datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1165183200000,2006,12,2006,3,10,7,0.111,0.0357,0.0757,4707.97,29.75,29.75,28.02,1,1,1,184.2,174.4,191.4,125.2,115.5,59,59,59,-6.09e-15,-1.421e-14,0,0.32,0.308,0.338,125.2,115.5,132.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0879,0.0939,0.00639,0.00556,0.007,0.00025,0.00022,0.00027,0.209,0.192,0.222,0.0082,0.0075,0.0087,25.36,25.36,25.36,0.928,0.922,0.931,0.97,0.97,0.97,0.9,0.894,0.903,28.89,26.46,30.67,28.02,25.67,29.75,0,0,0,0,0,0,0.156,0,0.0353,0.32,0.68,0.32,42.4
1165788000000,2006,12,2006,3,11,7,0.121,0.0357,0.0849,5311.46,33.28,33.28,31.62,1,1,1,199.3,191.7,206.4,140.3,132.7,59,59,59,0,0,0,0.296,0.286,0.308,140.3,132.7,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0967,0.094,0.0992,0.00768,0.00703,0.00828,0.0003,0.00027,0.00032,0.236,0.223,0.249,0.0092,0.0087,0.0097,25.35,25.31,25.36,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.59,30.74,34.31,31.62,29.82,33.28,0,0,0,0,0,0,0.176,0,0.0361,0.3,0.7,0.3,43.9
1166392800000,2006,12,2006,3,12,7,0.131,0.0357,0.0949,5958.64,36.56,36.56,35.47,1,1,1,216,208.4,220.7,157,149.4,59,59,59,0,0,0,0.273,0.267,0.283,157,149.4,161.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.0999,0.104,0.00909,0.00845,0.00949,0.00036,0.00033,0.00037,0.266,0.252,0.274,0.01,0.0099,0.011,25.24,25.2,25.3,0.941,0.938,0.942,0.97,0.97,0.971,0.913,0.91,0.915,36.55,34.77,37.65,35.47,33.72,36.56,0,0,0,0,0,0,0.197,0,0.0361,0.27,0.72,0.28,45.5
1166997600000,2006,12,2006,3,13,7,0.14,0.0357,0.104,6570.13,42.55,42.55,39.11,1,1,1,231,219.6,245.3,172,160.6,59,59,59,0,0,0,0.256,0.241,0.269,172,160.6,186.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.104,0.113,0.0104,0.0094,0.0116,0.00041,0.00037,0.00046,0.293,0.273,0.318,0.012,0.011,0.013,25.12,25.01,25.21,0.946,0.942,0.95,0.976,0.97,0.98,0.923,0.914,0.931,40.08,37.4,43.42,39.11,36.29,42.55,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.9
1167602400000,2007,1,2006,4,14,7,0.167,0.0442,0.123,7694.38,51.26,51.26,45.8,2,1,1.1428571428571428,276.9,251,307.9,203.9,178,73,73,73,0,-2.842e-14,2.842e-14,0.265,0.237,0.291,203.9,178,234.9,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.121,0.112,0.132,0.0131,0.0109,0.0157,0.00052,0.00043,0.00063,0.329,0.249,0.384,0.013,0.0099,0.015,24.86,24.74,24.99,0.949,0.924,0.959,0.978,0.97,0.98,0.929,0.897,0.94,43.39,26.42,51.64,42.14,25.63,48.2,0,0,0,0,0,0,0.254,0,0.044,0.26,0.74,0.26,46.1
1168207200000,2007,1,2006,4,15,7,0.218,0.0442,0.174,10535.5,71.98,71.98,62.71,2,2,2,360.5,320.2,403.9,287.5,247.2,73,73,73,0,0,0,0.204,0.181,0.228,287.5,247.2,330.9,990,990,990,965.2,965,965.4,24.8,24.6,25,0.15,0.136,0.166,0.0348,0.0168,0.0552,0.0014,0.00067,0.0022,0.322,0.262,0.387,0.013,0.01,0.016,24.48,24.2,24.74,0.937,0.928,0.945,0.97,0.97,0.97,0.909,0.901,0.917,32.33,27.84,37.11,31.36,27,35.99,0,0,0,0,0,0,0.348,0,0.044,0.2,0.8,0.2,48.3
1168812000000,2007,1,2006,4,16,7,0.3,0.0457,0.255,15011.2,96.4,96.4,89.35,2,2,2,496.6,424.4,574.2,421,351.4,75.57,73,91,0,-5.684e-14,5.684e-14,0.153,0.133,0.172,421,351.4,483.2,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.199,0.173,0.226,0.0977,0.0648,0.127,0.0041,0.0026,0.0053,0.523,0.417,0.621,0.022,0.017,0.026,23.64,23.19,24.07,0.954,0.948,0.958,0.979,0.975,0.98,0.935,0.924,0.939,46.53,39.34,52.53,44.68,38.34,48.2,0,0,0,0,0,0,0.496,0,0.045,0.15,0.85,0.15,50
1169416800000,2007,1,2006,4,17,7,0.412,0.055,0.357,20508,137.1,137.1,122.1,3,3,3,680.8,601.3,761.5,589.8,510.3,91,91,91,-8.12e-15,-5.684e-14,0,0.134,0.119,0.151,589.8,510.3,670.5,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.286,0.241,0.332,0.195,0.142,0.249,0.0084,0.006,0.011,0.689,0.555,0.825,0.03,0.023,0.036,22.69,22.23,23.14,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.919,0.938,41.64,36.56,46.63,40.69,35.47,45.7,0,0,0,0,0,0,0.678,0,0.055,0.13,0.87,0.13,49.8
1170021600000,2007,1,2006,4,18,7,0.521,0.0709,0.45,24531.2,160.2,160.2,146,4,3,3.142857142857143,861.6,779.5,961.8,744.3,688.5,117.3,91,137,0,0,0,0.135,0.11,0.16,744.3,688.5,824.8,990,990,990,967.3,967,967.7,22.7,22.3,23,0.386,0.342,0.46,0.295,0.261,0.338,0.013,0.011,0.015,0.945,0.856,1.02,0.042,0.037,0.046,21.71,21.23,22.13,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,48.53,40.95,52.22,46.77,40.06,48.2,0,0,0,0,0,0,0.811,0,0.071,0.14,0.86,0.14,47.1
1170626400000,2007,2,2006,5,19,7,0.737,0.085,0.621,31249.4,192.8,192.8,186,4,4,4,1219,1013,1427,1079,876.2,140.6,137,162,51.33,-1.137e-13,165,0.117,0.0997,0.135,1027,876.2,1100,990,990,990,968.6,967.9,969.2,21.4,20.8,22.1,0.708,0.507,0.862,0.532,0.363,0.648,0.025,0.016,0.031,1.52,1.11,1.81,0.071,0.05,0.087,19.89,18.94,20.95,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,47.67,42.98,49.96,46.5,42.12,48.2,0,0,0,0,0,0,1.03,0,0.116,0.12,0.84,0.16,42.4
1171231200000,2007,2,2006,5,20,7,0.992,0.098,0.665,30767.2,189,189,183.1,4,4,4,1640,1474,1824,1478,1312,162,162,162,378.2,211.9,561.9,0.0993,0.0888,0.11,1100,1100,1100,990,990,990,969.9,969.4,970.5,20.1,19.5,20.6,0.906,0.881,0.924,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.83,1.87,0.092,0.089,0.096,18.21,17.6,18.77,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.72,45.08,48.2,45.78,44.18,47.24,0,0,0,0,0,0,1.02,0,0.327,0.099,0.67,0.33,31
1171836000000,2007,2,2006,5,21,7,1.27,0.098,0.665,28275,174.2,174.2,168.3,4,4,4,2099,1897,2294,1937,1735,162,162,162,836.7,634.6,1032,0.0775,0.0706,0.0854,1100,1100,1100,990,990,990,971.3,970.8,971.8,18.7,18.2,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.8,16.32,17.36,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.94,41.62,44.44,42.08,40.77,43.55,0,0,0,0,0,0,0.935,0,0.605,0.077,0.52,0.48,22.3
1172440800000,2007,2,2006,5,22,7,1.46,0.125,0.665,26854.4,162,162,159.8,4,4,4,2411,2335,2464,2205,2173,206,162,239,1105,1073,1133,0.0852,0.0676,0.0987,1100,1100,1100,990,990,990,972.1,971.9,972.2,17.9,17.8,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.91,16.22,0.945,0.945,0.946,0.978,0.977,0.979,0.924,0.923,0.926,40.87,40.52,41.36,39.96,39.6,40.49,0,0,0,0,0,0,0.888,0,0.795,0.086,0.46,0.54,18.4
1173045600000,2007,3,2006,6,23,7,1.5,0.145,0.665,26501.5,158.1,158.1,157.7,4,4,4,2487,2475,2498,2248,2236,239,239,239,1148,1136,1159,0.0961,0.0957,0.0966,1100,1100,1100,990,990,990,972.3,972.2,972.3,17.7,17.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.85,15.82,15.88,0.944,0.944,0.945,0.977,0.977,0.977,0.923,0.922,0.923,40.37,40.3,40.45,39.44,39.36,39.52,0,0,0,0,0,0,0.876,0,0.835,0.097,0.44,0.56,17.7
1173650400000,2007,3,2006,6,24,7,1.52,0.145,0.665,26375.8,157.3,157.3,157,4,4,4,2514,2502,2525,2275,2263,239,239,239,1175,1163,1186,0.0951,0.0947,0.0955,1100,1100,1100,990,990,990,972.3,972.3,972.4,17.7,17.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.79,15.76,15.81,0.944,0.944,0.944,0.976,0.976,0.977,0.922,0.922,0.922,40.2,40.12,40.27,39.25,39.17,39.33,0,0,0,0,0,0,0.872,0,0.855,0.095,0.44,0.56,17.4
1174255200000,2007,3,2006,6,25,7,1.54,0.12,0.665,26249.8,156.6,156.6,156.2,4,4,4,2540,2529,2552,2341,2290,199,183,239,1241,1190,1269,0.0783,0.0717,0.0945,1100,1100,1100,990,990,990,972.4,972.4,972.4,17.6,17.6,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.72,15.69,15.75,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.922,40.02,39.94,40.1,39.06,38.98,39.14,0,0,0,0,0,0,0.868,0,0.875,0.078,0.43,0.57,17
1174860000000,2007,3,2006,6,26,7,1.55,0.114,0.665,26128.7,155.8,155.8,155.5,4,4,4,2566,2556,2575,2378,2354,187.9,183,217,1278,1254,1292,0.0732,0.0711,0.0844,1100,1100,1100,990,990,990,972.5,972.4,972.5,17.5,17.5,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.66,15.64,15.68,0.944,0.944,0.944,0.976,0.976,0.976,0.921,0.921,0.921,39.85,39.79,39.92,38.88,38.82,38.95,0,0,0,0,0,0,0.864,0,0.885,0.074,0.43,0.57,16.9
1175464800000,2007,4,2006,7,27,7,1.52,0.131,0.665,26378,158.9,158.9,157,4,4,4,2513,2445,2567,2296,2228,217,217,217,1196,1128,1250,0.0864,0.0845,0.0888,1100,1100,1100,990,990,990,972.3,972.2,972.5,17.7,17.5,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.79,15.66,15.95,0.944,0.944,0.945,0.976,0.976,0.977,0.922,0.921,0.923,40.2,39.84,40.65,39.25,38.87,39.73,0,0,0,0,0,0,0.872,0,0.855,0.086,0.44,0.56,17.4
1176069600000,2007,4,2006,7,28,7,1.42,0.131,0.665,27140.2,163.2,163.2,161.5,4,4,4,2350,2290,2418,2133,2073,217,217,217,1033,973.3,1101,0.0924,0.0897,0.0947,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.18,16.02,16.33,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.26,40.82,41.65,40.39,39.92,40.8,0,0,0,0,0,0,0.897,0,0.755,0.092,0.47,0.53,19.1
1176674400000,2007,4,2006,7,29,7,1.34,0.119,0.665,27721.3,166.2,166.2,165,4,4,4,2221,2176,2272,2024,1988,197.3,148,217,924.2,888.1,954.7,0.0887,0.0675,0.0984,1100,1100,1100,990,990,990,971.6,971.5,971.8,18.4,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.37,16.6,0.946,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.09,41.77,42.39,41.25,40.93,41.54,0,0,0,0,0,0,0.917,0,0.675,0.089,0.5,0.5,20.7
1177279200000,2007,4,2006,7,30,7,1.27,0.0895,0.665,28272.2,170.1,170.1,168.3,4,4,4,2093,2020,2157,1945,1872,148,148,148,844.8,772.2,909.5,0.0708,0.0686,0.0733,1100,1100,1100,990,990,990,971.3,971.1,971.5,18.7,18.5,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.8,16.65,16.98,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.93,42.51,43.4,42.07,41.66,42.53,0,0,0,0,0,0,0.935,0,0.605,0.07,0.52,0.48,22.3
1177884000000,2007,4,2006,7,31,7,1.16,0.112,0.665,29174.9,176.6,176.6,173.7,4,4,4,1912,1827,1995,1727,1635,185.7,148,192,626.7,535.3,747.3,0.0973,0.0742,0.105,1100,1100,1100,990,990,990,970.8,970.5,971.1,19.2,18.9,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.099,17.31,17.04,17.58,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.3,43.57,45.05,43.42,42.7,44.15,0,0,0,0,0,0,0.965,0,0.495,0.097,0.57,0.43,25.2
1178488800000,2007,5,2006,8,32,7,1.03,0.116,0.665,30378.6,183.9,183.9,180.8,4,4,4,1705,1615,1796,1513,1423,192,192,192,413.4,323.5,504.4,0.113,0.107,0.119,1100,1100,1100,990,990,990,970.1,969.9,970.4,19.9,19.6,20.1,0.92,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.68,18.28,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.13,45.32,46.92,45.21,44.41,45.98,0,0,0,0,0,0,1,0,0.365,0.11,0.65,0.35,29.5
1179093600000,2007,5,2006,8,33,7,0.907,0.116,0.665,31596.7,191.3,191.3,188.1,4,4,4,1500,1415,1586,1308,1223,192,192,192,207.7,122.6,294.1,0.128,0.121,0.136,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.884,0.848,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.68,18.38,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.98,47.17,48.79,47.02,46.23,47.82,0,0,0,0,0,0,1.04,0,0.242,0.13,0.73,0.27,34.8
1179698400000,2007,5,2006,8,34,7,0.759,0.116,0.631,31593.6,192.8,192.8,188.1,4,4,4,1255,1142,1387,1063,950.2,192,192,192,19.75,0,94.92,0.154,0.138,0.168,1043,950.2,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.723,0.586,0.837,0.537,0.399,0.648,0.025,0.018,0.031,1.55,1.25,1.78,0.073,0.058,0.085,19.75,19.1,20.4,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.14,45.41,49.95,47.01,44.5,48.2,0,0,0,0,0,0,1.04,0,0.128,0.15,0.83,0.17,41.6
1180303200000,2007,5,2006,8,35,7,0.628,0.108,0.519,27618.8,173.6,173.6,164.4,4,4,4,1038,969,1112,858.9,808,178.7,161,192,-1.624e-14,-1.137e-13,0,0.172,0.159,0.185,858.9,808,920.3,990,990,990,968,967.8,968.3,22,21.7,22.2,0.501,0.453,0.559,0.355,0.33,0.384,0.016,0.015,0.018,1.09,0.998,1.2,0.05,0.045,0.055,20.9,20.55,21.23,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,41.98,40.08,44.29,41.1,39.13,43.4,0,0,0,0,0,0,0.913,0,0.109,0.17,0.83,0.17,44
1180908000000,2007,6,2006,9,36,7,0.547,0.0974,0.45,24340.2,153.7,153.7,144.9,4,3,3.142857142857143,904.9,859.5,952.3,743.9,698.5,161,161,161,0,0,0,0.178,0.169,0.187,743.9,698.5,791.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.396,0.36,0.438,0.296,0.268,0.322,0.013,0.012,0.014,0.955,0.884,1.02,0.043,0.039,0.046,21.52,21.32,21.78,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.16,39.41,51.68,46.46,38.41,48.2,0,0,0,0,0,0,0.805,0,0.097,0.18,0.82,0.18,44.5
1181512800000,2007,6,2006,9,37,7,0.493,0.0974,0.396,22243.6,137.6,137.6,132.4,3,3,3,815.1,789.3,845.5,654.1,628.3,161,161,161,0,0,0,0.198,0.19,0.204,654.1,628.3,684.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.335,0.32,0.352,0.238,0.221,0.258,0.01,0.0096,0.011,0.809,0.766,0.861,0.035,0.033,0.038,22.03,21.86,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.03,43.51,46.8,44.13,42.64,45.86,0,0,0,0,0,0,0.736,0,0.097,0.2,0.8,0.2,45.1
1182117600000,2007,6,2006,9,38,7,0.457,0.0974,0.36,20470.3,126.7,126.7,121.8,3,3,3,756.4,724.1,782.2,595.4,563.1,161,161,161,0,0,0,0.213,0.206,0.222,595.4,563.1,621.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.283,0.316,0.199,0.177,0.216,0.0086,0.0076,0.0094,0.71,0.656,0.754,0.031,0.028,0.033,22.36,22.22,22.55,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.51,39.49,43.09,40.62,38.5,42.23,0,0,0,0,0,0,0.677,0,0.097,0.21,0.79,0.21,44.8
1182722400000,2007,6,2006,9,39,7,0.412,0.0995,0.313,17867.2,113.1,113.1,106.4,3,2,2.857142857142857,681.4,651.6,712.3,516.8,465.6,164.6,161,186,0,0,0,0.242,0.226,0.285,516.8,465.6,551.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.257,0.23,0.276,0.147,0.119,0.169,0.0063,0.0051,0.0073,0.594,0.549,0.636,0.025,0.023,0.027,22.78,22.61,22.91,0.95,0.946,0.957,0.972,0.97,0.98,0.923,0.918,0.938,38.93,35.4,50.02,37.75,34.34,48.2,0,0,0,0,0,0,0.591,0,0.099,0.24,0.76,0.24,43.4
1183327200000,2007,7,2006,10,40,7,0.372,0.112,0.26,15307.5,96.3,96.3,91.12,2,2,2,615.2,589.5,642,429.2,403.5,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.303,0.29,0.316,429.2,403.5,456,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.212,0.202,0.225,0.102,0.0895,0.114,0.0043,0.0038,0.0049,0.546,0.507,0.589,0.023,0.021,0.025,23.09,22.94,23.24,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.49,43.92,49.13,45.56,43.04,48.15,0,0,0,0,0,0,0.506,0,0.112,0.3,0.7,0.3,41.1
1183932000000,2007,7,2006,10,41,7,0.338,0.112,0.225,13377.7,84.38,84.38,79.63,2,2,2,558.8,536.8,581,372.8,350.8,186,186,186,-2.436e-14,-5.684e-14,0,0.333,0.32,0.347,372.8,350.8,395.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.191,0.184,0.199,0.075,0.0646,0.0855,0.0031,0.0027,0.0036,0.461,0.427,0.494,0.019,0.018,0.021,23.42,23.29,23.56,0.951,0.949,0.954,0.977,0.973,0.98,0.93,0.923,0.935,40.74,38.44,43.05,39.81,37.39,42.19,0,0,0,0,0,0,0.442,0,0.113,0.33,0.67,0.33,39.6
1184536800000,2007,7,2006,10,42,7,0.309,0.112,0.197,11636,73.25,73.25,69.26,2,2,2,511,492.2,529.9,325,306.2,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.364,0.351,0.378,325,306.2,343.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.181,0.0524,0.0435,0.0613,0.0022,0.0018,0.0026,0.389,0.361,0.417,0.016,0.015,0.017,23.71,23.6,23.82,0.945,0.942,0.948,0.97,0.97,0.971,0.917,0.914,0.92,35.7,33.69,37.71,34.63,32.68,36.62,0,0,0,0,0,0,0.385,0,0.112,0.36,0.64,0.36,37.7
1185141600000,2007,7,2006,10,43,7,0.284,0.112,0.172,10190.9,64.17,64.17,60.66,2,2,2,469.9,454.2,486.4,283.9,268.2,186,186,186,0,0,0,0.396,0.382,0.41,283.9,268.2,300.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.155,0.166,0.033,0.0256,0.0408,0.0014,0.0011,0.0017,0.327,0.304,0.352,0.013,0.012,0.015,23.96,23.86,24.05,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,31.27,29.54,33.08,30.33,28.66,32.08,0,0,0,0,0,0,0.337,0,0.112,0.39,0.61,0.39,35.9
1185746400000,2007,7,2006,10,44,7,0.262,0.0991,0.162,9683.32,60.94,60.94,57.64,2,2,2,432.5,416.2,449,268.6,257.8,163.9,155,186,0,0,0,0.378,0.353,0.419,268.6,257.8,283.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.153,0.149,0.157,0.0258,0.0207,0.0329,0.0011,0.00085,0.0013,0.302,0.288,0.324,0.012,0.012,0.013,24.15,24.08,24.24,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,29.71,28.4,31.41,28.82,27.55,30.47,0,0,0,0,0,0,0.32,0,0.1,0.38,0.62,0.38,37
1186351200000,2007,8,2006,11,45,7,0.239,0.0937,0.146,8647.22,55.02,55.02,51.47,2,1,1.7142857142857142,395.9,381.4,411,240.9,226.4,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.392,0.377,0.406,240.9,226.4,256,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.142,0.137,0.147,0.0166,0.015,0.0198,0.00067,0.00061,0.00081,0.308,0.258,0.408,0.013,0.01,0.017,24.31,24.26,24.39,0.937,0.925,0.959,0.973,0.97,0.98,0.911,0.897,0.939,34.34,26.08,52.65,32.62,25.3,48.2,0,0,0,0,0,0,0.286,0,0.093,0.39,0.61,0.39,36.2
1186956000000,2007,8,2006,11,46,7,0.221,0.0937,0.127,7859.63,48.2,48.2,46.78,1,1,1,365,352.7,376.8,210,197.7,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.425,0.411,0.439,210,197.7,221.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.131,0.127,0.135,0.0136,0.0126,0.0146,0.00055,0.00051,0.00059,0.371,0.349,0.392,0.015,0.014,0.016,24.4,24.32,24.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.06,45.31,50.71,46.78,44.4,48.2,0,0,0,0,0,0,0.26,0,0.094,0.42,0.57,0.43,35.6
1187560800000,2007,8,2006,11,47,7,0.205,0.0937,0.111,6917.26,43.6,43.6,41.17,1,1,1,338.7,328.9,349.2,183.7,173.9,155,155,155,0,-2.842e-14,2.842e-14,0.458,0.444,0.471,183.7,173.9,194.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.118,0.126,0.0114,0.0105,0.0123,0.00046,0.00042,0.00049,0.324,0.306,0.342,0.013,0.012,0.014,24.58,24.51,24.65,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.07,39.82,44.49,41.17,38.85,43.6,0,0,0,0,0,0,0.229,0,0.094,0.46,0.54,0.46,33.7
1188165600000,2007,8,2006,11,48,7,0.191,0.0874,0.104,6463.12,43.39,43.39,38.47,1,1,1,316.5,306.3,325.9,172.1,158.9,144.4,118,155,1.218e-14,0,2.842e-14,0.456,0.381,0.494,172.1,158.9,191.8,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.121,0.0104,0.00926,0.0121,0.00041,0.00037,0.00048,0.302,0.279,0.334,0.012,0.011,0.013,24.72,24.67,24.75,0.946,0.942,0.952,0.974,0.97,0.98,0.922,0.914,0.933,39.49,36.35,44.27,38.47,35.26,43.39,0,0,0,0,0,0,0.214,0,0.087,0.46,0.54,0.46,33.8
1188770400000,2007,9,2006,12,49,7,0.176,0.0714,0.104,6521.51,41.64,41.64,38.82,1,1,1,290.6,279.7,302.1,172.6,161.7,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.406,0.391,0.422,172.6,161.7,184.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.114,0.11,0.118,0.0104,0.0095,0.0114,0.00041,0.00038,0.00045,0.3,0.281,0.321,0.012,0.011,0.013,24.84,24.77,24.9,0.946,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.79,37.24,42.49,38.82,36.13,41.64,0,0,0,0,0,0,0.216,0,0.072,0.41,0.59,0.41,37.1
1189375200000,2007,9,2006,12,50,7,0.162,0.0714,0.0909,5629.69,35.56,35.56,33.51,1,1,1,268.2,259.2,277.3,150.2,141.2,118,118,118,1.218e-14,0,2.842e-14,0.44,0.426,0.455,150.2,141.2,159.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00852,0.00775,0.00929,0.00034,0.00031,0.00037,0.26,0.244,0.276,0.01,0.0097,0.011,24.97,24.91,25.02,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.55,32.42,36.66,33.51,31.44,35.56,0,0,0,0,0,0,0.186,0,0.0711,0.44,0.56,0.44,34.8
1189980000000,2007,9,2006,12,51,7,0.15,0.0714,0.0791,4883.81,30.75,30.75,29.07,1,1,1,248.8,241.4,256.2,130.8,123.4,118,118,118,-4.06e-15,-2.842e-14,0,0.475,0.461,0.489,130.8,123.4,138.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0994,0.0967,0.102,0.00687,0.00624,0.0075,0.00027,0.00025,0.0003,0.225,0.212,0.239,0.0089,0.0084,0.0094,25.08,25.04,25.14,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,29.97,28.23,31.71,29.07,27.39,30.75,0,0,0,0,0,0,0.162,0,0.0709,0.48,0.53,0.47,32.6
1190584800000,2007,9,2006,12,52,7,0.141,0.0714,0.0701,4305.19,27.07,27.07,25.63,1,1,1,233.9,228.1,240.1,115.9,110,118,118,118,4.06e-15,-1.421e-14,1.421e-14,0.505,0.492,0.517,115.9,110,122.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0941,0.092,0.0963,0.0056,0.0051,0.00613,0.00022,0.0002,0.00024,0.199,0.188,0.21,0.0078,0.0074,0.0083,25.2,25.15,25.24,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.42,25.03,27.91,25.63,24.27,27.07,0,0,0,0,0,0,0.142,0,0.0709,0.51,0.5,0.5,30.5
1191189600000,2007,10,2007,1,1,7,0.136,0.0587,0.0768,4762.88,28.95,28.95,28.35,1,1,1,224.1,219.6,226.7,127.1,122.6,97,97,97,-4.06e-15,-1.421e-14,0,0.433,0.428,0.442,127.1,122.6,129.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0947,0.0972,0.00655,0.00617,0.00677,0.00026,0.00024,0.00027,0.217,0.209,0.222,0.0085,0.0082,0.0087,25.24,25.22,25.27,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.23,28.16,29.84,28.35,27.31,28.95,0,0,0,0,0,0,0.158,0,0.0592,0.43,0.56,0.44,35
1191794400000,2007,10,2007,1,2,7,0.129,0.0587,0.0699,4314.67,26.87,26.87,25.68,1,1,1,212.6,207.3,217.7,115.6,110.3,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.456,0.446,0.468,115.6,110.3,120.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0922,0.0903,0.094,0.00558,0.00512,0.00601,0.00022,0.0002,0.00024,0.196,0.187,0.205,0.0077,0.0073,0.0081,25.33,25.29,25.37,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.48,25.18,27.7,25.68,24.43,26.87,0,0,0,0,0,0,0.143,0,0.0591,0.46,0.54,0.46,33.4
1192399200000,2007,10,2007,1,3,7,0.122,0.0587,0.063,1143.34,23.98,23.98,6.806,1,1,1,201.2,197.2,205.3,104.2,100.2,97,97,97,-4.06e-15,-1.421e-14,0,0.482,0.472,0.492,104.2,100.2,108.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0882,0.0868,0.0897,0.00461,0.00426,0.00496,0.00018,0.00017,0.00019,0.176,0.169,0.183,0.0069,0.0066,0.0072,25.41,25.38,25.43,0.262,0,0.917,0.277,0,0.97,0.254,0,0.889,7.016,0,24.72,6.806,0,23.98,0,5,0,0,0.714,0,0.0378,0.714,0.059,0.48,0.52,0.48,9.37
1193004000000,2007,10,2007,1,4,7,0.118,0.0587,0.0597,0,0,0,0,1,1,1,195.7,193.3,198.8,98.66,96.32,97,97,97,-6.09e-15,-1.421e-14,0,0.496,0.488,0.502,98.66,96.32,101.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0862,0.0854,0.0873,0.00414,0.00394,0.0044,0.00016,0.00015,0.00017,0.166,0.162,0.172,0.0065,0.0063,0.0067,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0583,0.5,0.51,0.49,0
1193608800000,2007,10,2007,1,5,7,0.122,0.0573,0.065,592.348,24.68,24.68,3.526,1,1,1,202.3,200.4,204.3,107.5,103.4,94.71,93,97,-2.03e-15,-1.421e-14,1.421e-14,0.468,0.455,0.484,107.5,103.4,111.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0879,0.0903,0.00489,0.00454,0.00521,0.00019,0.00018,0.0002,0.182,0.175,0.188,0.0071,0.0068,0.0074,25.4,25.39,25.42,0.131,0,0.919,0.139,0,0.97,0.127,0,0.891,3.635,0,25.44,3.526,0,24.68,0,6,0,0,0.857,0,0.0196,0.857,0.057,0.47,0.53,0.47,4.86
1194213600000,2007,11,2007,2,6,7,0.124,0.054,0.0703,3769.2,30.82,30.82,22.44,1,1,1,205.5,201.3,209.7,116.2,108.3,89.29,67,93,-4.06e-15,-1.421e-14,0,0.434,0.328,0.462,116.2,108.3,137,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0916,0.0893,0.0962,0.00563,0.00495,0.00739,0.00022,0.00019,0.00029,0.197,0.183,0.231,0.0077,0.0071,0.009,25.37,25.34,25.41,0.791,0,0.933,0.831,0,0.97,0.767,0,0.905,23.13,0,31.77,22.44,0,30.82,0,1,0,0,0.143,0,0.125,0.143,0.0537,0.44,0.57,0.43,30.4
1194818400000,2007,11,2007,2,7,7,0.123,0.0405,0.0825,5157.15,31.45,31.45,30.7,1,1,1,203.4,200.2,206.7,136.4,133.2,67,67,67,0,0,0,0.329,0.324,0.335,136.4,133.2,139.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0949,0.0972,0.00735,0.00707,0.00763,0.00029,0.00028,0.0003,0.23,0.224,0.236,0.009,0.0088,0.0092,25.35,25.32,25.37,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.65,30.87,32.42,30.7,29.95,31.45,0,0,0,0,0,0,0.171,0,0.0405,0.33,0.67,0.33,41.9
1195423200000,2007,11,2007,2,8,7,0.124,0.0405,0.084,5248.88,31.83,31.83,31.24,1,1,1,205.8,202.9,208.4,138.8,135.9,67,67,67,0,0,0,0.326,0.322,0.33,138.8,135.9,141.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0958,0.0978,0.00755,0.0073,0.00777,0.0003,0.00029,0.0003,0.234,0.229,0.239,0.0092,0.009,0.0093,25.33,25.31,25.35,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,32.21,31.52,32.81,31.24,30.57,31.83,0,0,0,0,0,0,0.174,0,0.04,0.33,0.68,0.32,42.3
1196028000000,2007,11,2007,2,9,7,0.124,0.0391,0.0847,5299.15,33.28,33.28,31.54,1,1,1,204.8,201.5,207,140,134.5,64.71,59,67,0,0,0,0.316,0.286,0.332,140,134.5,147.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0954,0.0992,0.00765,0.00718,0.00828,0.0003,0.00028,0.00032,0.236,0.227,0.249,0.0092,0.0089,0.0097,25.34,25.31,25.36,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.52,31.19,34.31,31.54,30.26,33.28,0,0,0,0,0,0,0.175,0,0.0393,0.32,0.68,0.32,42.7
1196632800000,2007,12,2007,3,10,7,0.133,0.0357,0.0969,6085.67,37.84,37.84,36.22,1,1,1,219.2,211.6,225.9,160.2,152.6,59,59,59,0,0,0,0.269,0.261,0.279,160.2,152.6,166.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00937,0.00872,0.00993,0.00037,0.00034,0.00039,0.272,0.258,0.284,0.011,0.01,0.011,25.21,25.16,25.27,0.942,0.939,0.944,0.971,0.97,0.974,0.915,0.911,0.919,37.3,35.54,38.87,36.22,34.47,37.84,0,0,0,0,0,0,0.201,0,0.0361,0.27,0.73,0.27,45.8
1197237600000,2007,12,2007,3,11,7,0.143,0.0357,0.107,6806.92,42.17,42.17,40.52,1,1,1,236.7,228.3,243.6,177.7,169.3,59,59,59,0,0,0,0.249,0.242,0.258,177.7,169.3,184.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.112,0.0109,0.0101,0.0114,0.00043,0.0004,0.00045,0.303,0.288,0.316,0.012,0.011,0.012,25.08,25.02,25.14,0.948,0.945,0.95,0.978,0.975,0.98,0.927,0.921,0.931,41.41,39.44,43.03,40.52,38.45,42.17,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.6
1197842400000,2007,12,2007,3,12,7,0.154,0.0357,0.118,7493.76,46.65,46.65,44.61,1,1,1,254.2,245.6,263.1,195.2,186.6,59,59,59,0,-2.842e-14,2.842e-14,0.232,0.224,0.24,195.2,186.6,204.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.113,0.119,0.0123,0.0116,0.0131,0.00049,0.00046,0.00052,0.334,0.319,0.35,0.013,0.013,0.014,24.95,24.9,25.01,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,45.52,43.48,47.6,44.61,42.61,46.65,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.7
1198447200000,2007,12,2007,3,13,7,0.166,0.0357,0.131,8116.66,49.92,49.92,48.31,2,1,1.1428571428571428,275.2,267.1,287.4,216.2,208.2,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.215,0.205,0.221,216.2,208.2,228.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.128,0.0141,0.0134,0.0152,0.00056,0.00053,0.0006,0.35,0.24,0.385,0.014,0.0095,0.015,24.85,24.78,24.91,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.49,25.73,52.15,44.75,24.96,48.2,0,0,0,0,0,0,0.268,0,0.035,0.22,0.79,0.21,48.9
1199052000000,2007,12,2007,3,14,7,0.185,0.0429,0.142,8627.55,54.55,54.55,51.35,2,1,1.8571428571428572,306.6,292,322.7,235.6,223.7,71,59,73,4.06e-15,-2.842e-14,2.842e-14,0.231,0.202,0.246,235.6,223.7,249.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.128,0.137,0.0158,0.0148,0.017,0.00063,0.00059,0.00068,0.271,0.241,0.387,0.011,0.0096,0.015,24.79,24.72,24.89,0.93,0.922,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.35,25.67,52.02,29.12,24.9,48.2,0,0,0,0,0,0,0.285,0,0.043,0.23,0.77,0.23,46.6
1199656800000,2008,1,2007,4,15,7,0.215,0.0442,0.171,10357.6,68.52,68.52,61.65,2,2,2,355.5,330,387.5,282.5,257,73,73,73,0,0,0,0.206,0.188,0.221,282.5,257,314.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.14,0.16,0.0323,0.0203,0.0474,0.0013,0.00081,0.0019,0.314,0.276,0.362,0.013,0.011,0.015,24.51,24.3,24.67,0.936,0.931,0.943,0.97,0.97,0.97,0.908,0.903,0.914,31.78,28.95,35.32,30.83,28.08,34.26,0,0,0,0,0,0,0.343,0,0.044,0.21,0.8,0.2,48.2
1200261600000,2008,1,2007,4,16,7,0.286,0.0442,0.242,14404.9,96.4,96.4,85.74,2,2,2,473,405.2,555.1,400,332.2,73,73,73,1.624e-14,0,5.684e-14,0.156,0.132,0.18,400,332.2,482.1,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.191,0.166,0.222,0.0878,0.0558,0.127,0.0036,0.0023,0.0053,0.491,0.389,0.617,0.02,0.016,0.026,23.78,23.29,24.19,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,44.39,37.25,52.6,42.87,36.14,48.2,0,0,0,0,0,0,0.476,0,0.044,0.15,0.85,0.15,50.4
1200866400000,2008,1,2007,4,17,7,0.423,0.055,0.368,21054,144.4,144.4,125.3,3,3,3,699.6,588.7,805.2,608.6,497.7,91,91,91,8.12e-15,0,5.684e-14,0.132,0.113,0.155,608.6,497.7,714.2,990,990,990,966.7,966.2,967.1,23.3,22.9,23.8,0.297,0.234,0.357,0.208,0.134,0.278,0.0089,0.0056,0.012,0.721,0.534,0.899,0.031,0.022,0.039,22.58,21.98,23.22,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.918,0.938,42.74,35.73,49.11,41.77,34.66,48.13,0,0,0,0,0,0,0.696,0,0.055,0.13,0.87,0.13,49.8
1201471200000,2008,1,2007,4,18,7,0.581,0.0734,0.508,27285.5,175.3,175.3,162.4,4,3,3.857142857142857,961.4,839.7,1088,840,748.7,121.4,91,162,1.624e-14,0,1.137e-13,0.125,0.0949,0.162,840,748.7,926.2,990,990,990,967.7,967.3,968.2,22.3,21.8,22.7,0.471,0.38,0.561,0.346,0.301,0.387,0.016,0.013,0.018,1.05,0.943,1.2,0.047,0.042,0.055,21.22,20.62,21.78,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,43.49,39.81,51.01,42.32,38.84,48.2,0,0,0,0,0,0,0.902,0,0.073,0.13,0.87,0.13,47
1202076000000,2008,2,2007,5,19,7,0.78,0.098,0.646,31968.2,192.8,192.8,190.3,4,4,4,1289,1140,1439,1127,977.5,162,162,162,59.54,0,177.5,0.127,0.113,0.142,1068,977.5,1100,990,990,990,968.8,968.3,969.3,21.2,20.7,21.7,0.77,0.613,0.867,0.581,0.412,0.648,0.028,0.019,0.031,1.64,1.3,1.81,0.078,0.06,0.088,19.54,18.9,20.36,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.76,46.63,50.04,47.57,45.7,48.2,0,0,0,0,0,0,1.06,0,0.134,0.13,0.83,0.17,41
1202680800000,2008,2,2007,5,20,7,1.02,0.098,0.665,30496.3,188.5,188.5,181.5,4,4,4,1686,1487,1907,1524,1325,162,162,162,424.3,224.6,645.1,0.0968,0.0849,0.109,1100,1100,1100,990,990,990,970.1,969.4,970.8,19.9,19.2,20.6,0.911,0.888,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.86,1.84,1.87,0.093,0.089,0.098,18.05,17.33,18.72,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.31,44.35,48.08,45.38,43.46,47.12,0,0,0,0,0,0,1.01,0,0.355,0.096,0.65,0.35,29.9
1203285600000,2008,2,2007,5,21,7,1.33,0.098,0.665,27794.3,171.1,171.1,165.4,4,4,4,2203,1988,2361,2041,1826,162,162,162,940.7,726.2,1099,0.0738,0.0686,0.0815,1100,1100,1100,990,990,990,971.6,971.1,972,18.4,18,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.54,16.15,17.06,0.947,0.945,0.948,0.98,0.979,0.98,0.927,0.925,0.929,42.22,41.19,43.64,41.36,40.31,42.76,0,0,0,0,0,0,0.919,0,0.665,0.074,0.5,0.5,20.9
1203890400000,2008,2,2007,5,22,7,1.47,0.111,0.665,26764.2,160.5,160.5,159.3,4,4,4,2431,2388,2456,2247,2213,184,162,239,1147,1113,1187,0.0756,0.0662,0.0975,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.92,16.09,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.74,40.57,41.02,39.83,39.65,40.12,0,0,0,0,0,0,0.885,0,0.805,0.076,0.45,0.55,18.2
1204495200000,2008,3,2007,6,23,7,1.47,0.145,0.665,26761.7,160.4,160.4,159.3,4,4,4,2431,2392,2460,2192,2153,239,239,239,1092,1053,1121,0.0983,0.0972,0.0999,1100,1100,1100,990,990,990,972.1,972,972.2,17.9,17.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.99,15.92,16.08,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.925,40.74,40.55,40.99,39.82,39.62,40.1,0,0,0,0,0,0,0.885,0,0.805,0.099,0.45,0.55,18.2
1205100000000,2008,3,2007,6,24,7,1.4,0.145,0.665,27294.5,164,164,162.5,4,4,4,2317,2261,2373,2078,2022,239,239,239,977.5,921.5,1034,0.103,0.101,0.106,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.26,16.13,16.4,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.48,41.12,41.84,40.62,40.23,41,0,0,0,0,0,0,0.903,0,0.735,0.1,0.48,0.52,19.5
1205704800000,2008,3,2007,6,25,7,1.3,0.13,0.665,28016.8,168.9,168.9,166.8,4,4,4,2152,2067,2235,1937,1884,215,183,239,837.5,783.8,895.6,0.0996,0.0861,0.111,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.66,16.46,16.86,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.54,42.01,43.1,41.69,41.17,42.24,0,0,0,0,0,0,0.926,0,0.635,0.1,0.51,0.49,21.6
1206309600000,2008,3,2007,6,26,7,1.19,0.111,0.665,28871.3,174.3,174.3,171.9,4,4,4,1967,1893,2042,1784,1710,183,183,183,684.1,610.1,758.7,0.0931,0.0896,0.0967,1100,1100,1100,990,990,990,971,970.8,971.2,19,18.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.097,0.1,17.14,16.93,17.37,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.84,43.26,44.47,42.96,42.4,43.58,0,0,0,0,0,0,0.955,0,0.525,0.093,0.56,0.44,24.3
1206914400000,2008,3,2007,6,27,7,1.1,0.128,0.665,29759.4,179.2,179.2,177.1,4,4,4,1811,1752,1869,1599,1535,212.1,183,217,499.1,435.2,585.8,0.117,0.0979,0.124,1100,1100,1100,990,990,990,970.5,970.3,970.7,19.5,19.3,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.097,17.64,17.45,17.83,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.19,44.68,45.71,44.28,43.79,44.79,0,0,0,0,0,0,0.984,0,0.435,0.12,0.6,0.4,27.1
1207519200000,2008,4,2007,7,28,7,1,0.113,0.665,30642,184.8,184.8,182.4,4,4,4,1659,1589,1729,1471,1441,187.4,148,217,371.2,341.3,411.5,0.113,0.0905,0.131,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.922,0.914,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.092,0.095,18.13,17.9,18.36,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.53,45.92,47.14,45.6,45,46.19,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.6
1208124000000,2008,4,2007,7,29,7,0.896,0.0895,0.665,31690.5,191.8,191.8,188.6,4,4,4,1481,1396,1567,1333,1248,148,148,148,232.7,148.1,318.6,0.1,0.0945,0.106,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.891,0.857,0.913,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.81,1.86,0.089,0.087,0.092,18.74,18.44,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.12,47.33,48.93,47.16,46.39,47.95,0,0,0,0,0,0,1.05,0,0.231,0.1,0.74,0.26,35.4
1208728800000,2008,4,2007,7,30,7,0.744,0.0895,0.639,31978.2,192.8,192.8,190.3,4,4,4,1230,1126,1350,1082,977.8,148,148,148,24.73,-1.137e-13,102.4,0.121,0.11,0.131,1057,977.8,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.743,0.616,0.838,0.557,0.412,0.648,0.026,0.019,0.031,1.59,1.3,1.79,0.075,0.06,0.085,19.79,19.21,20.4,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.9,46.74,50.24,47.59,45.8,48.2,0,0,0,0,0,0,1.06,0,0.105,0.12,0.86,0.14,43
1209333600000,2008,4,2007,7,31,7,0.621,0.0892,0.532,28300,179,179,168.5,4,4,4,1027,969,1096,879.1,822,147.4,147,148,0,-1.137e-13,1.137e-13,0.144,0.135,0.152,879.1,822,948.2,990,990,990,968,967.8,968.2,22,21.8,22.2,0.516,0.461,0.583,0.364,0.337,0.398,0.017,0.015,0.018,1.12,1.02,1.24,0.051,0.046,0.057,20.9,20.55,21.21,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.99,40.76,45.65,42.11,39.84,44.74,0,0,0,0,0,0,0.936,0,0.089,0.14,0.86,0.14,45.6
1209938400000,2008,5,2007,8,32,7,0.547,0.0889,0.458,24749.8,156.6,156.6,147.3,4,3,3.2857142857142856,904.9,859.5,952.3,757.9,712.5,147,147,147,0,0,0,0.163,0.154,0.171,757.9,712.5,805.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.403,0.365,0.446,0.304,0.277,0.329,0.014,0.012,0.015,0.965,0.905,1.02,0.043,0.04,0.045,21.52,21.3,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.14,39.43,51.72,45.41,38.43,48.2,0,0,0,0,0,0,0.818,0,0.089,0.16,0.84,0.16,45.2
1210543200000,2008,5,2007,8,33,7,0.493,0.0889,0.404,22707.9,140.3,140.3,135.2,3,3,3,815.1,789.3,845.5,668.1,642.3,147,147,147,0,0,0,0.181,0.174,0.186,668.1,642.3,698.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.34,0.325,0.357,0.247,0.23,0.268,0.011,0.01,0.012,0.83,0.787,0.881,0.036,0.034,0.039,22.01,21.84,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.97,44.47,47.71,45.06,43.58,46.76,0,0,0,0,0,0,0.751,0,0.089,0.18,0.82,0.18,46.1
1211148000000,2008,5,2007,8,34,7,0.457,0.0889,0.368,20935.9,129.5,129.5,124.6,3,3,3,755.4,723.5,782.2,608.4,576.5,147,147,147,0,0,0,0.195,0.188,0.203,608.4,576.5,635.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.306,0.288,0.321,0.207,0.186,0.225,0.009,0.008,0.0098,0.729,0.676,0.775,0.032,0.029,0.034,22.35,22.2,22.53,0.954,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,42.42,40.45,44.04,41.54,39.52,43.16,0,0,0,0,0,0,0.692,0,0.089,0.19,0.81,0.19,45.8
1211752800000,2008,5,2007,8,35,7,0.412,0.0865,0.326,18641.4,116.4,116.4,111,3,3,3,681.4,650,712.9,538.4,513.6,143,119,147,0,0,0,0.21,0.183,0.223,538.4,513.6,565.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.266,0.252,0.282,0.161,0.144,0.179,0.0069,0.0061,0.0077,0.611,0.57,0.658,0.026,0.024,0.028,22.76,22.59,22.9,0.95,0.948,0.952,0.972,0.97,0.976,0.923,0.919,0.929,38.05,36.42,39.77,36.99,35.32,38.8,0,0,0,0,0,0,0.616,0,0.086,0.21,0.79,0.21,45.2
1212357600000,2008,6,2007,9,36,7,0.37,0.072,0.298,17040.2,107.9,107.9,101.4,3,2,2.5714285714285716,612.5,586.3,639.8,493.5,467.3,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.195,0.186,0.203,493.5,467.3,520.8,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.238,0.223,0.254,0.133,0.12,0.149,0.0056,0.005,0.0063,0.582,0.534,0.629,0.025,0.023,0.027,23.07,22.96,23.16,0.951,0.945,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.75,35.21,52.28,40.7,34.15,48.2,0,0,0,0,0,0,0.563,0,0.072,0.19,0.81,0.19,46.1
1212962400000,2008,6,2007,9,37,7,0.34,0.072,0.268,15913.9,96.4,96.4,94.73,2,2,2,562.5,541.7,577.8,443.5,422.7,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.212,0.206,0.22,443.5,422.7,458.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.212,0.204,0.218,0.108,0.0985,0.116,0.0045,0.0041,0.0049,0.562,0.53,0.586,0.024,0.022,0.025,23.31,23.21,23.43,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.53,46.45,50,47.36,45.52,48.2,0,0,0,0,0,0,0.526,0,0.072,0.21,0.79,0.21,46.8
1213567200000,2008,6,2007,9,38,7,0.31,0.072,0.238,14332.7,89.68,89.68,85.31,2,2,2,513.3,493.3,534.8,394.3,374.3,119,119,119,3.248e-14,0,5.684e-14,0.232,0.222,0.241,394.3,374.3,415.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.187,0.202,0.0851,0.0757,0.0953,0.0035,0.0031,0.004,0.488,0.458,0.52,0.02,0.019,0.022,23.6,23.47,23.72,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.53,41.43,45.76,42.66,40.57,44.84,0,0,0,0,0,0,0.474,0,0.072,0.23,0.77,0.23,46.2
1214172000000,2008,6,2007,9,39,7,0.284,0.072,0.212,12719.4,79.71,79.71,75.71,2,2,2,469.3,453.1,487,350.3,334.1,119,119,119,0,0,0,0.254,0.244,0.263,350.3,334.1,368,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.173,0.185,0.0643,0.0567,0.0727,0.0026,0.0023,0.003,0.422,0.398,0.448,0.017,0.016,0.019,23.87,23.76,23.96,0.948,0.946,0.951,0.974,0.97,0.978,0.923,0.918,0.93,38.88,37.14,40.77,37.86,36.02,39.86,0,0,0,0,0,0,0.421,0,0.072,0.25,0.75,0.25,44.8
1214776800000,2008,6,2007,9,40,7,0.262,0.0803,0.181,10855.9,70.96,70.96,64.62,2,2,2,432.4,417.3,447.9,299.7,282.3,132.7,119,135,0,0,0,0.307,0.266,0.324,299.7,282.3,328.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.162,0.156,0.171,0.0404,0.0322,0.0542,0.0017,0.0013,0.0022,0.347,0.321,0.39,0.014,0.013,0.016,24.11,23.99,24.2,0.94,0.937,0.945,0.97,0.97,0.97,0.912,0.909,0.917,33.31,31.38,36.58,32.31,30.44,35.48,0,0,0,0,0,0,0.359,0,0.081,0.31,0.69,0.31,41.4
1215381600000,2008,7,2007,10,41,7,0.242,0.0816,0.16,9595.55,59.88,59.88,57.12,2,2,2,399.8,387.5,412.6,264.8,252.5,135,135,135,-4.06e-15,-2.842e-14,0,0.338,0.327,0.348,264.8,252.5,277.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.145,0.154,0.024,0.0182,0.03,0.00097,0.00074,0.0012,0.295,0.277,0.314,0.012,0.011,0.013,24.31,24.23,24.39,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.44,28.08,30.86,28.56,27.24,29.94,0,0,0,0,0,0,0.317,0,0.082,0.34,0.66,0.34,39.7
1215986400000,2008,7,2007,10,42,7,0.225,0.0816,0.143,8529.31,53.59,53.59,50.77,2,1,1.7142857142857142,371.5,360.4,383.4,236.5,225.4,135,135,135,4.06e-15,0,2.842e-14,0.364,0.352,0.375,236.5,225.4,248.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.144,0.0159,0.0149,0.0169,0.00064,0.0006,0.00068,0.302,0.253,0.404,0.012,0.01,0.016,24.44,24.38,24.51,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,33.95,25.82,52.45,32.27,25.04,48.2,0,0,0,0,0,0,0.282,0,0.082,0.36,0.64,0.36,37.9
1216591200000,2008,7,2007,10,43,7,0.21,0.0816,0.128,7964.28,48.2,48.2,47.41,1,1,1,347.3,338.2,356.8,212.3,203.2,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.389,0.378,0.399,212.3,203.2,221.8,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.128,0.135,0.0138,0.013,0.0146,0.00055,0.00052,0.00059,0.374,0.358,0.391,0.015,0.014,0.016,24.49,24.42,24.55,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.78,46.75,50.93,47.41,45.82,48.2,0,0,0,0,0,0,0.263,0,0.082,0.39,0.61,0.39,37.9
1217196000000,2008,7,2007,10,44,7,0.197,0.0765,0.12,7550.62,46.87,46.87,44.94,1,1,1,325.4,314.4,335.2,199,191.2,126.4,115,135,8.12e-15,-2.842e-14,2.842e-14,0.388,0.357,0.414,199,191.2,207.1,990,990,990,965,965,965.1,25,24.9,25,0.125,0.124,0.127,0.0127,0.012,0.0134,0.00051,0.00048,0.00053,0.349,0.336,0.362,0.014,0.013,0.014,24.62,24.57,24.68,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.86,43.98,47.82,44.94,43.1,46.87,0,0,0,0,0,0,0.25,0,0.077,0.39,0.61,0.39,38.3
1217800800000,2008,8,2007,11,45,7,0.182,0.0696,0.113,7080.33,44.35,44.35,42.14,1,1,1,301.3,292.3,310.9,186.3,177.3,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.382,0.37,0.393,186.3,177.3,195.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0116,0.0108,0.0124,0.00046,0.00043,0.0005,0.325,0.309,0.342,0.013,0.012,0.014,24.77,24.7,24.82,0.951,0.948,0.954,0.98,0.978,0.98,0.931,0.927,0.934,43.02,40.91,45.25,42.14,40.01,44.35,0,0,0,0,0,0,0.234,0,0.069,0.38,0.62,0.38,38.9
1218405600000,2008,8,2007,11,46,7,0.17,0.0562,0.113,7153.82,44.62,44.62,42.58,1,1,1,280.5,272.3,289.3,187.5,179.3,93,93,93,-8.12e-15,-2.842e-14,2.842e-14,0.331,0.321,0.341,187.5,179.3,196.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.115,0.121,0.0117,0.011,0.0124,0.00046,0.00044,0.00049,0.325,0.311,0.341,0.013,0.012,0.014,24.85,24.8,24.9,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.929,0.935,43.46,41.53,45.53,42.58,40.67,44.62,0,0,0,0,0,0,0.237,0,0.057,0.33,0.66,0.34,42.1
1219010400000,2008,8,2007,11,47,7,0.159,0.0562,0.103,6425.58,40.05,40.05,38.25,1,1,1,262.7,256.2,269.9,169.7,163.2,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.354,0.345,0.363,169.7,163.2,176.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.114,0.0102,0.00962,0.0108,0.0004,0.00038,0.00043,0.293,0.282,0.306,0.012,0.011,0.012,24.96,24.91,24.99,0.945,0.943,0.948,0.974,0.971,0.978,0.921,0.916,0.927,39.25,37.73,40.95,38.25,36.64,40.05,0,0,0,0,0,0,0.212,0,0.056,0.35,0.65,0.35,40.4
1219615200000,2008,8,2007,11,48,7,0.15,0.0562,0.0941,5857.18,36.17,36.17,34.86,1,1,1,248.6,242.8,254.3,155.6,149.8,93,93,93,0,0,0,0.374,0.366,0.383,155.6,149.8,161.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00897,0.00848,0.00946,0.00035,0.00033,0.00037,0.268,0.258,0.278,0.011,0.01,0.011,25.04,25,25.09,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,35.94,34.6,37.28,34.86,33.57,36.17,0,0,0,0,0,0,0.194,0,0.0559,0.37,0.63,0.37,39
1220220000000,2008,9,2007,12,49,7,0.139,0.0435,0.0957,5992.26,37.95,37.95,35.67,1,1,1,230.2,221.2,239.8,158.2,149.2,72,72,72,0,0,0,0.313,0.3,0.325,158.2,149.2,167.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.102,0.109,0.0092,0.00843,0.01,0.00036,0.00033,0.00039,0.271,0.255,0.288,0.011,0.01,0.011,25.15,25.07,25.22,0.941,0.938,0.944,0.971,0.97,0.974,0.914,0.91,0.92,36.74,34.63,38.97,35.67,33.59,37.95,0,0,0,0,0,0,0.198,0,0.0433,0.31,0.69,0.31,43.1
1220824800000,2008,9,2007,12,50,7,0.128,0.0435,0.0841,5248.73,32.9,32.9,31.24,1,1,1,211,204.5,218.2,139,132.5,72,72,72,0,0,0,0.342,0.33,0.352,139,132.5,146.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0987,0.0964,0.101,0.00756,0.00702,0.00818,0.0003,0.00027,0.00032,0.236,0.225,0.249,0.0093,0.0088,0.0098,25.3,25.24,25.35,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.21,30.69,33.92,31.24,29.77,32.9,0,0,0,0,0,0,0.174,0,0.0439,0.34,0.66,0.34,41
1221429600000,2008,9,2007,12,51,7,0.119,0.0435,0.0755,4699.61,29.33,29.33,27.97,1,1,1,196.9,191.1,202.6,124.9,119.1,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.366,0.355,0.377,124.9,119.1,130.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.0917,0.0957,0.00636,0.00588,0.00685,0.00025,0.00023,0.00027,0.211,0.201,0.221,0.0083,0.0079,0.0087,25.38,25.36,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.84,27.41,30.24,27.97,26.58,29.33,0,0,0,0,0,0,0.155,0,0.0435,0.37,0.63,0.37,39.5
1222034400000,2008,9,2007,12,52,7,0.111,0.0435,0.0679,4186.24,26.12,26.12,24.92,1,1,1,184.3,179.9,189.2,112.3,107.9,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.391,0.381,0.4,112.3,107.9,117.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0877,0.091,0.00529,0.00492,0.00571,0.00021,0.00019,0.00022,0.189,0.181,0.197,0.0074,0.0071,0.0077,25.38,25.38,25.38,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.69,24.61,26.93,24.92,23.87,26.12,0,0,0,0,0,0,0.138,0,0.0431,0.39,0.61,0.39,37.7
1222639200000,2008,9,2007,12,53,7,0.106,0.0349,0.0706,4365.43,27.69,27.69,25.98,1,1,1,174.5,170.3,178.6,116.7,105.2,57.71,52,72,2.03e-15,-1.421e-14,1.421e-14,0.33,0.296,0.406,116.7,105.2,123.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0868,0.0898,0.00567,0.00469,0.00627,0.00022,0.00018,0.00025,0.194,0.176,0.206,0.0076,0.0069,0.0081,25.35,25.34,25.38,0.923,0.914,0.928,0.97,0.97,0.97,0.895,0.887,0.9,26.79,23.94,28.55,25.98,23.22,27.69,0,0,0,0,0,0,0.144,0,0.0354,0.33,0.67,0.33,41.2
1223244000000,2008,10,2008,1,1,7,0.1,0.0314,0.0687,4234.74,26.03,26.03,25.21,1,1,1,165.6,163,169,113.6,111,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.314,0.308,0.319,113.6,111,117,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0862,0.0853,0.0874,0.0054,0.00518,0.00569,0.00021,0.0002,0.00022,0.187,0.183,0.194,0.0073,0.0072,0.0076,25.34,25.34,25.34,0.92,0.919,0.923,0.97,0.97,0.97,0.893,0.891,0.895,25.99,25.34,26.83,25.21,24.58,26.03,0,0,0,0,0,0,0.14,0,0.0313,0.31,0.69,0.31,42.3
1223848800000,2008,10,2008,1,2,7,0.0966,0.0314,0.0652,3999.69,24.38,24.38,23.81,1,1,1,159.8,157.8,162.2,107.8,105.8,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.326,0.321,0.33,107.8,105.8,110.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0834,0.085,0.00491,0.00474,0.00511,0.00019,0.00019,0.0002,0.177,0.173,0.181,0.0069,0.0068,0.0071,25.34,25.34,25.34,0.916,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,24.54,24.05,25.13,23.81,23.33,24.38,0,0,0,0,0,0,0.132,0,0.0314,0.33,0.67,0.33,41.4
1224453600000,2008,10,2008,1,3,7,0.0971,0.0314,0.0657,4032.75,24.64,24.64,24,1,1,1,160.6,157.5,163.2,108.6,105.5,52,52,52,2.03e-15,0,1.421e-14,0.324,0.319,0.33,108.6,105.5,111.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0834,0.0854,0.00498,0.00472,0.00521,0.0002,0.00018,0.0002,0.179,0.173,0.183,0.007,0.0068,0.0072,25.34,25.34,25.34,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.887,0.891,24.75,23.99,25.4,24,23.27,24.64,0,0,0,0,0,0,0.133,0,0.0314,0.32,0.68,0.32,41.5
1225058400000,2008,10,2008,1,4,7,0.093,0.0311,0.0619,3780.25,23.33,23.33,22.5,1,1,1,153.7,150.9,157.8,102.3,99.21,51.43,50,52,8.121e-15,0,1.421e-14,0.335,0.325,0.344,102.3,99.21,105.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0811,0.0834,0.00445,0.00418,0.00474,0.00017,0.00016,0.00019,0.167,0.162,0.173,0.0066,0.0063,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.883,0.888,23.21,22.48,24.05,22.5,21.77,23.33,0,0,0,0,0,0,0.125,0,0.0311,0.33,0.67,0.33,40.6
1225663200000,2008,11,2008,2,5,7,0.106,0.0302,0.0755,4692.07,30.18,30.18,27.93,1,1,1,174.9,161.3,184.3,124.9,111.3,50,50,50,0,-1.421e-14,1.421e-14,0.286,0.271,0.31,124.9,111.3,134.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0898,0.0851,0.0932,0.00637,0.00521,0.00717,0.00025,0.0002,0.00028,0.207,0.183,0.224,0.0081,0.0072,0.0088,25.34,25.34,25.34,0.927,0.919,0.932,0.97,0.97,0.97,0.9,0.891,0.904,28.79,25.42,31.12,27.93,24.66,30.18,0,0,0,0,0,0,0.155,0,0.0305,0.28,0.71,0.29,44.3
1226268000000,2008,11,2008,2,6,7,0.116,0.0391,0.077,4796.38,30.64,30.64,28.55,1,1,1,191.9,186.2,195.2,127.3,123.3,64.57,50,67,2.03e-15,-1.421e-14,1.421e-14,0.336,0.269,0.352,127.3,123.3,136.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0914,0.0938,0.00657,0.00623,0.00733,0.00026,0.00024,0.00029,0.213,0.207,0.228,0.0083,0.0081,0.0089,25.37,25.34,25.38,0.929,0.927,0.933,0.97,0.97,0.97,0.901,0.899,0.905,29.43,28.45,31.59,28.55,27.6,30.64,0,0,0,0,0,0,0.159,0,0.039,0.34,0.66,0.34,41.3
1226872800000,2008,11,2008,2,7,7,0.121,0.0361,0.0845,5287.32,35.97,35.97,31.47,1,1,1,199.4,190.3,208.9,139.7,123.3,59.71,50,67,0,0,0,0.301,0.239,0.352,139.7,123.3,158.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0914,0.102,0.00762,0.00623,0.00926,0.0003,0.00024,0.00036,0.235,0.207,0.268,0.0092,0.0081,0.01,25.34,25.28,25.38,0.934,0.927,0.941,0.97,0.97,0.97,0.906,0.899,0.913,32.45,28.45,37.08,31.47,27.6,35.97,0,0,0,0,0,0,0.175,0,0.0365,0.3,0.7,0.3,43.7
