datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1601848800000,2020,10,2020,1,1,7,0.114,0.0442,0.0699,4320.7,26.81,26.81,25.72,1,1,1,188.6,184.3,193.1,115.6,111.3,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.387,0.378,0.396,115.6,111.3,120,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0882,0.0913,0.00557,0.00521,0.00595,0.00022,0.0002,0.00023,0.194,0.186,0.202,0.0076,0.0073,0.0079,25.38,25.38,25.38,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.51,25.45,27.64,25.72,24.69,26.81,0,0,0,0,0,0,0.143,0,0.0441,0.39,0.61,0.39,37.9
1602453600000,2020,10,2020,1,2,7,0.109,0.0442,0.0647,3970.72,24.36,24.36,23.64,1,1,1,179.9,176.9,182.9,106.9,103.9,73,73,73,-2.03e-15,-1.421e-14,0,0.406,0.399,0.413,106.9,103.9,109.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0867,0.0856,0.0877,0.00484,0.00458,0.00509,0.00019,0.00018,0.0002,0.178,0.173,0.184,0.007,0.0068,0.0072,25.38,25.38,25.38,0.916,0.913,0.918,0.97,0.97,0.97,0.888,0.886,0.89,24.37,23.62,25.11,23.64,22.91,24.36,0,0,0,0,0,0,0.131,0,0.0443,0.41,0.59,0.41,36.4
1603058400000,2020,10,2020,1,3,7,0.104,0.0442,0.0595,3640.16,22.59,22.59,21.67,1,1,1,171.4,167.3,175.6,98.44,94.34,73,73,73,6.09e-15,0,1.421e-14,0.426,0.416,0.436,98.44,94.34,102.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0837,0.0822,0.0851,0.00412,0.00377,0.00447,0.00016,0.00015,0.00017,0.163,0.156,0.171,0.0064,0.0061,0.0067,25.38,25.38,25.38,0.913,0.911,0.917,0.968,0.966,0.97,0.884,0.882,0.886,22.38,21.54,23.29,21.67,20.81,22.59,0,0,0,0,0,0,0.12,0,0.0445,0.43,0.57,0.43,35
1603663200000,2020,10,2020,1,4,7,0.0987,0.0422,0.0565,3475.51,24.46,24.46,20.69,1,1,1,163.2,160.5,166,93.49,87.78,69.71,50,73,-2.03e-15,-1.421e-14,1.421e-14,0.427,0.312,0.454,93.49,87.78,110.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0799,0.0848,0.0037,0.00321,0.00514,0.00014,0.00013,0.0002,0.154,0.144,0.182,0.006,0.0056,0.0071,25.37,25.34,25.38,0.921,0.918,0.925,0.965,0.963,0.97,0.889,0.887,0.891,21.42,20.21,25.22,20.69,19.47,24.46,0,0,0,0,0,0,0.115,0,0.0422,0.43,0.57,0.43,35.2
1604268000000,2020,11,2020,2,5,7,0.102,0.0302,0.072,4459.26,28.04,28.04,26.54,1,1,1,169.1,161.3,175.3,119.1,111.3,50,50,50,6.09e-15,-1.421e-14,1.421e-14,0.296,0.285,0.31,119.1,111.3,125.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0851,0.09,0.00587,0.00521,0.0064,0.00023,0.0002,0.00025,0.197,0.183,0.208,0.0077,0.0072,0.0081,25.34,25.34,25.34,0.924,0.919,0.929,0.97,0.97,0.97,0.897,0.891,0.901,27.36,25.42,28.91,26.54,24.66,28.04,0,0,0,0,0,0,0.147,0,0.03,0.3,0.71,0.29,43.7
1604872800000,2020,11,2020,2,6,7,0.11,0.0302,0.0798,4974.33,31.94,31.94,29.61,1,1,1,181.9,173.4,191.7,131.9,123.4,50,50,50,0,-1.421e-14,1.421e-14,0.275,0.261,0.288,131.9,123.4,141.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0923,0.0893,0.0958,0.00696,0.00624,0.00779,0.00027,0.00024,0.0003,0.22,0.205,0.237,0.0086,0.008,0.0093,25.34,25.34,25.35,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.52,28.43,32.93,29.61,27.58,31.94,0,0,0,0,0,0,0.164,0,0.0302,0.27,0.73,0.27,45.2
1605477600000,2020,11,2020,2,7,7,0.121,0.0332,0.0874,5480.19,34.41,34.41,32.62,1,1,1,199.3,193.6,202.1,144.5,132.9,54.86,50,67,0,0,0,0.275,0.247,0.335,144.5,132.9,152.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0948,0.0994,0.00803,0.00704,0.00868,0.00031,0.00028,0.00034,0.243,0.224,0.256,0.0095,0.0087,0.01,25.35,25.33,25.38,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.63,30.81,35.48,32.62,29.88,34.41,0,0,0,0,0,0,0.181,0,0.0336,0.27,0.72,0.28,45.3
1606082400000,2020,11,2020,2,8,7,0.127,0.0405,0.0868,5431.1,33.77,33.77,32.33,1,1,1,210.5,205.9,216.8,143.5,138.9,67,67,67,0,0,0,0.318,0.309,0.325,143.5,138.9,149.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0985,0.0969,0.101,0.00795,0.00756,0.00849,0.00031,0.0003,0.00033,0.243,0.234,0.254,0.0095,0.0092,0.01,25.29,25.25,25.33,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,33.33,32.23,34.82,32.33,31.26,33.77,0,0,0,0,0,0,0.18,0,0.0402,0.32,0.68,0.32,42.8
1606687200000,2020,11,2020,2,9,7,0.137,0.0364,0.101,6349.52,40.98,40.98,37.79,1,1,1,226.7,216.6,238.4,166.5,149.6,60.14,59,67,0,0,0,0.266,0.247,0.309,166.5,149.6,179.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.101,0.111,0.00991,0.00846,0.011,0.00039,0.00033,0.00043,0.283,0.254,0.306,0.011,0.0099,0.012,25.16,25.06,25.25,0.944,0.938,0.948,0.974,0.97,0.98,0.92,0.91,0.929,38.78,34.75,41.82,37.79,33.71,40.98,0,0,0,0,0,0,0.21,0,0.036,0.27,0.74,0.26,46.3
1607292000000,2020,12,2020,3,10,7,0.155,0.0357,0.119,7570.05,48.2,48.2,45.06,1,1,1,256.2,243.1,269.9,197.2,184.1,59,59,59,-4.06e-15,-2.842e-14,0,0.231,0.219,0.243,197.2,184.1,210.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.112,0.122,0.0125,0.0114,0.0137,0.00049,0.00045,0.00054,0.338,0.315,0.362,0.013,0.012,0.014,24.94,24.86,25.03,0.953,0.95,0.957,0.98,0.98,0.98,0.934,0.931,0.938,45.98,42.9,49.18,45.06,42.05,48.2,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.8
1607896800000,2020,12,2020,3,11,7,0.179,0.0357,0.144,8740.91,56.92,56.92,52.03,2,1,1.7142857142857142,296.7,275.6,318.8,237.7,216.6,59,59,59,0,-2.842e-14,2.842e-14,0.199,0.185,0.214,237.7,216.6,259.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.124,0.139,0.0165,0.0142,0.0216,0.00066,0.00056,0.00087,0.293,0.242,0.386,0.012,0.0096,0.015,24.82,24.73,24.9,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.896,0.94,34.4,26.02,52.22,32.9,25.24,48.2,0,0,0,0,0,0,0.289,0,0.035,0.2,0.8,0.2,48.8
1608501600000,2020,12,2020,3,12,7,0.221,0.0357,0.186,11280.6,76.78,76.78,67.15,2,2,2,366,326.8,409.9,307,267.8,59,59,59,0,0,0,0.162,0.144,0.181,307,267.8,350.9,990,990,990,965.2,965,965.4,24.8,24.6,25,0.156,0.142,0.171,0.0439,0.0254,0.0646,0.0018,0.001,0.0026,0.349,0.29,0.415,0.014,0.012,0.017,24.42,24.14,24.68,0.941,0.933,0.948,0.971,0.97,0.975,0.913,0.905,0.924,34.58,30.23,39.39,33.57,29.32,38.39,0,0,0,0,0,0,0.373,0,0.035,0.16,0.84,0.16,51
1609106400000,2020,12,2020,3,13,7,0.29,0.0515,0.238,14415.7,91.11,91.11,85.81,2,2,2,479.2,428.2,535.4,394,369.2,85.14,59,120,-8.12e-15,-5.684e-14,0,0.175,0.124,0.242,394,369.2,417.6,990,990,990,965.8,965.5,966,24.2,24,24.5,0.189,0.177,0.2,0.085,0.0733,0.0961,0.0035,0.003,0.004,0.482,0.442,0.518,0.02,0.018,0.022,23.76,23.47,24.03,0.954,0.951,0.956,0.98,0.979,0.98,0.935,0.931,0.937,43.79,41.37,46.48,42.9,40.5,45.55,0,0,0,0,0,0,0.477,0,0.052,0.18,0.82,0.18,49.7
1609711200000,2021,1,2020,4,14,7,0.368,0.0726,0.295,16992.7,112,112,101.1,3,2,2.4285714285714284,608.2,555.9,660.9,488.2,435.9,120,120,120,-8.12e-15,-5.684e-14,0,0.198,0.182,0.216,488.2,435.9,540.9,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.234,0.207,0.263,0.131,0.105,0.162,0.0056,0.0044,0.0069,0.587,0.549,0.634,0.025,0.023,0.027,23.09,22.85,23.35,0.953,0.947,0.958,0.976,0.97,0.98,0.931,0.918,0.939,44.67,36.08,52.69,42.83,35,48.2,0,0,0,0,0,0,0.562,0,0.073,0.2,0.8,0.2,46.2
1610316000000,2021,1,2020,4,15,7,0.445,0.0841,0.361,20587.9,131.6,131.6,122.5,3,3,3,736.3,678.7,785,597.3,539.7,139,139,139,0,0,0,0.189,0.177,0.205,597.3,539.7,646,990,990,990,966.8,966.6,967,23.2,23,23.4,0.299,0.267,0.327,0.2,0.161,0.233,0.0086,0.0069,0.01,0.711,0.614,0.793,0.031,0.026,0.035,22.44,22.17,22.77,0.954,0.95,0.956,0.978,0.972,0.98,0.932,0.923,0.937,41.77,38.16,44.75,40.85,37.09,43.86,0,0,0,0,0,0,0.681,0,0.084,0.19,0.81,0.19,46.3
1610920800000,2021,1,2020,4,16,7,0.528,0.0841,0.444,24388.3,160.2,160.2,145.2,4,3,3.2857142857142856,873.7,801.9,964.2,734.7,662.9,139,139,139,0,0,0,0.159,0.144,0.173,734.7,662.9,825.2,990,990,990,967.4,967.1,967.8,22.6,22.2,22.9,0.388,0.337,0.464,0.289,0.244,0.338,0.013,0.011,0.015,0.923,0.821,1.02,0.041,0.036,0.046,21.68,21.22,22.07,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,45.9,39.34,50.93,44.66,38.34,48.2,0,0,0,0,0,0,0.806,0,0.084,0.16,0.84,0.16,46.2
1611525600000,2021,1,2020,4,17,7,0.685,0.0841,0.6,30795,192.8,192.8,183.3,4,4,4,1132,1006,1250,993.2,866.7,139,139,139,1.521,-1.137e-13,10.65,0.123,0.111,0.138,991.7,866.7,1100,990,990,990,968.3,967.9,968.7,21.7,21.3,22.1,0.642,0.502,0.789,0.473,0.358,0.648,0.022,0.016,0.03,1.39,1.1,1.74,0.064,0.05,0.082,20.3,19.58,20.99,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.03,42.58,50.37,45.83,41.72,48.2,0,0,0,0,0,0,1.02,0,0.085,0.12,0.88,0.12,45
1612130400000,2021,2,2020,5,18,7,0.815,0.098,0.665,32339.9,192.8,192.8,192.5,4,4,4,1348,1276,1402,1186,1114,162,162,162,86.18,13.91,140.3,0.12,0.116,0.127,1100,1100,1100,990,990,990,969,968.8,969.2,21,20.8,21.2,0.828,0.798,0.851,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.75,1.8,0.085,0.082,0.086,19.23,19.03,19.49,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.42,48.89,50.12,48.12,47.92,48.2,0,0,0,0,0,0,1.07,0,0.15,0.12,0.82,0.18,39.7
1612735200000,2021,2,2020,5,19,7,0.892,0.098,0.665,31744.9,191.1,191.1,189,4,4,4,1475,1418,1544,1313,1256,162,162,162,212.7,155.7,282,0.11,0.105,0.114,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.879,0.858,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.81,1.85,0.089,0.087,0.091,18.77,18.53,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.2,47.57,48.74,47.24,46.61,47.77,0,0,0,0,0,0,1.05,0,0.227,0.11,0.75,0.25,35.6
1613340000000,2021,2,2020,5,20,7,1.04,0.098,0.665,30322.4,185.4,185.4,180.5,4,4,4,1716,1573,1862,1554,1411,162,162,162,454.2,311.1,599.9,0.0947,0.087,0.103,1100,1100,1100,990,990,990,970.2,969.7,970.7,19.8,19.3,20.3,0.915,0.903,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.85,1.87,0.094,0.091,0.097,17.95,17.47,18.43,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.04,44.74,47.31,45.12,43.85,46.36,0,0,0,0,0,0,1,0,0.375,0.094,0.64,0.36,29.2
1613944800000,2021,2,2020,5,21,7,1.23,0.098,0.665,28520.4,173.8,173.8,169.8,4,4,4,2042,1907,2165,1880,1745,162,162,162,779.8,645.1,902.8,0.0795,0.0748,0.0849,1100,1100,1100,990,990,990,971.2,970.8,971.5,18.8,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.94,16.63,17.33,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.31,42.46,44.35,42.44,41.61,43.46,0,0,0,0,0,0,0.943,0,0.565,0.08,0.54,0.46,23.2
1614549600000,2021,3,2020,6,22,7,1.31,0.145,0.665,27968.6,167.7,167.7,166.5,4,4,4,2164,2117,2187,1925,1878,239,239,239,824.8,778.4,847.7,0.11,0.109,0.113,1100,1100,1100,990,990,990,971.5,971.4,971.6,18.5,18.4,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.63,16.57,16.74,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.47,42.32,42.77,41.62,41.47,41.91,0,0,0,0,0,0,0.925,0,0.645,0.11,0.51,0.49,21.4
1615154400000,2021,3,2020,6,23,7,1.23,0.125,0.665,28514.8,171.4,171.4,169.7,4,4,4,2037,1978,2092,1830,1795,207,183,239,730.2,694.5,755.1,0.101,0.0898,0.116,1100,1100,1100,990,990,990,971.2,971,971.3,18.8,18.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.94,16.8,17.1,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.3,42.93,43.73,42.43,42.08,42.86,0,0,0,0,0,0,0.943,0,0.565,0.1,0.54,0.46,23.2
1615759200000,2021,3,2020,6,24,7,1.15,0.111,0.665,29279.5,176.1,176.1,174.3,4,4,4,1894,1841,1953,1711,1658,183,183,183,611.3,558.1,669.8,0.0967,0.0937,0.0994,1100,1100,1100,990,990,990,970.8,970.6,970.9,19.2,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.37,17.18,17.54,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.46,43.95,44.93,43.57,43.07,44.03,0,0,0,0,0,0,0.968,0,0.485,0.097,0.58,0.42,25.5
1616364000000,2021,3,2020,6,25,7,1.09,0.111,0.665,29826.8,178,178,177.5,4,4,4,1800,1786,1824,1617,1603,183,183,183,516.9,503.2,540.9,0.101,0.1,0.102,1100,1100,1100,990,990,990,970.5,970.4,970.5,19.5,19.5,19.6,0.925,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.67,17.59,17.72,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.29,45.08,45.41,44.39,44.18,44.51,0,0,0,0,0,0,0.986,0,0.425,0.1,0.61,0.39,27.4
1616968800000,2021,3,2020,6,26,7,1.1,0.0986,0.665,29737.8,177.8,177.8,177,4,4,4,1815,1793,1834,1652,1610,163,148,183,552,510,586.2,0.0898,0.0807,0.102,1100,1100,1100,990,990,990,970.5,970.4,970.6,19.5,19.4,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.096,17.62,17.56,17.7,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,45.16,44.99,45.35,44.25,44.09,44.44,0,0,0,0,0,0,0.983,0,0.435,0.09,0.6,0.4,27
1617573600000,2021,4,2020,7,27,7,1.14,0.0895,0.665,29357.4,176,176,174.7,4,4,4,1881,1845,1921,1733,1697,148,148,148,632.8,596.5,673.1,0.0787,0.077,0.0802,1100,1100,1100,990,990,990,970.7,970.6,970.8,19.3,19.2,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.41,17.28,17.53,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.58,44.22,44.9,43.69,43.34,44,0,0,0,0,0,0,0.971,0,0.475,0.079,0.58,0.42,25.8
1618178400000,2021,4,2020,7,28,7,1.19,0.0895,0.665,28857.2,172.8,172.8,171.8,4,4,4,1967,1939,1988,1819,1791,148,148,148,719.4,690.7,740.2,0.0752,0.0744,0.0763,1100,1100,1100,990,990,990,971,970.9,971.1,19,18.9,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.098,0.099,17.13,17.06,17.22,0.948,0.948,0.949,0.98,0.98,0.98,0.929,0.929,0.93,43.82,43.64,44.07,42.94,42.76,43.19,0,0,0,0,0,0,0.954,0,0.525,0.075,0.56,0.44,24.2
1618783200000,2021,4,2020,7,29,7,1.18,0.0895,0.665,28947.1,174.1,174.1,172.3,4,4,4,1952,1900,1985,1804,1752,148,148,148,703.8,652.1,736.6,0.0758,0.0746,0.0779,1100,1100,1100,990,990,990,970.9,970.8,971.1,19.1,18.9,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.098,0.099,17.18,17.08,17.35,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.96,43.67,44.41,43.08,42.79,43.52,0,0,0,0,0,0,0.957,0,0.515,0.076,0.56,0.44,24.5
1619388000000,2021,4,2020,7,30,7,1.08,0.0971,0.665,29862.8,180.9,180.9,177.8,4,4,4,1794,1705,1876,1633,1513,160.6,148,192,533.3,413,627.7,0.09,0.0789,0.113,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.69,17.43,17.99,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.35,44.62,46.14,44.44,43.73,45.22,0,0,0,0,0,0,0.988,0,0.415,0.09,0.62,0.38,27.7
1619992800000,2021,5,2020,8,31,7,0.964,0.116,0.665,31025.1,187.3,187.3,184.7,4,4,4,1594,1518,1675,1402,1326,192,192,192,301.9,226.4,382.9,0.121,0.115,0.126,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.91,0.897,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.09,0.094,18.35,18.08,18.61,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.11,46.4,47.78,46.17,45.47,46.83,0,0,0,0,0,0,1.03,0,0.299,0.12,0.69,0.31,32.2
1620597600000,2021,5,2020,8,32,7,0.862,0.116,0.665,32033.1,192.8,192.8,190.7,4,4,4,1425,1335,1496,1233,1143,192,192,192,133.2,43.33,204.1,0.135,0.128,0.144,1100,1100,1100,990,990,990,969.2,969,969.5,20.8,20.5,21,0.853,0.815,0.882,0.648,0.648,0.648,0.031,0.031,0.032,1.8,1.76,1.83,0.087,0.084,0.089,18.96,18.7,19.28,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.7,48.01,49.57,47.67,47.05,48.2,0,0,0,0,0,0,1.06,0,0.197,0.13,0.77,0.23,37.2
1621202400000,2021,5,2020,8,33,7,0.725,0.116,0.609,31014,192.8,192.8,184.6,4,4,4,1199,1115,1297,1007,923,192,192,192,0.65,-1.137e-13,4.55,0.161,0.148,0.172,1007,923,1100,990,990,990,968.5,968.3,968.8,21.5,21.2,21.7,0.665,0.561,0.799,0.478,0.386,0.648,0.022,0.018,0.031,1.42,1.2,1.75,0.066,0.055,0.083,20.05,19.42,20.54,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.934,0.936,47.2,44.39,49.95,46.15,43.5,48.2,0,0,0,0,0,0,1.03,0,0.116,0.16,0.84,0.16,42.8
1621807200000,2021,5,2020,8,34,7,0.622,0.116,0.506,26774.9,170.4,170.4,159.4,4,3,3.857142857142857,1029,973.8,1091,836.6,781.8,192,192,192,-4.872e-14,-1.137e-13,0,0.187,0.176,0.197,836.6,781.8,898.8,990,990,990,968,967.8,968.2,22,21.8,22.2,0.482,0.432,0.539,0.344,0.317,0.374,0.016,0.014,0.017,1.06,0.985,1.16,0.048,0.045,0.053,20.95,20.66,21.17,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.84,39.48,51.73,41.57,38.49,48.2,0,0,0,0,0,0,0.885,0,0.116,0.19,0.81,0.19,43
1622412000000,2021,5,2020,8,35,7,0.55,0.1,0.45,24155.2,144.6,144.6,143.8,3,3,3,909.4,863.6,957,744,702.6,165.4,161,192,0,0,0,0.182,0.171,0.201,744,702.6,779.5,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.396,0.362,0.427,0.296,0.27,0.316,0.013,0.012,0.014,0.968,0.891,1.03,0.043,0.039,0.046,21.49,21.26,21.75,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.99,47.81,51.92,47.93,46.85,48.2,0,0,0,0,0,0,0.799,0,0.1,0.18,0.82,0.18,43.9
1623016800000,2021,6,2020,9,36,7,0.497,0.0974,0.399,22418.7,138.2,138.2,133.4,3,3,3,821.2,792.4,849.5,660.2,631.4,161,161,161,0,0,0,0.196,0.19,0.203,660.2,631.4,688.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.338,0.322,0.354,0.242,0.223,0.261,0.011,0.0097,0.011,0.82,0.771,0.867,0.036,0.034,0.038,22,21.83,22.16,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.39,43.69,47.02,44.48,42.82,46.08,0,0,0,0,0,0,0.741,0,0.098,0.2,0.8,0.2,45.1
1623621600000,2021,6,2020,9,37,7,0.459,0.0974,0.362,20559.3,127.2,127.2,122.4,3,3,3,759.2,727.3,785,598.2,566.3,161,161,161,0,0,0,0.212,0.205,0.221,598.2,566.3,624,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.285,0.317,0.201,0.179,0.218,0.0087,0.0077,0.0095,0.715,0.661,0.759,0.031,0.029,0.033,22.35,22.2,22.53,0.954,0.952,0.955,0.979,0.975,0.98,0.934,0.928,0.936,41.68,39.7,43.25,40.79,38.72,42.39,0,0,0,0,0,0,0.68,0,0.097,0.21,0.79,0.21,44.8
1624226400000,2021,6,2020,9,38,7,0.413,0.0974,0.315,17911.4,113.8,113.8,106.6,3,2,2.857142857142857,682.7,651,715.6,521.7,490.1,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.236,0.225,0.247,521.7,490.1,554.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.259,0.241,0.278,0.15,0.13,0.171,0.0064,0.0055,0.0074,0.602,0.55,0.645,0.026,0.023,0.028,22.77,22.6,22.91,0.95,0.946,0.956,0.972,0.97,0.98,0.924,0.918,0.937,39.37,35.44,52.49,37.83,34.38,48.2,0,0,0,0,0,0,0.592,0,0.098,0.24,0.76,0.24,43.4
1624831200000,2021,6,2020,9,39,7,0.371,0.106,0.265,15403.6,96.4,96.4,91.69,2,2,2,613.9,587.3,642,438.7,401.3,175.3,161,186,1.624e-14,-5.684e-14,5.684e-14,0.286,0.251,0.317,438.7,401.3,481,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.217,0.202,0.236,0.106,0.0884,0.126,0.0045,0.0037,0.0054,0.561,0.503,0.629,0.024,0.021,0.027,23.08,22.9,23.25,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.46,43.7,51.66,45.84,42.82,48.2,0,0,0,0,0,0,0.509,0,0.106,0.29,0.71,0.29,41.5
1625436000000,2021,7,2020,10,40,7,0.336,0.112,0.223,13234.1,83.94,83.94,78.77,2,2,2,554.9,532.4,578.9,368.9,346.4,186,186,186,-8.12e-15,-5.684e-14,0,0.335,0.321,0.349,368.9,346.4,392.9,990,990,990,966.1,966,966.2,23.9,23.8,24,0.19,0.182,0.199,0.0731,0.0625,0.0844,0.0031,0.0026,0.0035,0.455,0.421,0.491,0.019,0.018,0.021,23.45,23.3,23.58,0.951,0.948,0.954,0.976,0.972,0.98,0.929,0.921,0.935,40.33,37.97,42.83,39.39,36.9,41.97,0,0,0,0,0,0,0.438,0,0.113,0.33,0.66,0.34,39.4
1626040800000,2021,7,2020,10,41,7,0.305,0.112,0.193,11416.6,72.15,72.15,67.96,2,2,2,504.7,485.6,525,318.7,299.6,186,186,186,0,0,0,0.369,0.354,0.383,318.7,299.6,339,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.166,0.18,0.0494,0.0404,0.059,0.002,0.0017,0.0025,0.379,0.351,0.41,0.016,0.014,0.017,23.75,23.63,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,35.03,32.99,37.19,33.98,32,36.07,0,0,0,0,0,0,0.378,0,0.112,0.37,0.63,0.37,37.4
1626645600000,2021,7,2020,10,42,7,0.279,0.112,0.167,9886.66,62.66,62.66,58.85,2,2,2,461.4,444.9,479.3,275.4,258.9,186,186,186,0,0,0,0.403,0.388,0.418,275.4,258.9,293.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.157,0.151,0.163,0.029,0.0212,0.0375,0.0012,0.00087,0.0015,0.314,0.29,0.341,0.013,0.012,0.014,24.01,23.9,24.11,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.911,30.33,28.52,32.3,29.42,27.67,31.33,0,0,0,0,0,0,0.327,0,0.112,0.4,0.6,0.4,35.4
1627250400000,2021,7,2020,10,43,7,0.257,0.11,0.147,8669.46,54.73,54.73,51.6,2,1,1.7142857142857142,424.3,409.6,439.7,242.8,228.3,181.6,155,186,8.12e-15,0,2.842e-14,0.428,0.378,0.449,242.8,228.3,254.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.145,0.14,0.149,0.0168,0.0152,0.0192,0.00069,0.00062,0.00078,0.313,0.263,0.415,0.013,0.011,0.017,24.18,24.1,24.28,0.937,0.926,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.42,26.19,52.67,32.69,25.41,48.2,0,0,0,0,0,0,0.287,0,0.11,0.43,0.57,0.43,33.7
1627855200000,2021,8,2020,11,44,7,0.234,0.0937,0.14,8416.98,53.37,53.37,50.1,2,1,1.5714285714285714,387.2,371.6,403.3,232.2,216.6,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.401,0.384,0.417,232.2,216.6,248.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.134,0.145,0.0155,0.0142,0.0169,0.00063,0.00057,0.00069,0.318,0.254,0.401,0.013,0.01,0.016,24.35,24.29,24.41,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.896,0.939,36.9,25.67,51.82,35.38,24.9,48.2,0,0,0,0,0,0,0.278,0,0.094,0.4,0.6,0.4,36
1628460000000,2021,8,2020,11,45,7,0.214,0.0937,0.12,7493.67,47.54,47.54,44.61,1,1,1,353.7,341.3,366.9,198.7,186.3,155,155,155,8.12e-15,0,2.842e-14,0.438,0.422,0.454,198.7,186.3,211.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.0126,0.0116,0.0138,0.00051,0.00047,0.00056,0.351,0.328,0.374,0.014,0.013,0.015,24.48,24.39,24.57,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.52,42.66,48.51,44.61,41.81,47.54,0,0,0,0,0,0,0.248,0,0.094,0.44,0.56,0.44,35
1629064800000,2021,8,2020,11,46,7,0.197,0.0937,0.103,6392.72,40.87,40.87,38.05,1,1,1,325.6,314.7,337.1,170.6,159.7,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.476,0.46,0.492,170.6,159.7,182.2,990,990,990,965,965,965.1,25,24.9,25,0.117,0.113,0.121,0.0103,0.00933,0.0112,0.00041,0.00037,0.00045,0.3,0.281,0.321,0.012,0.011,0.013,24.67,24.59,24.75,0.946,0.943,0.95,0.974,0.97,0.98,0.922,0.914,0.93,39.05,36.54,41.72,38.05,35.44,40.87,0,0,0,0,0,0,0.211,0,0.094,0.48,0.52,0.48,32.5
1629669600000,2021,8,2020,11,47,7,0.183,0.0937,0.0889,5475.15,34.64,34.64,32.59,1,1,1,302.1,293.1,311.2,147.1,138.1,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.513,0.498,0.529,147.1,138.1,156.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.106,0.112,0.00825,0.00749,0.00902,0.00033,0.0003,0.00036,0.258,0.242,0.275,0.01,0.0096,0.011,24.83,24.77,24.89,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.6,31.5,35.72,32.59,30.55,34.64,0,0,0,0,0,0,0.181,0,0.0941,0.51,0.49,0.51,29.9
1630274400000,2021,8,2020,11,48,7,0.169,0.0778,0.091,5631.59,36.93,36.93,33.52,1,1,1,279.1,267.1,290.1,150.5,132.1,128.6,118,155,0,-2.842e-14,2.842e-14,0.46,0.417,0.54,150.5,132.1,165,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.111,0.00854,0.00698,0.00978,0.00034,0.00028,0.00039,0.262,0.232,0.286,0.01,0.0092,0.011,24.92,24.88,24.97,0.939,0.932,0.944,0.97,0.97,0.972,0.911,0.904,0.917,34.55,30.09,38.01,33.52,29.19,36.93,0,0,0,0,0,0,0.186,0,0.078,0.46,0.54,0.46,33.3
1630879200000,2021,9,2020,12,49,7,0.153,0.0667,0.0867,5371.78,35.08,35.08,31.97,1,1,1,253.6,244.4,263.6,143.3,132.5,110.3,91,118,4.06e-15,-2.842e-14,2.842e-14,0.434,0.368,0.471,143.3,132.5,156.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0999,0.106,0.00793,0.00701,0.00905,0.00031,0.00028,0.00036,0.247,0.228,0.269,0.0098,0.009,0.011,25.04,24.99,25.07,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,32.96,30.35,36.17,31.97,29.44,35.08,0,0,0,0,0,0,0.178,0,0.0663,0.44,0.57,0.43,35.1
1631484000000,2021,9,2020,12,50,7,0.141,0.055,0.0858,5337.72,33.72,33.72,31.77,1,1,1,232.9,225,241.4,141.9,134,91,91,91,0,0,0,0.391,0.377,0.404,141.9,134,150.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0984,0.104,0.00781,0.00714,0.00854,0.00031,0.00028,0.00034,0.243,0.229,0.258,0.0096,0.009,0.01,25.16,25.09,25.22,0.936,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.75,30.91,34.77,31.77,29.98,33.72,0,0,0,0,0,0,0.177,0,0.0552,0.39,0.61,0.39,37.9
1632088800000,2021,9,2020,12,51,7,0.131,0.055,0.0755,4684.87,29.42,29.42,27.89,1,1,1,215.9,210,222.6,124.9,119,91,91,91,2.03e-15,0,1.421e-14,0.422,0.409,0.433,124.9,119,131.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0951,0.0931,0.0975,0.00637,0.00587,0.00693,0.00025,0.00023,0.00027,0.213,0.202,0.225,0.0083,0.0079,0.0088,25.29,25.24,25.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.75,27.33,30.33,27.89,26.51,29.42,0,0,0,0,0,0,0.155,0,0.0555,0.42,0.58,0.42,35.8
1632693600000,2021,9,2020,12,52,7,0.124,0.0504,0.0733,4545.33,29.97,29.97,27.06,1,1,1,204.5,200.4,208.1,121.2,111.3,83.29,73,91,-2.03e-15,-1.421e-14,1.421e-14,0.407,0.354,0.45,121.2,111.3,133.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0904,0.096,0.00605,0.00521,0.00709,0.00024,0.0002,0.00028,0.205,0.188,0.226,0.008,0.0074,0.0088,25.37,25.34,25.4,0.925,0.919,0.932,0.97,0.97,0.97,0.897,0.891,0.904,27.89,25.47,30.9,27.06,24.71,29.97,0,0,0,0,0,0,0.15,0,0.0507,0.41,0.59,0.41,36.7
1633298400000,2021,10,2021,1,1,7,0.124,0.0442,0.0796,4965.8,30.22,30.22,29.56,1,1,1,204.6,199.1,207.5,131.6,126.1,73,73,73,0,0,0,0.357,0.352,0.367,131.6,126.1,134.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0954,0.0934,0.0964,0.00694,0.00647,0.00719,0.00027,0.00025,0.00028,0.223,0.213,0.228,0.0087,0.0083,0.0089,25.35,25.33,25.39,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.47,29.15,31.16,29.56,28.28,30.22,0,0,0,0,0,0,0.164,0,0.0444,0.36,0.64,0.36,40
1633903200000,2021,10,2021,1,2,7,0.116,0.0442,0.0719,4459.73,27.95,27.95,26.55,1,1,1,192,186.2,197.7,119,113.2,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.38,0.369,0.392,119,113.2,124.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0889,0.0929,0.00586,0.00537,0.00635,0.00023,0.00021,0.00025,0.2,0.19,0.21,0.0078,0.0074,0.0082,25.38,25.38,25.39,0.924,0.92,0.928,0.97,0.97,0.97,0.896,0.892,0.9,27.37,25.93,28.81,26.55,25.15,27.95,0,0,0,0,0,0,0.147,0,0.0441,0.38,0.62,0.38,38.4
1634508000000,2021,10,2021,1,3,7,0.111,0.0442,0.0667,4107.96,25.61,25.61,24.45,1,1,1,183.3,179.9,188.1,110.3,106.9,73,73,73,0,-1.421e-14,1.421e-14,0.398,0.388,0.406,110.3,106.9,115.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0867,0.0896,0.00513,0.00484,0.00554,0.0002,0.00019,0.00022,0.184,0.178,0.193,0.0072,0.007,0.0075,25.38,25.38,25.38,0.918,0.916,0.921,0.97,0.97,0.97,0.89,0.888,0.894,25.21,24.37,26.4,24.45,23.63,25.61,0,0,0,0,0,0,0.136,0,0.0443,0.4,0.6,0.4,37
1635112800000,2021,10,2021,1,4,7,0.114,0.0442,0.0698,4312.52,26.14,26.14,25.67,1,1,1,188.4,186.8,190.3,115.4,113.8,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.387,0.384,0.391,115.4,113.8,117.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0891,0.0903,0.00556,0.00542,0.00572,0.00022,0.00021,0.00022,0.193,0.191,0.197,0.0076,0.0075,0.0077,25.38,25.38,25.38,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.893,0.895,26.46,26.06,26.95,25.67,25.28,26.14,0,0,0,0,0,0,0.143,0,0.0442,0.39,0.61,0.39,37.8
1635717600000,2021,11,2021,2,5,7,0.119,0.0405,0.0781,4865.82,30.45,30.45,28.96,1,1,1,196.1,187.6,202.3,129.1,120.6,67,67,67,0,-1.421e-14,1.421e-14,0.342,0.331,0.357,129.1,120.6,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0904,0.0956,0.00672,0.006,0.00725,0.00026,0.00023,0.00028,0.217,0.202,0.228,0.0085,0.0079,0.0089,25.37,25.36,25.38,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.86,27.76,31.39,28.96,26.93,30.45,0,0,0,0,0,0,0.161,0,0.0409,0.34,0.66,0.34,40.9
1636322400000,2021,11,2021,2,6,7,0.118,0.0405,0.0774,4824.74,30.63,30.63,28.72,1,1,1,195,190.9,203.2,128,123.9,67,67,67,8.121e-15,0,1.421e-14,0.344,0.33,0.351,128,123.9,136.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0931,0.0916,0.0959,0.00663,0.00628,0.00732,0.00026,0.00025,0.00029,0.215,0.208,0.23,0.0084,0.0081,0.009,25.37,25.35,25.38,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,29.61,28.59,31.58,28.72,27.73,30.63,0,0,0,0,0,0,0.16,0,0.0406,0.34,0.66,0.34,40.9
1636927200000,2021,11,2021,2,7,7,0.123,0.0405,0.0826,5164.62,31.2,31.2,30.74,1,1,1,203.6,201,205.6,136.6,134,67,67,67,0,0,0,0.329,0.326,0.333,136.6,134,138.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0961,0.0952,0.0968,0.00736,0.00714,0.00753,0.00029,0.00028,0.00029,0.23,0.226,0.234,0.009,0.0088,0.0092,25.35,25.33,25.37,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.69,31.07,32.16,30.74,30.13,31.2,0,0,0,0,0,0,0.171,0,0.0404,0.33,0.67,0.33,42
1637532000000,2021,11,2021,2,8,7,0.123,0.0405,0.0829,5184.21,31.64,31.64,30.86,1,1,1,204.1,201.3,207.5,137.1,134.3,67,67,67,0,0,0,0.328,0.323,0.333,137.1,134.3,140.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0963,0.0953,0.0975,0.00741,0.00716,0.0077,0.00029,0.00028,0.0003,0.231,0.226,0.237,0.009,0.0088,0.0093,25.34,25.32,25.37,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.81,31.13,32.62,30.86,30.2,31.64,0,0,0,0,0,0,0.171,0,0.0401,0.33,0.67,0.33,42.1
1638136800000,2021,11,2021,2,9,7,0.122,0.0371,0.0849,5313.49,32.21,32.21,31.63,1,1,1,201.6,199.9,204.5,140.3,135.6,61.29,59,67,0,0,0,0.304,0.292,0.331,140.3,135.6,142.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0969,0.0957,0.0976,0.00768,0.00728,0.00789,0.0003,0.00028,0.00031,0.237,0.229,0.241,0.0092,0.0089,0.0094,25.35,25.34,25.36,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.907,32.61,31.45,33.21,31.63,30.51,32.21,0,0,0,0,0,0,0.176,0,0.0371,0.3,0.7,0.3,43.6
1638741600000,2021,12,2021,3,10,7,0.128,0.0357,0.0923,5787.75,35.78,35.78,34.45,1,1,1,211.6,203.2,217.4,152.6,144.2,59,59,59,0,0,0,0.279,0.271,0.29,152.6,144.2,158.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0981,0.103,0.00872,0.008,0.00921,0.00034,0.00031,0.00036,0.258,0.243,0.269,0.01,0.0095,0.011,25.27,25.23,25.34,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,35.52,33.53,36.88,34.45,32.53,35.78,0,0,0,0,0,0,0.191,0,0.0357,0.28,0.72,0.28,45.2
1639346400000,2021,12,2021,3,11,7,0.137,0.0357,0.101,6388.99,40.43,40.43,38.03,1,1,1,226.6,219.3,236.3,167.6,160.3,59,59,59,0,0,0,0.261,0.25,0.269,167.6,160.3,177.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.11,0.01,0.00938,0.0108,0.00039,0.00037,0.00043,0.285,0.272,0.302,0.011,0.011,0.012,25.16,25.08,25.21,0.944,0.942,0.947,0.974,0.97,0.979,0.92,0.914,0.927,39.04,37.33,41.3,38.03,36.22,40.43,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.6
1639951200000,2021,12,2021,3,12,7,0.15,0.0357,0.114,7252.64,44.32,44.32,43.17,1,1,1,248,239.3,252.9,189,180.3,59,59,59,0,0,0,0.238,0.233,0.247,189,180.3,193.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.116,0.0118,0.0111,0.0122,0.00047,0.00044,0.00048,0.323,0.308,0.332,0.013,0.012,0.013,24.99,24.96,25.06,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,44.05,42.01,45.22,43.17,41.17,44.32,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.4
1640556000000,2021,12,2021,3,13,7,0.159,0.0381,0.121,7655.2,47.39,47.39,45.57,1,1,1,262.5,254.8,272.9,199.5,195.8,63,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.24,0.222,0.272,199.5,195.8,207.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.118,0.116,0.12,0.0127,0.0124,0.0134,0.0005,0.00049,0.00053,0.343,0.336,0.356,0.014,0.013,0.014,24.91,24.86,24.95,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,46.5,45.56,48.36,45.57,44.65,47.39,0,0,0,0,0,0,0.253,0,0.038,0.24,0.76,0.24,48.1
1641160800000,2022,1,2021,4,14,7,0.182,0.0442,0.138,8433.08,54.49,54.49,50.2,2,1,1.5714285714285714,300.4,278.6,322.4,227.4,205.6,73,73,73,8.12e-15,0,2.842e-14,0.243,0.226,0.262,227.4,205.6,249.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.129,0.122,0.137,0.0151,0.0132,0.0169,0.0006,0.00053,0.00068,0.302,0.24,0.38,0.012,0.0096,0.015,24.79,24.72,24.86,0.939,0.922,0.958,0.974,0.97,0.98,0.915,0.894,0.939,36.54,25.54,51.14,35.33,24.78,48.2,0,0,0,0,0,0,0.279,0,0.044,0.24,0.76,0.24,46.3
1641765600000,2022,1,2021,4,15,7,0.208,0.0442,0.164,9920.58,60.48,60.48,59.05,2,2,2,343.4,329.8,350,270.4,256.8,73,73,73,0,0,0,0.213,0.209,0.221,270.4,256.8,277,990,990,990,965.1,965,965.1,24.9,24.9,25,0.144,0.14,0.147,0.0266,0.0202,0.0297,0.0011,0.00081,0.0012,0.296,0.276,0.306,0.012,0.011,0.012,24.59,24.54,24.68,0.934,0.931,0.935,0.97,0.97,0.97,0.906,0.903,0.907,30.44,28.92,31.18,29.53,28.05,30.24,0,0,0,0,0,0,0.328,0,0.044,0.21,0.79,0.21,47.7
1642370400000,2022,1,2021,4,16,7,0.222,0.0442,0.178,10800.5,67.82,67.82,64.29,2,2,2,367.7,350.3,384.2,294.7,277.3,73,73,73,0,0,0,0.199,0.19,0.208,294.7,277.3,311.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.153,0.147,0.159,0.0381,0.0299,0.0459,0.0015,0.0012,0.0019,0.332,0.306,0.357,0.013,0.012,0.014,24.43,24.32,24.54,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,33.14,31.21,34.96,32.14,30.27,33.91,0,0,0,0,0,0,0.357,0,0.044,0.2,0.8,0.2,48.7
1642975200000,2022,1,2021,4,17,7,0.257,0.0442,0.213,12919.5,85.95,85.95,76.9,2,2,2,425.4,390.5,466.5,352.4,317.5,73,73,73,0,0,0,0.172,0.156,0.187,352.4,317.5,393.5,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.173,0.161,0.188,0.0653,0.0488,0.0847,0.0027,0.002,0.0035,0.419,0.367,0.481,0.017,0.015,0.02,24.07,23.82,24.28,0.948,0.943,0.954,0.975,0.97,0.98,0.924,0.915,0.935,39.44,35.65,43.85,38.45,34.58,42.98,0,0,0,0,0,0,0.427,0,0.044,0.17,0.83,0.17,50.3
1643580000000,2022,1,2021,4,18,7,0.314,0.0504,0.264,15657,96.4,96.4,93.2,2,2,2,519.1,480.4,555.4,435.9,407.4,83.29,73,85,1.624e-14,0,5.684e-14,0.16,0.152,0.172,435.9,407.4,470.4,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.204,0.193,0.217,0.105,0.0913,0.121,0.0044,0.0038,0.0051,0.545,0.502,0.598,0.023,0.021,0.025,23.52,23.3,23.74,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.07,45.31,51.41,46.6,44.41,48.2,0,0,0,0,0,0,0.518,0,0.05,0.16,0.84,0.16,49.9
1644184800000,2022,2,2021,5,19,7,0.36,0.0514,0.308,17776.7,112.1,112.1,105.8,3,2,2.857142857142857,594.7,567.1,622.9,509.7,482.1,85,85,85,0,-5.684e-14,5.684e-14,0.143,0.136,0.15,509.7,482.1,537.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.239,0.224,0.255,0.142,0.127,0.16,0.006,0.0053,0.0068,0.569,0.523,0.618,0.024,0.022,0.026,23.16,23.01,23.28,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,39.1,35.34,52.49,37.57,34.28,48.2,0,0,0,0,0,0,0.588,0,0.052,0.14,0.86,0.14,49.4
1644789600000,2022,2,2021,5,20,7,0.408,0.0514,0.357,20581.3,130.5,130.5,122.5,3,3,3,674.8,633.5,717.2,589.8,548.5,85,85,85,0,0,0,0.126,0.119,0.134,589.8,548.5,632.2,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.285,0.262,0.309,0.195,0.167,0.223,0.0083,0.0071,0.0096,0.688,0.618,0.759,0.029,0.026,0.033,22.71,22.47,22.95,0.953,0.951,0.956,0.978,0.974,0.98,0.933,0.926,0.937,41.74,39.12,44.39,40.84,38.11,43.5,0,0,0,0,0,0,0.681,0,0.051,0.13,0.88,0.12,50.4
1645394400000,2022,2,2021,5,21,7,0.473,0.0514,0.422,23619.2,144.6,144.6,140.6,3,3,3,782.1,733.4,832,697.1,648.4,85,85,85,0,0,0,0.109,0.102,0.116,697.1,648.4,747,990,990,990,967,966.8,967.2,23,22.8,23.2,0.346,0.318,0.376,0.267,0.234,0.3,0.012,0.01,0.013,0.869,0.787,0.955,0.038,0.034,0.042,22.1,21.82,22.38,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.18,45.36,50.98,46.86,44.45,48.2,0,0,0,0,0,0,0.781,0,0.051,0.11,0.89,0.11,49.9
1645999200000,2022,2,2021,5,22,7,0.538,0.0742,0.464,24786.1,155.9,155.9,147.5,4,3,3.2857142857142856,890.1,849.5,926.7,767.4,734.6,122.7,85,129,0,0,0,0.138,0.1,0.149,767.4,734.6,797.7,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.407,0.379,0.436,0.31,0.292,0.325,0.014,0.013,0.015,0.978,0.944,1.02,0.043,0.042,0.045,21.56,21.42,21.72,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.9,39.46,52.02,45.49,38.47,48.2,0,0,0,0,0,0,0.82,0,0.074,0.14,0.86,0.14,46.1
1646604000000,2022,3,2021,6,23,7,0.586,0.078,0.508,27382,166.5,166.5,163,4,4,4,969.1,938.2,990.8,840.1,809.2,129,129,129,0,0,0,0.133,0.13,0.137,840.1,809.2,861.8,990,990,990,967.8,967.7,967.9,22.2,22.1,22.3,0.475,0.447,0.495,0.346,0.331,0.356,0.016,0.015,0.016,1.05,0.993,1.08,0.047,0.044,0.049,21.18,21.05,21.35,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.62,40.4,42.47,40.75,39.46,41.62,0,0,0,0,0,0,0.905,0,0.078,0.13,0.87,0.13,46.7
1647208800000,2022,3,2021,6,24,7,0.598,0.078,0.52,27931.1,166.8,166.8,166.3,4,4,4,989.4,985.9,993.3,860.4,856.9,129,129,129,0,0,0,0.131,0.13,0.131,860.4,856.9,864.3,990,990,990,967.9,967.8,967.9,22.1,22.1,22.2,0.494,0.491,0.497,0.355,0.354,0.357,0.016,0.016,0.016,1.08,1.08,1.09,0.049,0.049,0.049,21.06,21.04,21.08,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.41,42.28,42.56,41.56,41.43,41.71,0,0,0,0,0,0,0.924,0,0.078,0.13,0.87,0.13,46.7
1647813600000,2022,3,2021,6,25,7,0.617,0.078,0.539,28735.8,178.1,178.1,171,4,4,4,1021,990.8,1067,891.7,861.8,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.126,0.121,0.13,891.7,861.8,938.1,990,990,990,968,967.9,968.1,22,21.9,22.1,0.522,0.495,0.565,0.371,0.356,0.393,0.017,0.016,0.018,1.14,1.08,1.22,0.052,0.049,0.056,20.9,20.67,21.05,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.63,42.47,45.43,42.76,41.62,44.52,0,0,0,0,0,0,0.95,0,0.078,0.13,0.87,0.13,46.6
1648418400000,2022,3,2021,6,26,7,0.692,0.0829,0.609,31460.4,191.7,191.7,187.3,4,4,4,1144,1086,1195,1007,956.5,137.1,129,148,1.624e-14,0,1.137e-13,0.12,0.112,0.127,1007,956.5,1047,990,990,990,968.4,968.2,968.5,21.6,21.5,21.8,0.652,0.582,0.718,0.456,0.402,0.529,0.021,0.018,0.025,1.39,1.25,1.54,0.064,0.057,0.072,20.26,19.95,20.58,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.77,46.12,48.91,46.82,45.2,47.94,0,0,0,0,0,0,1.04,0,0.083,0.12,0.88,0.12,45.5
1649023200000,2022,4,2021,7,27,7,0.759,0.0895,0.659,32390.4,192.8,192.8,192.8,4,4,4,1255,1209,1308,1107,1061,148,148,148,17.68,0,60.42,0.118,0.113,0.122,1090,1061,1100,990,990,990,968.7,968.6,968.9,21.3,21.1,21.4,0.787,0.739,0.821,0.625,0.561,0.648,0.029,0.026,0.031,1.71,1.59,1.77,0.08,0.074,0.084,19.59,19.36,19.85,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.91,49.31,50.32,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.1,0.12,0.87,0.13,42.7
1649628000000,2022,4,2021,7,28,7,0.834,0.0895,0.665,32282.7,192.8,192.8,192.2,4,4,4,1378,1329,1408,1230,1181,148,148,148,130.3,81.33,160.4,0.107,0.105,0.111,1100,1100,1100,990,990,990,969.1,968.9,969.2,20.9,20.8,21.1,0.85,0.829,0.863,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.81,0.086,0.084,0.087,19.11,19,19.29,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.11,48.81,49.58,48.04,47.83,48.2,0,0,0,0,0,0,1.07,0,0.169,0.11,0.8,0.2,38.7
1650232800000,2022,4,2021,7,29,7,0.843,0.0895,0.665,32227.7,192.8,192.8,191.8,4,4,4,1394,1363,1412,1246,1215,148,148,148,146.4,114.5,163.5,0.106,0.105,0.109,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.857,0.843,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.81,0.087,0.085,0.087,19.05,18.99,19.17,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.95,48.78,49.26,47.96,47.8,48.2,0,0,0,0,0,0,1.07,0,0.178,0.11,0.79,0.21,38.2
1650837600000,2022,4,2021,7,30,7,0.788,0.0933,0.662,32381.3,192.8,192.8,192.7,4,4,4,1303,1258,1347,1148,1066,154.3,148,192,53.17,0,99.38,0.119,0.11,0.153,1095,1066,1100,990,990,990,968.9,968.7,969,21.1,21,21.3,0.811,0.747,0.837,0.637,0.572,0.648,0.03,0.027,0.031,1.75,1.61,1.78,0.083,0.076,0.085,19.4,19.22,19.67,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.67,49.09,50.13,48.19,48.11,48.2,0,0,0,0,0,0,1.07,0,0.126,0.12,0.84,0.16,41.1
1651442400000,2022,5,2021,8,31,7,0.713,0.116,0.597,30713.1,190.2,190.2,182.8,4,4,4,1179,1120,1238,986.7,928.4,192,192,192,0,-1.137e-13,1.137e-13,0.163,0.155,0.171,986.7,928.4,1046,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.635,0.566,0.718,0.436,0.388,0.527,0.02,0.018,0.025,1.35,1.21,1.53,0.062,0.056,0.072,20.19,19.82,20.51,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.64,44.59,48.52,45.7,43.7,47.55,0,0,0,0,0,0,1.02,0,0.116,0.16,0.84,0.16,43.1
1652047200000,2022,5,2021,8,32,7,0.628,0.0967,0.531,28238,173.7,173.7,168.1,4,4,4,1038,978.6,1102,878.3,831.6,159.9,147,192,-1.624e-14,-1.137e-13,0,0.154,0.139,0.177,878.3,831.6,912.2,990,990,990,968,967.8,968.2,22,21.8,22.2,0.515,0.47,0.549,0.364,0.342,0.381,0.017,0.015,0.017,1.12,1.03,1.18,0.051,0.047,0.054,20.87,20.6,21.15,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.89,41.14,44.31,42.02,40.25,43.43,0,0,0,0,0,0,0.934,0,0.097,0.15,0.85,0.15,45
1652652000000,2022,5,2021,8,33,7,0.553,0.0889,0.464,24859.4,158.2,158.2,148,4,3,3.2857142857142856,913.8,867.7,961.8,766.8,720.7,147,147,147,0,0,0,0.161,0.153,0.169,766.8,720.7,814.8,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.411,0.37,0.455,0.309,0.282,0.333,0.014,0.012,0.015,0.98,0.919,1.03,0.044,0.041,0.046,21.46,21.25,21.71,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.58,39.81,52.19,45.59,38.84,48.2,0,0,0,0,0,0,0.822,0,0.089,0.16,0.84,0.16,45
1653256800000,2022,5,2021,8,34,7,0.493,0.0889,0.404,22708.2,141.6,141.6,135.2,3,3,3,815.3,780.9,853.5,668.3,633.9,147,147,147,0,0,0,0.18,0.172,0.188,668.3,633.9,706.5,990,990,990,967.2,967,967.3,22.8,22.7,23,0.34,0.32,0.362,0.247,0.224,0.273,0.011,0.0098,0.012,0.83,0.772,0.895,0.036,0.034,0.039,22.01,21.79,22.2,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.98,43.96,48.15,45.06,43.08,47.19,0,0,0,0,0,0,0.751,0,0.089,0.18,0.82,0.18,46.1
1653861600000,2022,5,2021,8,35,7,0.445,0.0768,0.368,21020.2,129.2,129.2,125.1,3,3,3,735.4,697.3,772.5,608.4,578.3,127,119,147,0,0,0,0.173,0.159,0.193,608.4,578.3,629.7,990,990,990,966.8,966.7,967,23.2,23,23.3,0.304,0.286,0.316,0.207,0.187,0.222,0.009,0.008,0.0096,0.728,0.676,0.763,0.031,0.029,0.033,22.43,22.25,22.63,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.932,0.936,42.58,40.77,43.94,41.71,39.86,43.06,0,0,0,0,0,0,0.695,0,0.077,0.17,0.83,0.17,47.2
1654466400000,2022,6,2021,9,36,7,0.396,0.072,0.324,18626.2,117.5,117.5,110.9,3,3,3,654.3,622.1,687.1,535.3,503.1,119,119,119,8.12e-15,0,5.684e-14,0.182,0.173,0.191,535.3,503.1,568.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.262,0.244,0.281,0.159,0.137,0.181,0.0068,0.0058,0.0077,0.604,0.55,0.659,0.026,0.023,0.028,22.88,22.69,23.06,0.949,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.929,38.01,35.9,40.12,36.96,34.82,39.17,0,0,0,0,0,0,0.616,0,0.072,0.18,0.82,0.18,47
1655071200000,2022,6,2021,9,37,7,0.353,0.072,0.281,16269.6,102.5,102.5,96.84,3,2,2.142857142857143,584.1,557.3,612,465.1,438.3,119,119,119,0,-5.684e-14,5.684e-14,0.204,0.194,0.214,465.1,438.3,492.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.223,0.21,0.238,0.119,0.106,0.132,0.005,0.0044,0.0056,0.582,0.534,0.629,0.024,0.023,0.027,23.19,23.06,23.34,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,48,35.22,52.31,45.98,34.17,48.2,0,0,0,0,0,0,0.538,0,0.072,0.2,0.8,0.2,46.1
1655676000000,2022,6,2021,9,38,7,0.318,0.0937,0.224,13349.1,92.45,92.45,79.46,2,2,2,525.2,502.9,548.8,370.2,341.9,155,119,161,-8.12e-15,-5.684e-14,5.684e-14,0.296,0.217,0.32,370.2,341.9,429.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.188,0.179,0.207,0.0737,0.0604,0.102,0.0031,0.0025,0.0043,0.454,0.412,0.541,0.019,0.017,0.023,23.58,23.39,23.72,0.951,0.947,0.957,0.976,0.971,0.98,0.928,0.92,0.938,40.7,37.67,47.17,39.73,36.58,46.22,0,0,0,0,0,0,0.441,0,0.094,0.29,0.7,0.3,42
1656280800000,2022,6,2021,9,39,7,0.288,0.0906,0.197,11757.7,71.97,71.97,69.99,2,2,2,476.1,457.2,495.5,326.2,315.1,149.9,135,161,0,0,0,0.314,0.287,0.338,326.2,315.1,334.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.172,0.169,0.176,0.053,0.0477,0.057,0.0022,0.002,0.0024,0.388,0.372,0.401,0.016,0.015,0.017,23.87,23.77,23.96,0.945,0.943,0.946,0.97,0.97,0.97,0.917,0.915,0.918,36.08,34.8,37.1,34.99,33.76,35.99,0,0,0,0,0,0,0.389,0,0.091,0.31,0.68,0.32,40.8
1656885600000,2022,7,2021,10,40,7,0.262,0.0816,0.18,10799.4,68.03,68.03,64.28,2,2,2,433.2,417,450.9,298.2,282,135,135,135,0,0,0,0.312,0.299,0.324,298.2,282,315.9,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.162,0.156,0.168,0.0398,0.0321,0.0481,0.0016,0.0013,0.002,0.345,0.321,0.372,0.014,0.013,0.015,24.11,24,24.2,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.14,31.35,35.07,32.14,30.41,34.02,0,0,0,0,0,0,0.357,0,0.082,0.31,0.69,0.31,41.2
1657490400000,2022,7,2021,10,41,7,0.24,0.0816,0.158,9483.98,59.7,59.7,56.45,2,2,2,396.7,382.3,411.8,261.7,247.3,135,135,135,4.06e-15,0,2.842e-14,0.341,0.328,0.353,261.7,247.3,276.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.149,0.144,0.154,0.0227,0.0168,0.0296,0.00092,0.00068,0.0012,0.291,0.27,0.313,0.012,0.011,0.013,24.33,24.23,24.42,0.932,0.929,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.1,27.5,30.77,28.23,26.67,29.85,0,0,0,0,0,0,0.314,0,0.082,0.34,0.66,0.34,39.5
1658095200000,2022,7,2021,10,42,7,0.221,0.0816,0.139,8325.81,52.32,52.32,49.56,2,1,1.4285714285714286,365.2,353,377.6,230.2,218,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.37,0.358,0.382,230.2,218,242.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.133,0.142,0.0153,0.0143,0.0164,0.00062,0.00058,0.00066,0.337,0.255,0.406,0.014,0.01,0.016,24.44,24.37,24.5,0.944,0.925,0.959,0.976,0.97,0.98,0.921,0.897,0.94,40.73,26.03,52.73,38.55,25.25,48.2,0,0,0,0,0,0,0.275,0,0.082,0.37,0.63,0.37,37.7
1658700000000,2022,7,2021,10,43,7,0.204,0.0816,0.123,7677.45,48.17,48.17,45.7,1,1,1,337.8,327,348.9,202.8,192,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.4,0.387,0.413,202.8,192,213.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.128,0.124,0.132,0.013,0.0121,0.0139,0.00052,0.00048,0.00056,0.357,0.338,0.377,0.014,0.014,0.015,24.55,24.48,24.63,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.63,44.17,49.15,45.7,43.29,48.17,0,0,0,0,0,0,0.254,0,0.081,0.4,0.6,0.4,37.6
1659304800000,2022,8,2021,11,44,7,0.188,0.0696,0.119,7462.08,47.17,47.17,44.42,1,1,1,311.2,299.4,323.5,196.2,184.4,115,115,115,1.218e-14,-2.842e-14,2.842e-14,0.37,0.356,0.384,196.2,184.4,208.5,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.127,0.0124,0.0114,0.0135,0.0005,0.00046,0.00054,0.343,0.321,0.365,0.014,0.013,0.015,24.7,24.62,24.78,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.32,42.58,48.13,44.42,41.72,47.17,0,0,0,0,0,0,0.247,0,0.069,0.37,0.63,0.37,39.7
1659909600000,2022,8,2021,11,45,7,0.173,0.0619,0.111,6996.98,43.92,43.92,41.65,1,1,1,286.3,277.3,295.9,183.9,173.8,102.4,93,115,-4.06e-15,-2.842e-14,2.842e-14,0.357,0.325,0.398,183.9,173.8,193.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.115,0.12,0.0114,0.0105,0.0122,0.00045,0.00042,0.00048,0.319,0.302,0.336,0.013,0.012,0.013,24.84,24.8,24.87,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.53,40.07,44.82,41.65,39.12,43.92,0,0,0,0,0,0,0.231,0,0.062,0.36,0.64,0.36,40.4
1660514400000,2022,8,2021,11,46,7,0.161,0.0562,0.104,6543.41,41.14,41.14,38.95,1,1,1,265.5,257.3,274.3,172.5,164.3,93,93,93,8.12e-15,0,2.842e-14,0.351,0.339,0.361,172.5,164.3,181.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.11,0.116,0.0104,0.00972,0.0112,0.00041,0.00038,0.00044,0.298,0.284,0.314,0.012,0.011,0.012,24.94,24.89,24.99,0.946,0.944,0.949,0.976,0.972,0.98,0.923,0.917,0.93,39.91,37.99,41.98,38.95,36.91,41.14,0,0,0,0,0,0,0.216,0,0.057,0.35,0.65,0.35,40.6
1661119200000,2022,8,2021,11,47,7,0.15,0.0562,0.0934,5815.76,36.31,36.31,34.62,1,1,1,247.5,240.1,254.8,154.5,147.1,93,93,93,0,0,0,0.376,0.365,0.387,154.5,147.1,161.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.109,0.00888,0.00825,0.00951,0.00035,0.00033,0.00038,0.266,0.253,0.279,0.011,0.01,0.011,25.05,25,25.11,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,35.69,33.96,37.41,34.62,32.94,36.31,0,0,0,0,0,0,0.192,0,0.0566,0.37,0.62,0.38,38.8
1661724000000,2022,8,2021,11,48,7,0.14,0.049,0.0905,5649.48,36.01,36.01,33.63,1,1,1,230.7,220.7,238.7,149.7,141.9,81,72,93,0,0,0,0.35,0.311,0.396,149.7,141.9,159.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.102,0.106,0.00847,0.00781,0.00934,0.00033,0.00031,0.00037,0.256,0.244,0.274,0.01,0.0096,0.011,25.16,25.12,25.22,0.938,0.936,0.942,0.97,0.97,0.97,0.91,0.908,0.914,34.67,32.74,37.12,33.63,31.75,36.01,0,0,0,0,0,0,0.187,0,0.0495,0.35,0.65,0.35,40.4
1662328800000,2022,9,2021,12,49,7,0.127,0.0435,0.083,5182.65,32.9,32.9,30.85,1,1,1,209.3,200.7,218.2,137.3,128.7,72,72,72,0,0,0,0.344,0.33,0.359,137.3,128.7,146.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0981,0.0951,0.101,0.00742,0.00669,0.00818,0.00029,0.00026,0.00032,0.233,0.218,0.249,0.0091,0.0085,0.0098,25.31,25.24,25.38,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.8,29.79,33.92,30.85,28.89,32.9,0,0,0,0,0,0,0.171,0,0.044,0.34,0.65,0.35,40.8
1662933600000,2022,9,2021,12,50,7,0.116,0.0435,0.0723,4484.09,28.32,28.32,26.69,1,1,1,191.6,185.7,198.2,119.6,113.7,72,72,72,8.121e-15,0,1.421e-14,0.376,0.363,0.388,119.6,113.7,126.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0898,0.0942,0.00591,0.00541,0.00648,0.00023,0.00021,0.00025,0.202,0.191,0.214,0.0079,0.0075,0.0083,25.38,25.38,25.38,0.924,0.92,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.52,26.04,29.19,26.69,25.26,28.32,0,0,0,0,0,0,0.148,0,0.0437,0.37,0.62,0.38,38.7
1663538400000,2022,9,2021,12,51,7,0.108,0.0435,0.0643,3946,24.79,24.79,23.49,1,1,1,178.3,172.8,183.8,106.3,100.8,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.404,0.392,0.417,106.3,100.8,111.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0852,0.0891,0.00479,0.00432,0.00525,0.00019,0.00017,0.00021,0.178,0.168,0.188,0.007,0.0066,0.0073,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.888,0.883,0.891,24.22,22.86,25.56,23.49,22.16,24.79,0,0,0,0,0,0,0.13,0,0.0437,0.4,0.6,0.4,36.5
1664143200000,2022,9,2021,12,52,7,0.101,0.0401,0.0606,3715.1,24.71,24.71,22.11,1,1,1,166.5,163.2,170.9,100.2,92.88,66.29,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.398,0.318,0.437,100.2,92.88,111.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0824,0.0855,0.00427,0.00364,0.00523,0.00017,0.00014,0.0002,0.166,0.154,0.184,0.0065,0.006,0.0072,25.37,25.34,25.38,0.917,0.912,0.919,0.968,0.966,0.97,0.887,0.883,0.891,22.85,21.24,25.47,22.11,20.51,24.71,0,0,0,0,0,0,0.123,0,0.0404,0.4,0.6,0.4,36.8
1664748000000,2022,10,2022,1,1,7,0.096,0.0314,0.0646,3960.5,24.18,24.18,23.57,1,1,1,158.8,155.3,161.3,106.8,103.3,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.328,0.322,0.335,106.8,103.3,109.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0826,0.0847,0.00483,0.00453,0.00504,0.00019,0.00018,0.0002,0.175,0.169,0.18,0.0069,0.0066,0.007,25.34,25.34,25.34,0.916,0.913,0.917,0.97,0.97,0.97,0.888,0.886,0.89,24.3,23.45,24.93,23.57,22.74,24.18,0,0,0,0,0,0,0.131,0,0.0314,0.33,0.67,0.33,41.3
1665352800000,2022,10,2022,1,2,7,0.0921,0.0314,0.0606,3700.63,22.68,22.68,22.03,1,1,1,152.3,149.6,155,100.3,97.57,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.342,0.335,0.348,100.3,97.57,103,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0806,0.0825,0.00427,0.00404,0.00451,0.00017,0.00016,0.00018,0.164,0.159,0.169,0.0064,0.0062,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.74,22.15,23.38,22.03,21.43,22.68,0,0,0,0,0,0,0.122,0,0.0315,0.34,0.66,0.34,40.2
1665957600000,2022,10,2022,1,3,7,0.0885,0.0314,0.057,3487.38,21.26,21.26,20.76,1,1,1,146.3,143.8,148.8,94.29,91.83,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.355,0.35,0.362,94.29,91.83,96.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0785,0.0803,0.00376,0.00356,0.00397,0.00015,0.00014,0.00016,0.153,0.149,0.157,0.006,0.0058,0.0062,25.35,25.34,25.35,0.917,0.914,0.919,0.966,0.965,0.967,0.886,0.884,0.887,21.48,20.99,21.98,20.76,20.26,21.26,0,0,0,0,0,0,0.115,0,0.0315,0.35,0.64,0.36,39.4
1666562400000,2022,10,2022,1,4,7,0.0877,0.0314,0.0562,3443.09,20.65,20.65,20.49,1,1,1,145,143.8,145.7,93,91.83,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.359,0.357,0.362,93,91.83,93.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0785,0.0792,0.00366,0.00356,0.00372,0.00014,0.00014,0.00015,0.151,0.149,0.152,0.0059,0.0058,0.006,25.35,25.35,25.35,0.918,0.917,0.919,0.966,0.965,0.966,0.886,0.886,0.887,21.22,20.99,21.37,20.49,20.26,20.65,0,0,0,0,0,0,0.114,0,0.0315,0.36,0.64,0.36,39.3
1667167200000,2022,10,2022,1,5,7,0.0941,0.0304,0.0636,3901.96,25.98,25.98,23.23,1,1,1,155.5,147.7,166.8,105.2,95.66,50.29,50,52,6.09e-15,0,1.421e-14,0.324,0.3,0.352,105.2,95.66,116.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0799,0.087,0.00469,0.00388,0.00568,0.00018,0.00015,0.00022,0.172,0.155,0.193,0.0067,0.0061,0.0076,25.34,25.34,25.34,0.916,0.912,0.923,0.969,0.967,0.97,0.888,0.883,0.895,23.97,21.76,26.78,23.23,21.04,25.98,0,0,0,0,0,0,0.129,0,0.0305,0.32,0.68,0.32,41.5
1667772000000,2022,11,2022,2,6,7,0.111,0.0302,0.0804,5014.93,32.6,32.6,29.85,1,1,1,182.9,173.1,194.4,132.9,123.1,50,50,50,4.06e-15,0,1.421e-14,0.274,0.257,0.289,132.9,123.1,144.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0927,0.0892,0.0967,0.00705,0.00621,0.00802,0.00028,0.00024,0.00031,0.222,0.204,0.242,0.0087,0.008,0.0095,25.34,25.34,25.35,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.899,0.908,30.77,28.36,33.61,29.85,27.51,32.6,0,0,0,0,0,0,0.166,0,0.0306,0.27,0.72,0.28,45.2
1668376800000,2022,11,2022,2,7,7,0.117,0.0302,0.087,5454.86,33.52,33.52,32.47,1,1,1,193.9,186.5,198.2,143.9,136.5,50,50,50,0,0,0,0.258,0.252,0.268,143.9,136.5,148.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0939,0.0981,0.00798,0.00735,0.00835,0.00031,0.00029,0.00033,0.241,0.228,0.249,0.0094,0.0089,0.0097,25.35,25.34,25.35,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,33.47,31.65,34.55,32.47,30.7,33.52,0,0,0,0,0,0,0.18,0,0.03,0.26,0.74,0.26,46.6
1668981600000,2022,11,2022,2,8,7,0.119,0.0302,0.0886,5559.86,35.66,35.66,33.09,1,1,1,196.6,185.7,207.5,146.6,135.7,50,50,50,0,0,0,0.255,0.241,0.269,146.6,135.7,157.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0975,0.0936,0.101,0.00821,0.00728,0.00914,0.00032,0.00028,0.00036,0.246,0.227,0.266,0.0096,0.0089,0.01,25.33,25.29,25.35,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,34.12,31.45,36.76,33.09,30.51,35.66,0,0,0,0,0,0,0.184,0,0.0304,0.25,0.74,0.26,46.7
1669586400000,2022,11,2022,2,9,7,0.126,0.0334,0.0931,5844.27,36.23,36.23,34.79,1,1,1,209,208.4,210,153.9,149.4,55.14,50,59,0,0,0,0.264,0.238,0.283,153.9,149.4,160,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.0999,0.102,0.00883,0.00845,0.00935,0.00035,0.00033,0.00037,0.26,0.252,0.27,0.01,0.0099,0.011,25.29,25.27,25.3,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.86,34.77,37.34,34.79,33.72,36.23,0,0,0,0,0,0,0.193,0,0.0329,0.27,0.74,0.26,46.4
1670191200000,2022,12,2022,3,10,7,0.137,0.0357,0.101,6395.64,42.55,42.55,38.07,1,1,1,226.6,209.2,245.3,167.6,150.2,59,59,59,0,0,0,0.261,0.241,0.282,167.6,150.2,186.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.1,0.113,0.01,0.00852,0.0116,0.00039,0.00033,0.00046,0.285,0.254,0.318,0.011,0.0099,0.013,25.16,25.01,25.29,0.944,0.939,0.95,0.975,0.97,0.98,0.92,0.91,0.931,39.05,34.96,43.42,38.07,33.91,42.55,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.7
1670796000000,2022,12,2022,3,11,7,0.161,0.0357,0.125,7851.7,48.2,48.2,46.74,1,1,1,266.4,251,282.7,207.4,192,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.222,0.209,0.235,207.4,192,223.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.115,0.126,0.0134,0.0121,0.0148,0.00053,0.00048,0.00059,0.356,0.329,0.385,0.014,0.013,0.015,24.88,24.78,24.97,0.956,0.952,0.959,0.98,0.98,0.98,0.937,0.933,0.94,48.36,44.76,52.15,46.74,43.87,48.2,0,0,0,0,0,0,0.26,0,0.036,0.22,0.78,0.22,48.8
1671400800000,2022,12,2022,3,12,7,0.187,0.0357,0.151,9178.6,58.88,58.88,54.63,2,2,2,308.5,290.1,327.9,249.5,231.1,59,59,59,-4.06e-15,-2.842e-14,0,0.192,0.18,0.203,249.5,231.1,268.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.135,0.129,0.142,0.0191,0.0154,0.0259,0.00076,0.00061,0.001,0.265,0.243,0.292,0.011,0.0097,0.012,24.79,24.67,24.9,0.928,0.923,0.933,0.97,0.97,0.97,0.901,0.896,0.905,28.16,26.05,30.35,27.32,25.27,29.44,0,0,0,0,0,0,0.304,0,0.036,0.19,0.81,0.19,49.1
1672005600000,2022,12,2022,3,13,6,0.182,0.0306,0.151,9207.24,69.48,69.48,63.94,2,2,2,351.2,333.1,377.1,292.2,274.1,59,59,59,0,0,0,0.168,0.156,0.177,292.2,274.1,318.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.144,0.159,0.0369,0.0284,0.0491,0.0015,0.0011,0.002,0.327,0.3,0.366,0.013,0.012,0.015,24.52,24.35,24.64,0.938,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.915,32.96,30.93,35.81,31.97,30.01,34.74,0,0,0,0,0,0,0.355,0,0.031,0.17,0.83,0.17,50.6