datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.476,0.196,0.281,17327.1,36.11,36.11,23.29,1,1,1,177.7,138.2,233.3,104.7,65.19,73,73,73,2.75e-15,-1.421e-14,1.421e-14,0.421,0.313,0.528,104.7,65.19,160.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0859,0.072,0.106,0.00465,0.00129,0.00938,0.00018,0.000051,0.00037,0.174,0.104,0.274,0.0068,0.0041,0.011,25.34,25.13,25.4,0.924,0.887,0.942,0.966,0.96,0.97,0.892,0.851,0.914,24.08,14.39,37.22,23.29,13.82,36.11,0,0,0,0,0,0,0.129,0,0.195,0.41,0.59,0.41,36.4
728517600000,1993,2,1992,5,28,0.891,0.206,0.685,41554.1,96.4,96.4,61.84,2,1,1.6071428571428572,368.3,238.5,557.6,283.3,153.5,85,85,85,4.06e-15,-2.842e-14,5.684e-14,0.247,0.152,0.356,283.3,153.5,472.6,990,990,990,965.2,964.6,966.1,24.8,23.9,25.4,0.15,0.104,0.218,0.0427,0.0088,0.122,0.0017,0.00035,0.0051,0.376,0.249,0.602,0.015,0.01,0.025,24.39,23.29,25.11,0.947,0.924,0.959,0.975,0.97,0.98,0.924,0.897,0.94,40.37,26.28,52.11,39.15,25.49,48.2,0,0,0,0,0,0,0.344,0,0.206,0.23,0.77,0.23,46.6
730936800000,1993,3,1992,6,31,2.17,0.287,1.88,103732,192.8,192.8,139.4,4,2,3.225806451612903,810.5,573.2,1165,703.5,466.2,107,107,107,-6.452e-21,-1.137e-13,1.137e-13,0.138,0.0918,0.187,703.5,466.2,1058,990,990,990,967.1,966.2,968.4,22.9,21.6,23.8,0.38,0.22,0.711,0.267,0.119,0.554,0.012,0.005,0.026,0.881,0.532,1.56,0.039,0.022,0.072,21.99,20.02,23.22,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.44,35.34,52.29,43.19,34.28,48.2,0,0,0,0,0,0,0.775,0,0.29,0.13,0.87,0.13,47.8
733615200000,1993,4,1992,7,30,3.51,0.384,2.84,137981,192.8,192.8,191.6,4,4,4,1356,1191,1453,1208,1043,148,148,148,113,0,205.1,0.11,0.102,0.124,1095,1043,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.835,0.711,0.881,0.636,0.519,0.648,0.03,0.024,0.031,1.77,1.52,1.83,0.084,0.071,0.089,19.21,18.84,19.98,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.13,48.38,50.36,47.91,47.41,48.2,0,0,0,0,0,0,1.06,0,0.67,0.11,0.81,0.19,39.3
736207200000,1993,5,1992,8,31,2.56,0.433,2.12,114063,192.8,192.8,153.3,4,3,3.4838709677419355,954.2,736.5,1265,792.7,589.5,161.5,147,192,0,-1.137e-13,1.137e-13,0.171,0.144,0.2,792.7,589.5,1073,990,990,990,967.7,966.8,968.7,22.3,21.3,23.2,0.452,0.295,0.758,0.323,0.195,0.588,0.015,0.0084,0.028,1.02,0.698,1.64,0.046,0.03,0.077,21.3,19.63,22.46,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.26,39.65,52,44.14,38.67,48.2,0,0,0,0,0,0,0.852,0,0.44,0.17,0.83,0.17,44.6
738885600000,1993,6,1992,9,30,1.53,0.345,1.19,69100.3,124.9,124.9,95.97,3,2,2.4,591.5,482.7,724.7,458.5,321.7,133,119,161,0,-5.684e-14,5.684e-14,0.232,0.164,0.334,458.5,321.7,605.7,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.227,0.172,0.302,0.119,0.0509,0.206,0.005,0.0021,0.0089,0.549,0.382,0.723,0.023,0.016,0.031,23.2,22.48,23.85,0.952,0.944,0.958,0.976,0.97,0.98,0.928,0.916,0.939,41.72,35.4,52.54,40.41,34.33,48.2,0,0,0,0,0,0,0.533,0,0.34,0.23,0.78,0.22,45.2
741477600000,1993,7,1992,10,31,1.08,0.362,0.718,43162.3,73.46,73.46,58.01,2,1,1.7741935483870968,403.2,341.9,476.4,268.2,206.9,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.338,0.283,0.395,268.2,206.9,341.4,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.151,0.129,0.177,0.029,0.0133,0.0602,0.0012,0.00054,0.0025,0.337,0.253,0.41,0.014,0.01,0.017,24.26,23.85,24.53,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.61,25.73,52.3,34.41,24.96,48.2,0,0,0,0,0,0,0.322,0,0.362,0.34,0.66,0.34,40
744156000000,1993,8,1992,11,31,0.771,0.308,0.463,28826.2,48.2,48.2,38.74,1,1,1,287.9,248.1,338.3,172.9,133.1,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.403,0.34,0.464,172.9,133.1,223.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.101,0.132,0.0105,0.00706,0.0147,0.00042,0.00028,0.00059,0.301,0.23,0.391,0.012,0.0091,0.016,24.84,24.52,25.08,0.946,0.932,0.959,0.975,0.97,0.98,0.922,0.904,0.94,39.86,30.52,51.48,38.74,29.6,48.2,0,0,0,0,0,0,0.215,0,0.308,0.4,0.6,0.4,37.4
746834400000,1993,9,1992,12,30,0.548,0.203,0.345,21487,34.55,34.55,29.84,1,1,1,211.5,192.3,245.1,133.2,120.3,78.33,72,91,0,-1.421e-14,1.421e-14,0.37,0.331,0.414,133.2,120.3,154.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0971,0.0921,0.105,0.00707,0.00598,0.00885,0.00028,0.00023,0.00035,0.226,0.203,0.265,0.0089,0.0079,0.01,25.29,25.06,25.38,0.932,0.925,0.94,0.97,0.97,0.97,0.904,0.897,0.912,30.77,27.71,35.62,29.84,26.88,34.55,0,0,0,0,0,0,0.166,0,0.203,0.37,0.63,0.37,39.2
749426400000,1993,10,1993,1,31,0.448,0.157,0.291,17861.1,26.85,26.85,24.01,1,1,1,167.3,150.5,191,108.5,98.49,58.77,52,73,-9.168e-16,-1.421e-14,1.421e-14,0.35,0.302,0.419,108.5,98.49,120.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0853,0.0809,0.0906,0.00498,0.00412,0.00598,0.00019,0.00016,0.00023,0.179,0.16,0.2,0.007,0.0063,0.0078,25.36,25.34,25.38,0.917,0.911,0.925,0.97,0.968,0.97,0.889,0.883,0.897,24.75,22.33,27.68,24.01,21.62,26.85,0,0,0,0,0,0,0.133,0,0.157,0.35,0.65,0.35,39.9
752104800000,1993,11,1993,2,30,0.448,0.13,0.318,19723.4,31.71,31.71,27.39,1,1,1,172.7,149.7,190.7,122.7,99.67,50,50,50,-1.895e-15,-1.421e-14,1.421e-14,0.291,0.262,0.334,122.7,99.67,140.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0809,0.0954,0.00618,0.00422,0.00771,0.00024,0.00017,0.0003,0.203,0.162,0.236,0.008,0.0064,0.0092,25.34,25.34,25.35,0.926,0.911,0.935,0.97,0.969,0.97,0.898,0.883,0.907,28.24,22.57,32.69,27.39,21.86,31.71,0,0,0,0,0,0,0.152,0,0.13,0.29,0.71,0.29,44
754696800000,1993,12,1993,3,31,0.543,0.158,0.385,24127.5,36.65,36.65,32.43,1,1,1,202.8,183.3,221,143.8,124.3,59,59,59,4.584e-16,0,1.421e-14,0.292,0.267,0.322,143.8,124.3,162,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0979,0.091,0.104,0.00798,0.00632,0.00952,0.00031,0.00025,0.00037,0.243,0.208,0.275,0.0095,0.0081,0.011,25.32,25.2,25.36,0.936,0.928,0.942,0.97,0.97,0.971,0.908,0.9,0.915,33.43,28.69,37.74,32.43,27.83,36.65,0,0,0,0,0,0,0.18,0,0.158,0.29,0.71,0.29,44.4
757375200000,1994,1,1993,4,31,0.767,0.196,0.572,35200.3,70.21,70.21,47.31,2,1,1.3870967741935485,286.4,217.2,395.5,213.4,144.2,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.265,0.185,0.336,213.4,144.2,322.5,990,990,990,964.8,964.5,965.4,25.2,24.6,25.5,0.124,0.0998,0.163,0.0183,0.00801,0.0512,0.00073,0.00031,0.0021,0.301,0.245,0.389,0.012,0.0096,0.015,24.85,24.25,25.25,0.941,0.924,0.959,0.973,0.97,0.98,0.916,0.897,0.94,36.69,26.34,52.23,35.59,25.55,48.2,0,0,0,0,0,0,0.263,0,0.195,0.26,0.75,0.25,45.9
760053600000,1994,2,1993,5,28,1.32,0.206,1.11,65595.7,130.2,130.2,97.61,3,2,2.392857142857143,545.5,405.6,715.4,460.5,320.6,85,85,85,8.12e-15,0,5.684e-14,0.16,0.119,0.21,460.5,320.6,630.4,990,990,990,966,965.4,966.8,24,23.2,24.6,0.221,0.163,0.308,0.121,0.0503,0.222,0.0051,0.002,0.0096,0.546,0.372,0.756,0.023,0.015,0.033,23.41,22.48,24.2,0.952,0.944,0.958,0.977,0.97,0.98,0.93,0.915,0.939,42.31,34.92,51.67,41.18,33.88,48.2,0,0,0,0,0,0,0.542,0,0.21,0.16,0.84,0.16,49.7
762472800000,1994,3,1993,6,31,2.21,0.287,1.93,106343,158.6,158.6,142.9,4,3,3.2580645161290325,826.5,720.6,916.2,719.5,613.6,107,107,107,0,0,0,0.13,0.117,0.148,719.5,613.6,809.2,990,990,990,967.2,966.8,967.6,22.8,22.4,23.2,0.372,0.304,0.441,0.279,0.211,0.331,0.012,0.0091,0.015,0.893,0.733,1.01,0.039,0.032,0.045,21.9,21.45,22.48,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.7,39.48,52.18,44.27,38.49,48.2,0,0,0,0,0,0,0.794,0,0.28,0.13,0.87,0.13,48.1
765151200000,1994,4,1993,7,30,1.66,0.324,1.34,77405.6,140.5,140.5,107.5,3,2,2.533333333333333,642.3,480.5,821.6,517.3,355.5,125,125,125,-1.895e-15,-5.684e-14,5.684e-14,0.2,0.152,0.26,517.3,355.5,696.6,990,990,990,966.5,965.8,967.2,23.5,22.8,24.2,0.257,0.181,0.355,0.154,0.0668,0.266,0.0066,0.0028,0.012,0.63,0.431,0.878,0.027,0.018,0.038,22.91,21.94,23.81,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.93,35.69,52.64,42.75,34.62,48.2,0,0,0,0,0,0,0.597,0,0.32,0.2,0.81,0.19,46.6
767743200000,1994,5,1993,8,31,1.02,0.394,0.627,38011.4,69.9,69.9,51.09,2,1,1.4838709677419355,381,311.8,472.6,234,164.8,147,147,147,9.168e-16,-2.842e-14,2.842e-14,0.392,0.311,0.471,234,164.8,325.6,990,990,990,965.3,965,965.7,24.7,24.3,25,0.139,0.115,0.171,0.021,0.00976,0.0527,0.00085,0.00039,0.0022,0.328,0.254,0.402,0.013,0.01,0.016,24.37,23.89,24.75,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.896,0.939,37.83,25.83,52.11,36.72,25.05,48.2,0,0,0,0,0,0,0.284,0,0.393,0.39,0.61,0.39,37.3
770421600000,1994,6,1993,9,30,0.701,0.308,0.393,24404,42.8,42.8,33.89,1,1,1,270.6,238.5,308.3,151.6,119.5,119,119,119,-9.474e-16,-2.842e-14,2.842e-14,0.442,0.386,0.499,151.6,119.5,189.3,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.108,0.0971,0.122,0.00864,0.00591,0.0118,0.00034,0.00023,0.00047,0.264,0.207,0.332,0.01,0.0082,0.013,24.96,24.73,25.16,0.939,0.925,0.952,0.972,0.97,0.98,0.913,0.897,0.932,34.85,27.29,43.67,33.89,26.47,42.8,0,0,0,0,0,0,0.188,0,0.308,0.44,0.56,0.44,34.8
773013600000,1994,7,1993,10,31,0.56,0.289,0.271,9668.46,28.63,28.63,13,1,1,1,209.2,186.3,236.6,101.2,78.31,108,108,108,-1.375e-15,-1.421e-14,1.421e-14,0.519,0.456,0.58,101.2,78.31,128.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0893,0.0812,0.0989,0.00435,0.00241,0.00668,0.00017,0.000094,0.00026,0.173,0.132,0.222,0.0068,0.0052,0.0087,25.35,25.16,25.44,0.475,0,0.93,0.501,0,0.97,0.461,0,0.902,13.4,0,29.52,13,0,28.63,0,15,0,0,0.484,0,0.0722,0.484,0.289,0.52,0.48,0.52,17.3
775692000000,1994,8,1993,11,31,0.43,0.249,0.181,0,0,0,0,1,1,1,160.5,143.4,184.9,67.54,50.38,93,93,93,1.146e-15,-1.421e-14,1.421e-14,0.583,0.503,0.649,67.54,50.38,91.94,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0757,0.0708,0.0842,0.00149,0.0000323,0.00356,0.000058,0.0000013,0.00014,0.111,0.0814,0.154,0.0043,0.0032,0.006,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.58,0.42,0.58,0
778370400000,1994,9,1993,12,30,0.303,0.187,0.0513,1026.55,15.11,15.11,1.426,1,0,0.3333333333333333,117,101.3,141.5,44.99,29.27,72,72,72,25.2,-1.421e-14,48.69,0.621,0.509,0.711,19.79,0,69.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0742,0.000266,0,0.00165,0.00001,0,0.000065,0.0789,0.0708,0.112,0.0031,0.0028,0.0044,25.42,25.39,25.43,0.0894,0,0.91,0.096,0,0.96,0.0859,0,0.874,1.485,0,15.74,1.426,0,15.11,20,7,0,0.667,0.233,0,0.00792,0.9,0.2517,0.62,0.17,0.83,3.39
780962400000,1994,10,1994,1,31,0.268,0.139,0.0222,0,0,0,0,1,0,0.16129032258064516,100.1,97.99,105.4,48.12,45.99,52,52,52,39.85,-7.105e-15,49.27,0.52,0.493,0.531,8.273,0,53.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000177,0,0.000286,7e-7,0,0.000011,0.0727,0.0708,0.0857,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26,5,0,0.839,0.161,0,0,1,0.2458,0.52,0.083,0.92,0
783640800000,1994,11,1994,2,30,0.271,0.13,0.141,689.794,15.16,15.16,0.958,1,1,1,104.4,100.7,119.6,54.42,50.72,50,50,50,1.184e-15,-7.105e-15,7.105e-15,0.479,0.418,0.496,54.42,50.72,69.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000375,0.0000612,0.00167,0.000015,0.0000024,0.000065,0.0872,0.0819,0.109,0.0034,0.0032,0.0043,25.41,25.39,25.42,0.0598,0,0.911,0.064,0,0.96,0.0574,0,0.875,0.998,0,15.79,0.958,0,15.16,0,28,0,0,0.933,0,0.00532,0.933,0.13,0.48,0.52,0.48,2.55
786232800000,1994,12,1994,3,31,0.362,0.158,0.204,12591.7,20.64,20.64,16.92,1,1,1,135.3,125.9,152.7,76.28,66.88,59,59,59,-2.292e-15,-1.421e-14,1.421e-14,0.437,0.386,0.469,76.28,66.88,93.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0708,0.0802,0.00223,0.00143,0.00371,0.000088,0.000056,0.00015,0.122,0.105,0.153,0.0048,0.0041,0.006,25.38,25.35,25.39,0.928,0.896,0.94,0.961,0.96,0.966,0.891,0.86,0.903,17.62,14.92,21.37,16.92,14.33,20.64,0,0,0,0,0,0,0.094,0,0.158,0.44,0.56,0.44,34.8
788911200000,1995,1,1994,4,31,0.411,0.196,0.215,13260.5,19.54,19.54,17.82,1,1,1,153.3,139.3,161.2,80.28,66.28,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.477,0.453,0.524,80.28,66.28,88.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0723,0.0801,0.00257,0.00138,0.00324,0.0001,0.000054,0.00013,0.131,0.106,0.145,0.0051,0.0041,0.0057,25.38,25.38,25.39,0.928,0.893,0.939,0.961,0.96,0.964,0.892,0.857,0.902,18.54,14.73,20.28,17.82,14.14,19.54,0,0,0,0,0,0,0.099,0,0.196,0.48,0.52,0.48,32.3
791589600000,1995,2,1994,5,28,0.448,0.206,0.242,5553.72,30.42,30.42,8.264,1,1,1,185.2,159.2,220.8,100.2,74.24,85,85,85,2.538e-15,-1.421e-14,1.421e-14,0.462,0.385,0.534,100.2,74.24,135.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0762,0.0979,0.00427,0.00206,0.00729,0.00017,0.000081,0.00029,0.167,0.121,0.231,0.0066,0.0047,0.0091,25.38,25.24,25.41,0.333,0,0.942,0.345,0,0.97,0.322,0,0.905,8.552,0,31.36,8.264,0,30.42,0,18,0,0,0.643,0,0.0459,0.643,0.206,0.46,0.54,0.46,12.4
794008800000,1995,3,1994,6,31,0.766,0.287,0.479,29676.6,48.2,48.2,39.89,1,1,1,285.9,223.8,329.9,178.9,116.8,107,107,107,4.584e-16,-2.842e-14,2.842e-14,0.381,0.324,0.478,178.9,116.8,222.9,990,990,990,964.8,964.5,965,25.2,25,25.5,0.116,0.0944,0.132,0.011,0.00568,0.0147,0.00044,0.00022,0.00059,0.311,0.2,0.39,0.012,0.0079,0.016,24.84,24.56,25.26,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,41.29,26.7,51.47,39.89,25.9,48.2,0,0,0,0,0,0,0.222,0,0.287,0.37,0.63,0.37,38.7
796687200000,1995,4,1994,7,30,0.713,0.324,0.389,24149.2,45.6,45.6,33.54,1,1,1,275.3,234.2,326.9,150.3,109.2,125,125,125,3.79e-15,-2.842e-14,2.842e-14,0.458,0.382,0.534,150.3,109.2,201.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.109,0.0945,0.127,0.00852,0.00503,0.0129,0.00034,0.0002,0.00052,0.263,0.189,0.355,0.01,0.0075,0.014,24.94,24.61,25.21,0.938,0.918,0.955,0.972,0.97,0.98,0.912,0.891,0.936,34.49,24.78,46.53,33.54,24.03,45.6,0,0,0,0,0,0,0.186,0,0.324,0.45,0.55,0.45,33.9
799279200000,1995,5,1994,8,31,0.512,0.394,0.07,2422.34,18.24,18.24,3.256,1,0,0.3870967741935484,191,158.4,230.1,44.05,11.42,147,147,147,17.91,-1.421e-14,49.15,0.779,0.639,0.928,26.14,0,83.06,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0744,0.0708,0.0857,0.000576,0,0.00281,0.000023,0,0.00011,0.0881,0.0708,0.143,0.0034,0.0028,0.0056,25.45,25.28,25.52,0.179,0,0.935,0.186,0,0.961,0.172,0,0.897,3.391,0,18.98,3.256,0,18.24,19,6,0,0.613,0.194,0,0.0181,0.806,0.442,0.77,0.14,0.86,4.73
801957600000,1995,6,1994,9,30,0.362,0.308,0,0,0,0,0,0,0,0,139.8,126.7,156.5,20.8,7.7,119,119,119,20.8,7.7,37.51,0.854,0.76,0.939,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.362,0.85,0,1,0
804549600000,1995,7,1994,10,31,0.296,0.284,0,0,0,0,0,0,0,0,110.5,98.54,124.8,4.588,0,105.9,98.54,108,4.588,0,16.79,0.961,0.865,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.296,0.96,0,1,0
807228000000,1995,8,1994,11,31,0.229,0.228,0,0,0,0,0,0,0,0,85.34,77.48,98.26,0.3726,0,84.97,77.48,93,0.3726,0,5.26,0.996,0.946,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.229,1,0,1,0
809906400000,1995,9,1994,12,30,0.158,0.157,0,0,0,0,0,0,0,0,60.86,51.04,76.12,0.2567,0,60.6,51.04,72,0.2567,0,4.12,0.997,0.946,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.158,0.99,0,1,0
812498400000,1995,10,1995,1,31,0.129,0.128,0,0,0,0,0,0,0,0,48.19,44.01,57.08,0.2971,0,47.89,44.01,52,0.2971,0,5.08,0.995,0.911,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.129,0.99,0,1,0
815176800000,1995,11,1995,2,30,0.179,0.13,0,0,0,0,0,0,0,0,68.94,58.19,88.98,18.94,8.19,50,50,50,18.94,8.19,38.98,0.741,0.562,0.859,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.179,0.73,0,1,0
817768800000,1995,12,1995,3,31,0.28,0.158,0.0132,0,0,0,0,1,0,0.0967741935483871,104.6,91.44,110.3,45.65,32.44,59,59,59,40.74,-7.105e-15,49.67,0.565,0.535,0.645,4.913,0,51.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000628,0,0.000111,2.5e-7,0,0.0000044,0.0719,0.0708,0.0827,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,3,0,0.903,0.0968,0,0,1,0.2668,0.56,0.047,0.95,0
820447200000,1996,1,1995,4,31,0.358,0.196,0.128,6927.24,22.42,22.42,9.311,1,0,0.6451612903225806,133.5,101.6,174.8,60.52,28.56,73,73,73,12.84,-1.421e-14,47.7,0.561,0.418,0.719,47.68,0,101.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0708,0.0849,0.00131,0,0.00441,0.000051,0,0.00017,0.102,0.0708,0.169,0.004,0.0028,0.0066,25.4,25.38,25.43,0.504,0,0.938,0.527,0,0.97,0.485,0,0.9,9.681,0,23.12,9.311,0,22.42,11,3,0,0.355,0.0968,0,0.0517,0.452,0.23,0.55,0.36,0.64,19.3
823125600000,1996,2,1995,5,29,0.554,0.213,0.341,18967.8,41.62,41.62,27.25,1,1,1,221,181.1,268.1,136,96.13,85,85,85,-9.801e-16,-2.842e-14,1.421e-14,0.388,0.317,0.469,136,96.13,183.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.098,0.0839,0.115,0.00731,0.00392,0.0113,0.00029,0.00015,0.00045,0.231,0.16,0.316,0.0091,0.0063,0.013,25.23,24.91,25.41,0.806,0,0.949,0.837,0,0.98,0.782,0,0.93,28.06,0,42.47,27.25,0,41.62,0,4,0,0,0.138,0,0.151,0.138,0.213,0.38,0.62,0.38,34.2
825631200000,1996,3,1995,6,31,0.971,0.287,0.684,41552.5,73.35,73.35,55.85,2,1,1.6451612903225807,362.5,276,446.1,255.5,169,107,107,107,2.75e-15,-2.842e-14,2.842e-14,0.302,0.24,0.388,255.5,169,339.1,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.143,0.113,0.173,0.0275,0.0101,0.0591,0.0011,0.0004,0.0024,0.333,0.246,0.403,0.013,0.0099,0.017,24.46,23.99,24.9,0.943,0.923,0.959,0.973,0.97,0.98,0.917,0.895,0.94,36.91,25.55,52.25,35.78,24.79,48.2,0,0,0,0,0,0,0.31,0,0.287,0.3,0.7,0.3,42.8
828309600000,1996,4,1995,7,30,1.04,0.324,0.716,43138.7,69.82,69.82,59.91,2,1,1.8333333333333333,401.4,324.1,448.8,276.4,199.1,125,125,125,9.474e-16,-2.842e-14,2.842e-14,0.315,0.279,0.386,276.4,199.1,323.8,990,990,990,965.4,965,965.6,24.6,24.4,25,0.154,0.126,0.17,0.0325,0.0127,0.0518,0.0013,0.00051,0.0021,0.339,0.251,0.395,0.014,0.01,0.016,24.26,24,24.63,0.941,0.923,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.96,25.65,51.59,33.88,24.88,48.2,0,0,0,0,0,0,0.333,0,0.324,0.31,0.69,0.31,41.5
830901600000,1996,5,1995,8,31,0.682,0.394,0.288,16338.7,38.16,38.16,21.96,1,1,1,254.7,206.3,317.9,107.7,59.29,147,147,147,1.604e-15,-2.842e-14,2.842e-14,0.587,0.462,0.713,107.7,59.29,170.8,990,990,990,964.7,964.4,965,25.3,25,25.6,0.0943,0.0773,0.117,0.0049,0.00079,0.0103,0.00019,0.000031,0.00041,0.187,0.101,0.3,0.0074,0.0039,0.012,25.12,24.71,25.46,0.807,0,0.946,0.842,0,0.974,0.781,0,0.922,22.68,0,39.17,21.96,0,38.16,0,4,0,0,0.129,0,0.122,0.129,0.394,0.58,0.42,0.58,24
833580000000,1996,6,1995,9,30,0.463,0.308,0.121,0,0,0,0,1,0,0.7,178.8,157.1,203.8,59.79,38.07,119,119,119,13.06,-1.421e-14,49.01,0.67,0.584,0.758,46.73,0,84.83,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0762,0.0708,0.0849,0.000997,0,0.00296,0.000039,0,0.00012,0.1,0.0708,0.145,0.0039,0.0028,0.0057,25.46,25.43,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9,21,0,0.3,0.7,0,0,1,0.342,0.67,0.26,0.74,0
836172000000,1996,7,1995,10,31,0.373,0.289,0,0,0,0,0,0,0,0,139.3,126.2,155.7,31.25,18.17,108,108,108,31.25,18.17,47.7,0.778,0.694,0.856,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.373,0.77,0,1,0
838850400000,1996,8,1995,11,31,0.273,0.247,0,0,0,0,0,0,0,0,101.8,87.07,124.3,9.633,0,92.21,87.07,93,9.633,0,31.26,0.914,0.748,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.273,0.9,0,1,0
841528800000,1996,9,1995,12,30,0.179,0.173,0,0,0,0,0,0,0,0,68.88,57.82,85.16,2.069,0,66.81,57.82,72,2.069,0,13.16,0.974,0.845,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.179,0.97,0,1,0
844120800000,1996,10,1996,1,31,0.152,0.139,0,0,0,0,0,0,0,0,56.65,53.95,59.49,4.65,1.95,52,52,52,4.65,1.95,7.49,0.918,0.874,0.964,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.152,0.91,0,1,0
846799200000,1996,11,1996,2,30,0.212,0.13,0.0191,0,0,0,0,1,0,0.13333333333333333,81.66,60.11,106.6,31.66,10.11,50,50,50,24.3,0,47.87,0.632,0.469,0.832,7.367,0,56.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000595,0,0.000563,0.0000023,0,0.000022,0.0732,0.0708,0.0903,0.0029,0.0028,0.0035,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26,4,0,0.867,0.133,0,0,1,0.1929,0.61,0.09,0.91,0
849391200000,1996,12,1996,3,31,0.326,0.158,0.159,4534.7,19.43,19.43,6.095,1,0,0.9354838709677419,121.6,105.3,146.8,62.58,46.25,59,59,59,3.028,-1.421e-14,47.62,0.49,0.402,0.561,59.55,0,87.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.0782,0.00109,0,0.00321,0.000043,0,0.00013,0.0999,0.0708,0.142,0.0039,0.0028,0.0056,25.4,25.36,25.43,0.328,0,0.939,0.341,0,0.963,0.316,0,0.901,6.344,0,20.17,6.095,0,19.43,2,18,0,0.0645,0.581,0,0.0339,0.645,0.167,0.48,0.49,0.51,13.9
852069600000,1997,1,1996,4,31,0.485,0.196,0.289,17942.1,38.03,38.03,24.12,1,1,1,180.9,146.3,241.2,107.9,73.27,73,73,73,9.168e-16,-1.421e-14,1.421e-14,0.414,0.303,0.499,107.9,73.27,168.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.087,0.0748,0.108,0.00492,0.00198,0.01,0.00019,0.000078,0.0004,0.18,0.118,0.288,0.0071,0.0046,0.011,25.34,25.07,25.39,0.93,0.911,0.945,0.966,0.96,0.974,0.898,0.882,0.92,24.93,16.98,39.04,24.12,16.3,38.03,0,0,0,0,0,0,0.134,0,0.196,0.4,0.6,0.4,37
854748000000,1997,2,1996,5,28,0.954,0.206,0.748,45411.4,94.02,94.02,67.58,2,1,1.7857142857142858,394.3,252.4,519.5,309.3,167.4,85,85,85,2.03e-15,0,2.842e-14,0.225,0.164,0.337,309.3,167.4,434.5,990,990,990,965.4,964.7,965.9,24.6,24.1,25.3,0.159,0.109,0.203,0.0497,0.00998,0.104,0.002,0.00039,0.0043,0.388,0.253,0.543,0.016,0.01,0.023,24.25,23.52,25,0.947,0.925,0.959,0.975,0.97,0.98,0.924,0.898,0.94,39.54,26.7,52.32,38.47,25.9,48.2,0,0,0,0,0,0,0.375,0,0.206,0.22,0.78,0.22,47.6
857167200000,1997,3,1996,6,31,1.49,0.287,1.21,70491.8,96.4,96.4,94.75,2,2,2,557.8,523.9,587.3,450.8,416.9,107,107,107,3.667e-15,-5.684e-14,5.684e-14,0.192,0.182,0.204,450.8,416.9,480.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.214,0.2,0.228,0.112,0.0958,0.126,0.0047,0.004,0.0053,0.572,0.52,0.62,0.024,0.022,0.026,23.32,23.14,23.52,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.31,45.97,52.1,47.37,45.05,48.2,0,0,0,0,0,0,0.526,0,0.28,0.19,0.81,0.19,47.3
859845600000,1997,4,1996,7,30,1.78,0.324,1.45,83297.1,134.8,134.8,115.7,3,2,2.7,685.1,539.7,787.7,560.1,414.7,125,125,125,5.684e-15,-5.684e-14,5.684e-14,0.186,0.159,0.232,560.1,414.7,662.7,990,990,990,966.6,966,967.1,23.4,22.9,24,0.279,0.202,0.336,0.178,0.0948,0.244,0.0077,0.004,0.011,0.682,0.52,0.821,0.029,0.022,0.036,22.68,22.13,23.45,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.38,35.39,52.07,43.26,34.32,48.2,0,0,0,0,0,0,0.643,0,0.33,0.18,0.81,0.19,46.8
862437600000,1997,5,1996,8,31,1.44,0.394,1.05,61609.7,119.1,119.1,82.81,3,2,2.225806451612903,539.1,394.3,726.2,392.1,247.3,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.282,0.202,0.373,392.1,247.3,579.2,990,990,990,966,965.4,966.8,24,23.2,24.6,0.199,0.144,0.289,0.0858,0.0168,0.188,0.0036,0.00068,0.0081,0.465,0.27,0.68,0.019,0.011,0.029,23.52,22.51,24.36,0.947,0.929,0.958,0.974,0.97,0.98,0.922,0.901,0.939,38.34,27.43,51.74,37.24,26.61,48.2,0,0,0,0,0,0,0.46,0,0.39,0.27,0.73,0.27,42.8
865116000000,1997,6,1996,9,30,0.815,0.308,0.507,31174.1,58.09,58.09,43.3,2,1,1.2333333333333334,314.5,259.7,387.4,195.5,140.7,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.384,0.307,0.458,195.5,140.7,268.4,990,990,990,965,964.7,965.3,25,24.7,25.3,0.124,0.105,0.15,0.0128,0.00771,0.0257,0.00051,0.00031,0.001,0.304,0.245,0.398,0.012,0.0097,0.016,24.71,24.36,25.02,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,38.12,25.76,52.14,37,24.98,48.2,0,0,0,0,0,0,0.241,0,0.308,0.38,0.62,0.38,38.3
867708000000,1997,7,1996,10,31,0.601,0.289,0.312,16250.5,33.22,33.22,21.84,1,1,1,224.4,197.7,256.7,116.4,89.67,108,108,108,-1.834e-15,-1.421e-14,1.421e-14,0.484,0.421,0.546,116.4,89.67,148.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0946,0.0852,0.106,0.00564,0.00337,0.00839,0.00022,0.00013,0.00033,0.2,0.152,0.258,0.0079,0.0059,0.01,25.25,25.02,25.44,0.746,0,0.939,0.782,0,0.97,0.724,0,0.91,22.52,0,34.25,21.84,0,33.22,0,6,0,0,0.194,0,0.121,0.194,0.289,0.48,0.52,0.48,27
870386400000,1997,8,1996,11,31,0.439,0.249,0.182,0,0,0,0,1,0,0.9354838709677419,164.1,142.2,195.2,71.08,49.17,93,93,93,3.199,-1.421e-14,49.99,0.572,0.476,0.654,67.89,0,102.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.077,0.0708,0.0878,0.00179,0,0.00444,0.00007,0,0.00017,0.117,0.0708,0.173,0.0046,0.0028,0.0068,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,29,0,0.0645,0.935,0,0,1,0.257,0.57,0.41,0.59,0
873064800000,1997,9,1996,12,30,0.318,0.187,0.0803,1379.58,15.24,15.24,1.916,1,0,0.5333333333333333,122.7,108.8,141.9,50.72,36.81,72,72,72,19.76,-1.421e-14,49.11,0.59,0.507,0.662,30.97,0,69.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0743,0.000366,0,0.00169,0.000014,0,0.000066,0.0827,0.0708,0.113,0.0032,0.0028,0.0044,25.42,25.39,25.43,0.12,0,0.912,0.128,0,0.96,0.115,0,0.876,1.996,0,15.88,1.916,0,15.24,14,12,0,0.467,0.4,0,0.0106,0.867,0.2377,0.59,0.25,0.75,4.34
875656800000,1997,10,1997,1,31,0.277,0.139,0.101,0,0,0,0,1,0,0.7096774193548387,103.4,96.23,108.5,51.43,44.23,52,52,52,13.68,-7.105e-15,49.42,0.503,0.479,0.54,37.75,0,56.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000192,0,0.000555,0.0000075,0,0.000022,0.0812,0.0708,0.0902,0.0032,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,9,22,0,0.29,0.71,0,0,1,0.176,0.5,0.36,0.64,0
878335200000,1997,11,1997,2,30,0.301,0.13,0.172,7293.9,17.22,17.22,10.13,1,1,1,116.2,100.6,126.8,66.22,50.6,50,50,50,-7.105e-16,-7.105e-15,7.105e-15,0.433,0.394,0.497,66.22,50.6,76.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0729,0.00138,0.000051,0.00228,0.000054,0.000002,0.000089,0.105,0.0817,0.121,0.0041,0.0032,0.0048,25.4,25.38,25.42,0.586,0,0.94,0.608,0,0.96,0.562,0,0.903,10.55,0,17.94,10.13,0,17.22,0,11,0,0,0.367,0,0.0563,0.367,0.129,0.43,0.57,0.43,24.2
880927200000,1997,12,1997,3,31,0.353,0.158,0.195,10615.1,19.16,19.16,14.27,1,1,1,131.9,120.6,145.4,72.87,61.56,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.449,0.406,0.489,72.87,61.56,86.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0708,0.0777,0.00194,0.000983,0.0031,0.000076,0.000039,0.00012,0.116,0.0974,0.14,0.0045,0.0038,0.0055,25.38,25.36,25.4,0.801,0,0.94,0.836,0,0.963,0.769,0,0.903,14.86,0,19.9,14.27,0,19.16,0,4,0,0,0.129,0,0.0793,0.129,0.158,0.45,0.55,0.45,30.1
883605600000,1998,1,1997,4,31,0.531,0.196,0.336,20889.8,43.12,43.12,28.08,1,1,1,198.3,145.2,262.2,125.3,72.17,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.379,0.278,0.503,125.3,72.17,189.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0932,0.0744,0.116,0.0064,0.00188,0.0118,0.00025,0.000074,0.00047,0.211,0.116,0.325,0.0083,0.0046,0.013,25.28,24.93,25.39,0.93,0.911,0.951,0.969,0.96,0.98,0.902,0.882,0.932,28.92,16.62,44,28.08,15.95,43.12,0,0,0,0,0,0,0.156,0,0.195,0.37,0.63,0.37,39.3
886284000000,1998,2,1997,5,28,0.853,0.206,0.648,39536.7,76.69,76.69,58.83,2,1,1.6428571428571428,352.7,265.2,437.2,267.7,180.2,85,85,85,0,-2.842e-14,2.842e-14,0.249,0.194,0.321,267.7,180.2,352.2,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.144,0.114,0.174,0.0332,0.0111,0.0652,0.0013,0.00044,0.0027,0.348,0.243,0.42,0.014,0.0097,0.017,24.49,24.01,24.93,0.945,0.923,0.958,0.974,0.97,0.98,0.921,0.895,0.939,38.41,25.67,51.27,37.35,24.9,48.2,0,0,0,0,0,0,0.327,0,0.205,0.24,0.76,0.24,46.4
888703200000,1998,3,1997,6,31,1.33,0.287,1.04,62006.1,103.2,103.2,83.34,3,2,2.064516129032258,496.9,433.4,602.6,389.9,326.4,107,107,107,3.667e-15,-5.684e-14,5.684e-14,0.218,0.178,0.247,389.9,326.4,495.6,990,990,990,965.8,965.6,966.3,24.2,23.7,24.4,0.192,0.168,0.237,0.083,0.0531,0.133,0.0034,0.0022,0.0056,0.473,0.384,0.624,0.02,0.016,0.026,23.69,23.12,24.07,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.916,0.939,41.85,34.99,52.3,40.57,33.94,48.2,0,0,0,0,0,0,0.463,0,0.29,0.22,0.78,0.22,46.6
891381600000,1998,4,1997,7,30,1.79,0.324,1.47,83988.2,127.2,127.2,116.7,3,2,2.966666666666667,690.8,611.1,744.5,565.8,486.1,125,125,125,-1.895e-15,-5.684e-14,0,0.182,0.168,0.205,565.8,486.1,619.5,990,990,990,966.7,966.3,966.9,23.3,23.1,23.7,0.281,0.236,0.312,0.179,0.128,0.215,0.0077,0.0054,0.0093,0.661,0.539,0.748,0.028,0.023,0.032,22.68,22.37,23.08,0.952,0.946,0.956,0.976,0.97,0.98,0.929,0.917,0.937,40.48,35.33,52.45,39.42,34.27,48.2,0,0,0,0,0,0,0.648,0,0.32,0.18,0.82,0.18,46.9
893973600000,1998,5,1997,8,31,1.22,0.394,0.831,49723.4,96.4,96.4,66.83,2,1,1.7741935483870968,457.3,341.5,608.9,310.3,194.5,147,147,147,-2.75e-15,-5.684e-14,5.684e-14,0.331,0.241,0.43,310.3,194.5,461.9,990,990,990,965.7,965.1,966.3,24.3,23.7,24.9,0.166,0.125,0.223,0.049,0.0123,0.117,0.002,0.00049,0.0049,0.399,0.259,0.594,0.016,0.01,0.025,23.95,23.07,24.55,0.947,0.926,0.959,0.975,0.97,0.98,0.924,0.898,0.94,39.88,26.31,52.65,38.7,25.52,48.2,0,0,0,0,0,0,0.371,0,0.389,0.32,0.68,0.32,40.8
896652000000,1998,6,1997,9,30,0.725,0.308,0.417,25937.6,48.2,48.2,36.02,1,1,1,279.9,235.4,336.9,160.9,116.4,119,119,119,0,-2.842e-14,2.842e-14,0.43,0.353,0.506,160.9,116.4,217.8,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.112,0.096,0.132,0.00942,0.00564,0.0143,0.00037,0.00022,0.00057,0.281,0.201,0.383,0.011,0.0079,0.015,24.9,24.53,25.19,0.941,0.923,0.958,0.974,0.97,0.98,0.917,0.895,0.939,37,26.54,50.2,36.02,25.74,48.2,0,0,0,0,0,0,0.2,0,0.308,0.42,0.58,0.42,35.8
899244000000,1998,7,1997,10,31,0.547,0.289,0.258,8285.77,27.8,27.8,11.14,1,1,1,204.3,180.4,232.9,96.34,72.45,108,108,108,-4.584e-16,-1.421e-14,1.421e-14,0.532,0.464,0.599,96.34,72.45,125,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0875,0.0791,0.0976,0.00394,0.00191,0.00637,0.00015,0.000075,0.00025,0.164,0.121,0.215,0.0064,0.0047,0.0085,25.37,25.19,25.44,0.415,0,0.929,0.438,0,0.97,0.403,0,0.901,11.48,0,28.66,11.14,0,27.8,0,17,0,0,0.548,0,0.0619,0.548,0.289,0.53,0.47,0.53,15.1
901922400000,1998,8,1997,11,31,0.419,0.249,0.149,0,0,0,0,1,0,0.8387096774193549,156.3,139.7,179.1,63.31,46.7,93,93,93,7.798,-1.421e-14,49.99,0.598,0.519,0.666,55.52,0,86.08,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0745,0.0708,0.0821,0.00115,0,0.00307,0.000045,0,0.00012,0.102,0.0708,0.144,0.004,0.0028,0.0056,25.41,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,26,0,0.161,0.839,0,0,1,0.27,0.59,0.36,0.64,0
904600800000,1998,9,1997,12,30,0.3,0.187,0.0405,650.466,14,14,0.9034,1,0,0.26666666666666666,115.8,103.3,137.8,43.78,31.34,72,72,72,28.17,-1.421e-14,49.93,0.627,0.523,0.697,15.61,0,65.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0729,0.000194,0,0.00134,0.0000076,0,0.000053,0.0769,0.0708,0.106,0.003,0.0028,0.0041,25.42,25.39,25.43,0.0588,0,0.89,0.064,0,0.96,0.0564,0,0.854,0.9411,0,14.58,0.9034,0,14,22,6,0,0.733,0.2,0,0.00502,0.933,0.2595,0.62,0.14,0.86,2.17
907192800000,1998,10,1998,1,31,0.245,0.139,0.0132,0,0,0,0,1,0,0.0967741935483871,91.3,83.38,103.9,39.3,31.38,52,52,52,34.36,-7.105e-15,48.33,0.572,0.501,0.624,4.941,0,51.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000872,0,0.00016,3.4e-7,0,0.0000063,0.0719,0.0708,0.0835,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,3,0,0.903,0.0968,0,0,1,0.2318,0.57,0.054,0.95,0
909871200000,1998,11,1998,2,30,0.274,0.13,0.109,4002.94,15.04,15.04,5.56,1,0,0.6666666666666666,105.6,84.47,119.2,55.62,34.47,50,50,50,13.7,-7.105e-15,48.96,0.479,0.419,0.592,41.92,0,69.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00073,0,0.00163,0.000029,0,0.000064,0.0898,0.0708,0.108,0.0035,0.0028,0.0043,25.41,25.39,25.43,0.355,0,0.909,0.384,0,0.96,0.341,0,0.873,5.791,0,15.66,5.56,0,15.04,10,8,0,0.333,0.267,0,0.0309,0.6,0.165,0.47,0.4,0.6,14.6
912463200000,1998,12,1998,3,31,0.409,0.158,0.251,15134.8,30.72,30.72,20.34,1,1,1,152.8,120.6,195.5,93.8,61.56,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.392,0.302,0.489,93.8,61.56,136.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0804,0.0708,0.0953,0.00372,0.000983,0.00735,0.00015,0.000039,0.00029,0.153,0.0974,0.229,0.006,0.0038,0.009,25.36,25.35,25.4,0.892,0,0.936,0.934,0,0.97,0.861,0,0.905,21.07,0,31.67,20.34,0,30.72,0,1,0,0,0.0323,0,0.113,0.0323,0.158,0.39,0.61,0.39,37
915141600000,1999,1,1998,4,31,0.819,0.196,0.623,38190.8,76.55,76.55,51.33,2,1,1.5161290322580645,305.7,200.7,423.8,232.7,127.7,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.252,0.172,0.364,232.7,127.7,350.8,990,990,990,964.9,964.4,965.5,25.1,24.5,25.6,0.131,0.094,0.173,0.0245,0.0066,0.0646,0.00099,0.00026,0.0026,0.31,0.215,0.417,0.012,0.0084,0.017,24.75,24.08,25.38,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.91,26.26,51.82,34.84,25.47,48.2,0,0,0,0,0,0,0.285,0,0.196,0.24,0.76,0.24,46.6
917820000000,1999,2,1998,5,28,1.58,0.219,1.36,78571,137.9,137.9,116.9,3,2,2.75,653.1,437.2,782.1,562.4,352.2,90.71,85,105,0,-5.684e-14,5.684e-14,0.142,0.115,0.194,562.4,352.2,677.1,990,990,990,966.5,965.6,967,23.5,23,24.4,0.274,0.174,0.338,0.181,0.0652,0.253,0.0078,0.0027,0.011,0.673,0.42,0.839,0.029,0.017,0.037,22.83,22.13,24.01,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,43.61,35.13,50.91,42.62,34.08,48.2,0,0,0,0,0,0,0.65,0,0.22,0.14,0.86,0.14,49.7
920239200000,1999,3,1998,6,31,2.7,0.346,2.27,119184,192.8,192.8,160.2,4,3,3.4838709677419355,1007,786.3,1464,878.2,657.3,129,129,129,28.83,-1.137e-13,235.3,0.133,0.0881,0.164,849.3,657.3,1100,990,990,990,967.9,967,969.4,22.1,20.6,23,0.514,0.332,0.879,0.386,0.24,0.648,0.018,0.01,0.031,1.17,0.81,1.83,0.053,0.035,0.089,20.98,18.8,22.14,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.929,0.938,47.74,39.55,51.89,46.17,38.56,48.2,0,0,0,0,0,0,0.89,0,0.43,0.13,0.84,0.16,44.1
922917600000,1999,4,1998,7,30,4.07,0.384,2.85,133508,192.8,192.8,185.4,4,4,4,1571,1335,1678,1423,1187,148,148,148,322.9,87.1,430,0.0946,0.0882,0.111,1100,1100,1100,990,990,990,969.7,969,970.1,20.3,19.9,21,0.907,0.832,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.78,1.87,0.091,0.085,0.094,18.43,18.07,19.27,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.31,46.37,49.53,46.36,45.44,48.2,0,0,0,0,0,0,1.03,0,1.22,0.094,0.7,0.3,32.8
925509600000,1999,5,1998,8,31,2.48,0.433,2.05,110705,192.8,192.8,148.8,4,3,3.4193548387096775,927.2,704.9,1290,765.7,557.9,161.5,147,192,3.667e-15,-1.137e-13,1.137e-13,0.176,0.149,0.209,765.7,557.9,1098,990,990,990,967.6,966.7,968.8,22.4,21.2,23.3,0.431,0.277,0.794,0.31,0.174,0.644,0.014,0.0075,0.03,0.984,0.644,1.74,0.044,0.028,0.082,21.44,19.45,22.64,0.955,0.951,0.957,0.979,0.974,0.98,0.935,0.927,0.938,44.75,39.27,51.83,43.62,38.27,48.2,0,0,0,0,0,0,0.827,0,0.43,0.17,0.83,0.17,44.6
928188000000,1999,6,1998,9,30,1.44,0.308,1.14,66728.6,118.8,118.8,92.68,3,2,2.3,557.2,447.9,693.7,438.2,328.9,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.217,0.172,0.266,438.2,328.9,574.7,990,990,990,966.1,965.6,966.7,23.9,23.3,24.4,0.215,0.171,0.284,0.108,0.0542,0.185,0.0045,0.0022,0.0079,0.525,0.39,0.67,0.022,0.016,0.029,23.37,22.65,23.99,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.02,34.99,51.93,40.84,33.94,48.2,0,0,0,0,0,0,0.515,0,0.3,0.21,0.79,0.21,46.3
930780000000,1999,7,1998,10,31,0.994,0.362,0.632,38356.7,66.07,66.07,51.55,2,1,1.5161290322580645,371,312.5,441.6,236,177.5,135,135,135,-2.75e-15,-2.842e-14,2.842e-14,0.368,0.306,0.432,236,177.5,306.6,990,990,990,965.3,965,965.6,24.7,24.4,25,0.14,0.119,0.165,0.0199,0.0108,0.0437,0.00081,0.00043,0.0018,0.327,0.255,0.405,0.013,0.01,0.016,24.42,24.06,24.73,0.943,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,37.83,25.94,52.55,36.66,25.16,48.2,0,0,0,0,0,0,0.286,0,0.362,0.36,0.64,0.36,38.6
933458400000,1999,8,1998,11,31,0.699,0.249,0.449,28139.4,48.2,48.2,37.82,1,1,1,260.8,224.2,308.4,167.8,131.2,93,93,93,9.168e-16,-2.842e-14,2.842e-14,0.36,0.302,0.415,167.8,131.2,215.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.111,0.0981,0.128,0.01,0.0069,0.0141,0.0004,0.00027,0.00056,0.29,0.225,0.375,0.011,0.0088,0.015,24.98,24.68,25.23,0.944,0.931,0.957,0.974,0.97,0.98,0.92,0.903,0.938,38.82,30.23,49.93,37.82,29.32,48.2,0,0,0,0,0,0,0.21,0,0.25,0.36,0.64,0.36,40.3
936136800000,1999,9,1998,12,30,0.494,0.187,0.308,19043.1,33.58,33.58,26.45,1,1,1,190.7,168.4,221.2,118.7,96.42,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.38,0.326,0.428,118.7,96.42,149.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0915,0.0837,0.102,0.00584,0.00395,0.00843,0.00023,0.00015,0.00033,0.2,0.16,0.255,0.0078,0.0063,0.01,25.36,25.22,25.38,0.923,0.911,0.938,0.97,0.967,0.97,0.895,0.882,0.91,27.28,21.95,34.62,26.45,21.23,33.58,0,0,0,0,0,0,0.147,0,0.186,0.38,0.62,0.38,38.5
938728800000,1999,10,1999,1,31,0.406,0.139,0.266,16337.4,25.43,25.43,21.96,1,1,1,151.4,138.1,166.5,99.41,86.06,52,52,52,0,-1.421e-14,1.421e-14,0.345,0.312,0.377,99.41,86.06,114.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0765,0.0865,0.0042,0.00307,0.00548,0.00016,0.00012,0.00021,0.162,0.138,0.189,0.0064,0.0054,0.0074,25.35,25.34,25.36,0.919,0.911,0.926,0.967,0.963,0.97,0.889,0.883,0.893,22.7,19.82,26.21,21.96,19.08,25.43,0,0,0,0,0,0,0.122,0,0.14,0.34,0.66,0.34,40.2
941407200000,1999,11,1999,2,30,0.382,0.13,0.252,15417.6,24.33,24.33,21.41,1,1,1,147.3,137.2,159.9,97.28,87.24,50,50,50,3.316e-15,-1.421e-14,1.421e-14,0.34,0.313,0.364,97.28,87.24,109.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0766,0.0846,0.00402,0.00317,0.00509,0.00016,0.00012,0.0002,0.158,0.14,0.181,0.0062,0.0055,0.0071,25.34,25.34,25.36,0.916,0.911,0.925,0.967,0.963,0.97,0.886,0.883,0.89,22.13,20.06,25.08,21.41,19.32,24.33,0,0,0,0,0,0,0.119,0,0.13,0.34,0.66,0.34,40.4
943999200000,1999,12,1999,3,31,0.45,0.158,0.291,17914.2,26.13,26.13,24.08,1,1,1,167.8,156.4,176.3,108.8,97.38,59,59,59,-1.375e-15,-1.421e-14,1.421e-14,0.352,0.335,0.377,108.8,97.38,117.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0815,0.0886,0.005,0.00403,0.00572,0.0002,0.00016,0.00022,0.18,0.16,0.195,0.007,0.0063,0.0076,25.36,25.35,25.36,0.917,0.911,0.923,0.97,0.968,0.97,0.89,0.882,0.895,24.83,22.12,26.94,24.08,21.4,26.13,0,0,0,0,0,0,0.134,0,0.159,0.35,0.65,0.35,39.8
946677600000,2000,1,1999,4,31,0.543,0.196,0.347,21610.1,37.83,37.83,29.05,1,1,1,202.7,168.1,240.3,129.7,95.14,73,73,73,-1.834e-15,-1.421e-14,1.421e-14,0.364,0.304,0.434,129.7,95.14,167.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0947,0.0825,0.108,0.00678,0.00384,0.00997,0.00027,0.00015,0.00039,0.219,0.157,0.286,0.0086,0.0062,0.011,25.31,25.07,25.39,0.929,0.913,0.944,0.97,0.967,0.974,0.901,0.884,0.919,29.94,21.7,38.85,29.05,20.98,37.83,0,0,0,0,0,0,0.161,0,0.196,0.36,0.64,0.36,39.8
949356000000,2000,2,1999,5,29,0.772,0.213,0.559,34336.9,62.11,62.11,49.33,2,1,1.4827586206896552,307.9,244.4,370.2,222.9,159.4,85,85,85,9.801e-16,-2.842e-14,2.842e-14,0.281,0.23,0.348,222.9,159.4,285.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.129,0.106,0.151,0.0173,0.0093,0.0336,0.00069,0.00037,0.0014,0.305,0.244,0.386,0.012,0.0097,0.015,24.74,24.43,25.06,0.941,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,36.66,25.76,51.58,35.63,24.99,48.2,0,0,0,0,0,0,0.274,0,0.213,0.28,0.72,0.28,44.5
951861600000,2000,3,1999,6,31,1.68,0.287,1.39,77841.7,192.8,192.8,104.6,4,2,2.5806451612903225,628.7,375.9,1287,521.7,268.9,107,107,107,3.035,-1.137e-13,80.46,0.197,0.0831,0.285,518.7,268.9,1100,990,990,990,966.3,965.3,968.8,23.7,21.2,24.7,0.288,0.148,0.806,0.172,0.0259,0.648,0.0076,0.001,0.031,0.66,0.298,1.75,0.029,0.012,0.083,22.99,19.44,24.42,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,40.63,30.07,51.67,39.48,29.17,48.2,0,0,0,0,0,0,0.581,0,0.29,0.17,0.83,0.17,46.3
954540000000,2000,4,1999,7,30,3.32,0.364,2.72,134900,192.8,192.8,187.4,4,4,4,1282,968.8,1445,1142,843.8,140.3,125,148,92.14,0,197.5,0.11,0.102,0.129,1050,843.8,1100,990,990,990,968.8,967.8,969.3,21.2,20.7,22.2,0.764,0.48,0.878,0.571,0.347,0.648,0.027,0.016,0.031,1.62,1.06,1.83,0.077,0.047,0.088,19.59,18.87,21.17,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.93,41.79,50.24,46.84,40.95,48.2,0,0,0,0,0,0,1.04,0,0.6,0.11,0.82,0.18,40.6
957132000000,2000,5,1999,8,31,1.99,0.394,1.6,89963.8,155.7,155.7,120.9,4,2,2.806451612903226,744.7,578,947.4,597.7,431,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.201,0.155,0.254,597.7,431,800.4,990,990,990,966.9,966.2,967.7,23.1,22.3,23.8,0.302,0.208,0.442,0.202,0.102,0.326,0.0088,0.0043,0.015,0.735,0.544,1.03,0.032,0.023,0.046,22.39,21.33,23.25,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.88,35.5,52.52,43.48,34.43,48.2,0,0,0,0,0,0,0.672,0,0.39,0.2,0.8,0.2,45.2
959810400000,2000,6,1999,9,30,1.22,0.308,0.915,54857.4,96.4,96.4,76.19,2,2,2,471.8,392.1,570.1,352.8,273.1,119,119,119,0,-5.684e-14,5.684e-14,0.255,0.209,0.304,352.8,273.1,451.1,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.179,0.151,0.214,0.0655,0.0279,0.112,0.0027,0.0011,0.0047,0.426,0.306,0.573,0.018,0.012,0.024,23.85,23.26,24.33,0.948,0.935,0.958,0.975,0.97,0.98,0.924,0.907,0.939,39.07,30.46,49.3,38.1,29.54,48.2,0,0,0,0,0,0,0.423,0,0.305,0.25,0.75,0.25,45
962402400000,2000,7,1999,10,31,0.886,0.289,0.597,36597.1,60.58,60.58,49.19,2,1,1.4193548387096775,330.8,284.6,387.4,222.8,176.6,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.329,0.279,0.379,222.8,176.6,279.4,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.132,0.116,0.152,0.0161,0.0108,0.0309,0.00065,0.00043,0.0013,0.32,0.248,0.397,0.013,0.01,0.016,24.62,24.35,24.85,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.895,0.94,38.79,25.7,52.28,37.64,24.93,48.2,0,0,0,0,0,0,0.273,0,0.289,0.33,0.67,0.33,41.3
965080800000,2000,8,1999,11,31,0.656,0.249,0.407,25408.9,42.97,42.97,34.15,1,1,1,245,214.3,282.2,152,121.3,93,93,93,2.292e-15,-2.842e-14,2.842e-14,0.382,0.33,0.434,152,121.3,189.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.105,0.0946,0.119,0.00867,0.00606,0.0118,0.00034,0.00024,0.00047,0.262,0.207,0.328,0.01,0.0081,0.013,25.08,24.84,25.31,0.939,0.926,0.951,0.972,0.97,0.98,0.913,0.898,0.932,35.11,27.89,43.85,34.15,27.05,42.97,0,0,0,0,0,0,0.19,0,0.249,0.38,0.62,0.38,38.7
967759200000,2000,9,1999,12,30,0.462,0.187,0.275,17000.6,31.33,31.33,23.61,1,1,1,178.3,153.7,211.3,106.3,81.65,72,72,72,2.368e-15,-1.421e-14,1.421e-14,0.407,0.341,0.469,106.3,81.65,139.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0872,0.0785,0.0988,0.00478,0.00269,0.00759,0.00019,0.00011,0.0003,0.178,0.134,0.237,0.007,0.0052,0.0093,25.37,25.29,25.38,0.922,0.911,0.934,0.968,0.961,0.97,0.892,0.882,0.906,24.39,18.93,32.3,23.61,18.19,31.33,0,0,0,0,0,0,0.131,0,0.187,0.4,0.6,0.4,36.8
970351200000,2000,10,2000,1,31,0.371,0.139,0.232,14257.4,22,22,19.16,1,1,1,138.5,129.9,152.3,86.46,77.86,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.376,0.341,0.4,86.46,77.86,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0736,0.0815,0.0031,0.00237,0.00427,0.00012,0.000093,0.00017,0.139,0.124,0.164,0.0054,0.0048,0.0064,25.36,25.34,25.38,0.926,0.911,0.936,0.963,0.96,0.969,0.892,0.883,0.899,19.9,18.15,22.71,19.16,17.42,22,0,0,0,0,0,0,0.106,0,0.139,0.37,0.63,0.37,38.4
973029600000,2000,11,2000,2,30,0.37,0.13,0.24,14721.3,24.06,24.06,20.45,1,1,1,142.7,131.2,158.8,92.67,81.23,50,50,50,-2.368e-15,-1.421e-14,1.421e-14,0.351,0.315,0.381,92.67,81.23,108.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.0744,0.0842,0.00363,0.00265,0.005,0.00014,0.0001,0.0002,0.15,0.129,0.179,0.0059,0.0051,0.007,25.35,25.34,25.37,0.919,0.912,0.932,0.965,0.961,0.97,0.888,0.883,0.895,21.18,18.84,24.81,20.45,18.09,24.06,0,0,0,0,0,0,0.114,0,0.13,0.35,0.65,0.35,39.8
975621600000,2000,12,2000,3,31,0.529,0.158,0.371,23215.9,44.63,44.63,31.2,1,1,1,197.7,164,254.3,138.7,105,59,59,59,-2.292e-15,-1.421e-14,1.421e-14,0.303,0.232,0.36,138.7,105,195.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0961,0.0842,0.116,0.00754,0.00468,0.0123,0.0003,0.00018,0.00049,0.233,0.173,0.335,0.0092,0.0068,0.013,25.28,24.95,25.36,0.932,0.914,0.953,0.972,0.97,0.98,0.906,0.887,0.934,32.1,23.88,45.54,31.2,23.17,44.63,0,0,0,0,0,0,0.173,0,0.158,0.3,0.7,0.3,43.9
978300000000,2001,1,2000,4,31,1.02,0.196,0.823,50071.2,87.7,87.7,67.3,2,1,1.8387096774193548,380.2,263.3,474.9,307.2,190.3,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.198,0.154,0.277,307.2,190.3,401.9,990,990,990,965.3,964.8,965.7,24.7,24.3,25.2,0.157,0.116,0.191,0.047,0.0119,0.0887,0.0019,0.00047,0.0037,0.377,0.25,0.493,0.015,0.01,0.02,24.33,23.77,24.92,0.946,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,38.43,26.54,52.14,37.39,25.75,48.2,0,0,0,0,0,0,0.374,0,0.197,0.19,0.81,0.19,49.1
980978400000,2001,2,2000,5,28,1.65,0.206,1.44,81498.8,192.8,192.8,121.3,4,2,2.7857142857142856,680.2,481.2,1128,595.2,396.2,85,85,85,-2.03e-15,-5.684e-14,0,0.133,0.0753,0.177,595.2,396.2,1043,990,990,990,966.6,965.8,968.3,23.4,21.7,24.2,0.302,0.19,0.676,0.201,0.086,0.521,0.0088,0.0035,0.024,0.734,0.486,1.48,0.032,0.02,0.068,22.67,20.21,23.75,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.19,35.74,52.38,43.9,34.66,48.2,0,0,0,0,0,0,0.674,0,0.21,0.12,0.87,0.13,49.4
983397600000,2001,3,2000,6,31,4.48,0.49,2.94,135047,192.8,192.8,181.5,4,4,4,1671,1198,1984,1488,1015,183,183,183,391.6,-1.137e-13,701.4,0.112,0.0922,0.153,1096,1015,1100,990,990,990,970,968.5,971,20,19,21.5,0.892,0.672,0.926,0.64,0.456,0.648,0.032,0.021,0.034,1.83,1.41,1.87,0.092,0.066,0.099,18.13,17.08,20.07,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,46.34,43.67,49.82,45.38,42.8,48.2,0,0,0,0,0,0,1.01,0,1.54,0.11,0.66,0.34,30.1
986076000000,2001,4,2000,7,30,5.19,0.443,2.85,123086,178.8,178.8,171,4,4,4,2001,1762,2092,1830,1614,171,148,217,729.9,514.1,843.8,0.0854,0.0708,0.109,1100,1100,1100,990,990,990,971.1,970.3,971.3,18.9,18.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.05,16.8,17.79,0.948,0.947,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.61,42.94,45.62,42.74,42.08,44.71,0,0,0,0,0,0,0.95,0,2.34,0.085,0.55,0.45,23.7
988668000000,2001,5,2000,8,31,3.43,0.514,2.62,129976,192.8,192.8,174.7,4,3,3.838709677419355,1281,904,1732,1089,712,192,192,192,111.8,-1.137e-13,439.6,0.156,0.111,0.212,976.8,712,1100,990,990,990,968.8,967.5,970.2,21.2,19.8,22.5,0.69,0.369,0.922,0.502,0.277,0.648,0.024,0.012,0.033,1.47,0.909,1.87,0.07,0.04,0.095,19.75,17.9,21.58,0.954,0.951,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.73,39.27,51.47,45.61,38.27,48.2,0,0,0,0,0,0,0.971,0,0.81,0.15,0.76,0.24,37.9
991346400000,2001,6,2000,9,30,1.93,0.381,1.55,86907.7,144.6,144.6,120.7,3,2,2.8,743.1,604.5,888.7,596.1,443.6,147,119,161,1.895e-15,-5.684e-14,5.684e-14,0.203,0.134,0.266,596.1,443.6,769.7,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.301,0.215,0.41,0.2,0.108,0.312,0.0087,0.0046,0.014,0.733,0.546,1.01,0.032,0.023,0.045,22.39,21.54,23.12,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.86,35.28,52.31,43.43,34.22,48.2,0,0,0,0,0,0,0.671,0,0.38,0.2,0.8,0.2,45
993938400000,2001,7,2000,10,31,1.32,0.454,0.867,51424.4,96.4,96.4,69.12,2,1,1.903225806451613,493.2,409.6,596.1,323.6,223.6,169.5,135,186,0,-5.684e-14,5.684e-14,0.352,0.226,0.454,323.6,223.6,461.1,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.173,0.139,0.222,0.0529,0.0148,0.117,0.0022,0.0006,0.0049,0.402,0.262,0.592,0.017,0.011,0.025,23.78,23.13,24.23,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.11,26.13,52.66,36.89,25.34,48.2,0,0,0,0,0,0,0.384,0,0.453,0.34,0.66,0.34,39
996616800000,2001,8,2000,11,31,0.907,0.415,0.492,30200.2,53.73,53.73,40.59,2,1,1.1290322580645162,338.8,291.2,404.9,183.8,136.2,155,155,155,0,-2.842e-14,2.842e-14,0.462,0.383,0.532,183.8,136.2,249.9,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.122,0.105,0.145,0.0114,0.00733,0.017,0.00046,0.00029,0.00069,0.303,0.239,0.403,0.012,0.0095,0.016,24.6,24.28,24.9,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,38.37,25.8,52.04,37.25,25.02,48.2,0,0,0,0,0,0,0.226,0,0.415,0.46,0.54,0.46,33.3
