datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1530396000000,2018,7,2017,10,31,1.46,0.498,0.96,56552.4,96.4,96.4,76.01,2,2,2,544.3,446.9,666.2,358.3,260.9,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.347,0.279,0.416,358.3,260.9,480.2,990,990,990,966,965.6,966.6,24,23.4,24.4,0.187,0.152,0.239,0.0681,0.0221,0.126,0.0029,0.00091,0.0054,0.44,0.293,0.631,0.018,0.012,0.027,23.52,22.8,24.1,0.948,0.932,0.958,0.975,0.97,0.98,0.924,0.904,0.939,39.09,28.74,51.35,38.01,27.88,48.2,0,0,0,0,0,0,0.422,0,0.5,0.34,0.66,0.34,38.7
1533074400000,2018,8,2017,11,31,0.991,0.415,0.575,35022,61.37,61.37,47.07,2,1,1.3548387096774193,369.8,313.7,440.6,214.8,158.7,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.423,0.352,0.494,214.8,158.7,285.6,990,990,990,965.2,965,965.6,24.8,24.4,25,0.133,0.113,0.158,0.0156,0.00924,0.0338,0.00063,0.00037,0.0014,0.319,0.254,0.403,0.013,0.01,0.016,24.43,24.09,24.75,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.34,25.71,52,37.23,24.94,48.2,0,0,0,0,0,0,0.262,0,0.416,0.42,0.58,0.42,35.3
1535752800000,2018,9,2017,12,30,0.692,0.306,0.386,23990.8,43.34,43.34,33.32,1,1,1,267.1,232.8,309.6,149.1,114.8,118,118,118,1.895e-15,-2.842e-14,2.842e-14,0.445,0.381,0.507,149.1,114.8,191.6,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.106,0.0937,0.121,0.00842,0.00551,0.012,0.00033,0.00022,0.00048,0.258,0.197,0.334,0.01,0.0077,0.013,24.98,24.72,25.21,0.938,0.922,0.952,0.972,0.97,0.98,0.911,0.894,0.933,34.26,26.16,44.23,33.32,25.37,43.34,0,0,0,0,0,0,0.185,0,0.306,0.44,0.56,0.44,34.7
1538344800000,2018,10,2018,1,31,0.552,0.26,0.293,11419.6,29.9,29.9,15.35,1,1,1,206.2,182.2,230.8,109.2,85.18,97,97,97,0,-1.421e-14,1.421e-14,0.472,0.42,0.532,109.2,85.18,133.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.09,0.0815,0.0987,0.00504,0.00299,0.00713,0.0002,0.00012,0.00028,0.185,0.142,0.229,0.0072,0.0056,0.009,25.35,25.19,25.43,0.536,0,0.932,0.563,0,0.97,0.52,0,0.904,15.82,0,30.82,15.35,0,29.9,0,13,0,0,0.419,0,0.0853,0.419,0.259,0.47,0.53,0.47,20.7
1541023200000,2018,11,2018,2,30,0.495,0.159,0.336,20947.5,34.18,34.18,29.09,1,1,1,191,181.4,201.1,129.6,114.4,61.33,50,67,4.737e-16,-1.421e-14,1.421e-14,0.322,0.249,0.369,129.6,114.4,151.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0882,0.0991,0.00677,0.00547,0.00859,0.00026,0.00021,0.00034,0.217,0.191,0.254,0.0085,0.0075,0.0099,25.36,25.34,25.37,0.93,0.921,0.939,0.97,0.97,0.97,0.902,0.893,0.911,29.99,26.2,35.24,29.09,25.42,34.18,0,0,0,0,0,0,0.162,0,0.159,0.32,0.68,0.32,42.3
1543615200000,2018,12,2018,3,31,0.574,0.158,0.416,26082.7,37.66,37.66,35.06,1,1,1,214.2,203.2,225.1,155.2,144.2,59,59,59,0,0,0,0.276,0.262,0.29,155.2,144.2,166.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0981,0.106,0.00894,0.00801,0.00987,0.00035,0.00031,0.00039,0.263,0.243,0.282,0.01,0.0095,0.011,25.25,25.17,25.34,0.94,0.936,0.944,0.97,0.97,0.973,0.912,0.908,0.918,36.13,33.55,38.69,35.06,32.55,37.66,0,0,0,0,0,0,0.195,0,0.158,0.28,0.72,0.28,45.4
1546293600000,2019,1,2018,4,31,0.641,0.196,0.446,28000.2,44.73,44.73,37.63,1,1,1,239.5,224,269.1,166.5,151,73,73,73,-1.834e-15,-2.842e-14,0,0.306,0.271,0.326,166.5,151,196.1,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.108,0.102,0.118,0.0099,0.00859,0.0124,0.00039,0.00034,0.00049,0.285,0.257,0.338,0.011,0.01,0.013,25.08,24.89,25.2,0.944,0.939,0.953,0.973,0.97,0.98,0.919,0.911,0.934,38.66,35.05,45.64,37.63,34,44.73,0,0,0,0,0,0,0.209,0,0.195,0.31,0.7,0.3,43.7
1548972000000,2019,2,2018,5,28,0.815,0.206,0.61,37213,68.43,68.43,55.38,2,1,1.6785714285714286,337,271.6,399.8,252,186.6,85,85,85,0,-2.842e-14,2.842e-14,0.256,0.213,0.313,252,186.6,314.8,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.139,0.116,0.161,0.0243,0.0116,0.0476,0.00098,0.00046,0.0019,0.32,0.242,0.382,0.013,0.0097,0.015,24.59,24.24,24.89,0.941,0.922,0.958,0.973,0.97,0.98,0.916,0.895,0.939,36.18,25.55,51.17,35.11,24.79,48.2,0,0,0,0,0,0,0.308,0,0.205,0.25,0.75,0.25,45.7
1551391200000,2019,3,2018,6,31,1.18,0.287,0.897,53958.9,78.06,78.06,72.53,2,2,2,441.9,405,466.8,334.9,298,107,107,107,0,0,0,0.243,0.229,0.264,334.9,298,359.8,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.171,0.158,0.18,0.0571,0.0397,0.0688,0.0023,0.0016,0.0028,0.397,0.342,0.434,0.016,0.014,0.018,24.01,23.86,24.24,0.946,0.94,0.95,0.972,0.97,0.976,0.92,0.912,0.927,37.3,33.3,39.99,36.26,32.3,39.03,0,0,0,0,0,0,0.403,0,0.283,0.24,0.76,0.24,45.7
1554069600000,2019,4,2018,7,30,1.1,0.324,0.772,46335.1,67.68,67.68,64.35,2,2,2,423,389.2,438.7,298,264.2,125,125,125,0,0,0,0.296,0.285,0.321,298,264.2,313.7,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.161,0.149,0.167,0.0397,0.0237,0.0471,0.0016,0.00096,0.0019,0.344,0.294,0.368,0.014,0.012,0.015,24.15,24.06,24.36,0.94,0.933,0.943,0.97,0.97,0.97,0.912,0.905,0.915,33.17,29.43,34.89,32.18,28.55,33.84,0,0,0,0,0,0,0.358,0,0.328,0.29,0.7,0.3,42.1
1556661600000,2019,5,2018,8,31,0.872,0.394,0.478,29398.9,51.07,51.07,39.51,2,1,1.064516129032258,325.6,265.3,384.5,178.6,118.3,147,147,147,-1.834e-15,-2.842e-14,2.842e-14,0.457,0.382,0.554,178.6,118.3,237.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.119,0.0981,0.14,0.0109,0.00581,0.0159,0.00044,0.00023,0.00065,0.304,0.206,0.406,0.012,0.0082,0.016,24.66,24.31,25.03,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.1,25.92,52.5,37.88,25.14,48.2,0,0,0,0,0,0,0.22,0,0.394,0.45,0.55,0.45,33.7
1559340000000,2019,6,2018,9,30,0.579,0.308,0.271,12796.5,31.79,31.79,17.77,1,1,1,223.5,192,261.8,104.5,73.03,119,119,119,-4.737e-16,-2.842e-14,2.842e-14,0.537,0.455,0.62,104.5,73.03,142.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0918,0.0807,0.105,0.00464,0.00196,0.00788,0.00018,0.000077,0.00031,0.18,0.124,0.248,0.0071,0.0048,0.0098,25.28,25,25.46,0.646,0,0.936,0.678,0,0.97,0.626,0,0.908,18.34,0,32.77,17.77,0,31.79,0,9,0,0,0.3,0,0.0987,0.3,0.308,0.53,0.47,0.53,22.1
1561932000000,2019,7,2018,10,31,0.436,0.289,0.1,0,0,0,0,1,0,0.5806451612903226,162.7,142.5,190.1,54.67,34.53,108,108,108,17.16,-1.421e-14,48.75,0.669,0.568,0.758,37.51,0,82.11,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.074,0.0708,0.0825,0.00072,0,0.00273,0.000028,0,0.00011,0.092,0.0708,0.139,0.0036,0.0028,0.0054,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,13,18,0,0.419,0.581,0,0,1,0.336,0.66,0.23,0.77,0
1564610400000,2019,8,2018,11,31,0.325,0.249,0,0,0,0,0,0,0,0,121.3,107.3,140.6,28.31,14.26,93,93,93,28.31,14.26,47.62,0.771,0.661,0.867,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.325,0.77,0,1,0
1567288800000,2019,9,2018,12,30,0.229,0.187,0,0,0,0,0,0,0,0,88.33,75.54,105.3,16.33,3.54,72,72,72,16.33,3.54,33.35,0.822,0.683,0.953,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.229,0.82,0,1,0
1569880800000,2019,10,2019,1,31,0.192,0.139,0,0,0,0,0,0,0,0,71.8,65.95,77.01,19.8,13.95,52,52,52,19.8,13.95,25.01,0.725,0.675,0.788,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.192,0.72,0,1,0
1572559200000,2019,11,2019,2,30,0.232,0.13,0.0521,0,0,0,0,1,0,0.36666666666666664,89.53,70.41,108.7,39.53,20.41,50,50,50,19.43,-7.105e-15,49.4,0.572,0.46,0.71,20.1,0,58.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00015,0,0.00074,0.0000059,0,0.000029,0.077,0.0708,0.0933,0.003,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,19,11,0,0.633,0.367,0,0,1,0.1799,0.56,0.22,0.78,0
1575151200000,2019,12,2019,3,31,0.356,0.158,0.194,11026.4,21.16,21.16,14.82,1,0,0.967741935483871,133,108.7,155.2,74.01,49.7,59,59,59,1.603,-1.421e-14,49.7,0.446,0.38,0.543,72.41,0,96.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0708,0.0811,0.00204,0,0.00393,0.00008,0,0.00015,0.118,0.0708,0.157,0.0046,0.0028,0.0062,25.38,25.35,25.43,0.808,0,0.94,0.837,0,0.967,0.776,0,0.902,15.42,0,21.88,14.82,0,21.16,1,3,0,0.0323,0.0968,0,0.0823,0.129,0.162,0.44,0.54,0.46,31
1577829600000,2020,1,2019,4,31,0.546,0.196,0.351,21830.2,41.95,41.95,29.34,1,1,1,204,159.3,257.2,131,86.28,73,73,73,1.834e-15,-1.421e-14,2.842e-14,0.364,0.284,0.458,131,86.28,184.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0952,0.0794,0.114,0.00688,0.00308,0.0114,0.00027,0.00012,0.00045,0.221,0.141,0.316,0.0087,0.0055,0.013,25.28,24.95,25.39,0.93,0.911,0.95,0.97,0.963,0.98,0.902,0.883,0.931,30.23,19.9,42.81,29.34,19.16,41.95,0,0,0,0,0,0,0.163,0,0.195,0.36,0.64,0.36,40
1580508000000,2020,2,2019,5,29,1.1,0.213,0.885,52707.6,133.3,133.3,75.73,3,1,2,438.4,265.1,733.2,353.4,180.1,85,85,85,-5.88e-15,-5.684e-14,5.684e-14,0.215,0.116,0.321,353.4,180.1,648.2,990,990,990,965.5,964.8,966.8,24.5,23.2,25.2,0.18,0.114,0.318,0.0744,0.0111,0.234,0.0031,0.00044,0.01,0.437,0.244,0.786,0.018,0.0097,0.034,24.01,22.38,24.93,0.947,0.923,0.958,0.976,0.97,0.98,0.924,0.895,0.939,39.61,25.75,51.31,38.53,24.98,48.2,0,0,0,0,0,0,0.421,0,0.215,0.19,0.8,0.2,47.9
1583013600000,2020,3,2019,6,31,3.04,0.327,2.51,127914,192.8,192.8,171.9,4,3,3.7419354838709675,1134,748.8,1539,1012,641.8,121.9,107,129,75.1,0,310.3,0.112,0.0838,0.143,936.5,641.8,1100,990,990,990,968.3,966.9,969.6,21.7,20.4,23.1,0.629,0.32,0.902,0.473,0.23,0.648,0.022,0.0099,0.032,1.37,0.781,1.85,0.064,0.034,0.091,20.35,18.54,22.32,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,47.16,39.32,51.21,45.98,38.32,48.2,0,0,0,0,0,0,0.955,0,0.53,0.11,0.83,0.17,42.1
1585692000000,2020,4,2019,7,30,5.02,0.384,2.85,124601,185.3,185.3,173.1,4,4,4,1937,1575,2098,1789,1427,148,148,148,689.2,326.8,849.5,0.0769,0.0706,0.094,1100,1100,1100,990,990,990,970.9,969.7,971.3,19.1,18.7,20.3,0.925,0.913,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.098,0.092,0.1,17.25,16.79,18.41,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.15,42.9,47.26,43.26,42.04,46.32,0,0,0,0,0,0,0.961,0,2.17,0.076,0.57,0.43,24.8
1588284000000,2020,5,2019,8,31,3.47,0.514,2.59,128023,192.8,192.8,172.1,4,3,3.774193548387097,1297,862.6,1829,1105,670.6,192,192,192,138.4,-1.137e-13,537.1,0.157,0.105,0.223,966.2,670.6,1100,990,990,990,968.8,967.4,970.5,21.2,19.5,22.6,0.687,0.346,0.926,0.498,0.249,0.648,0.024,0.011,0.033,1.46,0.839,1.87,0.07,0.037,0.096,19.71,17.58,21.81,0.954,0.95,0.957,0.98,0.975,0.98,0.934,0.93,0.938,46.78,39.72,51.8,45.67,38.75,48.2,0,0,0,0,0,0,0.956,0,0.88,0.15,0.75,0.25,36.9
1590962400000,2020,6,2019,9,30,1.77,0.381,1.39,79617.8,144.6,144.6,110.6,3,2,2.566666666666667,683.8,538,848.5,536.8,377,147,119,161,3.79e-15,-5.684e-14,5.684e-14,0.222,0.14,0.299,536.8,377,729.5,990,990,990,966.6,966,967.3,23.4,22.7,24,0.268,0.191,0.373,0.165,0.0769,0.288,0.0071,0.0032,0.013,0.66,0.465,0.932,0.028,0.019,0.041,22.71,21.77,23.51,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.62,35.41,52.45,43.41,34.35,48.2,0,0,0,0,0,0,0.614,0,0.38,0.22,0.79,0.21,45
1593554400000,2020,7,2019,10,31,1.16,0.362,0.797,47714,85.24,85.24,64.13,2,1,1.903225806451613,432.5,354.5,530.1,297.5,219.5,135,135,135,9.168e-16,-5.684e-14,5.684e-14,0.317,0.255,0.381,297.5,219.5,395.1,990,990,990,965.5,965.2,966,24.5,24,24.8,0.161,0.134,0.196,0.041,0.0144,0.0855,0.0017,0.00058,0.0036,0.36,0.252,0.49,0.015,0.01,0.02,24.1,23.52,24.52,0.942,0.923,0.959,0.973,0.97,0.98,0.916,0.896,0.94,35.54,25.68,52.19,34.4,24.91,48.2,0,0,0,0,0,0,0.356,0,0.363,0.31,0.69,0.31,41.1
1596232800000,2020,8,2019,11,31,0.777,0.308,0.469,29093.2,50.69,50.69,39.1,2,1,1.064516129032258,290.2,244.3,349.3,175.2,129.3,115,115,115,-1.834e-15,-2.842e-14,2.842e-14,0.401,0.329,0.471,175.2,129.3,234.3,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.0992,0.136,0.0106,0.00674,0.0157,0.00042,0.00027,0.00063,0.295,0.223,0.393,0.012,0.0088,0.016,24.84,24.51,25.11,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,38.58,25.6,51.74,37.49,24.83,48.2,0,0,0,0,0,0,0.217,0,0.308,0.4,0.6,0.4,37.4
1598911200000,2020,9,2019,12,30,0.526,0.187,0.339,21095.5,38.32,38.32,29.3,1,1,1,202.8,173.8,241.3,130.8,101.8,72,72,72,0,-1.421e-14,1.421e-14,0.358,0.298,0.414,130.8,101.8,169.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0958,0.0856,0.109,0.00687,0.0044,0.0101,0.00027,0.00017,0.0004,0.222,0.17,0.291,0.0087,0.0066,0.011,25.31,25.06,25.38,0.929,0.912,0.945,0.97,0.97,0.975,0.901,0.884,0.921,30.19,23.1,39.32,29.3,22.4,38.32,0,0,0,0,0,0,0.163,0,0.187,0.36,0.64,0.36,40.1
1601503200000,2020,10,2020,1,31,0.416,0.139,0.276,16968.2,26.86,26.86,22.81,1,1,1,155.2,139.6,172.4,103.2,87.59,52,52,52,-1.834e-15,-1.421e-14,1.421e-14,0.336,0.302,0.373,103.2,87.59,120.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.077,0.0886,0.00452,0.0032,0.00598,0.00018,0.00013,0.00023,0.169,0.141,0.2,0.0066,0.0055,0.0078,25.35,25.34,25.36,0.918,0.911,0.925,0.968,0.963,0.97,0.889,0.883,0.897,23.55,20.13,27.69,22.81,19.39,26.86,0,0,0,0,0,0,0.127,0,0.14,0.33,0.66,0.34,40.8
1604181600000,2020,11,2020,2,30,0.433,0.13,0.303,18770.5,31.98,31.98,26.07,1,1,1,167,138.8,191.8,117,88.77,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.303,0.261,0.36,117,88.77,141.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0771,0.0958,0.00569,0.0033,0.0078,0.00022,0.00013,0.00031,0.193,0.143,0.238,0.0076,0.0056,0.0093,25.34,25.34,25.36,0.924,0.912,0.935,0.969,0.964,0.97,0.896,0.883,0.907,26.9,20.37,32.97,26.07,19.63,31.98,0,0,0,0,0,0,0.145,0,0.13,0.3,0.7,0.3,43.3
1606773600000,2020,12,2020,3,31,0.656,0.158,0.498,31063,59.74,59.74,41.75,2,1,1.1935483870967742,244.9,190.7,331.8,185.9,131.7,59,59,59,0,-2.842e-14,2.842e-14,0.247,0.178,0.309,185.9,131.7,272.8,990,990,990,964.6,964.4,965.1,25.4,24.9,25.6,0.113,0.0937,0.143,0.0121,0.00695,0.0278,0.00048,0.00027,0.0011,0.286,0.221,0.378,0.011,0.0086,0.015,25.07,24.64,25.36,0.942,0.922,0.958,0.974,0.97,0.98,0.917,0.895,0.939,37.47,25.72,51.24,36.44,24.95,48.2,0,0,0,0,0,0,0.232,0,0.158,0.24,0.76,0.24,47.4
1609452000000,2021,1,2020,4,31,1.4,0.213,1.18,69642.9,127.2,127.2,93.61,3,2,2.3870967741935485,520.9,341.9,705.6,441.5,268.9,79.39,73,91,1.834e-15,-5.684e-14,5.684e-14,0.157,0.129,0.213,441.5,268.9,614.6,990,990,990,965.9,965.1,966.7,24.1,23.3,24.9,0.212,0.144,0.3,0.111,0.0259,0.212,0.0047,0.001,0.0091,0.516,0.294,0.731,0.022,0.012,0.031,23.55,22.55,24.6,0.95,0.933,0.958,0.975,0.97,0.98,0.926,0.905,0.939,40.66,30.28,52.37,39.47,29.37,48.2,0,0,0,0,0,0,0.52,0,0.22,0.15,0.84,0.16,49.7
1612130400000,2021,2,2020,5,28,2.26,0.331,1.89,101112,192.8,192.8,150.5,4,3,3.392857142857143,934.5,711.9,1419,797.5,574.9,137,137,137,17.8,0,182.3,0.154,0.0965,0.192,779.7,574.9,1100,990,990,990,967.6,966.7,969.2,22.4,20.8,23.3,0.457,0.284,0.856,0.337,0.185,0.648,0.015,0.008,0.031,1.04,0.671,1.8,0.047,0.029,0.087,21.38,18.97,22.58,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.27,39.69,50.89,44.21,38.71,48.2,0,0,0,0,0,0,0.836,0,0.37,0.15,0.84,0.16,44.7
1614549600000,2021,3,2020,6,31,3.5,0.439,2.91,142849,192.8,192.8,192,4,4,4,1307,1194,1441,1144,1034,163.8,129,183,55.53,0,158.1,0.125,0.101,0.15,1088,1034,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.797,0.699,0.863,0.621,0.499,0.648,0.029,0.023,0.031,1.72,1.48,1.81,0.081,0.069,0.087,19.42,18.89,19.93,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,49.38,48.24,50.54,48,47.27,48.2,0,0,0,0,0,0,1.07,0,0.59,0.13,0.83,0.17,40.8
1617228000000,2021,4,2020,7,30,3.78,0.384,2.85,136279,192.8,192.8,189.3,4,4,4,1457,1298,1552,1309,1150,148,148,148,209.1,50.09,304.1,0.102,0.0954,0.114,1100,1100,1100,990,990,990,969.3,968.8,969.7,20.7,20.3,21.2,0.882,0.816,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.76,1.86,0.089,0.083,0.091,18.82,18.49,19.4,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.35,47.46,49.88,47.32,46.51,48.2,0,0,0,0,0,0,1.05,0,0.93,0.1,0.75,0.25,36.1
1619820000000,2021,5,2020,8,31,2.72,0.433,2.27,120045,192.8,192.8,161.4,4,3,3.5806451612903225,1014,782.9,1364,852.9,635.9,161.5,147,192,3.777,-1.137e-13,72.1,0.161,0.136,0.188,849.1,635.9,1100,990,990,990,967.9,967,969,22.1,21,23,0.506,0.321,0.827,0.371,0.226,0.648,0.017,0.0098,0.031,1.14,0.776,1.77,0.052,0.034,0.085,20.97,19.18,22.19,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.44,39.86,52.25,45.21,38.89,48.2,0,0,0,0,0,0,0.896,0,0.45,0.16,0.83,0.17,44.1
1622498400000,2021,6,2020,9,30,1.62,0.345,1.27,73684.9,134.1,134.1,102.3,3,2,2.533333333333333,624.5,494.5,776.4,491.5,333.5,133,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.221,0.153,0.326,491.5,333.5,657.4,990,990,990,966.4,965.8,967,23.6,23,24.2,0.244,0.176,0.331,0.139,0.0564,0.24,0.0059,0.0023,0.01,0.588,0.4,0.81,0.025,0.017,0.035,23.03,22.18,23.77,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,41.85,35.2,52.27,40.64,34.14,48.2,0,0,0,0,0,0,0.569,0,0.35,0.21,0.78,0.22,45.5
1625090400000,2021,7,2020,10,31,1.07,0.362,0.712,42895.6,75.88,75.88,57.66,2,1,1.7096774193548387,400.9,331.8,487.1,265.9,196.8,135,135,135,0,-2.842e-14,2.842e-14,0.341,0.277,0.407,265.9,196.8,352.1,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.15,0.126,0.181,0.0292,0.0125,0.0652,0.0012,0.0005,0.0027,0.343,0.254,0.426,0.014,0.01,0.018,24.26,23.78,24.59,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.896,0.94,36.86,25.83,52.48,35.66,25.06,48.2,0,0,0,0,0,0,0.32,0,0.358,0.34,0.67,0.33,40.1
1627768800000,2021,8,2020,11,31,0.731,0.268,0.463,28994.2,48.2,48.2,38.97,1,1,1,272.9,229.3,328.3,172.8,136.3,100.1,93,115,-1.834e-15,-2.842e-14,2.842e-14,0.368,0.325,0.406,172.8,136.3,213.3,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.0999,0.129,0.0104,0.00733,0.0139,0.00041,0.00029,0.00056,0.299,0.234,0.373,0.012,0.0092,0.015,24.91,24.59,25.19,0.946,0.933,0.957,0.976,0.97,0.98,0.923,0.905,0.938,39.93,31.42,49.21,38.97,30.48,48.2,0,0,0,0,0,0,0.217,0,0.268,0.37,0.63,0.37,39.7
1630447200000,2021,9,2020,12,30,0.491,0.187,0.304,18823.7,34.86,34.86,26.14,1,1,1,189.3,161.5,226.8,117.3,89.47,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.384,0.317,0.446,117.3,89.47,154.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.091,0.0812,0.104,0.00572,0.00335,0.00891,0.00022,0.00013,0.00035,0.198,0.148,0.265,0.0077,0.0058,0.01,25.35,25.17,25.38,0.924,0.911,0.94,0.969,0.964,0.97,0.895,0.883,0.912,26.97,20.55,35.94,26.14,19.81,34.86,0,0,0,0,0,0,0.145,0,0.187,0.38,0.62,0.38,38.3
1633039200000,2021,10,2021,1,31,0.427,0.139,0.287,17644.8,26.13,26.13,23.72,1,1,1,159.3,147.3,169.4,107.3,95.25,52,52,52,-3.209e-15,-1.421e-14,1.421e-14,0.327,0.307,0.353,107.3,95.25,117.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.084,0.0797,0.0876,0.00487,0.00385,0.00573,0.00019,0.00015,0.00022,0.176,0.155,0.194,0.0069,0.0061,0.0076,25.34,25.34,25.35,0.917,0.911,0.923,0.97,0.967,0.97,0.889,0.883,0.895,24.46,21.68,26.94,23.72,20.95,26.13,0,0,0,0,0,0,0.132,0,0.14,0.33,0.67,0.33,41.3
1635717600000,2021,11,2021,2,30,0.44,0.13,0.31,19207.8,28.66,28.66,26.68,1,1,1,169.7,160.9,177.9,119.7,110.9,50,50,50,-1.895e-15,-1.421e-14,1.421e-14,0.295,0.281,0.311,119.7,110.9,127.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0849,0.0909,0.00592,0.00518,0.00662,0.00023,0.0002,0.00026,0.198,0.182,0.213,0.0078,0.0071,0.0083,25.34,25.34,25.34,0.925,0.919,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.5,25.32,29.55,26.68,24.56,28.66,0,0,0,0,0,0,0.148,0,0.13,0.3,0.7,0.3,43.7
1638309600000,2021,12,2021,3,31,0.498,0.158,0.34,21161.9,34.75,34.75,28.44,1,1,1,186.1,161.5,212.9,127.1,102.5,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.32,0.277,0.365,127.1,102.5,153.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.092,0.0833,0.101,0.00655,0.00446,0.00883,0.00026,0.00017,0.00035,0.213,0.169,0.261,0.0083,0.0066,0.01,25.34,25.26,25.36,0.927,0.913,0.94,0.97,0.97,0.97,0.899,0.885,0.912,29.32,23.25,35.83,28.44,22.55,34.75,0,0,0,0,0,0,0.158,0,0.158,0.32,0.68,0.32,42.5
1640988000000,2022,1,2021,4,31,0.69,0.196,0.495,31065.6,48.2,48.2,41.75,1,1,1,257.8,214.8,299.6,184.8,141.8,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.285,0.244,0.34,184.8,141.8,226.6,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.114,0.099,0.129,0.0115,0.0078,0.015,0.00045,0.00031,0.0006,0.318,0.241,0.392,0.013,0.0094,0.016,24.96,24.71,25.27,0.949,0.935,0.959,0.978,0.97,0.98,0.928,0.907,0.94,42.95,32.87,52.66,41.75,31.88,48.2,0,0,0,0,0,0,0.232,0,0.195,0.28,0.72,0.28,45
1643666400000,2022,2,2021,5,28,0.919,0.206,0.713,43126.7,91.49,91.49,64.18,2,1,1.9285714285714286,379.8,304.8,506.8,294.8,219.8,85,85,85,-2.03e-15,-2.842e-14,2.842e-14,0.228,0.168,0.279,294.8,219.8,421.8,990,990,990,965.3,964.9,965.9,24.7,24.1,25.1,0.154,0.128,0.199,0.0396,0.0144,0.0981,0.0016,0.00058,0.0041,0.346,0.244,0.524,0.014,0.0097,0.022,24.36,23.6,24.78,0.94,0.923,0.959,0.973,0.97,0.98,0.914,0.895,0.94,34.91,25.75,52.18,33.81,24.98,48.2,0,0,0,0,0,0,0.357,0,0.206,0.22,0.78,0.22,46.9
1646085600000,2022,3,2021,6,31,1.87,0.287,1.59,90465.9,153.3,153.3,121.6,4,2,2.838709677419355,699.9,519.1,885.7,592.9,412.1,107,107,107,5.501e-15,0,5.684e-14,0.156,0.121,0.206,592.9,412.1,778.7,990,990,990,966.7,965.9,967.4,23.3,22.6,24.1,0.293,0.199,0.414,0.199,0.0935,0.316,0.0086,0.0039,0.014,0.718,0.513,0.979,0.031,0.021,0.043,22.59,21.62,23.55,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.37,35.71,52.39,43.16,34.64,48.2,0,0,0,0,0,0,0.676,0,0.28,0.15,0.85,0.15,48.4
1648764000000,2022,4,2021,7,30,2.94,0.324,2.61,131834,192.8,192.8,183.1,4,3,3.966666666666667,1136,905.4,1242,1011,780.4,125,125,125,3.442,0,17.47,0.111,0.101,0.138,1007,780.4,1100,990,990,990,968.3,967.5,968.7,21.7,21.3,22.5,0.67,0.422,0.791,0.522,0.317,0.648,0.024,0.014,0.03,1.47,0.98,1.74,0.068,0.044,0.081,20.21,19.6,21.45,0.955,0.953,0.956,0.98,0.976,0.98,0.935,0.931,0.937,47.91,40.08,52.32,46.18,39.12,48.2,0,0,0,0,0,0,1.02,0,0.33,0.11,0.89,0.11,44.8
1651356000000,2022,5,2021,8,31,2.59,0.394,2.2,117430,192.8,192.8,157.8,4,3,3.5483870967741935,967.5,720.6,1225,820.5,573.6,147,147,147,0,0,0,0.156,0.12,0.204,820.5,573.6,1078,990,990,990,967.7,966.8,968.6,22.3,21.4,23.2,0.479,0.286,0.753,0.347,0.184,0.599,0.016,0.0079,0.028,1.08,0.671,1.65,0.049,0.029,0.077,21.2,19.74,22.55,0.955,0.952,0.957,0.979,0.974,0.98,0.936,0.928,0.938,45.54,39.29,51.31,44.47,38.28,48.2,0,0,0,0,0,0,0.877,0,0.39,0.15,0.85,0.15,45.3
1654034400000,2022,6,2021,9,30,1.42,0.308,1.11,65258.3,121.3,121.3,90.64,3,2,2.2666666666666666,547.6,427,705.6,428.6,308,119,119,119,3.79e-15,-5.684e-14,5.684e-14,0.222,0.169,0.279,428.6,308,586.6,990,990,990,966.1,965.5,966.7,23.9,23.3,24.5,0.212,0.164,0.291,0.103,0.0444,0.193,0.0043,0.0018,0.0083,0.515,0.358,0.69,0.022,0.015,0.03,23.43,22.59,24.12,0.951,0.942,0.958,0.976,0.97,0.98,0.928,0.914,0.939,41.56,34.31,52.45,40.34,33.28,48.2,0,0,0,0,0,0,0.504,0,0.31,0.22,0.78,0.22,46
1656626400000,2022,7,2021,10,31,0.927,0.289,0.638,38920.8,67.69,67.69,52.31,2,1,1.5483870967741935,346.2,287.8,420.7,238.2,179.8,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.316,0.257,0.375,238.2,179.8,312.7,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.138,0.117,0.164,0.0206,0.011,0.0466,0.00083,0.00044,0.0019,0.323,0.248,0.396,0.013,0.01,0.016,24.55,24.14,24.84,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.47,25.69,52.15,36.36,24.92,48.2,0,0,0,0,0,0,0.291,0,0.289,0.31,0.69,0.31,42
1659304800000,2022,8,2021,11,31,0.638,0.249,0.389,24244.8,43.32,43.32,32.59,1,1,1,238.3,203.3,283.7,145.3,110.3,93,93,93,-9.168e-16,-2.842e-14,2.842e-14,0.394,0.328,0.457,145.3,110.3,190.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0907,0.119,0.0081,0.00513,0.012,0.00032,0.0002,0.00048,0.25,0.187,0.331,0.0098,0.0073,0.013,25.13,24.83,25.39,0.936,0.918,0.952,0.972,0.97,0.98,0.909,0.89,0.933,33.51,25.21,44.21,32.59,24.46,43.32,0,0,0,0,0,0,0.181,0,0.249,0.39,0.61,0.39,38
1661983200000,2022,9,2021,12,30,0.433,0.187,0.246,15196.2,28.8,28.8,21.11,1,1,1,167.1,142.6,200.3,95.06,70.6,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.435,0.359,0.505,95.06,70.6,128.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0832,0.0746,0.0949,0.00383,0.00175,0.00666,0.00015,0.000069,0.00026,0.158,0.114,0.217,0.0062,0.0045,0.0085,25.38,25.37,25.39,0.924,0.911,0.939,0.965,0.96,0.97,0.892,0.88,0.902,21.85,16.1,29.69,21.11,15.46,28.8,0,0,0,0,0,0,0.117,0,0.187,0.43,0.57,0.43,35.1
1664575200000,2022,10,2022,1,31,0.353,0.139,0.213,13218.7,19.73,19.73,17.77,1,1,1,131.6,125.7,141.2,79.65,73.65,52,52,52,4.584e-16,-1.421e-14,1.421e-14,0.396,0.368,0.414,79.65,73.65,89.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0721,0.0776,0.00252,0.00201,0.00333,0.000099,0.000079,0.00013,0.127,0.116,0.144,0.005,0.0046,0.0056,25.37,25.36,25.38,0.933,0.922,0.94,0.961,0.96,0.964,0.897,0.889,0.902,18.49,17.11,20.46,17.77,16.43,19.73,0,0,0,0,0,0,0.0987,0,0.14,0.39,0.6,0.4,37.4
1667253600000,2022,11,2022,2,30,0.422,0.13,0.292,18084.9,28.85,28.85,25.12,1,1,1,162.8,131.1,178.7,112.8,81.12,50,50,50,-2.368e-15,-1.421e-14,1.421e-14,0.31,0.28,0.381,112.8,81.12,128.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0744,0.0912,0.00534,0.00265,0.00669,0.00021,0.0001,0.00026,0.186,0.129,0.214,0.0073,0.0051,0.0084,25.34,25.34,25.37,0.924,0.913,0.932,0.969,0.96,0.97,0.895,0.884,0.902,25.92,18.81,29.75,25.12,18.07,28.85,0,0,0,0,0,0,0.14,0,0.13,0.31,0.69,0.31,42.9
1669845600000,2022,12,2022,3,31,0.55,0.158,0.392,24539.9,43.71,43.71,32.98,1,1,1,205.2,167.2,250.3,146.2,108.2,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.292,0.236,0.353,146.2,108.2,191.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0988,0.0854,0.115,0.00818,0.00495,0.012,0.00032,0.00019,0.00047,0.247,0.179,0.328,0.0097,0.007,0.013,25.25,24.97,25.36,0.935,0.917,0.952,0.972,0.97,0.98,0.909,0.889,0.933,33.91,24.66,44.61,32.98,23.92,43.71,0,0,0,0,0,0,0.183,0,0.158,0.29,0.71,0.29,44.6