datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0362,0.0189,0.0173,1028.4,14.81,14.81,14.28,1,1,1,139.7,138.2,141.5,66.74,65.19,73,73,73,4.737e-15,0,1.421e-14,0.522,0.516,0.528,66.74,65.19,68.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.072,0.0731,0.00142,0.00129,0.00157,0.000056,0.000051,0.000062,0.107,0.104,0.11,0.0042,0.0041,0.0043,25.39,25.39,25.4,0.895,0.887,0.905,0.96,0.96,0.96,0.859,0.851,0.868,14.88,14.39,15.42,14.28,13.82,14.81,0,0,0,0,0,0,0.0794,0,0.0189,0.52,0.48,0.52,28.4
726098400000,1993,1,1992,4,14,7,0.0929,0.0442,0.0488,3016.87,19.38,19.38,17.96,1,1,1,153.7,145.6,160.3,80.65,72.57,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.475,0.455,0.501,80.65,72.57,87.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0746,0.0798,0.00261,0.00192,0.00317,0.0001,0.000075,0.00012,0.131,0.117,0.143,0.0052,0.0046,0.0056,25.38,25.38,25.38,0.931,0.925,0.938,0.961,0.96,0.963,0.895,0.89,0.9,18.69,16.75,20.11,17.96,16.08,19.38,0,0,0,0,0,0,0.0998,0,0.0441,0.48,0.53,0.47,32.5
726703200000,1993,1,1992,4,15,7,0.101,0.0442,0.0565,3462.1,21.55,21.55,20.61,1,1,1,166.3,161.7,171,93.35,88.7,73,73,73,0,-1.421e-14,1.421e-14,0.439,0.427,0.451,93.35,88.7,98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0802,0.0835,0.00368,0.00329,0.00408,0.00014,0.00013,0.00016,0.154,0.146,0.162,0.006,0.0057,0.0064,25.38,25.38,25.38,0.918,0.913,0.924,0.966,0.964,0.968,0.887,0.884,0.89,21.33,20.4,22.27,20.61,19.66,21.55,0,0,0,0,0,0,0.114,0,0.0445,0.44,0.56,0.44,34.3
727308000000,1993,1,1992,4,16,7,0.112,0.0442,0.0682,4206.38,28.68,28.68,25.04,1,1,1,185.7,171.3,200.8,112.7,98.27,73,73,73,6.09e-15,-1.421e-14,1.421e-14,0.394,0.364,0.426,112.7,98.27,127.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0887,0.0836,0.094,0.00533,0.0041,0.00661,0.00021,0.00016,0.00026,0.189,0.163,0.216,0.0074,0.0064,0.0084,25.38,25.38,25.38,0.92,0.912,0.93,0.97,0.968,0.97,0.892,0.883,0.902,25.82,22.32,29.57,25.04,21.61,28.68,0,0,0,0,0,0,0.139,0,0.0438,0.39,0.61,0.39,37.6
727912800000,1993,1,1992,4,17,7,0.134,0.0442,0.0898,5613.38,36.11,36.11,33.41,1,1,1,221.5,206.5,233.3,148.5,133.5,73,73,73,0,0,0,0.33,0.313,0.353,148.5,133.5,160.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0961,0.106,0.00837,0.0071,0.00938,0.00033,0.00028,0.00037,0.253,0.226,0.274,0.0099,0.0088,0.011,25.22,25.13,25.33,0.938,0.932,0.942,0.97,0.97,0.97,0.91,0.904,0.914,34.45,30.92,37.22,33.41,29.99,36.11,0,0,0,0,0,0,0.186,0,0.0442,0.33,0.67,0.33,41.9
728517600000,1993,2,1992,5,18,7,0.155,0.0514,0.104,6514,43.64,43.64,38.77,1,1,1,256.5,238.5,276.8,171.5,153.5,85,85,85,-4.06e-15,-2.842e-14,0,0.332,0.307,0.356,171.5,153.5,191.8,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.104,0.118,0.0103,0.0088,0.0121,0.00041,0.00035,0.00048,0.295,0.263,0.331,0.012,0.01,0.013,24.98,24.86,25.11,0.946,0.94,0.952,0.975,0.97,0.98,0.922,0.912,0.933,39.75,35.54,44.53,38.77,34.47,43.64,0,0,0,0,0,0,0.215,0,0.051,0.33,0.67,0.33,42
729122400000,1993,2,1992,5,19,7,0.189,0.0514,0.137,8406.18,56.29,56.29,50.04,2,1,1.4285714285714286,312,284.8,343.3,227,199.8,85,85,85,4.06e-15,0,2.842e-14,0.274,0.248,0.299,227,199.8,258.3,990,990,990,965,964.8,965.1,25,24.9,25.2,0.13,0.12,0.141,0.0155,0.0127,0.0209,0.00062,0.00051,0.00084,0.323,0.249,0.39,0.013,0.01,0.016,24.71,24.6,24.82,0.944,0.924,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.06,26.28,52.11,38.56,25.49,48.2,0,0,0,0,0,0,0.278,0,0.052,0.27,0.72,0.28,44.5
729727200000,1993,2,1992,5,20,7,0.241,0.0514,0.19,11474.3,77.77,77.77,68.3,2,2,2,398.9,355.6,442,313.9,270.6,85,85,85,0,0,0,0.214,0.192,0.239,313.9,270.6,357,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.161,0.145,0.176,0.0472,0.0267,0.0675,0.0019,0.0011,0.0028,0.362,0.297,0.427,0.015,0.012,0.017,24.25,23.98,24.52,0.942,0.934,0.949,0.971,0.97,0.976,0.915,0.906,0.926,35.16,30.39,39.86,34.15,29.47,38.89,0,0,0,0,0,0,0.379,0,0.051,0.21,0.79,0.21,47.6
730332000000,1993,2,1992,5,21,7,0.306,0.0514,0.255,15159.7,96.4,96.4,90.24,2,2,2,505.8,455.9,557.6,420.8,370.9,85,85,85,1.624e-14,0,5.684e-14,0.169,0.152,0.186,420.8,370.9,472.6,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.199,0.181,0.218,0.0976,0.0741,0.122,0.0041,0.003,0.0051,0.523,0.448,0.602,0.022,0.018,0.025,23.6,23.29,23.9,0.955,0.951,0.958,0.98,0.979,0.98,0.936,0.931,0.939,46.5,41.35,51.62,45.12,40.48,48.2,0,0,0,0,0,0,0.501,0,0.051,0.17,0.83,0.17,49.5
730936800000,1993,3,1992,6,22,7,0.372,0.0647,0.307,17647.5,114,114,105,3,2,2.7142857142857144,615,573.2,656.4,508,466.2,107,107,107,1.624e-14,0,5.684e-14,0.175,0.163,0.187,508,466.2,549.4,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.244,0.22,0.267,0.142,0.119,0.168,0.006,0.005,0.0072,0.587,0.532,0.625,0.025,0.022,0.027,23.06,22.85,23.22,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.938,41.28,35.34,51.93,39.61,34.28,48.2,0,0,0,0,0,0,0.584,0,0.065,0.17,0.83,0.17,47.4
731541600000,1993,3,1992,6,23,7,0.424,0.0647,0.359,20623.3,128.7,128.7,122.8,3,3,3,700.4,669.8,732.1,593.4,562.8,107,107,107,0,0,0,0.153,0.146,0.16,593.4,562.8,625.1,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.292,0.275,0.31,0.197,0.177,0.219,0.0085,0.0076,0.0094,0.699,0.647,0.753,0.03,0.028,0.032,22.6,22.42,22.77,0.954,0.952,0.955,0.979,0.976,0.98,0.933,0.929,0.936,41.8,39.87,43.77,40.92,38.9,42.89,0,0,0,0,0,0,0.682,0,0.065,0.15,0.85,0.15,48.6
732146400000,1993,3,1992,6,24,7,0.482,0.0647,0.417,23365.1,144.6,144.6,139.1,3,3,3,796.4,747.1,852.2,689.4,640.1,107,107,107,0,0,0,0.135,0.126,0.143,689.4,640.1,745.2,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.347,0.319,0.383,0.261,0.229,0.299,0.011,0.0099,0.013,0.862,0.778,0.96,0.038,0.034,0.042,22.05,21.73,22.33,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.53,44.67,50.66,46.36,43.78,48.2,0,0,0,0,0,0,0.773,0,0.065,0.13,0.87,0.13,48.5
732751200000,1993,3,1992,6,25,7,0.597,0.0647,0.532,28307.2,185.6,185.6,168.5,4,3,3.857142857142857,987.2,883.2,1092,880.2,776.2,107,107,107,-3.248e-14,-1.137e-13,0,0.109,0.098,0.121,880.2,776.2,984.8,990,990,990,967.8,967.4,968.2,22.2,21.8,22.6,0.507,0.411,0.603,0.365,0.315,0.416,0.016,0.014,0.019,1.12,0.988,1.29,0.051,0.044,0.059,21.05,20.52,21.55,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.932,0.937,45.2,40.58,52.29,43.85,39.65,48.2,0,0,0,0,0,0,0.936,0,0.065,0.11,0.89,0.11,47.4
733356000000,1993,3,1992,6,26,7,0.714,0.0789,0.636,32260.1,192.8,192.8,192,4,4,4,1181,1121,1228,1051,1014,130.4,107,148,1.624e-14,0,1.137e-13,0.11,0.0918,0.124,1051,1014,1080,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.713,0.646,0.765,0.537,0.455,0.602,0.025,0.021,0.028,1.54,1.38,1.66,0.072,0.064,0.078,19.99,19.72,20.33,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,49.17,48.32,49.82,48.01,47.36,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,45.2
733960800000,1993,4,1992,7,27,7,0.785,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1298,1248,1348,1150,1100,148,148,148,49.87,0,100.5,0.114,0.11,0.119,1100,1100,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.816,0.795,0.837,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.74,1.79,0.083,0.082,0.085,19.4,19.22,19.58,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.89,49.4,50.36,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.12,0.11,0.85,0.15,41.3
734565600000,1993,4,1992,7,28,7,0.86,0.0895,0.665,32064.5,192.6,192.6,190.9,4,4,4,1421,1376,1450,1273,1228,148,148,148,173.2,127.8,202,0.104,0.102,0.108,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.868,0.849,0.88,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.83,0.087,0.086,0.088,18.95,18.85,19.12,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.69,48.41,49.13,47.72,47.44,48.15,0,0,0,0,0,0,1.06,0,0.195,0.1,0.77,0.23,37.3
735170400000,1993,4,1992,7,29,7,0.87,0.0895,0.665,31954.5,191.1,191.1,190.2,4,4,4,1438,1416,1453,1290,1268,148,148,148,190.4,167.8,205.1,0.103,0.102,0.105,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.875,0.866,0.881,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.089,18.89,18.84,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.52,48.38,48.74,47.55,47.41,47.76,0,0,0,0,0,0,1.06,0,0.205,0.1,0.76,0.24,36.7
735775200000,1993,4,1992,7,30,7,0.798,0.0971,0.658,32295.6,192.8,192.8,192.2,4,4,4,1320,1239,1400,1159,1047,160.6,148,192,70.69,0,152.3,0.122,0.106,0.155,1089,1047,1100,990,990,990,968.9,968.7,969.2,21.1,20.8,21.3,0.809,0.719,0.859,0.622,0.529,0.648,0.03,0.025,0.031,1.73,1.54,1.81,0.082,0.072,0.087,19.36,19.03,19.81,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,49.27,48.55,49.95,48.06,47.58,48.2,0,0,0,0,0,0,1.07,0,0.14,0.12,0.82,0.18,40.5
736380000000,1993,5,1992,8,31,7,0.689,0.116,0.572,29772,187.4,187.4,177.2,4,4,4,1138,1065,1213,946.5,873.4,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.169,0.158,0.18,946.5,873.4,1021,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.59,0.516,0.681,0.402,0.362,0.471,0.019,0.017,0.022,1.25,1.11,1.44,0.058,0.051,0.067,20.41,19.99,20.78,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,45.21,42.48,47.81,44.3,41.63,46.86,0,0,0,0,0,0,0.985,0,0.117,0.17,0.83,0.17,43.2
736984800000,1993,5,1992,8,32,7,0.592,0.0928,0.5,26675,167.5,167.5,158.8,4,3,3.857142857142857,979.6,925.3,1042,826.2,778.3,153.4,147,192,-1.624e-14,-1.137e-13,0,0.156,0.144,0.184,826.2,778.3,872.2,990,990,990,967.8,967.6,968,22.2,22,22.4,0.466,0.421,0.507,0.339,0.316,0.361,0.015,0.014,0.016,1.04,0.97,1.11,0.047,0.043,0.05,21.15,20.89,21.37,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.73,39.65,52,41.42,38.67,48.2,0,0,0,0,0,0,0.882,0,0.092,0.16,0.84,0.16,45.1
737589600000,1993,5,1992,8,33,7,0.523,0.0889,0.434,23846.6,144.6,144.6,141.9,3,3,3,865.3,823.5,909.5,718.3,676.5,147,147,147,0,0,0,0.17,0.162,0.179,718.3,676.5,762.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.372,0.344,0.407,0.28,0.253,0.308,0.012,0.011,0.014,0.918,0.844,0.998,0.041,0.037,0.044,21.72,21.46,21.96,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.78,46.47,51.17,47.31,45.54,48.2,0,0,0,0,0,0,0.789,0,0.089,0.17,0.83,0.17,45.6
738194400000,1993,5,1992,8,34,7,0.471,0.0889,0.382,21667,134.5,134.5,129,3,3,3,779.4,747.7,811,632.4,600.7,147,147,147,0,0,0,0.189,0.181,0.197,632.4,600.7,664,990,990,990,967,966.9,967.1,23,22.9,23.1,0.319,0.301,0.337,0.223,0.202,0.245,0.0097,0.0088,0.011,0.77,0.716,0.823,0.034,0.031,0.036,22.21,22.03,22.39,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,43.87,41.96,45.75,42.99,41.12,44.83,0,0,0,0,0,0,0.717,0,0.089,0.19,0.81,0.19,46
738799200000,1993,5,1992,8,35,7,0.425,0.0744,0.351,20129.7,124.9,124.9,119.8,3,3,3,703.1,671.4,736.5,580.1,552.4,123,119,147,0,0,0,0.175,0.164,0.2,580.1,552.4,605.7,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.288,0.272,0.302,0.189,0.17,0.206,0.0081,0.0073,0.0089,0.68,0.633,0.723,0.029,0.027,0.031,22.61,22.46,22.78,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.935,40.85,39.12,42.49,39.94,38.11,41.64,0,0,0,0,0,0,0.666,0,0.074,0.18,0.83,0.17,47.4
739404000000,1993,6,1992,9,36,7,0.383,0.072,0.311,17804.8,112.3,112.3,106,3,2,2.857142857142857,633.3,605.5,661.3,514.3,486.5,119,119,119,-8.12e-15,-5.684e-14,0,0.188,0.18,0.197,514.3,486.5,542.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.25,0.234,0.266,0.145,0.129,0.163,0.0062,0.0054,0.007,0.585,0.538,0.634,0.025,0.023,0.027,22.98,22.84,23.1,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.17,35.4,52.54,37.62,34.33,48.2,0,0,0,0,0,0,0.589,0,0.072,0.19,0.81,0.19,46.5
740008800000,1993,6,1992,9,37,7,0.347,0.072,0.275,16029.8,96.4,96.4,95.42,2,2,2,573,550,597.6,454,431,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.208,0.199,0.216,454,431,478.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.217,0.207,0.23,0.113,0.102,0.125,0.0048,0.0043,0.0053,0.579,0.543,0.62,0.024,0.023,0.026,23.24,23.09,23.38,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.52,47.29,51.81,47.71,46.34,48.2,0,0,0,0,0,0,0.53,0,0.072,0.21,0.79,0.21,46.2
740613600000,1993,6,1992,9,38,7,0.315,0.0974,0.218,12988.3,82.05,82.05,77.31,2,2,2,521.4,501.6,542.6,360.4,340.6,161,161,161,0,-5.684e-14,5.684e-14,0.309,0.297,0.321,360.4,340.6,381.6,990,990,990,965.9,965.9,966,24.1,24,24.1,0.185,0.178,0.193,0.0691,0.0598,0.0791,0.0029,0.0025,0.0033,0.44,0.41,0.472,0.018,0.017,0.02,23.61,23.49,23.73,0.95,0.947,0.953,0.975,0.971,0.98,0.926,0.919,0.934,39.63,37.54,41.86,38.66,36.44,41.03,0,0,0,0,0,0,0.43,0,0.097,0.31,0.69,0.31,41.2
741218400000,1993,6,1992,9,39,7,0.288,0.0884,0.2,11927.9,73.46,73.46,71,2,2,2,476.9,459.2,495.3,330.8,321.7,146.1,135,161,0,0,0,0.306,0.283,0.334,330.8,321.7,341.4,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.174,0.171,0.177,0.0551,0.0509,0.0602,0.0023,0.0021,0.0025,0.395,0.382,0.41,0.016,0.016,0.017,23.86,23.77,23.95,0.946,0.944,0.947,0.97,0.97,0.971,0.917,0.916,0.92,36.59,35.52,37.81,35.5,34.45,36.73,0,0,0,0,0,0,0.394,0,0.088,0.31,0.69,0.31,41.4
741823200000,1993,7,1992,10,40,7,0.265,0.0816,0.183,10983.2,68.57,68.57,65.38,2,2,2,438.3,422.8,453.5,303.3,287.8,135,135,135,0,0,0,0.308,0.298,0.319,303.3,287.8,318.5,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.163,0.158,0.169,0.0422,0.0349,0.0493,0.0017,0.0014,0.002,0.353,0.33,0.376,0.014,0.013,0.015,24.07,23.98,24.17,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.7,32,35.34,32.69,31.04,34.28,0,0,0,0,0,0,0.363,0,0.082,0.31,0.69,0.31,41.4
742428000000,1993,7,1992,10,41,7,0.244,0.0816,0.163,9751.29,60.96,60.96,58.04,2,2,2,404.1,391.4,417.6,269.1,256.4,135,135,135,0,0,0,0.334,0.323,0.345,269.1,256.4,282.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.147,0.156,0.026,0.02,0.0324,0.0011,0.00081,0.0013,0.301,0.282,0.322,0.012,0.011,0.013,24.28,24.2,24.36,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.92,28.52,31.42,29.02,27.66,30.48,0,0,0,0,0,0,0.322,0,0.081,0.33,0.67,0.33,40
743032800000,1993,7,1992,10,42,7,0.227,0.0816,0.145,8671.61,54.44,54.44,51.62,2,1,1.8571428571428572,375.1,363.2,387.3,240.1,228.2,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.36,0.349,0.372,240.1,228.2,252.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.137,0.145,0.0163,0.0151,0.0181,0.00066,0.00061,0.00073,0.284,0.253,0.403,0.011,0.01,0.016,24.44,24.38,24.51,0.931,0.924,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.53,25.73,52.3,29.25,24.96,48.2,0,0,0,0,0,0,0.287,0,0.082,0.36,0.64,0.36,38.2
743637600000,1993,7,1992,10,43,7,0.211,0.0799,0.131,8040.48,48.2,48.2,47.86,1,1,1,349,338.3,359.7,216.9,206.9,132.1,115,135,-4.06e-15,-2.842e-14,2.842e-14,0.379,0.34,0.395,216.9,206.9,224.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.129,0.136,0.0142,0.0133,0.0148,0.00057,0.00054,0.0006,0.382,0.365,0.396,0.015,0.015,0.016,24.47,24.41,24.53,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.84,47.58,51.56,47.86,46.62,48.2,0,0,0,0,0,0,0.266,0,0.08,0.38,0.62,0.38,38.1
744242400000,1993,8,1992,11,44,7,0.195,0.0696,0.126,7840.08,48.2,48.2,46.67,1,1,1,322.6,310.7,334.8,207.6,195.7,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.357,0.343,0.37,207.6,195.7,219.8,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.131,0.0134,0.0124,0.0144,0.00054,0.00049,0.00058,0.363,0.342,0.385,0.015,0.014,0.015,24.62,24.54,24.7,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.92,45.21,50.69,46.67,44.31,48.2,0,0,0,0,0,0,0.259,0,0.069,0.36,0.65,0.35,40.2
744847200000,1993,8,1992,11,45,7,0.18,0.0696,0.11,6932.33,43.5,43.5,41.26,1,1,1,297.6,288.6,307.2,182.6,173.6,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.386,0.374,0.399,182.6,173.6,192.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0113,0.0105,0.0121,0.00045,0.00042,0.00048,0.318,0.302,0.335,0.013,0.012,0.013,24.79,24.73,24.84,0.949,0.947,0.952,0.979,0.976,0.98,0.929,0.924,0.933,42.15,40.03,44.39,41.26,39.08,43.5,0,0,0,0,0,0,0.229,0,0.07,0.39,0.61,0.39,38.5
745452000000,1993,8,1992,11,46,7,0.167,0.0696,0.0978,6082.04,38.33,38.33,36.2,1,1,1,276.8,268.6,285.6,161.8,153.6,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.416,0.403,0.428,161.8,153.6,170.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.0095,0.00881,0.0102,0.00038,0.00035,0.00041,0.281,0.266,0.297,0.011,0.011,0.012,24.91,24.86,24.96,0.943,0.94,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.27,35.36,39.33,36.2,34.3,38.33,0,0,0,0,0,0,0.201,0,0.0692,0.42,0.59,0.41,36.4
746056800000,1993,8,1992,11,47,7,0.157,0.0696,0.087,5383.56,33.74,33.74,32.04,1,1,1,258.8,251.4,266.1,143.8,136.4,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.444,0.432,0.457,143.8,136.4,151.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.107,0.00797,0.00734,0.0086,0.00032,0.00029,0.00034,0.249,0.236,0.262,0.0098,0.0093,0.01,25.02,24.97,25.06,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,33.04,31.29,34.78,32.04,30.35,33.74,0,0,0,0,0,0,0.178,0,0.07,0.44,0.55,0.45,34.3
746661600000,1993,8,1992,11,48,7,0.147,0.0592,0.0873,5425.41,34.55,34.55,32.29,1,1,1,242.2,233.6,250,144.4,133.1,97.86,91,115,0,0,0,0.404,0.371,0.464,144.4,133.1,154.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00802,0.00706,0.00885,0.00032,0.00028,0.00035,0.248,0.23,0.265,0.0098,0.0091,0.01,25.1,25.06,25.15,0.937,0.932,0.94,0.97,0.97,0.97,0.909,0.904,0.912,33.29,30.52,35.62,32.29,29.6,34.55,0,0,0,0,0,0,0.179,0,0.0597,0.4,0.59,0.41,36.9
747266400000,1993,9,1992,12,49,7,0.134,0.0518,0.0827,5149.16,32.67,32.67,30.65,1,1,1,222.4,214.8,230.6,136.8,128.7,85.57,72,91,0,0,0,0.384,0.331,0.414,136.8,128.7,145.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0989,0.0965,0.101,0.00738,0.00669,0.00809,0.00029,0.00026,0.00032,0.233,0.219,0.248,0.0092,0.0086,0.0097,25.23,25.18,25.27,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.6,29.65,33.68,30.65,28.76,32.67,0,0,0,0,0,0,0.17,0,0.0513,0.39,0.62,0.38,38.4
747871200000,1993,9,1992,12,50,7,0.125,0.0435,0.0817,5096.35,31.54,31.54,30.34,1,1,1,207,201.3,212.3,135,129.3,72,72,72,0,0,0,0.348,0.339,0.358,135,129.3,140.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.0953,0.0992,0.00723,0.00674,0.00767,0.00028,0.00026,0.0003,0.229,0.219,0.239,0.009,0.0086,0.0094,25.33,25.29,25.37,0.932,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.27,29.94,32.52,30.34,29.04,31.54,0,0,0,0,0,0,0.169,0,0.0433,0.35,0.65,0.35,40.8
748476000000,1993,9,1992,12,51,7,0.118,0.0435,0.0748,4651.3,28.6,28.6,27.69,1,1,1,195.6,193.7,199.4,123.6,121.7,72,72,72,0,-1.421e-14,1.421e-14,0.368,0.361,0.372,123.6,121.7,127.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0933,0.0926,0.0946,0.00626,0.00609,0.00658,0.00024,0.00024,0.00026,0.209,0.205,0.216,0.0082,0.008,0.0084,25.38,25.38,25.38,0.927,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.902,28.54,28.05,29.48,27.69,27.21,28.6,0,0,0,0,0,0,0.154,0,0.0432,0.37,0.63,0.37,39.4
749080800000,1993,9,1992,12,52,7,0.116,0.0438,0.0719,4456.39,27.21,27.21,26.53,1,1,1,191.3,187.1,193.7,118.9,114.1,72.43,72,73,0,-1.421e-14,1.421e-14,0.379,0.372,0.39,118.9,114.1,121.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0892,0.0926,0.00585,0.00545,0.00609,0.00023,0.00021,0.00024,0.2,0.191,0.205,0.0078,0.0075,0.008,25.38,25.38,25.38,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.893,0.898,27.35,26.16,28.05,26.53,25.37,27.21,0,0,0,0,0,0,0.147,0,0.0441,0.38,0.62,0.38,38.4
749685600000,1993,10,1993,1,1,7,0.109,0.0442,0.0645,3959.02,24.91,24.91,23.57,1,1,1,179.6,174.3,185.2,106.6,101.3,73,73,73,0,-1.421e-14,1.421e-14,0.406,0.394,0.419,106.6,101.3,112.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.0847,0.0885,0.00481,0.00436,0.00529,0.00019,0.00017,0.00021,0.178,0.168,0.188,0.007,0.0066,0.0073,25.38,25.38,25.38,0.915,0.911,0.919,0.97,0.969,0.97,0.888,0.884,0.892,24.3,22.98,25.68,23.57,22.28,24.91,0,0,0,0,0,0,0.131,0,0.0445,0.41,0.59,0.41,36.3
750290400000,1993,10,1993,1,2,7,0.102,0.0314,0.0702,4334.12,26.85,26.85,25.8,1,1,1,168,165.3,172.4,116,113.3,52,52,52,-6.09e-15,-1.421e-14,1.421e-14,0.31,0.302,0.315,116,113.3,120.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0871,0.0861,0.0886,0.00561,0.00538,0.00598,0.00022,0.00021,0.00023,0.192,0.187,0.2,0.0075,0.0073,0.0078,25.34,25.34,25.35,0.922,0.92,0.925,0.97,0.97,0.97,0.895,0.893,0.897,26.6,25.9,27.68,25.8,25.13,26.85,0,0,0,0,0,0,0.143,0,0.0318,0.31,0.69,0.31,42.5
750895200000,1993,10,1993,1,3,7,0.0965,0.0314,0.065,3988.25,24.93,24.93,23.74,1,1,1,159.5,155.1,164.4,107.5,103.1,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.326,0.316,0.335,107.5,103.1,112.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0841,0.0825,0.0858,0.00489,0.00452,0.00531,0.00019,0.00018,0.00021,0.177,0.169,0.185,0.0069,0.0066,0.0073,25.34,25.34,25.34,0.916,0.913,0.92,0.97,0.97,0.97,0.889,0.886,0.892,24.47,23.41,25.7,23.74,22.7,24.93,0,0,0,0,0,0,0.132,0,0.0315,0.33,0.67,0.33,41.3
751500000000,1993,10,1993,1,4,7,0.0924,0.0314,0.061,3719.49,22.64,22.64,22.14,1,1,1,152.8,150.5,154.9,100.8,98.49,52,52,52,0,-1.421e-14,1.421e-14,0.34,0.336,0.346,100.8,98.49,102.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0809,0.0824,0.00432,0.00412,0.00449,0.00017,0.00016,0.00018,0.165,0.16,0.168,0.0065,0.0063,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.886,22.85,22.33,23.34,22.14,21.62,22.64,0,0,0,0,0,0,0.123,0,0.0314,0.34,0.66,0.34,40.3
752104800000,1993,11,1993,2,5,7,0.0937,0.0302,0.0634,3881.85,25.94,25.94,23.11,1,1,1,154.9,149.7,166.6,104.9,99.67,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.323,0.3,0.334,104.9,99.67,116.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0828,0.0809,0.0869,0.00466,0.00422,0.00566,0.00018,0.00017,0.00022,0.172,0.162,0.193,0.0067,0.0064,0.0075,25.34,25.34,25.34,0.914,0.911,0.923,0.969,0.969,0.97,0.886,0.883,0.895,23.83,22.57,26.74,23.11,21.86,25.94,0,0,0,0,0,0,0.128,0,0.0303,0.32,0.68,0.32,41.4
752709600000,1993,11,1993,2,6,7,0.103,0.0302,0.0727,4504.09,27.2,27.2,26.81,1,1,1,170.2,168.5,171.8,120.2,118.5,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.294,0.291,0.297,120.2,118.5,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0882,0.0876,0.0888,0.00597,0.00583,0.0061,0.00023,0.00023,0.00024,0.199,0.196,0.202,0.0078,0.0077,0.0079,25.34,25.34,25.34,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.896,0.898,27.64,27.22,28.04,26.81,26.4,27.2,0,0,0,0,0,0,0.149,0,0.0303,0.29,0.71,0.29,43.7
753314400000,1993,11,1993,2,7,7,0.108,0.0302,0.0775,4821.71,29.56,29.56,28.7,1,1,1,178.1,171.5,181.7,128.1,121.5,50,50,50,-4.06e-15,-1.421e-14,0,0.281,0.275,0.291,128.1,121.5,131.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0887,0.0922,0.00664,0.00608,0.00694,0.00026,0.00024,0.00027,0.213,0.201,0.219,0.0083,0.0079,0.0086,25.34,25.34,25.34,0.93,0.926,0.931,0.97,0.97,0.97,0.902,0.898,0.903,29.59,27.97,30.47,28.7,27.13,29.56,0,0,0,0,0,0,0.159,0,0.0305,0.28,0.72,0.28,44.6
753919200000,1993,11,1993,2,8,7,0.111,0.0302,0.0803,5007.92,31.51,31.51,29.81,1,1,1,182.7,176.7,189.9,132.7,126.7,50,50,50,2.03e-15,0,1.421e-14,0.274,0.263,0.283,132.7,126.7,139.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0905,0.0951,0.00703,0.00652,0.00764,0.00028,0.00026,0.0003,0.221,0.211,0.234,0.0087,0.0082,0.0092,25.34,25.34,25.35,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.73,29.27,32.49,29.81,28.39,31.51,0,0,0,0,0,0,0.166,0,0.0307,0.27,0.72,0.28,45.1
754524000000,1993,11,1993,2,9,7,0.114,0.0341,0.0795,4957.83,31.71,31.71,29.51,1,1,1,187.8,183.3,191.8,131.4,124.3,56.43,50,59,2.03e-15,0,1.421e-14,0.301,0.262,0.322,131.4,124.3,140.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.091,0.0954,0.00692,0.00632,0.00771,0.00027,0.00025,0.0003,0.22,0.208,0.236,0.0086,0.0081,0.0092,25.36,25.35,25.36,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,30.42,28.69,32.69,29.51,27.83,31.71,0,0,0,0,0,0,0.164,0,0.0345,0.3,0.7,0.3,43.5
755128800000,1993,12,1993,3,10,7,0.12,0.0357,0.0848,5307.33,33.62,33.62,31.59,1,1,1,199.2,193.2,207.9,140.2,134.2,59,59,59,0,0,0,0.296,0.284,0.305,140.2,134.2,148.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0967,0.0945,0.0997,0.00767,0.00715,0.00841,0.0003,0.00028,0.00033,0.236,0.225,0.252,0.0092,0.0088,0.0098,25.34,25.3,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,32.57,31.1,34.66,31.59,30.17,33.62,0,0,0,0,0,0,0.176,0,0.0352,0.3,0.71,0.29,44.2
755733600000,1993,12,1993,3,11,7,0.124,0.0357,0.0879,5508.27,34.31,34.31,32.79,1,1,1,204.3,196.7,210.9,145.3,137.7,59,59,59,0,0,0,0.289,0.28,0.3,145.3,137.7,151.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0985,0.0958,0.101,0.0081,0.00745,0.00866,0.00032,0.00029,0.00034,0.245,0.232,0.257,0.0096,0.0091,0.01,25.32,25.28,25.36,0.937,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,33.8,31.97,35.37,32.79,31.01,34.31,0,0,0,0,0,0,0.182,0,0.0361,0.29,0.71,0.29,44.4
756338400000,1993,12,1993,3,12,7,0.124,0.0357,0.0882,5527.95,34.99,34.99,32.9,1,1,1,204.8,198.1,213.9,145.8,139.1,59,59,59,0,0,0,0.288,0.276,0.298,145.8,139.1,154.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0986,0.0963,0.102,0.00815,0.00757,0.00892,0.00032,0.0003,0.00035,0.246,0.234,0.262,0.0096,0.0091,0.01,25.32,25.25,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.92,32.31,36.07,32.9,31.34,34.99,0,0,0,0,0,0,0.183,0,0.0358,0.29,0.71,0.29,44.6
756943200000,1993,12,1993,3,13,7,0.132,0.0381,0.0942,5907.36,36.65,36.65,35.16,1,1,1,218.8,215.8,221,155.8,145.6,63,59,73,0,0,0,0.288,0.267,0.334,155.8,145.6,162,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.104,0.00899,0.00812,0.00952,0.00035,0.00032,0.00037,0.264,0.247,0.275,0.01,0.0097,0.011,25.22,25.2,25.24,0.94,0.937,0.942,0.97,0.97,0.971,0.912,0.909,0.915,36.24,33.76,37.74,35.16,32.75,36.65,0,0,0,0,0,0,0.195,0,0.0378,0.29,0.71,0.29,44.8
757548000000,1994,1,1993,4,14,7,0.138,0.0442,0.0934,5841.82,36.85,36.85,34.77,1,1,1,227.4,217.2,236.3,154.4,144.2,73,73,73,0,0,0,0.321,0.309,0.336,154.4,144.2,163.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.0998,0.107,0.00887,0.00801,0.00963,0.00035,0.00031,0.00038,0.263,0.245,0.279,0.01,0.0096,0.011,25.17,25.1,25.25,0.94,0.936,0.943,0.97,0.97,0.972,0.912,0.908,0.916,35.83,33.44,37.92,34.77,32.44,36.85,0,0,0,0,0,0,0.193,0,0.0446,0.32,0.68,0.32,42.3
758152800000,1994,1,1993,4,15,7,0.153,0.0442,0.109,6882.44,45.68,45.68,40.97,1,1,1,253.3,237.2,273.3,180.3,164.2,73,73,73,-4.06e-15,-2.842e-14,0,0.289,0.267,0.308,180.3,164.2,200.3,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.107,0.12,0.0111,0.0097,0.0128,0.00044,0.00038,0.00051,0.31,0.281,0.345,0.012,0.011,0.014,24.98,24.86,25.1,0.948,0.943,0.955,0.977,0.972,0.98,0.927,0.917,0.936,41.9,38.12,46.62,40.97,37.05,45.68,0,0,0,0,0,0,0.228,0,0.044,0.29,0.71,0.29,45
758757600000,1994,1,1993,4,16,7,0.186,0.0442,0.141,8629.17,56.36,56.36,51.36,2,1,1.5714285714285714,306.8,281.2,331,233.8,208.2,73,73,73,1.218e-14,0,2.842e-14,0.239,0.221,0.26,233.8,208.2,258,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.131,0.122,0.14,0.0162,0.0134,0.0208,0.00065,0.00053,0.00083,0.311,0.248,0.389,0.012,0.0099,0.015,24.75,24.67,24.82,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.897,0.94,37.45,26.34,52.23,35.96,25.55,48.2,0,0,0,0,0,0,0.285,0,0.045,0.24,0.76,0.24,46.4
759362400000,1994,1,1993,4,17,7,0.219,0.0442,0.175,10588.3,68.19,68.19,63.03,2,2,2,361.8,334.5,385.9,288.8,261.5,73,73,73,0,0,0,0.202,0.189,0.218,288.8,261.5,312.9,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.151,0.141,0.159,0.0353,0.0224,0.0467,0.0014,0.0009,0.0019,0.324,0.283,0.36,0.013,0.011,0.015,24.47,24.31,24.64,0.938,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,32.49,29.45,35.15,31.51,28.56,34.1,0,0,0,0,0,0,0.35,0,0.044,0.2,0.8,0.2,48.3
759967200000,1994,1,1993,4,18,7,0.257,0.0504,0.207,12483.3,80.77,80.77,74.31,2,2,2,424.7,395.5,455.1,341.5,320.6,83.29,73,85,0,0,0,0.196,0.185,0.21,341.5,320.6,370.1,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.17,0.163,0.181,0.0602,0.0503,0.0737,0.0025,0.002,0.003,0.404,0.372,0.447,0.016,0.015,0.018,24.09,23.91,24.25,0.947,0.944,0.951,0.973,0.97,0.979,0.921,0.915,0.931,38.18,35.91,41.26,37.15,34.83,40.38,0,0,0,0,0,0,0.413,0,0.05,0.2,0.81,0.19,48.6
760572000000,1994,2,1993,5,19,7,0.297,0.0514,0.245,14825.8,93.99,93.99,88.25,2,2,2,490.9,465.8,519.4,405.9,380.8,85,85,85,0,0,0,0.173,0.164,0.182,405.9,380.8,434.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.193,0.184,0.203,0.0906,0.0787,0.104,0.0037,0.0032,0.0043,0.5,0.463,0.543,0.021,0.019,0.023,23.69,23.52,23.84,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.02,42.4,47.95,44.12,41.55,46.99,0,0,0,0,0,0,0.49,0,0.052,0.17,0.82,0.18,49.9
761176800000,1994,2,1993,5,20,7,0.338,0.0514,0.287,16723,106.5,106.5,99.54,3,2,2.4285714285714284,559.7,527.8,595.1,474.7,442.8,85,85,85,3.248e-14,0,5.684e-14,0.152,0.143,0.161,474.7,442.8,510.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.221,0.206,0.24,0.123,0.108,0.142,0.0052,0.0045,0.006,0.559,0.514,0.603,0.023,0.022,0.025,23.32,23.17,23.47,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.916,0.939,44.02,34.92,51.67,42.34,33.88,48.2,0,0,0,0,0,0,0.553,0,0.051,0.15,0.85,0.15,49.5
761781600000,1994,2,1993,5,21,7,0.4,0.0514,0.348,20124.6,128.9,128.9,119.8,3,3,3,661.1,610.7,708.6,576.1,525.7,85,85,85,0,0,0,0.129,0.12,0.139,576.1,525.7,623.6,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.277,0.249,0.304,0.186,0.152,0.218,0.0079,0.0064,0.0094,0.665,0.58,0.745,0.028,0.025,0.032,22.79,22.52,23.08,0.952,0.949,0.955,0.977,0.971,0.98,0.93,0.921,0.936,40.87,37.63,43.86,39.93,36.53,42.98,0,0,0,0,0,0,0.665,0,0.052,0.13,0.87,0.13,50.3
762386400000,1994,2,1993,5,22,7,0.443,0.0628,0.38,21728.5,131.8,131.8,129.3,3,3,3,732.3,715.4,749.9,628.4,613.6,103.9,85,107,0,0,0,0.142,0.119,0.148,628.4,613.6,642.9,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.311,0.304,0.32,0.221,0.211,0.23,0.0095,0.0091,0.01,0.757,0.733,0.783,0.033,0.032,0.034,22.41,22.32,22.48,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.99,43.07,44.84,43.11,42.21,43.94,0,0,0,0,0,0,0.719,0,0.063,0.14,0.86,0.14,49
762991200000,1994,3,1993,6,23,7,0.471,0.0647,0.406,22975,140.9,140.9,136.8,3,3,3,778.2,756.7,802.5,671.2,649.7,107,107,107,0,0,0,0.137,0.133,0.141,671.2,649.7,695.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.336,0.324,0.35,0.249,0.235,0.266,0.011,0.01,0.012,0.83,0.794,0.871,0.036,0.034,0.038,22.16,22.02,22.28,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.52,45.25,47.91,45.59,44.34,46.95,0,0,0,0,0,0,0.76,0,0.065,0.14,0.86,0.14,48.8
763596000000,1994,3,1993,6,24,7,0.521,0.0647,0.457,24802.5,157.1,157.1,147.6,4,3,3.2857142857142856,861.8,814.5,907.2,754.8,707.5,107,107,107,0,0,0,0.124,0.118,0.131,754.8,707.5,800.2,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.394,0.357,0.433,0.302,0.274,0.326,0.013,0.012,0.015,0.951,0.891,1.01,0.042,0.039,0.045,21.7,21.5,21.95,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,47.35,39.76,52.18,45.49,38.78,48.2,0,0,0,0,0,0,0.82,0,0.064,0.12,0.88,0.12,47.6
764200800000,1994,3,1993,6,25,7,0.546,0.0647,0.481,26079.3,158.6,158.6,155.2,4,3,3.857142857142857,902.9,879,916.2,795.9,772,107,107,107,0,0,0,0.119,0.117,0.122,795.9,772,809.2,990,990,990,967.5,967.4,967.6,22.5,22.4,22.6,0.429,0.407,0.441,0.324,0.313,0.331,0.014,0.014,0.015,0.977,0.942,1.01,0.043,0.042,0.045,21.51,21.45,21.6,0.954,0.953,0.956,0.977,0.975,0.98,0.932,0.929,0.937,41.89,39.48,52.07,40.53,38.49,48.2,0,0,0,0,0,0,0.862,0,0.065,0.12,0.88,0.12,47.8
764805600000,1994,3,1993,6,26,7,0.504,0.0694,0.435,23855.6,144.6,144.6,142,3,3,3,834,797.6,868.5,719.3,672.6,114.7,107,125,0,0,0,0.138,0.123,0.157,719.3,672.6,761.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.368,0.342,0.398,0.281,0.25,0.308,0.012,0.011,0.014,0.915,0.837,0.988,0.04,0.037,0.044,21.85,21.64,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.14,46.45,51.52,47.33,45.52,48.2,0,0,0,0,0,0,0.789,0,0.069,0.14,0.86,0.14,47.3
765410400000,1994,4,1993,7,27,7,0.455,0.0756,0.38,21602.5,134.7,134.7,128.6,3,3,3,752.5,710.8,786.9,627.5,585.8,125,125,125,0,0,0,0.166,0.159,0.176,627.5,585.8,661.9,990,990,990,966.9,966.7,967,23.1,23,23.3,0.316,0.292,0.336,0.22,0.192,0.243,0.0095,0.0083,0.011,0.761,0.691,0.819,0.033,0.03,0.036,22.33,22.13,22.57,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.937,43.75,41.19,45.82,42.86,40.31,44.9,0,0,0,0,0,0,0.714,0,0.075,0.17,0.84,0.16,47.5
766015200000,1994,4,1993,7,28,7,0.395,0.0756,0.32,18261.9,117.9,117.9,108.7,3,2,2.857142857142857,653.6,613.1,695.7,528.6,488.1,125,125,125,8.12e-15,0,5.684e-14,0.191,0.18,0.204,528.6,488.1,570.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.26,0.237,0.284,0.154,0.129,0.182,0.0066,0.0055,0.0078,0.61,0.547,0.665,0.026,0.023,0.029,22.88,22.65,23.05,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,40.06,35.69,52.64,38.53,34.62,48.2,0,0,0,0,0,0,0.604,0,0.075,0.19,0.81,0.19,46.2
766620000000,1994,4,1993,7,29,7,0.343,0.0756,0.268,15752.4,96.4,96.4,93.76,2,2,2,567.4,538.5,600.3,442.4,413.5,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.221,0.208,0.232,442.4,413.5,475.3,990,990,990,966.2,966,966.3,23.8,23.7,24,0.214,0.202,0.23,0.108,0.0942,0.123,0.0045,0.0039,0.0052,0.562,0.518,0.616,0.024,0.022,0.026,23.28,23.08,23.46,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.33,45.46,51.45,46.88,44.55,48.2,0,0,0,0,0,0,0.521,0,0.075,0.22,0.78,0.22,45.9
767224800000,1994,4,1993,7,30,7,0.302,0.0775,0.225,13492.4,87.09,87.09,80.31,2,2,2,499.9,472.6,528.4,371.8,325.6,128.1,125,147,-8.12e-15,-5.684e-14,0,0.257,0.237,0.311,371.8,325.6,403.4,990,990,990,965.8,965.7,966,24.2,24,24.3,0.187,0.171,0.198,0.0745,0.0527,0.0894,0.0031,0.0022,0.0037,0.455,0.386,0.503,0.019,0.016,0.021,23.7,23.52,23.89,0.951,0.945,0.955,0.977,0.97,0.98,0.93,0.916,0.936,41.08,36.03,44.43,40.16,34.95,43.55,0,0,0,0,0,0,0.446,0,0.077,0.26,0.75,0.25,44.7
767829600000,1994,5,1993,8,31,7,0.267,0.0889,0.178,10665.4,68.13,68.13,63.48,2,2,2,442.1,420.9,464.1,295.1,273.9,147,147,147,0,0,0,0.333,0.317,0.349,295.1,273.9,317.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.161,0.153,0.168,0.0383,0.0283,0.0487,0.0016,0.0012,0.002,0.341,0.309,0.374,0.014,0.013,0.015,24.07,23.94,24.2,0.939,0.935,0.943,0.97,0.97,0.97,0.911,0.907,0.915,32.72,30.39,35.12,31.74,29.48,34.07,0,0,0,0,0,0,0.353,0,0.089,0.33,0.67,0.33,39.9
768434400000,1994,5,1993,8,32,7,0.24,0.0889,0.151,9034.5,57.72,57.72,53.78,2,2,2,396.9,380.2,415.2,249.9,233.2,147,147,147,0,-2.842e-14,2.842e-14,0.371,0.354,0.387,249.9,233.2,268.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.139,0.151,0.019,0.0156,0.0256,0.00077,0.00063,0.001,0.275,0.254,0.3,0.011,0.01,0.012,24.34,24.23,24.44,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,27.72,25.83,29.75,26.89,25.05,28.86,0,0,0,0,0,0,0.299,0,0.089,0.37,0.63,0.37,37.6
769039200000,1994,5,1993,8,33,7,0.218,0.0889,0.129,7921.36,48.2,48.2,47.15,1,1,1,360.3,347.1,375,213.3,200.1,147,147,147,0,-2.842e-14,2.842e-14,0.408,0.392,0.424,213.3,200.1,228,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.132,0.127,0.137,0.0139,0.0128,0.0151,0.00056,0.00051,0.00061,0.376,0.352,0.402,0.015,0.014,0.016,24.42,24.32,24.51,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.89,45.93,52.11,47.15,45.01,48.2,0,0,0,0,0,0,0.262,0,0.089,0.41,0.59,0.41,36.3
769644000000,1994,5,1993,8,34,7,0.2,0.0889,0.111,6930.81,44.08,44.08,41.25,1,1,1,330.8,318.9,343,183.8,171.9,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.445,0.429,0.461,183.8,171.9,196,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.117,0.126,0.0114,0.0104,0.0124,0.00046,0.00041,0.0005,0.323,0.302,0.345,0.013,0.012,0.014,24.62,24.54,24.7,0.95,0.946,0.954,0.979,0.975,0.98,0.93,0.922,0.935,42.16,39.42,44.98,41.25,38.42,44.08,0,0,0,0,0,0,0.229,0,0.089,0.44,0.55,0.45,34.7
770248800000,1994,5,1993,8,35,7,0.185,0.0768,0.108,6762.36,42.8,42.8,40.25,1,1,1,305.8,296.8,315.4,178.8,164.8,127,119,147,4.06e-15,-2.842e-14,2.842e-14,0.415,0.386,0.471,178.8,164.8,189.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.115,0.122,0.0109,0.00976,0.0118,0.00044,0.00039,0.00047,0.313,0.289,0.332,0.012,0.012,0.013,24.76,24.73,24.8,0.948,0.944,0.952,0.977,0.971,0.98,0.927,0.917,0.932,41.17,37.77,43.67,40.25,36.69,42.8,0,0,0,0,0,0,0.224,0,0.077,0.42,0.58,0.42,36.6
770853600000,1994,6,1993,9,36,7,0.173,0.072,0.101,6268.25,39.34,39.34,37.31,1,1,1,285.5,277.9,293.8,166.5,158.9,119,119,119,0,-2.842e-14,2.842e-14,0.417,0.405,0.428,166.5,158.9,174.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.0099,0.00926,0.0106,0.00039,0.00037,0.00042,0.291,0.277,0.306,0.012,0.011,0.012,24.87,24.82,24.91,0.944,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.925,38.36,36.57,40.29,37.31,35.48,39.34,0,0,0,0,0,0,0.207,0,0.072,0.42,0.58,0.42,36.2
771458400000,1994,6,1993,9,37,7,0.162,0.072,0.0902,5583.74,34.92,34.92,33.24,1,1,1,268.1,260.7,275.4,149.1,141.7,119,119,119,-8.12e-15,-2.842e-14,0,0.444,0.432,0.456,149.1,141.7,156.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.11,0.00842,0.00779,0.00905,0.00033,0.00031,0.00036,0.26,0.247,0.273,0.01,0.0098,0.011,24.97,24.93,25.01,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.26,32.52,36,33.24,31.55,34.92,0,0,0,0,0,0,0.185,0,0.0718,0.44,0.56,0.44,34.5
772063200000,1994,6,1993,9,38,7,0.152,0.072,0.0804,4966.09,30.98,30.98,29.56,1,1,1,252,246.2,258.2,133,127.2,119,119,119,4.06e-15,0,2.842e-14,0.472,0.461,0.483,133,127.2,139.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0998,0.104,0.00706,0.00656,0.00758,0.00028,0.00026,0.0003,0.231,0.221,0.242,0.0091,0.0087,0.0096,25.06,25.03,25.1,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.47,29.11,31.94,29.56,28.24,30.98,0,0,0,0,0,0,0.164,0,0.0716,0.47,0.53,0.47,32.7
772668000000,1994,6,1993,9,39,7,0.144,0.0691,0.075,4626.71,28.63,28.63,27.54,1,1,1,238.3,232.3,244.3,124,119.5,114.3,108,119,-4.06e-15,-1.421e-14,0,0.479,0.456,0.499,124,119.5,128.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0981,0.0971,0.0992,0.00629,0.00591,0.00668,0.00025,0.00023,0.00026,0.214,0.207,0.222,0.0084,0.0082,0.0087,25.16,25.12,25.19,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.39,27.29,29.52,27.54,26.47,28.63,0,0,0,0,0,0,0.153,0,0.069,0.48,0.52,0.48,32.1
773272800000,1994,7,1993,10,40,7,0.136,0.0653,0.0705,4342.65,27.19,27.19,25.85,1,1,1,224.6,218.8,230.3,116.6,110.8,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.481,0.469,0.493,116.6,110.8,122.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0947,0.0927,0.0967,0.00566,0.00517,0.00615,0.00022,0.0002,0.00024,0.2,0.19,0.21,0.0079,0.0075,0.0083,25.25,25.21,25.3,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.65,25.27,28.03,25.85,24.51,27.19,0,0,0,0,0,0,0.144,0,0.0655,0.48,0.52,0.48,31.9
773877600000,1994,7,1993,10,41,7,0.128,0.0653,0.0624,3304.42,24.06,24.06,19.67,1,1,1,211.2,205.4,216.9,103.2,97.45,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.512,0.498,0.526,103.2,97.45,108.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.09,0.0879,0.092,0.00452,0.00403,0.00501,0.00018,0.00016,0.0002,0.176,0.166,0.187,0.0069,0.0065,0.0073,25.36,25.31,25.4,0.783,0,0.917,0.831,0,0.97,0.76,0,0.89,20.28,0,24.81,19.67,0,24.06,0,1,0,0,0.143,0,0.109,0.143,0.0656,0.51,0.49,0.51,25.8
774482400000,1994,7,1993,10,42,7,0.121,0.0653,0.0556,0,0,0,0,1,1,1,200,195.9,204.1,91.98,87.88,108,108,108,0,-1.421e-14,1.421e-14,0.54,0.529,0.551,91.98,87.88,96.08,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0845,0.0874,0.00357,0.00322,0.00392,0.00014,0.00013,0.00015,0.156,0.149,0.164,0.0061,0.0058,0.0064,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.54,0.46,0.54,0
775087200000,1994,7,1993,10,43,7,0.115,0.0653,0.0498,0,0,0,0,1,1,1,190.4,186.3,194.5,82.41,78.31,108,108,108,-4.06e-15,-1.421e-14,0,0.567,0.555,0.58,82.41,78.31,86.51,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0826,0.0812,0.0841,0.00275,0.00241,0.0031,0.00011,0.000094,0.00012,0.139,0.132,0.146,0.0054,0.0052,0.0057,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.57,0.43,0.57,0
775692000000,1994,8,1993,11,44,7,0.108,0.0562,0.0518,0,0,0,0,1,1,1,178.7,172.9,184.9,85.65,79.91,93,93,93,4.06e-15,0,1.421e-14,0.521,0.503,0.538,85.65,79.91,91.94,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.082,0.08,0.0842,0.00303,0.00254,0.00356,0.00012,0.0001,0.00014,0.143,0.133,0.154,0.0056,0.0052,0.006,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.52,0.48,0.52,0
776296800000,1994,8,1993,11,45,7,0.1,0.0562,0.0442,0,0,0,0,1,1,1,166,161.7,171,73.04,68.7,93,93,93,0,-1.421e-14,1.421e-14,0.56,0.544,0.575,73.04,68.7,78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.076,0.0793,0.00196,0.00159,0.00238,0.000077,0.000062,0.000093,0.121,0.113,0.129,0.0047,0.0044,0.0051,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0558,0.56,0.44,0.56,0
776901600000,1994,8,1993,11,46,7,0.0945,0.0562,0.0382,0,0,0,0,1,1,1,156.2,152.1,160.3,63.23,59.13,93,93,93,1.015e-15,-7.105e-15,1.421e-14,0.595,0.58,0.611,63.23,59.13,67.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0741,0.0726,0.0755,0.00112,0.000776,0.00147,0.000044,0.00003,0.000058,0.103,0.0957,0.11,0.004,0.0038,0.0043,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.59,0.4,0.6,0
777506400000,1994,8,1993,11,47,7,0.0896,0.0562,0.0334,0,0,0,0,1,1,1,148.2,145.8,150.8,55.22,52.84,93,93,93,2.03e-15,-7.105e-15,1.421e-14,0.628,0.617,0.638,55.22,52.84,57.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0722,0.000444,0.000241,0.00066,0.000017,0.0000095,0.000026,0.0888,0.0849,0.0933,0.0035,0.0033,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.63,0.37,0.63,0
778111200000,1994,8,1993,11,48,7,0.0849,0.049,0.0359,1026.55,15.11,15.11,6.11,1,1,1,140.3,133.5,145,59.3,50.38,81,72,93,-1.015e-15,-1.421e-14,1.421e-14,0.576,0.509,0.649,59.3,50.38,69.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0742,0.00079,0.0000323,0.00165,0.000031,0.0000013,0.000065,0.0952,0.0814,0.112,0.0037,0.0032,0.0044,25.4,25.39,25.42,0.383,0,0.91,0.411,0,0.96,0.368,0,0.874,6.365,0,15.74,6.11,0,15.11,0,4,0,0,0.571,0,0.0339,0.571,0.049,0.58,0.42,0.58,12.1
778716000000,1994,9,1993,12,49,7,0.0765,0.0435,0.0287,0,0,0,0,1,0,0.8571428571428571,126.4,120.7,132.2,54.43,48.69,72,72,72,6.956,-1.421e-14,48.69,0.57,0.545,0.597,47.47,0,60.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.000392,0,0.000864,0.000015,0,0.000034,0.086,0.0708,0.0955,0.0034,0.0028,0.0037,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0478,0.57,0.38,0.62,0
779320800000,1994,9,1993,12,50,7,0.0697,0.0435,0,0,0,0,0,0,0,0,115.2,111.1,119.3,43.22,39.12,72,72,72,43.22,39.12,47.32,0.625,0.603,0.648,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0697,0.62,0,1,0
779925600000,1994,9,1993,12,51,7,0.0652,0.0435,0,0,0,0,0,0,0,0,107.8,105.4,109.8,35.75,33.37,72,72,72,35.75,33.37,37.75,0.668,0.656,0.683,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0652,0.67,0,1,0
780530400000,1994,9,1993,12,52,7,0.0618,0.0401,0,0,0,0,0,0,0,0,102.2,100.2,104.5,35.88,29.27,66.29,52,72,35.88,29.27,48.45,0.648,0.518,0.711,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0618,0.65,0,1,0
781135200000,1994,10,1994,1,1,7,0.0599,0.0314,0,0,0,0,0,0,0,0,99.08,98.26,99.9,47.08,46.26,52,52,52,47.08,46.26,47.9,0.525,0.521,0.529,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0599,0.52,0,1,0
781740000000,1994,10,1994,1,2,7,0.06,0.0314,0,0,0,0,0,0,0,0,99.2,97.99,100.7,47.2,45.99,52,52,52,47.2,45.99,48.72,0.524,0.516,0.531,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.06,0.52,0,1,0
782344800000,1994,10,1994,1,3,7,0.0616,0.0314,0.0134,0,0,0,0,1,0,0.42857142857142855,101.9,99.63,105.4,49.9,47.63,52,52,52,27.76,-7.105e-15,49.27,0.51,0.493,0.522,22.13,0,53.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000597,0,0.000286,0.0000023,0,0.000011,0.0761,0.0708,0.0857,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0482,0.51,0.22,0.78,0
782949600000,1994,10,1994,1,4,7,0.0607,0.0314,0.00877,0,0,0,0,1,0,0.2857142857142857,100.3,98.26,103.5,48.29,46.26,52,52,52,33.79,-7.105e-15,48.72,0.519,0.503,0.529,14.51,0,51.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000188,0,0.000124,7.4e-7,0,0.0000049,0.074,0.0708,0.0829,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05193,0.52,0.14,0.86,0
783554400000,1994,10,1994,1,5,7,0.0615,0.0304,0.0269,0,0,0,0,1,0,0.8571428571428571,101.7,99.9,102.9,51.37,47.9,50.29,50,52,6.843,-7.105e-15,47.9,0.495,0.486,0.521,44.53,0,52.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000142,0,0.000247,0.0000056,0,0.0000097,0.0818,0.0708,0.085,0.0032,0.0028,0.0033,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0346,0.49,0.44,0.56,0
784159200000,1994,11,1994,2,6,7,0.0622,0.0302,0.032,0,0,0,0,1,1,1,102.9,102.4,103.7,52.87,52.37,50,50,50,2.03e-15,-7.105e-15,7.105e-15,0.486,0.482,0.488,52.87,52.37,53.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000244,0.000201,0.000317,0.0000096,0.0000079,0.000012,0.0849,0.0842,0.0862,0.0033,0.0033,0.0034,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.49,0.51,0.49,0
784764000000,1994,11,1994,2,7,7,0.0616,0.0302,0.0314,0,0,0,0,1,1,1,101.9,101,103.7,51.9,51,50,50,50,-1.015e-15,-7.105e-15,7.105e-15,0.491,0.482,0.495,51.9,51,53.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000161,0.000085,0.000317,0.0000063,0.0000033,0.000012,0.0835,0.0823,0.0862,0.0033,0.0032,0.0034,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.49,0.51,0.49,0
785368800000,1994,11,1994,2,8,7,0.0641,0.0302,0.0339,0,0,0,0,1,1,1,106,104,108.9,56,54.01,50,50,50,4.06e-15,0,7.105e-15,0.472,0.459,0.481,56,54.01,58.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00051,0.000341,0.000759,0.00002,0.000013,0.00003,0.0894,0.0866,0.0936,0.0035,0.0034,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
785973600000,1994,11,1994,2,9,7,0.0752,0.0334,0.0418,2221.46,17.03,17.03,13.22,1,1,1,124.3,111.4,134.9,69.18,61.39,55.14,50,59,-2.03e-15,-1.421e-14,0,0.443,0.418,0.469,69.18,61.39,75.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.074,0.00163,0.000968,0.0022,0.000064,0.000038,0.000086,0.109,0.0972,0.121,0.0043,0.0038,0.0048,25.39,25.38,25.4,0.784,0,0.939,0.823,0,0.96,0.753,0,0.902,13.77,0,17.74,13.22,0,17.03,0,1,0,0,0.143,0,0.0735,0.143,0.0334,0.44,0.56,0.44,29.5
786578400000,1994,12,1994,3,10,7,0.0805,0.0357,0.0448,2778.99,17.09,17.09,16.54,1,1,1,133.1,130.5,135.2,74.11,71.53,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.443,0.436,0.452,74.11,71.53,76.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0724,0.0741,0.00205,0.00183,0.00223,0.00008,0.000072,0.000087,0.118,0.113,0.122,0.0046,0.0044,0.0048,25.38,25.38,25.39,0.934,0.922,0.94,0.96,0.96,0.96,0.897,0.885,0.903,17.23,16.41,17.8,16.54,15.76,17.09,0,0,0,0,0,0,0.0919,0,0.0357,0.44,0.56,0.44,34.5
787183200000,1994,12,1994,3,11,7,0.0806,0.0357,0.0449,2776.57,17.41,17.41,16.53,1,1,1,133.3,128.9,136.8,74.3,69.89,59,59,59,-1.015e-14,-1.421e-14,0,0.443,0.431,0.458,74.3,69.89,77.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0718,0.0746,0.00207,0.00169,0.00236,0.000081,0.000066,0.000093,0.118,0.11,0.125,0.0046,0.0043,0.0049,25.38,25.38,25.39,0.93,0.913,0.938,0.96,0.96,0.96,0.893,0.876,0.901,17.22,15.88,18.13,16.53,15.25,17.41,0,0,0,0,0,0,0.0918,0,0.0357,0.44,0.56,0.44,34.4
787788000000,1994,12,1994,3,12,7,0.0804,0.0357,0.0447,2741.15,18.06,18.06,16.32,1,1,1,132.9,128.6,140.1,73.87,69.62,59,59,59,-4.06e-15,-1.421e-14,0,0.445,0.421,0.459,73.87,69.62,81.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0717,0.0758,0.00203,0.00167,0.00264,0.00008,0.000065,0.0001,0.118,0.11,0.13,0.0046,0.0043,0.0051,25.38,25.37,25.39,0.924,0.911,0.939,0.96,0.96,0.96,0.887,0.875,0.901,16.99,15.8,18.81,16.32,15.16,18.06,0,0,0,0,0,0,0.0906,0,0.0357,0.44,0.56,0.44,34.1
