datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
859759200000,1997,3,1996,6,26,7,0.334,0.074,0.26,15541.1,96.31,96.31,92.51,2,2,2,552.9,533.5,575,430.4,414.7,122.4,107,125,3.248e-14,0,5.684e-14,0.221,0.201,0.232,430.4,414.7,450,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.202,0.215,0.102,0.0948,0.111,0.0043,0.004,0.0047,0.543,0.52,0.573,0.023,0.022,0.024,23.37,23.24,23.47,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.2,45.59,49.14,46.25,44.68,48.16,0,0,0,0,0,0,0.514,0,0.074,0.22,0.78,0.22,46.5
860364000000,1997,4,1996,7,27,7,0.377,0.0756,0.301,17246.8,111.9,111.9,102.7,3,2,2.5714285714285716,622.6,583.5,666.1,497.6,458.5,125,125,125,0,-5.684e-14,5.684e-14,0.201,0.188,0.214,497.6,458.5,541.1,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.242,0.22,0.267,0.136,0.115,0.162,0.0058,0.0049,0.0069,0.59,0.54,0.628,0.025,0.023,0.027,23.02,22.82,23.19,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.917,0.938,42.91,35.39,52.07,41.11,34.32,48.2,0,0,0,0,0,0,0.57,0,0.076,0.2,0.8,0.2,45.7
860968800000,1997,4,1996,7,28,7,0.443,0.0756,0.367,20973.9,132.7,132.7,124.8,3,3,3,732.6,681.7,775.7,607.6,556.7,125,125,125,0,0,0,0.171,0.161,0.183,607.6,556.7,650.7,990,990,990,966.8,966.6,967,23.2,23,23.4,0.305,0.276,0.329,0.207,0.173,0.236,0.0089,0.0074,0.01,0.727,0.642,0.8,0.031,0.027,0.035,22.44,22.2,22.73,0.954,0.951,0.956,0.979,0.975,0.98,0.934,0.927,0.937,42.52,39.35,45.15,41.61,38.35,44.25,0,0,0,0,0,0,0.694,0,0.076,0.17,0.83,0.17,47.3
861573600000,1997,4,1996,7,29,7,0.473,0.0756,0.397,22481.1,134.8,134.8,133.8,3,3,3,781.9,770.5,787.7,656.9,645.5,125,125,125,0,0,0,0.16,0.159,0.162,656.9,645.5,662.7,990,990,990,967,967,967.1,23,22.9,23,0.333,0.326,0.336,0.24,0.232,0.244,0.01,0.01,0.011,0.811,0.792,0.821,0.035,0.034,0.036,22.16,22.13,22.23,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.52,44.84,45.86,44.61,43.94,44.95,0,0,0,0,0,0,0.743,0,0.076,0.16,0.84,0.16,47.5
862178400000,1997,4,1996,7,30,7,0.439,0.0832,0.356,20293.4,130.8,130.8,120.8,3,3,3,725.6,683.9,764.8,588,536.9,137.6,125,147,0,0,0,0.19,0.163,0.215,588,536.9,639.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.294,0.265,0.323,0.194,0.16,0.228,0.0084,0.0068,0.0099,0.695,0.609,0.782,0.03,0.026,0.034,22.5,22.26,22.76,0.953,0.95,0.956,0.977,0.972,0.98,0.931,0.923,0.937,41.21,37.93,44.5,40.26,36.85,43.61,0,0,0,0,0,0,0.671,0,0.083,0.19,0.81,0.19,46.2
862783200000,1997,5,1996,8,31,7,0.38,0.0889,0.291,16746.2,107.6,107.6,99.68,3,2,2.4285714285714284,627.5,586.2,669.4,480.5,439.2,147,147,147,1.624e-14,0,5.684e-14,0.235,0.22,0.251,480.5,439.2,522.4,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.233,0.211,0.257,0.127,0.106,0.15,0.0054,0.0045,0.0064,0.578,0.538,0.626,0.024,0.023,0.027,23.01,22.84,23.21,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.91,35.15,51.74,42.34,34.1,48.2,0,0,0,0,0,0,0.554,0,0.089,0.23,0.77,0.23,44.1
863388000000,1997,5,1996,8,32,7,0.325,0.0889,0.236,14108.6,91.38,91.38,83.98,2,2,2,537.6,503.9,573.9,390.6,356.9,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.274,0.256,0.292,390.6,356.9,426.9,990,990,990,966,965.9,966.2,24,23.8,24.1,0.194,0.182,0.207,0.0834,0.0675,0.101,0.0035,0.0028,0.0042,0.484,0.433,0.538,0.02,0.018,0.023,23.5,23.28,23.7,0.953,0.949,0.957,0.979,0.975,0.98,0.933,0.925,0.938,42.9,39.38,46.62,41.99,38.38,45.69,0,0,0,0,0,0,0.467,0,0.089,0.27,0.73,0.27,43.4
863992800000,1997,5,1996,8,33,7,0.281,0.0889,0.193,11490.7,74.37,74.37,68.4,2,2,2,465.3,439.1,493.3,318.3,292.1,147,147,147,0,0,0,0.316,0.298,0.335,318.3,292.1,346.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.169,0.159,0.179,0.0493,0.0369,0.0624,0.002,0.0015,0.0026,0.375,0.336,0.417,0.015,0.014,0.017,23.93,23.76,24.09,0.944,0.939,0.948,0.97,0.97,0.972,0.916,0.911,0.922,35.24,32.4,38.25,34.2,31.43,37.19,0,0,0,0,0,0,0.38,0,0.088,0.32,0.69,0.31,40.9
864597600000,1997,5,1996,8,34,7,0.247,0.0865,0.161,9627.32,61.16,61.16,57.31,2,2,2,409,387.4,431.2,266,247.3,143,119,147,0,-2.842e-14,2.842e-14,0.349,0.307,0.373,266,247.3,284.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.15,0.144,0.157,0.0247,0.0168,0.0331,0.001,0.00068,0.0014,0.297,0.27,0.324,0.012,0.011,0.013,24.26,24.14,24.36,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.909,29.54,27.43,31.52,28.65,26.61,30.58,0,0,0,0,0,0,0.318,0,0.086,0.35,0.65,0.35,39
865202400000,1997,6,1996,9,35,7,0.219,0.072,0.147,8833.83,56.62,56.62,52.58,2,1,1.8571428571428572,362.6,345.6,380.6,243.6,226.6,119,119,119,0,-2.842e-14,2.842e-14,0.328,0.313,0.344,243.6,226.6,261.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.141,0.135,0.147,0.0174,0.015,0.0225,0.0007,0.0006,0.00091,0.287,0.251,0.398,0.012,0.01,0.016,24.5,24.41,24.6,0.932,0.923,0.959,0.971,0.97,0.98,0.906,0.896,0.94,31,25.76,52.14,29.73,24.98,48.2,0,0,0,0,0,0,0.292,0,0.072,0.33,0.67,0.33,40.3
865807200000,1997,6,1996,9,36,7,0.197,0.072,0.125,7781.57,48.2,48.2,46.32,1,1,1,325.4,312,340.4,206.4,193,119,119,119,0,-2.842e-14,2.842e-14,0.366,0.35,0.381,206.4,193,221.4,990,990,990,965,965,965.1,25,24.9,25,0.128,0.123,0.133,0.0133,0.0122,0.0146,0.00053,0.00049,0.00059,0.362,0.338,0.389,0.015,0.014,0.016,24.61,24.51,24.7,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.62,44.53,51,46.32,43.64,48.2,0,0,0,0,0,0,0.257,0,0.072,0.37,0.63,0.37,39.5
866412000000,1997,6,1996,9,37,7,0.179,0.072,0.107,6690.22,42.71,42.71,39.82,1,1,1,295.8,284.4,307.9,176.8,165.3,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.403,0.387,0.418,176.8,165.3,188.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.122,0.0108,0.0098,0.0118,0.00043,0.00039,0.00047,0.309,0.289,0.331,0.012,0.011,0.013,24.81,24.73,24.87,0.948,0.944,0.951,0.977,0.972,0.98,0.926,0.918,0.932,40.76,38.08,43.58,39.82,37.01,42.71,0,0,0,0,0,0,0.221,0,0.072,0.4,0.6,0.4,37.4
867016800000,1997,6,1996,9,38,7,0.164,0.072,0.0924,5722.6,36.14,36.14,34.06,1,1,1,271.7,262.8,280.8,152.7,143.8,119,119,119,-1.218e-14,-2.842e-14,0,0.438,0.424,0.453,152.7,143.8,161.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00873,0.00797,0.0095,0.00035,0.00032,0.00038,0.266,0.25,0.282,0.011,0.0099,0.011,24.95,24.89,25,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,35.12,33.01,37.25,34.06,32.02,36.14,0,0,0,0,0,0,0.189,0,0.0716,0.44,0.56,0.44,34.9
867621600000,1997,6,1996,9,39,7,0.152,0.0663,0.0858,5317.57,33.22,33.22,31.65,1,1,1,251.5,243.9,259.7,141.9,135.9,109.6,108,119,0,0,0,0.436,0.421,0.458,141.9,135.9,148.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00781,0.0073,0.00839,0.00031,0.00029,0.00033,0.246,0.235,0.258,0.0097,0.0093,0.01,25.05,25.02,25.1,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,32.63,31.22,34.25,31.65,30.28,33.22,0,0,0,0,0,0,0.176,0,0.0662,0.44,0.56,0.44,35
868226400000,1997,7,1996,10,40,7,0.142,0.0653,0.0769,4752.88,29.72,29.72,28.29,1,1,1,235.1,229.4,241.4,127.1,121.4,108,108,108,-2.03e-15,-1.421e-14,0,0.459,0.447,0.471,127.1,121.4,133.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0984,0.0964,0.101,0.00656,0.00607,0.00709,0.00026,0.00024,0.00028,0.219,0.209,0.23,0.0086,0.0082,0.0091,25.17,25.12,25.21,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.17,27.8,30.64,28.29,26.97,29.72,0,0,0,0,0,0,0.157,0,0.0651,0.46,0.54,0.46,33.5
868831200000,1997,7,1996,10,41,7,0.134,0.0653,0.0688,4230.7,26.52,26.52,25.18,1,1,1,221.7,216,227.5,113.7,108,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.487,0.475,0.5,113.7,108,119.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0937,0.0916,0.0957,0.00542,0.00493,0.00591,0.00021,0.00019,0.00023,0.195,0.185,0.205,0.0077,0.0072,0.0081,25.27,25.23,25.32,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,25.96,24.58,27.34,25.18,23.84,26.52,0,0,0,0,0,0,0.14,0,0.0652,0.49,0.51,0.49,31.6
869436000000,1997,7,1996,10,42,7,0.126,0.0653,0.0607,2701.18,23.4,23.4,16.08,1,1,1,208.4,203.1,214.1,100.4,95.14,108,108,108,-6.09e-15,-1.421e-14,1.421e-14,0.518,0.504,0.532,100.4,95.14,106.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.089,0.0871,0.091,0.00429,0.00384,0.00477,0.00017,0.00015,0.00019,0.171,0.162,0.181,0.0067,0.0063,0.0071,25.38,25.33,25.42,0.652,0,0.915,0.692,0,0.97,0.632,0,0.888,16.59,0,24.12,16.08,0,23.4,0,2,0,0,0.286,0,0.0893,0.286,0.0653,0.52,0.48,0.52,21.4
870040800000,1997,7,1996,10,43,7,0.119,0.0614,0.0575,0,0,0,0,1,1,1,196.7,189.7,201.8,95.08,89.67,101.6,93,108,2.03e-15,-1.421e-14,1.421e-14,0.516,0.476,0.546,95.08,89.67,102.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0863,0.0852,0.0878,0.00383,0.00337,0.00444,0.00015,0.00013,0.00017,0.161,0.152,0.173,0.0063,0.0059,0.0068,25.43,25.42,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0615,0.52,0.48,0.52,0
870645600000,1997,8,1996,11,44,7,0.109,0.0562,0.0523,0,0,0,0,1,1,1,179.5,173.1,186.7,86.51,80.06,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.519,0.498,0.537,86.51,80.06,93.74,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0823,0.08,0.0848,0.0031,0.00256,0.00372,0.00012,0.0001,0.00015,0.145,0.133,0.158,0.0057,0.0052,0.0062,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.52,0.48,0.52,0
871250400000,1997,8,1996,11,45,7,0.1,0.0562,0.0438,0,0,0,0,1,1,1,165.4,159.7,171.2,72.41,66.67,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.563,0.543,0.582,72.41,66.67,78.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0773,0.0753,0.0793,0.0019,0.00142,0.00239,0.000075,0.000056,0.000094,0.119,0.109,0.13,0.0047,0.0043,0.0051,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.56,0.44,0.56,0
871855200000,1997,8,1996,11,46,7,0.0933,0.0562,0.037,0,0,0,0,1,1,1,154.2,150.1,158.3,61.2,57.1,93,93,93,3.045e-15,-1.421e-14,1.421e-14,0.603,0.587,0.62,61.2,57.1,65.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0719,0.0748,0.000952,0.000604,0.0013,0.000037,0.000024,0.000051,0.0994,0.0921,0.107,0.0039,0.0036,0.0042,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.6,0.4,0.6,0
872460000000,1997,8,1996,11,47,7,0.0877,0.0562,0.0229,0,0,0,0,1,0,0.7142857142857143,145,142.2,148.7,52.02,49.17,93,93,93,14.17,-7.105e-15,49.99,0.641,0.625,0.654,37.85,0,55.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0714,0.000182,0,0.000487,0.0000071,0,0.000019,0.0811,0.0708,0.0897,0.0032,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0648,0.64,0.26,0.74,0
873064800000,1997,9,1996,12,48,7,0.0824,0.0435,0.0388,1379.58,15.24,15.24,8.212,1,1,1,136.2,130.9,141.9,64.23,58.95,72,72,72,-6.09e-15,-1.421e-14,7.105e-15,0.529,0.507,0.55,64.23,58.95,69.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0743,0.00121,0.000761,0.00169,0.000047,0.00003,0.000066,0.103,0.0937,0.113,0.004,0.0037,0.0044,25.4,25.39,25.41,0.512,0,0.912,0.549,0,0.96,0.492,0,0.876,8.554,0,15.88,8.212,0,15.24,0,3,0,0,0.429,0,0.0456,0.429,0.0436,0.53,0.47,0.53,16.7
873669600000,1997,9,1996,12,49,7,0.0761,0.0435,0.0325,0,0,0,0,1,1,1,125.8,122.8,129.6,53.8,50.75,72,72,72,-2.03e-15,-7.105e-15,7.105e-15,0.573,0.556,0.587,53.8,50.75,57.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000323,0.0000638,0.000645,0.000013,0.0000025,0.000025,0.0863,0.0819,0.0917,0.0034,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0436,0.57,0.43,0.57,0
874274400000,1997,9,1996,12,50,7,0.0725,0.0435,0.00889,0,0,0,0,1,0,0.2857142857142857,119.8,115.6,123.8,47.82,43.64,72,72,72,33.13,-7.105e-15,49.11,0.601,0.581,0.623,14.7,0,51.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000349,0,0.000157,0.0000014,0,0.0000062,0.0743,0.0708,0.0835,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06361,0.6,0.12,0.88,0
874879200000,1997,9,1996,12,51,7,0.0683,0.0435,0,0,0,0,0,0,0,0,112.9,110.5,115.4,40.91,38.45,72,72,72,40.91,38.45,43.37,0.638,0.624,0.652,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0683,0.64,0,1,0
875484000000,1997,9,1996,12,52,7,0.0648,0.0349,0.0235,0,0,0,0,1,0,0.7142857142857143,107.2,104.7,109.6,49.45,36.81,57.71,52,72,10.63,-7.105e-15,37.63,0.538,0.482,0.662,38.82,0,55.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000264,0,0.000509,0.00001,0,0.00002,0.0824,0.0708,0.0894,0.0032,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0413,0.54,0.36,0.64,0
876088800000,1997,10,1997,1,1,7,0.0631,0.0314,0.0316,0,0,0,0,1,1,1,104.3,102.2,106.6,52.31,50.24,52,52,52,-2.03e-15,-7.105e-15,7.105e-15,0.499,0.488,0.509,52.31,50.24,54.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000196,0.0000204,0.000393,0.0000077,8e-7,0.000015,0.0841,0.0812,0.0875,0.0033,0.0032,0.0034,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.5,0.5,0.5,0
876693600000,1997,10,1997,1,2,7,0.0642,0.0314,0.0327,0,0,0,0,1,1,1,106.1,104.2,108.5,54.15,52.16,52,52,52,-1.015e-15,-7.105e-15,7.105e-15,0.49,0.479,0.499,54.15,52.16,56.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000353,0.000184,0.000555,0.000014,0.0000072,0.000022,0.0868,0.0839,0.0902,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
877298400000,1997,10,1997,1,3,7,0.0607,0.0314,0.00444,0,0,0,0,1,0,0.14285714285714285,100.3,97.87,103.3,48.33,45.87,52,52,52,41,0,49.42,0.518,0.503,0.531,7.334,0,51.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000163,0,0.000114,6.4e-7,0,0.0000045,0.0725,0.0708,0.0827,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05626,0.52,0.073,0.93,0
877903200000,1997,10,1997,1,4,7,0.0606,0.0311,0.0177,0,0,0,0,1,0,0.5714285714285714,100.2,96.23,103.3,48.79,44.23,51.43,50,52,19.58,-7.105e-15,47.78,0.514,0.492,0.54,29.21,0,51.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000539,0,0.000145,0.0000021,0,0.0000057,0.0774,0.0708,0.0833,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0429,0.51,0.29,0.71,0
878508000000,1997,11,1997,2,5,7,0.0638,0.0302,0.0336,0,0,0,0,1,1,1,105.6,100.6,109.6,55.56,50.6,50,50,50,-3.045e-15,-7.105e-15,7.105e-15,0.474,0.456,0.497,55.56,50.6,59.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000473,0.000051,0.000819,0.000019,0.000002,0.000032,0.0888,0.0817,0.0946,0.0035,0.0032,0.0037,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
879112800000,1997,11,1997,2,6,7,0.072,0.0302,0.0418,1929.79,17.17,17.17,11.49,1,1,1,119.1,109.1,126.6,69.12,59.08,50,50,50,1.015e-15,0,7.105e-15,0.421,0.395,0.458,69.12,59.08,76.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0728,0.00163,0.000772,0.00226,0.000064,0.00003,0.000089,0.109,0.0939,0.121,0.0043,0.0037,0.0047,25.39,25.38,25.41,0.661,0,0.939,0.686,0,0.96,0.635,0,0.901,11.97,0,17.88,11.49,0,17.17,0,2,0,0,0.286,0,0.0638,0.286,0.0302,0.42,0.58,0.42,26.8
879717600000,1997,11,1997,2,7,7,0.074,0.0302,0.0438,2690.79,17.22,17.22,16.02,1,1,1,122.4,119.7,126.8,72.44,69.74,50,50,50,0,0,0,0.409,0.394,0.418,72.44,69.74,76.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0729,0.00191,0.00168,0.00228,0.000075,0.000066,0.000089,0.114,0.109,0.121,0.0045,0.0043,0.0048,25.39,25.38,25.39,0.925,0.912,0.94,0.96,0.96,0.96,0.888,0.875,0.903,16.68,15.84,17.94,16.02,15.2,17.22,0,0,0,0,0,0,0.089,0,0.0302,0.41,0.59,0.41,36.4
880322400000,1997,11,1997,2,8,7,0.0738,0.0302,0.0436,2673.32,16.66,16.66,15.91,1,1,1,122,119.5,124.4,72.01,69.47,50,50,50,0,0,0,0.41,0.402,0.419,72.01,69.47,74.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.072,0.00187,0.00165,0.00207,0.000073,0.000065,0.000081,0.113,0.109,0.117,0.0044,0.0043,0.0046,25.39,25.38,25.39,0.924,0.91,0.937,0.96,0.96,0.96,0.887,0.874,0.9,16.58,15.75,17.36,15.91,15.12,16.66,0,0,0,0,0,0,0.0884,0,0.0302,0.41,0.59,0.41,36.2
880927200000,1997,12,1997,3,9,7,0.0757,0.0357,0.04,1121.64,17.06,17.06,6.676,1,1,1,125.2,120.6,135.1,66.17,61.56,59,59,59,2.03e-15,-7.105e-15,1.421e-14,0.472,0.437,0.489,66.17,61.56,76.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.074,0.00137,0.000983,0.00222,0.000054,0.000039,0.000087,0.105,0.0974,0.121,0.0041,0.0038,0.0048,25.4,25.38,25.4,0.393,0,0.939,0.411,0,0.96,0.377,0,0.901,6.955,0,17.77,6.676,0,17.06,0,4,0,0,0.571,0,0.0371,0.571,0.0357,0.47,0.53,0.47,14.8
881532000000,1997,12,1997,3,10,7,0.0789,0.0357,0.0433,2644.51,17.12,17.12,15.74,1,1,1,130.5,126.6,135.3,71.52,67.58,59,59,59,6.09e-15,0,1.421e-14,0.452,0.436,0.466,71.52,67.58,76.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.071,0.0741,0.00183,0.00149,0.00224,0.000072,0.000059,0.000088,0.113,0.106,0.122,0.0044,0.0042,0.0048,25.39,25.38,25.39,0.92,0.9,0.94,0.96,0.96,0.96,0.883,0.864,0.903,16.4,15.15,17.83,15.74,14.54,17.12,0,0,0,0,0,0,0.0875,0,0.0356,0.45,0.55,0.45,33.5
882136800000,1997,12,1997,3,11,7,0.077,0.0357,0.0413,2484.81,16.23,16.23,14.79,1,1,1,127.4,122.8,132.1,68.36,63.75,59,59,59,0,-1.421e-14,1.421e-14,0.464,0.447,0.481,68.36,63.75,73.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.073,0.00156,0.00117,0.00196,0.000061,0.000046,0.000077,0.108,0.101,0.116,0.0042,0.0039,0.0046,25.39,25.38,25.4,0.904,0.879,0.93,0.96,0.96,0.96,0.868,0.843,0.893,15.41,13.95,16.91,14.79,13.39,16.23,0,0,0,0,0,0,0.0822,0,0.0357,0.46,0.54,0.46,32.3
882741600000,1997,12,1997,3,12,7,0.084,0.0357,0.0484,2997.01,18.76,18.76,17.84,1,1,1,139,134.2,143.5,79.96,75.24,59,59,59,0,-1.421e-14,1.421e-14,0.425,0.411,0.44,79.96,75.24,84.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0737,0.077,0.00255,0.00215,0.00294,0.0001,0.000084,0.00012,0.128,0.12,0.137,0.005,0.0047,0.0054,25.37,25.36,25.38,0.934,0.928,0.94,0.96,0.96,0.962,0.897,0.892,0.902,18.57,17.6,19.51,17.84,16.9,18.76,0,0,0,0,0,0,0.0991,0,0.0356,0.42,0.58,0.42,35.7
883346400000,1997,12,1997,3,13,7,0.0901,0.0405,0.0496,3060.35,19.16,19.16,18.22,1,1,1,149,143.3,158.6,82,72.17,67,59,73,-6.09e-15,-1.421e-14,1.421e-14,0.449,0.406,0.503,82,72.17,86.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0744,0.0791,0.00272,0.00188,0.0031,0.00011,0.000074,0.00012,0.133,0.116,0.14,0.0052,0.0046,0.0055,25.37,25.36,25.38,0.929,0.925,0.937,0.962,0.96,0.963,0.893,0.888,0.899,18.94,16.62,19.9,18.22,15.95,19.16,0,0,0,0,0,0,0.101,0,0.0405,0.45,0.55,0.45,34
883951200000,1998,1,1997,4,14,7,0.102,0.0442,0.0578,3540.75,21.97,21.97,21.08,1,1,1,168.6,162.7,173.1,95.65,89.67,73,73,73,-4.06e-15,-1.421e-14,0,0.433,0.422,0.449,95.65,89.67,100.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0806,0.0843,0.00388,0.00337,0.00426,0.00015,0.00013,0.00017,0.158,0.148,0.166,0.0062,0.0058,0.0065,25.38,25.38,25.38,0.916,0.911,0.923,0.967,0.964,0.969,0.885,0.882,0.89,21.8,20.59,22.68,21.08,19.86,21.97,0,0,0,0,0,0,0.117,0,0.0442,0.43,0.57,0.43,34.7
884556000000,1998,1,1997,4,15,7,0.116,0.0442,0.0717,4444.7,28.78,28.78,26.46,1,1,1,191.6,178.3,201.2,118.6,105.3,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.382,0.363,0.41,118.6,105.3,128.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.0861,0.0942,0.00583,0.0047,0.00665,0.00023,0.00018,0.00026,0.199,0.175,0.216,0.0078,0.0069,0.0085,25.38,25.38,25.39,0.924,0.914,0.93,0.97,0.97,0.97,0.896,0.887,0.902,27.27,23.96,29.67,26.46,23.24,28.78,0,0,0,0,0,0,0.147,0,0.0443,0.38,0.62,0.38,38.3
885160800000,1998,1,1997,4,16,7,0.131,0.0442,0.087,5438.03,35.34,35.34,32.37,1,1,1,216.9,206.4,229.9,143.9,133.4,73,73,73,0,0,0,0.337,0.317,0.354,143.9,133.4,156.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0997,0.096,0.104,0.00798,0.00709,0.00909,0.00031,0.00028,0.00036,0.245,0.226,0.268,0.0096,0.0088,0.011,25.25,25.15,25.34,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.913,33.37,30.89,36.43,32.37,29.96,35.34,0,0,0,0,0,0,0.18,0,0.044,0.34,0.66,0.34,41.5
885765600000,1998,1,1997,4,17,7,0.152,0.0452,0.107,6755.83,43.12,43.12,40.21,1,1,1,251.8,236.2,265.2,177.1,163.2,74.71,73,85,-4.06e-15,-2.842e-14,0,0.297,0.278,0.321,177.1,163.2,189.2,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.107,0.116,0.0108,0.00962,0.0118,0.00043,0.00038,0.00047,0.304,0.279,0.325,0.012,0.011,0.013,25,24.93,25.1,0.947,0.943,0.951,0.978,0.971,0.98,0.926,0.916,0.932,41.13,37.9,44,40.21,36.82,43.12,0,0,0,0,0,0,0.223,0,0.045,0.3,0.7,0.3,44.4
886370400000,1998,2,1997,5,18,7,0.168,0.0514,0.117,7368.09,47.43,47.43,43.86,1,1,1,277.8,267.1,293.4,192.8,182.1,85,85,85,4.06e-15,0,2.842e-14,0.306,0.29,0.318,192.8,182.1,208.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.114,0.124,0.0121,0.0112,0.0135,0.00048,0.00045,0.00054,0.333,0.314,0.361,0.013,0.012,0.014,24.86,24.77,24.92,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,44.75,42.24,48.4,43.86,41.4,47.43,0,0,0,0,0,0,0.244,0,0.051,0.31,0.7,0.3,43.9
886975200000,1998,2,1997,5,19,7,0.198,0.0514,0.147,8930.82,60.1,60.1,53.16,2,1,1.7142857142857142,328,299.1,360.9,243,214.1,85,85,85,0,-2.842e-14,2.842e-14,0.26,0.236,0.284,243,214.1,275.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.136,0.126,0.147,0.019,0.014,0.0292,0.00076,0.00056,0.0012,0.303,0.243,0.383,0.012,0.0097,0.015,24.66,24.49,24.79,0.938,0.923,0.958,0.973,0.97,0.98,0.912,0.895,0.939,34.73,25.67,51.27,33.47,24.9,48.2,0,0,0,0,0,0,0.295,0,0.051,0.26,0.74,0.26,45.1
887580000000,1998,2,1997,5,20,7,0.242,0.0514,0.19,11493.4,72.55,72.55,68.41,2,2,2,399.7,372.1,419.2,314.7,287.1,85,85,85,0,0,0,0.213,0.203,0.228,314.7,287.1,334.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.161,0.151,0.168,0.0476,0.0345,0.0567,0.0019,0.0014,0.0023,0.364,0.322,0.393,0.015,0.013,0.016,24.24,24.12,24.42,0.943,0.937,0.946,0.97,0.97,0.97,0.914,0.909,0.918,35.26,32.23,37.38,34.21,31.26,36.28,0,0,0,0,0,0,0.38,0,0.052,0.21,0.79,0.21,47.5
888184800000,1998,2,1997,5,21,7,0.26,0.0533,0.207,12482.1,76.69,76.69,74.3,2,2,2,430.1,422.4,438.6,342,331.6,88.14,85,107,0,0,0,0.205,0.194,0.244,342,331.6,352.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.171,0.169,0.174,0.0604,0.0555,0.0652,0.0025,0.0023,0.0027,0.405,0.392,0.42,0.017,0.016,0.017,24.06,24.01,24.1,0.947,0.946,0.949,0.972,0.97,0.975,0.921,0.917,0.925,38.21,36.95,39.34,37.15,35.84,38.34,0,0,0,0,0,0,0.413,0,0.053,0.2,0.8,0.2,48
888789600000,1998,3,1997,6,22,7,0.264,0.0647,0.199,11962.7,71.74,71.74,71.21,2,2,2,436.3,433.4,438.9,329.3,326.4,107,107,107,0,0,0,0.245,0.244,0.247,329.3,326.4,331.9,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.169,0.168,0.17,0.0544,0.0531,0.0556,0.0022,0.0022,0.0023,0.389,0.384,0.392,0.016,0.016,0.016,24.05,24.03,24.07,0.945,0.945,0.946,0.97,0.97,0.97,0.917,0.916,0.917,36.7,36.39,36.98,35.6,35.3,35.87,0,0,0,0,0,0,0.396,0,0.065,0.25,0.75,0.25,45.3
889394400000,1998,3,1997,6,23,7,0.272,0.0647,0.207,12447,78.85,78.85,74.09,2,2,2,449.2,433.6,470.3,342.2,326.6,107,107,107,0,0,0,0.239,0.228,0.247,342.2,326.6,363.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.174,0.168,0.181,0.0605,0.0532,0.0705,0.0025,0.0022,0.0029,0.408,0.385,0.44,0.017,0.016,0.018,23.97,23.84,24.06,0.947,0.945,0.95,0.972,0.97,0.977,0.921,0.916,0.928,38.09,36.42,40.36,37.04,35.32,39.42,0,0,0,0,0,0,0.412,0,0.065,0.24,0.76,0.24,45.8
889999200000,1998,3,1997,6,24,7,0.311,0.0647,0.246,14807.7,93.85,93.85,88.14,2,2,2,514.4,480.9,542.8,407.4,373.9,107,107,107,1.624e-14,0,5.684e-14,0.208,0.197,0.222,407.4,373.9,435.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.197,0.185,0.207,0.0913,0.0755,0.105,0.0038,0.0031,0.0044,0.506,0.456,0.548,0.021,0.019,0.023,23.58,23.41,23.78,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,44.97,41.5,47.88,44.07,40.63,46.93,0,0,0,0,0,0,0.49,0,0.065,0.21,0.79,0.21,47.6
890604000000,1998,3,1997,6,25,7,0.343,0.0647,0.278,16146.7,96.4,96.4,96.11,2,2,2,567,547.4,589.5,460,440.4,107,107,107,0,-5.684e-14,5.684e-14,0.189,0.182,0.195,460,440.4,482.5,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.217,0.209,0.229,0.116,0.107,0.127,0.0049,0.0045,0.0053,0.586,0.555,0.624,0.025,0.023,0.026,23.26,23.12,23.38,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.22,48.35,52.3,48.06,47.38,48.2,0,0,0,0,0,0,0.534,0,0.065,0.19,0.81,0.19,47.1
891208800000,1998,3,1997,6,26,7,0.376,0.0725,0.304,17408.2,109.2,109.2,103.6,3,2,2.857142857142857,622.1,595.3,653.2,502.2,486.1,119.9,107,125,-8.12e-15,-5.684e-14,0,0.193,0.178,0.205,502.2,486.1,528.2,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.244,0.232,0.26,0.137,0.128,0.154,0.0058,0.0054,0.0066,0.565,0.524,0.635,0.024,0.022,0.027,23.05,22.89,23.2,0.948,0.945,0.956,0.972,0.97,0.98,0.921,0.917,0.937,38.37,34.99,52.45,36.84,33.94,48.2,0,0,0,0,0,0,0.576,0,0.072,0.19,0.81,0.19,46.3
891813600000,1998,4,1997,7,27,7,0.421,0.0756,0.346,19831.4,124.1,124.1,118,3,3,3,696.6,664.4,726.8,571.6,539.4,125,125,125,0,0,0,0.18,0.172,0.188,571.6,539.4,601.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.284,0.266,0.301,0.183,0.161,0.203,0.0078,0.0069,0.0088,0.667,0.613,0.718,0.029,0.026,0.031,22.65,22.48,22.83,0.952,0.95,0.954,0.977,0.972,0.98,0.93,0.924,0.935,40.29,38.24,42.2,39.35,37.18,41.35,0,0,0,0,0,0,0.656,0,0.075,0.18,0.82,0.18,47.1
892418400000,1998,4,1997,7,28,7,0.448,0.0756,0.372,21262.9,127.2,127.2,126.6,3,3,3,740.8,733.6,744.5,615.8,608.6,125,125,125,0,0,0,0.169,0.168,0.17,615.8,608.6,619.5,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.309,0.305,0.312,0.212,0.208,0.215,0.0092,0.009,0.0093,0.741,0.729,0.748,0.032,0.031,0.032,22.4,22.37,22.44,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.05,42.61,43.28,42.19,41.76,42.41,0,0,0,0,0,0,0.703,0,0.076,0.17,0.83,0.17,47.5
893023200000,1998,4,1997,7,29,7,0.427,0.0756,0.351,20146.5,125.3,125.3,119.9,3,3,3,706,672.6,733.9,581,547.6,125,125,125,0,0,0,0.177,0.17,0.186,581,547.6,608.9,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.29,0.271,0.306,0.189,0.167,0.208,0.0081,0.0071,0.009,0.683,0.626,0.73,0.029,0.027,0.032,22.59,22.43,22.78,0.953,0.951,0.955,0.978,0.973,0.98,0.932,0.925,0.936,40.89,38.77,42.63,39.97,37.74,41.78,0,0,0,0,0,0,0.666,0,0.076,0.18,0.82,0.18,47.2
893628000000,1998,4,1997,7,30,7,0.376,0.0813,0.295,17110.9,110.7,110.7,101.9,3,2,2.5714285714285716,621.9,583.8,660.3,487.4,436.8,134.4,125,147,0,-5.684e-14,5.684e-14,0.217,0.189,0.252,487.4,436.8,535.3,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.237,0.211,0.264,0.131,0.105,0.159,0.0055,0.0044,0.0068,0.573,0.541,0.606,0.024,0.023,0.026,23.04,22.85,23.22,0.952,0.946,0.958,0.975,0.97,0.98,0.928,0.918,0.939,41.9,35.44,50.03,40.75,34.38,48.2,0,0,0,0,0,0,0.566,0,0.081,0.22,0.78,0.22,45.5
894232800000,1998,5,1997,8,31,7,0.325,0.0889,0.236,14119.4,91.11,91.11,84.04,2,2,2,537.9,504.7,572.6,390.9,357.7,147,147,147,-1.624e-14,-5.684e-14,5.684e-14,0.274,0.257,0.291,390.9,357.7,425.6,990,990,990,966,965.9,966.2,24,23.8,24.1,0.194,0.183,0.207,0.0835,0.0679,0.0999,0.0035,0.0028,0.0042,0.484,0.434,0.536,0.02,0.018,0.023,23.5,23.29,23.69,0.953,0.95,0.957,0.979,0.975,0.98,0.933,0.926,0.937,42.93,39.47,46.48,42.02,38.47,45.55,0,0,0,0,0,0,0.467,0,0.089,0.27,0.73,0.27,43.4
894837600000,1998,5,1997,8,32,7,0.282,0.0889,0.193,11503.4,74.56,74.56,68.47,2,2,2,465.7,438.9,494.1,318.7,291.9,147,147,147,0,0,0,0.316,0.298,0.335,318.7,291.9,347.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.169,0.159,0.179,0.0494,0.0368,0.0628,0.002,0.0015,0.0026,0.376,0.336,0.418,0.015,0.014,0.017,23.93,23.76,24.09,0.944,0.939,0.948,0.97,0.97,0.972,0.916,0.911,0.922,35.28,32.37,38.33,34.24,31.4,37.28,0,0,0,0,0,0,0.38,0,0.089,0.32,0.68,0.32,40.8
895442400000,1998,5,1997,8,33,7,0.246,0.0889,0.157,9393.2,60.98,60.98,55.91,2,2,2,406.8,384.4,430.4,259.8,237.4,147,147,147,0,0,0,0.362,0.342,0.382,259.8,237.4,283.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.14,0.156,0.0226,0.0159,0.0328,0.00092,0.00065,0.0013,0.289,0.259,0.323,0.012,0.01,0.013,24.28,24.14,24.42,0.932,0.926,0.937,0.97,0.97,0.97,0.904,0.898,0.909,28.82,26.31,31.43,27.96,25.52,30.49,0,0,0,0,0,0,0.311,0,0.089,0.36,0.64,0.36,38.2
896047200000,1998,5,1997,8,34,7,0.217,0.0889,0.128,7857.3,48.2,48.2,46.77,1,1,1,359.4,341.5,377.6,212.4,194.5,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.409,0.389,0.43,212.4,194.5,230.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.125,0.138,0.0138,0.0123,0.0154,0.00056,0.00049,0.00062,0.374,0.342,0.407,0.015,0.014,0.016,24.43,24.31,24.55,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.67,44.64,52.65,46.77,43.75,48.2,0,0,0,0,0,0,0.26,0,0.089,0.41,0.59,0.41,36.2
896652000000,1998,6,1997,9,35,7,0.195,0.072,0.123,7693.95,48.2,48.2,45.8,1,1,1,322.2,309,336.9,203.2,190,119,119,119,0,-2.842e-14,2.842e-14,0.37,0.353,0.385,203.2,190,217.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.127,0.122,0.132,0.013,0.0119,0.0143,0.00052,0.00047,0.00057,0.357,0.333,0.383,0.014,0.013,0.015,24.63,24.53,24.72,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.939,46.88,43.83,50.2,45.8,42.96,48.2,0,0,0,0,0,0,0.254,0,0.072,0.37,0.63,0.37,39.5
897256800000,1998,6,1997,9,36,7,0.177,0.072,0.105,6567.69,42.02,42.02,39.09,1,1,1,292.8,281.4,304.9,173.8,162.3,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.407,0.39,0.423,173.8,162.3,185.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.121,0.0105,0.00955,0.0115,0.00042,0.00038,0.00046,0.304,0.283,0.325,0.012,0.011,0.013,24.82,24.75,24.89,0.947,0.943,0.95,0.976,0.97,0.98,0.924,0.915,0.931,40.06,37.38,42.88,39.09,36.27,42.02,0,0,0,0,0,0,0.217,0,0.072,0.41,0.59,0.41,37.1
897861600000,1998,6,1997,9,37,7,0.163,0.072,0.0905,5607.27,35.45,35.45,33.38,1,1,1,268.7,259.7,277.8,149.7,140.7,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.443,0.428,0.458,149.7,140.7,158.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.111,0.00847,0.00771,0.00925,0.00034,0.00031,0.00037,0.261,0.245,0.277,0.01,0.0097,0.011,24.96,24.91,25.02,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.41,32.3,36.54,33.38,31.33,35.45,0,0,0,0,0,0,0.185,0,0.0725,0.44,0.56,0.44,34.4
898466400000,1998,6,1997,9,38,7,0.15,0.072,0.0781,4819.27,30.64,30.64,28.69,1,1,1,248.2,240.3,256.7,129.2,121.3,119,119,119,0,-1.421e-14,1.421e-14,0.48,0.464,0.495,129.2,121.3,137.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0978,0.104,0.00673,0.00606,0.00746,0.00027,0.00024,0.0003,0.224,0.21,0.239,0.0089,0.0083,0.0095,25.09,25.03,25.15,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.899,0.906,29.57,27.72,31.59,28.69,26.89,30.64,0,0,0,0,0,0,0.159,0,0.0719,0.48,0.52,0.48,32.1
899071200000,1998,6,1997,9,39,7,0.139,0.0672,0.0723,4453.7,27.8,27.8,26.51,1,1,1,230.6,224.2,237.9,119.5,116.2,111.1,108,119,0,-1.421e-14,1.421e-14,0.482,0.464,0.506,119.5,116.2,125,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0961,0.0945,0.0976,0.00591,0.00563,0.00637,0.00023,0.00022,0.00025,0.206,0.2,0.215,0.0081,0.0078,0.0085,25.21,25.17,25.26,0.925,0.923,0.929,0.97,0.97,0.97,0.897,0.895,0.901,27.33,26.54,28.66,26.51,25.74,27.8,0,0,0,0,0,0,0.147,0,0.0667,0.48,0.52,0.48,32
899676000000,1998,7,1997,10,40,7,0.131,0.0653,0.0656,4027.25,25.31,25.31,23.97,1,1,1,216.5,210.8,222.3,108.5,102.8,108,108,108,0,-1.421e-14,1.421e-14,0.499,0.486,0.512,108.5,102.8,114.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0918,0.0898,0.0939,0.00498,0.00449,0.00546,0.0002,0.00018,0.00021,0.186,0.176,0.196,0.0073,0.0069,0.0077,25.31,25.27,25.36,0.917,0.913,0.921,0.97,0.97,0.97,0.89,0.885,0.894,24.71,23.34,26.09,23.97,22.64,25.31,0,0,0,0,0,0,0.133,0,0.0654,0.5,0.5,0.5,30.7
900280800000,1998,7,1997,10,41,7,0.123,0.0653,0.0575,1054.29,22.17,22.17,6.276,1,1,1,203.1,197.4,208.9,95.14,89.4,108,108,108,-4.06e-15,-1.421e-14,0,0.532,0.517,0.547,95.14,89.4,100.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0871,0.0851,0.0891,0.00384,0.00335,0.00432,0.00015,0.00013,0.00017,0.162,0.152,0.172,0.0063,0.0059,0.0067,25.42,25.37,25.44,0.26,0,0.912,0.277,0,0.969,0.252,0,0.883,6.478,0,22.88,6.276,0,22.17,0,5,0,0,0.714,0,0.0349,0.714,0.0655,0.53,0.47,0.53,8.57
900885600000,1998,7,1997,10,42,7,0.116,0.0653,0.0504,0,0,0,0,1,1,1,191.4,187.3,195.5,83.38,79.28,108,108,108,4.06e-15,0,1.421e-14,0.564,0.552,0.577,83.38,79.28,87.49,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.083,0.0815,0.0844,0.00284,0.00249,0.00319,0.00011,0.000097,0.00012,0.141,0.134,0.148,0.0055,0.0052,0.0058,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.56,0.43,0.57,0
901490400000,1998,7,1997,10,43,7,0.11,0.0627,0.0472,0,0,0,0,1,1,1,181.7,177.2,185.9,78.02,72.45,103.7,93,108,-2.03e-15,-1.421e-14,1.421e-14,0.57,0.519,0.599,78.02,72.45,86.08,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0806,0.0791,0.0821,0.00238,0.00191,0.00307,0.000093,0.000075,0.00012,0.131,0.121,0.144,0.0051,0.0047,0.0056,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0628,0.57,0.43,0.57,0
902095200000,1998,8,1997,11,44,7,0.103,0.0562,0.0463,0,0,0,0,1,1,1,169.6,164.3,175.3,76.59,71.31,93,93,93,-4.06e-15,-1.421e-14,0,0.549,0.531,0.566,76.59,71.31,82.25,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0788,0.0769,0.0808,0.00226,0.00181,0.00274,0.000088,0.000071,0.00011,0.127,0.118,0.137,0.005,0.0046,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0567,0.55,0.45,0.55,0
902700000000,1998,8,1997,11,45,7,0.0962,0.0562,0.0399,0,0,0,0,1,1,1,159,155.8,162.9,66,62.84,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.585,0.571,0.597,66,62.84,69.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0739,0.0765,0.00136,0.00109,0.0017,0.000053,0.000043,0.000066,0.108,0.102,0.115,0.0042,0.004,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.58,0.41,0.59,0
903304800000,1998,8,1997,11,46,7,0.0906,0.0562,0.0344,0,0,0,0,1,1,1,149.8,145.7,153.9,56.82,52.72,93,93,93,-5.075e-15,-1.421e-14,0,0.621,0.604,0.638,56.82,52.72,60.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0733,0.00058,0.000231,0.000928,0.000023,0.0000091,0.000036,0.0917,0.0847,0.0989,0.0036,0.0033,0.0039,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.62,0.38,0.62,0
903909600000,1998,8,1997,11,47,7,0.0865,0.0562,0.0134,0,0,0,0,1,0,0.42857142857142855,143,140.5,145.4,49.99,47.52,93,93,93,27.86,-1.421e-14,49.99,0.65,0.639,0.662,22.13,0,52.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000594,0,0.000208,0.0000023,0,0.0000082,0.0761,0.0708,0.0843,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0731,0.65,0.15,0.85,0
904514400000,1998,8,1997,11,48,7,0.0807,0.0454,0.0313,650.466,14,14,3.872,1,0,0.8571428571428571,133.5,127.7,139.7,58.49,46.7,75,72,93,6.671,-1.421e-14,46.7,0.562,0.523,0.666,51.82,0,65.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0729,0.000762,0,0.00134,0.00003,0,0.000053,0.0928,0.0708,0.106,0.0036,0.0028,0.0041,25.41,25.39,25.43,0.252,0,0.89,0.274,0,0.96,0.242,0,0.854,4.033,0,14.58,3.872,0,14,1,4,0,0.143,0.571,0,0.0215,0.714,0.0494,0.56,0.39,0.61,8.06
905119200000,1998,9,1997,12,49,7,0.0731,0.0435,0.00912,0,0,0,0,1,0,0.2857142857142857,120.8,116.5,125.8,48.8,44.46,72,72,72,33.71,-7.105e-15,49.93,0.596,0.573,0.618,15.09,0,53.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000681,0,0.00032,0.0000027,0,0.000013,0.0748,0.0708,0.0862,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06398,0.6,0.12,0.88,0
905724000000,1998,9,1997,12,50,7,0.0674,0.0435,0,0,0,0,0,0,0,0,111.4,108.5,115.1,39.38,36.53,72,72,72,39.38,36.53,43.1,0.647,0.626,0.663,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0674,0.65,0,1,0
906328800000,1998,9,1997,12,51,7,0.0639,0.0435,0,0,0,0,0,0,0,0,105.6,103.3,107.7,33.64,31.34,72,72,72,33.64,31.34,35.71,0.682,0.668,0.697,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0639,0.68,0,1,0
906933600000,1998,9,1997,12,52,7,0.0625,0.0366,0.0132,0,0,0,0,1,0,0.42857142857142855,103.3,100.3,105,42.76,32.16,60.57,52,72,20.88,-7.105e-15,48.33,0.585,0.501,0.691,21.88,0,51.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000386,0,0.00016,0.0000015,0,0.0000063,0.0758,0.0708,0.0835,0.003,0.0028,0.0033,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,4,3,0,0.571,0.429,0,0,1,0.0493,0.59,0.21,0.79,0
907538400000,1998,10,1998,1,1,7,0.0584,0.0314,0,0,0,0,0,0,0,0,96.58,94.04,98.96,44.58,42.04,52,52,52,44.58,42.04,46.96,0.538,0.525,0.553,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0584,0.54,0,1,0
908143200000,1998,10,1998,1,2,7,0.055,0.0314,0,0,0,0,0,0,0,0,91,88.85,93.22,39,36.85,52,52,52,39,36.85,41.22,0.572,0.558,0.585,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.055,0.57,0,1,0
908748000000,1998,10,1998,1,3,7,0.0521,0.0314,0,0,0,0,0,0,0,0,86.19,84.74,88.02,34.19,32.74,52,52,52,34.19,32.74,36.02,0.604,0.591,0.614,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0521,0.6,0,1,0
909352800000,1998,10,1998,1,4,7,0.0509,0.0313,0,0,0,0,0,0,0,0,84.12,83.38,84.47,32.41,31.38,51.71,50,52,32.41,31.38,34.47,0.615,0.592,0.624,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0509,0.61,0,1,0
909957600000,1998,11,1998,2,5,7,0.0544,0.0302,0,0,0,0,0,0,0,0,89.94,84.74,98.96,39.94,34.74,50,50,50,39.94,34.74,48.96,0.558,0.505,0.59,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0544,0.56,0,1,0
910562400000,1998,11,1998,2,6,7,0.0633,0.0302,0.0246,0,0,0,0,1,0,0.7142857142857143,104.6,98.42,110.2,54.59,48.42,50,50,50,13.87,-7.105e-15,48.69,0.479,0.454,0.508,40.72,0,60.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000425,0,0.000864,0.000017,0,0.000034,0.0851,0.0708,0.0954,0.0033,0.0028,0.0037,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0387,0.48,0.39,0.61,0
911167200000,1998,11,1998,2,7,7,0.0689,0.0302,0.0387,1943.16,13.63,13.63,11.57,1,1,1,113.9,112.9,114.5,63.92,62.91,50,50,50,2.03e-15,0,7.105e-15,0.439,0.436,0.443,63.92,62.91,64.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00118,0.0011,0.00124,0.000046,0.000043,0.000048,0.101,0.0994,0.102,0.004,0.0039,0.004,25.4,25.4,25.4,0.755,0,0.883,0.823,0,0.96,0.725,0,0.848,12.05,0,14.2,11.57,0,13.63,0,1,0,0,0.143,0,0.0643,0.143,0.0302,0.44,0.56,0.44,28.2
911772000000,1998,11,1998,2,8,7,0.0696,0.0302,0.0394,1698.92,14.87,14.87,10.11,1,1,1,115.1,112.1,118.7,65.13,62.09,50,50,50,0,0,0,0.434,0.421,0.446,65.13,62.09,68.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00129,0.00103,0.00159,0.00005,0.00004,0.000062,0.103,0.0982,0.108,0.004,0.0038,0.0042,25.4,25.39,25.4,0.638,0,0.906,0.686,0,0.96,0.612,0,0.87,10.53,0,15.49,10.11,0,14.87,0,2,0,0,0.286,0,0.0562,0.286,0.0302,0.43,0.57,0.43,24.4
912376800000,1998,11,1998,2,9,7,0.0767,0.0349,0.0418,2213.59,17.49,17.49,13.18,1,1,1,126.9,119.2,137.2,69.18,61.56,57.71,50,59,4.06e-15,0,1.421e-14,0.455,0.419,0.489,69.18,61.56,78.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0748,0.00163,0.000983,0.0024,0.000064,0.000039,0.000094,0.109,0.0974,0.125,0.0043,0.0038,0.0049,25.39,25.37,25.4,0.782,0,0.936,0.823,0,0.96,0.75,0,0.898,13.73,0,18.22,13.18,0,17.49,0,1,0,0,0.143,0,0.0732,0.143,0.0349,0.46,0.54,0.46,28.9
912981600000,1998,12,1998,3,10,7,0.0867,0.0357,0.0511,3148.39,19.49,19.49,18.74,1,1,1,143.4,138.6,147.1,84.42,79.61,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.411,0.401,0.426,84.42,79.61,88.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0753,0.0783,0.00293,0.00252,0.00324,0.00011,0.000099,0.00013,0.136,0.128,0.143,0.0053,0.005,0.0056,25.36,25.36,25.37,0.928,0.923,0.934,0.962,0.96,0.964,0.893,0.89,0.897,19.48,18.5,20.23,18.74,17.76,19.49,0,0,0,0,0,0,0.104,0,0.0356,0.41,0.59,0.41,36.3
913586400000,1998,12,1998,3,11,7,0.0905,0.0357,0.0549,3364.49,20.84,20.84,20.03,1,1,1,149.7,147.1,153.7,90.7,88.09,59,59,59,4.06e-15,0,1.421e-14,0.394,0.384,0.401,90.7,88.09,94.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0783,0.0806,0.00346,0.00324,0.0038,0.00014,0.00013,0.00015,0.148,0.143,0.155,0.0058,0.0056,0.0061,25.35,25.35,25.36,0.921,0.916,0.923,0.965,0.964,0.966,0.888,0.886,0.89,20.76,20.23,21.57,20.03,19.49,20.84,0,0,0,0,0,0,0.111,0,0.0356,0.39,0.61,0.39,37.2
914191200000,1998,12,1998,3,12,7,0.0999,0.0357,0.0642,3944.48,27.06,27.06,23.48,1,1,1,165.1,152.8,180.2,106.1,93.83,59,59,59,-6.09e-15,-1.421e-14,1.421e-14,0.358,0.327,0.386,106.1,93.83,121.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0803,0.0899,0.00477,0.00373,0.00605,0.00019,0.00015,0.00024,0.175,0.153,0.202,0.0069,0.006,0.0079,25.36,25.35,25.36,0.918,0.911,0.926,0.969,0.966,0.97,0.889,0.883,0.898,24.23,21.4,27.9,23.48,20.67,27.06,0,0,0,0,0,0,0.13,0,0.0357,0.36,0.64,0.36,39.5
914796000000,1998,12,1998,3,13,7,0.119,0.0393,0.08,4988.22,31.4,31.4,29.69,1,1,1,197.2,185.4,212.7,132.2,126.4,65,59,73,0,0,0,0.329,0.302,0.364,132.2,126.4,139.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0946,0.0918,0.0983,0.00699,0.00649,0.00763,0.00027,0.00025,0.0003,0.223,0.211,0.237,0.0087,0.0083,0.0093,25.35,25.29,25.38,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.61,29.2,32.37,29.69,28.32,31.4,0,0,0,0,0,0,0.165,0,0.039,0.33,0.67,0.33,41.9
915400800000,1999,1,1998,4,14,7,0.139,0.0442,0.0953,5969.76,40.13,40.13,35.53,1,1,1,230.5,216.8,249.6,157.5,143.8,73,73,73,0,0,0,0.317,0.292,0.337,157.5,143.8,176.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.0997,0.111,0.00914,0.00797,0.0108,0.00036,0.00031,0.00043,0.269,0.244,0.303,0.011,0.0096,0.012,25.15,25,25.25,0.941,0.936,0.947,0.972,0.97,0.978,0.914,0.908,0.927,36.56,33.34,41.02,35.53,32.34,40.13,0,0,0,0,0,0,0.197,0,0.0437,0.32,0.69,0.31,42.9
916005600000,1999,1,1998,4,15,7,0.173,0.0442,0.129,8005.97,52.84,52.84,47.65,2,1,1.2857142857142858,286.7,259.2,315,213.7,186.2,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.256,0.232,0.282,213.7,186.2,242,990,990,990,964.9,964.7,965,25.1,25,25.3,0.124,0.115,0.134,0.0139,0.0116,0.0163,0.00055,0.00046,0.00065,0.323,0.247,0.386,0.013,0.0099,0.015,24.83,24.73,24.94,0.947,0.924,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.56,26.26,51.82,40.24,25.47,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.75,0.25,46.3
916610400000,1999,1,1998,4,16,7,0.209,0.0442,0.165,10000.2,65.03,65.03,59.53,2,2,2,345.6,321.3,371,272.6,248.3,73,73,73,0,-2.842e-14,2.842e-14,0.212,0.197,0.227,272.6,248.3,298,990,990,990,965.1,965,965.3,24.9,24.7,25,0.145,0.137,0.154,0.0278,0.0169,0.0397,0.0011,0.00067,0.0016,0.299,0.264,0.337,0.012,0.011,0.014,24.57,24.41,24.73,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,30.68,27.96,33.52,29.76,27.12,32.52,0,0,0,0,0,0,0.331,0,0.044,0.21,0.79,0.21,47.8
917215200000,1999,1,1998,4,17,7,0.243,0.0442,0.199,12051.3,76.55,76.55,71.73,2,2,2,402.3,380.6,423.8,329.3,307.6,73,73,73,0,0,0,0.182,0.172,0.192,329.3,307.6,350.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.158,0.173,0.0544,0.0442,0.0646,0.0022,0.0018,0.0026,0.384,0.352,0.417,0.016,0.014,0.017,24.21,24.08,24.35,0.945,0.941,0.948,0.971,0.97,0.974,0.918,0.913,0.924,36.93,34.57,39.28,35.87,33.53,38.28,0,0,0,0,0,0,0.399,0,0.044,0.18,0.82,0.18,49.6
917820000000,1999,2,1998,5,18,7,0.297,0.0514,0.245,14703.4,96.4,96.4,87.52,2,2,2,490.7,437.2,549.9,405.7,352.2,85,85,85,-8.12e-15,-5.684e-14,0,0.174,0.155,0.194,405.7,352.2,464.9,990,990,990,965.8,965.6,966.1,24.2,23.9,24.4,0.193,0.174,0.214,0.0905,0.0652,0.118,0.0037,0.0027,0.0049,0.5,0.42,0.589,0.021,0.017,0.025,23.69,23.34,24.01,0.954,0.949,0.958,0.979,0.975,0.98,0.934,0.925,0.939,44.94,39.34,50.91,43.76,38.34,48.2,0,0,0,0,0,0,0.486,0,0.052,0.17,0.82,0.18,49.5
918424800000,1999,2,1998,5,19,7,0.383,0.0514,0.332,19206.8,124.6,124.6,114.3,3,3,3,633.5,573.1,684.7,548.5,488.1,85,85,85,8.12e-15,0,5.684e-14,0.135,0.124,0.148,548.5,488.1,599.7,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.262,0.227,0.291,0.168,0.129,0.202,0.0071,0.0054,0.0086,0.619,0.519,0.705,0.026,0.022,0.03,22.95,22.66,23.3,0.95,0.945,0.954,0.975,0.97,0.98,0.926,0.917,0.935,39.09,35.13,42.39,38.11,34.08,41.54,0,0,0,0,0,0,0.635,0,0.051,0.13,0.87,0.13,50.1
919029600000,1999,2,1998,5,20,7,0.436,0.0531,0.382,21913.7,134,134,130.4,3,3,3,720.2,697,742.9,632.4,612,87.86,85,105,0,0,0,0.122,0.115,0.141,632.4,612,652.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.31,0.298,0.32,0.223,0.21,0.237,0.0096,0.009,0.01,0.76,0.725,0.793,0.033,0.031,0.034,22.46,22.36,22.59,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.37,43.15,45.59,43.48,42.29,44.68,0,0,0,0,0,0,0.725,0,0.054,0.12,0.88,0.12,50.3
919634400000,1999,2,1998,5,21,7,0.464,0.0635,0.401,22747.1,137.9,137.9,135.4,3,3,3,767.9,749.7,782.1,662.9,644.7,105,105,105,0,0,0,0.137,0.134,0.14,662.9,644.7,677.1,990,990,990,967,966.9,967,23,23,23.1,0.33,0.32,0.338,0.244,0.232,0.253,0.011,0.01,0.011,0.815,0.784,0.839,0.035,0.034,0.037,22.21,22.13,22.32,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.05,44.97,46.89,45.13,44.07,45.95,0,0,0,0,0,0,0.752,0,0.063,0.14,0.86,0.14,49
920239200000,1999,3,1998,6,22,7,0.495,0.078,0.417,23378.9,144.6,144.6,139.2,3,3,3,819,786.3,857.3,690,657.3,129,129,129,0,0,0,0.158,0.15,0.164,690,657.3,728.3,990,990,990,967.2,967,967.3,22.8,22.7,23,0.351,0.332,0.373,0.262,0.24,0.288,0.011,0.01,0.013,0.866,0.81,0.931,0.038,0.035,0.041,21.96,21.74,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.38,45.51,49.53,46.39,44.6,48.2,0,0,0,0,0,0,0.773,0,0.078,0.16,0.84,0.16,47.2
920844000000,1999,3,1998,6,23,7,0.534,0.078,0.456,24292.8,144.6,144.6,144.6,3,3,3,882.3,871.7,886.6,753.3,742.7,129,129,129,0,0,0,0.146,0.146,0.148,753.3,742.7,757.6,990,990,990,967.4,967.4,967.4,22.6,22.6,22.6,0.396,0.386,0.4,0.303,0.297,0.306,0.013,0.013,0.014,0.98,0.96,0.987,0.043,0.042,0.044,21.59,21.57,21.65,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.87,50.3,51.09,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.078,0.15,0.85,0.15,45.5
921448800000,1999,3,1998,6,24,7,0.569,0.078,0.491,26283.3,169.1,169.1,156.4,4,3,3.7142857142857144,941,890.9,1008,812,761.9,129,129,129,0,0,0,0.137,0.128,0.145,812,761.9,879,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.45,0.404,0.511,0.332,0.308,0.364,0.015,0.014,0.017,1.02,0.957,1.11,0.046,0.043,0.05,21.32,20.96,21.54,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.18,39.55,51.89,42.55,38.56,48.2,0,0,0,0,0,0,0.869,0,0.078,0.14,0.86,0.14,46.2
922053600000,1999,3,1998,6,25,7,0.726,0.078,0.626,31534.7,192.8,192.8,187.7,4,4,4,1201,1041,1374,1072,911.9,129,129,129,37.12,-1.137e-13,145.5,0.109,0.0939,0.124,1035,911.9,1100,990,990,990,968.5,968,969.1,21.5,20.9,22,0.707,0.541,0.842,0.534,0.38,0.648,0.025,0.017,0.031,1.53,1.17,1.79,0.071,0.053,0.086,19.94,19.13,20.8,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.19,44.43,50.32,46.93,43.55,48.2,0,0,0,0,0,0,1.04,0,0.1,0.11,0.86,0.14,43.4
922658400000,1999,3,1998,6,26,7,0.896,0.0846,0.665,31687.7,191.2,191.2,188.6,4,4,4,1481,1414,1541,1341,1285,139.9,129,148,241.3,185.4,292.5,0.0943,0.0881,0.0996,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.891,0.858,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.81,1.86,0.089,0.087,0.091,18.74,18.53,18.99,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.12,47.56,48.77,47.15,46.61,47.79,0,0,0,0,0,0,1.05,0,0.231,0.094,0.74,0.26,35.4
923263200000,1999,4,1998,7,27,7,0.981,0.0895,0.665,30858.8,185.7,185.7,183.7,4,4,4,1621,1563,1668,1473,1415,148,148,148,373.5,315.1,420,0.0913,0.0887,0.0947,1100,1100,1100,990,990,990,969.9,969.7,970,20.1,20,20.3,0.917,0.912,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.092,0.094,18.26,18.1,18.45,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.86,46.45,47.37,45.92,45.52,46.42,0,0,0,0,0,0,1.02,0,0.316,0.091,0.68,0.32,31.5
