datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
923868000000,1999,4,1998,7,28,7,1.01,0.0895,0.665,30586.9,182.7,182.7,182.1,4,4,4,1669,1651,1678,1521,1503,148,148,148,421,403.4,430,0.0887,0.0882,0.0896,1100,1100,1100,990,990,990,970,970,970.1,20,19.9,20,0.921,0.919,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.094,0.093,0.094,18.1,18.07,18.16,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.45,46.37,46.6,45.52,45.44,45.67,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
924472800000,1999,4,1998,7,29,7,0.95,0.0895,0.665,31146.3,187.9,187.9,185.4,4,4,4,1571,1499,1635,1423,1351,148,148,148,323.3,251,386.9,0.0943,0.0905,0.0987,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.913,0.907,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.092,0.09,0.093,18.42,18.21,18.66,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.29,46.74,47.92,46.35,45.81,46.96,0,0,0,0,0,0,1.03,0,0.285,0.094,0.7,0.3,32.8
925077600000,1999,4,1998,7,30,7,0.828,0.0971,0.661,32137,192.8,192.8,191.3,4,4,4,1369,1247,1471,1209,1055,160.6,148,192,115.6,0,222.6,0.119,0.101,0.154,1093,1055,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.835,0.73,0.892,0.633,0.546,0.648,0.03,0.026,0.031,1.77,1.57,1.84,0.084,0.073,0.089,19.17,18.77,19.76,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.96,48.2,49.95,47.82,47.24,48.2,0,0,0,0,0,0,1.06,0,0.167,0.12,0.8,0.2,38.8
925682400000,1999,5,1998,8,31,7,0.672,0.116,0.556,29072.6,187,187,173.1,4,4,4,1111,1026,1209,918.9,833.6,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.173,0.159,0.187,918.9,833.6,1017,990,990,990,968.2,968,968.6,21.8,21.4,22,0.563,0.479,0.675,0.388,0.342,0.462,0.018,0.016,0.022,1.2,1.05,1.42,0.055,0.047,0.066,20.55,20.02,20.97,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,44.16,40.88,47.69,43.26,39.98,46.74,0,0,0,0,0,0,0.961,0,0.116,0.17,0.83,0.17,43.3
926287200000,1999,5,1998,8,32,7,0.57,0.0928,0.477,25512.6,161.4,161.4,151.9,4,3,3.5714285714285716,942.9,890.9,1003,789.5,743.9,153.4,147,192,0,0,0,0.162,0.15,0.191,789.5,743.9,833.9,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.433,0.39,0.472,0.321,0.298,0.343,0.014,0.013,0.015,0.998,0.964,1.04,0.045,0.043,0.047,21.33,21.08,21.57,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,44.87,39.51,51.83,43.13,38.53,48.2,0,0,0,0,0,0,0.844,0,0.093,0.16,0.84,0.16,44.8
926892000000,1999,5,1998,8,33,7,0.505,0.0889,0.416,23248.7,144.6,144.6,138.4,3,3,3,835,796.9,875.9,688,649.9,147,147,147,0,0,0,0.176,0.168,0.184,688,649.9,728.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.351,0.329,0.376,0.261,0.235,0.288,0.011,0.01,0.013,0.864,0.8,0.935,0.038,0.035,0.041,21.9,21.66,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.1,44.92,49.39,46.13,44.02,48.2,0,0,0,0,0,0,0.769,0,0.089,0.18,0.82,0.18,46
927496800000,1999,5,1998,8,34,7,0.456,0.0889,0.367,20900.9,130.2,130.2,124.4,3,3,3,754.4,717.8,786.3,607.4,570.8,147,147,147,0,0,0,0.195,0.187,0.205,607.4,570.8,639.3,990,990,990,966.9,966.8,967,23.1,23,23.2,0.305,0.284,0.323,0.207,0.182,0.228,0.009,0.0078,0.0099,0.728,0.666,0.782,0.032,0.029,0.034,22.35,22.17,22.56,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.93,0.937,42.35,40.08,44.29,41.47,39.13,43.4,0,0,0,0,0,0,0.691,0,0.089,0.19,0.8,0.2,45.8
928101600000,1999,5,1998,8,35,7,0.406,0.0744,0.331,19037.9,118.8,118.8,113.3,3,3,3,671,638.2,704.9,548,519.2,123,119,147,0,0,0,0.183,0.172,0.209,548,519.2,574.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.269,0.253,0.284,0.167,0.148,0.185,0.0071,0.0063,0.0079,0.626,0.577,0.67,0.027,0.024,0.029,22.79,22.64,22.97,0.95,0.948,0.953,0.974,0.97,0.977,0.925,0.92,0.931,38.8,36.97,40.54,37.77,35.86,39.62,0,0,0,0,0,0,0.63,0,0.075,0.18,0.82,0.18,46.9
928706400000,1999,6,1998,9,36,7,0.362,0.072,0.29,16715.8,105.5,105.5,99.5,3,2,2.4285714285714284,598.8,570.6,627.5,479.8,451.6,119,119,119,-1.624e-14,-5.684e-14,0,0.199,0.19,0.209,479.8,451.6,508.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.23,0.214,0.247,0.126,0.112,0.141,0.0053,0.0047,0.006,0.574,0.529,0.622,0.024,0.022,0.026,23.13,23.03,23.26,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.19,34.99,51.93,42.35,33.94,48.2,0,0,0,0,0,0,0.553,0,0.072,0.2,0.8,0.2,46.2
929311200000,1999,6,1998,9,37,7,0.325,0.072,0.253,15166.5,95.19,95.19,90.28,2,2,2,537.9,514.6,562.7,418.9,395.6,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.221,0.211,0.231,418.9,395.6,443.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.203,0.195,0.212,0.0967,0.0857,0.108,0.004,0.0036,0.0045,0.525,0.49,0.562,0.022,0.02,0.024,23.45,23.31,23.59,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.06,43.68,48.57,45.14,42.81,47.6,0,0,0,0,0,0,0.502,0,0.072,0.22,0.78,0.22,46.7
929916000000,1999,6,1998,9,38,7,0.294,0.072,0.222,13356.9,84.09,84.09,79.51,2,2,2,486.2,466.7,507.2,367.2,347.7,119,119,119,0,0,0,0.245,0.235,0.255,367.2,347.7,388.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.185,0.178,0.192,0.0723,0.0631,0.0822,0.003,0.0026,0.0034,0.447,0.418,0.479,0.018,0.017,0.02,23.76,23.64,23.88,0.951,0.948,0.953,0.977,0.973,0.98,0.929,0.923,0.934,40.68,38.61,42.9,39.75,37.57,42.04,0,0,0,0,0,0,0.442,0,0.072,0.24,0.76,0.24,45.4
930520800000,1999,6,1998,9,39,7,0.267,0.0775,0.19,11374,73.71,73.71,67.7,2,2,2,442.1,424.4,460.4,313.9,289.4,128.1,119,135,0,0,0,0.291,0.258,0.318,313.9,289.4,341.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.158,0.175,0.0472,0.0356,0.0602,0.0019,0.0015,0.0025,0.368,0.332,0.409,0.015,0.014,0.017,24.04,23.92,24.16,0.943,0.938,0.947,0.97,0.97,0.972,0.915,0.91,0.92,34.89,32.16,37.93,33.85,31.2,36.85,0,0,0,0,0,0,0.376,0,0.077,0.29,0.71,0.29,42.6
931125600000,1999,7,1998,10,40,7,0.244,0.0816,0.163,9755.46,61.4,61.4,58.07,2,2,2,404.2,389.1,419.7,269.2,254.1,135,135,135,-4.06e-15,-2.842e-14,0,0.334,0.322,0.347,269.2,254.1,284.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.146,0.157,0.0261,0.0189,0.0334,0.0011,0.00077,0.0014,0.302,0.279,0.325,0.012,0.011,0.013,24.28,24.19,24.38,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.93,28.26,31.65,29.03,27.41,30.7,0,0,0,0,0,0,0.323,0,0.081,0.33,0.67,0.33,40
931730400000,1999,7,1998,10,41,7,0.225,0.0816,0.144,8554.84,53.83,53.83,50.92,2,1,1.7142857142857142,372.3,360.4,384.4,237.3,225.4,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.363,0.351,0.375,237.3,225.4,249.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.14,0.136,0.144,0.0159,0.0149,0.017,0.00064,0.0006,0.00069,0.303,0.255,0.405,0.012,0.01,0.016,24.44,24.37,24.5,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.04,25.94,52.55,32.35,25.16,48.2,0,0,0,0,0,0,0.283,0,0.081,0.36,0.64,0.36,38
932335200000,1999,7,1998,10,42,7,0.208,0.0816,0.127,7862.63,48.2,48.2,46.8,1,1,1,344.2,332.8,356.3,209.2,197.8,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.392,0.379,0.406,209.2,197.8,221.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.13,0.126,0.134,0.0135,0.0126,0.0146,0.00054,0.0005,0.00059,0.369,0.348,0.39,0.015,0.014,0.016,24.51,24.43,24.59,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.09,45.5,50.8,46.8,44.59,48.2,0,0,0,0,0,0,0.26,0,0.081,0.39,0.61,0.39,37.8
932940000000,1999,7,1998,10,43,7,0.193,0.078,0.115,7173.27,48.2,48.2,42.7,1,1,1,318.8,308.4,329.2,189.8,177.5,129,93,135,-4.06e-15,-2.842e-14,2.842e-14,0.404,0.302,0.432,189.8,177.5,215.4,990,990,990,965,964.9,965,25,25,25.1,0.123,0.119,0.128,0.0119,0.0108,0.0141,0.00048,0.00043,0.00056,0.333,0.312,0.375,0.013,0.012,0.015,24.67,24.61,24.73,0.951,0.948,0.957,0.98,0.978,0.98,0.932,0.927,0.938,43.7,40.81,49.93,42.7,39.9,48.2,0,0,0,0,0,0,0.237,0,0.078,0.4,0.6,0.4,37.2
933544800000,1999,8,1998,11,44,7,0.177,0.0562,0.121,7637.26,48.14,48.14,45.46,1,1,1,293,281.9,304.9,200,188.9,93,93,93,4.06e-15,0,2.842e-14,0.318,0.305,0.33,200,188.9,211.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.118,0.127,0.0128,0.0118,0.0138,0.00051,0.00047,0.00055,0.348,0.328,0.369,0.014,0.013,0.015,24.78,24.71,24.84,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.39,43.78,49.12,45.46,42.91,48.14,0,0,0,0,0,0,0.253,0,0.056,0.32,0.68,0.32,43.1
934149600000,1999,8,1998,11,45,7,0.163,0.0562,0.107,6721.9,42.09,42.09,40.01,1,1,1,269.8,260.8,278.3,176.8,167.8,93,93,93,0,-2.842e-14,2.842e-14,0.345,0.334,0.357,176.8,167.8,185.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.117,0.0108,0.01,0.0115,0.00043,0.0004,0.00046,0.306,0.29,0.321,0.012,0.011,0.013,24.91,24.87,24.97,0.947,0.945,0.95,0.978,0.973,0.98,0.926,0.92,0.931,40.93,38.82,42.94,40.01,37.79,42.09,0,0,0,0,0,0,0.222,0,0.056,0.34,0.66,0.34,41.2
934754400000,1999,8,1998,11,46,7,0.151,0.0562,0.0949,5913.59,37.05,37.05,35.2,1,1,1,250,242.5,257.8,157,149.5,93,93,93,-4.06e-15,-2.842e-14,0,0.372,0.361,0.383,157,149.5,164.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00909,0.00846,0.00976,0.00036,0.00033,0.00039,0.271,0.257,0.285,0.011,0.01,0.011,25.03,24.98,25.09,0.941,0.939,0.944,0.97,0.97,0.972,0.913,0.911,0.917,36.28,34.54,38.11,35.2,33.5,37.05,0,0,0,0,0,0,0.196,0,0.0561,0.37,0.63,0.37,39.2
935359200000,1999,8,1998,11,47,7,0.141,0.0562,0.0851,5292.06,32.94,32.94,31.5,1,1,1,233.8,228,240.1,140.8,135,93,93,93,0,0,0,0.398,0.387,0.408,140.8,135,147.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0994,0.104,0.00772,0.00723,0.00825,0.0003,0.00028,0.00033,0.242,0.231,0.253,0.0095,0.0091,0.01,25.16,25.11,25.2,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,32.47,31.12,33.96,31.5,30.19,32.94,0,0,0,0,0,0,0.175,0,0.0559,0.4,0.6,0.4,37.5
935964000000,1999,8,1998,11,48,7,0.132,0.0472,0.085,5303.4,33.58,33.58,31.57,1,1,1,218.6,210.8,226.1,140.6,131.2,78,72,93,0,0,0,0.356,0.326,0.415,140.6,131.2,149.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0999,0.0981,0.102,0.0077,0.0069,0.00843,0.0003,0.00027,0.00033,0.24,0.225,0.255,0.0094,0.0088,0.01,25.25,25.22,25.3,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,32.54,30.23,34.62,31.57,29.32,33.58,0,0,0,0,0,0,0.175,0,0.047,0.36,0.64,0.36,40.2
936568800000,1999,9,1998,12,49,7,0.122,0.0435,0.0784,4889.02,30.64,30.64,29.1,1,1,1,201.7,195.8,208.3,129.7,123.8,72,72,72,-4.06e-15,-1.421e-14,0,0.357,0.346,0.368,129.7,123.8,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0933,0.0978,0.00677,0.00627,0.00734,0.00026,0.00024,0.00029,0.22,0.209,0.232,0.0086,0.0082,0.0091,25.36,25.32,25.38,0.93,0.928,0.933,0.97,0.97,0.97,0.902,0.9,0.905,30,28.57,31.59,29.1,27.72,30.64,0,0,0,0,0,0,0.162,0,0.0436,0.36,0.64,0.36,40.1
937173600000,1999,9,1998,12,50,7,0.114,0.0435,0.0702,4342.85,27.25,27.25,25.85,1,1,1,188.1,182.4,193.8,116.1,110.4,72,72,72,6.09e-15,0,1.421e-14,0.383,0.371,0.395,116.1,110.4,121.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0886,0.0927,0.00562,0.00513,0.00611,0.00022,0.0002,0.00024,0.195,0.185,0.206,0.0076,0.0072,0.008,25.38,25.38,25.38,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.65,25.22,28.09,25.85,24.46,27.25,0,0,0,0,0,0,0.144,0,0.0438,0.38,0.62,0.38,38.1
937778400000,1999,9,1998,12,51,7,0.107,0.0435,0.0631,3866.22,24,24,23.01,1,1,1,176.3,172.2,180.4,104.3,100.2,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.408,0.399,0.418,104.3,100.2,108.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.085,0.0879,0.00462,0.00427,0.00497,0.00018,0.00017,0.00019,0.174,0.167,0.182,0.0068,0.0065,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.97,0.969,0.97,0.886,0.882,0.889,23.73,22.72,24.74,23.01,22.01,24,0,0,0,0,0,0,0.128,0,0.0439,0.41,0.59,0.41,36.1
938383200000,1999,9,1998,12,52,7,0.101,0.0384,0.063,3866.45,25.43,25.43,23.01,1,1,1,167.6,163.8,170.9,104.2,96.42,63.43,52,72,0,-1.421e-14,1.421e-14,0.378,0.312,0.428,104.2,96.42,114.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0837,0.0865,0.00461,0.00395,0.00548,0.00018,0.00015,0.00021,0.173,0.16,0.189,0.0068,0.0063,0.0074,25.36,25.34,25.38,0.916,0.912,0.921,0.969,0.967,0.97,0.888,0.883,0.893,23.76,21.95,26.21,23.01,21.23,25.43,0,0,0,0,0,0,0.128,0,0.038,0.38,0.62,0.38,38.3
938988000000,1999,10,1999,1,1,7,0.0981,0.0314,0.0667,4101.2,25.16,25.16,24.41,1,1,1,162.3,158,165.4,110.3,106,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.32,0.314,0.329,110.3,106,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.085,0.0835,0.0861,0.00512,0.00476,0.00539,0.0002,0.00019,0.00021,0.182,0.174,0.187,0.0071,0.0068,0.0073,25.34,25.34,25.34,0.918,0.915,0.92,0.97,0.97,0.97,0.891,0.888,0.893,25.17,24.11,25.94,24.41,23.39,25.16,0,0,0,0,0,0,0.136,0,0.0314,0.32,0.68,0.32,41.8
939592800000,1999,10,1999,1,2,7,0.0929,0.0314,0.0614,3752.14,23.07,23.07,22.33,1,1,1,153.6,149.6,156.7,101.6,97.55,52,52,52,0,-1.421e-14,1.421e-14,0.339,0.332,0.348,101.6,97.55,104.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0805,0.0831,0.00438,0.00404,0.00465,0.00017,0.00016,0.00018,0.166,0.159,0.171,0.0065,0.0062,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.969,0.968,0.97,0.885,0.883,0.887,23.04,22.14,23.78,22.33,21.42,23.07,0,0,0,0,0,0,0.124,0,0.0315,0.34,0.66,0.34,40.4
940197600000,1999,10,1999,1,3,7,0.0876,0.0314,0.0561,3435.67,21.14,21.14,20.45,1,1,1,144.8,141.6,148.2,92.78,89.62,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.359,0.351,0.367,92.78,89.62,96.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0777,0.0801,0.00364,0.00337,0.00393,0.00014,0.00013,0.00015,0.15,0.145,0.156,0.0059,0.0057,0.0061,25.35,25.34,25.36,0.918,0.915,0.922,0.966,0.964,0.967,0.887,0.885,0.889,21.18,20.54,21.87,20.45,19.8,21.14,0,0,0,0,0,0,0.114,0,0.0315,0.36,0.64,0.36,39.2
940802400000,1999,10,1999,1,4,7,0.0841,0.0314,0.0527,3241.43,19.64,19.64,19.29,1,1,1,139.1,138.1,140.8,87.12,86.06,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.374,0.369,0.377,87.12,86.06,88.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0765,0.0775,0.00316,0.00307,0.0033,0.00012,0.00012,0.00013,0.14,0.138,0.143,0.0055,0.0054,0.0056,25.36,25.36,25.36,0.925,0.923,0.926,0.963,0.963,0.964,0.891,0.889,0.891,20.03,19.82,20.37,19.29,19.08,19.64,0,0,0,0,0,0,0.107,0,0.0314,0.37,0.63,0.37,38.5
941407200000,1999,11,1999,2,5,7,0.0849,0.0302,0.0547,3354.28,20.33,20.33,19.97,1,1,1,140.4,137.2,142.2,90.41,87.24,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.356,0.352,0.364,90.41,87.24,92.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0766,0.0783,0.00343,0.00317,0.00358,0.00013,0.00012,0.00014,0.146,0.14,0.149,0.0057,0.0055,0.0058,25.35,25.35,25.36,0.921,0.919,0.925,0.965,0.963,0.965,0.888,0.887,0.89,20.7,20.06,21.06,19.97,19.32,20.33,0,0,0,0,0,0,0.111,0,0.0302,0.36,0.64,0.36,39.5
942012000000,1999,11,1999,2,6,7,0.0892,0.0302,0.059,3602.63,22.22,22.22,21.44,1,1,1,147.6,141.9,151.2,97.56,91.89,50,50,50,0,-1.421e-14,1.421e-14,0.339,0.331,0.352,97.56,91.89,101.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0782,0.0815,0.00404,0.00356,0.00435,0.00016,0.00014,0.00017,0.158,0.148,0.165,0.0062,0.0058,0.0065,25.34,25.34,25.35,0.914,0.911,0.919,0.968,0.965,0.969,0.885,0.883,0.887,22.16,21,22.93,21.44,20.27,22.22,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.4
942616800000,1999,11,1999,2,7,7,0.0898,0.0302,0.0596,3634.77,22.29,22.29,21.64,1,1,1,148.5,147.1,151.5,98.53,97.09,50,50,50,6.09e-15,0,1.421e-14,0.336,0.33,0.34,98.53,97.09,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.08,0.0816,0.00413,0.004,0.00437,0.00016,0.00016,0.00017,0.16,0.158,0.165,0.0063,0.0062,0.0065,25.34,25.34,25.34,0.913,0.911,0.914,0.968,0.967,0.969,0.884,0.883,0.884,22.35,22.05,22.99,21.64,21.33,22.29,0,0,0,0,0,0,0.12,0,0.0302,0.34,0.66,0.34,40.5
943221600000,1999,11,1999,2,8,7,0.0902,0.0302,0.06,3666.19,23.15,23.15,21.82,1,1,1,149.2,144.1,155,99.2,94.08,50,50,50,6.09e-15,0,1.421e-14,0.335,0.323,0.347,99.2,94.08,105,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.079,0.0828,0.00418,0.00375,0.00468,0.00016,0.00015,0.00018,0.161,0.152,0.172,0.0063,0.006,0.0067,25.34,25.34,25.35,0.914,0.912,0.917,0.968,0.966,0.97,0.885,0.883,0.887,22.54,21.44,23.86,21.82,20.72,23.15,0,0,0,0,0,0,0.121,0,0.0302,0.33,0.67,0.33,40.6
943826400000,1999,11,1999,2,9,7,0.0964,0.0341,0.0623,3807.51,24.33,24.33,22.66,1,1,1,159.4,157.5,161,103,98.48,56.43,50,59,-4.06e-15,-1.421e-14,0,0.354,0.313,0.375,103,98.48,109.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0819,0.0846,0.0045,0.00412,0.00509,0.00018,0.00016,0.0002,0.169,0.162,0.181,0.0066,0.0063,0.0071,25.35,25.34,25.35,0.913,0.911,0.918,0.969,0.968,0.97,0.885,0.882,0.89,23.38,22.34,25.08,22.66,21.63,24.33,0,0,0,0,0,0,0.126,0,0.0341,0.35,0.65,0.35,39.5
944431200000,1999,12,1999,3,10,7,0.0977,0.0357,0.062,3793.43,24.15,24.15,22.58,1,1,1,161.5,156.4,168.1,102.5,97.38,59,59,59,-6.09e-15,-1.421e-14,1.421e-14,0.365,0.351,0.377,102.5,97.38,109.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0815,0.0857,0.00447,0.00403,0.00503,0.00017,0.00016,0.0002,0.169,0.16,0.181,0.0066,0.0063,0.0071,25.35,25.35,25.36,0.914,0.911,0.917,0.969,0.968,0.97,0.886,0.883,0.89,23.3,22.12,24.89,22.58,21.4,24.15,0,0,0,0,0,0,0.125,0,0.0357,0.37,0.63,0.37,38.8
945036000000,1999,12,1999,3,11,7,0.104,0.0357,0.068,4189.56,25.73,25.73,24.94,1,1,1,171.4,167.9,174.7,112.4,108.9,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.344,0.338,0.351,112.4,108.9,115.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0856,0.088,0.00531,0.005,0.00558,0.00021,0.0002,0.00022,0.186,0.18,0.192,0.0073,0.0071,0.0075,25.36,25.36,25.36,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.71,24.83,26.52,24.94,24.08,25.73,0,0,0,0,0,0,0.139,0,0.036,0.34,0.65,0.35,40.3
945640800000,1999,12,1999,3,12,7,0.105,0.0357,0.0698,4308.36,26.13,26.13,25.65,1,1,1,174.4,172,176.3,115.4,113,59,59,59,6.09e-15,0,1.421e-14,0.338,0.335,0.343,115.4,113,117.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0879,0.087,0.0886,0.00555,0.00535,0.00572,0.00022,0.00021,0.00022,0.192,0.187,0.195,0.0075,0.0073,0.0076,25.36,25.36,25.36,0.922,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,26.44,25.84,26.94,25.65,25.07,26.13,0,0,0,0,0,0,0.142,0,0.0352,0.34,0.66,0.34,41
946245600000,1999,12,1999,3,13,7,0.103,0.0381,0.0648,3983.28,25.2,25.2,23.71,1,1,1,170.1,168.1,172.5,107.1,95.14,63,59,73,-4.06e-15,-1.421e-14,1.421e-14,0.371,0.342,0.434,107.1,95.14,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0825,0.0872,0.00485,0.00384,0.0054,0.00019,0.00015,0.00021,0.177,0.157,0.188,0.0069,0.0062,0.0074,25.36,25.36,25.38,0.918,0.916,0.92,0.969,0.967,0.97,0.89,0.886,0.893,24.46,21.7,25.98,23.71,20.98,25.2,0,0,0,0,0,0,0.132,0,0.0382,0.37,0.63,0.37,38.7
946850400000,2000,1,1999,4,14,7,0.111,0.0442,0.0666,4101.99,27.14,27.14,24.42,1,1,1,183.1,170.9,194.4,110.1,97.88,73,73,73,0,-1.421e-14,1.421e-14,0.4,0.376,0.427,110.1,97.88,121.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0878,0.0835,0.0918,0.00511,0.00407,0.00607,0.0002,0.00016,0.00024,0.184,0.162,0.204,0.0072,0.0064,0.008,25.38,25.38,25.38,0.918,0.913,0.926,0.97,0.968,0.97,0.891,0.884,0.898,25.18,22.25,27.98,24.42,21.53,27.14,0,0,0,0,0,0,0.136,0,0.0444,0.4,0.6,0.4,37
947455200000,2000,1,1999,4,15,7,0.117,0.0442,0.0731,4540.26,27.74,27.74,27.03,1,1,1,193.9,190.6,196.8,120.9,117.6,73,73,73,-4.06e-15,-1.421e-14,0,0.376,0.371,0.383,120.9,117.6,123.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0904,0.0927,0.00603,0.00574,0.00628,0.00024,0.00022,0.00025,0.203,0.197,0.209,0.0079,0.0077,0.0082,25.38,25.38,25.39,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,27.86,27.01,28.6,27.03,26.2,27.74,0,0,0,0,0,0,0.15,0,0.0439,0.38,0.62,0.38,38.8
948060000000,2000,1,1999,4,16,7,0.126,0.0442,0.0821,5125.71,32.47,32.47,30.51,1,1,1,208.8,199.3,217.4,135.8,126.3,73,73,73,0,0,0,0.35,0.336,0.366,135.8,126.3,144.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0969,0.0935,0.0999,0.00729,0.00649,0.00802,0.00029,0.00025,0.00031,0.23,0.213,0.245,0.009,0.0083,0.0096,25.32,25.25,25.39,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,31.45,29.21,33.47,30.51,28.33,32.47,0,0,0,0,0,0,0.17,0,0.0439,0.35,0.65,0.35,40.7
948664800000,2000,1,1999,4,17,7,0.139,0.0442,0.0947,5926.2,37.62,37.62,35.28,1,1,1,229.5,218.2,239.5,156.5,145.2,73,73,73,0,0,0,0.318,0.305,0.335,156.5,145.2,166.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.1,0.108,0.00906,0.00809,0.0099,0.00036,0.00032,0.00039,0.267,0.247,0.285,0.011,0.0097,0.011,25.16,25.08,25.24,0.941,0.937,0.944,0.971,0.97,0.973,0.913,0.909,0.919,36.33,33.67,38.66,35.28,32.66,37.62,0,0,0,0,0,0,0.196,0,0.0443,0.32,0.68,0.32,42.6
949269600000,2000,1,1999,4,18,7,0.152,0.0504,0.101,6343.81,40.19,40.19,37.76,1,1,1,250.7,240.3,262.2,167.4,159.4,83.29,73,85,-4.06e-15,-2.842e-14,0,0.332,0.304,0.348,167.4,159.4,177.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.106,0.113,0.00998,0.0093,0.0108,0.00039,0.00037,0.00043,0.287,0.273,0.305,0.011,0.011,0.012,25.02,24.95,25.07,0.944,0.942,0.948,0.973,0.97,0.978,0.919,0.914,0.927,38.79,36.91,41.08,37.76,35.8,40.19,0,0,0,0,0,0,0.21,0,0.051,0.33,0.66,0.34,41.7
949874400000,2000,2,1999,5,19,7,0.17,0.0514,0.119,7514.59,47.49,47.49,44.73,1,1,1,281.6,269,293.6,196.6,184,85,85,85,1.218e-14,-2.842e-14,2.842e-14,0.302,0.289,0.316,196.6,184,208.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.115,0.124,0.0125,0.0114,0.0135,0.00049,0.00045,0.00054,0.34,0.317,0.361,0.013,0.013,0.014,24.83,24.76,24.91,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.64,42.69,48.46,44.73,41.84,47.49,0,0,0,0,0,0,0.248,0,0.051,0.3,0.7,0.3,44.2
950479200000,2000,2,1999,5,20,7,0.193,0.0514,0.142,8594.37,54.61,54.61,51.16,2,1,1.7142857142857142,319,298.9,335.5,234,213.8,85,85,85,0,-2.842e-14,2.842e-14,0.267,0.253,0.284,234,213.8,250.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.125,0.138,0.0157,0.0139,0.0172,0.00063,0.00055,0.00069,0.291,0.244,0.386,0.012,0.0097,0.015,24.71,24.66,24.78,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.73,25.76,51.58,32.46,24.99,48.2,0,0,0,0,0,0,0.284,0,0.051,0.27,0.74,0.26,44.5
951084000000,2000,2,1999,5,21,7,0.214,0.0514,0.163,9843.31,59.87,59.87,58.59,2,2,2,353.9,339.6,359.8,268.9,254.6,85,85,85,-4.06e-15,-2.842e-14,0,0.24,0.236,0.25,268.9,254.6,274.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.145,0.14,0.147,0.0259,0.0192,0.0287,0.001,0.00077,0.0012,0.295,0.273,0.304,0.012,0.011,0.012,24.54,24.5,24.63,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.2,28.6,30.86,29.3,27.75,29.93,0,0,0,0,0,0,0.326,0,0.051,0.24,0.76,0.24,46
951688800000,2000,2,1999,5,22,7,0.231,0.0609,0.17,10234.3,63.16,63.16,60.92,2,2,2,381.3,363.9,398.4,280.6,268.9,100.7,85,107,0,0,0,0.264,0.23,0.285,280.6,268.9,291.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.151,0.148,0.156,0.0314,0.0259,0.0365,0.0013,0.001,0.0015,0.315,0.298,0.332,0.013,0.012,0.013,24.38,24.28,24.47,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,31.4,30.07,32.56,30.46,29.17,31.58,0,0,0,0,0,0,0.338,0,0.061,0.26,0.74,0.26,44.3
952293600000,2000,3,1999,6,23,7,0.257,0.0647,0.192,11571.5,74.38,74.38,68.88,2,2,2,425.2,404.1,450.6,318.2,297.1,107,107,107,0,0,0,0.252,0.237,0.265,318.2,297.1,343.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.158,0.174,0.0492,0.0392,0.0612,0.002,0.0016,0.0025,0.372,0.34,0.41,0.015,0.014,0.017,24.11,23.96,24.24,0.943,0.94,0.947,0.97,0.97,0.972,0.915,0.912,0.921,35.49,33.19,38.25,34.44,32.2,37.19,0,0,0,0,0,0,0.383,0,0.065,0.25,0.75,0.25,45
952898400000,2000,3,1999,6,24,7,0.312,0.0647,0.248,14721.3,96.4,96.4,87.63,2,2,2,516.3,462.9,582.7,409.3,355.9,107,107,107,-2.436e-14,-5.684e-14,0,0.209,0.184,0.231,409.3,355.9,475.7,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.198,0.179,0.225,0.0922,0.067,0.124,0.0038,0.0028,0.0052,0.509,0.429,0.612,0.021,0.018,0.026,23.57,23.17,23.89,0.954,0.949,0.958,0.979,0.975,0.98,0.934,0.926,0.939,45.1,39.57,51.67,43.81,38.59,48.2,0,0,0,0,0,0,0.487,0,0.064,0.21,0.79,0.21,47.2
953503200000,2000,3,1999,6,25,7,0.455,0.0647,0.39,21963.3,156.9,156.9,130.7,4,3,3.142857142857143,751.7,616.9,906.2,644.7,509.9,107,107,107,0,0,0,0.145,0.118,0.173,644.7,509.9,799.2,990,990,990,966.9,966.4,967.5,23.1,22.5,23.6,0.325,0.245,0.432,0.23,0.142,0.326,0.01,0.006,0.014,0.775,0.558,0.97,0.034,0.024,0.043,22.32,21.5,23.07,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.919,0.938,42.8,36.43,50.08,41.71,35.34,48.2,0,0,0,0,0,0,0.726,0,0.065,0.14,0.86,0.14,48.3
954108000000,2000,3,1999,6,26,7,0.728,0.0718,0.628,31542.2,192.8,192.8,187.8,4,4,4,1204,983.3,1384,1085,876.3,118.7,107,148,45.69,-1.137e-13,135.6,0.0988,0.0831,0.111,1039,876.3,1100,990,990,990,968.5,967.8,969.1,21.5,20.9,22.2,0.719,0.503,0.852,0.552,0.363,0.648,0.026,0.016,0.031,1.56,1.1,1.8,0.073,0.05,0.086,19.91,19.09,21.06,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.27,43.22,50.65,46.94,42.36,48.2,0,0,0,0,0,0,1.04,0,0.1,0.099,0.86,0.14,43.3
954712800000,2000,4,1999,7,27,7,0.866,0.0895,0.665,31994.3,191.5,191.5,190.4,4,4,4,1432,1405,1445,1284,1257,148,148,148,184.1,157.1,197.5,0.103,0.102,0.105,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.873,0.861,0.878,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.088,18.91,18.87,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.58,48.45,48.84,47.61,47.49,47.87,0,0,0,0,0,0,1.06,0,0.201,0.1,0.77,0.23,36.9
955317600000,2000,4,1999,7,28,7,0.851,0.0895,0.665,32144.6,192.8,192.8,191.3,4,4,4,1407,1359,1439,1259,1211,148,148,148,159,111.3,191.2,0.105,0.103,0.109,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.862,0.842,0.875,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.82,0.087,0.085,0.088,19.01,18.89,19.18,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.83,48.51,49.29,47.83,47.54,48.2,0,0,0,0,0,0,1.06,0,0.186,0.11,0.78,0.22,37.8
955922400000,2000,4,1999,7,29,7,0.744,0.0835,0.649,32266,192.8,192.8,192.1,4,4,4,1230,1137,1326,1092,1012,138.1,125,148,19.5,0,78.1,0.112,0.104,0.12,1073,1012,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.758,0.654,0.828,0.586,0.449,0.648,0.027,0.021,0.031,1.64,1.39,1.78,0.077,0.064,0.084,19.74,19.3,20.29,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.51,48.07,50.24,48.01,47.11,48.2,0,0,0,0,0,0,1.07,0,0.095,0.11,0.87,0.13,43.4
956527200000,2000,4,1999,7,30,7,0.627,0.0756,0.551,29252.7,184.5,184.5,174.1,4,4,4,1037,968.8,1107,911.7,843.8,125,125,125,1.624e-14,0,1.137e-13,0.121,0.113,0.129,911.7,843.8,981.7,990,990,990,968,967.8,968.2,22,21.8,22.2,0.543,0.48,0.61,0.38,0.347,0.414,0.017,0.016,0.019,1.17,1.06,1.3,0.053,0.047,0.06,20.82,20.47,21.17,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,44.42,41.79,47.07,43.53,40.95,46.13,0,0,0,0,0,0,0.967,0,0.076,0.12,0.88,0.12,46.7
957132000000,2000,5,1999,8,31,7,0.54,0.0889,0.452,24421.4,155.7,155.7,145.4,4,3,3.142857142857143,893.7,847.4,947.4,746.7,700.4,147,147,147,0,0,0,0.165,0.155,0.173,746.7,700.4,800.4,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.394,0.358,0.442,0.297,0.269,0.326,0.013,0.012,0.015,0.956,0.885,1.03,0.042,0.039,0.046,21.57,21.33,21.83,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.42,39.9,52.06,46.6,38.93,48.2,0,0,0,0,0,0,0.808,0,0.088,0.16,0.84,0.16,45.2
957736800000,2000,5,1999,8,32,7,0.483,0.0889,0.394,22243.5,138.3,138.3,132.4,3,3,3,799.1,770.3,833.8,652.1,623.3,147,147,147,0,0,0,0.184,0.176,0.191,652.1,623.3,686.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.331,0.314,0.35,0.237,0.217,0.26,0.01,0.0094,0.011,0.803,0.755,0.862,0.035,0.033,0.038,22.1,21.9,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.03,43.33,47.06,44.13,42.46,46.11,0,0,0,0,0,0,0.736,0,0.089,0.18,0.82,0.18,46.1
958341600000,2000,5,1999,8,33,7,0.434,0.0889,0.345,19693.4,124.9,124.9,117.2,3,3,3,717.1,680.3,756.3,570.1,533.3,147,147,147,0,0,0,0.205,0.194,0.216,570.1,533.3,609.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.284,0.263,0.306,0.182,0.157,0.208,0.0078,0.0067,0.009,0.665,0.603,0.731,0.029,0.026,0.032,22.57,22.34,22.78,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.922,0.936,40.03,37.7,42.49,39.07,36.61,41.64,0,0,0,0,0,0,0.651,0,0.089,0.2,0.79,0.21,45.4
958946400000,2000,5,1999,8,34,7,0.385,0.0889,0.296,16838.8,107.5,107.5,100.2,3,2,2.4285714285714284,636.4,606.2,668.5,489.4,459.2,147,147,147,1.624e-14,-5.684e-14,5.684e-14,0.231,0.22,0.242,489.4,459.2,521.5,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.238,0.221,0.256,0.131,0.116,0.149,0.0056,0.0049,0.0064,0.593,0.546,0.64,0.025,0.023,0.027,22.96,22.84,23.09,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,44.72,35.5,52.52,42.59,34.43,48.2,0,0,0,0,0,0,0.557,0,0.089,0.23,0.77,0.23,43.7
959551200000,2000,5,1999,8,35,7,0.345,0.0792,0.266,15801,96.4,96.4,94.05,2,2,2,570.3,545.2,596.6,439.3,426.2,131,119,147,0,-5.684e-14,5.684e-14,0.229,0.209,0.254,439.3,426.2,451.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.211,0.205,0.216,0.106,0.1,0.112,0.0045,0.0042,0.0047,0.556,0.536,0.573,0.023,0.022,0.024,23.28,23.14,23.41,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48,46.81,49.3,47.03,45.87,48.2,0,0,0,0,0,0,0.523,0,0.079,0.23,0.77,0.23,45.8
960156000000,2000,6,1999,9,36,7,0.312,0.072,0.24,14419.3,90.17,90.17,85.83,2,2,2,515.8,494.6,537.3,396.8,375.6,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.231,0.221,0.241,396.8,375.6,418.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.188,0.203,0.0863,0.0763,0.0964,0.0036,0.0032,0.004,0.492,0.46,0.524,0.02,0.019,0.022,23.59,23.46,23.71,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.79,41.58,46,42.91,40.72,45.08,0,0,0,0,0,0,0.477,0,0.072,0.23,0.77,0.23,46.2
960760800000,2000,6,1999,9,37,7,0.284,0.072,0.212,12756.2,80.14,80.14,75.93,2,2,2,470.3,452.2,488.9,351.3,333.2,119,119,119,0,0,0,0.253,0.243,0.263,351.3,333.2,369.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.173,0.185,0.0648,0.0563,0.0736,0.0027,0.0023,0.003,0.423,0.396,0.451,0.017,0.016,0.019,23.86,23.75,23.97,0.949,0.946,0.951,0.974,0.97,0.978,0.924,0.918,0.93,38.98,37.05,40.97,37.96,35.94,40.07,0,0,0,0,0,0,0.422,0,0.072,0.25,0.75,0.25,44.9
961365600000,2000,6,1999,9,38,7,0.261,0.072,0.189,11318,70.67,70.67,67.37,2,2,2,430.8,415.3,446.5,311.8,296.3,119,119,119,0,0,0,0.277,0.267,0.287,311.8,296.3,327.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.16,0.171,0.0462,0.0389,0.0536,0.0019,0.0016,0.0022,0.364,0.341,0.388,0.015,0.014,0.016,24.1,24,24.19,0.942,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.73,33.03,36.43,33.68,32.04,35.33,0,0,0,0,0,0,0.374,0,0.072,0.28,0.72,0.28,43.4
961970400000,2000,6,1999,9,39,7,0.24,0.0701,0.17,10213.6,63.08,63.08,60.8,2,2,2,396.7,382.8,410.7,280.9,273.1,115.9,108,119,0,0,0,0.292,0.279,0.304,280.9,273.1,291.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.154,0.151,0.158,0.0316,0.0279,0.0367,0.0013,0.0011,0.0015,0.317,0.306,0.334,0.013,0.012,0.014,24.3,24.22,24.38,0.936,0.935,0.939,0.97,0.97,0.97,0.908,0.907,0.911,31.34,30.46,32.52,30.4,29.54,31.54,0,0,0,0,0,0,0.338,0,0.07,0.29,0.71,0.29,42.6
962575200000,2000,7,1999,10,40,7,0.221,0.0653,0.156,9393.15,58.58,58.58,55.91,2,2,2,365.8,353.5,378.1,257.8,245.5,108,108,108,-4.06e-15,-2.842e-14,0,0.295,0.286,0.305,257.8,245.5,270.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.145,0.14,0.149,0.0209,0.0166,0.0265,0.00085,0.00067,0.0011,0.282,0.265,0.3,0.011,0.011,0.012,24.49,24.41,24.57,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.82,27.45,30.2,27.96,26.63,29.29,0,0,0,0,0,0,0.311,0,0.065,0.3,0.71,0.29,42.5
963180000000,2000,7,1999,10,41,7,0.205,0.0653,0.139,8372.82,52.34,52.34,49.84,2,1,1.5714285714285714,338.3,327.6,349.4,230.3,219.6,108,108,108,0,-2.842e-14,2.842e-14,0.319,0.309,0.33,230.3,219.6,241.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.131,0.139,0.0153,0.0144,0.0163,0.00062,0.00058,0.00065,0.313,0.248,0.397,0.013,0.01,0.016,24.6,24.53,24.66,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.11,25.7,52.28,35.25,24.93,48.2,0,0,0,0,0,0,0.277,0,0.066,0.32,0.68,0.32,40.8
963784800000,2000,7,1999,10,42,7,0.191,0.0653,0.125,7875.87,48.2,48.2,46.88,1,1,1,315.4,306.5,324,207.4,198.5,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.342,0.333,0.352,207.4,198.5,216,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.13,0.0134,0.0126,0.0141,0.00053,0.0005,0.00056,0.363,0.347,0.378,0.014,0.014,0.015,24.66,24.6,24.72,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,47.96,45.92,49.9,46.88,45.01,48.2,0,0,0,0,0,0,0.26,0,0.066,0.34,0.65,0.35,41.2
964389600000,2000,7,1999,10,43,7,0.178,0.0653,0.113,7114.11,44.32,44.32,42.35,1,1,1,294.9,287.1,303.5,186.9,179.1,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.366,0.356,0.376,186.9,179.1,195.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.123,0.0116,0.011,0.0124,0.00046,0.00044,0.00049,0.326,0.312,0.341,0.013,0.012,0.014,24.79,24.74,24.84,0.951,0.948,0.953,0.98,0.979,0.98,0.932,0.928,0.934,43.22,41.37,45.22,42.35,40.5,44.32,0,0,0,0,0,0,0.235,0,0.065,0.37,0.63,0.37,40
964994400000,2000,7,1999,10,44,7,0.167,0.0575,0.109,6889.4,42.97,42.97,41.01,1,1,1,276.1,267.1,284.6,180.9,174.1,95.14,93,108,4.06e-15,-2.842e-14,2.842e-14,0.344,0.33,0.379,180.9,174.1,189.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.113,0.119,0.0111,0.0106,0.0118,0.00044,0.00042,0.00047,0.314,0.301,0.328,0.012,0.012,0.013,24.88,24.84,24.93,0.949,0.947,0.951,0.979,0.977,0.98,0.929,0.925,0.932,41.89,40.3,43.85,41.01,39.36,42.97,0,0,0,0,0,0,0.228,0,0.058,0.34,0.65,0.35,41.3
965599200000,2000,8,1999,11,45,7,0.155,0.0562,0.099,6181.7,38.61,38.61,36.8,1,1,1,256.7,249.3,264.1,163.7,156.3,93,93,93,4.06e-15,0,2.842e-14,0.362,0.352,0.373,163.7,156.3,171.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.107,0.112,0.00967,0.00904,0.0103,0.00038,0.00036,0.00041,0.283,0.27,0.296,0.011,0.011,0.012,24.99,24.95,25.03,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.922,37.86,36.12,39.59,36.8,35.04,38.61,0,0,0,0,0,0,0.204,0,0.056,0.36,0.64,0.36,39.9
966204000000,2000,8,1999,11,46,7,0.146,0.0562,0.0896,5571.91,34.49,34.49,33.17,1,1,1,241.1,235.4,246.9,148.1,142.4,93,93,93,0,0,0,0.386,0.377,0.395,148.1,142.4,153.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.106,0.00834,0.00785,0.00883,0.00033,0.00031,0.00035,0.255,0.245,0.265,0.01,0.0096,0.01,25.1,25.05,25.14,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.19,32.86,35.55,33.17,31.87,34.49,0,0,0,0,0,0,0.184,0,0.0564,0.38,0.61,0.39,38.2
966808800000,2000,8,1999,11,47,7,0.138,0.0562,0.0815,5061.67,31.44,31.44,30.13,1,1,1,227.8,222,233.5,134.8,129,93,93,93,0,0,0,0.408,0.398,0.419,134.8,129,140.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0993,0.0973,0.101,0.0072,0.00672,0.00769,0.00028,0.00026,0.0003,0.231,0.221,0.241,0.0091,0.0087,0.0095,25.2,25.16,25.25,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,31.06,29.71,32.41,30.13,28.82,31.44,0,0,0,0,0,0,0.167,0,0.0565,0.41,0.59,0.41,36.7
967413600000,2000,8,1999,11,48,7,0.129,0.0508,0.0782,4864.45,31.33,31.33,28.96,1,1,1,213.3,205.3,220.1,129.3,121.3,84,72,93,2.03e-15,0,1.421e-14,0.393,0.341,0.434,129.3,121.3,139.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0965,0.0946,0.0988,0.00674,0.00606,0.00759,0.00026,0.00024,0.0003,0.22,0.207,0.237,0.0086,0.0081,0.0093,25.3,25.26,25.34,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.85,27.89,32.3,28.96,27.05,31.33,0,0,0,0,0,0,0.161,0,0.0508,0.39,0.61,0.39,37.7
968018400000,2000,9,1999,12,49,7,0.117,0.0435,0.0736,4573.08,29.26,29.26,27.22,1,1,1,193.8,185.9,202.3,121.8,113.9,72,72,72,0,-1.421e-14,1.421e-14,0.372,0.356,0.387,121.8,113.9,130.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0899,0.0956,0.0061,0.00543,0.00683,0.00024,0.00021,0.00027,0.206,0.192,0.221,0.008,0.0075,0.0086,25.38,25.37,25.38,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,28.06,26.1,30.17,27.22,25.32,29.26,0,0,0,0,0,0,0.151,0,0.0434,0.37,0.63,0.37,39.1
968623200000,2000,9,1999,12,50,7,0.108,0.0435,0.0641,3931.19,24.72,24.72,23.4,1,1,1,177.9,173.6,183.4,105.9,101.6,72,72,72,6.09e-15,-1.421e-14,1.421e-14,0.405,0.392,0.415,105.9,101.6,111.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.087,0.0855,0.089,0.00476,0.00439,0.00522,0.00019,0.00017,0.0002,0.177,0.17,0.187,0.0069,0.0066,0.0073,25.38,25.38,25.38,0.915,0.912,0.919,0.97,0.97,0.97,0.887,0.884,0.891,24.13,23.06,25.49,23.4,22.36,24.72,0,0,0,0,0,0,0.13,0,0.0439,0.4,0.59,0.41,36.4
969228000000,2000,9,1999,12,51,7,0.102,0.0435,0.0583,3569.15,22.29,22.29,21.24,1,1,1,168.5,162.9,173.3,96.45,90.95,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.428,0.415,0.442,96.45,90.95,101.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0817,0.0854,0.00395,0.00348,0.00436,0.00015,0.00014,0.00017,0.16,0.151,0.169,0.0063,0.0059,0.0066,25.38,25.38,25.38,0.915,0.911,0.921,0.967,0.965,0.969,0.885,0.882,0.889,21.96,20.85,22.99,21.24,20.12,22.29,0,0,0,0,0,0,0.118,0,0.0437,0.43,0.57,0.43,35
969832800000,2000,9,1999,12,52,7,0.0946,0.0418,0.0528,3252.19,22,22,19.36,1,1,1,156.5,152.3,161,87.32,81.65,69.14,52,72,2.03e-15,0,1.421e-14,0.441,0.341,0.469,87.32,81.65,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0785,0.0815,0.00317,0.00269,0.00427,0.00012,0.00011,0.00017,0.144,0.134,0.164,0.0056,0.0052,0.0064,25.37,25.34,25.37,0.925,0.911,0.932,0.963,0.961,0.969,0.891,0.883,0.895,20.09,18.93,22.71,19.36,18.19,22,0,0,0,0,0,0,0.108,0,0.0418,0.44,0.56,0.44,34.4
970437600000,2000,10,2000,1,1,7,0.089,0.0314,0.0576,3518.83,21.71,21.71,20.95,1,1,1,147.2,144.3,150.9,95.2,92.35,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.353,0.345,0.36,95.2,92.35,98.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0787,0.081,0.00384,0.0036,0.00416,0.00015,0.00014,0.00016,0.155,0.149,0.161,0.0061,0.0059,0.0063,25.35,25.34,25.35,0.916,0.912,0.919,0.967,0.965,0.968,0.885,0.883,0.887,21.67,21.09,22.42,20.95,20.36,21.71,0,0,0,0,0,0,0.116,0,0.0314,0.35,0.65,0.35,39.5
971042400000,2000,10,2000,1,2,7,0.0855,0.0314,0.0541,3319.1,20.19,20.19,19.76,1,1,1,141.4,139.2,143.5,89.38,87.16,52,52,52,0,-1.421e-14,1.421e-14,0.368,0.362,0.374,89.38,87.16,91.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0769,0.0784,0.00335,0.00316,0.00353,0.00013,0.00012,0.00014,0.144,0.14,0.148,0.0057,0.0055,0.0058,25.36,25.35,25.36,0.922,0.92,0.925,0.964,0.963,0.965,0.889,0.887,0.89,20.49,20.04,20.93,19.76,19.3,20.19,0,0,0,0,0,0,0.11,0,0.0314,0.37,0.63,0.37,38.8
971647200000,2000,10,2000,1,3,7,0.0815,0.0314,0.05,3089.99,18.91,18.91,18.39,1,1,1,134.7,132.3,137.2,82.7,80.32,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.386,0.379,0.393,82.7,80.32,85.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0745,0.0762,0.00278,0.00258,0.003,0.00011,0.0001,0.00012,0.132,0.128,0.137,0.0052,0.005,0.0054,25.37,25.36,25.37,0.93,0.927,0.933,0.961,0.96,0.962,0.894,0.892,0.896,19.14,18.65,19.65,18.39,17.91,18.91,0,0,0,0,0,0,0.102,0,0.0315,0.39,0.61,0.39,37.9
972252000000,2000,10,2000,1,4,7,0.079,0.0314,0.0476,2953.72,17.74,17.74,17.58,1,1,1,130.7,129.9,131.5,78.68,77.86,52,52,52,4.06e-15,0,1.421e-14,0.398,0.395,0.4,78.68,77.86,79.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0736,0.0742,0.00244,0.00237,0.00251,0.000096,0.000093,0.000098,0.125,0.124,0.127,0.0049,0.0048,0.005,25.37,25.37,25.38,0.935,0.934,0.936,0.96,0.96,0.96,0.898,0.897,0.899,18.31,18.15,18.48,17.58,17.42,17.74,0,0,0,0,0,0,0.0977,0,0.0314,0.4,0.6,0.4,37.4
972856800000,2000,10,2000,1,5,7,0.0809,0.0306,0.0504,3109.98,19.32,19.32,18.51,1,1,1,133.8,130.9,137.2,83.27,78.95,50.57,50,52,-6.09e-15,-1.421e-14,1.421e-14,0.378,0.364,0.397,83.27,78.95,87.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.074,0.0766,0.00283,0.00246,0.00317,0.00011,0.000097,0.00012,0.133,0.126,0.14,0.0052,0.0049,0.0055,25.37,25.36,25.37,0.929,0.925,0.935,0.962,0.96,0.963,0.894,0.89,0.898,19.25,18.37,20.06,18.51,17.63,19.32,0,0,0,0,0,0,0.103,0,0.0305,0.38,0.62,0.38,38.4
973461600000,2000,11,2000,2,6,7,0.0861,0.0302,0.0559,3422.68,20.94,20.94,20.37,1,1,1,142.4,137.5,145.2,92.4,87.52,50,50,50,0,-1.421e-14,1.421e-14,0.351,0.344,0.364,92.4,87.52,95.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0767,0.0794,0.0036,0.00319,0.00384,0.00014,0.00013,0.00015,0.149,0.14,0.154,0.0059,0.0055,0.006,25.35,25.35,25.36,0.919,0.916,0.924,0.965,0.963,0.967,0.887,0.885,0.89,21.1,20.12,21.66,20.37,19.38,20.94,0,0,0,0,0,0,0.113,0,0.0302,0.35,0.65,0.35,39.8
974066400000,2000,11,2000,2,7,7,0.0878,0.0302,0.0576,3520.47,21.39,21.39,20.96,1,1,1,145.3,142.2,147.4,95.25,92.17,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.344,0.339,0.352,95.25,92.17,97.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0783,0.0801,0.00385,0.00358,0.00403,0.00015,0.00014,0.00016,0.154,0.149,0.158,0.0061,0.0058,0.0062,25.35,25.34,25.35,0.916,0.914,0.919,0.967,0.965,0.968,0.885,0.884,0.887,21.68,21.06,22.1,20.96,20.33,21.39,0,0,0,0,0,0,0.116,0,0.0302,0.34,0.66,0.34,40.1
974671200000,2000,11,2000,2,8,7,0.0846,0.0302,0.0543,3334.2,20.16,20.16,19.85,1,1,1,139.8,138.9,141.3,89.82,88.88,50,50,50,0,-1.421e-14,1.421e-14,0.358,0.354,0.36,89.82,88.88,91.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0771,0.078,0.00338,0.0033,0.00351,0.00013,0.00013,0.00014,0.145,0.143,0.147,0.0057,0.0056,0.0058,25.36,25.35,25.36,0.922,0.92,0.923,0.964,0.964,0.965,0.889,0.888,0.889,20.58,20.39,20.89,19.85,19.65,20.16,0,0,0,0,0,0,0.11,0,0.0303,0.36,0.64,0.36,39.4
975276000000,2000,11,2000,2,9,7,0.0961,0.0326,0.0635,3892.14,24.21,24.21,23.17,1,1,1,158.9,148.7,168.4,105.1,98.73,53.86,50,59,-6.09e-15,-1.421e-14,1.421e-14,0.338,0.315,0.36,105.1,98.73,109.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0806,0.0858,0.00468,0.00414,0.00505,0.00018,0.00016,0.0002,0.172,0.161,0.181,0.0068,0.0063,0.0071,25.35,25.34,25.36,0.915,0.912,0.917,0.97,0.968,0.97,0.887,0.883,0.89,23.89,22.38,24.96,23.17,21.67,24.21,0,0,0,0,0,0,0.129,0,0.0326,0.34,0.66,0.34,40.5
975880800000,2000,12,2000,3,10,7,0.107,0.0357,0.0709,4388.19,28.38,28.38,26.12,1,1,1,176.3,171.4,185.6,117.3,112.4,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.335,0.318,0.344,117.3,112.4,126.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0869,0.0919,0.00572,0.00531,0.00651,0.00022,0.00021,0.00025,0.195,0.186,0.212,0.0076,0.0073,0.0083,25.36,25.36,25.36,0.923,0.92,0.929,0.97,0.97,0.97,0.895,0.892,0.901,26.93,25.71,29.26,26.12,24.94,28.38,0,0,0,0,0,0,0.145,0,0.0361,0.33,0.66,0.34,41
976485600000,2000,12,2000,3,11,7,0.112,0.0357,0.0764,4753.2,29.36,29.36,28.29,1,1,1,185.3,183.7,189.7,126.3,124.7,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.319,0.311,0.321,126.3,124.7,130.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0912,0.0933,0.00648,0.00635,0.00686,0.00025,0.00025,0.00027,0.211,0.208,0.219,0.0083,0.0082,0.0086,25.36,25.36,25.36,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,29.17,28.79,30.26,28.29,27.93,29.36,0,0,0,0,0,0,0.157,0,0.0356,0.32,0.68,0.32,42.4
977090400000,2000,12,2000,3,12,7,0.125,0.0357,0.089,5578.06,35.77,35.77,33.2,1,1,1,206.1,194.4,217.4,147.2,135.4,59,59,59,0,0,0,0.287,0.271,0.304,147.2,135.4,158.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0991,0.095,0.103,0.00826,0.00726,0.00921,0.00032,0.00028,0.00036,0.249,0.227,0.269,0.0097,0.0089,0.011,25.31,25.23,25.36,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,34.23,31.4,36.88,33.2,30.46,35.77,0,0,0,0,0,0,0.184,0,0.036,0.29,0.71,0.29,44.6
977695200000,2000,12,2000,3,13,7,0.143,0.0357,0.107,6786.08,44.63,44.63,40.39,1,1,1,236.4,221.5,254.3,177.4,162.5,59,59,59,0,0,0,0.25,0.232,0.266,177.4,162.5,195.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.11,0.105,0.116,0.0108,0.00956,0.0123,0.00043,0.00038,0.00049,0.303,0.276,0.335,0.012,0.011,0.013,25.08,24.95,25.2,0.947,0.943,0.953,0.977,0.971,0.98,0.925,0.916,0.934,41.35,37.84,45.54,40.39,36.76,44.63,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.5
978300000000,2001,1,2000,4,14,7,0.175,0.0442,0.131,8097,54.12,54.12,48.2,2,1,1.2857142857142858,289.3,263.3,320.7,216.3,190.3,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.254,0.228,0.277,216.3,190.3,247.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.116,0.136,0.0141,0.0119,0.0168,0.00056,0.00047,0.00067,0.327,0.25,0.388,0.013,0.01,0.015,24.81,24.72,24.92,0.947,0.925,0.959,0.977,0.97,0.98,0.926,0.897,0.94,42.02,26.54,52.14,40.65,25.75,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46.3
978904800000,2001,1,2000,4,15,7,0.212,0.0442,0.168,10186.8,64.5,64.5,60.64,2,2,2,350.7,330.3,368.6,277.7,257.3,73,73,73,0,0,0,0.208,0.198,0.221,277.7,257.3,295.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.14,0.153,0.0301,0.0204,0.0385,0.0012,0.00082,0.0016,0.307,0.276,0.334,0.012,0.011,0.013,24.54,24.42,24.67,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,31.26,28.97,33.25,30.32,28.11,32.25,0,0,0,0,0,0,0.337,0,0.044,0.21,0.79,0.21,48.1
979509600000,2001,1,2000,4,16,7,0.242,0.0442,0.198,11969.7,76.86,76.86,71.25,2,2,2,399.9,373.8,425.2,326.9,300.8,73,73,73,0,0,0,0.183,0.172,0.195,326.9,300.8,352.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.164,0.155,0.173,0.0533,0.041,0.0652,0.0022,0.0017,0.0027,0.381,0.342,0.419,0.015,0.014,0.017,24.22,24.07,24.39,0.945,0.94,0.949,0.971,0.97,0.975,0.917,0.912,0.925,36.67,33.83,39.43,35.62,32.81,38.43,0,0,0,0,0,0,0.396,0,0.044,0.18,0.82,0.18,49.5
980114400000,2001,1,2000,4,17,7,0.268,0.0442,0.224,13596.9,83.66,83.66,80.93,2,2,2,443.1,433.6,455.5,370.1,360.6,73,73,73,0,0,0,0.165,0.16,0.168,370.1,360.6,382.5,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.18,0.176,0.184,0.0737,0.0692,0.0795,0.003,0.0028,0.0033,0.446,0.431,0.464,0.018,0.018,0.019,23.96,23.89,24.02,0.951,0.95,0.953,0.979,0.977,0.98,0.931,0.928,0.934,41.35,40.34,42.69,40.47,39.4,41.83,0,0,0,0,0,0,0.45,0,0.044,0.16,0.84,0.16,50.7
980719200000,2001,1,2000,4,18,7,0.291,0.0483,0.243,14705,90.47,90.47,87.53,2,2,2,481.6,461.8,501.7,401.8,388.8,79.86,73,85,0,0,0,0.166,0.154,0.177,401.8,388.8,416.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.191,0.186,0.197,0.0886,0.0825,0.0957,0.0037,0.0034,0.004,0.494,0.474,0.517,0.02,0.019,0.021,23.74,23.63,23.85,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.66,43.36,46.16,43.76,42.49,45.24,0,0,0,0,0,0,0.486,0,0.048,0.17,0.84,0.16,50.5
981324000000,2001,2,2000,5,19,7,0.324,0.0514,0.273,15993.5,96.4,96.4,95.2,2,2,2,536.4,508.6,566,451.4,423.6,85,85,85,-8.12e-15,-5.684e-14,0,0.158,0.15,0.167,451.4,423.6,481,990,990,990,966,965.9,966.1,24,23.9,24.1,0.21,0.199,0.223,0.112,0.0989,0.126,0.0047,0.0041,0.0053,0.569,0.527,0.616,0.024,0.022,0.026,23.42,23.24,23.58,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.6,46.86,52.38,47.6,45.92,48.2,0,0,0,0,0,0,0.529,0,0.051,0.16,0.84,0.16,49.4
981928800000,2001,2,2000,5,20,7,0.385,0.0514,0.333,19293.2,127.3,127.3,114.8,3,3,3,636.3,582.1,699.2,551.3,497.1,85,85,85,0,0,0,0.134,0.122,0.146,551.3,497.1,614.2,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.263,0.232,0.299,0.169,0.134,0.211,0.0072,0.0056,0.0091,0.623,0.532,0.729,0.026,0.022,0.031,22.93,22.57,23.25,0.951,0.946,0.955,0.975,0.97,0.98,0.926,0.918,0.936,39.27,35.74,43.28,38.28,34.66,42.42,0,0,0,0,0,0,0.638,0,0.052,0.13,0.86,0.14,50.1
982533600000,2001,2,2000,5,21,7,0.492,0.0514,0.441,24493.3,165.2,165.2,145.8,4,3,3.2857142857142856,814.2,725.7,928.8,729.2,640.7,85,85,85,0,0,0,0.105,0.0915,0.117,729.2,640.7,843.8,990,990,990,967.2,966.8,967.6,22.8,22.4,23.2,0.372,0.314,0.465,0.284,0.229,0.347,0.012,0.0099,0.016,0.901,0.774,1.04,0.039,0.033,0.046,21.94,21.35,22.42,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.01,40.1,51.18,44.77,39.15,48.2,0,0,0,0,0,0,0.81,0,0.051,0.1,0.9,0.1,49.8
983138400000,2001,2,2000,5,22,7,0.716,0.0853,0.623,31603,192.8,192.8,188.1,4,4,4,1184,988.2,1353,1043,903.2,141,85,183,13.63,-1.137e-13,70.2,0.116,0.0753,0.153,1030,903.2,1100,990,990,990,968.5,967.9,969,21.5,21,22.1,0.692,0.519,0.826,0.521,0.376,0.648,0.024,0.017,0.031,1.5,1.14,1.77,0.07,0.052,0.085,20.03,19.22,21,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.17,44.45,49.82,47.03,43.57,48.2,0,0,0,0,0,0,1.05,0,0.093,0.12,0.87,0.13,44.1
983743200000,2001,3,2000,6,23,7,0.89,0.111,0.665,31767.2,192.1,192.1,189.1,4,4,4,1472,1393,1557,1289,1210,183,183,183,188.9,109.8,273.6,0.124,0.118,0.131,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.875,0.843,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.089,0.086,0.091,18.78,18.48,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.24,47.44,49,47.27,46.49,48.02,0,0,0,0,0,0,1.05,0,0.225,0.12,0.75,0.25,35.7
984348000000,2001,3,2000,6,24,7,1.01,0.111,0.665,30563.7,185,185,181.9,4,4,4,1674,1586,1759,1491,1403,183,183,183,391.1,302.8,475.7,0.109,0.104,0.115,1100,1100,1100,990,990,990,970,969.8,970.3,20,19.7,20.2,0.916,0.909,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.09,17.81,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.41,45.66,47.18,45.48,44.75,46.24,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
