datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1174255200000,2007,3,2006,6,25,7,1.09,0.111,0.665,29827.2,178.8,178.8,177.5,4,4,4,1800,1763,1832,1617,1580,183,183,183,516.9,480.3,548.7,0.102,0.0999,0.104,1100,1100,1100,990,990,990,970.5,970.3,970.6,19.5,19.4,19.7,0.925,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.67,17.57,17.79,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.29,45.01,45.62,44.39,44.11,44.71,0,0,0,0,0,0,0.986,0,0.425,0.1,0.61,0.39,27.4
1174860000000,2007,3,2006,6,26,7,1.15,0.114,0.665,29262.7,175.8,175.8,174.2,4,4,4,1897,1849,1933,1709,1666,187.9,183,217,609.3,566,646.1,0.099,0.0949,0.112,1100,1100,1100,990,990,990,970.8,970.6,970.9,19.2,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.097,0.098,17.36,17.24,17.51,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.43,44.12,44.86,43.55,43.24,43.96,0,0,0,0,0,0,0.968,0,0.485,0.099,0.58,0.42,25.4
1175464800000,2007,4,2006,7,27,7,1.15,0.131,0.665,29242.5,175.7,175.7,174.1,4,4,4,1901,1852,1936,1684,1635,217,217,217,583.7,535.4,619.1,0.114,0.112,0.117,1100,1100,1100,990,990,990,970.8,970.6,970.9,19.2,19.1,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.098,17.35,17.23,17.5,0.949,0.949,0.95,0.98,0.98,0.98,0.93,0.93,0.931,44.4,44.09,44.83,43.52,43.21,43.93,0,0,0,0,0,0,0.967,0,0.485,0.11,0.58,0.42,25.4
1176069600000,2007,4,2006,7,28,7,1.08,0.101,0.665,29884.5,179.1,179.1,177.9,4,4,4,1790,1753,1835,1622,1601,167.7,148,217,521.9,500.9,552.8,0.0934,0.0822,0.119,1100,1100,1100,990,990,990,970.4,970.3,970.6,19.6,19.4,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.096,17.71,17.56,17.82,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.38,44.98,45.7,44.47,44.08,44.79,0,0,0,0,0,0,0.988,0,0.415,0.094,0.62,0.38,27.7
1176674400000,2007,4,2006,7,29,7,1.06,0.0895,0.665,30118.4,179.5,179.5,179.3,4,4,4,1749,1743,1756,1601,1595,148,148,148,501.2,494.9,508.5,0.0846,0.0843,0.0849,1100,1100,1100,990,990,990,970.3,970.3,970.3,19.7,19.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.84,17.81,17.86,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.73,45.67,45.79,44.82,44.76,44.87,0,0,0,0,0,0,0.996,0,0.395,0.084,0.63,0.37,28.4
1177279200000,2007,4,2006,7,30,7,1.05,0.0895,0.665,30155.4,180.6,180.6,179.5,4,4,4,1743,1713,1760,1595,1565,148,148,148,495,464.6,511.9,0.0849,0.0841,0.0864,1100,1100,1100,990,990,990,970.3,970.2,970.3,19.7,19.7,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.86,17.8,17.96,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.79,45.64,46.06,44.87,44.73,45.14,0,0,0,0,0,0,0.997,0,0.385,0.085,0.63,0.37,28.7
1177884000000,2007,4,2006,7,31,7,0.996,0.112,0.665,30722.8,184.6,184.6,182.9,4,4,4,1646,1597,1696,1460,1405,185.7,148,192,360.4,304.7,447.9,0.113,0.0873,0.12,1100,1100,1100,990,990,990,970,969.8,970.1,20,19.9,20.2,0.916,0.912,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.18,18.01,18.34,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.65,46.21,47.08,45.72,45.29,46.14,0,0,0,0,0,0,1.02,0,0.331,0.11,0.67,0.33,30.8
1178488800000,2007,5,2006,8,32,7,0.911,0.116,0.665,31550.4,190.3,190.3,187.8,4,4,4,1507,1440,1574,1315,1248,192,192,192,214.8,148.3,282,0.127,0.122,0.133,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.888,0.859,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.092,18.66,18.42,18.9,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.91,47.28,48.55,46.95,46.33,47.58,0,0,0,0,0,0,1.04,0,0.246,0.13,0.73,0.27,34.6
1179093600000,2007,5,2006,8,33,7,0.793,0.116,0.649,32061.7,192.8,192.8,190.8,4,4,4,1311,1193,1419,1119,1001,192,192,192,45.29,0,126.6,0.147,0.135,0.161,1074,1001,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.777,0.652,0.85,0.589,0.426,0.648,0.028,0.02,0.031,1.66,1.36,1.8,0.079,0.063,0.087,19.46,18.98,20.14,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.82,47.22,49.79,47.71,46.27,48.2,0,0,0,0,0,0,1.06,0,0.144,0.15,0.82,0.18,40.4
1179698400000,2007,5,2006,8,34,7,0.649,0.116,0.533,28120.5,180.1,180.1,167.4,4,4,4,1073,998.9,1157,881.3,806.9,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.179,0.166,0.192,881.3,806.9,964.8,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.523,0.455,0.599,0.366,0.33,0.406,0.017,0.015,0.019,1.13,0.999,1.27,0.052,0.045,0.059,20.74,20.33,21.1,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.74,39.8,45.95,41.85,38.82,45.03,0,0,0,0,0,0,0.93,0,0.116,0.18,0.82,0.18,43.3
1180303200000,2007,5,2006,8,35,7,0.559,0.0972,0.462,24521.1,154.5,154.5,146,4,3,3.142857142857143,924.2,876.7,976.9,763.4,730.8,160.7,119,192,0,0,0,0.173,0.131,0.208,763.4,730.8,788,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.41,0.385,0.435,0.308,0.289,0.32,0.014,0.013,0.014,0.99,0.946,1.04,0.044,0.042,0.047,21.41,21.15,21.61,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.2,39.61,51.98,46.81,38.63,48.2,0,0,0,0,0,0,0.811,0,0.097,0.17,0.83,0.17,43.9
1180908000000,2007,6,2006,9,36,7,0.498,0.072,0.426,23746.6,144.6,144.6,141.3,3,3,3,824.1,792.8,862.1,705.1,673.8,119,119,119,0,0,0,0.145,0.138,0.15,705.1,673.8,743.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.359,0.341,0.386,0.272,0.251,0.297,0.012,0.011,0.013,0.891,0.837,0.96,0.039,0.037,0.042,21.91,21.69,22.09,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.32,46.57,50.42,47.12,45.64,48.2,0,0,0,0,0,0,0.785,0,0.072,0.14,0.86,0.14,47.7
1181512800000,2007,6,2006,9,37,7,0.458,0.0974,0.36,20482.9,126.7,126.7,121.9,3,3,3,756.8,724.7,782.6,595.8,563.7,161,161,161,0,0,0,0.213,0.206,0.222,595.8,563.7,621.6,990,990,990,966.9,966.8,967,23.1,23,23.2,0.301,0.283,0.316,0.199,0.178,0.216,0.0086,0.0077,0.0094,0.711,0.657,0.755,0.031,0.028,0.033,22.36,22.22,22.54,0.954,0.952,0.955,0.979,0.975,0.98,0.933,0.928,0.936,41.53,39.53,43.11,40.64,38.55,42.25,0,0,0,0,0,0,0.677,0,0.098,0.21,0.79,0.21,44.7
1182117600000,2007,6,2006,9,38,7,0.412,0.0974,0.315,17864.3,113.3,113.3,106.3,3,2,2.857142857142857,681.1,650,712.9,520.1,489,161,161,161,0,0,0,0.237,0.226,0.248,520.1,489,551.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.258,0.241,0.277,0.149,0.13,0.17,0.0064,0.0055,0.0073,0.599,0.548,0.643,0.026,0.023,0.027,22.78,22.61,22.91,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,39.26,35.37,52.39,37.74,34.31,48.2,0,0,0,0,0,0,0.591,0,0.097,0.24,0.76,0.24,43.4
1182722400000,2007,6,2006,9,39,7,0.371,0.0951,0.276,16051.5,96.4,96.4,95.54,2,2,2,613.8,588,641,456.5,435.4,157.3,135,161,1.624e-14,-5.684e-14,5.684e-14,0.256,0.23,0.27,456.5,435.4,480,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.222,0.212,0.236,0.114,0.105,0.126,0.0048,0.0044,0.0053,0.587,0.553,0.628,0.025,0.023,0.027,23.06,22.91,23.18,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.41,47.34,51.57,47.77,46.39,48.2,0,0,0,0,0,0,0.531,0,0.095,0.26,0.74,0.26,43.3
1183327200000,2007,7,2006,10,40,7,0.336,0.0816,0.255,15186.5,95.04,95.04,90.4,2,2,2,555.9,533.5,579.5,420.9,398.6,135,135,135,0,-5.684e-14,5.684e-14,0.243,0.233,0.253,420.9,398.6,444.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.197,0.213,0.0977,0.0871,0.109,0.0041,0.0036,0.0046,0.529,0.496,0.565,0.022,0.021,0.024,23.37,23.23,23.5,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.12,43.85,48.49,45.2,42.98,47.52,0,0,0,0,0,0,0.502,0,0.081,0.24,0.76,0.24,45.2
1183932000000,2007,7,2006,10,41,7,0.306,0.104,0.203,12052.1,84.44,84.44,71.74,2,2,2,506.4,487.3,526.2,334.9,301.3,171.4,135,186,0,-5.684e-14,5.684e-14,0.34,0.257,0.382,334.9,301.3,391.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.166,0.194,0.0571,0.0412,0.0836,0.0024,0.0017,0.0035,0.403,0.353,0.485,0.017,0.015,0.02,23.72,23.55,23.85,0.946,0.941,0.954,0.973,0.97,0.98,0.92,0.913,0.935,36.85,33.17,43.08,35.87,32.18,42.22,0,0,0,0,0,0,0.399,0,0.103,0.34,0.66,0.34,39.4
1184536800000,2007,7,2006,10,42,7,0.28,0.112,0.168,9970.37,63.03,63.03,59.35,2,2,2,463.7,447.7,481.1,277.7,261.7,186,186,186,0,0,0,0.401,0.387,0.415,277.7,261.7,295.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.158,0.152,0.164,0.0301,0.0225,0.0383,0.0012,0.00092,0.0016,0.318,0.294,0.344,0.013,0.012,0.014,24,23.89,24.09,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,30.59,28.83,32.49,29.67,27.96,31.51,0,0,0,0,0,0,0.33,0,0.112,0.4,0.6,0.4,35.6
1185141600000,2007,7,2006,10,43,7,0.258,0.112,0.146,8624.39,54.82,54.82,51.34,2,1,1.7142857142857142,427.4,413,442.5,241.4,227,186,186,186,4.06e-15,-2.842e-14,2.842e-14,0.435,0.42,0.45,241.4,227,256.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.145,0.14,0.15,0.0167,0.015,0.0201,0.00068,0.00061,0.00082,0.311,0.261,0.412,0.013,0.011,0.017,24.17,24.11,24.24,0.937,0.925,0.958,0.973,0.97,0.98,0.911,0.897,0.939,34.2,25.98,52.41,32.55,25.2,48.2,0,0,0,0,0,0,0.285,0,0.112,0.43,0.57,0.43,33.4
1185746400000,2007,7,2006,10,44,7,0.239,0.0991,0.139,8333.15,52.54,52.54,49.6,2,1,1.4285714285714286,394.4,379.3,408.3,230.6,218.8,163.9,155,186,0,-2.842e-14,2.842e-14,0.415,0.388,0.46,230.6,218.8,244.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.139,0.136,0.143,0.0154,0.0143,0.0165,0.00062,0.00058,0.00067,0.339,0.257,0.406,0.014,0.01,0.016,24.29,24.17,24.39,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.49,25.96,52.34,38.57,25.18,48.2,0,0,0,0,0,0,0.276,0,0.1,0.41,0.58,0.42,34.9
1186351200000,2007,8,2006,11,45,7,0.219,0.0937,0.125,7754.51,48.2,48.2,46.16,1,1,1,361.3,349,374.1,206.3,194,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.429,0.414,0.444,206.3,194,219.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.126,0.134,0.0133,0.0122,0.0144,0.00054,0.00049,0.00058,0.364,0.342,0.387,0.015,0.014,0.016,24.43,24.34,24.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.23,44.45,50.11,46.16,43.56,48.2,0,0,0,0,0,0,0.256,0,0.094,0.43,0.57,0.43,35.4
1186956000000,2007,8,2006,11,46,7,0.202,0.0937,0.108,6704.79,42.63,42.63,39.91,1,1,1,333.4,322.5,344.9,178.4,167.5,155,155,155,-8.12e-15,-2.842e-14,0,0.465,0.449,0.481,178.4,167.5,189.9,990,990,990,965.1,965,965.1,24.9,24.9,25,0.12,0.116,0.124,0.0109,0.00998,0.0119,0.00044,0.0004,0.00048,0.314,0.295,0.335,0.013,0.012,0.013,24.62,24.54,24.69,0.948,0.945,0.952,0.977,0.972,0.98,0.927,0.919,0.933,40.84,38.32,43.5,39.91,37.27,42.63,0,0,0,0,0,0,0.222,0,0.094,0.46,0.53,0.47,33.2
1187560800000,2007,8,2006,11,47,7,0.188,0.0937,0.094,5789.51,36.4,36.4,34.46,1,1,1,310.3,301.4,318.9,155.3,146.4,155,155,155,0,-2.842e-14,2.842e-14,0.5,0.486,0.514,155.3,146.4,163.9,990,990,990,965,964.9,965,25,25,25.1,0.112,0.109,0.115,0.00895,0.00819,0.00968,0.00036,0.00033,0.00039,0.273,0.257,0.288,0.011,0.01,0.012,24.78,24.72,24.84,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.91,0.916,35.52,33.45,37.5,34.46,32.44,36.4,0,0,0,0,0,0,0.191,0,0.094,0.5,0.5,0.5,30.8
1188165600000,2007,8,2006,11,48,7,0.175,0.0874,0.0877,5405.52,37.15,37.15,32.18,1,1,1,289.4,279.8,298.4,144.9,131.4,144.4,118,155,-4.06e-15,-2.842e-14,0,0.498,0.416,0.541,144.9,131.4,165.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.107,0.103,0.112,0.00807,0.00692,0.00985,0.00032,0.00027,0.00039,0.253,0.23,0.288,0.01,0.0092,0.011,24.89,24.85,24.92,0.937,0.932,0.944,0.97,0.97,0.972,0.909,0.904,0.918,33.16,29.91,38.22,32.18,29.02,37.15,0,0,0,0,0,0,0.179,0,0.0873,0.5,0.5,0.5,30.9
1188770400000,2007,9,2006,12,49,7,0.161,0.0714,0.0899,5569.65,35.33,35.33,33.15,1,1,1,266.7,257.6,276.3,148.7,139.7,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.443,0.427,0.458,148.7,139.7,158.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.102,0.109,0.00839,0.00762,0.0092,0.00033,0.0003,0.00037,0.257,0.241,0.274,0.01,0.0095,0.011,24.98,24.92,25.03,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.18,32.05,36.43,33.15,31.08,35.33,0,0,0,0,0,0,0.184,0,0.0711,0.44,0.56,0.44,34.6
1189375200000,2007,9,2006,12,50,7,0.149,0.0574,0.0917,5702.24,36.03,36.03,33.94,1,1,1,246.4,238.8,254.6,151.5,136.6,94.86,91,118,0,0,0,0.385,0.362,0.463,151.5,136.6,160.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.108,0.00863,0.00736,0.0094,0.00034,0.00029,0.00037,0.261,0.236,0.277,0.01,0.0093,0.011,25.06,25.02,25.11,0.939,0.934,0.942,0.97,0.97,0.97,0.911,0.906,0.914,34.99,31.33,37.14,33.94,30.39,36.03,0,0,0,0,0,0,0.189,0,0.0573,0.39,0.62,0.38,38.3
1189980000000,2007,9,2006,12,51,7,0.139,0.055,0.0839,5213.17,32.56,32.56,31.03,1,1,1,229.6,223.8,236.3,138.6,132.8,91,91,91,0,0,0,0.396,0.385,0.407,138.6,132.8,145.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.1,0.0979,0.102,0.00753,0.00703,0.0081,0.0003,0.00028,0.00032,0.237,0.227,0.249,0.0093,0.0089,0.0098,25.18,25.13,25.23,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.99,30.61,33.56,31.03,29.69,32.56,0,0,0,0,0,0,0.172,0,0.0551,0.4,0.6,0.4,37.5
1190584800000,2007,9,2006,12,52,7,0.131,0.055,0.0757,4692.54,29.25,29.25,27.93,1,1,1,216.1,210.3,221.8,125.1,119.3,91,91,91,-2.03e-15,-1.421e-14,0,0.421,0.41,0.433,125.1,119.3,130.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0952,0.0932,0.0972,0.00638,0.00589,0.00687,0.00025,0.00023,0.00027,0.213,0.203,0.223,0.0084,0.0079,0.0088,25.29,25.25,25.34,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.8,27.42,30.15,27.93,26.59,29.25,0,0,0,0,0,0,0.155,0,0.0553,0.42,0.58,0.42,35.8
1191189600000,2007,10,2007,1,1,7,0.126,0.0442,0.0814,5076.84,30.8,30.8,30.22,1,1,1,207.5,203.5,210.1,134.5,130.5,73,73,73,0,0,0,0.352,0.348,0.359,134.5,130.5,137.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0964,0.095,0.0973,0.00719,0.00684,0.0074,0.00028,0.00027,0.00029,0.228,0.221,0.232,0.0089,0.0086,0.0091,25.33,25.31,25.36,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,31.15,30.21,31.75,30.22,29.3,30.8,0,0,0,0,0,0,0.168,0,0.0446,0.35,0.65,0.35,40.3
1191794400000,2007,10,2007,1,2,7,0.12,0.0442,0.0755,4697.98,28.99,28.99,27.96,1,1,1,197.8,192.8,202.1,124.8,119.8,73,73,73,-4.06e-15,-1.421e-14,0,0.369,0.361,0.379,124.8,119.8,129.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0912,0.0945,0.00636,0.00594,0.00673,0.00025,0.00023,0.00026,0.21,0.201,0.218,0.0082,0.0079,0.0085,25.38,25.37,25.39,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.83,27.59,29.88,27.96,26.76,28.99,0,0,0,0,0,0,0.155,0,0.0445,0.37,0.63,0.37,39.1
1192399200000,2007,10,2007,1,3,7,0.113,0.0442,0.0692,4272.78,26.43,26.43,25.43,1,1,1,187.4,183.3,191.5,114.4,110.3,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.39,0.381,0.398,114.4,110.3,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0893,0.0879,0.0908,0.00547,0.00512,0.00582,0.00021,0.0002,0.00023,0.192,0.184,0.199,0.0075,0.0072,0.0078,25.38,25.38,25.38,0.921,0.918,0.924,0.97,0.97,0.97,0.893,0.89,0.896,26.22,25.2,27.25,25.43,24.44,26.43,0,0,0,0,0,0,0.141,0,0.0438,0.39,0.61,0.39,37.8
1193004000000,2007,10,2007,1,4,7,0.11,0.0442,0.0661,4068.34,25.23,25.23,24.22,1,1,1,182.3,179.4,186.6,109.3,106.5,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.4,0.391,0.407,109.3,106.5,113.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0865,0.089,0.00504,0.0048,0.0054,0.0002,0.00019,0.00021,0.183,0.178,0.19,0.0071,0.0069,0.0074,25.38,25.38,25.38,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.893,24.97,24.25,26.01,24.22,23.52,25.23,0,0,0,0,0,0,0.135,0,0.0439,0.4,0.6,0.4,37
1193608800000,2007,10,2007,1,5,7,0.114,0.0421,0.0722,4475.58,27.48,27.48,26.64,1,1,1,188.9,187.1,191.2,119.4,114.7,69.57,67,73,2.03e-15,-1.421e-14,1.421e-14,0.368,0.353,0.389,119.4,114.7,122.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0894,0.0912,0.0059,0.0055,0.00619,0.00023,0.00021,0.00024,0.2,0.192,0.206,0.0078,0.0075,0.008,25.38,25.37,25.38,0.924,0.921,0.927,0.97,0.97,0.97,0.897,0.893,0.899,27.46,26.29,28.33,26.64,25.5,27.48,0,0,0,0,0,0,0.148,0,0.0418,0.37,0.63,0.37,39.3
1194213600000,2007,11,2007,2,6,7,0.115,0.0405,0.0743,4616.96,28.41,28.41,27.48,1,1,1,189.8,185.7,193.7,122.8,118.7,67,67,67,0,-1.421e-14,1.421e-14,0.353,0.346,0.361,122.8,118.7,126.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0898,0.0926,0.00619,0.00584,0.00652,0.00024,0.00023,0.00025,0.206,0.198,0.213,0.008,0.0078,0.0083,25.37,25.37,25.37,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.896,0.901,28.33,27.3,29.29,27.48,26.48,28.41,0,0,0,0,0,0,0.153,0,0.0407,0.35,0.65,0.35,40.1
1194818400000,2007,11,2007,2,7,7,0.113,0.0405,0.0722,4477.58,27.02,27.02,26.65,1,1,1,186.4,184.6,187.9,119.4,117.6,67,67,67,-4.06e-15,-1.421e-14,0,0.359,0.357,0.363,119.4,117.6,120.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0894,0.0906,0.0059,0.00575,0.00603,0.00023,0.00022,0.00024,0.2,0.196,0.202,0.0078,0.0077,0.0079,25.37,25.37,25.37,0.924,0.923,0.926,0.97,0.97,0.97,0.897,0.896,0.898,27.48,27.02,27.85,26.65,26.21,27.02,0,0,0,0,0,0,0.148,0,0.0408,0.36,0.64,0.36,39.6
1195423200000,2007,11,2007,2,8,7,0.113,0.0332,0.0795,4957.34,31.31,31.31,29.51,1,1,1,186.3,184.6,189,131.5,117.6,54.86,50,67,-4.06e-15,-1.421e-14,0,0.295,0.265,0.363,131.5,117.6,139,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0928,0.0894,0.0948,0.00692,0.00575,0.00757,0.00027,0.00022,0.0003,0.22,0.196,0.233,0.0086,0.0077,0.0091,25.35,25.34,25.37,0.93,0.923,0.934,0.97,0.97,0.97,0.902,0.896,0.906,30.42,27.02,32.28,29.51,26.21,31.31,0,0,0,0,0,0,0.164,0,0.0335,0.29,0.7,0.3,43.9
1196028000000,2007,11,2007,2,9,7,0.113,0.0318,0.0811,5061.03,31.37,31.37,30.13,1,1,1,186.6,183.3,189.3,134,125.1,52.57,50,59,0,0,0,0.282,0.264,0.32,134,125.1,139.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0913,0.0949,0.00714,0.00638,0.00759,0.00028,0.00025,0.0003,0.224,0.209,0.233,0.0088,0.0082,0.0091,25.35,25.34,25.36,0.932,0.928,0.934,0.97,0.97,0.97,0.904,0.901,0.906,31.06,28.89,32.34,30.13,28.02,31.37,0,0,0,0,0,0,0.167,0,0.0319,0.28,0.72,0.28,44.8
1196632800000,2007,12,2007,3,10,7,0.122,0.0357,0.0868,5437.57,33.93,33.93,32.37,1,1,1,202.5,193.9,209.3,143.5,134.9,59,59,59,0,0,0,0.292,0.282,0.304,143.5,134.9,150.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.0948,0.1,0.00795,0.00722,0.00852,0.00031,0.00028,0.00033,0.242,0.227,0.254,0.0095,0.0089,0.0099,25.34,25.29,25.36,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.91,33.37,31.29,34.98,32.37,30.35,33.93,0,0,0,0,0,0,0.18,0,0.0352,0.29,0.71,0.29,44.6
1197237600000,2007,12,2007,3,11,7,0.133,0.0357,0.0976,6136.78,38.13,38.13,36.53,1,1,1,220.4,212.8,227,161.4,153.8,59,59,59,0,0,0,0.268,0.26,0.277,161.4,153.8,168,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00947,0.00882,0.01,0.00037,0.00035,0.00039,0.274,0.26,0.286,0.011,0.01,0.011,25.2,25.15,25.26,0.942,0.94,0.944,0.972,0.97,0.974,0.915,0.912,0.92,37.6,35.81,39.14,36.53,34.74,38.13,0,0,0,0,0,0,0.203,0,0.0354,0.27,0.73,0.27,46.1
1197842400000,2007,12,2007,3,12,7,0.143,0.0357,0.107,6791.33,42.19,42.19,40.42,1,1,1,236.3,228.9,243.7,177.3,169.9,59,59,59,0,0,0,0.25,0.242,0.258,177.3,169.9,184.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.112,0.0108,0.0102,0.0115,0.00043,0.0004,0.00045,0.302,0.289,0.316,0.012,0.011,0.012,25.08,25.02,25.14,0.947,0.945,0.95,0.978,0.975,0.98,0.927,0.922,0.931,41.32,39.59,43.05,40.42,38.61,42.19,0,0,0,0,0,0,0.225,0,0.036,0.25,0.75,0.25,47.5
1198447200000,2007,12,2007,3,13,7,0.153,0.0357,0.117,7435.97,46.42,46.42,44.26,1,1,1,252.7,246.7,262,193.7,187.7,59,59,59,0,-2.842e-14,2.842e-14,0.233,0.225,0.239,193.7,187.7,203,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.113,0.119,0.0122,0.0117,0.013,0.00048,0.00046,0.00052,0.332,0.321,0.348,0.013,0.013,0.014,24.96,24.9,25,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,45.17,43.75,47.37,44.26,42.88,46.42,0,0,0,0,0,0,0.246,0,0.036,0.23,0.76,0.24,48.6
1199052000000,2007,12,2007,3,14,7,0.167,0.0429,0.124,7855.8,48.2,48.2,46.76,1,1,1,276.6,265.6,289.1,205.6,196.1,71,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.257,0.222,0.271,205.6,196.1,216.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.118,0.125,0.0132,0.0124,0.0141,0.00053,0.00049,0.00056,0.355,0.338,0.374,0.014,0.013,0.015,24.84,24.77,24.89,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,47.87,45.64,50.27,46.76,44.73,48.2,0,0,0,0,0,0,0.26,0,0.043,0.26,0.74,0.26,47
1199656800000,2008,1,2007,4,15,7,0.187,0.0442,0.143,8638.55,55.52,55.52,51.42,2,1,1.7142857142857142,309.1,293.8,327.1,236.1,220.8,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.236,0.223,0.249,236.1,220.8,254.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.127,0.139,0.016,0.0145,0.0189,0.00064,0.00058,0.00076,0.293,0.243,0.389,0.012,0.0097,0.016,24.76,24.69,24.84,0.936,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,34.21,25.8,52.28,32.6,25.03,48.2,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.2
1200261600000,2008,1,2007,4,16,7,0.23,0.0442,0.186,11281.8,77.76,77.76,67.15,2,2,2,380.9,340,429.1,307.9,267,73,73,73,0,0,0,0.193,0.17,0.215,307.9,267,356.1,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.143,0.175,0.0443,0.025,0.0671,0.0018,0.001,0.0027,0.352,0.291,0.425,0.014,0.012,0.017,24.35,24.04,24.61,0.941,0.933,0.949,0.971,0.97,0.976,0.914,0.905,0.926,34.57,30.05,39.85,33.58,29.15,38.88,0,0,0,0,0,0,0.373,0,0.044,0.19,0.81,0.19,49.1
1200866400000,2008,1,2007,4,17,7,0.304,0.0442,0.26,15458,102.7,102.7,92.01,3,2,2.142857142857143,502.8,445.8,562.3,429.8,372.8,73,73,73,-8.12e-15,-5.684e-14,0,0.146,0.13,0.164,429.8,372.8,489.3,990,990,990,965.9,965.6,966.1,24.1,23.9,24.4,0.201,0.181,0.226,0.102,0.075,0.13,0.0042,0.0031,0.0054,0.52,0.45,0.596,0.022,0.018,0.025,23.62,23.35,23.94,0.954,0.945,0.958,0.979,0.97,0.98,0.933,0.917,0.939,44.91,35.3,51.53,43.56,34.24,48.2,0,0,0,0,0,0,0.511,0,0.044,0.15,0.86,0.14,50.8
1201471200000,2008,1,2007,4,18,7,0.379,0.0524,0.327,18928.5,118.2,118.2,112.7,3,3,3,627.4,580,674.6,540.7,507,86.71,73,105,0,0,0,0.137,0.116,0.163,540.7,507,569.6,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.258,0.236,0.277,0.162,0.14,0.182,0.0069,0.0059,0.0078,0.606,0.547,0.657,0.026,0.023,0.028,22.99,22.74,23.24,0.95,0.947,0.952,0.973,0.97,0.977,0.924,0.918,0.93,38.59,36.48,40.33,37.56,35.38,39.39,0,0,0,0,0,0,0.626,0,0.052,0.14,0.86,0.14,49.9
1202076000000,2008,2,2007,5,19,7,0.443,0.0635,0.38,21702.4,137.9,137.9,129.2,3,3,3,733.1,690.2,782.6,628.1,585.2,105,105,105,0,0,0,0.144,0.134,0.152,628.1,585.2,677.6,990,990,990,966.8,966.7,967,23.2,23,23.3,0.31,0.286,0.338,0.221,0.192,0.254,0.0095,0.0082,0.011,0.756,0.684,0.839,0.033,0.029,0.037,22.41,22.13,22.66,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,43.95,41.32,46.92,43.06,40.45,45.98,0,0,0,0,0,0,0.718,0,0.063,0.14,0.86,0.14,49
1202680800000,2008,2,2007,5,20,7,0.557,0.0829,0.474,25622.7,175.6,175.6,152.5,4,3,3.4285714285714284,920.8,805.7,1060,783.8,668.7,137,137,137,0,0,0,0.15,0.129,0.17,783.8,668.7,923,990,990,990,967.6,967.1,968.1,22.4,21.9,22.9,0.427,0.338,0.55,0.314,0.248,0.386,0.014,0.011,0.018,0.994,0.829,1.19,0.044,0.036,0.054,21.43,20.72,22.05,0.956,0.954,0.957,0.98,0.978,0.98,0.936,0.932,0.938,46.26,40.7,51.9,44.86,39.78,48.2,0,0,0,0,0,0,0.847,0,0.083,0.15,0.85,0.15,46
1203285600000,2008,2,2007,5,21,7,0.781,0.0915,0.65,32071.6,192.8,192.8,190.9,4,4,4,1291,1116,1425,1140,978.7,151.3,137,162,65.31,0,162.8,0.117,0.11,0.124,1074,978.7,1100,990,990,990,968.8,968.3,969.2,21.2,20.8,21.7,0.777,0.601,0.861,0.596,0.413,0.648,0.028,0.019,0.031,1.67,1.29,1.81,0.079,0.059,0.087,19.52,18.95,20.45,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.98,46.89,50.43,47.73,45.95,48.2,0,0,0,0,0,0,1.06,0,0.131,0.12,0.83,0.17,41.1
1203890400000,2008,2,2007,5,22,7,0.9,0.102,0.665,31654.6,190,190,188.4,4,4,4,1488,1447,1522,1320,1285,168,162,183,220.4,184.6,241.3,0.113,0.108,0.121,1100,1100,1100,990,990,990,969.4,969.3,969.6,20.6,20.4,20.7,0.887,0.87,0.899,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.82,1.85,0.089,0.088,0.09,18.72,18.6,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.07,47.75,48.47,47.1,46.79,47.5,0,0,0,0,0,0,1.05,0,0.235,0.11,0.74,0.26,35.2
1204495200000,2008,3,2007,6,23,7,0.924,0.111,0.665,31411,187.3,187.3,187,4,4,4,1528,1519,1535,1345,1336,183,183,183,244.9,236.2,252.3,0.12,0.119,0.12,1100,1100,1100,990,990,990,969.6,969.5,969.6,20.4,20.4,20.5,0.9,0.899,0.901,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.09,0.09,0.091,18.58,18.55,18.61,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.7,47.63,47.77,46.74,46.68,46.82,0,0,0,0,0,0,1.04,0,0.259,0.12,0.72,0.28,34
1205100000000,2008,3,2007,6,24,7,0.909,0.111,0.665,31558.8,188.6,188.6,187.8,4,4,4,1504,1484,1516,1321,1301,183,183,183,220.8,201.3,233.1,0.122,0.121,0.123,1100,1100,1100,990,990,990,969.5,969.4,969.5,20.5,20.5,20.6,0.893,0.881,0.898,0.648,0.648,0.648,0.032,0.032,0.032,1.84,1.83,1.85,0.09,0.089,0.09,18.66,18.62,18.74,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.92,47.8,48.12,46.96,46.85,47.15,0,0,0,0,0,0,1.04,0,0.244,0.12,0.73,0.27,34.7
1205704800000,2008,3,2007,6,25,7,0.885,0.111,0.665,31823.8,190.4,190.4,189.4,4,4,4,1463,1437,1481,1280,1254,183,183,183,179.7,154.2,198.1,0.125,0.124,0.127,1100,1100,1100,990,990,990,969.4,969.3,969.4,20.6,20.6,20.7,0.872,0.861,0.88,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.089,18.82,18.75,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.32,48.15,48.57,47.36,47.18,47.6,0,0,0,0,0,0,1.05,0,0.22,0.13,0.75,0.25,36
1206309600000,2008,3,2007,6,26,7,0.845,0.111,0.665,32226.3,192.8,192.8,191.8,4,4,4,1397,1360,1428,1214,1177,183,183,183,114.5,77.32,144.9,0.131,0.128,0.135,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.845,0.829,0.857,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.81,0.086,0.085,0.087,19.05,18.94,19.19,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.95,48.66,49.32,47.96,47.68,48.2,0,0,0,0,0,0,1.07,0,0.18,0.13,0.79,0.21,38.1
1206914400000,2008,3,2007,6,27,7,0.8,0.0925,0.665,32390.4,192.8,192.8,192.8,4,4,4,1323,1291,1351,1170,1143,153,148,183,70.37,43.44,94.18,0.116,0.11,0.135,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.825,0.813,0.835,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.76,1.78,0.084,0.083,0.085,19.31,19.22,19.42,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.934,49.65,49.41,49.95,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.135,0.12,0.83,0.17,40.5
1207519200000,2008,4,2007,7,28,7,0.744,0.0895,0.65,32274.6,192.8,192.8,192.1,4,4,4,1230,1173,1277,1082,1025,148,148,148,7.714,0,28.72,0.12,0.116,0.126,1074,1025,1100,990,990,990,968.6,968.4,968.8,21.4,21.2,21.6,0.761,0.686,0.807,0.59,0.48,0.648,0.028,0.022,0.031,1.65,1.45,1.76,0.077,0.067,0.083,19.73,19.48,20.1,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.59,48.28,50.32,48.03,47.32,48.2,0,0,0,0,0,0,1.07,0,0.094,0.12,0.87,0.13,43.4
1208124000000,2008,4,2007,7,29,7,0.66,0.0895,0.571,29922.3,187,187,178.1,4,4,4,1091,1027,1154,943.4,878.5,148,148,148,-3.248e-14,-1.137e-13,0,0.136,0.128,0.144,943.4,878.5,1006,990,990,990,968.2,968,968.4,21.8,21.6,22,0.584,0.52,0.657,0.397,0.364,0.437,0.018,0.017,0.02,1.24,1.12,1.38,0.057,0.051,0.064,20.57,20.24,20.89,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.44,42.97,47.7,44.53,42.11,46.75,0,0,0,0,0,0,0.989,0,0.089,0.14,0.87,0.13,45.3
1208728800000,2008,4,2007,7,30,7,0.58,0.0756,0.504,27193.5,170,170,161.9,4,4,4,958.3,909.3,1009,833.3,784.3,125,125,125,0,0,0,0.131,0.124,0.137,833.3,784.3,883.9,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.471,0.426,0.517,0.342,0.319,0.367,0.015,0.014,0.017,1.04,0.952,1.12,0.047,0.042,0.051,21.23,20.95,21.51,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.37,39.4,43.36,40.47,38.41,42.49,0,0,0,0,0,0,0.899,0,0.076,0.13,0.87,0.13,46.9
1209333600000,2008,4,2007,7,31,7,0.517,0.0832,0.433,23720,144.6,144.6,141.2,3,3,3,854.2,821.5,893.8,716.6,674.5,137.6,125,147,0,0,0,0.162,0.14,0.179,716.6,674.5,768.8,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.371,0.343,0.412,0.279,0.252,0.311,0.012,0.011,0.014,0.915,0.841,1.01,0.04,0.037,0.045,21.77,21.52,21.97,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.77,46.36,51.72,47.06,45.43,48.2,0,0,0,0,0,0,0.784,0,0.084,0.16,0.84,0.16,45.9
1209938400000,2008,5,2007,8,32,7,0.477,0.0889,0.389,21963.2,134.8,134.8,130.7,3,3,3,789.4,768.7,812.5,642.4,621.7,147,147,147,0,0,0,0.186,0.181,0.191,642.4,621.7,665.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.325,0.313,0.338,0.23,0.216,0.246,0.01,0.0094,0.011,0.787,0.752,0.826,0.034,0.033,0.036,22.16,22.02,22.27,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.47,43.23,45.84,43.58,42.37,44.92,0,0,0,0,0,0,0.726,0,0.088,0.19,0.82,0.18,46
1210543200000,2008,5,2007,8,33,7,0.436,0.0889,0.347,19821.4,124.8,124.8,118,3,3,3,720.9,687.5,755.9,573.9,540.5,147,147,147,0,0,0,0.204,0.194,0.214,573.9,540.5,608.9,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.286,0.267,0.306,0.184,0.162,0.208,0.0079,0.0069,0.009,0.671,0.615,0.73,0.029,0.026,0.032,22.55,22.35,22.74,0.952,0.95,0.955,0.976,0.972,0.98,0.93,0.923,0.936,40.27,38.16,42.46,39.33,37.09,41.61,0,0,0,0,0,0,0.655,0,0.089,0.2,0.8,0.2,45.5
1211148000000,2008,5,2007,8,34,7,0.391,0.0889,0.302,17124,109.1,109.1,101.9,3,2,2.5714285714285716,646.6,618.9,676.8,499.6,471.9,147,147,147,-1.624e-14,-5.684e-14,0,0.228,0.217,0.238,499.6,471.9,529.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.244,0.228,0.261,0.136,0.122,0.155,0.0058,0.0052,0.0066,0.594,0.544,0.641,0.025,0.023,0.027,22.92,22.8,23.01,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.99,35.41,52.56,40.86,34.35,48.2,0,0,0,0,0,0,0.566,0,0.089,0.23,0.77,0.23,43.8
1211752800000,2008,5,2007,8,35,7,0.354,0.0865,0.267,15788.9,96.4,96.4,93.98,2,2,2,584.7,559,610.4,441.7,419.9,143,119,147,-1.624e-14,-5.684e-14,5.684e-14,0.244,0.213,0.259,441.7,419.9,463.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.213,0.205,0.223,0.107,0.0972,0.118,0.0045,0.0041,0.005,0.561,0.528,0.596,0.024,0.022,0.025,23.21,23.06,23.33,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.12,45.92,50.16,46.99,45,48.2,0,0,0,0,0,0,0.522,0,0.087,0.24,0.75,0.25,44.6
1212357600000,2008,6,2007,9,36,7,0.319,0.072,0.247,14827.1,92.79,92.79,88.26,2,2,2,527.8,505.7,550.5,408.8,386.7,119,119,119,-1.624e-14,-5.684e-14,5.684e-14,0.226,0.216,0.235,408.8,386.7,431.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.191,0.207,0.092,0.0815,0.103,0.0038,0.0034,0.0043,0.51,0.476,0.544,0.021,0.02,0.023,23.52,23.38,23.65,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,45.03,42.74,47.34,44.13,41.89,46.39,0,0,0,0,0,0,0.49,0,0.072,0.23,0.77,0.23,46.5
1212962400000,2008,6,2007,9,37,7,0.292,0.072,0.22,13206.8,82.36,82.36,78.61,2,2,2,482.1,464.4,498.8,363.1,345.4,119,119,119,0,0,0,0.247,0.239,0.256,363.1,345.4,379.8,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.183,0.177,0.189,0.0704,0.062,0.0783,0.0029,0.0026,0.0032,0.441,0.414,0.466,0.018,0.017,0.019,23.79,23.69,23.9,0.95,0.948,0.952,0.977,0.972,0.98,0.928,0.922,0.933,40.25,38.35,42.02,39.31,37.3,41.18,0,0,0,0,0,0,0.437,0,0.072,0.25,0.75,0.25,45.2
1213567200000,2008,6,2007,9,38,7,0.267,0.072,0.195,11699.1,73.17,73.17,69.64,2,2,2,441.6,425.8,458.1,322.6,306.8,119,119,119,0,0,0,0.27,0.26,0.279,322.6,306.8,339.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.163,0.175,0.0512,0.0438,0.059,0.0021,0.0018,0.0024,0.38,0.357,0.405,0.016,0.015,0.017,24.03,23.93,24.13,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.913,0.919,35.89,34.18,37.68,34.82,33.16,36.58,0,0,0,0,0,0,0.387,0,0.072,0.27,0.73,0.27,43.8
1214172000000,2008,6,2007,9,39,7,0.246,0.072,0.174,10441.7,65.22,65.22,62.15,2,2,2,406.4,393.3,420.6,287.4,274.3,119,119,119,0,0,0,0.293,0.283,0.303,287.4,274.3,301.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.156,0.152,0.161,0.0346,0.0285,0.0414,0.0014,0.0012,0.0017,0.327,0.308,0.349,0.013,0.012,0.014,24.24,24.16,24.33,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.04,30.59,33.62,31.08,29.67,32.61,0,0,0,0,0,0,0.345,0,0.072,0.29,0.71,0.29,42.4
1214776800000,2008,6,2007,9,40,7,0.227,0.0663,0.161,9699.1,59.84,59.84,57.73,2,2,2,375.9,363.5,389.2,266.3,255.5,109.6,108,119,4.06e-15,0,2.842e-14,0.292,0.281,0.306,266.3,255.5,276,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.148,0.144,0.151,0.0247,0.0196,0.0293,0.001,0.00079,0.0012,0.295,0.278,0.309,0.012,0.011,0.013,24.43,24.35,24.5,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,29.76,28.57,30.84,28.87,27.71,29.92,0,0,0,0,0,0,0.321,0,0.066,0.29,0.71,0.29,42.7
1215381600000,2008,7,2007,10,41,7,0.21,0.0653,0.145,8701.27,54.54,54.54,51.79,2,1,1.8571428571428572,347.8,336.9,359.4,239.8,228.9,108,108,108,0,-2.842e-14,2.842e-14,0.311,0.301,0.321,239.8,228.9,251.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.134,0.142,0.0162,0.0152,0.0176,0.00065,0.00061,0.00071,0.281,0.251,0.401,0.011,0.01,0.016,24.58,24.51,24.65,0.931,0.924,0.959,0.971,0.97,0.98,0.905,0.896,0.939,30.69,25.96,52.76,29.34,25.18,48.2,0,0,0,0,0,0,0.288,0,0.065,0.31,0.69,0.31,41.4
1215986400000,2008,7,2007,10,42,7,0.196,0.0653,0.131,8061.1,48.2,48.2,47.98,1,1,1,324.8,315.9,333.4,216.8,207.9,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.332,0.324,0.342,216.8,207.9,225.4,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.133,0.0142,0.0134,0.0149,0.00057,0.00054,0.0006,0.379,0.363,0.395,0.015,0.015,0.016,24.6,24.54,24.66,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.09,48.07,52.02,47.98,47.11,48.2,0,0,0,0,0,0,0.267,0,0.065,0.33,0.67,0.33,41.1
1216591200000,2008,7,2007,10,43,7,0.184,0.0653,0.119,7467.37,46.44,46.44,44.45,1,1,1,304.1,295.9,312.9,196.1,187.9,108,108,108,4.06e-15,0,2.842e-14,0.355,0.345,0.365,196.1,187.9,204.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.12,0.126,0.0124,0.0117,0.0132,0.0005,0.00047,0.00053,0.342,0.328,0.358,0.014,0.013,0.014,24.74,24.68,24.79,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.937,45.36,43.45,47.39,44.45,42.58,46.44,0,0,0,0,0,0,0.247,0,0.065,0.35,0.65,0.35,40.6
1217196000000,2008,7,2007,10,44,7,0.173,0.0614,0.111,7009,43.31,43.31,41.72,1,1,1,285.6,277.1,293.5,184,178.1,101.6,93,108,-4.06e-15,-2.842e-14,2.842e-14,0.355,0.328,0.378,184,178.1,190.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.116,0.119,0.0114,0.0109,0.012,0.00045,0.00043,0.00047,0.32,0.31,0.331,0.013,0.012,0.013,24.84,24.8,24.87,0.95,0.948,0.952,0.98,0.978,0.98,0.931,0.928,0.933,42.58,41.14,44.19,41.72,40.25,43.31,0,0,0,0,0,0,0.232,0,0.062,0.35,0.64,0.36,40.5
1217800800000,2008,8,2007,11,45,7,0.16,0.0562,0.104,6528.69,41.1,41.1,38.86,1,1,1,265.1,256.6,274.1,172.1,163.6,93,93,93,-8.12e-15,-2.842e-14,2.842e-14,0.351,0.339,0.362,172.1,163.6,181.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.113,0.109,0.116,0.0104,0.00965,0.0111,0.00041,0.00038,0.00044,0.298,0.282,0.314,0.012,0.011,0.012,24.94,24.89,24.99,0.946,0.943,0.949,0.976,0.971,0.98,0.923,0.916,0.93,39.83,37.82,41.94,38.86,36.73,41.1,0,0,0,0,0,0,0.216,0,0.056,0.35,0.65,0.35,40.8
1218405600000,2008,8,2007,11,46,7,0.149,0.0562,0.0931,5793.02,36.12,36.12,34.48,1,1,1,246.9,240.4,254.1,153.9,147.4,93,93,93,0,0,0,0.377,0.366,0.387,153.9,147.4,161.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.104,0.109,0.00883,0.00828,0.00944,0.00035,0.00033,0.00037,0.265,0.254,0.278,0.01,0.01,0.011,25.06,25.01,25.1,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.914,35.55,34.04,37.24,34.48,33.02,36.12,0,0,0,0,0,0,0.192,0,0.0559,0.38,0.62,0.38,38.9
1219010400000,2008,8,2007,11,47,7,0.141,0.0562,0.0845,5253.78,32.58,32.58,31.27,1,1,1,232.8,227,238.5,139.8,134,93,93,93,0,0,0,0.4,0.39,0.41,139.8,134,145.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0991,0.103,0.00763,0.00714,0.00812,0.0003,0.00028,0.00032,0.24,0.23,0.25,0.0094,0.009,0.0099,25.16,25.12,25.21,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.24,30.89,33.59,31.27,29.96,32.58,0,0,0,0,0,0,0.174,0,0.0565,0.4,0.6,0.4,37.3
1219615200000,2008,8,2007,11,48,7,0.133,0.0562,0.0764,4739.92,29.53,29.53,28.21,1,1,1,219.4,213.6,225.1,126.4,120.6,93,93,93,0,-1.421e-14,1.421e-14,0.424,0.413,0.435,126.4,120.6,132.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0943,0.0984,0.00649,0.006,0.00698,0.00025,0.00024,0.00027,0.216,0.206,0.226,0.0085,0.0081,0.0089,25.27,25.22,25.31,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.904,29.09,27.71,30.44,28.21,26.88,29.53,0,0,0,0,0,0,0.157,0,0.0566,0.42,0.57,0.43,35.6
1220220000000,2008,9,2007,12,49,7,0.122,0.0435,0.0789,4922.14,31.16,31.16,29.3,1,1,1,202.5,194.8,210.6,130.5,122.8,72,72,72,-2.03e-15,-1.421e-14,0,0.356,0.342,0.37,130.5,122.8,138.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0957,0.093,0.0986,0.00685,0.00618,0.00753,0.00027,0.00024,0.00029,0.221,0.207,0.236,0.0087,0.0081,0.0092,25.35,25.3,25.38,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.2,28.32,32.12,29.3,27.47,31.16,0,0,0,0,0,0,0.163,0,0.0431,0.36,0.65,0.35,40.3
1220824800000,2008,9,2007,12,50,7,0.113,0.0435,0.0692,4276.7,26.87,26.87,25.46,1,1,1,186.5,180.8,192.3,114.5,108.8,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.386,0.374,0.398,114.5,108.8,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0881,0.0921,0.00548,0.005,0.00598,0.00021,0.0002,0.00023,0.193,0.182,0.203,0.0075,0.0071,0.0079,25.38,25.38,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.24,24.83,27.7,25.46,24.09,26.87,0,0,0,0,0,0,0.141,0,0.0438,0.38,0.61,0.39,37.8
1221429600000,2008,9,2007,12,51,7,0.105,0.0435,0.0613,3752.04,23.63,23.63,22.33,1,1,1,173.4,168.5,178.9,101.4,96.51,72,72,72,0,-1.421e-14,1.421e-14,0.415,0.402,0.427,101.4,96.51,106.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0837,0.0874,0.00437,0.00395,0.00484,0.00017,0.00015,0.00019,0.169,0.16,0.179,0.0066,0.0063,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.967,0.97,0.885,0.883,0.888,23.05,21.97,24.36,22.33,21.25,23.63,0,0,0,0,0,0,0.124,0,0.0437,0.41,0.58,0.42,35.7
1222034400000,2008,9,2007,12,52,7,0.0986,0.0435,0.0551,3382.36,20.97,20.97,20.13,1,1,1,163,158.9,167.1,91.04,86.94,72,72,72,-4.06e-15,-1.421e-14,0,0.442,0.431,0.453,91.04,86.94,95.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0803,0.0832,0.00349,0.00314,0.00384,0.00014,0.00012,0.00015,0.151,0.143,0.158,0.0059,0.0056,0.0062,25.38,25.37,25.38,0.921,0.916,0.926,0.965,0.963,0.967,0.889,0.886,0.892,20.87,20.03,21.7,20.13,19.29,20.97,0,0,0,0,0,0,0.112,0,0.0435,0.44,0.56,0.44,34.3
1222639200000,2008,9,2007,12,53,7,0.0931,0.0349,0.0582,3561.34,22.63,22.63,21.2,1,1,1,153.9,151,157.6,96.23,84.21,57.71,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.374,0.336,0.461,96.23,84.21,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0811,0.0794,0.0824,0.00393,0.00291,0.00449,0.00015,0.00011,0.00018,0.157,0.138,0.168,0.0062,0.0054,0.0066,25.35,25.34,25.37,0.917,0.912,0.929,0.967,0.962,0.97,0.886,0.883,0.893,21.91,19.46,23.33,21.2,18.72,22.63,0,0,0,0,0,0,0.118,0,0.0349,0.37,0.63,0.37,38.3
1223244000000,2008,10,2008,1,1,7,0.0893,0.0314,0.0579,3536.84,21.56,21.56,21.05,1,1,1,147.7,145.3,150.2,95.73,93.27,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.352,0.346,0.358,95.73,93.27,98.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.079,0.0808,0.00389,0.00368,0.0041,0.00015,0.00014,0.00016,0.156,0.151,0.16,0.0061,0.0059,0.0063,25.34,25.34,25.35,0.915,0.913,0.918,0.967,0.966,0.968,0.885,0.883,0.886,21.77,21.28,22.27,21.05,20.55,21.56,0,0,0,0,0,0,0.117,0,0.0314,0.35,0.65,0.35,39.6
1223848800000,2008,10,2008,1,2,7,0.087,0.0314,0.0555,3401.44,20.6,20.6,20.25,1,1,1,143.8,142.3,145.5,91.79,90.26,52,52,52,-6.09e-15,-1.421e-14,0,0.362,0.357,0.366,91.79,90.26,93.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.078,0.0791,0.00355,0.00342,0.0037,0.00014,0.00013,0.00015,0.148,0.146,0.152,0.0058,0.0057,0.0059,25.35,25.35,25.35,0.919,0.917,0.921,0.965,0.964,0.966,0.887,0.886,0.888,20.98,20.67,21.33,20.25,19.94,20.6,0,0,0,0,0,0,0.112,0,0.0315,0.36,0.64,0.36,39.1
1224453600000,2008,10,2008,1,3,7,0.0885,0.0314,0.0571,3491.28,21.5,21.5,20.78,1,1,1,146.4,143.1,149.9,94.4,91.08,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.355,0.347,0.363,94.4,91.08,97.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0783,0.0807,0.00377,0.00349,0.00407,0.00015,0.00014,0.00016,0.153,0.147,0.159,0.006,0.0058,0.0063,25.35,25.34,25.35,0.917,0.913,0.92,0.966,0.965,0.968,0.886,0.884,0.888,21.51,20.84,22.22,20.78,20.1,21.5,0,0,0,0,0,0,0.115,0,0.0314,0.35,0.65,0.35,39.4
1225058400000,2008,10,2008,1,4,7,0.0844,0.0311,0.0533,3273.69,20.27,20.27,19.49,1,1,1,139.5,136.5,143.9,88.06,84.79,51.43,50,52,0,-1.421e-14,1.421e-14,0.369,0.36,0.38,88.06,84.79,91.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.076,0.0786,0.00323,0.00296,0.00356,0.00013,0.00012,0.00014,0.142,0.136,0.149,0.0056,0.0053,0.0058,25.36,25.35,25.36,0.924,0.919,0.927,0.963,0.962,0.965,0.89,0.887,0.892,20.22,19.56,21,19.49,18.82,20.27,0,0,0,0,0,0,0.108,0,0.0311,0.37,0.63,0.37,38.8
1225663200000,2008,11,2008,2,5,7,0.0942,0.0302,0.064,3924.05,25.27,25.27,23.36,1,1,1,155.8,143.6,163.9,105.8,93.63,50,50,50,0,-1.421e-14,1.421e-14,0.322,0.305,0.348,105.8,93.63,113.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0788,0.086,0.00474,0.00371,0.00543,0.00019,0.00015,0.00021,0.173,0.151,0.188,0.0068,0.0059,0.0073,25.34,25.34,25.35,0.917,0.911,0.921,0.969,0.966,0.97,0.888,0.882,0.893,24.1,21.35,26.05,23.36,20.62,25.27,0,0,0,0,0,0,0.13,0,0.0302,0.32,0.68,0.32,41.7
1226268000000,2008,11,2008,2,6,7,0.103,0.0302,0.0725,4487.31,27.66,27.66,26.71,1,1,1,169.8,165.2,173.7,119.8,115.2,50,50,50,-6.09e-15,-1.421e-14,1.421e-14,0.295,0.288,0.303,119.8,115.2,123.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.088,0.0864,0.0894,0.00593,0.00554,0.00627,0.00023,0.00022,0.00025,0.198,0.19,0.205,0.0078,0.0074,0.008,25.34,25.34,25.34,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,27.54,26.39,28.52,26.71,25.6,27.66,0,0,0,0,0,0,0.148,0,0.0305,0.29,0.7,0.3,43.6
1226872800000,2008,11,2008,2,7,7,0.108,0.0302,0.0776,4828.61,31.44,31.44,28.74,1,1,1,178.3,167.1,189.6,128.3,117.1,50,50,50,-2.03e-15,-1.421e-14,0,0.281,0.264,0.299,128.3,117.1,139.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.091,0.0871,0.095,0.00665,0.00571,0.00761,0.00026,0.00022,0.0003,0.213,0.193,0.234,0.0083,0.0076,0.0091,25.34,25.34,25.35,0.929,0.923,0.934,0.97,0.97,0.97,0.901,0.895,0.906,29.63,26.87,32.41,28.74,26.06,31.44,0,0,0,0,0,0,0.16,0,0.0304,0.28,0.72,0.28,44.7
1227477600000,2008,11,2008,2,8,7,0.117,0.0302,0.0867,5435.71,33.21,33.21,32.36,1,1,1,193.4,189.8,196.9,143.4,139.8,50,50,50,0,0,0,0.258,0.254,0.263,143.4,139.8,146.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0951,0.0976,0.00794,0.00764,0.00824,0.00031,0.0003,0.00032,0.24,0.234,0.247,0.0094,0.0091,0.0096,25.35,25.35,25.35,0.936,0.934,0.937,0.97,0.97,0.97,0.908,0.906,0.909,33.36,32.48,34.24,32.36,31.5,33.21,0,0,0,0,0,0,0.18,0,0.0303,0.26,0.74,0.26,46.5
1228082400000,2008,12,2008,3,9,7,0.119,0.0357,0.0829,5182.55,31.72,31.72,30.85,1,1,1,196,192.3,199.7,137,133.3,59,59,59,0,0,0,0.301,0.295,0.307,137,133.3,140.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0955,0.0942,0.0968,0.0074,0.00708,0.00771,0.00029,0.00028,0.0003,0.23,0.224,0.237,0.009,0.0087,0.0093,25.36,25.36,25.36,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.8,30.89,32.71,30.85,29.96,31.72,0,0,0,0,0,0,0.171,0,0.0361,0.3,0.7,0.3,43.6
1228687200000,2008,12,2008,3,10,7,0.12,0.0357,0.0845,5291.6,32.86,32.86,31.5,1,1,1,198.8,192.6,204.6,139.8,133.6,59,59,59,0,0,0,0.297,0.288,0.306,139.8,133.6,145.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0965,0.0943,0.0986,0.00763,0.0071,0.00813,0.0003,0.00028,0.00032,0.235,0.224,0.246,0.0092,0.0088,0.0096,25.35,25.33,25.36,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.47,30.96,33.88,31.5,30.03,32.86,0,0,0,0,0,0,0.175,0,0.0355,0.3,0.7,0.3,44.1
1229292000000,2008,12,2008,3,11,7,0.127,0.0357,0.0916,5742.89,35.79,35.79,34.18,1,1,1,210.4,205.4,217.5,151.4,146.4,59,59,59,0,0,0,0.281,0.271,0.287,151.4,146.4,158.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0989,0.103,0.00862,0.0082,0.00922,0.00034,0.00032,0.00036,0.256,0.247,0.269,0.01,0.0097,0.011,25.28,25.23,25.32,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.24,34.07,36.9,34.18,33.05,35.79,0,0,0,0,0,0,0.19,0,0.0354,0.28,0.72,0.28,45.2
1229896800000,2008,12,2008,3,12,7,0.133,0.0357,0.0973,6109.63,36.78,36.78,36.37,1,1,1,219.9,218.3,221.6,160.9,159.3,59,59,59,0,0,0,0.268,0.266,0.27,160.9,159.3,162.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00942,0.00929,0.00957,0.00037,0.00036,0.00038,0.273,0.27,0.276,0.011,0.011,0.011,25.21,25.19,25.22,0.942,0.942,0.943,0.971,0.97,0.971,0.914,0.913,0.916,37.47,37.09,37.86,36.37,35.98,36.78,0,0,0,0,0,0,0.202,0,0.0357,0.27,0.73,0.27,45.9
1230501600000,2008,12,2008,3,13,7,0.134,0.0405,0.0936,5864.15,36.71,36.71,34.91,1,1,1,221.8,216.9,224.6,154.8,150.5,67,59,73,0,0,0,0.302,0.267,0.327,154.8,150.5,162.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00891,0.00854,0.00954,0.00035,0.00034,0.00037,0.263,0.256,0.276,0.01,0.01,0.011,25.21,25.19,25.23,0.94,0.939,0.943,0.97,0.97,0.971,0.912,0.911,0.915,35.98,34.92,37.8,34.91,33.87,36.71,0,0,0,0,0,0,0.194,0,0.0404,0.3,0.7,0.3,43.8
1231106400000,2009,1,2008,4,14,7,0.142,0.0442,0.0977,6122.3,38.73,38.73,36.44,1,1,1,234.5,223.8,244,161.5,150.8,73,73,73,0,0,0,0.311,0.299,0.326,161.5,150.8,171,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.102,0.109,0.00948,0.00856,0.0103,0.00037,0.00034,0.00041,0.276,0.257,0.293,0.011,0.01,0.012,25.12,25.04,25.2,0.942,0.939,0.945,0.972,0.97,0.975,0.916,0.911,0.922,37.49,34.98,39.7,36.44,33.93,38.73,0,0,0,0,0,0,0.202,0,0.0443,0.31,0.69,0.31,43.1
1231711200000,2009,1,2008,4,15,7,0.151,0.0442,0.107,6752.97,43.01,43.01,40.2,1,1,1,250,243.4,261.8,177,170.4,73,73,73,4.06e-15,0,2.842e-14,0.292,0.279,0.3,177,170.4,188.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.116,0.0108,0.0102,0.0118,0.00043,0.0004,0.00047,0.304,0.292,0.325,0.012,0.012,0.013,25,24.93,25.05,0.947,0.945,0.951,0.978,0.975,0.98,0.926,0.922,0.932,41.12,39.58,43.89,40.2,38.59,43.01,0,0,0,0,0,0,0.223,0,0.044,0.29,0.71,0.29,44.7
1232316000000,2009,1,2008,4,16,7,0.164,0.0442,0.12,7623.45,47.35,47.35,45.38,1,1,1,272,263.1,280.6,199,190.1,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.268,0.26,0.277,199,190.1,207.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.116,0.122,0.0127,0.0119,0.0134,0.0005,0.00047,0.00053,0.343,0.327,0.358,0.014,0.013,0.014,24.87,24.82,24.92,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.3,44.22,48.32,45.38,43.33,47.35,0,0,0,0,0,0,0.252,0,0.044,0.27,0.73,0.27,46.5
1232920800000,2009,1,2008,4,17,7,0.176,0.0452,0.13,8097.6,48.2,48.2,48.2,1,1,1,290.2,284.7,299.5,215.5,211.7,74.71,73,85,0,-2.842e-14,2.842e-14,0.257,0.247,0.284,215.5,211.7,222.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.124,0.128,0.0141,0.0137,0.0147,0.00056,0.00055,0.00059,0.373,0.366,0.386,0.015,0.015,0.015,24.77,24.73,24.8,0.958,0.957,0.959,0.98,0.98,0.98,0.938,0.938,0.94,50.12,49.26,51.84,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.046,0.26,0.74,0.26,46
1233525600000,2009,2,2008,5,18,7,0.193,0.0514,0.141,8560.4,54.32,54.32,50.95,2,1,1.7142857142857142,318.9,303.6,334.2,233.9,218.6,85,85,85,-1.624e-14,-2.842e-14,0,0.267,0.254,0.28,233.9,218.6,249.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.127,0.138,0.0156,0.0143,0.0169,0.00063,0.00057,0.00068,0.291,0.242,0.388,0.012,0.0097,0.015,24.71,24.66,24.79,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.83,25.62,51.91,32.36,24.85,48.2,0,0,0,0,0,0,0.283,0,0.052,0.27,0.73,0.27,44.4
1234130400000,2009,2,2008,5,19,7,0.219,0.0514,0.168,10139.7,65.84,65.84,60.36,2,2,2,362.1,337.8,387.5,277.1,252.8,85,85,85,-4.06e-15,-2.842e-14,0,0.235,0.219,0.252,277.1,252.8,302.5,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.139,0.157,0.0298,0.0183,0.0418,0.0012,0.00073,0.0017,0.307,0.271,0.345,0.012,0.011,0.014,24.48,24.32,24.64,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.913,31.11,28.4,33.94,30.18,27.55,32.92,0,0,0,0,0,0,0.335,0,0.051,0.23,0.77,0.23,46.3
1234735200000,2009,2,2008,5,20,7,0.251,0.0514,0.2,12055.1,75.39,75.39,71.76,2,2,2,415.2,395.5,431.6,330.2,310.5,85,85,85,0,0,0,0.205,0.197,0.215,330.2,310.5,346.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.167,0.16,0.172,0.0548,0.0455,0.0626,0.0022,0.0018,0.0026,0.387,0.357,0.411,0.016,0.015,0.017,24.15,24.05,24.27,0.945,0.942,0.948,0.971,0.97,0.973,0.918,0.914,0.922,36.95,34.8,38.73,35.88,33.75,37.7,0,0,0,0,0,0,0.399,0,0.051,0.2,0.8,0.2,48
1235340000000,2009,2,2008,5,21,7,0.268,0.0533,0.215,12981.3,79.89,79.89,77.27,2,2,2,443.1,433.5,455.4,355,348.4,88.14,85,107,0,0,0,0.199,0.188,0.235,355,348.4,366.3,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.176,0.173,0.179,0.0665,0.0634,0.0719,0.0027,0.0026,0.0029,0.424,0.414,0.441,0.017,0.017,0.018,23.98,23.93,24.04,0.949,0.948,0.951,0.975,0.973,0.978,0.926,0.923,0.93,39.62,38.76,40.85,38.63,37.73,39.95,0,0,0,0,0,0,0.429,0,0.053,0.2,0.8,0.2,48.4
