datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1360533600000,2013,2,2012,5,20,7,0.407,0.0635,0.344,19817.7,119.6,119.6,118,3,3,3,673.6,667.8,681.5,568.6,562.8,105,105,105,0,0,0,0.156,0.154,0.157,568.6,562.8,576.5,990,990,990,966.6,966.6,966.6,23.4,23.4,23.4,0.276,0.273,0.281,0.181,0.177,0.186,0.0077,0.0076,0.008,0.656,0.646,0.669,0.028,0.028,0.029,22.75,22.71,22.78,0.952,0.952,0.953,0.977,0.976,0.978,0.93,0.929,0.931,40.26,39.89,40.76,39.32,38.93,39.85,0,0,0,0,0,0,0.655,0,0.063,0.16,0.85,0.15,48.7
1361138400000,2013,2,2012,5,21,7,0.42,0.0566,0.364,20928.7,129.2,129.2,124.6,3,3,3,694.8,685,710.2,601.2,580,93.57,85,105,0,0,0,0.135,0.12,0.153,601.2,580,625.2,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.293,0.283,0.305,0.203,0.188,0.219,0.0087,0.0081,0.0094,0.709,0.675,0.748,0.03,0.029,0.032,22.61,22.51,22.69,0.954,0.953,0.955,0.979,0.978,0.98,0.934,0.932,0.936,42.4,40.99,43.96,41.53,40.09,43.08,0,0,0,0,0,0,0.692,0,0.056,0.13,0.87,0.13,49.8
1361743200000,2013,2,2012,5,22,7,0.45,0.0571,0.393,22419.6,136.2,136.2,133.5,3,3,3,744.7,717,775,650.3,632,94.43,85,107,0,0,0,0.126,0.114,0.142,650.3,632,668,990,990,990,966.9,966.8,967,23.1,23,23.2,0.322,0.309,0.335,0.235,0.223,0.247,0.01,0.0096,0.011,0.792,0.759,0.825,0.034,0.033,0.036,22.33,22.18,22.47,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.39,44.37,46.34,44.48,43.49,45.41,0,0,0,0,0,0,0.741,0,0.057,0.13,0.87,0.13,49.8
1362348000000,2013,3,2012,6,23,7,0.492,0.0647,0.427,23849.4,144.6,144.6,142,3,3,3,813.5,781.2,842.1,706.5,674.2,107,107,107,0,0,0,0.131,0.127,0.137,706.5,674.2,735.1,990,990,990,967.2,967,967.3,22.8,22.7,23,0.357,0.338,0.374,0.273,0.251,0.292,0.012,0.011,0.013,0.89,0.835,0.939,0.039,0.036,0.041,21.96,21.79,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.52,46.7,50.11,47.32,45.77,48.2,0,0,0,0,0,0,0.789,0,0.065,0.13,0.87,0.13,48.5
1362952800000,2013,3,2012,6,24,7,0.531,0.078,0.453,24499.1,153.2,153.2,145.8,4,3,3.142857142857143,877.4,852,911.5,748.4,723,129,129,129,0,0,0,0.147,0.142,0.151,748.4,723,782.5,990,990,990,967.4,967.3,967.5,22.6,22.5,22.7,0.391,0.369,0.423,0.299,0.284,0.318,0.013,0.013,0.014,0.957,0.921,1,0.042,0.041,0.045,21.63,21.51,21.77,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.72,39.3,51.59,46.79,38.3,48.2,0,0,0,0,0,0,0.81,0,0.078,0.15,0.85,0.15,46.1
1363557600000,2013,3,2012,6,25,7,0.633,0.078,0.555,29248.2,192.8,192.8,174.1,4,4,4,1046,931.9,1190,917.2,802.9,129,129,129,0,0,0,0.124,0.108,0.138,917.2,802.9,1061,990,990,990,968,967.6,968.5,22,21.5,22.4,0.554,0.441,0.724,0.399,0.328,0.561,0.018,0.015,0.026,1.2,0.982,1.58,0.055,0.044,0.073,20.76,19.92,21.39,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,44.49,40.14,49.51,43.52,39.19,48.2,0,0,0,0,0,0,0.967,0,0.078,0.12,0.88,0.12,46.2
1364162400000,2013,3,2012,6,26,7,0.857,0.078,0.665,31967.9,192.8,192.8,190.3,4,4,4,1418,1262,1526,1289,1133,129,129,129,188.6,33.08,296.6,0.0913,0.0846,0.102,1100,1100,1100,990,990,990,969.2,968.7,969.6,20.8,20.4,21.3,0.859,0.794,0.9,0.648,0.648,0.648,0.031,0.03,0.032,1.81,1.74,1.85,0.087,0.082,0.09,18.97,18.58,19.53,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.74,47.72,50.25,47.57,46.76,48.2,0,0,0,0,0,0,1.06,0,0.192,0.091,0.78,0.22,37.3
1364767200000,2013,4,2012,7,27,7,0.956,0.0895,0.665,31090.6,186.2,186.2,185.1,4,4,4,1581,1548,1597,1433,1400,148,148,148,333,300.1,348.7,0.0936,0.0927,0.0956,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.914,0.911,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.39,18.34,18.5,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.21,47.07,47.5,46.27,46.13,46.55,0,0,0,0,0,0,1.03,0,0.291,0.094,0.7,0.3,32.5
1365372000000,2013,4,2012,7,28,7,0.929,0.0895,0.665,31353.8,188.8,188.8,186.6,4,4,4,1535,1475,1584,1387,1327,148,148,148,287.4,226.8,335.7,0.0964,0.0935,0.1,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.909,0.895,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.86,1.84,1.86,0.091,0.089,0.092,18.54,18.38,18.75,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.61,47.19,48.16,46.66,46.24,47.2,0,0,0,0,0,0,1.04,0,0.264,0.096,0.72,0.28,33.8
1365976800000,2013,4,2012,7,29,7,0.825,0.0895,0.665,32213.2,192.8,192.8,191.7,4,4,4,1364,1248,1453,1216,1100,148,148,148,116.3,0,204.8,0.109,0.102,0.119,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.844,0.795,0.881,0.648,0.647,0.648,0.031,0.03,0.031,1.79,1.74,1.83,0.086,0.082,0.089,19.16,18.84,19.58,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.24,48.38,50.36,47.94,47.42,48.2,0,0,0,0,0,0,1.07,0,0.16,0.11,0.81,0.19,39
1366581600000,2013,4,2012,7,30,7,0.67,0.0895,0.581,30249.4,192.8,192.8,180.1,4,4,4,1108,1016,1210,960.2,868.4,148,148,148,1.624e-14,0,1.137e-13,0.134,0.122,0.146,960.2,868.4,1062,990,990,990,968.2,968,968.6,21.8,21.4,22,0.608,0.51,0.74,0.426,0.359,0.563,0.02,0.016,0.026,1.3,1.11,1.6,0.06,0.05,0.074,20.46,19.84,20.94,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.95,42.57,49.34,45.01,41.72,48.2,0,0,0,0,0,0,1,0,0.089,0.13,0.87,0.13,45.1
1367186400000,2013,4,2012,7,31,7,0.56,0.0891,0.471,25301.5,162.5,162.5,150.6,4,3,3.4285714285714284,926.2,866.2,989.1,778.9,719.2,147.3,147,148,0,0,0,0.159,0.15,0.17,778.9,719.2,841.1,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.424,0.369,0.485,0.315,0.281,0.346,0.014,0.012,0.016,0.991,0.916,1.06,0.044,0.04,0.048,21.4,21.09,21.72,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.23,39.84,51.99,44.53,38.87,48.2,0,0,0,0,0,0,0.837,0,0.089,0.16,0.84,0.16,45.2
1367791200000,2013,5,2012,8,32,7,0.492,0.0889,0.403,22672.9,141.3,141.3,135,3,3,3,814,779.9,852,667,632.9,147,147,147,0,0,0,0.181,0.173,0.188,667,632.9,705,990,990,990,967.2,967,967.3,22.8,22.7,23,0.339,0.32,0.361,0.247,0.224,0.272,0.011,0.0097,0.012,0.828,0.771,0.892,0.036,0.034,0.039,22.02,21.8,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.9,43.91,48.07,44.99,43.03,47.11,0,0,0,0,0,0,0.75,0,0.089,0.18,0.82,0.18,46.1
1368396000000,2013,5,2012,8,33,7,0.443,0.0889,0.354,20177.4,127.7,127.7,120.1,3,3,3,731.9,692.1,771.8,584.9,545.1,147,147,147,0,0,0,0.201,0.19,0.212,584.9,545.1,624.8,990,990,990,966.8,966.7,967,23.2,23,23.3,0.292,0.27,0.315,0.192,0.165,0.218,0.0083,0.0071,0.0095,0.69,0.623,0.757,0.03,0.027,0.033,22.48,22.26,22.71,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.96,38.46,43.42,40.03,37.41,42.55,0,0,0,0,0,0,0.667,0,0.089,0.2,0.8,0.2,45.5
1369000800000,2013,5,2012,8,34,7,0.39,0.0889,0.301,17132.1,109.6,109.6,102,3,2,2.5714285714285716,644.8,612,679.3,497.8,465,147,147,147,0,-5.684e-14,5.684e-14,0.228,0.216,0.24,497.8,465,532.3,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.243,0.224,0.263,0.136,0.118,0.157,0.0058,0.005,0.0067,0.591,0.542,0.635,0.025,0.023,0.027,22.93,22.78,23.05,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.82,35.32,52.23,40.88,34.26,48.2,0,0,0,0,0,0,0.567,0,0.089,0.23,0.77,0.23,43.9
1369605600000,2013,5,2012,8,35,7,0.347,0.0841,0.262,15598.8,96.4,96.4,92.85,2,2,2,573,546.1,601.4,434,416.1,139,119,147,0,-5.684e-14,5.684e-14,0.242,0.215,0.261,434,416.1,454.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.209,0.203,0.218,0.104,0.0954,0.113,0.0044,0.004,0.0048,0.549,0.522,0.581,0.023,0.022,0.025,23.27,23.11,23.41,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.39,45.53,49.33,46.43,44.62,48.2,0,0,0,0,0,0,0.516,0,0.085,0.24,0.76,0.24,45
1370210400000,2013,6,2012,9,36,7,0.311,0.072,0.239,14344.3,90.24,90.24,85.38,2,2,2,513.7,491.2,537.6,394.7,372.2,119,119,119,0,-5.684e-14,5.684e-14,0.232,0.221,0.242,394.7,372.2,418.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.194,0.186,0.203,0.0853,0.0747,0.0966,0.0035,0.0031,0.004,0.488,0.455,0.524,0.02,0.019,0.022,23.6,23.46,23.74,0.954,0.951,0.956,0.98,0.979,0.98,0.935,0.931,0.937,43.57,41.21,46.04,42.69,40.33,45.12,0,0,0,0,0,0,0.474,0,0.072,0.23,0.77,0.23,46.1
1370815200000,2013,6,2012,9,37,7,0.281,0.072,0.209,12521.6,78.99,78.99,74.53,2,2,2,464,445,483.8,345,326,119,119,119,0,0,0,0.257,0.246,0.267,345,326,364.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.177,0.17,0.184,0.0618,0.0529,0.0712,0.0025,0.0022,0.0029,0.414,0.385,0.444,0.017,0.016,0.018,23.9,23.78,24.01,0.948,0.945,0.95,0.973,0.97,0.977,0.922,0.916,0.928,38.31,36.26,40.43,37.27,35.17,39.49,0,0,0,0,0,0,0.414,0,0.072,0.26,0.74,0.26,44.6
1371420000000,2013,6,2012,9,38,7,0.255,0.072,0.183,10996.8,69.02,69.02,65.46,2,2,2,421.8,405.9,438.7,302.8,286.9,119,119,119,0,0,0,0.282,0.271,0.293,302.8,286.9,319.7,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.162,0.156,0.168,0.0419,0.0344,0.0499,0.0017,0.0014,0.002,0.351,0.327,0.376,0.014,0.013,0.015,24.15,24.05,24.25,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.74,31.98,35.58,32.73,31.02,34.51,0,0,0,0,0,0,0.364,0,0.072,0.28,0.72,0.28,43.1
1372024800000,2013,6,2012,9,39,7,0.233,0.072,0.161,9701.18,60.92,60.92,57.75,2,2,2,385.9,371.7,400.7,266.9,252.7,119,119,119,0,0,0,0.309,0.297,0.32,266.9,252.7,281.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.149,0.144,0.154,0.025,0.0183,0.0319,0.001,0.00074,0.0013,0.297,0.275,0.319,0.012,0.011,0.013,24.37,24.28,24.47,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.908,29.77,28.2,31.4,28.87,27.35,30.46,0,0,0,0,0,0,0.321,0,0.072,0.31,0.69,0.31,41.6
1372629600000,2013,7,2012,10,40,7,0.214,0.0653,0.149,8968.37,56.19,56.19,53.38,2,2,2,354.2,341.9,367,246.2,233.9,108,108,108,8.12e-15,0,2.842e-14,0.305,0.294,0.316,246.2,233.9,259,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.14,0.136,0.145,0.0174,0.0156,0.0213,0.0007,0.00063,0.00086,0.266,0.252,0.284,0.011,0.01,0.011,24.56,24.48,24.64,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.904,27.52,26.12,28.96,26.69,25.33,28.1,0,0,0,0,0,0,0.297,0,0.065,0.31,0.7,0.3,41.9
1373234400000,2013,7,2012,10,41,7,0.197,0.0653,0.132,8089.68,49.76,49.76,48.15,2,1,1.1428571428571428,325.9,314.8,337.8,217.9,206.8,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.332,0.32,0.343,217.9,206.8,229.8,990,990,990,965,965,965.1,25,24.9,25,0.13,0.127,0.135,0.0143,0.0133,0.0153,0.00057,0.00053,0.00061,0.359,0.247,0.395,0.014,0.0099,0.016,24.61,24.54,24.66,0.953,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.43,25.65,52.07,44.6,24.88,48.2,0,0,0,0,0,0,0.268,0,0.065,0.33,0.67,0.33,41.1
1373839200000,2013,7,2012,10,42,7,0.183,0.0653,0.117,7392.66,46.07,46.07,44,1,1,1,302.1,293.2,311.3,194.1,185.2,108,108,108,0,-2.842e-14,2.842e-14,0.358,0.347,0.368,194.1,185.2,203.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.122,0.119,0.125,0.0123,0.0115,0.013,0.00049,0.00046,0.00052,0.339,0.323,0.355,0.014,0.013,0.014,24.75,24.69,24.8,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.9,42.81,47.01,44,41.95,46.07,0,0,0,0,0,0,0.244,0,0.066,0.36,0.64,0.36,40.4
1374444000000,2013,7,2012,10,43,7,0.17,0.0653,0.105,6558.89,41.26,41.26,39.04,1,1,1,281.2,272.7,290.2,173.2,164.7,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.384,0.372,0.396,173.2,164.7,182.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.118,0.0105,0.00975,0.0112,0.00042,0.00039,0.00045,0.302,0.286,0.318,0.012,0.011,0.013,24.87,24.82,24.92,0.946,0.944,0.949,0.976,0.972,0.98,0.924,0.917,0.93,40,37.99,42.1,39.04,36.92,41.26,0,0,0,0,0,0,0.217,0,0.065,0.38,0.62,0.38,38.6
1375048800000,2013,7,2012,10,44,7,0.158,0.0601,0.0982,6119.6,38.29,38.29,36.43,1,1,1,261.8,252.7,270.2,162.4,157.3,99.43,93,108,4.06e-15,-2.842e-14,2.842e-14,0.379,0.354,0.407,162.4,157.3,169.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.112,0.00955,0.00912,0.0102,0.00038,0.00036,0.0004,0.281,0.273,0.294,0.011,0.011,0.012,24.97,24.94,25.01,0.943,0.941,0.945,0.971,0.97,0.975,0.916,0.913,0.921,37.51,36.26,39.29,36.43,35.17,38.29,0,0,0,0,0,0,0.202,0,0.0598,0.38,0.62,0.38,38.7
1375653600000,2013,8,2012,11,45,7,0.146,0.0562,0.0894,5560.13,35.12,35.12,33.1,1,1,1,240.8,232.2,249.7,147.8,139.2,93,93,93,0,0,0,0.386,0.372,0.4,147.8,139.2,156.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.101,0.107,0.00831,0.00758,0.00907,0.00033,0.0003,0.00036,0.254,0.239,0.27,0.01,0.0094,0.011,25.1,25.03,25.17,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,34.12,32.11,36.21,33.1,31.15,35.12,0,0,0,0,0,0,0.184,0,0.0566,0.38,0.61,0.39,38.1
1376258400000,2013,8,2012,11,46,7,0.135,0.0562,0.0783,4861.83,30.59,30.59,28.94,1,1,1,222.5,216.1,229.8,129.5,123.1,93,93,93,0,-1.421e-14,1.421e-14,0.418,0.405,0.43,129.5,123.1,136.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0975,0.0952,0.1,0.00676,0.00621,0.00737,0.00027,0.00024,0.00029,0.222,0.21,0.235,0.0087,0.0082,0.0092,25.24,25.19,25.29,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.83,28.31,31.53,28.94,27.46,30.59,0,0,0,0,0,0,0.161,0,0.0567,0.42,0.58,0.42,36
1376863200000,2013,8,2012,11,47,7,0.126,0.0562,0.0698,4311.04,27.01,27.01,25.66,1,1,1,208.4,202.7,214.2,115.4,109.7,93,93,93,0,-1.421e-14,1.421e-14,0.446,0.434,0.459,115.4,109.7,121.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0925,0.0905,0.0945,0.00556,0.00507,0.00605,0.00022,0.0002,0.00024,0.196,0.186,0.207,0.0077,0.0073,0.0081,25.35,25.31,25.4,0.922,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.45,25.06,27.85,25.66,24.31,27.01,0,0,0,0,0,0,0.143,0,0.0562,0.45,0.55,0.45,34.2
1377468000000,2013,8,2012,11,48,7,0.118,0.0544,0.0635,624.118,26,26,3.715,1,1,1,195,188.8,200.8,105,98.21,90,72,93,2.03e-15,-1.421e-14,1.421e-14,0.461,0.381,0.486,105,98.21,116.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0864,0.0909,0.00467,0.0041,0.00567,0.00018,0.00016,0.00022,0.177,0.166,0.197,0.0069,0.0065,0.0077,25.41,25.38,25.42,0.132,0,0.923,0.139,0,0.97,0.128,0,0.895,3.83,0,26.81,3.715,0,26,0,6,0,0,0.857,0,0.0206,0.857,0.0545,0.46,0.54,0.46,5.29
1378072800000,2013,9,2012,12,49,7,0.108,0.0435,0.0641,3936.07,25.41,25.41,23.43,1,1,1,178,170.4,186.3,106,98.43,72,72,72,0,-1.421e-14,1.421e-14,0.405,0.387,0.422,106,98.43,114.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0871,0.0844,0.09,0.00476,0.00412,0.00546,0.00019,0.00016,0.00021,0.177,0.164,0.192,0.0069,0.0064,0.0075,25.38,25.38,25.38,0.915,0.911,0.921,0.97,0.968,0.97,0.888,0.883,0.893,24.16,22.35,26.19,23.43,21.64,25.41,0,0,0,0,0,0,0.13,0,0.0439,0.4,0.59,0.41,36.4
1378677600000,2013,9,2012,12,50,7,0.0988,0.0435,0.0552,3391.49,21.36,21.36,20.19,1,1,1,163.3,157.6,169.1,91.32,85.57,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.441,0.426,0.457,91.32,85.57,97.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0819,0.0798,0.0839,0.00351,0.00302,0.004,0.00014,0.00012,0.00016,0.151,0.141,0.161,0.0059,0.0055,0.0063,25.38,25.37,25.38,0.921,0.914,0.927,0.965,0.962,0.967,0.888,0.884,0.893,20.92,19.75,22.08,20.19,19.01,21.36,0,0,0,0,0,0,0.112,0,0.0436,0.44,0.56,0.44,34.3
1379282400000,2013,9,2012,12,51,7,0.0911,0.0435,0.0476,2953.12,18.61,18.61,17.58,1,1,1,150.7,146.4,155.7,78.7,74.36,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.478,0.463,0.492,78.7,74.36,83.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0759,0.0792,0.00244,0.00207,0.00286,0.000096,0.000081,0.00011,0.129,0.121,0.137,0.005,0.0047,0.0054,25.37,25.37,25.38,0.935,0.929,0.939,0.96,0.96,0.962,0.898,0.894,0.901,18.3,17.33,19.35,17.58,16.64,18.61,0,0,0,0,0,0,0.0977,0,0.0435,0.48,0.52,0.48,32.4
1379887200000,2013,9,2012,12,52,7,0.0856,0.0435,0.0421,2546.47,16.21,16.21,15.16,1,1,1,141.6,138.4,145,69.6,66.43,72,72,72,2.03e-15,0,1.421e-14,0.509,0.497,0.52,69.6,66.43,73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0731,0.0754,0.00167,0.0014,0.00196,0.000065,0.000055,0.000077,0.112,0.107,0.118,0.0044,0.0042,0.0046,25.39,25.38,25.39,0.911,0.893,0.929,0.96,0.96,0.96,0.874,0.858,0.892,15.79,14.78,16.89,15.16,14.19,16.21,0,0,0,0,0,0,0.0842,0,0.0435,0.51,0.49,0.51,29.7
1380492000000,2013,9,2012,12,53,7,0.0824,0.0332,0.0492,3020.47,19.04,19.04,17.98,1,1,1,136.2,133.8,138.2,81.31,66.16,54.86,52,72,-2.03e-15,-1.421e-14,0,0.403,0.377,0.521,81.31,66.16,85.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.073,0.0764,0.00266,0.00137,0.00305,0.0001,0.000054,0.00012,0.13,0.106,0.138,0.0051,0.0042,0.0054,25.37,25.36,25.39,0.923,0.892,0.931,0.961,0.96,0.963,0.888,0.856,0.895,18.7,14.69,19.78,17.98,14.11,19.04,0,0,0,0,0,0,0.0999,0,0.0332,0.4,0.6,0.4,36.7
1381096800000,2013,10,2013,1,1,7,0.0789,0.0314,0.0475,2947.9,18.04,18.04,17.55,1,1,1,130.5,128,133,78.5,76.04,52,52,52,0,-1.421e-14,1.421e-14,0.399,0.391,0.406,78.5,76.04,80.96,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.073,0.0747,0.00242,0.00221,0.00263,0.000095,0.000087,0.0001,0.125,0.12,0.129,0.0049,0.0047,0.0051,25.38,25.37,25.38,0.936,0.932,0.939,0.96,0.96,0.96,0.898,0.895,0.901,18.28,17.77,18.78,17.55,17.06,18.04,0,0,0,0,0,0,0.0975,0,0.0314,0.4,0.6,0.4,37.4
1381701600000,2013,10,2013,1,2,7,0.0755,0.0314,0.0441,2720.21,16.9,16.9,16.19,1,1,1,124.9,123.1,127.2,72.92,71.12,52,52,52,0,0,0,0.416,0.409,0.422,72.92,71.12,75.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0712,0.0727,0.00195,0.0018,0.00214,0.000076,0.00007,0.000084,0.115,0.112,0.119,0.0045,0.0044,0.0047,25.39,25.38,25.39,0.929,0.919,0.94,0.96,0.96,0.96,0.892,0.883,0.903,16.87,16.28,17.6,16.19,15.63,16.9,0,0,0,0,0,0,0.09,0,0.0314,0.42,0.58,0.42,36
1382306400000,2013,10,2013,1,3,7,0.0779,0.0314,0.0465,2875.24,17.93,17.93,17.11,1,1,1,128.9,123.7,132.4,76.86,71.67,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.404,0.393,0.42,76.86,71.67,80.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0714,0.0745,0.00228,0.00184,0.00259,0.00009,0.000072,0.0001,0.122,0.113,0.128,0.0048,0.0044,0.005,25.38,25.37,25.39,0.932,0.922,0.938,0.96,0.96,0.96,0.894,0.886,0.901,17.83,16.46,18.67,17.11,15.8,17.93,0,0,0,0,0,0,0.0951,0,0.0314,0.4,0.6,0.4,36.9
1382911200000,2013,10,2013,1,4,7,0.0802,0.0309,0.0492,3046.99,19.51,19.51,18.14,1,1,1,132.6,130,138.2,81.43,78.78,51.14,50,52,4.06e-15,-1.421e-14,1.421e-14,0.386,0.362,0.398,81.43,78.78,88.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0739,0.0769,0.00267,0.00245,0.00324,0.0001,0.000096,0.00013,0.13,0.125,0.142,0.0051,0.0049,0.0056,25.37,25.36,25.37,0.932,0.923,0.935,0.961,0.96,0.964,0.895,0.89,0.898,18.88,18.33,20.25,18.14,17.6,19.51,0,0,0,0,0,0,0.101,0,0.031,0.39,0.61,0.39,38
1383516000000,2013,11,2013,2,5,7,0.0869,0.0302,0.0567,3467.44,21.35,21.35,20.64,1,1,1,143.7,138.4,147.2,93.71,88.43,50,50,50,-4.06e-15,-1.421e-14,0,0.348,0.34,0.361,93.71,88.43,97.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.077,0.0801,0.00371,0.00327,0.00401,0.00015,0.00013,0.00016,0.152,0.142,0.158,0.0059,0.0056,0.0062,25.35,25.34,25.36,0.917,0.914,0.923,0.966,0.964,0.967,0.886,0.884,0.89,21.37,20.3,22.07,20.64,19.56,21.35,0,0,0,0,0,0,0.115,0,0.0302,0.35,0.65,0.35,39.9
1384120800000,2013,11,2013,2,6,7,0.085,0.0302,0.0548,3358.88,20.51,20.51,19.99,1,1,1,140.5,138.2,143.1,90.54,88.16,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.356,0.349,0.362,90.54,88.16,93.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0769,0.0786,0.00345,0.00324,0.00366,0.00014,0.00013,0.00014,0.146,0.142,0.15,0.0057,0.0056,0.0059,25.35,25.35,25.36,0.921,0.918,0.923,0.965,0.964,0.966,0.888,0.886,0.89,20.73,20.25,21.24,19.99,19.51,20.51,0,0,0,0,0,0,0.111,0,0.0302,0.36,0.64,0.36,39.5
1384725600000,2013,11,2013,2,7,7,0.09,0.0302,0.0597,3656.2,23.5,23.5,21.76,1,1,1,148.8,140.1,156.5,98.78,90.07,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.337,0.32,0.357,98.78,90.07,106.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0776,0.0833,0.00415,0.00341,0.0048,0.00016,0.00013,0.00019,0.161,0.145,0.174,0.0063,0.0057,0.0068,25.34,25.34,25.35,0.916,0.913,0.921,0.968,0.964,0.97,0.886,0.883,0.888,22.49,20.63,24.22,21.76,19.9,23.5,0,0,0,0,0,0,0.121,0,0.0303,0.34,0.66,0.34,40.6
1385330400000,2013,11,2013,2,8,7,0.0928,0.031,0.0618,3777.23,23.82,23.82,22.48,1,1,1,153.4,149.1,157.8,102.1,95.02,51.29,50,59,0,-1.421e-14,1.421e-14,0.334,0.317,0.383,102.1,95.02,107.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0807,0.0838,0.00443,0.00383,0.00492,0.00017,0.00015,0.00019,0.167,0.155,0.177,0.0065,0.0061,0.0069,25.34,25.34,25.35,0.914,0.912,0.916,0.969,0.967,0.97,0.886,0.883,0.889,23.2,21.64,24.56,22.48,20.92,23.82,0,0,0,0,0,0,0.125,0,0.031,0.33,0.67,0.33,40.7
1385935200000,2013,12,2013,3,9,7,0.0991,0.0357,0.0634,3885.96,24.76,24.76,23.13,1,1,1,163.9,157,170.7,104.9,98.03,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.36,0.346,0.376,104.9,98.03,111.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0842,0.0818,0.0866,0.00466,0.00408,0.00524,0.00018,0.00016,0.00021,0.173,0.161,0.185,0.0068,0.0063,0.0072,25.35,25.35,25.36,0.915,0.913,0.919,0.97,0.968,0.97,0.887,0.884,0.891,23.85,22.25,25.53,23.13,21.54,24.76,0,0,0,0,0,0,0.129,0,0.0357,0.36,0.64,0.36,39.2
1386540000000,2013,12,2013,3,10,7,0.111,0.0357,0.0752,4671.8,29.05,29.05,27.81,1,1,1,183.3,175.3,188.5,124.3,116.3,59,59,59,0,-1.421e-14,1.421e-14,0.322,0.313,0.336,124.3,116.3,129.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0882,0.0929,0.00631,0.00564,0.00675,0.00025,0.00022,0.00026,0.208,0.193,0.217,0.0081,0.0076,0.0085,25.36,25.36,25.36,0.927,0.922,0.93,0.97,0.97,0.97,0.9,0.895,0.902,28.67,26.69,29.95,27.81,25.89,29.05,0,0,0,0,0,0,0.154,0,0.0358,0.32,0.68,0.32,42.1
1387144800000,2013,12,2013,3,11,7,0.121,0.0357,0.0855,5352.78,33.17,33.17,31.86,1,1,1,200.3,192,206,141.3,133,59,59,59,0,0,0,0.295,0.286,0.307,141.3,133,147,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0941,0.099,0.00776,0.00706,0.00824,0.0003,0.00028,0.00032,0.238,0.223,0.248,0.0093,0.0087,0.0097,25.34,25.32,25.36,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.85,30.82,34.2,31.86,29.9,33.17,0,0,0,0,0,0,0.177,0,0.0355,0.3,0.71,0.29,44.2
1387749600000,2013,12,2013,3,12,7,0.131,0.0357,0.0953,5986.98,38.2,38.2,35.64,1,1,1,216.6,207.6,227.3,157.6,148.6,59,59,59,0,0,0,0.273,0.26,0.284,157.6,148.6,168.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.103,0.0996,0.107,0.00915,0.00838,0.0101,0.00036,0.00033,0.0004,0.267,0.251,0.286,0.01,0.0098,0.011,25.23,25.15,25.3,0.941,0.938,0.944,0.971,0.97,0.974,0.914,0.91,0.92,36.71,34.59,39.21,35.64,33.55,38.2,0,0,0,0,0,0,0.198,0,0.0357,0.27,0.73,0.27,45.7
1388354400000,2013,12,2013,3,13,7,0.155,0.0417,0.113,7161.71,45.99,45.99,42.63,1,1,1,256.1,233,274.6,187,174,69,59,73,4.06e-15,-2.842e-14,2.842e-14,0.269,0.244,0.292,187,174,201.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.109,0.12,0.0116,0.0105,0.0129,0.00046,0.00042,0.00051,0.321,0.297,0.348,0.013,0.012,0.014,24.96,24.85,25.11,0.951,0.946,0.955,0.979,0.977,0.98,0.931,0.925,0.936,43.53,40.55,46.93,42.63,39.63,45.99,0,0,0,0,0,0,0.237,0,0.042,0.27,0.73,0.27,46.2
1388959200000,2014,1,2013,4,14,7,0.184,0.0442,0.139,8516.5,55.58,55.58,50.69,2,1,1.5714285714285714,303.4,279.8,327.4,230.4,206.8,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.241,0.223,0.261,230.4,206.8,254.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.122,0.139,0.0156,0.0133,0.0191,0.00062,0.00053,0.00076,0.306,0.244,0.387,0.012,0.0097,0.015,24.77,24.69,24.84,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.895,0.94,37,25.93,52.03,35.6,25.15,48.2,0,0,0,0,0,0,0.282,0,0.045,0.24,0.76,0.24,46.3
1389564000000,2014,1,2013,4,15,7,0.225,0.0442,0.181,10959.9,73.3,73.3,65.24,2,2,2,372.1,338,409.7,299.1,265,73,73,73,0,0,0,0.197,0.178,0.216,299.1,265,336.7,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.155,0.142,0.168,0.0402,0.0241,0.0579,0.0016,0.00097,0.0024,0.339,0.288,0.395,0.014,0.012,0.016,24.4,24.16,24.62,0.939,0.933,0.946,0.97,0.97,0.971,0.911,0.905,0.919,33.62,29.84,37.74,32.62,28.95,36.65,0,0,0,0,0,0,0.362,0,0.044,0.2,0.8,0.2,48.7
1390168800000,2014,1,2013,4,16,7,0.277,0.0442,0.233,14098.4,91.79,91.79,83.92,2,2,2,457.5,423.1,495.3,384.5,350.1,73,73,73,0,0,0,0.16,0.147,0.173,384.5,350.1,422.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.185,0.172,0.198,0.0805,0.0642,0.0983,0.0033,0.0026,0.0041,0.467,0.416,0.524,0.019,0.017,0.022,23.87,23.65,24.08,0.953,0.948,0.956,0.979,0.974,0.98,0.932,0.924,0.937,42.87,39.2,46.83,41.96,38.19,45.9,0,0,0,0,0,0,0.466,0,0.044,0.16,0.84,0.16,50.9
1390773600000,2014,1,2013,4,17,7,0.335,0.0462,0.289,16811.5,108,108,100.1,3,2,2.4285714285714284,554.7,508.7,602.7,478.3,435.7,76.43,73,85,1.624e-14,-5.684e-14,5.684e-14,0.138,0.128,0.145,478.3,435.7,517.7,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.222,0.203,0.244,0.125,0.105,0.147,0.0052,0.0043,0.0062,0.564,0.53,0.615,0.024,0.022,0.026,23.34,23.12,23.57,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.34,35.81,52.53,42.49,34.73,48.2,0,0,0,0,0,0,0.556,0,0.046,0.14,0.86,0.14,50.2
1391378400000,2014,2,2013,5,18,7,0.397,0.0514,0.346,19986.7,124.1,124.1,119,3,3,3,656.3,620.5,681.8,571.3,535.5,85,85,85,0,0,0,0.13,0.125,0.137,571.3,535.5,596.8,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.274,0.254,0.289,0.183,0.159,0.2,0.0078,0.0067,0.0085,0.657,0.596,0.7,0.028,0.025,0.03,22.82,22.67,23.02,0.952,0.95,0.954,0.977,0.972,0.98,0.931,0.923,0.935,40.58,38.27,42.21,39.66,37.21,41.36,0,0,0,0,0,0,0.661,0,0.051,0.13,0.87,0.13,50.3
1391983200000,2014,2,2013,5,19,7,0.428,0.0618,0.366,21050.5,128.1,128.1,125.3,3,3,3,707.9,686.4,726.3,605.8,586.6,102.1,85,105,0,0,0,0.144,0.124,0.152,605.8,586.6,621.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.297,0.287,0.306,0.206,0.193,0.216,0.0088,0.0083,0.0093,0.718,0.686,0.744,0.031,0.029,0.032,22.55,22.45,22.65,0.955,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.63,41.41,43.56,41.77,40.54,42.69,0,0,0,0,0,0,0.696,0,0.062,0.14,0.86,0.14,49.2
1392588000000,2014,2,2013,5,20,7,0.443,0.0635,0.379,21694.1,129.5,129.5,129.1,3,3,3,732.3,729.3,734.5,627.3,624.3,105,105,105,0,0,0,0.143,0.143,0.144,627.3,624.3,629.5,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.31,0.308,0.311,0.22,0.218,0.222,0.0095,0.0094,0.0096,0.755,0.75,0.758,0.033,0.032,0.033,22.42,22.4,22.43,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.92,43.74,44.05,43.04,42.86,43.17,0,0,0,0,0,0,0.717,0,0.064,0.14,0.86,0.14,49
1393192800000,2014,2,2013,5,21,7,0.431,0.0638,0.367,21074.6,127.6,127.6,125.4,3,3,3,712.5,702.3,723.6,606.9,595.3,105.6,105,107,0,0,0,0.148,0.145,0.152,606.9,595.3,618.6,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.299,0.293,0.305,0.206,0.199,0.214,0.0089,0.0085,0.0092,0.721,0.702,0.74,0.031,0.03,0.032,22.53,22.47,22.59,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,42.67,41.94,43.39,41.81,41.1,42.52,0,0,0,0,0,0,0.697,0,0.064,0.15,0.85,0.15,48.9
1393797600000,2014,3,2013,6,22,7,0.432,0.0647,0.368,21100.8,130,130,125.6,3,3,3,715,703.6,739.7,608,596.6,107,107,107,0,0,0,0.15,0.145,0.152,608,596.6,632.7,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.3,0.294,0.315,0.207,0.2,0.224,0.0089,0.0086,0.0097,0.724,0.705,0.765,0.031,0.03,0.033,22.52,22.38,22.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,42.72,42.02,44.23,41.87,41.18,43.34,0,0,0,0,0,0,0.698,0,0.064,0.15,0.85,0.15,48.8
1394402400000,2014,3,2013,6,23,7,0.483,0.0647,0.418,23439.8,144.6,144.6,139.5,3,3,3,798.9,753.7,848,691.9,646.7,107,107,107,0,0,0,0.134,0.126,0.142,691.9,646.7,741,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.349,0.322,0.379,0.263,0.233,0.296,0.011,0.01,0.013,0.866,0.789,0.951,0.038,0.034,0.042,22.04,21.76,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.68,45.07,50.43,46.51,44.17,48.2,0,0,0,0,0,0,0.775,0,0.065,0.13,0.87,0.13,48.5
1395007200000,2014,3,2013,6,24,7,0.574,0.0647,0.51,27370.4,177.9,177.9,162.9,4,3,3.857142857142857,949.4,870.4,1039,842.4,763.4,107,107,107,0,0,0,0.113,0.103,0.123,842.4,763.4,932.3,990,990,990,967.7,967.4,968,22.3,22,22.6,0.472,0.4,0.554,0.347,0.308,0.39,0.016,0.014,0.018,1.06,0.949,1.2,0.047,0.042,0.055,21.25,20.78,21.63,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,43.71,39.66,51.62,42.45,38.68,48.2,0,0,0,0,0,0,0.905,0,0.064,0.11,0.89,0.11,47.7
1395612000000,2014,3,2013,6,25,7,0.732,0.0647,0.641,32047.5,192.8,192.8,190.8,4,4,4,1210,1073,1351,1103,966,107,107,107,41.87,0,144.2,0.089,0.0792,0.0997,1061,966,1100,990,990,990,968.6,968.1,969,21.4,21,21.9,0.733,0.585,0.832,0.568,0.407,0.648,0.027,0.019,0.031,1.59,1.26,1.78,0.074,0.058,0.085,19.85,19.22,20.61,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,49.21,46.65,50.78,47.69,45.72,48.2,0,0,0,0,0,0,1.06,0,0.091,0.088,0.88,0.12,43.8
1396216800000,2014,3,2013,6,26,7,0.864,0.086,0.665,32014.3,192.1,192.1,190.6,4,4,4,1429,1391,1453,1287,1258,142.1,107,148,187.1,158.2,204.8,0.0993,0.0769,0.105,1100,1100,1100,990,990,990,969.3,969.1,969.3,20.7,20.7,20.9,0.87,0.849,0.881,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.8,1.83,0.088,0.086,0.089,18.93,18.84,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.61,48.38,49,47.64,47.42,48.02,0,0,0,0,0,0,1.06,0,0.199,0.1,0.77,0.23,37.1
1396821600000,2014,4,2013,7,27,7,0.867,0.0895,0.665,31987.2,191.4,191.4,190.4,4,4,4,1433,1406,1456,1285,1258,148,148,148,185.2,158.2,207.9,0.103,0.102,0.105,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.873,0.862,0.883,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.089,18.91,18.83,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.57,48.35,48.83,47.6,47.39,47.86,0,0,0,0,0,0,1.06,0,0.202,0.1,0.77,0.23,36.9
1397426400000,2014,4,2013,7,28,7,0.823,0.0895,0.665,32347.9,192.8,192.8,192.5,4,4,4,1360,1330,1397,1212,1182,148,148,148,112,82.15,149,0.109,0.106,0.111,1100,1100,1100,990,990,990,969,968.9,969.2,21,20.8,21.1,0.842,0.83,0.858,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.81,0.085,0.084,0.087,19.18,19.04,19.28,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.29,48.92,49.58,48.14,47.94,48.2,0,0,0,0,0,0,1.07,0,0.158,0.11,0.81,0.19,39.3
1398031200000,2014,4,2013,7,29,7,0.795,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1314,1303,1327,1166,1155,148,148,148,65.93,55.29,79.15,0.113,0.112,0.114,1100,1100,1100,990,990,990,968.9,968.9,968.9,21.1,21.1,21.1,0.823,0.818,0.828,0.648,0.648,0.648,0.031,0.031,0.031,1.77,1.77,1.78,0.084,0.084,0.084,19.34,19.3,19.38,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.73,49.61,49.83,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.13,0.11,0.84,0.16,40.7
1398636000000,2014,4,2013,7,30,7,0.767,0.105,0.65,32209.2,192.8,192.8,191.7,4,4,4,1268,1219,1300,1095,1027,173.1,148,192,20.31,0,52.32,0.137,0.114,0.158,1075,1027,1100,990,990,990,968.7,968.6,968.8,21.3,21.2,21.4,0.767,0.689,0.817,0.591,0.483,0.648,0.028,0.023,0.031,1.65,1.46,1.77,0.078,0.068,0.083,19.6,19.39,19.95,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.27,47.97,49.98,47.93,47.01,48.2,0,0,0,0,0,0,1.07,0,0.117,0.14,0.85,0.15,42
1399240800000,2014,5,2013,8,31,7,0.681,0.112,0.568,29655.5,185.7,185.7,176.5,4,4,4,1125,1057,1199,939.8,883.7,185.6,147,192,-4.872e-14,-1.137e-13,1.137e-13,0.165,0.139,0.178,939.8,883.7,1007,990,990,990,968.3,968.1,968.5,21.7,21.5,21.9,0.58,0.525,0.66,0.396,0.367,0.438,0.018,0.017,0.02,1.23,1.13,1.38,0.057,0.052,0.064,20.47,20.1,20.75,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.03,42.88,47.38,44.13,42.02,46.44,0,0,0,0,0,0,0.981,0,0.113,0.16,0.83,0.17,43.5
1399845600000,2014,5,2013,8,32,7,0.597,0.0889,0.508,27265.5,170.7,170.7,162.3,4,4,4,987.2,936.5,1039,840.2,789.5,147,147,147,0,0,0,0.149,0.141,0.157,840.2,789.5,892.3,990,990,990,967.8,967.6,968,22.2,22,22.4,0.478,0.432,0.526,0.346,0.321,0.371,0.016,0.014,0.017,1.05,0.962,1.14,0.047,0.043,0.052,21.11,20.84,21.39,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.929,0.936,41.47,39.45,43.54,40.57,38.46,42.67,0,0,0,0,0,0,0.902,0,0.089,0.15,0.85,0.15,45.7
1400450400000,2014,5,2013,8,33,7,0.529,0.0889,0.441,23989.1,144.6,144.6,142.8,3,3,3,875.4,832.6,920.5,728.4,685.6,147,147,147,0,0,0,0.168,0.16,0.177,728.4,685.6,773.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.379,0.35,0.417,0.287,0.259,0.313,0.013,0.011,0.014,0.936,0.86,1.02,0.041,0.038,0.045,21.66,21.4,21.91,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.34,46.99,51.75,47.6,46.05,48.2,0,0,0,0,0,0,0.793,0,0.088,0.17,0.83,0.17,45.3
1401055200000,2014,5,2013,8,34,7,0.476,0.0865,0.389,22019.8,136,136,131.1,3,3,3,786.8,753.9,819.6,643.8,622,143,119,147,0,0,0,0.182,0.158,0.191,643.8,622,672.6,990,990,990,967,966.9,967.2,23,22.8,23.1,0.326,0.314,0.342,0.231,0.216,0.25,0.01,0.0094,0.011,0.789,0.752,0.838,0.034,0.033,0.037,22.16,21.98,22.31,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.58,43.25,46.26,43.69,42.39,45.33,0,0,0,0,0,0,0.728,0,0.087,0.18,0.82,0.18,46.3
1401660000000,2014,6,2013,9,35,7,0.424,0.072,0.352,20200.6,127.7,127.7,120.2,3,3,3,701.2,664,740.5,582.2,545,119,119,119,0,0,0,0.17,0.161,0.179,582.2,545,621.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.289,0.267,0.311,0.19,0.165,0.216,0.0082,0.007,0.0093,0.683,0.62,0.749,0.029,0.026,0.032,22.61,22.39,22.82,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.925,0.936,41,38.64,43.45,40.08,37.6,42.58,0,0,0,0,0,0,0.668,0,0.072,0.17,0.83,0.17,47.6
1402264800000,2014,6,2013,9,36,7,0.375,0.072,0.303,17347.1,110.4,110.4,103.3,3,2,2.7142857142857144,619.3,587.7,652.2,500.3,468.7,119,119,119,0,-5.684e-14,5.684e-14,0.192,0.182,0.202,500.3,468.7,533.2,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.242,0.224,0.261,0.137,0.12,0.157,0.0058,0.0051,0.0067,0.577,0.529,0.621,0.024,0.022,0.026,23.05,22.89,23.15,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.69,34.99,51.84,39.01,33.94,48.2,0,0,0,0,0,0,0.574,0,0.072,0.19,0.81,0.19,46.3
1402869600000,2014,6,2013,9,37,7,0.334,0.0792,0.254,15114.8,96.4,96.4,89.97,2,2,2,551.4,525.6,578.7,420.4,364.6,131,119,161,0,-5.684e-14,5.684e-14,0.239,0.206,0.306,420.4,364.6,459.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.204,0.187,0.219,0.0974,0.0711,0.116,0.0041,0.003,0.0049,0.528,0.447,0.588,0.022,0.019,0.025,23.39,23.21,23.59,0.956,0.95,0.958,0.979,0.976,0.98,0.936,0.928,0.939,46.07,40.08,50.09,44.98,39.13,48.2,0,0,0,0,0,0,0.5,0,0.08,0.24,0.76,0.24,45.3
1403474400000,2014,6,2013,9,38,7,0.299,0.0974,0.202,11998.4,76.36,76.36,71.42,2,2,2,494.4,472.3,517.1,333.4,311.3,161,161,161,0,0,0,0.326,0.311,0.341,333.4,311.3,356.1,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.176,0.168,0.184,0.0564,0.0459,0.0671,0.0023,0.0019,0.0028,0.4,0.367,0.434,0.017,0.015,0.018,23.78,23.64,23.91,0.946,0.943,0.949,0.971,0.97,0.974,0.919,0.914,0.925,36.77,34.4,39.19,35.71,33.37,38.18,0,0,0,0,0,0,0.397,0,0.097,0.33,0.68,0.32,40.1
1404079200000,2014,6,2013,9,39,7,0.27,0.0839,0.186,11117.8,69.65,69.65,66.18,2,2,2,446,427.2,465.5,307.3,292.2,138.7,135,161,0,0,0,0.311,0.294,0.346,307.3,292.2,323.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.159,0.171,0.0441,0.0369,0.0518,0.0018,0.0015,0.0021,0.359,0.336,0.383,0.015,0.014,0.016,24.03,23.95,24.14,0.942,0.939,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.11,32.48,35.9,33.09,31.5,34.82,0,0,0,0,0,0,0.368,0,0.084,0.31,0.69,0.31,41.2
1404684000000,2014,7,2013,10,40,7,0.245,0.0816,0.163,9761.76,61.66,61.66,58.11,2,2,2,404.4,388.6,420.9,269.4,253.6,135,135,135,0,0,0,0.334,0.321,0.347,269.4,253.6,285.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.151,0.146,0.157,0.0261,0.0187,0.0339,0.0011,0.00076,0.0014,0.302,0.278,0.327,0.012,0.011,0.013,24.28,24.18,24.38,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.903,0.909,29.95,28.21,31.78,29.05,27.36,30.83,0,0,0,0,0,0,0.323,0,0.082,0.33,0.67,0.33,39.8
1405288800000,2014,7,2013,10,41,7,0.223,0.0816,0.142,8459.6,53.6,53.6,50.35,2,1,1.5714285714285714,369.2,356.1,383.4,234.2,221.1,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.366,0.352,0.379,234.2,221.1,248.4,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.139,0.134,0.144,0.0157,0.0145,0.0169,0.00063,0.00059,0.00068,0.32,0.255,0.405,0.013,0.01,0.016,24.43,24.37,24.5,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.43,25.98,52.52,35.51,25.2,48.2,0,0,0,0,0,0,0.28,0,0.081,0.37,0.64,0.36,37.9
1405893600000,2014,7,2013,10,42,7,0.205,0.0816,0.124,7733.07,48.2,48.2,46.03,1,1,1,339.7,327.4,352,204.7,192.4,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.398,0.384,0.412,204.7,192.4,217,990,990,990,965.1,965,965.2,24.9,24.8,25,0.129,0.124,0.133,0.0131,0.0121,0.0142,0.00053,0.00048,0.00057,0.361,0.339,0.383,0.014,0.014,0.015,24.54,24.46,24.62,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.933,0.938,47.06,44.25,49.84,46.03,43.37,48.2,0,0,0,0,0,0,0.256,0,0.081,0.4,0.6,0.4,37.7
1406498400000,2014,7,2013,10,43,7,0.189,0.0708,0.118,7417.75,48.2,48.2,44.15,1,1,1,312.9,301.4,323.8,195.9,178.2,117,93,135,-4.06e-15,-2.842e-14,2.842e-14,0.373,0.3,0.431,195.9,178.2,216.6,990,990,990,965,964.9,965,25,25,25.1,0.124,0.119,0.128,0.0124,0.0109,0.0142,0.0005,0.00044,0.00057,0.343,0.313,0.377,0.014,0.013,0.015,24.69,24.65,24.73,0.953,0.948,0.958,0.98,0.978,0.98,0.934,0.927,0.939,45.22,40.96,50.2,44.15,40.06,48.2,0,0,0,0,0,0,0.245,0,0.071,0.37,0.62,0.38,39.2
1407103200000,2014,8,2013,11,44,7,0.173,0.0562,0.117,7358.63,46.44,46.44,43.8,1,1,1,285.8,274.9,297.3,192.8,181.9,93,93,93,8.12e-15,0,2.842e-14,0.326,0.313,0.338,192.8,181.9,204.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.12,0.116,0.124,0.0121,0.0112,0.0131,0.00048,0.00044,0.00052,0.335,0.315,0.355,0.013,0.013,0.014,24.82,24.76,24.89,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.936,44.7,42.13,47.39,43.8,41.29,46.44,0,0,0,0,0,0,0.243,0,0.056,0.32,0.68,0.32,42.5
1407708000000,2014,8,2013,11,45,7,0.159,0.0562,0.103,6456.85,40.69,40.69,38.43,1,1,1,263.4,254.4,272.4,170.4,161.4,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.353,0.341,0.366,170.4,161.4,179.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.109,0.115,0.0102,0.00947,0.011,0.00041,0.00037,0.00044,0.295,0.279,0.311,0.012,0.011,0.012,24.95,24.9,25,0.945,0.943,0.948,0.975,0.97,0.979,0.922,0.915,0.929,39.42,37.3,41.55,38.43,36.19,40.69,0,0,0,0,0,0,0.214,0,0.056,0.35,0.65,0.35,40.6
1408312800000,2014,8,2013,11,46,7,0.147,0.0562,0.091,5664.64,35.5,35.5,33.72,1,1,1,243.5,236.1,251.4,150.5,143.1,93,93,93,0,0,0,0.382,0.37,0.394,150.5,143.1,158.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.00854,0.00791,0.00921,0.00034,0.00031,0.00036,0.259,0.246,0.273,0.01,0.0097,0.011,25.08,25.02,25.14,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.76,33.01,36.59,33.72,32.02,35.5,0,0,0,0,0,0,0.187,0,0.056,0.38,0.62,0.38,38.5
1408917600000,2014,8,2013,11,47,7,0.137,0.0562,0.081,5029.55,31.46,31.46,29.94,1,1,1,226.9,221,233.6,133.9,128,93,93,93,0,0,0,0.41,0.398,0.421,133.9,128,140.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.099,0.0969,0.101,0.00713,0.00663,0.0077,0.00028,0.00026,0.0003,0.229,0.219,0.241,0.009,0.0086,0.0095,25.21,25.16,25.26,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.86,29.48,32.43,29.94,28.59,31.46,0,0,0,0,0,0,0.166,0,0.056,0.41,0.59,0.41,36.7
1409522400000,2014,9,2013,12,48,7,0.126,0.0435,0.0829,5178.01,32.85,32.85,30.82,1,1,1,209.1,201.1,218,137.1,129.1,72,72,72,0,0,0,0.345,0.33,0.358,137.1,129.1,146,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0952,0.101,0.00741,0.00672,0.00816,0.00029,0.00026,0.00032,0.233,0.219,0.249,0.0091,0.0085,0.0098,25.31,25.24,25.38,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.77,29.87,33.87,30.82,28.97,32.85,0,0,0,0,0,0,0.171,0,0.0431,0.35,0.66,0.34,41.1
1410127200000,2014,9,2013,12,49,7,0.116,0.0435,0.0722,4476,28.27,28.27,26.64,1,1,1,191.4,184.4,198,119.4,112.4,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.376,0.364,0.391,119.4,112.4,126,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0918,0.0893,0.0941,0.0059,0.0053,0.00646,0.00023,0.00021,0.00025,0.201,0.189,0.213,0.0079,0.0074,0.0083,25.38,25.38,25.38,0.924,0.919,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.47,25.72,29.14,26.64,24.94,28.27,0,0,0,0,0,0,0.148,0,0.0438,0.37,0.62,0.38,38.6
1410732000000,2014,9,2013,12,50,7,0.107,0.0435,0.0637,3903.47,24.61,24.61,23.23,1,1,1,177.3,171.5,183,105.3,99.52,72,72,72,0,-1.421e-14,1.421e-14,0.406,0.393,0.42,105.3,99.52,111,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0848,0.0888,0.0047,0.00421,0.00519,0.00018,0.00016,0.0002,0.176,0.166,0.186,0.0069,0.0065,0.0073,25.38,25.38,25.38,0.914,0.911,0.918,0.97,0.969,0.97,0.887,0.882,0.891,23.96,22.57,25.37,23.23,21.86,24.61,0,0,0,0,0,0,0.129,0,0.0433,0.41,0.6,0.4,36.5
1411336800000,2014,9,2013,12,51,7,0.0992,0.0435,0.0557,3418.43,21.47,21.47,20.35,1,1,1,164.1,159.2,169.6,92.1,87.21,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.439,0.425,0.452,92.1,87.21,97.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0804,0.0841,0.00358,0.00316,0.00405,0.00014,0.00012,0.00016,0.153,0.144,0.162,0.006,0.0056,0.0064,25.38,25.37,25.38,0.92,0.913,0.925,0.965,0.963,0.968,0.888,0.884,0.891,21.08,20.08,22.19,20.35,19.34,21.47,0,0,0,0,0,0,0.113,0,0.0435,0.44,0.56,0.44,34.5
1411941600000,2014,9,2013,12,52,7,0.0944,0.0349,0.0595,3644.17,23.22,23.22,21.69,1,1,1,156,153.5,157.8,98.3,84.48,57.71,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.37,0.331,0.46,98.3,84.48,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0795,0.0833,0.00411,0.00293,0.0047,0.00016,0.00011,0.00018,0.161,0.139,0.173,0.0063,0.0054,0.0068,25.35,25.34,25.37,0.918,0.912,0.929,0.968,0.962,0.97,0.888,0.884,0.893,22.41,19.52,23.94,21.69,18.78,23.22,0,0,0,0,0,0,0.121,0,0.0349,0.37,0.63,0.37,38.6
1412546400000,2014,10,2014,1,1,7,0.0918,0.0314,0.0604,3684.34,22.76,22.76,21.93,1,1,1,151.8,148.3,155.4,99.83,96.28,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.343,0.335,0.351,99.83,96.28,103.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0801,0.0826,0.00424,0.00393,0.00454,0.00017,0.00015,0.00018,0.163,0.157,0.169,0.0064,0.0061,0.0066,25.34,25.34,25.34,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.886,22.64,21.89,23.47,21.93,21.16,22.76,0,0,0,0,0,0,0.122,0,0.0314,0.34,0.66,0.34,40.1
1413151200000,2014,10,2014,1,2,7,0.0885,0.0314,0.057,3488.55,21.16,21.16,20.77,1,1,1,146.3,144.2,148.3,94.32,92.18,52,52,52,0,-1.421e-14,1.421e-14,0.355,0.351,0.361,94.32,92.18,96.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0787,0.0801,0.00377,0.00359,0.00393,0.00015,0.00014,0.00015,0.153,0.149,0.157,0.006,0.0059,0.0061,25.35,25.34,25.35,0.917,0.915,0.919,0.966,0.965,0.967,0.886,0.884,0.887,21.49,21.06,21.89,20.77,20.33,21.16,0,0,0,0,0,0,0.115,0,0.0315,0.35,0.64,0.36,39.4
1413756000000,2014,10,2014,1,3,7,0.084,0.0314,0.0525,3232.66,20.05,20.05,19.24,1,1,1,138.9,135.7,142.8,86.86,83.7,52,52,52,0,-1.421e-14,1.421e-14,0.375,0.364,0.383,86.86,83.7,90.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0757,0.0782,0.00313,0.00286,0.00347,0.00012,0.00011,0.00014,0.14,0.134,0.147,0.0055,0.0053,0.0058,25.36,25.35,25.37,0.925,0.92,0.929,0.963,0.962,0.965,0.891,0.888,0.893,19.98,19.34,20.78,19.24,18.6,20.05,0,0,0,0,0,0,0.107,0,0.0315,0.37,0.62,0.38,38.5
1414360800000,2014,10,2014,1,4,7,0.0798,0.0311,0.0487,3015.72,18.54,18.54,17.95,1,1,1,131.9,129.7,135.4,80.52,77.96,51.43,50,52,2.03e-15,0,1.421e-14,0.39,0.383,0.4,80.52,77.96,83.43,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0736,0.0756,0.00259,0.00238,0.00284,0.0001,0.000093,0.00011,0.128,0.124,0.134,0.005,0.0049,0.0052,25.37,25.37,25.38,0.933,0.929,0.936,0.96,0.96,0.961,0.896,0.893,0.899,18.69,18.17,19.28,17.95,17.44,18.54,0,0,0,0,0,0,0.0997,0,0.0311,0.39,0.61,0.39,37.8
1414965600000,2014,11,2014,2,5,7,0.0836,0.0302,0.0533,3277.2,20.57,20.57,19.51,1,1,1,138.2,133.5,143.3,88.16,83.51,50,50,50,-6.09e-15,-1.421e-14,0,0.362,0.349,0.375,88.16,83.51,93.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0752,0.0787,0.00324,0.00285,0.00368,0.00013,0.00011,0.00014,0.142,0.133,0.151,0.0056,0.0052,0.0059,25.36,25.35,25.37,0.924,0.918,0.929,0.964,0.962,0.966,0.89,0.886,0.893,20.24,19.3,21.29,19.51,18.56,20.57,0,0,0,0,0,0,0.108,0,0.0303,0.36,0.64,0.36,39.2
1415570400000,2014,11,2014,2,6,7,0.091,0.0302,0.0608,3709.45,22.59,22.59,22.08,1,1,1,150.5,148.6,152.7,100.5,98.55,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.332,0.328,0.337,100.5,98.55,102.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0805,0.082,0.0043,0.00413,0.00448,0.00017,0.00016,0.00018,0.164,0.16,0.168,0.0064,0.0063,0.0066,25.34,25.34,25.34,0.912,0.912,0.913,0.969,0.968,0.97,0.884,0.883,0.885,22.79,22.34,23.28,22.08,21.63,22.59,0,0,0,0,0,0,0.123,0,0.0302,0.33,0.67,0.33,40.8
1416175200000,2014,11,2014,2,7,7,0.0888,0.0302,0.0586,3574.73,21.46,21.46,21.28,1,1,1,146.8,145.5,147.7,96.83,95.54,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.341,0.338,0.344,96.83,95.54,97.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0795,0.0803,0.00398,0.00387,0.00406,0.00016,0.00015,0.00016,0.157,0.155,0.159,0.0062,0.0061,0.0062,25.34,25.34,25.35,0.914,0.913,0.915,0.967,0.967,0.968,0.884,0.884,0.885,22,21.74,22.18,21.28,21.01,21.46,0,0,0,0,0,0,0.118,0,0.0302,0.34,0.66,0.34,40.3
1416780000000,2014,11,2014,2,8,7,0.089,0.0302,0.0587,3584.13,21.85,21.85,21.33,1,1,1,147.1,144.7,149.6,97.1,94.72,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.34,0.334,0.345,97.1,94.72,99.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0792,0.0809,0.004,0.0038,0.00422,0.00016,0.00015,0.00017,0.158,0.153,0.162,0.0062,0.006,0.0064,25.34,25.34,25.35,0.914,0.911,0.916,0.967,0.966,0.969,0.884,0.883,0.885,22.05,21.57,22.56,21.33,20.85,21.85,0,0,0,0,0,0,0.119,0,0.0303,0.34,0.66,0.34,40.3
1417384800000,2014,12,2014,3,9,7,0.0959,0.0357,0.0603,3690.72,24.24,24.24,21.97,1,1,1,158.6,148.8,168.5,99.63,89.82,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.373,0.35,0.396,99.63,89.82,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0789,0.0858,0.00422,0.00338,0.00506,0.00017,0.00013,0.0002,0.164,0.146,0.181,0.0064,0.0057,0.0071,25.35,25.35,25.36,0.916,0.912,0.921,0.968,0.964,0.97,0.887,0.884,0.89,22.69,20.58,24.99,21.97,19.84,24.24,0,0,0,0,0,0,0.122,0,0.0356,0.37,0.63,0.37,38.5
1417989600000,2014,12,2014,3,10,7,0.103,0.0357,0.0675,4153.75,25.42,25.42,24.72,1,1,1,170.5,168,173.4,111.5,109,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.346,0.34,0.351,111.5,109,114.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0856,0.0876,0.00523,0.00501,0.00548,0.0002,0.0002,0.00021,0.185,0.18,0.19,0.0072,0.0071,0.0074,25.36,25.36,25.36,0.919,0.917,0.921,0.97,0.97,0.97,0.891,0.89,0.893,25.49,24.85,26.21,24.72,24.1,25.42,0,0,0,0,0,0,0.137,0,0.0355,0.35,0.66,0.34,40.3
1418594400000,2014,12,2014,3,11,7,0.108,0.0357,0.0725,4492.46,28.6,28.6,26.74,1,1,1,178.9,171.3,186.6,119.9,112.3,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.33,0.316,0.345,119.9,112.3,127.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0868,0.0922,0.00594,0.00529,0.00659,0.00023,0.00021,0.00026,0.2,0.186,0.213,0.0078,0.0073,0.0083,25.36,25.36,25.36,0.925,0.919,0.929,0.97,0.97,0.97,0.897,0.892,0.902,27.57,25.66,29.49,26.74,24.89,28.6,0,0,0,0,0,0,0.149,0,0.0355,0.33,0.67,0.33,41.6
1419199200000,2014,12,2014,3,12,7,0.114,0.0357,0.0785,4895.33,29.64,29.64,29.14,1,1,1,188.8,186,190.9,129.8,127,59,59,59,-2.03e-15,-1.421e-14,0,0.312,0.309,0.317,129.8,127,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.092,0.0937,0.00678,0.00655,0.00696,0.00027,0.00026,0.00027,0.218,0.213,0.221,0.0085,0.0083,0.0087,25.36,25.36,25.36,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,30.04,29.35,30.56,29.14,28.47,29.64,0,0,0,0,0,0,0.162,0,0.0355,0.31,0.69,0.31,42.9
1419804000000,2014,12,2014,3,13,7,0.117,0.0405,0.0761,4738.17,29.38,29.38,28.2,1,1,1,192.8,186,200.8,125.8,120.9,67,59,73,-2.03e-15,-1.421e-14,0,0.347,0.311,0.376,125.8,120.9,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0916,0.094,0.00645,0.00603,0.00687,0.00025,0.00024,0.00027,0.211,0.203,0.219,0.0083,0.008,0.0086,25.37,25.36,25.39,0.928,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.08,27.87,30.29,28.2,27.03,29.38,0,0,0,0,0,0,0.157,0,0.0409,0.35,0.65,0.35,40.5
1420408800000,2015,1,2014,4,14,7,0.124,0.0442,0.0802,5003.37,31.11,31.11,29.78,1,1,1,205.6,200.8,211.4,132.6,127.8,73,73,73,0,0,0,0.355,0.345,0.364,132.6,127.8,138.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0957,0.094,0.0978,0.00702,0.00661,0.00752,0.00027,0.00026,0.00029,0.224,0.216,0.235,0.0088,0.0084,0.0092,25.34,25.3,25.38,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.7,29.56,32.08,29.78,28.68,31.11,0,0,0,0,0,0,0.165,0,0.0438,0.36,0.65,0.35,40.3
1421013600000,2015,1,2014,4,15,7,0.135,0.0442,0.0911,5693.87,37.38,37.38,33.89,1,1,1,223.5,212.8,238.5,150.5,139.8,73,73,73,0,0,0,0.327,0.306,0.343,150.5,139.8,165.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.0983,0.107,0.00855,0.00763,0.00982,0.00034,0.0003,0.00039,0.256,0.237,0.283,0.01,0.0093,0.011,25.2,25.09,25.29,0.939,0.934,0.944,0.97,0.97,0.973,0.911,0.906,0.918,34.93,32.4,38.43,33.89,31.43,37.38,0,0,0,0,0,0,0.188,0,0.0439,0.33,0.67,0.33,42.2
1421618400000,2015,1,2014,4,16,7,0.158,0.0442,0.114,7226.06,46.18,46.18,43.01,1,1,1,261.9,244.8,275.4,188.9,171.8,73,73,73,4.06e-15,0,2.842e-14,0.279,0.265,0.298,188.9,171.8,202.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.11,0.12,0.0118,0.0104,0.013,0.00047,0.00041,0.00051,0.325,0.294,0.349,0.013,0.012,0.014,24.93,24.85,25.04,0.951,0.946,0.955,0.979,0.976,0.98,0.931,0.923,0.936,43.92,39.9,47.12,43.01,38.93,46.18,0,0,0,0,0,0,0.239,0,0.044,0.28,0.72,0.28,45.7
