datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.306,0.196,0.038,1371.51,14.91,14.91,1.843,1,0,0.22580645161290322,114.1,91.48,141.8,41.09,18.48,73,73,73,26.89,0,49.38,0.648,0.515,0.798,14.2,0,68.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0732,0.000248,0,0.0016,0.0000097,0,0.000063,0.0775,0.0708,0.11,0.003,0.0028,0.0043,25.42,25.39,25.43,0.115,0,0.906,0.124,0,0.96,0.111,0,0.87,1.92,0,15.53,1.843,0,14.91,24,3,0,0.774,0.0968,0,0.0102,0.871,0.268,0.64,0.12,0.88,4.48
728517600000,1993,2,1992,5,28,0.505,0.206,0.299,15118.1,48.2,48.2,22.5,1,1,1,208.7,145.9,298.8,123.7,60.9,85,85,85,-3.806e-15,-2.842e-14,1.421e-14,0.427,0.285,0.583,123.7,60.9,213.8,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0937,0.0715,0.125,0.00627,0.000926,0.0139,0.00025,0.000036,0.00055,0.209,0.0971,0.37,0.0083,0.0038,0.015,25.23,24.73,25.41,0.701,0,0.957,0.727,0,0.98,0.68,0,0.938,23.16,0,49.63,22.5,0,48.2,0,7,0,0,0.25,0,0.125,0.25,0.206,0.41,0.59,0.41,29.9
730936800000,1993,3,1992,6,31,1.12,0.287,0.838,50112.1,96.4,96.4,67.35,2,1,1.8064516129032258,419.9,305,590.5,312.9,198,107,107,107,0,-5.684e-14,5.684e-14,0.265,0.181,0.351,312.9,198,483.5,990,990,990,965.5,964.9,966.3,24.5,23.7,25.1,0.164,0.123,0.23,0.0497,0.0126,0.127,0.0021,0.0005,0.0054,0.395,0.255,0.626,0.016,0.01,0.026,24.13,23.12,24.73,0.946,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.939,39.6,26.46,52.65,38.23,25.67,48.2,0,0,0,0,0,0,0.374,0,0.282,0.26,0.75,0.25,44.7
733615200000,1993,4,1992,7,30,1.9,0.324,1.58,89752,138.6,138.6,124.7,3,2,2.966666666666667,734.6,603.4,809.6,609.6,478.4,125,125,125,0,-5.684e-14,5.684e-14,0.172,0.154,0.207,609.6,478.4,684.6,990,990,990,966.8,966.3,967.1,23.2,22.9,23.7,0.306,0.231,0.349,0.208,0.125,0.258,0.009,0.0053,0.011,0.735,0.53,0.857,0.032,0.022,0.038,22.43,22,23.11,0.954,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.13,34.92,51.74,42.09,33.87,48.2,0,0,0,0,0,0,0.693,0,0.32,0.17,0.83,0.17,47.2
736207200000,1993,5,1992,8,31,1.65,0.394,1.26,72818.5,129.2,129.2,97.87,3,2,2.4193548387096775,615.7,460.6,780.3,468.7,313.6,147,147,147,3.667e-15,-5.684e-14,5.684e-14,0.245,0.188,0.319,468.7,313.6,633.3,990,990,990,966.3,965.7,967,23.7,23,24.3,0.234,0.167,0.32,0.126,0.047,0.224,0.0054,0.0019,0.0097,0.565,0.368,0.771,0.024,0.015,0.034,23.09,22.21,23.96,0.952,0.943,0.958,0.976,0.97,0.98,0.93,0.915,0.939,41.87,34.74,52.26,40.72,33.7,48.2,0,0,0,0,0,0,0.544,0,0.39,0.24,0.76,0.24,44.1
738885600000,1993,6,1992,9,30,0.967,0.308,0.658,39865.4,72.2,72.2,55.37,2,1,1.6333333333333333,372.9,309.1,453.8,253.9,190.1,119,119,119,2.842e-15,-2.842e-14,2.842e-14,0.323,0.262,0.385,253.9,190.1,334.8,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.145,0.122,0.173,0.0252,0.0119,0.057,0.001,0.00048,0.0023,0.335,0.252,0.403,0.014,0.01,0.016,24.4,23.96,24.72,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.42,25.9,52.64,36.2,25.13,48.2,0,0,0,0,0,0,0.308,0,0.309,0.32,0.68,0.32,41.2
741477600000,1993,7,1992,10,31,0.708,0.289,0.419,26107.3,44.8,44.8,35.09,1,1,1,264.4,231.2,305.6,156.4,123.2,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.411,0.353,0.467,156.4,123.2,197.6,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.109,0.097,0.123,0.00905,0.00622,0.0125,0.00036,0.00024,0.0005,0.271,0.212,0.345,0.011,0.0083,0.014,24.98,24.73,25.2,0.94,0.927,0.954,0.973,0.97,0.98,0.915,0.9,0.935,36.05,28.24,45.71,35.09,27.39,44.8,0,0,0,0,0,0,0.195,0,0.289,0.41,0.59,0.41,36.9
744156000000,1993,8,1992,11,31,0.52,0.249,0.271,6564.59,30.23,30.23,8.823,1,1,1,194.2,168.6,228.2,101.2,75.59,93,93,93,1.375e-15,-1.421e-14,1.421e-14,0.483,0.408,0.552,101.2,75.59,135.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0875,0.0784,0.0995,0.00435,0.00218,0.00724,0.00017,0.000085,0.00028,0.171,0.125,0.232,0.0067,0.0049,0.0091,25.38,25.2,25.42,0.299,0,0.933,0.313,0,0.97,0.29,0,0.905,9.096,0,31.17,8.823,0,30.23,0,21,0,0,0.677,0,0.049,0.677,0.249,0.48,0.52,0.48,12.6
746834400000,1993,9,1992,12,30,0.363,0.187,0.176,6560.95,20.99,20.99,9.112,1,1,1,140,125.7,167.2,68.02,53.66,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.518,0.431,0.573,68.02,53.66,95.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0742,0.0708,0.0833,0.00153,0.000311,0.00384,0.00006,0.000012,0.00015,0.11,0.0861,0.158,0.0043,0.0034,0.0062,25.39,25.37,25.41,0.49,0,0.939,0.513,0,0.967,0.471,0,0.901,9.476,0,21.71,9.112,0,20.99,0,14,0,0,0.467,0,0.0506,0.467,0.187,0.52,0.48,0.52,18.1
749426400000,1993,10,1993,1,31,0.297,0.139,0.141,3268.31,16.78,16.78,4.393,1,0,0.8709677419354839,110.9,98.87,126.8,58.87,46.87,52,52,52,6.206,-7.105e-15,49.33,0.471,0.41,0.526,52.66,0,74.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0725,0.000775,0,0.0021,0.00003,0,0.000083,0.0927,0.0708,0.118,0.0036,0.0028,0.0046,25.41,25.38,25.43,0.264,0,0.939,0.279,0,0.96,0.254,0,0.902,4.576,0,17.48,4.393,0,16.78,4,18,0,0.129,0.581,0,0.0244,0.71,0.156,0.47,0.47,0.53,11
752104800000,1993,11,1993,2,30,0.315,0.13,0.176,9685.98,19.36,19.36,13.45,1,0,0.9333333333333333,121.4,99.14,137.4,71.35,49.14,50,50,50,3.285,-1.421e-14,49.41,0.416,0.364,0.504,68.07,0,87.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0766,0.00182,0,0.00318,0.000071,0,0.00012,0.112,0.0708,0.14,0.0044,0.0028,0.0055,25.39,25.36,25.43,0.741,0,0.94,0.768,0,0.963,0.711,0,0.903,14,0,20.1,13.45,0,19.36,2,4,0,0.0667,0.133,0,0.0747,0.2,0.139,0.41,0.56,0.44,30.7
754696800000,1993,12,1993,3,31,0.402,0.158,0.244,14937.6,22.56,22.56,20.08,1,1,1,150,130.6,161.5,90.99,71.58,59,59,59,-2.75e-15,-1.421e-14,1.421e-14,0.395,0.365,0.452,90.99,71.58,102.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.0724,0.0833,0.00348,0.00183,0.00446,0.00014,0.000072,0.00017,0.148,0.113,0.169,0.0058,0.0044,0.0066,25.36,25.35,25.39,0.92,0.911,0.938,0.965,0.96,0.97,0.888,0.882,0.901,20.8,16.43,23.25,20.08,15.77,22.56,0,0,0,0,0,0,0.112,0,0.158,0.39,0.61,0.39,37.2
757375200000,1994,1,1993,4,31,0.474,0.196,0.278,17195.9,29.51,29.51,23.11,1,1,1,176.8,150.3,204.4,103.8,77.27,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.417,0.357,0.486,103.8,77.27,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.0762,0.0953,0.00458,0.00232,0.00692,0.00018,0.000091,0.00027,0.173,0.125,0.222,0.0068,0.0049,0.0087,25.38,25.35,25.38,0.925,0.912,0.937,0.967,0.96,0.97,0.894,0.883,0.903,23.89,18.02,30.42,23.11,17.3,29.51,0,0,0,0,0,0,0.128,0,0.196,0.41,0.59,0.41,36.3
760053600000,1994,2,1993,5,28,0.642,0.206,0.436,27060.5,54.28,54.28,40.27,2,1,1.1428571428571428,265.3,209.6,334,180.3,124.6,85,85,85,-1.523e-15,-2.842e-14,2.842e-14,0.327,0.254,0.406,180.3,124.6,249,990,990,990,964.7,964.5,965.1,25.3,24.9,25.5,0.114,0.094,0.138,0.0111,0.00634,0.0169,0.00044,0.00025,0.00068,0.287,0.211,0.39,0.011,0.0083,0.016,24.97,24.66,25.33,0.942,0.924,0.959,0.974,0.97,0.98,0.917,0.896,0.94,37.63,26.06,52.18,36.49,25.28,48.2,0,0,0,0,0,0,0.224,0,0.206,0.32,0.68,0.32,42.2
762472800000,1994,3,1993,6,31,1.07,0.287,0.782,47029.7,73.68,73.68,63.21,2,2,2,398.9,335.9,447.5,291.9,228.9,107,107,107,-3.667e-15,-2.842e-14,2.842e-14,0.271,0.239,0.319,291.9,228.9,340.5,990,990,990,965.4,965.1,965.6,24.6,24.4,24.9,0.156,0.134,0.173,0.038,0.0152,0.0597,0.0015,0.00061,0.0024,0.334,0.246,0.405,0.014,0.0099,0.017,24.28,23.98,24.67,0.938,0.923,0.947,0.97,0.97,0.972,0.91,0.895,0.92,32.58,25.56,37.92,31.61,24.79,36.84,0,0,0,0,0,0,0.351,0,0.288,0.27,0.73,0.27,44
765151200000,1994,4,1993,7,30,0.859,0.324,0.535,32695.7,62.76,62.76,45.41,2,1,1.3333333333333333,331.5,259.4,415.5,206.5,134.4,125,125,125,9.474e-16,-2.842e-14,2.842e-14,0.385,0.301,0.482,206.5,134.4,290.5,990,990,990,965.1,964.7,965.5,24.9,24.5,25.3,0.129,0.103,0.159,0.0154,0.00717,0.0361,0.00062,0.00028,0.0015,0.306,0.234,0.404,0.012,0.0093,0.016,24.63,24.2,25.03,0.942,0.925,0.959,0.974,0.97,0.98,0.917,0.897,0.939,37.06,26.15,52.63,35.91,25.37,48.2,0,0,0,0,0,0,0.252,0,0.324,0.38,0.62,0.38,38.1
767743200000,1994,5,1993,8,31,0.565,0.394,0.137,5920.47,23.61,23.61,7.958,1,0,0.6774193548387096,211,178.2,254.7,63.97,31.16,147,147,147,12.83,-1.421e-14,48.39,0.704,0.577,0.825,51.14,0,107.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0791,0.0708,0.0944,0.00147,0,0.00491,0.000058,0,0.00019,0.111,0.0708,0.187,0.0043,0.0028,0.0074,25.39,25.09,25.52,0.385,0,0.932,0.404,0,0.97,0.371,0,0.894,8.255,0,24.34,7.958,0,23.61,10,8,0,0.323,0.258,0,0.0442,0.581,0.428,0.7,0.24,0.76,10.5
770421600000,1994,6,1993,9,30,0.415,0.308,0.0279,0,0,0,0,1,0,0.2,159.9,147,176.3,40.94,27.99,119,119,119,30.18,-7.105e-15,49.05,0.746,0.675,0.81,10.77,0,57.25,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0714,0.0708,0.0751,0.0000651,0,0.000616,0.0000025,0,0.000024,0.0745,0.0708,0.0956,0.0029,0.0028,0.0037,25.45,25.43,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24,6,0,0.8,0.2,0,0,1,0.3871,0.74,0.067,0.93,0
773013600000,1994,7,1993,10,31,0.349,0.289,0,0,0,0,0,0,0,0,130.3,117.7,145.1,22.29,9.73,108,108,108,22.29,9.73,37.08,0.832,0.744,0.917,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.349,0.83,0,1,0
775692000000,1994,8,1993,11,31,0.266,0.246,0,0,0,0,0,0,0,0,99.26,86.83,115.8,7.24,0,92.02,86.83,93,7.24,0,22.82,0.932,0.803,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.266,0.92,0,1,0
778370400000,1994,9,1993,12,30,0.167,0.163,0,0,0,0,0,0,0,0,64.42,50.88,85.47,1.675,-7.105e-15,62.74,50.88,72,1.675,-7.105e-15,13.47,0.979,0.842,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.167,0.98,0,1,0
780962400000,1994,10,1994,1,31,0.148,0.139,0,0,0,0,0,0,0,0,55.09,51.57,60.38,3.123,0,51.97,51.57,52,3.123,0,8.38,0.946,0.861,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.148,0.94,0,1,0
783640800000,1994,11,1994,2,30,0.158,0.13,0,0,0,0,0,0,0,0,61.07,58.53,72.94,11.07,8.53,50,50,50,11.07,8.53,22.94,0.821,0.685,0.854,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.158,0.82,0,1,0
786232800000,1994,12,1994,3,31,0.24,0.158,0,0,0,0,0,0,0,0,89.65,77.59,105.5,30.65,18.59,59,59,59,30.65,18.59,46.48,0.661,0.559,0.76,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.24,0.66,0,1,0
788911200000,1995,1,1994,4,31,0.287,0.196,0,0,0,0,0,0,0,0,107.1,95.37,114,34.12,22.37,73,73,73,34.12,22.37,40.96,0.683,0.641,0.765,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.287,0.68,0,1,0
791589600000,1995,2,1994,5,28,0.325,0.206,0.0753,1435.32,15.46,15.46,2.136,1,0,0.5357142857142857,134.3,110.4,155.5,49.27,25.4,85,85,85,18.16,-1.421e-14,49.19,0.638,0.547,0.77,31.11,0,70.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0749,0.000368,0,0.00174,0.000014,0,0.000068,0.0829,0.0708,0.114,0.0033,0.0028,0.0045,25.42,25.4,25.43,0.13,0,0.917,0.137,0,0.96,0.124,0,0.88,2.225,0,16.11,2.136,0,15.46,13,11,0,0.464,0.393,0,0.0119,0.857,0.2497,0.63,0.23,0.77,4.42
794008800000,1995,3,1994,6,31,0.447,0.287,0.116,0,0,0,0,1,0,0.6451612903225806,166.9,152,190.8,59.88,44.97,107,107,107,16.55,-1.421e-14,49.34,0.645,0.561,0.704,43.34,0,83.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0747,0.0708,0.0828,0.000942,0,0.00287,0.000037,0,0.00011,0.0971,0.0708,0.141,0.0038,0.0028,0.0055,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,11,20,0,0.355,0.645,0,0,1,0.331,0.64,0.26,0.74,0
796687200000,1995,4,1994,7,30,0.4,0.324,0.0205,0,0,0,0,1,0,0.13333333333333333,154.5,129.6,190.5,29.51,4.55,125,125,125,21.61,-1.421e-14,49.12,0.818,0.656,0.965,7.898,0,65.52,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0716,0.0708,0.0791,0.000105,0,0.00132,0.0000041,0,0.000052,0.0747,0.0708,0.111,0.0029,0.0028,0.0044,25.44,25.43,25.48,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26,4,0,0.867,0.133,0,0,1,0.3795,0.81,0.051,0.95,0
799279200000,1995,5,1994,8,31,0.304,0.304,0,0,0,0,0,0,0,0,113.7,100.8,127.6,0,-1.421e-14,113.7,100.8,127.6,0,-1.421e-14,1.421e-14,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.304,1,0,1,0
801957600000,1995,6,1994,9,30,0.239,0.239,0,0,0,0,0,0,0,0,92.13,86.07,100,0,0,92.13,86.07,100,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.239,1,0,1,0
804549600000,1995,7,1994,10,31,0.204,0.204,0,0,0,0,0,0,0,0,76.19,70.48,85.8,0,0,76.19,70.48,85.8,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.204,1,0,1,0
807228000000,1995,8,1994,11,31,0.153,0.153,0,0,0,0,0,0,0,0,56.99,48.98,70.21,6.876e-16,-7.105e-15,56.99,48.98,70.21,6.876e-16,-7.105e-15,7.105e-15,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.153,1,0,1,0
809906400000,1995,9,1994,12,30,0.0846,0.0846,0,0,0,0,0,0,0,0,32.64,24.93,47.97,2.368e-16,-3.553e-15,32.64,24.93,47.97,2.368e-16,-3.553e-15,7.105e-15,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.0846,1,0,1,0
812498400000,1995,10,1995,1,31,0.061,0.061,0,0,0,0,0,0,0,0,22.78,18.87,30.26,0,-3.553e-15,22.78,18.87,30.26,0,-3.553e-15,3.553e-15,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.061,1,0,1,0
815176800000,1995,11,1995,2,30,0.103,0.102,0,0,0,0,0,0,0,0,39.6,30.88,52.66,0.1443,-3.553e-15,39.46,30.88,50,0.1443,-3.553e-15,2.66,0.997,0.949,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.103,0.99,0,1,0
817768800000,1995,12,1995,3,31,0.198,0.158,0,0,0,0,0,0,0,0,73.92,56.17,81.67,15.02,0,58.91,56.17,59,15.02,0,22.67,0.801,0.722,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.198,0.8,0,1,0
820447200000,1996,1,1995,4,31,0.248,0.194,0,0,0,0,0,0,0,0,92.59,67.85,117.4,20.07,0,72.52,67.85,73,20.07,0,44.44,0.802,0.622,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.248,0.78,0,1,0
823125600000,1996,2,1995,5,29,0.374,0.213,0.142,4525.78,18.37,18.37,6.503,1,0,0.8275862068965517,149.1,121,179,64.13,36,85,85,85,7.602,-1.421e-14,49.67,0.575,0.475,0.702,56.53,0,93.97,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0739,0.0708,0.0832,0.00129,0,0.00374,0.00005,0,0.00015,0.104,0.0708,0.156,0.0041,0.0028,0.0061,25.41,25.4,25.43,0.379,0,0.942,0.397,0,0.961,0.364,0,0.905,6.773,0,19.12,6.503,0,18.37,5,12,0,0.172,0.414,0,0.0361,0.586,0.232,0.57,0.38,0.62,12.1
825631200000,1996,3,1995,6,31,0.566,0.287,0.279,9714.1,30.12,30.12,13.06,1,1,1,211.3,183.6,242.1,104.3,76.62,107,107,107,-1.375e-15,-1.421e-14,1.421e-14,0.51,0.442,0.583,104.3,76.62,135.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.09,0.0802,0.101,0.00461,0.00226,0.00724,0.00018,0.000088,0.00029,0.178,0.128,0.233,0.007,0.005,0.0092,25.33,25.11,25.44,0.448,0,0.933,0.469,0,0.97,0.434,0,0.905,13.46,0,31.05,13.06,0,30.12,0,16,0,0,0.516,0,0.0725,0.516,0.287,0.51,0.49,0.51,17.2
828309600000,1996,4,1995,7,30,0.551,0.324,0.223,9328.48,26.07,26.07,12.96,1,0,0.9666666666666667,212.7,174.9,242.9,87.7,49.87,125,125,125,1.662,-1.421e-14,49.87,0.594,0.515,0.715,86.04,0,118,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0869,0.0708,0.0976,0.0032,0,0.00578,0.00013,0,0.00023,0.151,0.0708,0.205,0.0059,0.0028,0.0081,25.34,25.14,25.48,0.521,0,0.928,0.549,0,0.97,0.504,0,0.897,13.38,0,26.87,12.96,0,26.07,1,12,0,0.0333,0.4,0,0.072,0.433,0.328,0.59,0.4,0.6,16.9
830901600000,1996,5,1995,8,31,0.393,0.377,0,0,0,0,0,0,0,0,146.9,125.4,172.4,6.083,0,140.8,125.4,147,6.083,0,25.4,0.963,0.853,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.44,25.43,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.393,0.96,0,1,0
833580000000,1996,6,1995,9,30,0.293,0.291,0,0,0,0,0,0,0,0,113.2,101.9,125.1,0.8613,0,112.4,101.9,119,0.8613,0,6.1,0.993,0.951,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.293,0.99,0,1,0
836172000000,1996,7,1995,10,31,0.244,0.244,0,0,0,0,0,0,0,0,91.22,84.08,101.6,0,0,91.22,84.08,101.6,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.244,1,0,1,0
838850400000,1996,8,1995,11,31,0.168,0.168,0,0,0,0,0,0,0,0,62.9,50.66,82.72,-2.292e-16,-7.105e-15,62.9,50.66,82.72,-2.292e-16,-7.105e-15,7.105e-15,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.168,1,0,1,0
841528800000,1996,9,1995,12,30,0.0865,0.0865,0,0,0,0,0,0,0,0,33.36,23.07,49.59,-1.184e-16,-3.553e-15,33.36,23.07,49.59,-1.184e-16,-3.553e-15,7.105e-15,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.0865,1,0,1,0
844120800000,1996,10,1996,1,31,0.0652,0.0652,0,0,0,0,0,0,0,0,24.35,22.91,27.87,0,0,24.35,22.91,27.87,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.0652,1,0,1,0
846799200000,1996,11,1996,2,30,0.122,0.111,0,0,0,0,0,0,0,0,47.03,28.62,68.1,4.343,-3.553e-15,42.68,28.62,50,4.343,-3.553e-15,18.1,0.93,0.734,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.122,0.91,0,1,0
849391200000,1996,12,1996,3,31,0.228,0.158,0,0,0,0,0,0,0,0,85.02,66.65,107.3,26.02,7.65,59,59,59,26.02,7.65,48.34,0.707,0.55,0.885,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.228,0.69,0,1,0
852069600000,1997,1,1996,4,31,0.338,0.196,0.1,4194.51,15.67,15.67,5.638,1,0,0.5806451612903226,126.4,105.7,144.3,53.38,32.7,73,73,73,16.05,-1.421e-14,48.84,0.585,0.506,0.691,37.33,0,71.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0741,0.000705,0,0.00181,0.000028,0,0.000071,0.0893,0.0708,0.115,0.0035,0.0028,0.0045,25.41,25.39,25.43,0.348,0,0.92,0.372,0,0.96,0.335,0,0.883,5.873,0,16.32,5.638,0,15.67,13,6,0,0.419,0.194,0,0.0313,0.613,0.238,0.58,0.3,0.7,12.4
854748000000,1997,2,1996,5,28,0.501,0.206,0.295,14753.5,40.93,40.93,21.95,1,1,1,207,147.3,265.1,122,62.27,85,85,85,-1.269e-15,-2.842e-14,1.421e-14,0.424,0.321,0.577,122,62.27,180.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.093,0.072,0.114,0.00612,0.00104,0.0111,0.00024,0.000041,0.00044,0.206,0.0996,0.31,0.0081,0.0039,0.012,25.26,24.93,25.41,0.7,0,0.948,0.726,0,0.98,0.678,0,0.929,22.63,0,41.77,21.95,0,40.93,0,7,0,0,0.25,0,0.122,0.25,0.206,0.41,0.59,0.41,29.4
857167200000,1997,3,1996,6,31,0.816,0.287,0.53,33340.9,47.24,47.24,44.81,1,1,1,304.8,273.1,315.4,197.8,166.1,107,107,107,0,-2.842e-14,2.842e-14,0.351,0.339,0.392,197.8,166.1,208.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.112,0.127,0.0126,0.00986,0.0135,0.0005,0.00039,0.00054,0.345,0.288,0.364,0.014,0.011,0.015,24.73,24.66,24.92,0.954,0.944,0.956,0.98,0.972,0.98,0.934,0.918,0.937,45.74,38.32,48.2,44.81,37.26,47.24,0,0,0,0,0,0,0.249,0,0.286,0.35,0.65,0.35,40.9
859845600000,1997,4,1996,7,30,0.958,0.324,0.634,38488.9,62.64,62.64,53.46,2,1,1.6,369.4,312.7,415,244.4,187.7,125,125,125,2.842e-15,-2.842e-14,2.842e-14,0.342,0.301,0.4,244.4,187.7,290,990,990,990,965.2,965,965.5,24.8,24.5,25,0.142,0.122,0.158,0.0218,0.0117,0.0359,0.00088,0.00047,0.0015,0.327,0.252,0.397,0.013,0.01,0.016,24.43,24.2,24.71,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,36.99,25.75,51.78,35.92,24.98,48.2,0,0,0,0,0,0,0.297,0,0.324,0.34,0.66,0.34,40.2
862437600000,1997,5,1996,8,31,0.797,0.394,0.403,24700.2,51.39,51.39,33.2,2,1,1.064516129032258,297.5,226.3,386,150.5,79.29,147,147,147,2.75e-15,-2.842e-14,2.842e-14,0.507,0.381,0.65,150.5,79.29,239,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.109,0.0843,0.141,0.00854,0.00249,0.0161,0.00034,0.000098,0.00065,0.253,0.136,0.401,0.01,0.0054,0.016,24.84,24.33,25.31,0.935,0.912,0.958,0.972,0.96,0.98,0.908,0.882,0.939,32.57,18.25,52.01,31.56,17.52,48.2,0,0,0,0,0,0,0.184,0,0.394,0.49,0.51,0.49,31
865116000000,1997,6,1996,9,30,0.476,0.308,0.135,2558.35,22.8,22.8,3.553,1,0,0.7,183.8,154.7,222.7,64.81,35.65,119,119,119,12.61,-1.421e-14,49.32,0.655,0.534,0.769,52.2,0,103.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0781,0.0708,0.0916,0.00146,0,0.00457,0.000057,0,0.00018,0.11,0.0708,0.179,0.0043,0.0028,0.007,25.43,25.28,25.47,0.153,0,0.922,0.161,0,0.97,0.148,0,0.89,3.673,0,23.51,3.553,0,22.8,9,16,0,0.3,0.533,0,0.0197,0.833,0.341,0.65,0.28,0.72,5.37
867708000000,1997,7,1996,10,31,0.369,0.289,0,0,0,0,0,0,0,0,137.7,124.8,153.3,29.66,16.84,108,108,108,29.66,16.84,45.28,0.787,0.705,0.865,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.369,0.78,0,1,0
870386400000,1997,8,1996,11,31,0.266,0.245,0,0,0,0,0,0,0,0,99.32,84.1,122.9,8.02,0,91.3,84.1,93,8.02,0,29.93,0.928,0.757,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.266,0.92,0,1,0
873064800000,1997,9,1996,12,30,0.176,0.172,0,0,0,0,0,0,0,0,67.86,56.14,83.83,1.55,0,66.31,56.14,72,1.55,0,11.83,0.981,0.859,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.176,0.98,0,1,0
875656800000,1997,10,1997,1,31,0.153,0.139,0,0,0,0,0,0,0,0,57.21,53.6,61.42,5.211,1.6,52,52,52,5.211,1.6,9.42,0.91,0.847,0.97,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.153,0.91,0,1,0
878335200000,1997,11,1997,2,30,0.186,0.13,0,0,0,0,0,0,0,0,71.65,58.74,81.34,21.65,8.74,50,50,50,21.65,8.74,31.34,0.707,0.615,0.851,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.186,0.7,0,1,0
880927200000,1997,12,1997,3,31,0.241,0.158,0,0,0,0,0,0,0,0,89.89,75.87,103.5,30.89,16.87,59,59,59,30.89,16.87,44.49,0.661,0.57,0.778,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.241,0.66,0,1,0
883605600000,1998,1,1997,4,31,0.366,0.196,0.145,6817.49,20.67,20.67,9.163,1,0,0.7741935483870968,136.5,102.1,166.7,63.48,29.12,73,73,73,9.389,-1.421e-14,49.9,0.543,0.438,0.715,54.09,0,93.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0708,0.082,0.00131,0,0.00371,0.000051,0,0.00015,0.103,0.0708,0.155,0.0041,0.0028,0.0061,25.4,25.38,25.43,0.502,0,0.937,0.527,0,0.966,0.482,0,0.9,9.53,0,21.4,9.163,0,20.67,7,7,0,0.226,0.226,0,0.0509,0.452,0.221,0.54,0.4,0.6,18.6
886284000000,1998,2,1997,5,28,0.47,0.206,0.264,13642.9,34.66,34.66,20.3,1,1,1,194.1,160.9,239.4,109.1,75.91,85,85,85,-5.075e-16,-1.421e-14,1.421e-14,0.447,0.355,0.528,109.1,75.91,154.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0885,0.0768,0.104,0.00503,0.0022,0.00887,0.0002,0.000086,0.00035,0.183,0.124,0.264,0.0072,0.0049,0.01,25.32,25.1,25.41,0.768,0,0.941,0.793,0,0.97,0.742,0,0.912,21,0,35.73,20.3,0,34.66,0,5,0,0,0.179,0,0.113,0.179,0.206,0.44,0.56,0.44,29
888703200000,1998,3,1997,6,31,0.717,0.287,0.431,26890.5,48.2,48.2,36.14,1,1,1,267.8,229.5,321.7,160.8,122.5,107,107,107,3.667e-15,-2.842e-14,2.842e-14,0.405,0.333,0.466,160.8,122.5,214.7,990,990,990,964.8,964.6,965,25.2,25,25.4,0.11,0.0964,0.129,0.00942,0.00617,0.014,0.00037,0.00024,0.00056,0.279,0.211,0.375,0.011,0.0083,0.015,24.96,24.62,25.21,0.941,0.927,0.957,0.974,0.97,0.98,0.917,0.899,0.938,37.08,28.09,49.62,36.14,27.24,48.2,0,0,0,0,0,0,0.201,0,0.286,0.4,0.6,0.4,37.5
891381600000,1998,4,1997,7,30,0.933,0.324,0.609,36883.5,56.12,56.12,51.23,2,1,1.6,360.1,324.1,384.6,235.1,199.2,125,125,125,-9.474e-16,-2.842e-14,2.842e-14,0.348,0.325,0.386,235.1,199.2,259.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.139,0.126,0.148,0.0165,0.0127,0.0215,0.00066,0.00051,0.00087,0.315,0.252,0.404,0.013,0.01,0.016,24.49,24.39,24.63,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,36.39,25.78,52.56,35.11,25,48.2,0,0,0,0,0,0,0.285,0,0.324,0.35,0.65,0.35,39.5
893973600000,1998,5,1997,8,31,0.689,0.394,0.295,16255.2,40.92,40.92,21.85,1,1,1,257.1,198.4,329.1,110.1,51.37,147,147,147,1.29e-21,-2.842e-14,2.842e-14,0.585,0.447,0.741,110.1,51.37,182.1,990,990,990,964.7,964.4,965,25.3,25,25.6,0.0952,0.0745,0.121,0.00511,0.000116,0.0112,0.0002,0.0000045,0.00045,0.192,0.0865,0.32,0.0076,0.0034,0.013,25.1,24.63,25.51,0.749,0,0.949,0.781,0,0.98,0.726,0,0.93,22.53,0,41.76,21.85,0,40.92,0,6,0,0,0.194,0,0.121,0.194,0.394,0.57,0.43,0.57,23.6
896652000000,1998,6,1997,9,30,0.43,0.308,0.0703,0,0,0,0,1,0,0.43333333333333335,166.1,142.6,195.4,47.06,23.59,119,119,119,19.95,-1.421e-14,48.74,0.723,0.609,0.835,27.11,0,76.36,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0735,0.0708,0.0819,0.000463,0,0.00224,0.000018,0,0.000088,0.0857,0.0708,0.13,0.0034,0.0028,0.0051,25.45,25.43,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,17,13,0,0.567,0.433,0,0,1,0.3597,0.72,0.16,0.84,0
899244000000,1998,7,1997,10,31,0.337,0.289,0,0,0,0,0,0,0,0,126,113.3,141.2,18,5.33,108,108,108,18,5.33,33.22,0.861,0.765,0.953,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.337,0.86,0,1,0
901922400000,1998,8,1997,11,31,0.257,0.244,0,0,0,0,0,0,0,0,95.81,84.07,111.4,4.897,0,90.91,84.07,93,4.897,0,18.42,0.953,0.835,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.257,0.95,0,1,0
904600800000,1998,9,1997,12,30,0.168,0.164,0,0,0,0,0,0,0,0,64.7,55.18,82.71,1.286,0,63.41,55.18,72,1.286,0,10.71,0.984,0.871,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.168,0.98,0,1,0
907192800000,1998,10,1998,1,31,0.128,0.127,0,0,0,0,0,0,0,0,47.87,42.95,55.58,0.4916,0,47.38,42.95,52,0.4916,0,3.58,0.991,0.936,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.128,0.99,0,1,0
909871200000,1998,11,1998,2,30,0.161,0.128,0,0,0,0,0,0,0,0,62.08,43.99,72.35,12.83,0,49.25,43.99,50,12.83,0,22.35,0.811,0.691,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.161,0.8,0,1,0
912463200000,1998,12,1998,3,31,0.289,0.158,0.0702,2287.09,16.81,16.81,3.074,1,0,0.41935483870967744,107.9,74.81,133.9,48.91,15.81,59,59,59,22.72,-7.105e-15,49.99,0.559,0.441,0.789,26.19,0,74.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0736,0.000444,0,0.00211,0.000017,0,0.000083,0.0829,0.0708,0.119,0.0032,0.0028,0.0047,25.42,25.38,25.43,0.179,0,0.94,0.186,0,0.96,0.172,0,0.902,3.202,0,17.51,3.074,0,16.81,18,7,0,0.581,0.226,0,0.0171,0.806,0.2188,0.55,0.24,0.76,7.91
915141600000,1999,1,1998,4,31,0.431,0.196,0.235,14105,24.99,24.99,18.96,1,1,1,160.9,135.2,185.6,87.91,62.24,73,73,73,2.521e-15,-1.421e-14,1.421e-14,0.458,0.393,0.54,87.91,62.24,112.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.08,0.0709,0.0887,0.00322,0.00104,0.00532,0.00013,0.000041,0.00021,0.144,0.0985,0.188,0.0057,0.0039,0.0074,25.38,25.38,25.4,0.889,0,0.939,0.933,0,0.97,0.857,0,0.902,19.64,0,25.76,18.96,0,24.99,0,1,0,0,0.0323,0,0.105,0.0323,0.196,0.45,0.55,0.45,32.7
917820000000,1999,2,1998,5,28,0.649,0.206,0.443,26339.3,53.73,53.73,39.2,2,1,1.1785714285714286,268.2,189.7,331.6,183.2,104.7,85,85,85,-1.523e-15,-2.842e-14,2.842e-14,0.325,0.256,0.448,183.2,104.7,246.6,990,990,990,964.8,964.4,965.1,25.2,24.9,25.6,0.115,0.0869,0.137,0.0113,0.00465,0.0167,0.00045,0.00018,0.00067,0.287,0.175,0.387,0.011,0.0069,0.015,24.95,24.67,25.41,0.875,0,0.959,0.905,0,0.98,0.853,0,0.94,35.58,0,51.69,34.56,0,48.2,0,2,0,0,0.0714,0,0.218,0.0714,0.206,0.32,0.68,0.32,40.6
920239200000,1999,3,1998,6,31,1.22,0.287,0.934,55441.9,117.9,117.9,74.52,3,1,2.096774193548387,455.8,334,675.8,348.8,227,107,107,107,-9.168e-16,-5.684e-14,5.684e-14,0.245,0.158,0.32,348.8,227,568.8,990,990,990,965.6,965.1,966.6,24.4,23.4,24.9,0.179,0.133,0.278,0.0653,0.015,0.181,0.0027,0.0006,0.0077,0.411,0.249,0.658,0.017,0.01,0.028,23.95,22.74,24.66,0.944,0.923,0.959,0.973,0.97,0.98,0.918,0.896,0.94,36.85,25.81,52.44,35.64,25.03,48.2,0,0,0,0,0,0,0.414,0,0.286,0.24,0.77,0.23,45.4
922917600000,1999,4,1998,7,30,2,0.324,1.68,94946.2,141.8,141.8,131.9,3,3,3,772.1,673.1,829.4,647.1,548.1,125,125,125,0,0,0,0.162,0.151,0.186,647.1,548.1,704.4,990,990,990,967,966.6,967.2,23,22.8,23.4,0.327,0.271,0.36,0.233,0.167,0.272,0.01,0.0071,0.012,0.794,0.627,0.891,0.035,0.027,0.039,22.22,21.89,22.78,0.956,0.951,0.957,0.979,0.973,0.98,0.936,0.925,0.938,44.88,38.8,48.24,43.96,37.77,47.27,0,0,0,0,0,0,0.733,0,0.32,0.16,0.84,0.16,47.5
925509600000,1999,5,1998,8,31,1.31,0.394,0.918,54334.5,105.6,105.6,73.03,3,1,1.967741935483871,489.7,362.2,658.6,342.7,215.2,147,147,147,4.072e-31,-5.684e-14,5.684e-14,0.31,0.223,0.406,342.7,215.2,511.6,990,990,990,965.8,965.2,966.5,24.2,23.5,24.8,0.179,0.132,0.251,0.0622,0.014,0.143,0.0026,0.00057,0.0061,0.422,0.255,0.627,0.017,0.01,0.027,23.78,22.9,24.44,0.946,0.924,0.958,0.974,0.97,0.98,0.922,0.897,0.939,38.96,25.93,51.96,37.73,25.15,48.2,0,0,0,0,0,0,0.406,0,0.392,0.3,0.7,0.3,41.5
928188000000,1999,6,1998,9,30,0.753,0.308,0.445,27516.9,51.22,51.22,38.22,2,1,1.0666666666666667,290.6,239.7,355.9,171.6,120.7,119,119,119,-4.737e-15,-2.842e-14,2.842e-14,0.415,0.334,0.496,171.6,120.7,236.9,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.115,0.0975,0.139,0.0103,0.00601,0.0159,0.00041,0.00024,0.00064,0.289,0.209,0.395,0.012,0.0082,0.016,24.84,24.49,25.15,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.63,25.68,51.78,36.53,24.91,48.2,0,0,0,0,0,0,0.212,0,0.308,0.41,0.59,0.41,36.5
930780000000,1999,7,1998,10,31,0.552,0.289,0.263,9521.98,28.77,28.77,12.8,1,1,1,206,179.8,237.2,98.01,71.81,108,108,108,-1.834e-15,-1.421e-14,1.421e-14,0.528,0.455,0.601,98.01,71.81,129.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0881,0.0789,0.0991,0.00408,0.00185,0.00673,0.00016,0.000073,0.00027,0.167,0.12,0.223,0.0065,0.0047,0.0088,25.36,25.15,25.44,0.475,0,0.93,0.5,0,0.97,0.46,0,0.903,13.2,0,29.66,12.8,0,28.77,0,15,0,0,0.484,0,0.0711,0.484,0.289,0.52,0.48,0.52,17.2
933458400000,1999,8,1998,11,31,0.401,0.249,0.108,0,0,0,0,1,0,0.6129032258064516,149.8,129.8,178.4,56.82,36.77,93,93,93,16.33,-1.421e-14,49.07,0.626,0.521,0.717,40.49,0,85.44,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0735,0.0708,0.0819,0.000836,0,0.00301,0.000033,0,0.00012,0.0938,0.0708,0.143,0.0037,0.0028,0.0056,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12,19,0,0.387,0.613,0,0,1,0.293,0.62,0.27,0.73,0
936136800000,1999,9,1998,12,30,0.277,0.187,0.0185,0,0,0,0,1,0,0.13333333333333333,106.8,92.58,127.8,34.75,20.58,72,72,72,27.64,-7.105e-15,48.74,0.681,0.563,0.778,7.119,0,55.85,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000384,0,0.000497,0.0000015,0,0.00002,0.0728,0.0708,0.0892,0.0029,0.0028,0.0035,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,26,4,0,0.867,0.133,0,0,1,0.2585,0.68,0.067,0.93,0
938728800000,1999,10,1999,1,31,0.228,0.139,0,0,0,0,0,0,0,0,84.99,78.09,92.31,32.99,26.09,52,52,52,32.99,26.09,40.31,0.614,0.563,0.666,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.228,0.61,0,1,0
941407200000,1999,11,1999,2,30,0.225,0.13,0,0,0,0,0,0,0,0,86.78,77.27,97.23,36.78,27.27,50,50,50,36.78,27.27,47.23,0.578,0.514,0.647,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.225,0.58,0,1,0
943999200000,1999,12,1999,3,31,0.297,0.158,0.0999,0,0,0,0,1,0,0.6451612903225806,110.8,97.23,121.6,51.81,38.23,59,59,59,14.5,-7.105e-15,49.44,0.536,0.485,0.607,37.31,0,62.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00043,0,0.00107,0.000017,0,0.000042,0.0845,0.0708,0.0989,0.0033,0.0028,0.0039,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,11,20,0,0.355,0.645,0,0,1,0.1971,0.53,0.34,0.66,0
946677600000,2000,1,1999,4,31,0.382,0.196,0.171,9220.95,20.01,20.01,12.39,1,0,0.8709677419354839,142.5,112.5,163.4,69.45,39.54,73,73,73,5.508,-1.421e-14,48.02,0.518,0.447,0.649,63.95,0,90.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0708,0.0808,0.00173,0,0.00343,0.000068,0,0.00013,0.113,0.0708,0.149,0.0044,0.0028,0.0058,25.39,25.38,25.43,0.679,0,0.939,0.713,0,0.965,0.653,0,0.901,12.89,0,20.74,12.39,0,20.01,4,4,0,0.129,0.129,0,0.0689,0.258,0.211,0.51,0.45,0.55,24.1
949356000000,2000,2,1999,5,29,0.474,0.213,0.261,8760.71,29.87,29.87,12.59,1,1,1,189.1,164.8,218.4,104.1,79.77,85,85,85,-4.9e-16,-1.421e-14,1.421e-14,0.454,0.389,0.516,104.1,79.77,133.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0782,0.0971,0.0046,0.00253,0.00709,0.00018,0.000099,0.00028,0.174,0.131,0.227,0.0068,0.0051,0.0089,25.37,25.26,25.41,0.482,0,0.937,0.5,0,0.97,0.465,0,0.904,13.01,0,30.79,12.59,0,29.87,0,14,0,0,0.483,0,0.0699,0.483,0.213,0.45,0.55,0.45,18.5
951861600000,2000,3,1999,6,31,1,0.287,0.715,42877.5,127.2,127.2,57.63,3,1,1.5806451612903225,374.1,223,724,267.1,116,107,107,107,5.043e-15,-2.842e-14,5.684e-14,0.325,0.148,0.48,267.1,116,617,990,990,990,965.3,964.5,966.8,24.7,23.2,25.5,0.151,0.0941,0.306,0.0463,0.00561,0.213,0.0019,0.00022,0.0092,0.362,0.199,0.739,0.015,0.0078,0.032,24.38,22.47,25.26,0.943,0.922,0.958,0.974,0.97,0.98,0.918,0.895,0.939,37.12,25.81,51.14,36.05,25.03,48.2,0,0,0,0,0,0,0.32,0,0.285,0.29,0.71,0.29,42.9
954540000000,2000,4,1999,7,30,2.03,0.324,1.71,96271,144.6,144.6,133.7,3,3,3,783.4,657.8,848.6,658.4,532.8,125,125,125,0,0,0,0.16,0.147,0.19,658.4,532.8,723.6,990,990,990,967,966.5,967.3,23,22.7,23.5,0.334,0.262,0.371,0.241,0.157,0.284,0.011,0.0067,0.013,0.813,0.601,0.923,0.035,0.026,0.041,22.15,21.78,22.87,0.956,0.949,0.957,0.979,0.971,0.98,0.936,0.922,0.938,45.52,37.81,49.3,44.57,36.73,48.2,0,0,0,0,0,0,0.743,0,0.32,0.16,0.84,0.16,47.4
957132000000,2000,5,1999,8,31,1.31,0.394,0.919,54344.8,102.9,102.9,73.04,3,1,1.967741935483871,490,371.5,644.4,343,224.5,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.308,0.228,0.396,343,224.5,497.4,990,990,990,965.8,965.3,966.5,24.2,23.5,24.7,0.178,0.136,0.243,0.0617,0.0148,0.134,0.0026,0.0006,0.0057,0.42,0.258,0.632,0.017,0.01,0.027,23.78,22.94,24.42,0.946,0.925,0.959,0.974,0.97,0.98,0.922,0.897,0.94,38.82,26.21,52.57,37.52,25.42,48.2,0,0,0,0,0,0,0.406,0,0.391,0.3,0.7,0.3,41.5
959810400000,2000,6,1999,9,30,0.798,0.308,0.49,30236.8,53.65,53.65,42,2,1,1.1333333333333333,307.9,261.6,366.8,188.9,142.6,119,119,119,-2.842e-15,-2.842e-14,2.842e-14,0.39,0.324,0.455,188.9,142.6,247.8,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.122,0.105,0.142,0.0118,0.00787,0.0168,0.00047,0.00031,0.00068,0.309,0.248,0.4,0.012,0.0098,0.016,24.74,24.47,25.01,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.939,39.71,25.87,52.35,38.53,25.1,48.2,0,0,0,0,0,0,0.233,0,0.308,0.39,0.61,0.39,37.9
962402400000,2000,7,1999,10,31,0.601,0.289,0.312,16304.9,33.76,33.76,21.92,1,1,1,224.6,196.8,259.1,116.6,88.76,108,108,108,4.584e-16,-1.421e-14,2.842e-14,0.484,0.417,0.549,116.6,88.76,151.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0947,0.0849,0.107,0.00566,0.00329,0.00859,0.00022,0.00013,0.00034,0.2,0.15,0.262,0.0079,0.0059,0.01,25.25,25,25.44,0.746,0,0.94,0.782,0,0.97,0.724,0,0.911,22.6,0,34.81,21.92,0,33.76,0,6,0,0,0.194,0,0.122,0.194,0.289,0.48,0.52,0.48,27.1
965080800000,2000,8,1999,11,31,0.453,0.249,0.204,0,0,0,0,1,1,1,169.3,150.6,195.4,76.31,57.55,93,93,93,-2.063e-15,-1.421e-14,1.421e-14,0.553,0.476,0.618,76.31,57.55,102.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0787,0.0721,0.0879,0.00224,0.000642,0.00445,0.000088,0.000025,0.00017,0.126,0.0929,0.173,0.005,0.0036,0.0068,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.55,0.45,0.55,0
967759200000,2000,9,1999,12,30,0.309,0.187,0.0592,1833.38,17.17,17.17,2.546,1,0,0.36666666666666664,119,98.6,148.6,47.02,26.6,72,72,72,24.2,-1.421e-14,49.02,0.613,0.484,0.73,22.82,0,76.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0767,0.000382,0,0.00226,0.000015,0,0.000089,0.0815,0.0708,0.125,0.0032,0.0028,0.0049,25.42,25.38,25.43,0.152,0,0.938,0.16,0,0.96,0.146,0,0.9,2.652,0,17.88,2.546,0,17.17,19,6,0,0.633,0.2,0,0.0141,0.833,0.2498,0.61,0.19,0.81,5.93
970351200000,2000,10,2000,1,31,0.242,0.139,0,0,0,0,0,0,0,0,90.22,85.47,98.32,38.22,33.47,52,52,52,38.22,33.47,46.32,0.578,0.529,0.608,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.242,0.57,0,1,0
973029600000,2000,11,2000,2,30,0.252,0.13,0.0286,0,0,0,0,1,0,0.2,97.06,86.57,112.5,47.06,36.57,50,50,50,36.02,-7.105e-15,49.69,0.517,0.444,0.578,11.04,0,62.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000885,0,0.00107,0.0000035,0,0.000042,0.0743,0.0708,0.0988,0.0029,0.0028,0.0039,25.43,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24,6,0,0.8,0.2,0,0,1,0.2234,0.52,0.11,0.89,0
975621600000,2000,12,2000,3,31,0.391,0.158,0.233,13638.7,23.86,23.86,18.33,1,1,1,146.1,118.8,167,87.1,59.83,59,59,59,2.75e-15,-1.421e-14,1.421e-14,0.408,0.353,0.497,87.1,59.83,108,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0708,0.0853,0.00315,0.000836,0.00493,0.00012,0.000033,0.00019,0.141,0.0949,0.178,0.0055,0.0037,0.007,25.37,25.35,25.41,0.859,0,0.937,0.902,0,0.97,0.829,0,0.899,18.99,0,24.6,18.33,0,23.86,0,2,0,0,0.0645,0,0.102,0.0645,0.158,0.4,0.6,0.4,34.9
978300000000,2001,1,2000,4,31,0.503,0.196,0.308,19026.1,32.01,32.01,25.57,1,1,1,188,171.1,215.3,115,98.06,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.39,0.339,0.427,115,98.06,142.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0895,0.0836,0.0992,0.00552,0.00409,0.00785,0.00022,0.00016,0.00031,0.193,0.163,0.242,0.0075,0.0064,0.0095,25.37,25.27,25.39,0.921,0.911,0.936,0.97,0.968,0.97,0.893,0.882,0.907,26.37,22.28,33,25.57,21.57,32.01,0,0,0,0,0,0,0.142,0,0.195,0.39,0.61,0.39,37.8
980978400000,2001,2,2000,5,28,0.744,0.206,0.538,33084,88.53,88.53,49.23,2,1,1.3928571428571428,307.5,219.5,492.1,222.5,134.5,85,85,85,1.015e-15,-2.842e-14,2.842e-14,0.292,0.173,0.387,222.5,134.5,407.1,990,990,990,965,964.5,965.8,25,24.2,25.5,0.129,0.0975,0.194,0.0231,0.00718,0.0911,0.00093,0.00028,0.0038,0.314,0.229,0.502,0.013,0.009,0.021,24.73,23.68,25.25,0.943,0.923,0.958,0.974,0.97,0.98,0.918,0.895,0.939,37.3,25.78,50.88,36.28,25.01,48.2,0,0,0,0,0,0,0.274,0,0.206,0.28,0.72,0.28,44.5
983397600000,2001,3,2000,6,31,2.24,0.287,1.95,107216,177.6,177.6,144.1,4,2,3.3548387096774195,835.5,519.7,1038,728.5,412.7,107,107,107,3.667e-15,-1.137e-13,1.137e-13,0.134,0.103,0.206,728.5,412.7,930.5,990,990,990,967.2,965.9,968,22.8,22,24.1,0.394,0.199,0.552,0.278,0.0938,0.389,0.012,0.0039,0.018,0.907,0.514,1.2,0.04,0.021,0.055,21.86,20.78,23.55,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.918,0.938,44.4,35.97,52.19,43.24,34.89,48.2,0,0,0,0,0,0,0.801,0,0.29,0.13,0.87,0.13,47.9
986076000000,2001,4,2000,7,30,2.63,0.324,2.31,122700,179.8,179.8,170.4,4,3,3.933333333333333,1015,877.3,1074,890.4,752.3,125,125,125,-1.137e-14,-1.137e-13,1.137e-13,0.123,0.116,0.142,890.4,752.3,948.9,990,990,990,967.9,967.4,968.1,22.1,21.9,22.6,0.523,0.397,0.577,0.37,0.303,0.398,0.017,0.013,0.018,1.14,0.949,1.24,0.052,0.042,0.057,20.93,20.63,21.61,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.928,0.938,44.45,39.34,51.64,43.41,38.34,48.2,0,0,0,0,0,0,0.947,0,0.32,0.12,0.88,0.12,46.7
988668000000,2001,5,2000,8,31,1.84,0.394,1.44,82702.8,143.1,143.1,111.2,3,2,2.6129032258064515,686.2,530.9,862.8,539.2,383.9,147,147,147,3.667e-15,-5.684e-14,5.684e-14,0.219,0.17,0.277,539.2,383.9,715.8,990,990,990,966.6,966,967.4,23.4,22.6,24,0.268,0.192,0.367,0.166,0.0802,0.279,0.0072,0.0033,0.012,0.657,0.474,0.911,0.028,0.02,0.04,22.7,21.74,23.54,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.12,35.4,52.34,42.95,34.34,48.2,0,0,0,0,0,0,0.618,0,0.4,0.21,0.78,0.22,44.9
991346400000,2001,6,2000,9,30,1.13,0.308,0.823,49418.6,87.31,87.31,68.64,2,2,2,436.4,365.7,523,317.4,246.7,119,119,119,9.474e-16,0,2.842e-14,0.276,0.228,0.325,317.4,246.7,404,990,990,990,965.6,965.2,966,24.4,24,24.8,0.167,0.142,0.198,0.0488,0.0167,0.0897,0.002,0.00068,0.0037,0.372,0.268,0.502,0.015,0.011,0.021,24.07,23.54,24.5,0.942,0.928,0.955,0.973,0.97,0.98,0.916,0.901,0.936,35.27,27.53,44.55,34.32,26.7,43.66,0,0,0,0,0,0,0.381,0,0.307,0.27,0.73,0.27,43.7
993938400000,2001,7,2000,10,31,0.832,0.289,0.543,33543.7,55.03,55.03,45.09,2,1,1.2258064516129032,310.7,268.7,361.6,202.7,160.7,108,108,108,0,-2.842e-14,2.842e-14,0.35,0.299,0.402,202.7,160.7,253.6,990,990,990,965,964.8,965.2,25,24.8,25.2,0.125,0.11,0.143,0.013,0.00941,0.0187,0.00052,0.00037,0.00076,0.317,0.247,0.396,0.013,0.0099,0.016,24.72,24.52,24.95,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.33,25.63,52.15,39.18,24.86,48.2,0,0,0,0,0,0,0.25,0,0.289,0.35,0.65,0.35,40.3
996616800000,2001,8,2000,11,31,0.6,0.249,0.351,18427.5,39.13,39.13,24.77,1,1,1,224.1,194.6,266.2,131.1,101.6,93,93,93,4.584e-16,-2.842e-14,1.421e-14,0.418,0.349,0.478,131.1,101.6,173.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.098,0.0876,0.113,0.0069,0.00438,0.0105,0.00027,0.00017,0.00042,0.224,0.172,0.3,0.0088,0.0067,0.012,25.23,24.94,25.42,0.752,0,0.946,0.783,0,0.976,0.73,0,0.924,25.52,0,40.09,24.77,0,39.13,0,6,0,0,0.194,0,0.138,0.194,0.249,0.42,0.58,0.42,30.7
999295200000,2001,9,2000,12,30,0.415,0.187,0.228,14020.3,26.82,26.82,19.47,1,1,1,160.1,137.2,192.1,88.09,65.15,72,72,72,2.368e-15,-1.421e-14,1.421e-14,0.454,0.375,0.525,88.09,65.15,120.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0807,0.0726,0.092,0.00324,0.00129,0.00596,0.00013,0.000051,0.00023,0.145,0.104,0.203,0.0057,0.0041,0.0079,25.38,25.37,25.4,0.92,0.886,0.939,0.964,0.96,0.97,0.887,0.851,0.901,20.19,14.38,27.65,19.47,13.81,26.82,0,0,0,0,0,0,0.108,0,0.187,0.45,0.55,0.45,33.8
1001887200000,2001,10,2001,1,31,0.361,0.139,0.222,13726.3,19.62,19.62,18.45,1,1,1,135,127.8,140.7,82.96,75.85,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.386,0.37,0.407,82.96,75.85,88.71,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0729,0.0774,0.0028,0.0022,0.00329,0.00011,0.000086,0.00013,0.133,0.12,0.143,0.0052,0.0047,0.0056,25.37,25.36,25.38,0.93,0.923,0.939,0.961,0.96,0.964,0.894,0.889,0.902,19.19,17.73,20.36,18.45,17.02,19.62,0,0,0,0,0,0,0.102,0,0.139,0.39,0.61,0.39,38
1004565600000,2001,11,2001,2,30,0.387,0.13,0.257,15779.2,25.49,25.49,21.92,1,1,1,149.3,137.2,164.8,99.32,87.15,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.336,0.303,0.365,99.32,87.15,114.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0808,0.0765,0.0863,0.00419,0.00316,0.00551,0.00016,0.00012,0.00022,0.162,0.14,0.189,0.0063,0.0055,0.0074,25.35,25.34,25.36,0.918,0.911,0.925,0.968,0.963,0.97,0.888,0.883,0.894,22.65,20.04,26.28,21.92,19.3,25.49,0,0,0,0,0,0,0.122,0,0.13,0.34,0.66,0.34,40.8
1007157600000,2001,12,2001,3,31,0.43,0.158,0.271,16633.6,25.05,25.05,22.36,1,1,1,160.4,147.5,171.9,101.4,88.54,59,59,59,-2.292e-15,-1.421e-14,1.421e-14,0.369,0.343,0.4,101.4,88.54,112.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0784,0.087,0.00437,0.00328,0.00534,0.00017,0.00013,0.00021,0.167,0.144,0.187,0.0065,0.0056,0.0073,25.35,25.35,25.36,0.916,0.911,0.923,0.968,0.964,0.97,0.887,0.883,0.892,23.08,20.32,25.82,22.36,19.58,25.05,0,0,0,0,0,0,0.124,0,0.159,0.37,0.63,0.37,38.7
1009836000000,2002,1,2001,4,31,0.429,0.196,0.234,14375.9,23.8,23.8,19.32,1,1,1,160.2,142.6,180.6,87.21,69.62,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.458,0.404,0.512,87.21,69.62,107.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0797,0.0735,0.0869,0.00316,0.00167,0.0049,0.00012,0.000065,0.00019,0.143,0.112,0.18,0.0056,0.0044,0.007,25.38,25.38,25.39,0.924,0.911,0.94,0.964,0.96,0.97,0.891,0.875,0.902,20.04,15.79,24.54,19.32,15.16,23.8,0,0,0,0,0,0,0.107,0,0.195,0.46,0.55,0.45,33.5
1012514400000,2002,2,2001,5,28,0.467,0.206,0.261,5763.04,28.13,28.13,8.576,1,1,1,193,179.3,210.7,108,94.26,85,85,85,1.523e-15,-1.421e-14,1.421e-14,0.442,0.403,0.474,108,94.26,125.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.0833,0.0944,0.00493,0.00376,0.00644,0.00019,0.00015,0.00025,0.181,0.157,0.213,0.0071,0.0061,0.0083,25.39,25.32,25.41,0.297,0,0.929,0.312,0,0.97,0.288,0,0.901,8.841,0,29,8.576,0,28.13,0,19,0,0,0.679,0,0.0476,0.679,0.206,0.44,0.56,0.44,12.3
1014933600000,2002,3,2001,6,31,0.614,0.287,0.327,20205.5,31.12,31.12,27.16,1,1,1,229.2,209.9,246.5,122.2,102.9,107,107,107,-2.292e-15,-1.421e-14,1.421e-14,0.468,0.434,0.51,122.2,102.9,139.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0963,0.0895,0.102,0.00614,0.0045,0.00761,0.00024,0.00018,0.0003,0.21,0.175,0.241,0.0083,0.0069,0.0095,25.21,25.08,25.37,0.926,0.913,0.935,0.97,0.97,0.97,0.898,0.885,0.907,28,23.36,32.08,27.16,22.66,31.12,0,0,0,0,0,0,0.151,0,0.287,0.47,0.53,0.47,32.9
1017612000000,2002,4,2001,7,30,0.711,0.324,0.387,23995.8,41.39,41.39,33.33,1,1,1,274.2,235.6,308.3,149.2,110.6,125,125,125,-4.737e-16,-2.842e-14,2.842e-14,0.461,0.405,0.531,149.2,110.6,183.3,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.109,0.095,0.121,0.00843,0.00515,0.0113,0.00033,0.0002,0.00045,0.261,0.192,0.322,0.01,0.0076,0.013,24.95,24.74,25.19,0.937,0.919,0.95,0.973,0.97,0.98,0.912,0.892,0.931,34.22,25.12,42.24,33.33,24.36,41.39,0,0,0,0,0,0,0.185,0,0.324,0.46,0.54,0.46,33.7
