datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1293832800000,2011,1,2010,4,31,0.602,0.196,0.407,25490.5,47.64,47.64,34.26,1,1,1,224.8,190.6,281.9,151.8,117.6,73,73,73,-2.75e-15,-2.842e-14,1.421e-14,0.33,0.259,0.383,151.8,117.6,208.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0904,0.123,0.00866,0.00574,0.0135,0.00034,0.00022,0.00054,0.259,0.197,0.361,0.01,0.0077,0.014,25.18,24.81,25.39,0.938,0.923,0.956,0.973,0.97,0.98,0.912,0.895,0.937,35.19,27.02,48.61,34.26,26.21,47.64,0,0,0,0,0,0,0.19,0,0.195,0.33,0.68,0.32,42.3
1296511200000,2011,2,2010,5,28,1.07,0.206,0.86,51258.1,104,104,76.28,3,1,2,440.5,287.6,582.1,355.5,202.6,85,85,85,3.045e-15,-5.684e-14,5.684e-14,0.203,0.146,0.296,355.5,202.6,497.1,990,990,990,965.6,964.9,966.2,24.4,23.8,25.1,0.176,0.122,0.232,0.069,0.013,0.134,0.0029,0.00052,0.0056,0.431,0.243,0.618,0.018,0.0097,0.026,24,23.23,24.8,0.947,0.923,0.958,0.975,0.97,0.98,0.923,0.895,0.939,40.12,25.64,52.48,38.83,24.87,48.2,0,0,0,0,0,0,0.424,0,0.21,0.19,0.8,0.2,47.9
1298930400000,2011,3,2010,6,31,1.78,0.287,1.5,86093,131,131,115.7,3,2,2.967741935483871,666,589.5,745.4,559,482.5,107,107,107,3.667e-15,0,5.684e-14,0.161,0.144,0.182,559,482.5,638.4,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.273,0.229,0.318,0.175,0.127,0.227,0.0075,0.0053,0.0098,0.645,0.523,0.775,0.028,0.022,0.034,22.79,22.34,23.2,0.951,0.945,0.956,0.976,0.97,0.98,0.928,0.917,0.937,40.16,34.95,52.3,39.09,33.9,48.2,0,0,0,0,0,0,0.643,0,0.28,0.16,0.84,0.16,48.4
1301608800000,2011,4,2010,7,30,2.29,0.324,1.96,107242,162.6,162.6,148.9,4,3,3.466666666666667,882.9,755.5,961.6,757.9,630.5,125,125,125,0,0,0,0.142,0.13,0.165,757.9,630.5,836.6,990,990,990,967.4,966.9,967.7,22.6,22.3,23.1,0.407,0.318,0.474,0.301,0.222,0.344,0.013,0.0096,0.015,0.949,0.766,1.04,0.042,0.033,0.047,21.62,21.21,22.31,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,44.76,39.28,52.14,43.47,38.27,48.2,0,0,0,0,0,0,0.827,0,0.33,0.14,0.86,0.14,46.8
1304200800000,2011,5,2010,8,31,1.68,0.394,1.29,74455.7,134.1,134.1,100.1,3,2,2.4516129032258065,627,468.9,808.5,480,321.9,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.241,0.182,0.313,480,321.9,661.5,990,990,990,966.4,965.7,967.1,23.6,22.9,24.3,0.239,0.17,0.336,0.133,0.051,0.243,0.0057,0.0021,0.011,0.579,0.381,0.819,0.025,0.016,0.036,23.03,22.05,23.91,0.953,0.944,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.21,35.08,51.85,41.09,34.03,48.2,0,0,0,0,0,0,0.556,0,0.39,0.23,0.77,0.23,44.3
1306879200000,2011,6,2010,9,30,0.957,0.308,0.649,39392.2,73.71,73.71,54.71,2,1,1.6,369.3,298.3,460.4,250.3,179.3,119,119,119,0,-2.842e-14,2.842e-14,0.328,0.258,0.399,250.3,179.3,341.4,990,990,990,965.2,964.9,965.7,24.8,24.3,25.1,0.143,0.118,0.175,0.0251,0.011,0.0602,0.001,0.00044,0.0025,0.334,0.251,0.409,0.014,0.01,0.017,24.42,23.92,24.79,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.52,25.82,52.15,36.4,25.05,48.2,0,0,0,0,0,0,0.304,0,0.308,0.32,0.68,0.32,41.2
1309471200000,2011,7,2010,10,31,0.668,0.289,0.378,23472.9,42.31,42.31,31.55,1,1,1,249.2,213.3,294.8,141.2,105.3,108,108,108,1.375e-15,-2.842e-14,2.842e-14,0.437,0.366,0.506,141.2,105.3,186.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0907,0.119,0.00775,0.0047,0.0116,0.00031,0.00018,0.00046,0.244,0.18,0.326,0.0097,0.0071,0.013,25.08,24.8,25.34,0.934,0.915,0.951,0.972,0.97,0.98,0.907,0.887,0.932,32.46,23.93,43.17,31.55,23.21,42.31,0,0,0,0,0,0,0.175,0,0.29,0.43,0.57,0.43,35.1
1312149600000,2011,8,2010,11,31,0.474,0.249,0.225,1833.76,26.09,26.09,2.465,1,1,1,177.1,151.7,210.3,84.1,58.74,93,93,93,1.834e-15,-1.421e-14,1.421e-14,0.53,0.442,0.613,84.1,58.74,117.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0814,0.0725,0.0932,0.0029,0.000743,0.00572,0.00011,0.000029,0.00022,0.14,0.095,0.2,0.0055,0.0037,0.0078,25.41,25.34,25.42,0.0891,0,0.923,0.0939,0,0.97,0.0865,0,0.895,2.541,0,26.9,2.465,0,26.09,0,28,0,0,0.903,0,0.0137,0.903,0.249,0.53,0.47,0.53,3.87
1314828000000,2011,9,2010,12,30,0.309,0.187,0.0655,2210.3,17.3,17.3,3.07,1,0,0.4,119.3,99.24,149.3,47.3,27.24,72,72,72,22.04,-7.105e-15,49.39,0.613,0.482,0.726,25.26,0,77.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0769,0.000447,0,0.00232,0.000018,0,0.000091,0.0831,0.0708,0.126,0.0033,0.0028,0.0049,25.42,25.37,25.43,0.182,0,0.939,0.192,0,0.96,0.175,0,0.902,3.198,0,18.02,3.07,0,17.3,18,6,0,0.6,0.2,0,0.0171,0.8,0.2435,0.61,0.21,0.79,7.15
1317420000000,2011,10,2011,1,31,0.263,0.139,0.0316,0,0,0,0,1,0,0.22580645161290322,98.08,90.22,106.6,46.08,38.22,52,52,52,34.27,-7.105e-15,49.7,0.531,0.488,0.576,11.8,0,54.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000437,0,0.000393,0.0000017,0,0.000015,0.0738,0.0708,0.0875,0.0029,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24,7,0,0.774,0.226,0,0,1,0.2314,0.53,0.12,0.88,0
1320098400000,2011,11,2011,2,30,0.266,0.13,0.078,1500.72,16.9,16.9,2.084,1,0,0.5,102.6,89.4,125.2,52.57,39.4,50,50,50,22.46,-7.105e-15,49.24,0.491,0.399,0.559,30.11,0,75.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0723,0.000434,0,0.00214,0.000017,0,0.000084,0.0832,0.0708,0.119,0.0033,0.0028,0.0046,25.42,25.38,25.43,0.123,0,0.94,0.128,0,0.96,0.118,0,0.903,2.171,0,17.6,2.084,0,16.9,15,11,0,0.5,0.367,0,0.0116,0.867,0.188,0.49,0.29,0.71,5.64
1322690400000,2011,12,2011,3,31,0.401,0.158,0.243,14832.9,23.3,23.3,19.94,1,1,1,149.6,124.4,164.6,90.58,65.4,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.397,0.358,0.474,90.58,65.4,105.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0708,0.0844,0.00345,0.00131,0.00473,0.00014,0.000051,0.00019,0.147,0.103,0.174,0.0058,0.004,0.0068,25.36,25.35,25.4,0.916,0.888,0.94,0.965,0.96,0.97,0.884,0.852,0.903,20.64,14.46,24.02,19.94,13.88,23.3,0,0,0,0,0,0,0.111,0,0.158,0.39,0.61,0.39,37
1325368800000,2012,1,2011,4,31,0.426,0.196,0.23,14186.8,22.91,22.91,19.07,1,1,1,158.9,145.7,176.9,85.94,72.73,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.461,0.413,0.501,85.94,72.73,103.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0793,0.0746,0.0856,0.00305,0.00193,0.00458,0.00012,0.000076,0.00018,0.141,0.117,0.173,0.0055,0.0046,0.0068,25.38,25.38,25.38,0.926,0.911,0.94,0.963,0.96,0.97,0.892,0.882,0.902,19.78,16.8,23.62,19.07,16.13,22.91,0,0,0,0,0,0,0.106,0,0.196,0.46,0.54,0.46,33.3
1328047200000,2012,2,2011,5,29,0.488,0.213,0.275,8516.88,28.52,28.52,12.24,1,1,1,194.9,175,212.4,109.9,89.98,85,85,85,-9.801e-16,-1.421e-14,1.421e-14,0.438,0.4,0.486,109.9,89.98,127.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0818,0.095,0.00509,0.0034,0.00658,0.0002,0.00013,0.00026,0.185,0.149,0.216,0.0072,0.0058,0.0085,25.38,25.31,25.41,0.415,0,0.929,0.435,0,0.97,0.403,0,0.902,12.62,0,29.4,12.24,0,28.52,0,16,0,0,0.552,0,0.068,0.552,0.213,0.44,0.56,0.44,17.5
1330552800000,2012,3,2011,6,31,0.696,0.287,0.409,25466.8,41.41,41.41,34.23,1,1,1,259.7,213.8,289.8,152.7,106.8,107,107,107,-4.126e-15,-2.842e-14,2.842e-14,0.416,0.369,0.5,152.7,106.8,182.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.107,0.0909,0.118,0.00873,0.00483,0.0113,0.00035,0.00019,0.00045,0.265,0.182,0.318,0.01,0.0071,0.013,25.01,24.82,25.33,0.938,0.916,0.949,0.973,0.97,0.98,0.913,0.888,0.93,35.18,24.3,42.26,34.23,23.57,41.41,0,0,0,0,0,0,0.19,0,0.287,0.41,0.59,0.41,36.6
1333231200000,2012,4,2011,7,30,0.762,0.324,0.438,27288,40.91,40.91,37.9,1,1,1,294.1,279.4,306.2,169.1,154.4,125,125,125,9.474e-16,-2.842e-14,2.842e-14,0.425,0.408,0.447,169.1,154.4,181.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.111,0.12,0.0101,0.00888,0.0112,0.0004,0.00035,0.00044,0.297,0.27,0.318,0.012,0.011,0.013,24.83,24.75,24.91,0.945,0.941,0.949,0.974,0.97,0.98,0.921,0.912,0.93,38.91,35.49,41.75,37.9,34.43,40.91,0,0,0,0,0,0,0.211,0,0.324,0.43,0.57,0.43,35.8
1335823200000,2012,5,2011,8,31,0.588,0.394,0.166,8255.4,28.37,28.37,11.1,1,0,0.7096774193548387,219.6,174.2,275.3,72.63,27.16,147,147,147,10.8,-2.842e-14,47.94,0.682,0.534,0.844,61.84,0,128.3,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0824,0.0708,0.102,0.00224,0,0.00666,0.000088,0,0.00026,0.127,0.0708,0.224,0.005,0.0028,0.0089,25.32,24.97,25.52,0.475,0,0.933,0.498,0,0.97,0.459,0,0.902,11.48,0,29.24,11.1,0,28.37,9,6,0,0.29,0.194,0,0.0616,0.484,0.422,0.67,0.28,0.72,14
1338501600000,2012,6,2011,9,30,0.388,0.308,0.00913,0,0,0,0,1,0,0.06666666666666667,149.5,131.5,172.8,30.53,12.51,119,119,119,27,-7.105e-15,49.97,0.801,0.689,0.905,3.523,0,53.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0739,0.0000161,0,0.000323,6.3e-7,0,0.000013,0.0719,0.0708,0.0894,0.0028,0.0028,0.0035,25.44,25.43,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,2,0,0.933,0.0667,0,0,1,0.3789,0.79,0.024,0.98,0
1341093600000,2012,7,2011,10,31,0.309,0.288,0,0,0,0,0,0,0,0,115.3,102.8,129.6,7.878,0,107.4,102.8,108,7.878,0,21.59,0.935,0.833,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.309,0.93,0,1,0
1343772000000,2012,8,2011,11,31,0.225,0.223,0,0,0,0,0,0,0,0,83.92,72.44,100.9,0.7423,0,83.18,72.44,93,0.7423,0,7.88,0.992,0.922,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.225,0.99,0,1,0
1346450400000,2012,9,2011,12,30,0.135,0.135,0,0,0,0,0,0,0,0,52.04,41.8,71.08,9.474e-16,0,52.04,41.8,71.08,9.474e-16,0,7.105e-15,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.135,1,0,1,0
1349042400000,2012,10,2012,1,31,0.124,0.124,0,0,0,0,0,0,0,0,46.43,41.19,53.21,0.08194,0,46.35,41.19,52,0.08194,0,1.21,0.998,0.977,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.124,1,0,1,0
1351720800000,2012,11,2012,2,30,0.157,0.13,0,0,0,0,0,0,0,0,60.63,50.15,86.11,10.63,0.15,50,50,50,10.63,0.15,36.11,0.842,0.581,0.997,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.157,0.83,0,1,0
1354312800000,2012,12,2012,3,31,0.309,0.158,0.119,3635.75,17.71,17.71,4.887,1,0,0.7096774193548387,115.5,92.4,138.3,56.46,33.4,59,59,59,12.17,-7.105e-15,49.8,0.517,0.427,0.639,44.3,0,79.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0752,0.000749,0,0.00249,0.000029,0,0.000098,0.091,0.0708,0.127,0.0036,0.0028,0.005,25.41,25.37,25.43,0.293,0,0.938,0.31,0,0.96,0.281,0,0.9,5.09,0,18.44,4.887,0,17.71,9,12,0,0.29,0.387,0,0.0271,0.677,0.19,0.51,0.39,0.61,11.8
1356991200000,2013,1,2012,4,31,0.425,0.196,0.229,13390.1,24.88,24.88,18,1,1,1,158.6,135.1,185.1,85.6,62.05,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.464,0.394,0.541,85.6,62.05,112.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0792,0.0708,0.0885,0.00303,0.00102,0.00528,0.00012,0.00004,0.00021,0.14,0.0981,0.188,0.0055,0.0038,0.0073,25.38,25.38,25.4,0.859,0,0.94,0.902,0,0.97,0.828,0,0.902,18.66,0,25.65,18,0,24.88,0,2,0,0,0.0645,0,0.1,0.0645,0.196,0.46,0.54,0.46,31.5
1359669600000,2013,2,2012,5,28,0.594,0.206,0.388,22613.7,45.32,45.32,33.65,1,1,1,245.4,186.5,284.1,160.4,101.5,85,85,85,5.075e-16,-2.842e-14,2.842e-14,0.351,0.299,0.456,160.4,101.5,199.1,990,990,990,964.7,964.4,964.8,25.3,25.2,25.6,0.107,0.0858,0.12,0.00938,0.00437,0.0127,0.00037,0.00017,0.0005,0.275,0.17,0.344,0.011,0.0066,0.014,25.07,24.82,25.41,0.843,0,0.954,0.871,0,0.98,0.822,0,0.935,34.49,0,46.25,33.65,0,45.32,0,3,0,0,0.107,0,0.187,0.107,0.206,0.35,0.65,0.35,38.1
1362088800000,2013,3,2012,6,31,1.08,0.287,0.796,47814.5,105.9,105.9,64.27,3,1,1.8387096774193548,404.2,290.4,616.3,297.2,183.4,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.276,0.174,0.368,297.2,183.4,509.3,990,990,990,965.4,964.9,966.4,24.6,23.6,25.1,0.159,0.118,0.244,0.0436,0.0113,0.141,0.0018,0.00045,0.006,0.37,0.253,0.598,0.015,0.01,0.025,24.23,23.08,24.82,0.943,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.33,26.26,52.27,36.19,25.47,48.2,0,0,0,0,0,0,0.357,0,0.284,0.27,0.74,0.26,44.3
1364767200000,2013,4,2012,7,30,1.56,0.324,1.23,71529.4,116.3,116.3,99.35,3,2,2.533333333333333,599.9,449.5,687.7,474.9,324.5,125,125,125,-3.79e-15,-5.684e-14,5.684e-14,0.212,0.182,0.278,474.9,324.5,562.7,990,990,990,966.3,965.6,966.7,23.7,23.3,24.4,0.234,0.171,0.279,0.127,0.0522,0.177,0.0054,0.0021,0.0076,0.56,0.384,0.652,0.024,0.016,0.028,23.16,22.7,23.99,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.916,0.939,40.99,35.4,52.3,39.78,34.34,48.2,0,0,0,0,0,0,0.552,0,0.33,0.21,0.79,0.21,45.9
1367359200000,2013,5,2012,8,31,0.876,0.394,0.482,29368.8,62.92,62.92,39.47,2,1,1.2258064516129032,326.9,246.3,439.4,179.9,99.34,147,147,147,5.043e-15,-2.842e-14,2.842e-14,0.463,0.335,0.597,179.9,99.34,292.4,990,990,990,965,964.7,965.6,25,24.4,25.3,0.12,0.0914,0.16,0.0125,0.00419,0.037,0.0005,0.00017,0.0015,0.277,0.172,0.402,0.011,0.0068,0.016,24.68,24.09,25.15,0.937,0.913,0.958,0.973,0.968,0.98,0.911,0.883,0.939,34.1,22.36,52.14,33.07,21.65,48.2,0,0,0,0,0,0,0.219,0,0.394,0.45,0.55,0.45,33.5
1370037600000,2013,6,2012,9,30,0.531,0.308,0.223,7295.64,27.46,27.46,10.13,1,1,1,204.9,174.2,242.8,85.88,55.16,119,119,119,-1.184e-15,-1.421e-14,1.421e-14,0.587,0.49,0.683,85.88,55.16,123.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0853,0.0744,0.0986,0.00305,0.000439,0.00627,0.00012,0.000017,0.00025,0.147,0.0918,0.215,0.0058,0.0036,0.0085,25.37,25.13,25.46,0.398,0,0.928,0.42,0,0.97,0.386,0,0.9,10.46,0,28.31,10.13,0,27.46,0,17,0,0,0.567,0,0.0563,0.567,0.308,0.58,0.42,0.58,13.7
1372629600000,2013,7,2012,10,31,0.403,0.289,0.0446,0,0,0,0,1,0,0.2903225806451613,150.3,134,172.8,42.32,25.96,108,108,108,25.68,-1.421e-14,49.2,0.723,0.625,0.806,16.64,0,64.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0708,0.0764,0.000181,0,0.00126,0.0000071,0,0.000049,0.0776,0.0708,0.108,0.003,0.0028,0.0042,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,22,9,0,0.71,0.29,0,0,1,0.3584,0.72,0.11,0.89,0
1375308000000,2013,8,2012,11,31,0.295,0.249,0,0,0,0,0,0,0,0,110.3,95.41,132.1,17.29,2.41,93,93,93,17.29,2.41,39.05,0.851,0.704,0.975,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.295,0.84,0,1,0
1377986400000,2013,9,2012,12,30,0.183,0.172,0,0,0,0,0,0,0,0,70.47,57.2,93.49,4.021,0,66.45,57.2,72,4.021,0,21.49,0.953,0.77,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.183,0.94,0,1,0
1380578400000,2013,10,2013,1,31,0.157,0.139,0,0,0,0,0,0,0,0,58.5,54.22,65.45,6.501,2.22,52,52,52,6.501,2.22,13.45,0.892,0.794,0.959,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.157,0.89,0,1,0
1383256800000,2013,11,2013,2,30,0.201,0.13,0,0,0,0,0,0,0,0,77.54,63.25,91.17,27.54,13.25,50,50,50,27.54,13.25,41.17,0.651,0.548,0.791,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.201,0.65,0,1,0
1385848800000,2013,12,2013,3,31,0.314,0.158,0.13,5793.56,16.93,16.93,7.787,1,0,0.7419354838709677,117.3,86.25,134.4,58.27,27.25,59,59,59,9.678,-1.421e-14,45.57,0.511,0.439,0.684,48.59,0,75.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0738,0.000977,0,0.00216,0.000038,0,0.000085,0.0952,0.0708,0.12,0.0037,0.0028,0.0047,25.4,25.38,25.43,0.469,0,0.94,0.495,0,0.96,0.451,0,0.902,8.111,0,17.63,7.787,0,16.93,8,7,0,0.258,0.226,0,0.0433,0.484,0.184,0.5,0.41,0.59,18.5
1388527200000,2014,1,2013,4,31,0.423,0.196,0.227,13200.1,30.18,30.18,17.74,1,1,1,157.8,135.7,207.4,84.83,62.74,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.471,0.352,0.538,84.83,62.74,134.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0789,0.0711,0.0964,0.00296,0.00108,0.00717,0.00012,0.000042,0.00028,0.139,0.0994,0.227,0.0054,0.0039,0.0089,25.38,25.33,25.4,0.853,0,0.939,0.901,0,0.97,0.822,0,0.904,18.39,0,31.12,17.74,0,30.18,0,2,0,0,0.0645,0,0.0986,0.0645,0.196,0.46,0.54,0.46,31.2
1391205600000,2014,2,2013,5,28,0.586,0.206,0.38,23774.3,40.57,40.57,35.38,1,1,1,242.1,211.5,263.7,157.1,126.5,85,85,85,-5.075e-16,-2.842e-14,2.842e-14,0.353,0.322,0.402,157.1,126.5,178.7,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.105,0.0946,0.113,0.0091,0.0065,0.0109,0.00036,0.00025,0.00043,0.269,0.214,0.308,0.011,0.0084,0.012,25.09,24.94,25.32,0.941,0.929,0.948,0.973,0.97,0.979,0.915,0.901,0.928,36.36,29.18,41.44,35.38,28.3,40.57,0,0,0,0,0,0,0.197,0,0.206,0.35,0.65,0.35,40.6
1393624800000,2014,3,2013,6,31,0.961,0.287,0.675,41050.1,92.58,92.58,55.17,2,1,1.5161290322580645,358.9,262.3,536.3,251.9,155.3,107,107,107,2.75e-15,-2.842e-14,5.684e-14,0.313,0.2,0.408,251.9,155.3,429.3,990,990,990,965.2,964.7,966,24.8,24,25.3,0.142,0.108,0.205,0.0309,0.00895,0.102,0.0013,0.00035,0.0042,0.345,0.252,0.539,0.014,0.01,0.022,24.46,23.45,24.98,0.945,0.924,0.959,0.974,0.97,0.98,0.921,0.897,0.939,38.56,26.18,52.59,37.42,25.39,48.2,0,0,0,0,0,0,0.307,0,0.286,0.3,0.7,0.3,42.7
1396303200000,2014,4,2013,7,30,1.59,0.324,1.26,72083.3,108.7,108.7,100.1,3,2,2.533333333333333,612,549.7,650.6,487,424.7,125,125,125,-3.79e-15,-5.684e-14,5.684e-14,0.205,0.192,0.227,487,424.7,525.6,990,990,990,966.3,966.1,966.5,23.7,23.5,23.9,0.236,0.206,0.258,0.129,0.0995,0.152,0.0055,0.0042,0.0065,0.577,0.53,0.637,0.024,0.022,0.027,23.08,22.91,23.39,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.917,0.939,42.88,34.92,52.57,40.83,33.87,48.2,0,0,0,0,0,0,0.556,0,0.33,0.2,0.79,0.21,45.3
1398895200000,2014,5,2013,8,31,1.42,0.394,1.03,60275.4,104.2,104.2,81.02,3,2,2.129032258064516,530.2,390.6,651.4,383.2,243.6,147,147,147,-4.584e-15,-5.684e-14,5.684e-14,0.284,0.226,0.376,383.2,243.6,504.4,990,990,990,966,965.4,966.5,24,23.5,24.6,0.194,0.142,0.247,0.08,0.0165,0.138,0.0034,0.00067,0.0059,0.461,0.266,0.638,0.019,0.011,0.027,23.56,22.92,24.38,0.948,0.928,0.958,0.975,0.97,0.98,0.923,0.9,0.939,39.53,27.01,52.38,38.28,26.2,48.2,0,0,0,0,0,0,0.45,0,0.39,0.28,0.73,0.27,42.4
1401573600000,2014,6,2013,9,30,0.775,0.308,0.467,28701.4,57.06,57.06,39.86,2,1,1.1666666666666667,299,236.9,382.6,180,117.9,119,119,119,-1.421e-15,-2.842e-14,2.842e-14,0.406,0.311,0.502,180,117.9,263.6,990,990,990,964.9,964.6,965.3,25.1,24.7,25.4,0.118,0.0966,0.148,0.0113,0.00577,0.0234,0.00045,0.00023,0.00095,0.287,0.204,0.401,0.011,0.008,0.016,24.8,24.39,25.17,0.941,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,36.49,26.15,52.4,35.37,25.36,48.2,0,0,0,0,0,0,0.221,0,0.308,0.4,0.6,0.4,37
1404165600000,2014,7,2013,10,31,0.521,0.289,0.232,5907.01,27.77,27.77,7.94,1,1,1,194.6,164.4,232.8,86.57,56.45,108,108,108,-1.375e-15,-1.421e-14,1.421e-14,0.561,0.464,0.657,86.57,56.45,124.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0841,0.0735,0.0976,0.00311,0.000548,0.00636,0.00012,0.000021,0.00025,0.147,0.0927,0.215,0.0057,0.0036,0.0085,25.39,25.19,25.44,0.297,0,0.929,0.313,0,0.97,0.288,0,0.901,8.187,0,28.63,7.94,0,27.77,0,21,0,0,0.677,0,0.0441,0.677,0.289,0.55,0.45,0.55,11.3
1406844000000,2014,8,2013,11,31,0.36,0.249,0.0512,0,0,0,0,1,0,0.3225806451612903,134.5,114.4,163.1,41.48,21.41,93,93,93,22.35,-1.421e-14,48.21,0.699,0.57,0.813,19.12,0,70.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0765,0.000254,0,0.00171,0.00001,0,0.000067,0.079,0.0708,0.115,0.0031,0.0028,0.0045,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,21,10,0,0.677,0.323,0,0,1,0.3088,0.69,0.14,0.86,0
1409522400000,2014,9,2013,12,30,0.229,0.187,0,0,0,0,0,0,0,0,88.19,71.75,112.5,16.2,0,71.99,71.75,72,16.2,0,40.5,0.831,0.64,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.229,0.82,0,1,0
1412114400000,2014,10,2014,1,31,0.184,0.139,0,0,0,0,0,0,0,0,68.63,62.88,74.21,16.63,10.88,52,52,52,16.63,10.88,22.21,0.759,0.701,0.827,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.184,0.76,0,1,0
1414792800000,2014,11,2014,2,30,0.198,0.13,0,0,0,0,0,0,0,0,76.56,62.68,84.45,26.57,12.68,50,50,50,26.57,12.68,34.45,0.657,0.592,0.798,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.198,0.66,0,1,0
1417384800000,2014,12,2014,3,31,0.306,0.158,0.114,4332.58,16.66,16.66,5.823,1,0,0.6774193548387096,114.2,84.17,133.4,55.19,25.17,59,59,59,12.49,-1.421e-14,47.87,0.525,0.442,0.701,42.7,0,74.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0734,0.000751,0,0.00207,0.000029,0,0.000081,0.0906,0.0708,0.118,0.0036,0.0028,0.0046,25.41,25.38,25.43,0.352,0,0.937,0.372,0,0.96,0.338,0,0.9,6.066,0,17.35,5.823,0,16.66,10,9,0,0.323,0.29,0,0.0324,0.613,0.192,0.52,0.37,0.63,14.2
1420063200000,2015,1,2014,4,31,0.391,0.196,0.196,7226.03,23.17,23.17,9.712,1,1,1,146,129.8,178,73.04,56.84,73,73,73,-2.292e-16,-1.421e-14,1.421e-14,0.505,0.41,0.562,73.04,56.84,105,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0751,0.0708,0.086,0.00196,0.000581,0.00467,0.000077,0.000023,0.00018,0.118,0.0906,0.175,0.0046,0.0036,0.0068,25.39,25.38,25.41,0.475,0,0.939,0.497,0,0.97,0.457,0,0.902,10.08,0,23.88,9.712,0,23.17,0,15,0,0,0.484,0,0.054,0.484,0.195,0.5,0.5,0.5,18.5
1422741600000,2015,2,2014,5,28,0.567,0.206,0.362,18599.5,46.81,46.81,27.68,1,1,1,234.5,182.6,290.6,149.5,97.61,85,85,85,2.03e-15,-2.842e-14,2.842e-14,0.37,0.292,0.465,149.5,97.61,205.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.103,0.0845,0.123,0.00845,0.00405,0.0132,0.00033,0.00016,0.00053,0.255,0.163,0.356,0.01,0.0064,0.014,25.14,24.78,25.41,0.707,0,0.956,0.731,0,0.98,0.689,0,0.937,28.39,0,47.76,27.68,0,46.81,0,7,0,0,0.25,0,0.154,0.25,0.205,0.36,0.64,0.36,32.8
1425160800000,2015,3,2014,6,31,0.927,0.287,0.641,39052.1,65.56,65.56,52.49,2,1,1.4516129032258065,346.2,294.7,409.6,239.2,187.7,107,107,107,0,-2.842e-14,2.842e-14,0.312,0.261,0.363,239.2,187.7,302.6,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.138,0.119,0.16,0.0205,0.0117,0.0418,0.00083,0.00047,0.0017,0.341,0.248,0.396,0.014,0.0099,0.016,24.53,24.21,24.79,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.94,40.63,25.69,52.16,39.18,24.92,48.2,0,0,0,0,0,0,0.292,0,0.286,0.31,0.69,0.31,42.1
1427839200000,2015,4,2014,7,30,1.1,0.324,0.777,46602.2,77.14,77.14,64.73,2,2,2,424.7,389.6,482,299.7,264.6,125,125,125,0,0,0,0.296,0.259,0.321,299.7,264.6,357,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.162,0.149,0.182,0.0405,0.0239,0.0675,0.0017,0.00097,0.0028,0.347,0.294,0.433,0.014,0.012,0.018,24.14,23.8,24.36,0.94,0.933,0.949,0.971,0.97,0.975,0.912,0.905,0.926,33.33,29.48,39.55,32.36,28.6,38.57,0,0,0,0,0,0,0.36,0,0.323,0.29,0.71,0.29,42.4
1430431200000,2015,5,2014,8,31,1.03,0.394,0.636,38502.7,71.41,71.41,51.75,2,1,1.5161290322580645,384.5,298.8,479.8,237.5,151.8,147,147,147,-2.75e-15,-2.842e-14,2.842e-14,0.392,0.306,0.492,237.5,151.8,332.8,990,990,990,965.3,964.9,965.8,24.7,24.2,25.1,0.14,0.11,0.174,0.0239,0.00865,0.0561,0.00098,0.00034,0.0023,0.327,0.253,0.398,0.013,0.01,0.016,24.36,23.84,24.84,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.896,0.94,36.83,25.75,51.64,35.76,24.98,48.2,0,0,0,0,0,0,0.288,0,0.394,0.38,0.62,0.38,37.4
1433109600000,2015,6,2014,9,30,0.726,0.308,0.418,25990.8,39.85,39.85,36.1,1,1,1,280.1,246.9,295.8,161.1,127.9,119,119,119,2.842e-15,-2.842e-14,2.842e-14,0.426,0.402,0.482,161.1,127.9,176.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.112,0.1,0.117,0.00945,0.00662,0.0108,0.00038,0.00026,0.00043,0.281,0.222,0.309,0.011,0.0088,0.012,24.9,24.81,25.1,0.942,0.93,0.948,0.973,0.97,0.978,0.917,0.902,0.926,37.09,29.27,40.76,36.1,28.39,39.85,0,0,0,0,0,0,0.201,0,0.308,0.42,0.58,0.42,35.8
1435701600000,2015,7,2014,10,31,0.534,0.289,0.245,7432.15,30.03,30.03,9.989,1,1,1,199.5,165.7,242.8,91.47,57.66,108,108,108,1.146e-15,-1.421e-14,1.421e-14,0.548,0.445,0.652,91.47,57.66,134.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0858,0.0739,0.101,0.00352,0.000651,0.00721,0.00014,0.000026,0.00028,0.155,0.0949,0.233,0.0061,0.0037,0.0092,25.37,25.11,25.44,0.357,0,0.933,0.375,0,0.97,0.346,0,0.905,10.3,0,30.96,9.989,0,30.03,0,19,0,0,0.613,0,0.0555,0.613,0.289,0.54,0.46,0.54,13.9
1438380000000,2015,8,2014,11,31,0.357,0.249,0.0464,0,0,0,0,1,0,0.2903225806451613,133.2,111.8,162.7,40.16,18.79,93,93,93,22.84,-7.105e-15,49.14,0.707,0.572,0.832,17.33,0,69.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0763,0.000239,0,0.00167,0.0000094,0,0.000065,0.0784,0.0708,0.115,0.0031,0.0028,0.0045,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,22,9,0,0.71,0.29,0,0,1,0.3106,0.7,0.13,0.87,0
1441058400000,2015,9,2014,12,30,0.209,0.181,0,0,0,0,0,0,0,0,80.82,61.43,109.9,10.91,0,69.91,61.43,72,10.91,0,37.88,0.886,0.655,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.209,0.87,0,1,0
1443650400000,2015,10,2015,1,31,0.155,0.139,0,0,0,0,0,0,0,0,57.86,52.1,63.34,5.86,0.1,52,52,52,5.86,0.1,11.34,0.902,0.821,0.998,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.155,0.9,0,1,0
1446328800000,2015,11,2015,2,30,0.182,0.13,0,0,0,0,0,0,0,0,70.25,54,83.69,20.25,4,50,50,50,20.25,4,33.69,0.724,0.597,0.926,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.182,0.71,0,1,0
1448920800000,2015,12,2015,3,31,0.304,0.158,0.118,3760.95,15.22,15.22,5.055,1,0,0.7096774193548387,113.4,81.77,128.8,54.41,22.77,59,59,59,10.49,-7.105e-15,45.74,0.529,0.458,0.722,43.92,0,69.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0718,0.000717,0,0.00168,0.000028,0,0.000066,0.0901,0.0708,0.11,0.0035,0.0028,0.0043,25.41,25.39,25.43,0.317,0,0.912,0.341,0,0.96,0.305,0,0.876,5.266,0,15.85,5.055,0,15.22,9,11,0,0.29,0.355,0,0.0281,0.645,0.186,0.52,0.39,0.61,12.4
1451599200000,2016,1,2015,4,31,0.371,0.196,0.159,6376.39,20.93,20.93,8.57,1,0,0.8709677419354839,138.7,119,167.9,65.68,45.96,73,73,73,6.186,-1.421e-14,48.97,0.533,0.435,0.614,59.5,0,94.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0708,0.0824,0.00136,0,0.00382,0.000053,0,0.00015,0.105,0.0708,0.157,0.0041,0.0028,0.0061,25.4,25.38,25.43,0.448,0,0.939,0.465,0,0.967,0.43,0,0.902,8.912,0,21.65,8.57,0,20.93,4,12,0,0.129,0.387,0,0.0476,0.516,0.212,0.53,0.43,0.57,17.2
1454277600000,2016,2,2015,5,29,0.523,0.213,0.31,12175.8,41.91,41.91,17.49,1,1,1,208.9,169.3,269.4,123.9,84.27,85,85,85,-4.9e-16,-2.842e-14,2.842e-14,0.413,0.316,0.502,123.9,84.27,184.3,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0937,0.0797,0.115,0.00628,0.00291,0.0114,0.00025,0.00011,0.00045,0.21,0.139,0.318,0.0082,0.0054,0.013,25.29,24.9,25.41,0.516,0,0.95,0.536,0,0.98,0.501,0,0.931,18.01,0,42.77,17.49,0,41.91,0,13,0,0,0.448,0,0.0972,0.448,0.213,0.41,0.59,0.41,23.3
1456783200000,2016,3,2015,6,31,1.1,0.287,0.814,49108.8,96.4,96.4,66.01,2,1,1.7419354838709677,410.9,278.4,564.9,303.9,171.4,107,107,107,-2.75e-15,-5.684e-14,5.684e-14,0.273,0.189,0.384,303.9,171.4,457.9,990,990,990,965.4,964.8,966.1,24.6,23.9,25.2,0.16,0.114,0.215,0.0477,0.0103,0.115,0.002,0.00041,0.0048,0.391,0.252,0.582,0.016,0.01,0.024,24.18,23.28,24.89,0.947,0.924,0.959,0.976,0.97,0.98,0.924,0.896,0.94,39.93,26.1,52.45,38.78,25.32,48.2,0,0,0,0,0,0,0.367,0,0.286,0.26,0.74,0.26,44.6
1459461600000,2016,4,2015,7,30,1.49,0.324,1.17,68323.5,96.4,96.4,94.89,2,2,2,574.9,521.2,595.8,449.9,396.2,125,125,125,-1.895e-15,-5.684e-14,5.684e-14,0.218,0.21,0.24,449.9,396.2,470.8,990,990,990,966.2,965.9,966.3,23.8,23.7,24.1,0.217,0.196,0.227,0.111,0.086,0.121,0.0047,0.0036,0.0051,0.574,0.492,0.609,0.024,0.02,0.026,23.24,23.11,23.56,0.957,0.954,0.958,0.98,0.98,0.98,0.938,0.935,0.939,49.06,43.69,51.05,47.45,42.82,48.2,0,0,0,0,0,0,0.527,0,0.32,0.22,0.79,0.21,45.9
1462053600000,2016,5,2015,8,31,1.07,0.394,0.68,41084.3,79.1,79.1,55.22,2,1,1.5806451612903225,401,304.9,514.4,254,157.9,147,147,147,0,-2.842e-14,2.842e-14,0.376,0.286,0.482,254,157.9,367.4,990,990,990,965.4,964.9,965.9,24.6,24.1,25.1,0.146,0.112,0.186,0.0288,0.00917,0.0724,0.0012,0.00037,0.003,0.343,0.255,0.449,0.014,0.01,0.019,24.27,23.64,24.8,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.62,25.94,51.99,36.52,25.17,48.2,0,0,0,0,0,0,0.307,0,0.39,0.37,0.64,0.36,38.4
1464732000000,2016,6,2015,9,30,0.643,0.308,0.334,20634.9,40.83,40.83,28.66,1,1,1,247.9,208.1,299.7,128.9,89.1,119,119,119,-4.737e-16,-2.842e-14,2.842e-14,0.486,0.397,0.572,128.9,89.1,180.7,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.1,0.0864,0.119,0.00671,0.00332,0.0111,0.00027,0.00013,0.00044,0.224,0.152,0.316,0.0088,0.006,0.013,25.11,24.78,25.4,0.929,0.911,0.949,0.97,0.964,0.98,0.902,0.883,0.93,29.53,20.52,41.68,28.66,19.78,40.83,0,0,0,0,0,0,0.159,0,0.309,0.48,0.52,0.48,32.1
1467324000000,2016,7,2015,10,31,0.475,0.289,0.174,0,0,0,0,1,0,0.9032258064516129,177.4,154.8,205.1,69.44,46.78,108,108,108,4.659,-1.421e-14,49.51,0.613,0.527,0.698,64.78,0,97.09,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0781,0.0708,0.0878,0.00167,0,0.004,0.000065,0,0.00016,0.115,0.0708,0.165,0.0045,0.0028,0.0065,25.44,25.4,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,28,0,0.0968,0.903,0,0,1,0.301,0.61,0.37,0.63,0
1470002400000,2016,8,2015,11,31,0.348,0.249,0.0286,0,0,0,0,1,0,0.1935483870967742,129.8,114,153.4,36.82,21.04,93,93,93,26.16,-7.105e-15,48.38,0.722,0.606,0.816,10.66,0,60.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0731,0.0000836,0,0.000885,0.0000033,0,0.000035,0.0743,0.0708,0.098,0.0029,0.0028,0.0038,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,25,6,0,0.806,0.194,0,0,1,0.3194,0.72,0.082,0.92,0
1472680800000,2016,9,2015,12,30,0.227,0.187,0,0,0,0,0,0,0,0,87.69,72.47,112.1,15.69,0.47,72,72,72,15.69,0.47,40.12,0.834,0.642,0.994,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.227,0.82,0,1,0
1475272800000,2016,10,2016,1,31,0.173,0.139,0,0,0,0,0,0,0,0,64.66,57.43,72.75,12.66,5.43,52,52,52,12.66,5.43,20.75,0.81,0.715,0.905,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.173,0.8,0,1,0
1477951200000,2016,11,2016,2,30,0.21,0.13,0,0,0,0,0,0,0,0,80.95,58.13,96.01,30.95,8.13,50,50,50,30.95,8.13,46.01,0.63,0.521,0.86,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.21,0.62,0,1,0
1480543200000,2016,12,2016,3,31,0.321,0.158,0.125,6180.81,18.39,18.39,8.308,1,0,0.6451612903225806,119.7,96.01,141.7,60.72,37.01,59,59,59,14.14,-1.421e-14,48.22,0.504,0.416,0.615,46.58,0,82.68,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0764,0.00122,0,0.00278,0.000048,0,0.00011,0.0996,0.0708,0.133,0.0039,0.0028,0.0052,25.4,25.37,25.43,0.449,0,0.938,0.465,0,0.961,0.431,0,0.901,8.652,0,19.13,8.308,0,18.39,11,5,0,0.355,0.161,0,0.0462,0.516,0.196,0.49,0.39,0.61,19.3
1483221600000,2017,1,2016,4,31,0.413,0.196,0.218,13376,21.1,21.1,17.98,1,1,1,154.3,141.1,168.8,81.27,68.13,73,73,73,-2.75e-15,-1.421e-14,1.421e-14,0.475,0.433,0.517,81.27,68.13,95.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0776,0.073,0.0827,0.00266,0.00154,0.00389,0.0001,0.00006,0.00015,0.133,0.109,0.158,0.0052,0.0043,0.0062,25.38,25.38,25.39,0.923,0.903,0.94,0.962,0.96,0.967,0.889,0.867,0.902,18.68,15.32,21.82,17.98,14.7,21.1,0,0,0,0,0,0,0.0999,0,0.195,0.47,0.53,0.47,32.4
1485900000000,2017,2,2016,5,28,0.531,0.206,0.325,15413.9,47.56,47.56,22.94,1,1,1,219.5,172.8,294,134.5,87.85,85,85,85,3.553e-15,-2.842e-14,2.842e-14,0.396,0.289,0.492,134.5,87.85,209,990,990,990,964.5,964.4,964.9,25.5,25.1,25.6,0.0975,0.081,0.124,0.00718,0.00322,0.0135,0.00028,0.00013,0.00054,0.229,0.145,0.362,0.009,0.0057,0.014,25.23,24.76,25.41,0.636,0,0.956,0.66,0,0.98,0.619,0,0.937,23.56,0,48.53,22.94,0,47.56,0,9,0,0,0.321,0,0.127,0.321,0.206,0.39,0.61,0.39,29
1488319200000,2017,3,2016,6,31,1.73,0.287,1.44,79901.1,192.8,192.8,107.4,4,1,2.5806451612903225,646.4,302.5,1250,539.4,195.5,107,107,107,1.57,-5.684e-14,43.04,0.2,0.0856,0.354,537.8,195.5,1100,990,990,990,966.4,964.9,968.7,23.6,21.3,25.1,0.304,0.122,0.79,0.187,0.0124,0.648,0.0084,0.00049,0.03,0.702,0.246,1.74,0.031,0.0099,0.082,22.89,19.58,24.75,0.95,0.923,0.958,0.977,0.97,0.98,0.928,0.895,0.939,42.07,25.58,51.95,40.84,24.81,48.2,0,0,0,0,0,0,0.597,0,0.29,0.17,0.83,0.17,46.2
1490997600000,2017,4,2016,7,30,2.97,0.364,2.57,130789,192.8,192.8,181.7,4,4,4,1144,906.7,1309,1004,781.7,140.3,125,148,13.68,-1.137e-13,60.82,0.123,0.113,0.138,990.5,781.7,1100,990,990,990,968.3,967.5,968.9,21.7,21.1,22.5,0.66,0.424,0.821,0.497,0.317,0.648,0.023,0.014,0.031,1.43,0.947,1.77,0.066,0.042,0.084,20.23,19.36,21.53,0.954,0.952,0.956,0.979,0.975,0.98,0.935,0.928,0.936,46.68,39.3,50.29,45.41,38.29,48.2,0,0,0,0,0,0,1.01,0,0.4,0.12,0.87,0.13,44
1493589600000,2017,5,2016,8,31,2.22,0.394,1.82,101707,144.6,144.6,136.7,3,3,3,827,721.1,895.7,680,574.1,147,147,147,0,0,0,0.178,0.164,0.204,680,574.1,748.7,990,990,990,967.2,966.8,967.5,22.8,22.5,23.2,0.347,0.286,0.394,0.255,0.184,0.301,0.011,0.0079,0.013,0.851,0.672,0.975,0.037,0.029,0.043,21.94,21.54,22.54,0.956,0.952,0.957,0.98,0.977,0.98,0.937,0.93,0.938,46.6,40.3,50.45,45.57,39.35,48.2,0,0,0,0,0,0,0.759,0,0.4,0.18,0.82,0.18,45.8
1496268000000,2017,6,2016,9,30,1.48,0.308,1.17,68726.6,122,122,95.45,3,2,2.3333333333333335,571.8,461.3,709.3,452.8,342.3,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.212,0.168,0.258,452.8,342.3,590.3,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.222,0.176,0.293,0.115,0.0606,0.195,0.0049,0.0025,0.0084,0.545,0.41,0.697,0.023,0.017,0.03,23.29,22.57,23.91,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.73,35.35,52.44,41.5,34.29,48.2,0,0,0,0,0,0,0.53,0,0.31,0.21,0.79,0.21,46.4
1498860000000,2017,7,2016,10,31,1.02,0.362,0.658,39847.6,68.9,68.9,53.56,2,1,1.5806451612903225,380.8,321.6,455,245.8,186.6,135,135,135,1.834e-15,-2.842e-14,2.842e-14,0.358,0.297,0.42,245.8,186.6,320,990,990,990,965.3,965,965.6,24.7,24.4,25,0.143,0.122,0.169,0.0225,0.0116,0.0501,0.00091,0.00046,0.0021,0.333,0.255,0.405,0.013,0.01,0.016,24.37,23.97,24.66,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.61,25.97,52.62,36.42,25.2,48.2,0,0,0,0,0,0,0.298,0,0.362,0.35,0.65,0.35,39.1
1501538400000,2017,8,2016,11,31,0.72,0.268,0.451,28255.1,45.84,45.84,37.98,1,1,1,268.6,231.1,317.5,168.5,138.1,100.1,93,115,-9.168e-16,-2.842e-14,2.842e-14,0.373,0.331,0.406,168.5,138.1,202.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.101,0.125,0.0101,0.00749,0.013,0.0004,0.00029,0.00052,0.292,0.237,0.354,0.012,0.0093,0.014,24.94,24.66,25.18,0.945,0.934,0.955,0.975,0.97,0.98,0.921,0.906,0.936,38.94,31.84,46.78,37.98,30.89,45.84,0,0,0,0,0,0,0.211,0,0.269,0.37,0.63,0.37,39.2
1504216800000,2017,9,2016,12,30,0.488,0.187,0.301,18658.3,35.15,35.15,25.91,1,1,1,188.3,159.4,228.1,116.3,87.45,72,72,72,0,-1.421e-14,1.421e-14,0.387,0.316,0.452,116.3,87.45,156.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0907,0.0805,0.105,0.00563,0.00318,0.00902,0.00022,0.00012,0.00035,0.196,0.144,0.267,0.0077,0.0057,0.01,25.35,25.16,25.38,0.924,0.911,0.941,0.969,0.963,0.97,0.895,0.883,0.912,26.74,20.13,36.23,25.91,19.39,35.15,0,0,0,0,0,0,0.144,0,0.187,0.38,0.62,0.38,38.2
1506808800000,2017,10,2017,1,31,0.404,0.139,0.265,16216.8,23.67,23.67,21.8,1,1,1,150.9,141.1,159.2,98.91,89.13,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.345,0.327,0.368,98.91,89.13,107.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.081,0.0776,0.0839,0.00416,0.00333,0.00486,0.00016,0.00013,0.00019,0.161,0.144,0.176,0.0063,0.0056,0.0069,25.35,25.34,25.36,0.916,0.911,0.922,0.968,0.964,0.97,0.887,0.883,0.889,22.52,20.44,24.4,21.8,19.7,23.67,0,0,0,0,0,0,0.121,0,0.139,0.34,0.66,0.34,40.1
1509487200000,2017,11,2017,2,30,0.392,0.13,0.262,16031.5,24.6,24.6,22.27,1,1,1,151.1,141.9,161.1,101.1,91.95,50,50,50,2.368e-15,-1.421e-14,1.421e-14,0.331,0.31,0.352,101.1,91.95,111.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0782,0.085,0.00434,0.00357,0.00519,0.00017,0.00014,0.0002,0.165,0.148,0.183,0.0065,0.0058,0.0072,25.34,25.34,25.35,0.915,0.911,0.919,0.969,0.965,0.97,0.886,0.883,0.891,22.99,21.01,25.36,22.27,20.28,24.6,0,0,0,0,0,0,0.124,0,0.13,0.33,0.67,0.33,40.9
1512079200000,2017,12,2017,3,31,0.476,0.158,0.318,19710.4,30.67,30.67,26.49,1,1,1,177.7,149.6,195.3,118.7,90.61,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.334,0.302,0.394,118.7,90.61,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0792,0.0953,0.00584,0.00345,0.00733,0.00023,0.00014,0.00029,0.198,0.147,0.229,0.0077,0.0058,0.009,25.36,25.35,25.36,0.925,0.912,0.933,0.969,0.965,0.97,0.897,0.883,0.905,27.33,20.74,31.62,26.49,20,30.67,0,0,0,0,0,0,0.147,0,0.158,0.33,0.67,0.33,41.4
1514757600000,2018,1,2017,4,31,0.52,0.196,0.325,20145.4,30.54,30.54,27.08,1,1,1,194.2,183.5,208.9,121.2,110.5,73,73,73,-9.168e-16,-1.421e-14,1.421e-14,0.376,0.349,0.398,121.2,110.5,135.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0879,0.0969,0.00605,0.00514,0.0073,0.00024,0.0002,0.00029,0.204,0.185,0.23,0.008,0.0072,0.009,25.37,25.32,25.39,0.925,0.918,0.933,0.97,0.97,0.97,0.897,0.891,0.905,27.91,25.25,31.49,27.08,24.5,30.54,0,0,0,0,0,0,0.15,0,0.195,0.38,0.63,0.37,38.7
1517436000000,2018,2,2017,5,28,0.667,0.206,0.462,28532,68.08,68.08,42.46,2,1,1.25,275.8,213,398.2,190.8,128,85,85,85,2.03e-15,-2.842e-14,2.842e-14,0.319,0.213,0.399,190.8,128,313.2,990,990,990,964.8,964.5,965.4,25.2,24.6,25.5,0.117,0.0952,0.161,0.0145,0.00663,0.0468,0.00058,0.00026,0.0019,0.286,0.217,0.379,0.011,0.0085,0.015,24.91,24.25,25.3,0.94,0.923,0.958,0.973,0.97,0.98,0.915,0.895,0.939,36.07,25.86,50.79,35.06,25.09,48.2,0,0,0,0,0,0,0.236,0,0.205,0.31,0.69,0.31,42.8
1519855200000,2018,3,2017,6,31,1.68,0.287,1.39,80580.6,139.7,139.7,108.3,3,2,2.5806451612903225,627,414.8,795.7,520,307.8,107,107,107,0,-5.684e-14,5.684e-14,0.178,0.134,0.258,520,307.8,688.7,990,990,990,966.4,965.5,967.1,23.6,22.9,24.5,0.256,0.162,0.346,0.157,0.0443,0.261,0.0067,0.0018,0.011,0.627,0.356,0.86,0.027,0.015,0.038,22.99,22.06,24.18,0.953,0.942,0.958,0.978,0.97,0.98,0.932,0.914,0.939,43.06,34.37,52.08,41.97,33.34,48.2,0,0,0,0,0,0,0.602,0,0.29,0.17,0.83,0.17,48
1522533600000,2018,4,2017,7,30,2.62,0.324,2.29,121720,187.9,187.9,169.1,4,3,3.7333333333333334,1010,803.8,1132,885.1,678.8,125,125,125,7.579e-15,-1.137e-13,1.137e-13,0.125,0.11,0.156,885.1,678.8,1007,990,990,990,967.9,967.1,968.3,22.1,21.7,22.9,0.523,0.345,0.647,0.367,0.254,0.438,0.017,0.011,0.02,1.15,0.848,1.37,0.052,0.037,0.063,20.96,20.32,22.04,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.931,0.938,46.58,40.04,52.27,45.43,39.09,48.2,0,0,0,0,0,0,0.939,0,0.33,0.12,0.87,0.13,46.5
1525125600000,2018,5,2017,8,31,2.54,0.394,2.14,115544,184.3,184.3,155.3,4,3,3.5161290322580645,947.8,742.7,1132,800.8,595.7,147,147,147,0,-1.137e-13,1.137e-13,0.158,0.13,0.198,800.8,595.7,984.6,990,990,990,967.7,966.9,968.3,22.3,21.7,23.1,0.451,0.299,0.616,0.32,0.199,0.416,0.014,0.0086,0.019,1.02,0.708,1.31,0.046,0.031,0.06,21.32,20.38,22.42,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.43,39.82,52.21,44.31,38.85,48.2,0,0,0,0,0,0,0.863,0,0.4,0.16,0.84,0.16,45.5
1527804000000,2018,6,2017,9,30,1.5,0.345,1.15,67315.7,125.7,125.7,93.49,3,2,2.3666666666666667,578.3,462.7,729.3,445.3,301.7,133,119,161,-3.79e-15,-5.684e-14,5.684e-14,0.238,0.163,0.348,445.3,301.7,610.3,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.221,0.165,0.305,0.113,0.0414,0.209,0.0048,0.0017,0.009,0.532,0.352,0.73,0.022,0.014,0.032,23.28,22.45,23.97,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,41.03,33.37,52.13,39.81,32.37,48.2,0,0,0,0,0,0,0.519,0,0.35,0.23,0.77,0.23,44.9
1530396000000,2018,7,2017,10,31,1.02,0.362,0.663,40144.9,69.18,69.18,53.96,2,1,1.6129032258064515,382.7,324.1,456.4,247.7,189.1,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.357,0.296,0.417,247.7,189.1,321.4,990,990,990,965.3,965,965.7,24.7,24.3,25,0.144,0.123,0.17,0.0229,0.0118,0.0507,0.00093,0.00047,0.0021,0.331,0.252,0.402,0.013,0.01,0.016,24.36,23.97,24.65,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.05,25.73,52.17,35.91,24.95,48.2,0,0,0,0,0,0,0.3,0,0.357,0.35,0.65,0.35,39.4
1533074400000,2018,8,2017,11,31,0.728,0.268,0.46,28838.4,46.39,46.39,38.76,1,1,1,272,234.6,320,171.9,141.6,100.1,93,115,9.168e-16,-2.842e-14,2.842e-14,0.368,0.327,0.4,171.9,141.6,205,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.102,0.126,0.0104,0.00779,0.0132,0.00041,0.00031,0.00053,0.298,0.243,0.358,0.012,0.0096,0.014,24.92,24.64,25.15,0.946,0.935,0.956,0.975,0.97,0.98,0.923,0.907,0.937,39.72,32.68,47.33,38.76,31.7,46.39,0,0,0,0,0,0,0.215,0,0.268,0.37,0.63,0.37,39.6
1535752800000,2018,9,2017,12,30,0.502,0.187,0.315,19535.9,35.95,35.95,27.13,1,1,1,193.6,165.7,231.6,121.6,93.74,72,72,72,1.895e-15,-1.421e-14,1.421e-14,0.375,0.311,0.434,121.6,93.74,159.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0926,0.0827,0.106,0.00609,0.00372,0.00932,0.00024,0.00015,0.00037,0.205,0.155,0.273,0.008,0.0061,0.011,25.34,25.14,25.38,0.925,0.911,0.942,0.97,0.966,0.97,0.897,0.883,0.914,27.98,21.41,37.07,27.13,20.69,35.95,0,0,0,0,0,0,0.151,0,0.187,0.37,0.63,0.37,38.9
1538344800000,2018,10,2018,1,31,0.4,0.139,0.261,15986.6,24.91,24.91,21.49,1,1,1,149.5,134.8,164.4,97.46,82.84,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.349,0.316,0.386,97.46,82.84,112.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0754,0.0858,0.00403,0.00279,0.0053,0.00016,0.00011,0.00021,0.159,0.132,0.185,0.0062,0.0052,0.0073,25.35,25.34,25.37,0.917,0.911,0.93,0.967,0.961,0.97,0.887,0.883,0.894,22.21,19.16,25.68,21.49,18.42,24.91,0,0,0,0,0,0,0.119,0,0.139,0.35,0.65,0.35,40
1541023200000,2018,11,2018,2,30,0.372,0.13,0.242,14841.9,23.1,23.1,20.61,1,1,1,143.5,134,154.8,93.51,84.02,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.349,0.323,0.373,93.51,84.02,104.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0754,0.0828,0.0037,0.00289,0.00466,0.00015,0.00011,0.00018,0.151,0.134,0.171,0.0059,0.0053,0.0067,25.35,25.34,25.37,0.918,0.912,0.928,0.966,0.962,0.97,0.887,0.883,0.893,21.34,19.41,23.81,20.61,18.66,23.1,0,0,0,0,0,0,0.115,0,0.13,0.35,0.65,0.35,39.9
1543615200000,2018,12,2018,3,31,0.458,0.158,0.3,18483.8,27.95,27.95,24.84,1,1,1,171,156.4,183.8,112,97.44,59,59,59,2.292e-15,-1.421e-14,1.421e-14,0.345,0.321,0.377,112,97.44,124.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0867,0.0816,0.0912,0.00527,0.00403,0.00636,0.00021,0.00016,0.00025,0.186,0.16,0.209,0.0073,0.0063,0.0082,25.36,25.35,25.36,0.919,0.911,0.928,0.97,0.968,0.97,0.892,0.883,0.9,25.61,22.13,28.81,24.84,21.41,27.95,0,0,0,0,0,0,0.138,0,0.158,0.34,0.66,0.34,40.4
1546293600000,2019,1,2018,4,31,0.505,0.196,0.31,19147.7,27.76,27.76,25.74,1,1,1,188.6,180.8,196.9,115.6,107.8,73,73,73,4.584e-16,-1.421e-14,1.421e-14,0.387,0.371,0.404,115.6,107.8,123.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.087,0.0927,0.00558,0.00491,0.00628,0.00022,0.00019,0.00025,0.194,0.18,0.209,0.0076,0.007,0.0082,25.38,25.38,25.39,0.922,0.916,0.928,0.97,0.97,0.97,0.894,0.889,0.9,26.53,24.58,28.62,25.74,23.84,27.76,0,0,0,0,0,0,0.143,0,0.195,0.39,0.61,0.39,37.9
1548972000000,2019,2,2018,5,28,0.524,0.206,0.319,16904.3,33.9,33.9,25.16,1,1,1,216.7,189.8,236,131.7,104.8,85,85,85,5.075e-16,-1.421e-14,1.421e-14,0.394,0.36,0.448,131.7,104.8,151,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0965,0.087,0.103,0.00695,0.00466,0.00859,0.00027,0.00018,0.00034,0.224,0.176,0.258,0.0088,0.0069,0.01,25.27,25.13,25.41,0.766,0,0.939,0.797,0,0.97,0.743,0,0.911,25.93,0,34.95,25.16,0,33.9,0,5,0,0,0.179,0,0.14,0.179,0.205,0.39,0.61,0.39,32.3
1551391200000,2019,3,2018,6,31,0.704,0.287,0.417,25929.9,38.38,38.38,34.85,1,1,1,262.7,237.4,277.6,155.7,130.4,107,107,107,-9.168e-16,-2.842e-14,2.842e-14,0.408,0.385,0.451,155.7,130.4,170.6,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.108,0.0992,0.113,0.00898,0.00683,0.0102,0.00036,0.00027,0.00041,0.27,0.225,0.296,0.011,0.0088,0.012,24.98,24.89,25.15,0.941,0.931,0.946,0.971,0.97,0.975,0.914,0.903,0.922,35.88,29.94,39.38,34.85,29.04,38.38,0,0,0,0,0,0,0.194,0,0.287,0.41,0.59,0.41,36.8
1554069600000,2019,4,2018,7,30,0.693,0.324,0.369,22820.9,34.32,34.32,31.7,1,1,1,267.5,251.3,278.9,142.5,126.3,125,125,125,-1.895e-15,-2.842e-14,2.842e-14,0.468,0.448,0.497,142.5,126.3,153.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.101,0.11,0.00786,0.00649,0.00883,0.00031,0.00026,0.00035,0.249,0.22,0.269,0.0099,0.0087,0.011,24.98,24.91,25.07,0.936,0.929,0.941,0.97,0.97,0.97,0.908,0.901,0.912,32.68,28.87,35.38,31.7,28,34.32,0,0,0,0,0,0,0.176,0,0.324,0.47,0.53,0.47,32.9
1556661600000,2019,5,2018,8,31,0.632,0.394,0.238,12325.9,25.1,25.1,16.57,1,1,1,235.8,197.7,261.2,88.81,50.73,147,147,147,6.876e-16,-1.421e-14,1.421e-14,0.628,0.563,0.743,88.81,50.73,114.2,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0877,0.0743,0.0966,0.0033,0.000062,0.00545,0.00013,0.0000024,0.00022,0.153,0.0853,0.199,0.006,0.0033,0.0079,25.24,25.06,25.51,0.711,0,0.933,0.748,0,0.97,0.688,0,0.895,17.13,0,25.87,16.57,0,25.1,0,7,0,0,0.226,0,0.092,0.226,0.394,0.62,0.38,0.62,19.5
1559340000000,2019,6,2018,9,30,0.437,0.308,0.0765,0,0,0,0,1,0,0.4666666666666667,168.6,146.3,195.3,49.63,27.32,119,119,119,20.1,-1.421e-14,48.93,0.711,0.609,0.813,29.53,0,76.27,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0738,0.0708,0.0819,0.000527,0,0.00223,0.000021,0,0.000087,0.0874,0.0708,0.13,0.0034,0.0028,0.0051,25.45,25.43,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,16,14,0,0.533,0.467,0,0,1,0.3605,0.7,0.18,0.82,0
1561932000000,2019,7,2018,10,31,0.333,0.289,0,0,0,0,0,0,0,0,124.2,109.4,145,16.17,1.41,108,108,108,16.17,1.41,36.96,0.876,0.745,0.987,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.333,0.87,0,1,0
1564610400000,2019,8,2018,11,31,0.241,0.235,0,0,0,0,0,0,0,0,90.16,77.97,107.5,2.427,0,87.74,77.97,93,2.427,0,14.5,0.976,0.865,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.241,0.98,0,1,0
1567288800000,2019,9,2018,12,30,0.153,0.152,0,0,0,0,0,0,0,0,59.02,47.47,76.05,0.25,-7.105e-15,58.77,47.47,72,0.25,-7.105e-15,4.05,0.997,0.947,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.153,0.99,0,1,0
1569880800000,2019,10,2019,1,31,0.122,0.122,0,0,0,0,0,0,0,0,45.55,41.85,49.97,0,0,45.55,41.85,49.97,0,0,0,1,1,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.122,1,0,1,0
1572559200000,2019,11,2019,2,30,0.153,0.127,0,0,0,0,0,0,0,0,59.1,45.34,75.58,10.04,0,49.06,45.34,50,10.04,0,25.58,0.851,0.662,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.153,0.83,0,1,0
1575151200000,2019,12,2019,3,31,0.254,0.158,0,0,0,0,0,0,0,0,94.94,74.49,107.3,35.94,15.49,59,59,59,35.94,15.49,48.3,0.625,0.55,0.792,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.254,0.62,0,1,0
