datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787183200000,1994,12,1994,3,11,7,0.0945,0.0357,0.0588,3590.26,22.01,22.01,21.37,1,1,1,156.2,152.4,159.3,97.22,93.44,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.378,0.37,0.387,97.22,93.44,100.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0802,0.0826,0.00401,0.00369,0.00427,0.00016,0.00014,0.00017,0.159,0.152,0.165,0.0062,0.006,0.0065,25.35,25.35,25.35,0.914,0.911,0.918,0.968,0.966,0.969,0.884,0.883,0.886,22.09,21.32,22.71,21.37,20.59,22.01,0,0,0,0,0,0,0.119,0,0.0357,0.38,0.62,0.38,38
787788000000,1994,12,1994,3,12,7,0.0949,0.0357,0.0593,3624.71,23.33,23.33,21.58,1,1,1,157,152.2,164.7,97.97,93.16,59,59,59,4.06e-15,0,1.421e-14,0.376,0.358,0.388,97.97,93.16,105.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0801,0.0845,0.00408,0.00367,0.00474,0.00016,0.00014,0.00019,0.161,0.152,0.174,0.0063,0.006,0.0068,25.35,25.35,25.35,0.915,0.911,0.918,0.968,0.966,0.97,0.886,0.883,0.887,22.3,21.26,24.05,21.58,20.53,23.33,0,0,0,0,0,0,0.12,0,0.0356,0.38,0.62,0.38,38.2
788392800000,1994,12,1994,3,13,7,0.104,0.0369,0.0667,4104.51,26.36,26.36,24.43,1,1,1,171.3,167.2,177.6,110.3,104.6,61,59,73,-2.03e-15,-1.421e-14,1.421e-14,0.356,0.333,0.411,110.3,104.6,118.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0854,0.0889,0.00513,0.00464,0.00581,0.0002,0.00018,0.00023,0.183,0.174,0.197,0.0072,0.0068,0.0077,25.36,25.36,25.38,0.918,0.914,0.924,0.97,0.97,0.97,0.891,0.886,0.896,25.19,23.79,27.18,24.43,23.08,26.36,0,0,0,0,0,0,0.136,0,0.0373,0.35,0.64,0.36,39.5
788997600000,1995,1,1994,4,14,7,0.105,0.0442,0.0608,3719.14,23.47,23.47,22.14,1,1,1,173.5,166.4,179.2,100.5,93.38,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.421,0.407,0.439,100.5,93.38,106.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0819,0.0864,0.00429,0.00369,0.00478,0.00017,0.00014,0.00019,0.167,0.154,0.177,0.0065,0.006,0.0069,25.38,25.38,25.38,0.914,0.911,0.918,0.969,0.966,0.97,0.885,0.882,0.888,22.85,21.35,24.2,22.14,20.62,23.47,0,0,0,0,0,0,0.123,0,0.0442,0.42,0.58,0.42,35.4
789602400000,1995,1,1994,4,15,7,0.104,0.0442,0.0602,3687.39,23.34,23.34,21.95,1,1,1,172.6,165,178.7,99.55,92.01,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.423,0.409,0.442,99.55,92.01,105.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0814,0.0862,0.00421,0.00357,0.00473,0.00016,0.00014,0.00019,0.165,0.152,0.176,0.0065,0.0059,0.0069,25.38,25.38,25.38,0.915,0.912,0.92,0.968,0.965,0.97,0.886,0.884,0.888,22.66,21.07,24.06,21.95,20.34,23.34,0,0,0,0,0,0,0.122,0,0.0438,0.43,0.58,0.42,35.5
790207200000,1995,1,1994,4,16,7,0.111,0.0442,0.0664,4087.91,24.85,24.85,24.33,1,1,1,182.8,180.6,185,109.8,107.6,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.399,0.395,0.404,109.8,107.6,112,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0869,0.0885,0.00509,0.0049,0.00527,0.0002,0.00019,0.00021,0.184,0.18,0.187,0.0072,0.007,0.0073,25.38,25.38,25.38,0.918,0.916,0.919,0.97,0.97,0.97,0.89,0.889,0.892,25.09,24.53,25.62,24.33,23.8,24.85,0,0,0,0,0,0,0.135,0,0.0446,0.4,0.6,0.4,36.8
790812000000,1995,1,1994,4,17,7,0.114,0.0442,0.0697,4305.15,26.31,26.31,25.63,1,1,1,188.2,185.8,191,115.2,112.8,73,73,73,6.09e-15,-1.421e-14,1.421e-14,0.388,0.382,0.393,115.2,112.8,118,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0887,0.0906,0.00554,0.00534,0.00578,0.00022,0.00021,0.00023,0.193,0.189,0.198,0.0076,0.0074,0.0077,25.38,25.38,25.38,0.921,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.896,26.42,25.82,27.12,25.63,25.05,26.31,0,0,0,0,0,0,0.142,0,0.0443,0.39,0.61,0.39,37.8
791416800000,1995,1,1994,4,18,7,0.117,0.0493,0.0677,1870.85,26.11,26.11,11.14,1,1,1,193.5,189.9,200.8,111.9,104.9,81.57,73,85,2.03e-15,-1.421e-14,1.421e-14,0.422,0.384,0.448,111.9,104.9,117.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.087,0.0909,0.00526,0.00467,0.00571,0.00021,0.00018,0.00022,0.188,0.176,0.197,0.0073,0.0069,0.0077,25.4,25.38,25.41,0.395,0,0.923,0.416,0,0.97,0.383,0,0.895,11.48,0,26.92,11.14,0,26.11,0,4,0,0,0.571,0,0.0619,0.571,0.0493,0.42,0.58,0.42,16
792021600000,1995,2,1994,5,19,7,0.126,0.0514,0.0749,4652.09,29.05,29.05,27.69,1,1,1,208.9,203.3,214.8,123.9,118.3,85,85,85,-2.03e-15,-1.421e-14,1.421e-14,0.407,0.396,0.418,123.9,118.3,129.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0917,0.0958,0.00628,0.0058,0.00678,0.00025,0.00023,0.00027,0.21,0.2,0.22,0.0082,0.0078,0.0086,25.34,25.29,25.38,0.927,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.903,28.55,27.19,29.95,27.69,26.38,29.05,0,0,0,0,0,0,0.154,0,0.0511,0.41,0.59,0.41,36.9
792626400000,1995,2,1994,5,20,7,0.132,0.0514,0.0809,5036.21,30.24,30.24,29.98,1,1,1,218.8,217.2,220,133.8,132.2,85,85,85,0,0,0,0.388,0.386,0.391,133.8,132.2,135,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0972,0.0967,0.0976,0.00713,0.00699,0.00722,0.00028,0.00027,0.00028,0.228,0.225,0.23,0.0089,0.0088,0.009,25.26,25.25,25.27,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.904,0.905,30.9,30.53,31.17,29.98,29.61,30.24,0,0,0,0,0,0,0.167,0,0.0511,0.39,0.61,0.39,38.2
793231200000,1995,2,1994,5,21,7,0.145,0.0514,0.0935,5842.68,39.68,39.68,34.78,1,1,1,239.7,223.5,260.2,154.7,138.5,85,85,85,4.06e-15,0,2.842e-14,0.356,0.327,0.38,154.7,138.5,175.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.105,0.0989,0.112,0.0089,0.00753,0.0106,0.00035,0.0003,0.00042,0.265,0.236,0.301,0.01,0.0093,0.012,25.1,24.96,25.22,0.94,0.934,0.947,0.971,0.97,0.977,0.913,0.906,0.925,35.79,32.01,40.6,34.78,31.05,39.68,0,0,0,0,0,0,0.193,0,0.0515,0.35,0.64,0.36,40.3
793836000000,1995,2,1994,5,22,7,0.174,0.0609,0.113,7094.28,45.95,45.95,42.23,1,1,1,287,265.9,309.7,186.3,172.6,100.7,85,107,1.218e-14,-2.842e-14,2.842e-14,0.351,0.312,0.383,186.3,172.6,202.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.114,0.125,0.0116,0.0104,0.013,0.00046,0.00041,0.00052,0.324,0.3,0.354,0.013,0.012,0.014,24.83,24.7,24.92,0.95,0.946,0.955,0.979,0.976,0.98,0.931,0.923,0.936,43.12,39.85,46.89,42.23,38.88,45.95,0,0,0,0,0,0,0.235,0,0.061,0.35,0.65,0.35,40.8
794440800000,1995,3,1994,6,23,7,0.21,0.0647,0.145,8812.64,58.84,58.84,52.46,2,1,1.7142857142857142,347.2,317.6,378.3,240.2,210.6,107,107,107,8.12e-15,-2.842e-14,2.842e-14,0.309,0.283,0.337,240.2,210.6,271.3,990,990,990,965.1,965,965.3,24.9,24.7,25,0.138,0.128,0.149,0.0179,0.0137,0.027,0.00072,0.00055,0.0011,0.302,0.247,0.385,0.012,0.0099,0.015,24.56,24.41,24.67,0.937,0.923,0.958,0.973,0.97,0.98,0.912,0.895,0.939,34.2,25.59,50.85,33.08,24.82,48.2,0,0,0,0,0,0,0.291,0,0.065,0.31,0.69,0.31,42
795045600000,1995,3,1994,6,24,7,0.252,0.0647,0.188,11282.6,72.06,72.06,67.16,2,2,2,417.2,389,440.4,310.2,282,107,107,107,0,0,0,0.257,0.243,0.275,310.2,282,333.4,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.163,0.153,0.171,0.0454,0.0321,0.0563,0.0019,0.0013,0.0023,0.36,0.318,0.395,0.015,0.013,0.016,24.16,24.02,24.34,0.942,0.937,0.946,0.97,0.97,0.97,0.914,0.908,0.917,34.62,31.51,37.14,33.58,30.57,36.03,0,0,0,0,0,0,0.373,0,0.064,0.26,0.75,0.25,44.8
795650400000,1995,3,1994,6,25,7,0.279,0.0647,0.214,12889.2,79.01,79.01,76.72,2,2,2,460.9,445,471,353.9,338,107,107,107,0,0,0,0.232,0.227,0.24,353.9,338,364,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.178,0.172,0.182,0.066,0.0585,0.0708,0.0027,0.0024,0.0029,0.426,0.402,0.441,0.017,0.016,0.018,23.9,23.84,24,0.949,0.947,0.95,0.975,0.971,0.977,0.925,0.919,0.928,39.36,37.65,40.44,38.36,36.55,39.5,0,0,0,0,0,0,0.426,0,0.065,0.23,0.77,0.23,46.2
796255200000,1995,3,1994,6,26,7,0.284,0.0678,0.216,12994,79.32,79.32,77.35,2,2,2,469.2,460.6,472.4,357,335.6,112.1,107,125,0,0,0,0.239,0.227,0.271,357,335.6,365.4,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.18,0.174,0.182,0.0675,0.0574,0.0714,0.0028,0.0024,0.0029,0.431,0.401,0.443,0.018,0.016,0.018,23.86,23.83,23.93,0.949,0.946,0.95,0.975,0.97,0.977,0.926,0.918,0.929,39.65,37.26,40.58,38.67,36.15,39.66,0,0,0,0,0,0,0.43,0,0.068,0.24,0.76,0.24,45.8
796860000000,1995,4,1994,7,27,7,0.265,0.0756,0.19,11361.4,71.08,71.08,67.63,2,2,2,438.4,426.4,454.9,313.4,301.4,125,125,125,0,0,0,0.285,0.275,0.293,313.4,301.4,329.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.162,0.172,0.0469,0.0413,0.0547,0.0019,0.0017,0.0022,0.368,0.35,0.392,0.015,0.014,0.016,24.06,23.96,24.13,0.943,0.941,0.945,0.97,0.97,0.97,0.915,0.913,0.917,34.86,33.56,36.64,33.81,32.55,35.54,0,0,0,0,0,0,0.376,0,0.075,0.29,0.72,0.28,42.9
797464800000,1995,4,1994,7,28,7,0.254,0.0756,0.178,10684.1,64.46,64.46,63.6,2,2,2,419.4,417.4,423.4,294.4,292.4,125,125,125,0,0,0,0.298,0.295,0.299,294.4,292.4,298.4,990,990,990,965.5,965.5,965.5,24.5,24.5,24.5,0.16,0.159,0.161,0.038,0.037,0.0398,0.0015,0.0015,0.0016,0.339,0.336,0.345,0.014,0.014,0.014,24.17,24.15,24.19,0.939,0.939,0.94,0.97,0.97,0.97,0.911,0.911,0.912,32.78,32.56,33.23,31.8,31.58,32.23,0,0,0,0,0,0,0.353,0,0.076,0.3,0.7,0.3,42.1
798069600000,1995,4,1994,7,29,7,0.252,0.0756,0.176,10566.8,63.64,63.64,62.9,2,2,2,416.1,408.9,419.6,291.1,283.9,125,125,125,0,0,0,0.301,0.298,0.306,291.1,283.9,294.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.159,0.156,0.16,0.0364,0.033,0.038,0.0015,0.0013,0.0016,0.334,0.323,0.339,0.014,0.013,0.014,24.19,24.17,24.24,0.939,0.937,0.939,0.97,0.97,0.97,0.911,0.909,0.911,32.42,31.62,32.8,31.45,30.67,31.82,0,0,0,0,0,0,0.349,0,0.076,0.3,0.7,0.3,41.9
798674400000,1995,4,1994,7,30,7,0.234,0.0756,0.159,9529.26,60.22,60.22,56.72,2,2,2,387.4,369.8,403.7,262.4,244.8,125,125,125,0,0,0,0.323,0.31,0.338,262.4,244.8,278.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.142,0.154,0.0232,0.0166,0.0306,0.00094,0.00067,0.0012,0.291,0.267,0.316,0.012,0.011,0.013,24.37,24.27,24.48,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.9,0.908,29.24,27.27,31.04,28.36,26.46,30.11,0,0,0,0,0,0,0.315,0,0.075,0.32,0.68,0.32,40.7
799279200000,1995,5,1994,8,31,7,0.21,0.0889,0.121,7522.56,48.2,48.2,44.78,1,1,1,346.5,330.2,363.5,199.5,183.2,147,147,147,8.12e-15,-2.842e-14,2.842e-14,0.425,0.404,0.445,199.5,183.2,216.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.127,0.121,0.133,0.0127,0.0113,0.0142,0.00051,0.00045,0.00057,0.351,0.322,0.382,0.014,0.013,0.015,24.52,24.4,24.63,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.938,45.75,42.02,49.62,44.78,41.18,48.2,0,0,0,0,0,0,0.249,0,0.089,0.42,0.58,0.42,35.8
799884000000,1995,5,1994,8,32,7,0.187,0.0889,0.0983,6081.31,39.91,39.91,36.2,1,1,1,309.5,294.4,325,162.5,147.3,147,147,147,0,-2.842e-14,2.842e-14,0.475,0.452,0.499,162.5,147.3,178,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.108,0.119,0.00956,0.00827,0.0109,0.00038,0.00033,0.00044,0.285,0.258,0.313,0.011,0.01,0.013,24.77,24.66,24.86,0.943,0.938,0.948,0.972,0.97,0.978,0.917,0.91,0.927,37.23,33.72,40.82,36.2,32.7,39.91,0,0,0,0,0,0,0.201,0,0.0887,0.48,0.53,0.47,32.5
800488800000,1995,5,1994,8,33,7,0.167,0.0889,0.0785,4822.25,31.64,31.64,28.7,1,1,1,276.8,264.5,289.7,129.8,117.5,147,147,147,-2.03e-15,-2.842e-14,2.842e-14,0.531,0.507,0.556,129.8,117.5,142.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.102,0.0978,0.107,0.00679,0.00574,0.00788,0.00027,0.00023,0.00031,0.227,0.205,0.25,0.009,0.0081,0.0099,24.97,24.89,25.04,0.931,0.924,0.936,0.97,0.97,0.97,0.903,0.897,0.908,29.59,26.68,32.62,28.7,25.88,31.64,0,0,0,0,0,0,0.159,0,0.0885,0.53,0.47,0.53,28.9
801093600000,1995,5,1994,8,34,7,0.151,0.0889,0.0624,3789.54,24.93,24.93,22.56,1,1,1,250.2,240.8,260.4,103.2,93.76,147,147,147,-4.06e-15,-1.421e-14,1.421e-14,0.588,0.564,0.611,103.2,93.76,113.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0928,0.0894,0.0964,0.00452,0.00372,0.00539,0.00018,0.00015,0.00021,0.179,0.162,0.197,0.0071,0.0064,0.0078,25.13,25.06,25.19,0.916,0.913,0.922,0.969,0.965,0.97,0.887,0.882,0.894,23.29,21.15,25.7,22.56,20.42,24.93,0,0,0,0,0,0,0.125,0,0.0886,0.59,0.41,0.59,25.1
801698400000,1995,5,1994,8,35,7,0.138,0.0792,0.0592,3611.81,24.19,24.19,21.5,1,1,1,229,220.8,237.8,97.96,84.73,131,119,147,-4.06e-15,-1.421e-14,1.421e-14,0.571,0.52,0.634,97.96,84.73,109.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0901,0.0863,0.0937,0.00408,0.00295,0.00508,0.00016,0.00012,0.0002,0.169,0.146,0.189,0.0066,0.0057,0.0074,25.26,25.22,25.3,0.916,0.913,0.92,0.967,0.962,0.97,0.886,0.882,0.891,22.23,19.31,24.94,21.5,18.57,24.19,0,0,0,0,0,0,0.119,0,0.0788,0.57,0.43,0.57,26.2
802303200000,1995,6,1994,9,36,7,0.128,0.072,0.056,2501.71,21.77,21.77,14.89,1,1,1,211.7,205.8,218.3,92.65,86.76,119,119,119,-2.03e-15,-1.421e-14,1.421e-14,0.562,0.545,0.578,92.65,86.76,99.33,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0856,0.09,0.00363,0.00312,0.00419,0.00014,0.00012,0.00016,0.159,0.148,0.171,0.0062,0.0058,0.0067,25.37,25.32,25.42,0.655,0,0.922,0.69,0,0.968,0.633,0,0.89,15.41,0,22.49,14.89,0,21.77,0,2,0,0,0.286,0,0.0827,0.286,0.072,0.56,0.44,0.56,19.5
802908000000,1995,6,1994,9,37,7,0.12,0.072,0.0478,0,0,0,0,1,1,1,198.1,192.4,203.8,79.1,73.36,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.601,0.584,0.619,79.1,73.36,84.84,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0829,0.0808,0.0849,0.00247,0.00199,0.00296,0.000097,0.000078,0.00012,0.135,0.124,0.145,0.0053,0.0049,0.0057,25.45,25.43,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0722,0.6,0.4,0.6,0
803512800000,1995,6,1994,9,38,7,0.112,0.072,0.04,0,0,0,0,1,1,1,185.2,180.6,190.4,66.17,61.6,119,119,119,1.015e-15,-1.421e-14,1.421e-14,0.643,0.625,0.659,66.17,61.6,71.44,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0783,0.0767,0.0802,0.00137,0.000986,0.00182,0.000054,0.000039,0.000071,0.111,0.103,0.121,0.0044,0.004,0.0047,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.072,0.64,0.36,0.64,0
804117600000,1995,6,1994,9,39,7,0.106,0.0701,0.0358,0,0,0,0,1,1,1,175.1,171,179.2,59.27,54.76,115.9,108,119,-1.015e-15,-7.105e-15,1.421e-14,0.661,0.626,0.685,59.27,54.76,64.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0755,0.0743,0.0763,0.000788,0.000405,0.00122,0.000031,0.000016,0.000048,0.0988,0.0911,0.107,0.0039,0.0036,0.0042,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0702,0.66,0.34,0.66,0
804722400000,1995,7,1994,10,40,7,0.1,0.0653,0.0348,0,0,0,0,1,1,1,165.6,161.5,169.7,57.56,53.46,108,108,108,3.045e-15,-7.105e-15,1.421e-14,0.653,0.637,0.669,57.56,53.46,61.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0724,0.0753,0.000643,0.000294,0.000991,0.000025,0.000012,0.000039,0.0947,0.0874,0.102,0.0037,0.0034,0.004,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.65,0.35,0.65,0
805327200000,1995,7,1994,10,41,7,0.0946,0.0653,0.00888,0,0,0,0,1,0,0.2857142857142857,156.4,153.5,160.1,48.38,45.53,108,108,108,33.69,0,49.36,0.691,0.675,0.703,14.69,0,52.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0719,0.0000341,0,0.000178,0.0000013,0,0.000007,0.0745,0.0708,0.0849,0.0029,0.0028,0.0033,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.08572,0.69,0.094,0.91,0
805932000000,1995,7,1994,10,42,7,0.0909,0.0653,0,0,0,0,0,0,0,0,150.3,147.8,152.7,42.25,39.79,108,108,108,42.25,39.79,44.71,0.719,0.707,0.731,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0909,0.72,0,1,0
806536800000,1995,7,1994,10,43,7,0.0874,0.0653,0,0,0,0,0,0,0,0,144.5,142,147,36.51,34.04,108,108,108,36.51,34.04,38.97,0.747,0.735,0.76,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0874,0.75,0,1,0
807141600000,1995,7,1994,10,44,7,0.0823,0.0575,0,0,0,0,0,0,0,0,136.1,131.4,141.2,40.96,33.22,95.14,93,108,40.96,33.22,46.31,0.699,0.668,0.765,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0823,0.7,0,1,0
807746400000,1995,8,1994,11,45,7,0.0762,0.0562,0,0,0,0,0,0,0,0,126.1,122.9,130,33.07,29.9,93,93,93,33.07,29.9,37.01,0.738,0.715,0.757,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0762,0.74,0,1,0
808351200000,1995,8,1994,11,46,7,0.0723,0.0562,0,0,0,0,0,0,0,0,119.6,117.2,122.1,26.62,24.16,93,93,93,26.62,24.16,29.08,0.778,0.762,0.794,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0723,0.78,0,1,0
808956000000,1995,8,1994,11,47,7,0.0689,0.0562,0,0,0,0,0,0,0,0,113.9,111.4,116.3,20.88,18.42,93,93,93,20.88,18.42,23.34,0.817,0.799,0.835,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0689,0.82,0,1,0
809560800000,1995,8,1994,11,48,7,0.0648,0.0508,0,0,0,0,0,0,0,0,107.1,102.4,110.6,23.12,15.14,84,72,93,23.12,15.14,34.22,0.782,0.678,0.86,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0648,0.78,0,1,0
810165600000,1995,9,1994,12,49,7,0.0574,0.0435,0,0,0,0,0,0,0,0,94.97,90.09,100.5,22.97,18.09,72,72,72,22.97,18.09,28.48,0.759,0.717,0.799,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0574,0.76,0,1,0
810770400000,1995,9,1994,12,50,7,0.0516,0.0435,0,0,0,0,0,0,0,0,85.33,82.71,88.72,13.33,10.71,72,72,72,13.33,10.71,16.72,0.844,0.812,0.871,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0516,0.84,0,1,0
811375200000,1995,9,1994,12,51,7,0.0492,0.0435,0,0,0,0,0,0,0,0,81.38,80.25,82.16,9.381,8.25,72,72,72,9.381,8.25,10.16,0.885,0.876,0.897,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0492,0.88,0,1,0
811980000000,1995,9,1994,12,52,7,0.0466,0.0418,0,0,0,0,0,0,0,0,76.97,74.51,79.43,7.827,3.33,69.14,52,72,7.827,3.33,22.51,0.898,0.698,0.956,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0466,0.9,0,1,0
812584800000,1995,10,1995,1,1,7,0.0431,0.0314,0,0,0,0,0,0,0,0,71.31,69.38,73.69,19.31,17.38,52,52,52,19.31,17.38,21.69,0.73,0.706,0.749,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0431,0.73,0,1,0
813189600000,1995,10,1995,1,2,7,0.0404,0.0314,0,0,0,0,0,0,0,0,66.82,65.15,69.28,14.82,13.15,52,52,52,14.82,13.15,17.28,0.779,0.751,0.798,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0404,0.78,0,1,0
813794400000,1995,10,1995,1,3,7,0.0387,0.0314,0,0,0,0,0,0,0,0,64,63.23,64.81,12,11.23,52,52,52,12,11.23,12.81,0.812,0.802,0.822,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0387,0.81,0,1,0
814399200000,1995,10,1995,1,4,7,0.0415,0.0314,0,0,0,0,0,0,0,0,68.55,66.29,69.09,16.55,14.29,52,52,52,16.55,14.29,17.09,0.759,0.753,0.784,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0415,0.76,0,1,0
815004000000,1995,10,1995,1,5,7,0.045,0.0306,0,0,0,0,0,0,0,0,74.37,71.2,76.12,23.79,19.2,50.57,50,52,23.79,19.2,26.12,0.681,0.657,0.73,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.045,0.68,0,1,0
815608800000,1995,11,1995,2,6,7,0.0464,0.0302,0,0,0,0,0,0,0,0,76.75,75.85,77.49,26.75,25.85,50,50,50,26.75,25.85,27.49,0.651,0.645,0.659,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0464,0.65,0,1,0
816213600000,1995,11,1995,2,7,7,0.0519,0.0302,0,0,0,0,0,0,0,0,85.77,81.05,93.08,35.77,31.05,50,50,50,35.77,31.05,43.08,0.584,0.537,0.617,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0519,0.58,0,1,0
816818400000,1995,11,1995,2,8,7,0.0614,0.0302,0.0228,0,0,0,0,1,0,0.7142857142857143,101.5,97.18,104.8,51.51,47.18,50,50,50,13.87,0,49.91,0.493,0.477,0.515,37.64,0,54.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000164,0,0.000411,0.0000064,0,0.000016,0.0807,0.0708,0.0878,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0386,0.49,0.37,0.63,0
817423200000,1995,11,1995,2,9,7,0.0669,0.0326,0.0344,0,0,0,0,1,1,1,110.7,101.8,121,56.84,51.83,53.86,50,59,0,-7.105e-15,7.105e-15,0.486,0.453,0.523,56.84,51.83,61.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000581,0.000156,0.00102,0.000023,0.0000061,0.00004,0.0906,0.0835,0.098,0.0036,0.0033,0.0038,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0325,0.49,0.51,0.49,0
818028000000,1995,12,1995,3,10,7,0.0761,0.0357,0.0404,2094.32,15.42,15.42,12.47,1,1,1,125.8,121.2,129.4,66.81,62.24,59,59,59,-3.045e-15,-1.421e-14,0,0.469,0.456,0.487,66.81,62.24,70.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.072,0.00143,0.00104,0.00174,0.000056,0.000041,0.000068,0.105,0.0984,0.111,0.0041,0.0039,0.0044,25.39,25.39,25.4,0.771,0,0.916,0.823,0,0.96,0.74,0,0.879,12.99,0,16.06,12.47,0,15.42,0,1,0,0,0.143,0,0.0693,0.143,0.0357,0.47,0.53,0.47,27.5
818632800000,1995,12,1995,3,11,7,0.0746,0.0357,0.0389,1033.83,14.75,14.75,6.154,1,1,1,123.3,119.9,127.3,64.27,60.87,59,59,59,2.03e-15,0,7.105e-15,0.479,0.464,0.492,64.27,60.87,68.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00121,0.000924,0.00155,0.000048,0.000036,0.000061,0.101,0.0964,0.107,0.004,0.0038,0.0042,25.4,25.39,25.4,0.384,0,0.904,0.411,0,0.96,0.369,0,0.868,6.41,0,15.36,6.154,0,14.75,0,4,0,0,0.571,0,0.0342,0.571,0.0357,0.48,0.52,0.48,13.9
819237600000,1995,12,1995,3,12,7,0.0752,0.0357,0.0396,2332.9,14.41,14.41,13.89,1,1,1,124.4,122.9,126.2,65.41,63.88,59,59,59,-2.03e-15,-7.105e-15,0,0.474,0.468,0.48,65.41,63.88,67.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00131,0.00118,0.00146,0.000051,0.000046,0.000057,0.103,0.101,0.106,0.004,0.004,0.0041,25.4,25.39,25.4,0.888,0.879,0.898,0.96,0.96,0.96,0.852,0.844,0.862,14.46,13.99,15.01,13.89,13.43,14.41,0,0,0,0,0,0,0.0771,0,0.0356,0.47,0.53,0.47,31
819842400000,1995,12,1995,3,13,7,0.074,0.0357,0.0384,689.946,14.83,14.83,4.107,1,1,1,122.4,119.9,127.5,63.41,60.87,59,59,59,2.03e-15,0,7.105e-15,0.482,0.463,0.492,63.41,60.87,68.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0714,0.00114,0.000924,0.00158,0.000045,0.000036,0.000062,0.1,0.0964,0.108,0.0039,0.0038,0.0042,25.4,25.39,25.4,0.256,0,0.905,0.274,0,0.96,0.246,0,0.869,4.278,0,15.45,4.107,0,14.83,0,5,0,0,0.714,0,0.0228,0.714,0.0356,0.48,0.52,0.48,9.32
820447200000,1996,1,1995,4,14,7,0.0758,0.0442,0.0191,0,0,0,0,1,0,0.5714285714285714,125.3,120.7,131.6,52.26,47.69,73,73,73,20.64,-7.105e-15,48.79,0.583,0.555,0.605,31.63,0,58.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00026,0,0.000734,0.00001,0,0.000029,0.0809,0.0708,0.0932,0.0032,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0567,0.58,0.25,0.75,0
821052000000,1996,1,1995,4,15,7,0.0862,0.0442,0.042,1926.86,18.36,18.36,11.47,1,1,1,142.5,133,155.4,69.49,60,73,73,73,-1.015e-15,-1.421e-14,1.421e-14,0.514,0.47,0.549,69.49,60,82.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0708,0.078,0.00166,0.00085,0.00276,0.000065,0.000033,0.00011,0.112,0.0952,0.135,0.0044,0.0037,0.0053,25.39,25.38,25.4,0.655,0,0.937,0.686,0,0.961,0.629,0,0.9,11.94,0,19.1,11.47,0,18.36,0,2,0,0,0.286,0,0.0637,0.286,0.0442,0.51,0.49,0.51,22.4
821656800000,1996,1,1995,4,16,7,0.101,0.0442,0.0569,3489.31,21.5,21.5,20.77,1,1,1,167.1,160.1,170.7,94.14,87.07,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.437,0.428,0.456,94.14,87.07,97.73,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0797,0.0834,0.00375,0.00315,0.00406,0.00015,0.00012,0.00016,0.156,0.143,0.162,0.0061,0.0056,0.0063,25.38,25.38,25.38,0.918,0.913,0.926,0.966,0.963,0.968,0.887,0.884,0.892,21.49,20.06,22.22,20.77,19.32,21.5,0,0,0,0,0,0,0.115,0,0.0441,0.44,0.56,0.44,34.5
822261600000,1996,1,1995,4,17,7,0.109,0.0442,0.0645,3961.57,26.57,26.57,23.58,1,1,1,179.6,169.6,192.1,106.6,96.64,73,73,73,-6.09e-15,-1.421e-14,0,0.407,0.38,0.43,106.6,96.64,119.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0866,0.083,0.091,0.00481,0.00396,0.00587,0.00019,0.00016,0.00023,0.178,0.16,0.2,0.007,0.0063,0.0078,25.38,25.38,25.38,0.916,0.912,0.924,0.969,0.967,0.97,0.888,0.883,0.896,24.32,22,27.39,23.58,21.28,26.57,0,0,0,0,0,0,0.131,0,0.0445,0.41,0.59,0.41,36.3
822866400000,1996,1,1995,4,18,7,0.134,0.0483,0.086,5362.53,35.64,35.64,31.92,1,1,1,222.1,199.4,243.7,142.2,126.4,79.86,73,85,0,0,0,0.36,0.34,0.384,142.2,126.4,158.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0997,0.0936,0.106,0.00784,0.0065,0.00924,0.00031,0.00025,0.00036,0.242,0.213,0.272,0.0095,0.0083,0.011,25.22,25.07,25.39,0.935,0.929,0.942,0.97,0.97,0.97,0.907,0.901,0.913,32.91,29.24,36.75,31.92,28.37,35.64,0,0,0,0,0,0,0.177,0,0.048,0.36,0.64,0.36,40
823471200000,1996,2,1995,5,19,7,0.157,0.0514,0.105,6621.14,41.87,41.87,39.41,1,1,1,259.1,248.9,269.2,174.1,163.9,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.328,0.316,0.341,174.1,163.9,184.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.111,0.108,0.115,0.0106,0.00968,0.0114,0.00042,0.00038,0.00045,0.3,0.281,0.318,0.012,0.011,0.013,24.96,24.91,25.02,0.947,0.943,0.95,0.976,0.972,0.98,0.924,0.917,0.931,40.36,37.96,42.72,39.41,36.88,41.87,0,0,0,0,0,0,0.219,0,0.052,0.33,0.67,0.33,42.2
824076000000,1996,2,1995,5,20,7,0.167,0.0514,0.116,7319.84,45.35,45.35,43.57,1,1,1,276.5,270.3,284.2,191.5,185.3,85,85,85,-1.624e-14,-2.842e-14,0,0.308,0.299,0.315,191.5,185.3,199.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.118,0.115,0.12,0.012,0.0115,0.0127,0.00048,0.00046,0.0005,0.331,0.319,0.344,0.013,0.013,0.014,24.86,24.82,24.9,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.46,42.98,46.28,43.57,42.12,45.35,0,0,0,0,0,0,0.242,0,0.051,0.31,0.69,0.31,43.8
824680800000,1996,2,1995,5,21,7,0.179,0.0514,0.127,7928.39,48.2,48.2,47.19,1,1,1,295.8,283.9,311.3,210.8,198.9,85,85,85,-8.12e-15,-2.842e-14,2.842e-14,0.288,0.273,0.299,210.8,198.9,226.3,990,990,990,964.9,964.8,965,25.1,25,25.2,0.124,0.12,0.13,0.0137,0.0127,0.015,0.00054,0.0005,0.0006,0.365,0.344,0.393,0.015,0.014,0.016,24.75,24.65,24.82,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.94,46.22,52.46,47.19,45.29,48.2,0,0,0,0,0,0,0.262,0,0.052,0.29,0.71,0.29,44.3
825285600000,1996,2,1995,5,22,7,0.212,0.0571,0.155,9340.53,59.19,59.19,55.6,2,2,2,350.1,319.8,379.9,255.7,234.8,94.43,85,107,-8.12e-15,-2.842e-14,0,0.269,0.243,0.296,255.7,234.8,272.9,990,990,990,965.2,965,965.3,24.8,24.7,25,0.142,0.133,0.149,0.0208,0.0157,0.0278,0.00084,0.00063,0.0011,0.278,0.25,0.304,0.011,0.01,0.012,24.57,24.4,24.75,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.897,0.906,28.66,26.34,30.51,27.8,25.55,29.59,0,0,0,0,0,0,0.309,0,0.057,0.27,0.73,0.27,44.1
825890400000,1996,3,1995,6,23,7,0.255,0.0647,0.191,11462.1,75.16,75.16,68.23,2,2,2,422.1,389.5,454,315.1,282.5,107,107,107,0,0,0,0.254,0.236,0.275,315.1,282.5,347,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.164,0.153,0.176,0.0477,0.0323,0.0628,0.0019,0.0013,0.0026,0.367,0.318,0.415,0.015,0.013,0.017,24.13,23.94,24.33,0.943,0.937,0.948,0.97,0.97,0.973,0.915,0.909,0.922,35.15,31.57,38.62,34.11,30.62,37.58,0,0,0,0,0,0,0.379,0,0.064,0.25,0.75,0.25,44.9
826495200000,1996,3,1995,6,24,7,0.297,0.0647,0.233,14011.2,90.4,90.4,83.4,2,2,2,491.6,463,525.4,384.6,356,107,107,107,0,0,0,0.218,0.204,0.231,384.6,356,418.4,990,990,990,965.8,965.7,966,24.2,24,24.3,0.189,0.179,0.201,0.0805,0.0671,0.0965,0.0033,0.0028,0.004,0.472,0.429,0.522,0.02,0.018,0.022,23.72,23.51,23.89,0.953,0.949,0.956,0.979,0.975,0.98,0.932,0.926,0.937,42.61,39.59,46.12,41.7,38.6,45.2,0,0,0,0,0,0,0.463,0,0.064,0.22,0.78,0.22,47.2
827100000000,1996,3,1995,6,25,7,0.353,0.0647,0.289,16753.9,107.9,107.9,99.73,3,2,2.4285714285714284,584.4,539.3,626.8,477.4,432.3,107,107,107,1.624e-14,-5.684e-14,5.684e-14,0.184,0.171,0.198,477.4,432.3,519.8,990,990,990,966.2,966,966.4,23.8,23.6,24,0.227,0.206,0.25,0.125,0.103,0.148,0.0053,0.0043,0.0063,0.568,0.53,0.617,0.024,0.022,0.026,23.2,23.02,23.43,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.98,35.23,51.94,42.35,34.18,48.2,0,0,0,0,0,0,0.554,0,0.064,0.18,0.82,0.18,47.5
827704800000,1996,3,1995,6,26,7,0.408,0.0647,0.343,19778.9,124,124,117.7,3,3,3,674.9,640.8,705.9,567.9,533.8,107,107,107,0,0,0,0.159,0.152,0.167,567.9,533.8,598.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.278,0.258,0.295,0.18,0.158,0.201,0.0077,0.0067,0.0086,0.656,0.599,0.708,0.028,0.025,0.03,22.74,22.57,22.94,0.952,0.949,0.954,0.976,0.972,0.98,0.93,0.923,0.935,40.19,38,42.16,39.24,36.93,41.32,0,0,0,0,0,0,0.654,0,0.065,0.16,0.84,0.16,48.5
828309600000,1996,4,1995,7,27,7,0.435,0.0756,0.36,20623.5,123.3,123.3,122.8,3,3,3,719.8,712.7,722.5,594.8,587.7,125,125,125,0,0,0,0.174,0.173,0.175,594.8,587.7,597.5,990,990,990,966.8,966.8,966.8,23.2,23.2,23.2,0.298,0.293,0.299,0.198,0.194,0.2,0.0085,0.0083,0.0086,0.706,0.694,0.711,0.03,0.03,0.031,22.51,22.5,22.56,0.954,0.953,0.954,0.98,0.979,0.98,0.935,0.933,0.935,41.76,41.32,41.93,40.92,40.44,41.1,0,0,0,0,0,0,0.682,0,0.075,0.17,0.83,0.17,47.4
828914400000,1996,4,1995,7,28,7,0.43,0.0756,0.355,20342.7,122.9,122.9,121.1,3,3,3,711.5,699.3,720.6,586.5,574.3,125,125,125,0,0,0,0.176,0.173,0.179,586.5,574.3,595.6,990,990,990,966.7,966.7,966.8,23.3,23.2,23.3,0.293,0.286,0.298,0.193,0.185,0.199,0.0083,0.0079,0.0086,0.692,0.671,0.707,0.03,0.029,0.03,22.56,22.51,22.63,0.953,0.952,0.954,0.979,0.977,0.98,0.933,0.931,0.935,41.24,40.47,41.81,40.36,39.54,40.97,0,0,0,0,0,0,0.673,0,0.075,0.18,0.83,0.17,47.3
829519200000,1996,4,1995,7,29,7,0.404,0.0756,0.329,18886.9,117.3,117.3,112.4,3,3,3,668.7,641,693,543.7,516,125,125,125,0,0,0,0.187,0.18,0.195,543.7,516,568,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.268,0.253,0.282,0.164,0.146,0.18,0.007,0.0062,0.0077,0.62,0.573,0.661,0.026,0.024,0.028,22.81,22.67,22.96,0.95,0.948,0.952,0.973,0.97,0.976,0.924,0.919,0.929,38.51,36.72,40.07,37.47,35.62,39.11,0,0,0,0,0,0,0.625,0,0.075,0.19,0.81,0.19,46.7
830124000000,1996,4,1995,7,30,7,0.361,0.0756,0.286,16495.4,104.9,104.9,98.19,3,2,2.2857142857142856,597.4,563.7,630.9,472.4,438.7,125,125,125,-1.624e-14,-5.684e-14,5.684e-14,0.209,0.198,0.222,472.4,438.7,505.9,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.228,0.211,0.247,0.122,0.106,0.139,0.0052,0.0044,0.0059,0.58,0.539,0.63,0.024,0.023,0.027,23.14,23.02,23.31,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.01,35.34,52.21,44.15,34.28,48.2,0,0,0,0,0,0,0.545,0,0.075,0.21,0.79,0.21,45.7
830728800000,1996,4,1995,7,31,7,0.316,0.0851,0.231,13788.6,91.87,91.87,82.08,2,2,2,522.1,492.8,552.5,381.4,345.8,140.7,125,147,8.12e-15,-5.684e-14,5.684e-14,0.27,0.226,0.298,381.4,345.8,427.4,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.191,0.178,0.207,0.079,0.0622,0.101,0.0033,0.0026,0.0042,0.47,0.417,0.539,0.02,0.017,0.023,23.58,23.38,23.77,0.952,0.948,0.957,0.977,0.972,0.98,0.931,0.921,0.938,41.98,38.2,46.87,41.04,37.14,45.94,0,0,0,0,0,0,0.456,0,0.085,0.27,0.73,0.27,43.6
831333600000,1996,5,1995,8,32,7,0.277,0.0889,0.188,11222.5,72.12,72.12,66.8,2,2,2,457.8,433,483.3,310.8,286,147,147,147,0,0,0,0.321,0.304,0.34,310.8,286,336.3,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.166,0.157,0.175,0.0457,0.034,0.0577,0.0019,0.0014,0.0024,0.364,0.327,0.402,0.015,0.013,0.017,23.98,23.82,24.12,0.942,0.938,0.946,0.97,0.97,0.97,0.914,0.91,0.918,34.43,31.72,37.18,33.4,30.77,36.06,0,0,0,0,0,0,0.371,0,0.089,0.32,0.68,0.32,40.5
831938400000,1996,5,1995,8,33,7,0.245,0.0889,0.156,9333.33,60.07,60.07,55.56,2,2,2,405.1,385.6,426.1,258.1,238.7,147,147,147,-4.06e-15,-2.842e-14,0,0.363,0.345,0.381,258.1,238.7,279.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.141,0.155,0.0218,0.016,0.0307,0.00089,0.00065,0.0013,0.286,0.26,0.317,0.012,0.011,0.013,24.29,24.17,24.41,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.898,0.908,28.64,26.45,30.96,27.78,25.66,30.04,0,0,0,0,0,0,0.309,0,0.089,0.36,0.64,0.36,38.1
832543200000,1996,5,1995,8,34,7,0.219,0.0889,0.131,7992.01,49.93,49.93,47.57,2,1,1.1428571428571428,362.8,347.1,379.4,215.8,200.1,147,147,147,4.06e-15,0,2.842e-14,0.405,0.387,0.424,215.8,200.1,232.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.133,0.127,0.138,0.0141,0.0128,0.0155,0.00057,0.00051,0.00063,0.358,0.253,0.4,0.014,0.01,0.016,24.43,24.33,24.51,0.952,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,45.54,25.74,51.84,44,24.97,48.2,0,0,0,0,0,0,0.264,0,0.088,0.41,0.6,0.4,36.5
833148000000,1996,5,1995,8,35,7,0.199,0.0841,0.115,7195.18,45.66,45.66,42.83,1,1,1,329.2,316.8,342.4,190.2,177.9,139,119,147,0,-2.842e-14,2.842e-14,0.422,0.371,0.452,190.2,177.9,201.8,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.126,0.0119,0.0109,0.0129,0.00048,0.00044,0.00052,0.334,0.313,0.354,0.013,0.013,0.014,24.62,24.54,24.67,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.72,40.81,46.59,42.83,39.9,45.66,0,0,0,0,0,0,0.238,0,0.084,0.42,0.58,0.42,36.2
833752800000,1996,6,1995,9,36,7,0.182,0.072,0.11,6921.76,43.8,43.8,41.2,1,1,1,301.5,290.8,312.6,182.5,171.8,119,119,119,-1.218e-14,-2.842e-14,0,0.395,0.381,0.409,182.5,171.8,193.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0113,0.0104,0.0122,0.00045,0.00041,0.00049,0.32,0.3,0.339,0.013,0.012,0.014,24.77,24.7,24.84,0.949,0.946,0.953,0.979,0.975,0.98,0.929,0.923,0.934,42.1,39.58,44.69,41.2,38.6,43.8,0,0,0,0,0,0,0.229,0,0.072,0.4,0.6,0.4,38
834357600000,1996,6,1995,9,37,7,0.169,0.072,0.0969,6019.1,37.99,37.99,35.83,1,1,1,279.3,270.3,288.3,160.3,151.3,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.426,0.413,0.44,160.3,151.3,169.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.108,0.115,0.00937,0.00861,0.0101,0.00037,0.00034,0.0004,0.28,0.264,0.296,0.011,0.01,0.012,24.9,24.85,24.96,0.942,0.94,0.945,0.971,0.97,0.974,0.915,0.911,0.921,36.9,34.79,39.01,35.83,33.74,37.99,0,0,0,0,0,0,0.199,0,0.0721,0.43,0.57,0.43,35.6
834962400000,1996,6,1995,9,38,7,0.157,0.072,0.0852,5268.34,33.06,33.06,31.36,1,1,1,259.9,252.5,267.3,140.9,133.5,119,119,119,0,-2.842e-14,2.842e-14,0.458,0.445,0.471,140.9,133.5,148.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.105,0.102,0.107,0.00772,0.0071,0.00835,0.00031,0.00028,0.00033,0.245,0.232,0.258,0.0097,0.0092,0.01,25.02,24.97,25.06,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,32.33,30.58,34.08,31.36,29.67,33.06,0,0,0,0,0,0,0.174,0,0.0718,0.46,0.54,0.46,33.6
835567200000,1996,6,1995,9,39,7,0.147,0.072,0.0754,4648.77,29.1,29.1,27.67,1,1,1,243.7,238,250,124.7,119,119,119,119,6.09e-15,0,1.421e-14,0.488,0.476,0.5,124.7,119,131,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.099,0.0969,0.101,0.00635,0.00587,0.00689,0.00025,0.00023,0.00027,0.216,0.206,0.227,0.0085,0.0081,0.009,25.12,25.07,25.17,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.53,27.16,30,27.67,26.35,29.1,0,0,0,0,0,0,0.154,0,0.0716,0.49,0.51,0.49,31.6
836172000000,1996,7,1995,10,40,7,0.139,0.0653,0.074,4567.51,28.51,28.51,27.19,1,1,1,230.3,224.6,236.1,122.3,116.6,108,108,108,-6.09e-15,-1.421e-14,0,0.469,0.457,0.481,122.3,116.6,128.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0967,0.0947,0.0987,0.00615,0.00566,0.00664,0.00024,0.00022,0.00026,0.211,0.2,0.221,0.0083,0.0079,0.0087,25.21,25.16,25.25,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.03,26.65,29.39,27.19,25.85,28.51,0,0,0,0,0,0,0.151,0,0.065,0.47,0.53,0.47,32.9
836776800000,1996,7,1995,10,41,7,0.131,0.0653,0.0659,4043.07,25.4,25.4,24.07,1,1,1,216.9,211.2,222.7,108.9,103.2,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.498,0.485,0.511,108.9,103.2,114.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.092,0.09,0.094,0.00501,0.00452,0.0055,0.0002,0.00018,0.00022,0.187,0.176,0.197,0.0073,0.0069,0.0077,25.31,25.27,25.36,0.917,0.913,0.922,0.97,0.97,0.97,0.89,0.886,0.894,24.81,23.43,26.19,24.07,22.73,25.4,0,0,0,0,0,0,0.134,0,0.0651,0.5,0.5,0.5,30.9
837381600000,1996,7,1995,10,42,7,0.124,0.0653,0.0591,2106.61,22.4,22.4,12.54,1,1,1,205.7,201.6,209.8,97.73,93.63,108,108,108,0,-1.421e-14,1.421e-14,0.525,0.515,0.536,97.73,93.63,101.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.088,0.0866,0.0895,0.00406,0.00371,0.00441,0.00016,0.00014,0.00017,0.167,0.159,0.174,0.0065,0.0062,0.0068,25.4,25.37,25.43,0.521,0,0.913,0.554,0,0.97,0.505,0,0.884,12.94,0,23.1,12.54,0,22.4,0,3,0,0,0.429,0,0.0697,0.429,0.0649,0.53,0.48,0.52,17
837986400000,1996,7,1995,10,43,7,0.119,0.0653,0.0533,0,0,0,0,1,1,1,196.2,192.1,200.3,88.16,84.06,108,108,108,0,-1.421e-14,1.421e-14,0.551,0.539,0.562,88.16,84.06,92.26,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0846,0.0832,0.0861,0.00324,0.0029,0.00359,0.00013,0.00011,0.00014,0.149,0.142,0.157,0.0058,0.0056,0.0061,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0657,0.55,0.45,0.55,0
838591200000,1996,7,1995,10,44,7,0.112,0.0601,0.0519,0,0,0,0,1,1,1,185.2,177.6,190.7,85.76,79.96,99.43,93,108,8.121e-15,0,1.421e-14,0.536,0.498,0.575,85.76,79.96,93.59,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0828,0.0816,0.0848,0.00304,0.00255,0.00371,0.00012,0.0001,0.00014,0.144,0.135,0.157,0.0056,0.0053,0.0062,25.43,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0601,0.54,0.46,0.54,0
839196000000,1996,8,1995,11,45,7,0.102,0.0562,0.0459,0,0,0,0,1,1,1,168.8,163.1,175.1,75.82,70.08,93,93,93,6.09e-15,0,1.421e-14,0.551,0.531,0.57,75.82,70.08,82.11,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0785,0.0765,0.0807,0.00219,0.00171,0.00273,0.000086,0.000067,0.00011,0.126,0.115,0.137,0.0049,0.0045,0.0054,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0561,0.55,0.45,0.55,0
839800800000,1996,8,1995,11,46,7,0.0943,0.0562,0.038,0,0,0,0,1,1,1,155.9,151.3,161.2,62.89,58.32,93,93,93,1.015e-15,-1.421e-14,1.421e-14,0.597,0.577,0.615,62.89,58.32,68.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0723,0.0758,0.0011,0.000707,0.00154,0.000043,0.000028,0.00006,0.102,0.0943,0.112,0.004,0.0037,0.0044,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.6,0.4,0.6,0
840405600000,1996,8,1995,11,47,7,0.0882,0.0562,0.0278,0,0,0,0,1,0,0.8571428571428571,145.8,141.8,149.9,52.85,48.75,93,93,93,6.964,-1.421e-14,48.75,0.638,0.62,0.656,45.89,0,56.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0719,0.000257,0,0.000591,0.00001,0,0.000023,0.084,0.0708,0.0918,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0604,0.64,0.32,0.68,0
841010400000,1996,8,1995,11,48,7,0.0836,0.0544,0.00544,315.475,13.14,13.14,1.878,1,0,0.14285714285714285,138.2,134.9,140.4,48.23,43.83,90,72,93,39.25,0,47.38,0.651,0.534,0.68,8.987,0,62.91,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0719,0.000157,0,0.0011,0.0000061,0,0.000043,0.075,0.0708,0.1,0.0029,0.0028,0.0039,25.42,25.4,25.43,0.125,0,0.874,0.137,0,0.96,0.12,0,0.839,1.956,0,13.69,1.878,0,13.14,6,0,0,0.857,0,0,0.0104,0.857,0.07816,0.65,0.065,0.94,3.77
841615200000,1996,9,1995,12,49,7,0.076,0.0435,0.024,0,0,0,0,1,0,0.7142857142857143,125.6,119.9,131.9,53.61,47.87,72,72,72,13.95,0,49.79,0.574,0.546,0.601,39.66,0,59.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000336,0,0.000841,0.000013,0,0.000033,0.0836,0.0708,0.095,0.0033,0.0028,0.0037,25.42,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.052,0.57,0.32,0.68,0
842220000000,1996,9,1995,12,50,7,0.0686,0.0435,0,0,0,0,0,0,0,0,113.4,109.2,118,41.39,37.21,72,72,72,41.39,37.21,45.96,0.635,0.61,0.659,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0686,0.63,0,1,0
842824800000,1996,9,1995,12,51,7,0.0639,0.0435,0,0,0,0,0,0,0,0,105.6,102.9,108.9,33.62,30.92,72,72,72,33.62,30.92,36.94,0.682,0.661,0.7,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0639,0.68,0,1,0
843429600000,1996,9,1995,12,52,7,0.0603,0.0435,0,0,0,0,0,0,0,0,99.64,97.18,102.1,27.64,25.18,72,72,72,27.64,25.18,30.1,0.723,0.705,0.741,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0603,0.72,0,1,0
844034400000,1996,9,1995,12,53,7,0.0568,0.0332,0,0,0,0,0,0,0,0,93.98,91.98,96.36,39.12,24.36,54.86,52,72,39.12,24.36,43.54,0.583,0.544,0.747,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0568,0.58,0,1,0
844639200000,1996,10,1996,1,1,7,0.0546,0.0314,0,0,0,0,0,0,0,0,90.34,88.7,91.71,38.34,36.7,52,52,52,38.34,36.7,39.71,0.576,0.567,0.586,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0546,0.58,0,1,0
845244000000,1996,10,1996,1,2,7,0.0526,0.0314,0,0,0,0,0,0,0,0,86.94,85.42,88.7,34.94,33.42,52,52,52,34.94,33.42,36.7,0.598,0.586,0.609,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0526,0.6,0,1,0
845848800000,1996,10,1996,1,3,7,0.0521,0.0314,0,0,0,0,0,0,0,0,86.12,84.6,87.33,34.12,32.6,52,52,52,34.12,32.6,35.33,0.604,0.595,0.615,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0521,0.6,0,1,0
846453600000,1996,10,1996,1,4,7,0.0536,0.0309,0,0,0,0,0,0,0,0,88.66,85.97,92.53,37.52,33.97,51.14,50,52,37.52,33.97,42.53,0.577,0.54,0.605,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0536,0.58,0,1,0
847058400000,1996,11,1996,2,5,7,0.0584,0.0302,0,0,0,0,0,0,0,0,96.59,93.9,99.91,46.59,43.9,50,50,50,46.59,43.9,49.91,0.518,0.5,0.532,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0584,0.52,0,1,0
847663200000,1996,11,1996,2,6,7,0.0658,0.0302,0.0355,337.865,14.08,14.08,2.011,1,1,1,108.7,104.6,116,58.74,54.56,50,50,50,-1.015e-15,-7.105e-15,7.105e-15,0.46,0.431,0.478,58.74,54.56,66.05,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000743,0.000388,0.00136,0.000029,0.000015,0.000053,0.0934,0.0874,0.104,0.0037,0.0034,0.0041,25.41,25.4,25.41,0.127,0,0.891,0.137,0,0.96,0.122,0,0.856,2.095,0,14.66,2.011,0,14.08,0,6,0,0,0.857,0,0.0112,0.857,0.0303,0.46,0.54,0.46,5.13
848268000000,1996,11,1996,2,7,7,0.0733,0.0302,0.0431,2630.78,16.53,16.53,15.66,1,1,1,121.2,118.5,124,71.2,68.51,50,50,50,0,0,0,0.413,0.403,0.422,71.2,68.51,73.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0719,0.0018,0.00157,0.00204,0.000071,0.000062,0.00008,0.112,0.107,0.116,0.0044,0.0042,0.0046,25.39,25.38,25.39,0.92,0.905,0.935,0.96,0.96,0.96,0.883,0.869,0.898,16.31,15.44,17.22,15.66,14.82,16.53,0,0,0,0,0,0,0.087,0,0.0302,0.41,0.59,0.41,35.9
848872800000,1996,11,1996,2,8,7,0.0798,0.031,0.0488,3022.98,19.07,19.07,17.99,1,1,1,132,124.8,136,80.74,74.55,51.29,50,59,0,-1.421e-14,1.421e-14,0.389,0.368,0.442,80.74,74.55,86.01,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0722,0.0761,0.00261,0.00209,0.00306,0.0001,0.000082,0.00012,0.129,0.118,0.138,0.005,0.0046,0.0054,25.37,25.36,25.38,0.932,0.926,0.939,0.961,0.96,0.963,0.896,0.891,0.902,18.72,17.4,19.81,17.99,16.71,19.07,0,0,0,0,0,0,0.1,0,0.031,0.39,0.61,0.39,37.9
849477600000,1996,12,1996,3,9,7,0.0831,0.0357,0.0474,2943.29,18.06,18.06,17.52,1,1,1,137.4,134.4,140.1,78.37,75.37,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.43,0.421,0.439,78.37,75.37,81.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0738,0.0758,0.00241,0.00216,0.00264,0.000095,0.000085,0.0001,0.126,0.12,0.13,0.0049,0.0047,0.0051,25.37,25.37,25.38,0.936,0.932,0.94,0.96,0.96,0.96,0.898,0.895,0.902,18.25,17.63,18.81,17.52,16.93,18.06,0,0,0,0,0,0,0.0973,0,0.0357,0.43,0.57,0.43,35.4
850082400000,1996,12,1996,3,10,7,0.0858,0.0357,0.0502,3097.93,19.01,19.01,18.44,1,1,1,141.9,138.5,144.8,82.94,79.47,59,59,59,-4.06e-15,-1.421e-14,0,0.416,0.408,0.426,82.94,79.47,85.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0752,0.0774,0.0028,0.0025,0.00304,0.00011,0.000098,0.00012,0.134,0.128,0.139,0.0052,0.005,0.0054,25.37,25.36,25.37,0.93,0.926,0.934,0.961,0.96,0.962,0.894,0.891,0.897,19.18,18.47,19.76,18.44,17.73,19.01,0,0,0,0,0,0,0.102,0,0.0356,0.42,0.59,0.41,36.1
850687200000,1996,12,1996,3,11,7,0.0885,0.0357,0.0528,3249.67,21.15,21.15,19.34,1,1,1,146.4,140.9,155.2,87.36,81.93,59,59,59,0,-1.421e-14,1.421e-14,0.404,0.38,0.419,87.36,81.93,96.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0761,0.0811,0.00318,0.00271,0.00392,0.00012,0.00011,0.00015,0.142,0.132,0.157,0.0056,0.0052,0.0062,25.36,25.35,25.37,0.925,0.915,0.931,0.963,0.961,0.967,0.89,0.885,0.894,20.08,18.98,21.87,19.34,18.23,21.15,0,0,0,0,0,0,0.107,0,0.0357,0.4,0.6,0.4,36.7
851292000000,1996,12,1996,3,12,7,0.0986,0.0357,0.0629,3852.44,24.25,24.25,22.93,1,1,1,163,157.6,168.6,104,98.61,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.362,0.35,0.374,104,98.61,109.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.082,0.0858,0.00459,0.00413,0.00506,0.00018,0.00016,0.0002,0.171,0.162,0.181,0.0067,0.0063,0.0071,25.35,25.35,25.36,0.914,0.912,0.918,0.97,0.968,0.97,0.886,0.883,0.89,23.65,22.37,25,22.93,21.65,24.25,0,0,0,0,0,0,0.127,0,0.0357,0.36,0.64,0.36,39.1
851896800000,1996,12,1996,3,13,7,0.105,0.0417,0.0629,3852.92,25.17,25.17,22.93,1,1,1,173,170.5,177,104,98.83,69,59,73,6.09e-15,0,1.421e-14,0.399,0.342,0.425,104,98.83,113.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0838,0.0872,0.00459,0.00415,0.00539,0.00018,0.00016,0.00021,0.173,0.164,0.188,0.0068,0.0064,0.0074,25.37,25.36,25.38,0.914,0.911,0.92,0.969,0.968,0.97,0.886,0.882,0.893,23.66,22.43,25.94,22.93,21.72,25.17,0,0,0,0,0,0,0.127,0,0.0421,0.4,0.6,0.4,36.7
852501600000,1997,1,1996,4,14,7,0.11,0.0442,0.0662,4075.16,26.57,26.57,24.26,1,1,1,182.5,177.6,192.1,109.5,104.6,73,73,73,0,-1.421e-14,1.421e-14,0.4,0.38,0.411,109.5,104.6,119.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0858,0.091,0.00506,0.00464,0.00587,0.0002,0.00018,0.00023,0.183,0.174,0.2,0.0072,0.0068,0.0078,25.38,25.38,25.38,0.917,0.914,0.924,0.97,0.97,0.97,0.89,0.886,0.896,25.01,23.79,27.39,24.26,23.07,26.57,0,0,0,0,0,0,0.135,0,0.0438,0.4,0.6,0.4,37
853106400000,1997,1,1996,4,15,7,0.126,0.0442,0.0822,5126.91,33.63,33.63,30.52,1,1,1,208.9,196.2,222.4,135.9,123.2,73,73,73,-2.03e-15,-1.421e-14,0,0.35,0.328,0.372,135.9,123.2,149.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0969,0.0924,0.102,0.0073,0.00622,0.00845,0.00029,0.00024,0.00033,0.23,0.207,0.254,0.009,0.0081,0.01,25.31,25.21,25.38,0.933,0.927,0.938,0.97,0.97,0.97,0.905,0.899,0.91,31.46,28.43,34.67,30.52,27.57,33.63,0,0,0,0,0,0,0.17,0,0.0438,0.35,0.65,0.35,40.7
