datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
923263200000,1999,4,1998,7,27,7,0.865,0.0895,0.665,32007.7,191.5,191.5,190.5,4,4,4,1430,1405,1448,1282,1257,148,148,148,182,156.8,200.2,0.103,0.102,0.105,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.872,0.861,0.879,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.088,18.92,18.86,19.01,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.6,48.43,48.85,47.63,47.46,47.87,0,0,0,0,0,0,1.06,0,0.2,0.1,0.77,0.23,37
923868000000,1999,4,1998,7,28,7,0.865,0.0895,0.665,32004.9,191.4,191.4,190.5,4,4,4,1430,1408,1445,1282,1260,148,148,148,182.5,159.9,197.1,0.103,0.102,0.105,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.872,0.862,0.878,0.648,0.648,0.648,0.031,0.031,0.031,1.82,1.81,1.83,0.088,0.087,0.088,18.92,18.87,19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.6,48.46,48.82,47.63,47.49,47.84,0,0,0,0,0,0,1.06,0,0.2,0.1,0.77,0.23,37
924472800000,1999,4,1998,7,29,7,0.787,0.0895,0.662,32370,192.8,192.8,192.7,4,4,4,1301,1215,1392,1153,1067,148,148,148,59.25,0,144.5,0.114,0.106,0.122,1094,1067,1100,990,990,990,968.8,968.6,969.1,21.2,20.9,21.4,0.811,0.746,0.856,0.635,0.573,0.648,0.03,0.027,0.031,1.75,1.61,1.8,0.083,0.075,0.086,19.41,19.06,19.81,0.954,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.935,49.64,48.97,50.19,48.17,47.99,48.2,0,0,0,0,0,0,1.07,0,0.125,0.11,0.84,0.16,41.1
925077600000,1999,4,1998,7,30,7,0.672,0.0893,0.582,30371.7,191,191,180.8,4,4,4,1111,1038,1189,962.9,891.1,147.7,147,148,-4.872e-14,-1.137e-13,0,0.133,0.124,0.142,962.9,891.1,1041,990,990,990,968.2,968,968.5,21.8,21.5,22,0.606,0.525,0.709,0.418,0.37,0.515,0.019,0.017,0.024,1.29,1.14,1.51,0.059,0.052,0.07,20.46,19.99,20.84,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.12,43.49,48.74,45.2,42.62,47.76,0,0,0,0,0,0,1,0,0.09,0.13,0.87,0.13,45.2
925682400000,1999,5,1998,8,31,7,0.581,0.0889,0.492,26222.1,166.9,166.9,156.1,4,3,3.7142857142857144,960.3,910.5,1015,813.3,763.5,147,147,147,0,0,0,0.153,0.145,0.161,813.3,763.5,868.2,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.453,0.408,0.504,0.333,0.309,0.359,0.015,0.014,0.016,1.03,0.972,1.1,0.046,0.044,0.05,21.23,20.95,21.46,0.955,0.953,0.956,0.979,0.975,0.98,0.934,0.93,0.937,44.09,39.7,52.05,42.46,38.72,48.2,0,0,0,0,0,0,0.867,0,0.089,0.15,0.85,0.15,45.1
926287200000,1999,5,1998,8,32,7,0.52,0.0889,0.431,23768.3,144.6,144.6,141.5,3,3,3,859.5,818.8,899.4,712.5,671.8,147,147,147,0,0,0,0.171,0.163,0.18,712.5,671.8,752.4,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.367,0.342,0.398,0.277,0.25,0.303,0.012,0.011,0.013,0.907,0.836,0.981,0.04,0.037,0.044,21.75,21.52,21.99,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.47,46.21,50.64,47.16,45.28,48.2,0,0,0,0,0,0,0.786,0,0.089,0.17,0.83,0.17,45.7
926892000000,1999,5,1998,8,33,7,0.469,0.0889,0.38,21555.2,133.7,133.7,128.3,3,3,3,775.6,743.1,806.6,628.6,596.1,147,147,147,0,0,0,0.19,0.182,0.198,628.6,596.1,659.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.317,0.299,0.335,0.221,0.199,0.242,0.0096,0.0086,0.011,0.764,0.709,0.816,0.033,0.031,0.036,22.23,22.06,22.42,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.64,41.68,45.49,42.77,40.83,44.58,0,0,0,0,0,0,0.713,0,0.089,0.19,0.81,0.19,46
927496800000,1999,5,1998,8,34,7,0.419,0.0889,0.33,18883.5,119.9,119.9,112.4,3,3,3,692.9,657,730.3,545.9,510,147,147,147,0,0,0,0.212,0.201,0.224,545.9,510,583.3,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.27,0.25,0.292,0.166,0.142,0.191,0.0071,0.006,0.0082,0.624,0.564,0.687,0.027,0.024,0.03,22.7,22.49,22.91,0.95,0.947,0.953,0.973,0.97,0.978,0.925,0.919,0.932,38.5,36.18,40.88,37.47,35.09,39.97,0,0,0,0,0,0,0.624,0,0.089,0.21,0.79,0.21,45.1
928101600000,1999,5,1998,8,35,7,0.372,0.0744,0.297,16968.3,107,107,101,3,2,2.5714285714285716,614.6,585.1,645.3,491.6,466.1,123,119,147,-8.12e-15,-5.684e-14,5.684e-14,0.2,0.187,0.228,491.6,466.1,516.1,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.237,0.223,0.251,0.132,0.119,0.146,0.0056,0.005,0.0062,0.579,0.537,0.631,0.024,0.023,0.027,23.06,22.97,23.17,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.6,35.35,52.38,40.55,34.29,48.2,0,0,0,0,0,0,0.561,0,0.075,0.2,0.8,0.2,45.6
928706400000,1999,6,1998,9,36,7,0.332,0.072,0.26,15507.7,96.4,96.4,92.31,2,2,2,549.1,523.6,575.5,430.1,404.6,119,119,119,1.624e-14,-5.684e-14,5.684e-14,0.217,0.207,0.227,430.1,404.6,456.5,990,990,990,966.1,966,966.2,23.9,23.8,24,0.207,0.198,0.217,0.102,0.09,0.114,0.0043,0.0037,0.0048,0.542,0.503,0.582,0.023,0.021,0.024,23.39,23.23,23.54,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.18,44.61,49.8,46.15,43.72,48.2,0,0,0,0,0,0,0.513,0,0.072,0.22,0.78,0.22,46.7
929311200000,1999,6,1998,9,37,7,0.298,0.072,0.226,13623.9,85.83,85.83,81.09,2,2,2,493.5,471.9,515.6,374.5,352.9,119,119,119,0,0,0,0.241,0.231,0.252,374.5,352.9,396.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.187,0.179,0.195,0.0758,0.0656,0.0862,0.0031,0.0027,0.0036,0.458,0.426,0.491,0.019,0.018,0.02,23.72,23.59,23.85,0.952,0.949,0.955,0.978,0.974,0.98,0.931,0.924,0.935,41.45,39.16,43.79,40.55,38.15,42.92,0,0,0,0,0,0,0.451,0,0.072,0.24,0.76,0.24,45.7
929916000000,1999,6,1998,9,38,7,0.27,0.072,0.198,11867.5,74.75,74.75,70.64,2,2,2,446.2,427.9,465.1,327.2,308.9,119,119,119,0,0,0,0.267,0.256,0.278,327.2,308.9,346.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.164,0.177,0.0534,0.0448,0.0623,0.0022,0.0018,0.0026,0.387,0.36,0.416,0.016,0.015,0.017,24,23.89,24.11,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.914,0.922,36.39,34.41,38.43,35.32,33.38,37.38,0,0,0,0,0,0,0.392,0,0.072,0.27,0.73,0.27,44
930520800000,1999,6,1998,9,39,7,0.246,0.0682,0.177,10671.1,65.54,65.54,63.52,2,2,2,406.1,391,422.1,293.4,283,112.7,108,119,0,0,0,0.277,0.266,0.29,293.4,283,303.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.158,0.153,0.162,0.0375,0.0326,0.0421,0.0015,0.0013,0.0017,0.336,0.319,0.351,0.014,0.013,0.014,24.24,24.15,24.33,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,32.74,31.62,33.78,31.76,30.67,32.77,0,0,0,0,0,0,0.353,0,0.069,0.28,0.72,0.28,43.4
931125600000,1999,7,1998,10,40,7,0.226,0.0653,0.16,9658.36,60.34,60.34,57.49,2,2,2,373.1,360.6,386.3,265.1,252.6,108,108,108,0,0,0,0.29,0.28,0.299,265.1,252.6,278.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.147,0.143,0.152,0.0241,0.0182,0.0304,0.00098,0.00074,0.0012,0.293,0.274,0.312,0.012,0.011,0.013,24.44,24.36,24.52,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.63,28.25,31.1,28.75,27.4,30.17,0,0,0,0,0,0,0.319,0,0.066,0.29,0.71,0.29,42.7
931730400000,1999,7,1998,10,41,7,0.209,0.0653,0.144,8621.73,53.91,53.91,51.32,2,1,1.8571428571428572,345.4,334.6,356.5,237.4,226.6,108,108,108,8.12e-15,0,2.842e-14,0.313,0.303,0.323,237.4,226.6,248.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.134,0.141,0.0159,0.015,0.0169,0.00064,0.0006,0.00068,0.278,0.248,0.397,0.011,0.01,0.016,24.6,24.53,24.66,0.931,0.923,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.37,25.7,52.28,29.1,24.92,48.2,0,0,0,0,0,0,0.285,0,0.065,0.31,0.69,0.31,41.3
932335200000,1999,7,1998,10,42,7,0.194,0.0653,0.129,7981.13,48.2,48.2,47.51,1,1,1,320.6,310.9,331.1,212.6,202.8,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.337,0.326,0.347,212.6,202.8,223.1,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.132,0.0138,0.013,0.0147,0.00055,0.00052,0.00059,0.372,0.354,0.391,0.015,0.014,0.016,24.63,24.55,24.69,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.13,46.92,51.5,47.51,45.98,48.2,0,0,0,0,0,0,0.264,0,0.065,0.34,0.66,0.34,41.1
932940000000,1999,7,1998,10,43,7,0.181,0.064,0.117,7344.24,45.31,45.31,43.72,1,1,1,298.7,288.7,307.8,192.8,184.8,105.9,93,108,-8.12e-15,-2.842e-14,0,0.354,0.322,0.369,192.8,184.8,199.8,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.119,0.124,0.0121,0.0115,0.0127,0.00048,0.00046,0.00051,0.336,0.322,0.349,0.013,0.013,0.014,24.77,24.71,24.81,0.953,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.61,42.71,46.24,43.72,41.86,45.31,0,0,0,0,0,0,0.243,0,0.064,0.35,0.65,0.35,40.6
933544800000,1999,8,1998,11,44,7,0.165,0.0562,0.109,6863.07,43.66,43.66,40.85,1,1,1,273.3,262.2,285.1,180.3,169.2,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.341,0.326,0.355,180.3,169.2,192.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.111,0.12,0.0111,0.0101,0.0121,0.00044,0.0004,0.00048,0.312,0.292,0.334,0.012,0.012,0.013,24.89,24.83,24.96,0.949,0.945,0.952,0.978,0.974,0.98,0.928,0.921,0.933,41.76,39.13,44.55,40.85,38.12,43.66,0,0,0,0,0,0,0.227,0,0.056,0.34,0.66,0.34,41.6
934149600000,1999,8,1998,11,45,7,0.152,0.0562,0.0954,5942.53,37.51,37.51,35.37,1,1,1,250.7,241.7,259.7,157.7,148.7,93,93,93,-4.06e-15,-2.842e-14,0,0.371,0.358,0.385,157.7,148.7,166.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.111,0.00915,0.00839,0.00992,0.00036,0.00033,0.00039,0.272,0.256,0.288,0.011,0.01,0.011,25.03,24.97,25.09,0.941,0.938,0.944,0.971,0.97,0.973,0.914,0.91,0.919,36.44,34.34,38.56,35.37,33.31,37.51,0,0,0,0,0,0,0.197,0,0.0566,0.37,0.63,0.37,39.1
934754400000,1999,8,1998,11,46,7,0.14,0.0562,0.084,5217.5,32.74,32.74,31.06,1,1,1,231.8,224.4,239.2,138.8,131.4,93,93,93,0,0,0,0.401,0.389,0.414,138.8,131.4,146.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0982,0.103,0.00755,0.00692,0.00818,0.0003,0.00027,0.00032,0.238,0.225,0.251,0.0094,0.0088,0.0099,25.17,25.11,25.23,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.02,30.28,33.75,31.06,29.37,32.74,0,0,0,0,0,0,0.173,0,0.056,0.4,0.6,0.4,37.3
935359200000,1999,8,1998,11,47,7,0.131,0.0562,0.0752,4660.71,29.06,29.06,27.74,1,1,1,217.3,211.6,223.1,124.3,118.6,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.428,0.417,0.44,124.3,118.6,130.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0936,0.0977,0.00632,0.00583,0.00681,0.00025,0.00023,0.00027,0.212,0.202,0.223,0.0083,0.0079,0.0087,25.28,25.24,25.33,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.6,27.22,29.96,27.74,26.4,29.06,0,0,0,0,0,0,0.154,0,0.0558,0.43,0.57,0.43,35.6
935964000000,1999,8,1998,11,48,7,0.122,0.0472,0.0749,4656.95,29.82,29.82,27.72,1,1,1,201.9,193.3,209.7,123.9,114.8,78,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.386,0.352,0.448,123.9,114.8,132.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.094,0.0923,0.0965,0.00628,0.0055,0.00703,0.00025,0.00022,0.00028,0.21,0.195,0.225,0.0082,0.0076,0.0088,25.37,25.34,25.38,0.927,0.921,0.932,0.97,0.97,0.97,0.899,0.894,0.904,28.58,26.29,30.74,27.72,25.5,29.82,0,0,0,0,0,0,0.154,0,0.0471,0.39,0.61,0.39,38.2
936568800000,1999,9,1998,12,49,7,0.111,0.0435,0.0678,4181.2,26.51,26.51,24.89,1,1,1,184.1,178.2,190.8,112.1,106.2,72,72,72,-6.09e-15,-1.421e-14,0,0.391,0.377,0.404,112.1,106.2,118.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0892,0.0871,0.0916,0.00528,0.00478,0.00585,0.00021,0.00019,0.00023,0.188,0.178,0.2,0.0074,0.007,0.0078,25.38,25.38,25.38,0.919,0.915,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.66,24.19,27.33,24.89,23.47,26.51,0,0,0,0,0,0,0.138,0,0.0432,0.39,0.61,0.39,37.7
937173600000,1999,9,1998,12,50,7,0.103,0.0435,0.0596,3647.42,23.01,23.01,21.71,1,1,1,170.6,164.8,176.3,98.57,92.83,72,72,72,6.09e-15,0,1.421e-14,0.422,0.408,0.437,98.57,92.83,104.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0824,0.0865,0.00413,0.00364,0.00462,0.00016,0.00014,0.00018,0.164,0.154,0.174,0.0064,0.006,0.0068,25.38,25.38,25.38,0.914,0.911,0.919,0.968,0.966,0.97,0.885,0.883,0.887,22.43,21.23,23.72,21.71,20.5,23.01,0,0,0,0,0,0,0.121,0,0.0434,0.42,0.58,0.42,35.4
937778400000,1999,9,1998,12,51,7,0.0961,0.0435,0.0525,3235.92,20.11,20.11,19.26,1,1,1,158.8,154.7,162.9,86.81,82.71,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.453,0.442,0.465,86.81,82.71,90.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0788,0.0817,0.00313,0.00278,0.00348,0.00012,0.00011,0.00014,0.143,0.136,0.15,0.0056,0.0053,0.0059,25.37,25.37,25.38,0.926,0.921,0.931,0.963,0.961,0.965,0.892,0.889,0.894,20,19.15,20.84,19.26,18.41,20.11,0,0,0,0,0,0,0.107,0,0.0436,0.45,0.55,0.45,33.7
938383200000,1999,9,1998,12,52,7,0.0909,0.0384,0.0526,3234.82,21.42,21.42,19.25,1,1,1,150.3,147.9,153.3,86.91,78.34,63.43,52,72,0,-1.421e-14,1.421e-14,0.422,0.348,0.479,86.91,78.34,97.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0773,0.0805,0.00314,0.00241,0.00404,0.00012,0.000094,0.00016,0.142,0.128,0.159,0.0056,0.005,0.0062,25.36,25.34,25.37,0.926,0.913,0.936,0.963,0.96,0.968,0.891,0.884,0.898,19.98,18.24,22.14,19.25,17.51,21.42,0,0,0,0,0,0,0.107,0,0.0383,0.42,0.58,0.42,35.6
938988000000,1999,10,1999,1,1,7,0.0886,0.0314,0.0572,3496.28,21.42,21.42,20.81,1,1,1,146.5,142.7,149.5,94.55,90.68,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.355,0.348,0.364,94.55,90.68,97.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0795,0.0781,0.0805,0.00379,0.00346,0.00404,0.00015,0.00014,0.00016,0.153,0.146,0.159,0.006,0.0057,0.0062,25.35,25.34,25.35,0.916,0.913,0.921,0.966,0.965,0.968,0.886,0.884,0.888,21.54,20.75,22.14,20.81,20.02,21.42,0,0,0,0,0,0,0.116,0,0.0314,0.35,0.65,0.35,39.5
939592800000,1999,10,1999,1,2,7,0.0838,0.0314,0.0523,3221.58,19.74,19.74,19.18,1,1,1,138.5,134.8,141.3,86.54,82.75,52,52,52,-2.03e-15,-1.421e-14,0,0.376,0.368,0.386,86.54,82.75,89.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0753,0.0776,0.00311,0.00278,0.00334,0.00012,0.00011,0.00013,0.139,0.132,0.144,0.0055,0.0052,0.0056,25.36,25.36,25.37,0.925,0.922,0.93,0.963,0.961,0.964,0.891,0.889,0.894,19.92,19.15,20.48,19.18,18.4,19.74,0,0,0,0,0,0,0.107,0,0.0315,0.37,0.62,0.38,38.4
940197600000,1999,10,1999,1,3,7,0.0798,0.0314,0.0484,2998.86,18.35,18.35,17.85,1,1,1,132,129.6,134.5,80.02,77.56,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.394,0.387,0.401,80.02,77.56,82.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0735,0.0752,0.00255,0.00234,0.00276,0.0001,0.000092,0.00011,0.127,0.123,0.132,0.005,0.0048,0.0052,25.37,25.37,25.38,0.934,0.93,0.937,0.96,0.96,0.961,0.897,0.894,0.899,18.59,18.08,19.09,17.85,17.36,18.35,0,0,0,0,0,0,0.0992,0,0.0314,0.39,0.61,0.39,37.6
940802400000,1999,10,1999,1,4,7,0.0768,0.0314,0.0454,2826.84,17.2,17.2,16.83,1,1,1,127.1,126,128.7,75.06,74,52,52,52,2.03e-15,0,1.421e-14,0.409,0.404,0.413,75.06,74,76.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0722,0.0732,0.00213,0.00204,0.00227,0.000084,0.00008,0.000089,0.119,0.117,0.122,0.0046,0.0046,0.0048,25.38,25.38,25.38,0.938,0.935,0.94,0.96,0.96,0.96,0.901,0.898,0.903,17.53,17.23,17.92,16.83,16.54,17.2,0,0,0,0,0,0,0.0935,0,0.0314,0.41,0.59,0.41,36.8
941407200000,1999,11,1999,2,5,7,0.0791,0.0302,0.0488,3024.91,18.76,18.76,18.01,1,1,1,130.8,125.2,134.5,80.77,75.18,50,50,50,0,-1.421e-14,1.421e-14,0.383,0.372,0.399,80.77,75.18,84.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0723,0.0756,0.00262,0.00214,0.00293,0.0001,0.000084,0.00011,0.128,0.118,0.135,0.005,0.0046,0.0053,25.37,25.36,25.38,0.933,0.928,0.94,0.961,0.96,0.962,0.896,0.893,0.903,18.74,17.6,19.5,18.01,16.89,18.76,0,0,0,0,0,0,0.1,0,0.0303,0.38,0.62,0.38,38.2
942012000000,1999,11,1999,2,6,7,0.0858,0.0302,0.0555,3402.85,21.27,21.27,20.26,1,1,1,141.8,134.8,146.8,91.82,84.75,50,50,50,2.03e-15,0,1.421e-14,0.353,0.341,0.371,91.82,84.75,96.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0757,0.0799,0.00355,0.00295,0.00398,0.00014,0.00012,0.00016,0.148,0.136,0.157,0.0058,0.0053,0.0062,25.35,25.34,25.36,0.92,0.914,0.928,0.965,0.962,0.967,0.887,0.884,0.892,20.98,19.55,21.99,20.26,18.81,21.27,0,0,0,0,0,0,0.113,0,0.0303,0.35,0.65,0.35,39.7
942616800000,1999,11,1999,2,7,7,0.0876,0.0302,0.0574,3508.69,21.44,21.44,20.89,1,1,1,144.9,143.8,147.6,94.91,93.78,50,50,50,4.06e-15,0,1.421e-14,0.345,0.339,0.348,94.91,93.78,97.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0793,0.0789,0.0802,0.00382,0.00372,0.00405,0.00015,0.00015,0.00016,0.154,0.152,0.159,0.006,0.0059,0.0062,25.35,25.34,25.35,0.916,0.913,0.917,0.966,0.966,0.968,0.885,0.884,0.886,21.61,21.38,22.15,20.89,20.65,21.44,0,0,0,0,0,0,0.116,0,0.0302,0.34,0.66,0.34,40.1
943221600000,1999,11,1999,2,8,7,0.0885,0.0302,0.0582,3559.59,22.62,22.62,21.19,1,1,1,146.3,140.8,152.8,96.28,90.77,50,50,50,6.09e-15,0,1.421e-14,0.342,0.327,0.355,96.28,90.77,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0797,0.0778,0.082,0.00393,0.00347,0.00449,0.00015,0.00014,0.00018,0.156,0.146,0.168,0.0061,0.0057,0.0066,25.34,25.34,25.35,0.916,0.911,0.92,0.967,0.965,0.97,0.885,0.883,0.888,21.91,20.77,23.32,21.19,20.04,22.62,0,0,0,0,0,0,0.118,0,0.0303,0.34,0.66,0.34,40.2
943826400000,1999,11,1999,2,9,7,0.0948,0.0341,0.0607,3710.75,23.93,23.93,22.09,1,1,1,156.8,154.2,158.3,100.4,95.17,56.43,50,59,4.06e-15,-1.421e-14,1.421e-14,0.36,0.316,0.383,100.4,95.17,108.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0808,0.084,0.00428,0.00384,0.00495,0.00017,0.00015,0.00019,0.164,0.156,0.178,0.0064,0.0061,0.007,25.35,25.34,25.35,0.914,0.912,0.917,0.968,0.967,0.97,0.885,0.883,0.889,22.81,21.67,24.67,22.09,20.95,23.93,0,0,0,0,0,0,0.123,0,0.0341,0.36,0.64,0.36,39.1
944431200000,1999,12,1999,3,10,7,0.0953,0.0357,0.0596,3646.08,23.22,23.22,21.7,1,1,1,157.6,152.5,164.3,98.6,93.53,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.375,0.359,0.387,98.6,93.53,105.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0802,0.0843,0.00413,0.0037,0.0047,0.00016,0.00015,0.00018,0.162,0.153,0.174,0.0063,0.006,0.0068,25.35,25.35,25.35,0.915,0.912,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.42,21.34,23.94,21.7,20.61,23.22,0,0,0,0,0,0,0.121,0,0.0357,0.37,0.63,0.37,38.3
945036000000,1999,12,1999,3,11,7,0.101,0.0357,0.0652,4002.17,24.67,24.67,23.82,1,1,1,166.8,162.9,170.3,107.8,103.9,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.354,0.346,0.362,107.8,103.9,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0839,0.0865,0.00491,0.00458,0.00521,0.00019,0.00018,0.0002,0.178,0.171,0.184,0.007,0.0067,0.0072,25.36,25.35,25.36,0.916,0.914,0.919,0.97,0.97,0.97,0.889,0.886,0.891,24.56,23.61,25.43,23.82,22.9,24.67,0,0,0,0,0,0,0.132,0,0.0358,0.35,0.65,0.35,39.6
945640800000,1999,12,1999,3,12,7,0.102,0.0357,0.0666,4098.11,24.93,24.93,24.39,1,1,1,169.2,167,171.4,110.2,108,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.349,0.344,0.353,110.2,108,112.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0861,0.0853,0.0868,0.00511,0.00493,0.0053,0.0002,0.00019,0.00021,0.182,0.179,0.186,0.0071,0.007,0.0073,25.36,25.36,25.36,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.889,0.892,25.15,24.62,25.7,24.39,23.88,24.93,0,0,0,0,0,0,0.136,0,0.0354,0.35,0.65,0.35,40.2
946245600000,1999,12,1999,3,13,7,0.0987,0.0381,0.0606,3717.11,23.55,23.55,22.13,1,1,1,163.2,161,165.7,100.2,88,63,59,73,0,-1.421e-14,1.421e-14,0.386,0.356,0.453,100.2,88,106.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.08,0.0848,0.00427,0.00323,0.00482,0.00017,0.00013,0.00019,0.165,0.145,0.176,0.0065,0.0057,0.0069,25.36,25.35,25.38,0.917,0.913,0.925,0.968,0.964,0.97,0.888,0.886,0.891,22.85,20.25,24.28,22.13,19.51,23.55,0,0,0,0,0,0,0.123,0,0.0381,0.39,0.61,0.39,37.7
946850400000,2000,1,1999,4,14,7,0.106,0.0442,0.0623,3822.62,25.4,25.4,22.75,1,1,1,176,163.7,187.3,103,90.74,73,73,73,0,-1.421e-14,1.421e-14,0.416,0.39,0.446,103,90.74,114.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0853,0.081,0.0893,0.0045,0.00346,0.00546,0.00018,0.00014,0.00021,0.171,0.149,0.191,0.0067,0.0059,0.0075,25.38,25.38,25.38,0.916,0.911,0.922,0.969,0.965,0.97,0.888,0.883,0.893,23.49,20.81,26.19,22.75,20.08,25.4,0,0,0,0,0,0,0.126,0,0.0437,0.42,0.59,0.41,36.1
947455200000,2000,1,1999,4,15,7,0.112,0.0442,0.0683,4213.53,25.73,25.73,25.08,1,1,1,185.9,182.9,188.6,112.9,109.9,73,73,73,-6.09e-15,-1.421e-14,0,0.393,0.387,0.399,112.9,109.9,115.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0877,0.0897,0.00535,0.00509,0.00558,0.00021,0.0002,0.00022,0.189,0.184,0.194,0.0074,0.0072,0.0076,25.38,25.38,25.38,0.92,0.918,0.922,0.97,0.97,0.97,0.892,0.89,0.894,25.86,25.1,26.53,25.08,24.35,25.73,0,0,0,0,0,0,0.139,0,0.0437,0.39,0.61,0.39,37.6
948060000000,2000,1,1999,4,16,7,0.121,0.0442,0.0766,4766.87,30.33,30.33,28.37,1,1,1,199.6,190.5,208,126.6,117.5,73,73,73,-2.03e-15,-1.421e-14,0,0.366,0.351,0.383,126.6,117.5,135,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0904,0.0966,0.00651,0.00574,0.00723,0.00025,0.00022,0.00028,0.214,0.197,0.229,0.0084,0.0077,0.0089,25.37,25.32,25.38,0.928,0.923,0.932,0.97,0.97,0.97,0.901,0.895,0.905,29.25,27.01,31.27,28.37,26.2,30.33,0,0,0,0,0,0,0.158,0,0.0444,0.37,0.63,0.37,39.4
948664800000,2000,1,1999,4,17,7,0.133,0.0442,0.089,5564.25,35.39,35.39,33.12,1,1,1,220.2,208.8,230.2,147.2,135.8,73,73,73,0,0,0,0.332,0.317,0.35,147.2,135.8,157.2,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0969,0.104,0.00826,0.0073,0.00911,0.00032,0.00029,0.00036,0.25,0.23,0.268,0.0098,0.009,0.011,25.23,25.15,25.32,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,34.14,31.46,36.48,33.12,30.52,35.39,0,0,0,0,0,0,0.184,0,0.044,0.33,0.67,0.33,41.8
949269600000,2000,1,1999,4,18,7,0.146,0.0504,0.0959,5990.66,37.99,37.99,35.66,1,1,1,241.9,231,253.4,158.6,151.2,83.29,73,85,0,0,0,0.344,0.316,0.36,158.6,151.2,168.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.109,0.00923,0.0086,0.0101,0.00036,0.00034,0.0004,0.272,0.259,0.289,0.011,0.01,0.011,25.08,25,25.14,0.942,0.939,0.945,0.971,0.97,0.974,0.914,0.911,0.92,36.73,34.99,39.01,35.66,33.94,37.99,0,0,0,0,0,0,0.198,0,0.0501,0.35,0.66,0.34,41
949874400000,2000,2,1999,5,19,7,0.166,0.0514,0.114,7221.1,46.12,46.12,42.98,1,1,1,274,260.3,287.6,189,175.3,85,85,85,1.218e-14,0,2.842e-14,0.311,0.296,0.327,189,175.3,202.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.117,0.112,0.122,0.0118,0.0106,0.013,0.00047,0.00042,0.00052,0.326,0.302,0.35,0.013,0.012,0.014,24.88,24.8,24.96,0.951,0.947,0.955,0.98,0.977,0.98,0.932,0.926,0.936,43.88,40.62,47.07,42.98,39.7,46.12,0,0,0,0,0,0,0.239,0,0.052,0.31,0.69,0.31,43.5
950479200000,2000,2,1999,5,20,7,0.191,0.0514,0.14,8494.45,54.48,54.48,50.56,2,1,1.5714285714285714,316,293.9,334.9,231,208.9,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.269,0.254,0.289,231,208.9,249.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.132,0.124,0.138,0.0154,0.0135,0.017,0.00061,0.00054,0.00068,0.308,0.246,0.392,0.012,0.0098,0.016,24.71,24.65,24.77,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.1,25.98,52.37,35.56,25.2,48.2,0,0,0,0,0,0,0.281,0,0.051,0.27,0.73,0.27,44.5
951084000000,2000,2,1999,5,21,7,0.216,0.0514,0.164,9935.81,60.92,60.92,59.14,2,2,2,356.5,340.1,364.7,271.5,255.1,85,85,85,4.06e-15,0,2.842e-14,0.239,0.233,0.25,271.5,255.1,279.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.146,0.14,0.149,0.0271,0.0194,0.031,0.0011,0.00078,0.0013,0.299,0.274,0.311,0.012,0.011,0.013,24.52,24.47,24.63,0.934,0.93,0.936,0.97,0.97,0.97,0.906,0.903,0.908,30.49,28.66,31.4,29.57,27.8,30.46,0,0,0,0,0,0,0.329,0,0.052,0.24,0.76,0.24,46
951688800000,2000,2,1999,5,22,7,0.235,0.0609,0.174,10518.5,65.5,65.5,62.61,2,2,2,389.2,369.4,409.3,288.5,276,100.7,85,107,0,0,0,0.258,0.226,0.279,288.5,276,302.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.154,0.15,0.16,0.0351,0.0293,0.0417,0.0014,0.0012,0.0017,0.326,0.309,0.348,0.013,0.013,0.014,24.33,24.21,24.44,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,32.27,30.86,33.76,31.3,29.93,32.75,0,0,0,0,0,0,0.348,0,0.061,0.26,0.74,0.26,44.8
952293600000,2000,3,1999,6,23,7,0.266,0.0647,0.201,12094.9,78.22,78.22,71.99,2,2,2,439.5,416.1,467.5,332.5,309.1,107,107,107,0,0,0,0.244,0.229,0.257,332.5,309.1,360.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.171,0.162,0.18,0.0559,0.0449,0.0692,0.0023,0.0018,0.0028,0.393,0.358,0.435,0.016,0.015,0.018,24.03,23.86,24.17,0.946,0.942,0.95,0.972,0.97,0.976,0.919,0.914,0.927,37.05,34.51,40.07,36,33.47,39.11,0,0,0,0,0,0,0.4,0,0.065,0.24,0.76,0.24,45.5
952898400000,2000,3,1999,6,24,7,0.322,0.0647,0.257,15292.8,101.6,101.6,91.03,3,2,2.142857142857143,532.7,479.8,594.1,425.7,372.8,107,107,107,0,-5.684e-14,5.684e-14,0.202,0.18,0.223,425.7,372.8,487.1,990,990,990,966,965.8,966.3,24,23.7,24.2,0.205,0.185,0.232,0.0999,0.075,0.129,0.0042,0.0031,0.0054,0.519,0.454,0.59,0.022,0.019,0.025,23.48,23.2,23.79,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.22,34.91,50.49,43.1,33.87,48.2,0,0,0,0,0,0,0.506,0,0.065,0.2,0.8,0.2,47.5
953503200000,2000,3,1999,6,25,7,0.448,0.0647,0.384,21602.7,144.6,144.6,128.6,3,3,3,741.3,625.6,867.3,634.3,518.6,107,107,107,0,0,0,0.146,0.123,0.171,634.3,518.6,760.3,990,990,990,966.9,966.4,967.4,23.1,22.6,23.6,0.317,0.25,0.397,0.224,0.147,0.307,0.0097,0.0062,0.014,0.769,0.573,0.987,0.033,0.024,0.044,22.37,21.64,23.02,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.92,0.938,44.15,37.01,51.46,42.86,35.9,48.2,0,0,0,0,0,0,0.714,0,0.064,0.14,0.86,0.14,48.2
954108000000,2000,3,1999,6,26,7,0.661,0.0678,0.593,30617.4,192.8,192.8,182.2,4,4,4,1093,926.3,1229,980.8,819.3,112.1,107,125,0.5557,-1.137e-13,3.89,0.103,0.0926,0.116,980.2,819.3,1100,990,990,990,968.2,967.6,968.6,21.8,21.4,22.4,0.624,0.451,0.785,0.469,0.336,0.648,0.022,0.015,0.03,1.36,1.01,1.73,0.063,0.045,0.081,20.46,19.65,21.39,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.933,0.937,46.82,40.98,50.56,45.56,40.08,48.2,0,0,0,0,0,0,1.01,0,0.068,0.1,0.9,0.1,46.3
954712800000,2000,4,1999,7,27,7,0.775,0.0756,0.665,32390.4,192.8,192.8,192.8,4,4,4,1282,1255,1296,1157,1130,125,125,125,57.12,29.91,70.99,0.0975,0.0965,0.0996,1100,1100,1100,990,990,990,968.8,968.7,968.8,21.2,21.2,21.3,0.807,0.796,0.813,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.74,1.76,0.083,0.082,0.083,19.46,19.41,19.55,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.04,49.91,50.31,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.11,0.098,0.86,0.14,41.8
955317600000,2000,4,1999,7,28,7,0.734,0.0875,0.642,32147.5,192.8,192.8,191.4,4,4,4,1214,1156,1270,1069,1008,144.7,125,148,7.344,0,44.5,0.12,0.0985,0.128,1062,1008,1100,990,990,990,968.6,968.4,968.7,21.4,21.3,21.6,0.741,0.66,0.802,0.563,0.44,0.648,0.026,0.02,0.03,1.6,1.38,1.75,0.075,0.064,0.082,19.83,19.5,20.23,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,49.27,47.75,50.3,47.84,46.79,48.2,0,0,0,0,0,0,1.06,0,0.092,0.12,0.87,0.13,43.8
955922400000,2000,4,1999,7,29,7,0.651,0.0835,0.568,29861.7,184.7,184.7,177.7,4,4,4,1076,1020,1136,938.3,895.3,138.1,125,148,1.624e-14,-1.137e-13,1.137e-13,0.128,0.118,0.138,938.3,895.3,988.2,990,990,990,968.1,968,968.3,21.9,21.7,22,0.573,0.528,0.631,0.393,0.372,0.417,0.018,0.017,0.019,1.23,1.14,1.32,0.056,0.052,0.061,20.63,20.35,20.89,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.34,43.81,47.11,44.44,42.94,46.16,0,0,0,0,0,0,0.987,0,0.083,0.13,0.87,0.13,45.9
956527200000,2000,4,1999,7,30,7,0.576,0.0756,0.5,26838.9,169,169,159.8,4,3,3.857142857142857,952.5,903.8,1003,827.5,778.8,125,125,125,0,0,0,0.131,0.125,0.138,827.5,778.8,877.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.466,0.421,0.512,0.339,0.316,0.364,0.015,0.014,0.016,1.04,0.969,1.11,0.047,0.043,0.05,21.25,20.98,21.46,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43,39.82,52.24,41.66,38.85,48.2,0,0,0,0,0,0,0.888,0,0.076,0.13,0.87,0.13,46.6
957132000000,2000,5,1999,8,31,7,0.512,0.0889,0.423,23507.7,144.6,144.6,139.9,3,3,3,846.2,806.6,888.5,699.2,659.6,147,147,147,0,0,0,0.174,0.165,0.182,699.2,659.6,741.5,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.358,0.335,0.388,0.268,0.242,0.296,0.012,0.011,0.013,0.884,0.816,0.96,0.039,0.036,0.043,21.83,21.59,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.73,45.49,50.06,46.64,44.58,48.2,0,0,0,0,0,0,0.777,0,0.089,0.17,0.83,0.17,45.9
957736800000,2000,5,1999,8,32,7,0.461,0.0889,0.372,21151.7,131.8,131.8,125.9,3,3,3,762.6,724.3,795.2,615.6,577.3,147,147,147,0,0,0,0.193,0.185,0.203,615.6,577.3,648.2,990,990,990,967,966.8,967.1,23,22.9,23.2,0.31,0.288,0.328,0.212,0.187,0.234,0.0092,0.008,0.01,0.742,0.677,0.797,0.032,0.029,0.035,22.31,22.12,22.53,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.85,40.5,44.81,41.97,39.57,43.92,0,0,0,0,0,0,0.699,0,0.089,0.19,0.81,0.19,45.9
958341600000,2000,5,1999,8,33,7,0.406,0.0889,0.317,18051.8,115.9,115.9,107.5,3,2,2.857142857142857,671.2,634.3,710.3,524.2,487.3,147,147,147,1.624e-14,0,5.684e-14,0.219,0.207,0.232,524.2,487.3,563.3,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.258,0.237,0.28,0.152,0.129,0.177,0.0065,0.0055,0.0076,0.603,0.545,0.654,0.026,0.023,0.028,22.81,22.61,22.97,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.918,0.937,39.62,35.42,52.37,38.11,34.36,48.2,0,0,0,0,0,0,0.597,0,0.089,0.22,0.78,0.22,44.5
958946400000,2000,5,1999,8,34,7,0.358,0.0889,0.269,15753.1,96.4,96.4,93.77,2,2,2,591.4,561.9,622.6,444.4,414.9,147,147,147,0,-5.684e-14,5.684e-14,0.249,0.236,0.262,444.4,414.9,475.6,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.215,0.203,0.23,0.109,0.0948,0.123,0.0046,0.004,0.0052,0.566,0.52,0.617,0.024,0.022,0.026,23.18,22.99,23.35,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.31,45.41,51.29,46.88,44.5,48.2,0,0,0,0,0,0,0.521,0,0.089,0.25,0.75,0.25,44
959551200000,2000,5,1999,8,35,7,0.319,0.0792,0.24,14367.4,88.09,88.09,85.52,2,2,2,527.2,503.6,552.3,396.2,384.6,131,119,147,0,-5.684e-14,5.684e-14,0.248,0.226,0.275,396.2,384.6,407.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.191,0.199,0.086,0.0805,0.0915,0.0036,0.0033,0.0038,0.491,0.473,0.508,0.02,0.02,0.021,23.54,23.41,23.66,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.63,42.53,44.94,42.76,41.67,44.05,0,0,0,0,0,0,0.475,0,0.079,0.25,0.75,0.25,45
960156000000,2000,6,1999,9,36,7,0.287,0.072,0.215,12945.9,81.8,81.8,77.06,2,2,2,475.3,455.8,496.2,356.3,336.8,119,119,119,0,0,0,0.251,0.24,0.261,356.3,336.8,377.2,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.181,0.174,0.188,0.0672,0.058,0.0771,0.0028,0.0024,0.0032,0.431,0.402,0.462,0.018,0.016,0.019,23.83,23.7,23.95,0.949,0.946,0.952,0.975,0.97,0.98,0.925,0.919,0.933,39.51,37.43,41.75,38.53,36.32,40.9,0,0,0,0,0,0,0.428,0,0.072,0.25,0.75,0.25,45.1
960760800000,2000,6,1999,9,37,7,0.261,0.072,0.189,11365.3,71.29,71.29,67.65,2,2,2,432.2,416.1,449.5,313.2,297.1,119,119,119,0,0,0,0.276,0.265,0.286,313.2,297.1,330.5,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.165,0.16,0.172,0.0468,0.0392,0.055,0.0019,0.0016,0.0023,0.366,0.342,0.392,0.015,0.014,0.016,24.09,23.99,24.19,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.87,33.12,36.75,33.83,32.13,35.65,0,0,0,0,0,0,0.376,0,0.072,0.28,0.72,0.28,43.5
961365600000,2000,6,1999,9,38,7,0.24,0.072,0.168,10071.6,63.13,63.13,59.95,2,2,2,396.1,381.9,410.9,277.1,262.9,119,119,119,0,0,0,0.301,0.29,0.312,277.1,262.9,291.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.148,0.158,0.0298,0.0231,0.0368,0.0012,0.00094,0.0015,0.312,0.291,0.334,0.013,0.012,0.014,24.31,24.22,24.4,0.936,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.9,29.33,32.54,29.98,28.45,31.57,0,0,0,0,0,0,0.333,0,0.072,0.3,0.7,0.3,42
961970400000,2000,6,1999,9,39,7,0.221,0.0701,0.151,9081.5,55.91,55.91,54.06,2,2,2,365.5,353.2,377.3,249.6,242.4,115.9,108,119,-4.06e-15,-2.842e-14,2.842e-14,0.317,0.302,0.329,249.6,242.4,258.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.14,0.146,0.0177,0.0164,0.0209,0.00072,0.00066,0.00085,0.271,0.263,0.284,0.011,0.011,0.011,24.5,24.43,24.57,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,27.86,27.03,28.82,27.03,26.22,27.95,0,0,0,0,0,0,0.3,0,0.07,0.32,0.68,0.32,41.1
962575200000,2000,7,1999,10,40,7,0.204,0.0653,0.139,8360.59,52.27,52.27,49.77,2,1,1.5714285714285714,337.6,326.7,349.1,229.6,218.7,108,108,108,0,-2.842e-14,2.842e-14,0.32,0.309,0.331,229.6,218.7,241.1,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.131,0.139,0.0153,0.0143,0.0162,0.00061,0.00057,0.00065,0.312,0.247,0.396,0.013,0.0099,0.016,24.6,24.54,24.67,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,36.99,25.6,52.1,35.21,24.83,48.2,0,0,0,0,0,0,0.276,0,0.065,0.32,0.68,0.32,41
963180000000,2000,7,1999,10,41,7,0.19,0.0653,0.125,7831.84,48.2,48.2,46.62,1,1,1,314,305.1,323.1,206,197.1,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.344,0.334,0.354,206,197.1,215.2,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0133,0.0125,0.014,0.00053,0.0005,0.00056,0.36,0.344,0.376,0.014,0.014,0.015,24.67,24.61,24.73,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.64,45.6,49.71,46.62,44.69,48.2,0,0,0,0,0,0,0.259,0,0.065,0.34,0.66,0.34,41.2
963784800000,2000,7,1999,10,42,7,0.177,0.0653,0.112,7049.21,44,44,41.96,1,1,1,293.3,285.1,302.1,185.3,177.1,108,108,108,0,-2.842e-14,2.842e-14,0.368,0.357,0.379,185.3,177.1,194.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.116,0.122,0.0115,0.0108,0.0122,0.00046,0.00043,0.00049,0.323,0.308,0.339,0.013,0.012,0.014,24.8,24.75,24.85,0.95,0.948,0.953,0.98,0.978,0.98,0.931,0.927,0.934,42.83,40.91,44.9,41.96,40.01,44,0,0,0,0,0,0,0.233,0,0.065,0.37,0.63,0.37,39.8
964389600000,2000,7,1999,10,43,7,0.167,0.0653,0.101,6311.54,39.4,39.4,37.57,1,1,1,275.3,267.9,282.7,167.3,159.9,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.392,0.382,0.403,167.3,159.9,174.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.115,0.00997,0.00934,0.0106,0.0004,0.00037,0.00042,0.291,0.278,0.304,0.012,0.011,0.012,24.91,24.87,24.95,0.945,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.925,38.6,36.87,40.34,37.57,35.77,39.4,0,0,0,0,0,0,0.209,0,0.066,0.39,0.6,0.4,37.8
964994400000,2000,7,1999,10,44,7,0.156,0.0575,0.0981,6115.82,38.33,38.33,36.4,1,1,1,257.3,248.5,265.4,162.1,155.5,95.14,93,108,-8.12e-15,-2.842e-14,0,0.37,0.354,0.407,162.1,155.5,170,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.107,0.112,0.00953,0.00897,0.0102,0.00038,0.00035,0.0004,0.28,0.268,0.294,0.011,0.011,0.012,24.99,24.95,25.04,0.943,0.941,0.945,0.971,0.97,0.975,0.916,0.913,0.921,37.47,35.93,39.33,36.4,34.85,38.33,0,0,0,0,0,0,0.202,0,0.0579,0.37,0.63,0.37,39.2
965599200000,2000,8,1999,11,45,7,0.144,0.0562,0.0878,5458.49,34.17,34.17,32.49,1,1,1,238.1,230.7,245.5,145.1,137.7,93,93,93,0,0,0,0.391,0.379,0.403,145.1,137.7,152.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00808,0.00746,0.00871,0.00032,0.00029,0.00034,0.249,0.236,0.263,0.0098,0.0093,0.01,25.12,25.06,25.18,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.5,31.76,35.23,32.49,30.81,34.17,0,0,0,0,0,0,0.181,0,0.0562,0.39,0.61,0.39,37.9
966204000000,2000,8,1999,11,46,7,0.135,0.0562,0.079,4903.63,30.49,30.49,29.19,1,1,1,223.6,217.9,229.4,130.6,124.9,93,93,93,-2.03e-15,-1.421e-14,0,0.416,0.405,0.427,130.6,124.9,136.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0979,0.0958,0.0999,0.00685,0.00636,0.00734,0.00027,0.00025,0.00029,0.224,0.213,0.234,0.0088,0.0084,0.0092,25.23,25.19,25.28,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.09,28.75,31.44,29.19,27.88,30.49,0,0,0,0,0,0,0.162,0,0.056,0.42,0.59,0.41,36.3
966808800000,2000,8,1999,11,47,7,0.127,0.0562,0.0709,4381.59,27.43,27.43,26.08,1,1,1,210.2,204.5,216,117.2,111.5,93,93,93,0,-1.421e-14,1.421e-14,0.442,0.431,0.455,117.2,111.5,123,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0931,0.0911,0.0952,0.00571,0.00523,0.0062,0.00022,0.0002,0.00024,0.2,0.189,0.21,0.0078,0.0074,0.0082,25.34,25.29,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.895,0.891,0.899,26.89,25.5,28.28,26.08,24.73,27.43,0,0,0,0,0,0,0.145,0,0.0561,0.44,0.56,0.44,34.5
967413600000,2000,8,1999,11,48,7,0.119,0.0508,0.0684,2520.09,27.78,27.78,15,1,1,1,197.1,188.9,202.6,113.1,105.5,84,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.425,0.367,0.469,113.1,105.5,124,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0908,0.089,0.0934,0.00536,0.00471,0.00629,0.00021,0.00018,0.00025,0.191,0.179,0.21,0.0075,0.007,0.0082,25.4,25.38,25.42,0.528,0,0.928,0.554,0,0.97,0.512,0,0.9,15.46,0,28.64,15,0,27.78,0,3,0,0,0.429,0,0.0833,0.429,0.0506,0.43,0.57,0.43,21.2
968018400000,2000,9,1999,12,49,7,0.107,0.0435,0.0634,3890.99,25.18,25.18,23.16,1,1,1,176.9,168.4,185.3,104.9,96.38,72,72,72,2.03e-15,0,1.421e-14,0.407,0.388,0.428,104.9,96.38,113.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0837,0.0896,0.00466,0.00394,0.00538,0.00018,0.00015,0.00021,0.175,0.16,0.191,0.0069,0.0063,0.0075,25.38,25.38,25.38,0.915,0.912,0.92,0.969,0.967,0.97,0.887,0.883,0.892,23.89,21.94,25.96,23.16,21.22,25.18,0,0,0,0,0,0,0.129,0,0.0436,0.41,0.59,0.41,36.4
968623200000,2000,9,1999,12,50,7,0.0966,0.0435,0.0531,3269.6,20.72,20.72,19.46,1,1,1,159.8,155,165.9,87.79,82.99,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.451,0.434,0.465,87.79,82.99,93.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0789,0.0828,0.00321,0.0028,0.00373,0.00013,0.00011,0.00015,0.145,0.136,0.156,0.0057,0.0053,0.0061,25.37,25.37,25.38,0.925,0.918,0.93,0.963,0.961,0.966,0.891,0.887,0.894,20.2,19.21,21.45,19.46,18.47,20.72,0,0,0,0,0,0,0.108,0,0.0435,0.45,0.55,0.45,33.8
969228000000,2000,9,1999,12,51,7,0.09,0.0435,0.0465,2875.42,18.3,18.3,17.12,1,1,1,148.8,143.2,154.2,76.81,71.23,72,72,72,-6.09e-15,-1.421e-14,0,0.484,0.467,0.503,76.81,71.23,82.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0748,0.0786,0.00228,0.0018,0.00273,0.000089,0.000071,0.00011,0.125,0.115,0.135,0.0049,0.0045,0.0053,25.38,25.37,25.38,0.932,0.92,0.94,0.96,0.96,0.961,0.895,0.883,0.902,17.83,16.31,19.04,17.12,15.66,18.3,0,0,0,0,0,0,0.0951,0,0.0435,0.48,0.52,0.48,31.9
969832800000,2000,9,1999,12,52,7,0.083,0.0418,0.0412,2142.07,18.07,18.07,12.75,1,1,1,137.2,133.1,141.3,68.07,62.48,69.14,52,72,2.03e-15,-1.421e-14,1.421e-14,0.504,0.391,0.535,68.07,62.48,81.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0717,0.0747,0.00154,0.00106,0.00264,0.00006,0.000042,0.0001,0.109,0.0996,0.129,0.0043,0.0039,0.0051,25.39,25.37,25.4,0.772,0,0.932,0.823,0,0.96,0.741,0,0.895,13.28,0,18.81,12.75,0,18.07,0,1,0,0,0.143,0,0.0708,0.143,0.0418,0.5,0.5,0.5,25.8
970437600000,2000,10,2000,1,1,7,0.0789,0.0314,0.0475,2946.46,18.01,18.01,17.54,1,1,1,130.5,128.5,132.8,78.46,76.46,52,52,52,4.06e-15,-1.421e-14,1.421e-14,0.399,0.391,0.405,78.46,76.46,80.84,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0731,0.0747,0.00242,0.00225,0.00262,0.000095,0.000088,0.0001,0.125,0.121,0.129,0.0049,0.0047,0.0051,25.38,25.37,25.38,0.936,0.932,0.938,0.96,0.96,0.96,0.898,0.895,0.901,18.27,17.86,18.76,17.54,17.14,18.01,0,0,0,0,0,0,0.0974,0,0.0314,0.4,0.6,0.4,37.3
971042400000,2000,10,2000,1,2,7,0.0764,0.0314,0.0449,2788.54,17.09,17.09,16.6,1,1,1,126.3,124.4,128.2,74.28,72.36,52,52,52,0,0,0,0.412,0.406,0.418,74.28,72.36,76.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0717,0.073,0.00206,0.0019,0.00223,0.000081,0.000075,0.000087,0.117,0.114,0.121,0.0046,0.0045,0.0047,25.38,25.38,25.39,0.935,0.926,0.94,0.96,0.96,0.96,0.898,0.889,0.902,17.29,16.69,17.8,16.6,16.02,17.09,0,0,0,0,0,0,0.0922,0,0.0315,0.41,0.59,0.41,36.5
971647200000,2000,10,2000,1,3,7,0.0732,0.0314,0.0418,2520.3,15.76,15.76,15,1,1,1,121.1,118.6,123.5,69.08,66.62,52,52,52,0,0,0,0.429,0.421,0.438,69.08,66.62,71.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0714,0.00162,0.00141,0.00183,0.000064,0.000055,0.000072,0.108,0.105,0.112,0.0042,0.0041,0.0044,25.39,25.39,25.4,0.908,0.895,0.922,0.96,0.96,0.96,0.872,0.859,0.885,15.63,14.84,16.42,15,14.25,15.76,0,0,0,0,0,0,0.0833,0,0.0314,0.43,0.57,0.43,34.4
972252000000,2000,10,2000,1,4,7,0.071,0.0314,0.0395,2330.86,14,14,13.87,1,1,1,117.4,116.7,117.8,65.37,64.7,52,52,52,0,0,0,0.443,0.441,0.446,65.37,64.7,65.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00131,0.00125,0.00134,0.000051,0.000049,0.000053,0.103,0.102,0.103,0.004,0.004,0.0041,25.4,25.4,25.4,0.888,0.884,0.89,0.96,0.96,0.96,0.852,0.849,0.854,14.45,14.24,14.59,13.87,13.67,14,0,0,0,0,0,0,0.0771,0,0.0315,0.44,0.56,0.44,32.8
972856800000,2000,10,2000,1,5,7,0.0735,0.0306,0.0429,2611.34,17.11,17.11,15.54,1,1,1,121.5,117.3,126.3,70.9,65.25,50.57,50,52,0,0,0,0.417,0.396,0.443,70.9,65.25,76.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0715,0.0708,0.0727,0.00178,0.0013,0.00223,0.00007,0.000051,0.000088,0.112,0.103,0.12,0.0044,0.004,0.0047,25.39,25.38,25.4,0.916,0.887,0.939,0.96,0.96,0.96,0.879,0.851,0.902,16.19,14.41,17.82,15.54,13.84,17.11,0,0,0,0,0,0,0.0864,0,0.0306,0.42,0.58,0.42,35.5
973461600000,2000,11,2000,2,6,7,0.0812,0.0302,0.051,3146.02,19.37,19.37,18.73,1,1,1,134.3,128.2,137.5,84.32,78.19,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.373,0.364,0.39,84.32,78.19,87.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0734,0.0766,0.00292,0.0024,0.00319,0.00011,0.000094,0.00012,0.135,0.124,0.14,0.0053,0.0049,0.0055,25.37,25.36,25.38,0.928,0.924,0.936,0.962,0.96,0.963,0.893,0.89,0.899,19.47,18.21,20.11,18.73,17.49,19.37,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.7
974066400000,2000,11,2000,2,7,7,0.0844,0.0302,0.0542,3326.46,20.21,20.21,19.8,1,1,1,139.6,136.7,141.6,89.6,86.67,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.358,0.353,0.366,89.6,86.67,91.59,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0774,0.0764,0.0781,0.00337,0.00312,0.00354,0.00013,0.00012,0.00014,0.144,0.139,0.148,0.0057,0.0055,0.0058,25.36,25.35,25.36,0.922,0.92,0.925,0.964,0.963,0.965,0.889,0.887,0.891,20.54,19.94,20.94,19.8,19.2,20.21,0,0,0,0,0,0,0.11,0,0.0302,0.36,0.64,0.36,39.4
974671200000,2000,11,2000,2,8,7,0.0813,0.0302,0.0511,3151.01,19.15,19.15,18.76,1,1,1,134.5,133.7,136.4,84.48,83.66,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.372,0.367,0.374,84.48,83.66,86.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0753,0.0763,0.00293,0.00286,0.00309,0.00011,0.00011,0.00012,0.135,0.134,0.138,0.0053,0.0052,0.0054,25.36,25.36,25.37,0.928,0.926,0.929,0.962,0.962,0.963,0.893,0.891,0.893,19.5,19.33,19.89,18.76,18.59,19.15,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.8
975276000000,2000,11,2000,2,9,7,0.093,0.0326,0.0605,3695.32,23.14,23.14,22,1,1,1,153.8,142.7,163.5,99.96,92.68,53.86,50,59,4.06e-15,-1.421e-14,1.421e-14,0.35,0.323,0.37,99.96,92.68,105,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0816,0.0785,0.084,0.00425,0.00363,0.00467,0.00017,0.00014,0.00018,0.163,0.15,0.172,0.0064,0.0059,0.0067,25.35,25.34,25.35,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.71,21.16,23.86,22,20.43,23.14,0,0,0,0,0,0,0.122,0,0.0325,0.35,0.65,0.35,39.7
975880800000,2000,12,2000,3,10,7,0.103,0.0357,0.0672,4139.74,26.79,26.79,24.64,1,1,1,170.2,165.9,179.1,111.2,106.9,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.347,0.33,0.356,111.2,106.9,120,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0849,0.0895,0.0052,0.00484,0.00595,0.0002,0.00019,0.00023,0.184,0.177,0.2,0.0072,0.0069,0.0078,25.36,25.36,25.36,0.919,0.916,0.925,0.97,0.97,0.97,0.891,0.888,0.897,25.4,24.35,27.61,24.64,23.61,26.79,0,0,0,0,0,0,0.137,0,0.0358,0.35,0.65,0.35,40.2
976485600000,2000,12,2000,3,11,7,0.108,0.0357,0.0719,4452.16,27.52,27.52,26.5,1,1,1,177.9,176,182.1,118.9,117,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.332,0.324,0.335,118.9,117,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0885,0.0906,0.00585,0.0057,0.00621,0.00023,0.00022,0.00024,0.198,0.195,0.205,0.0077,0.0076,0.008,25.36,25.36,25.36,0.924,0.923,0.927,0.97,0.97,0.97,0.896,0.895,0.899,27.32,26.86,28.37,26.5,26.05,27.52,0,0,0,0,0,0,0.147,0,0.0361,0.33,0.67,0.33,41.2
977090400000,2000,12,2000,3,12,7,0.12,0.0357,0.0841,5259.48,33.65,33.65,31.31,1,1,1,198,186.7,208,139,127.7,59,59,59,-2.03e-15,-1.421e-14,0,0.298,0.284,0.316,139,127.7,149,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0962,0.0922,0.0998,0.00756,0.0066,0.00842,0.0003,0.00026,0.00033,0.234,0.214,0.252,0.0091,0.0084,0.0099,25.35,25.3,25.36,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,32.27,29.52,34.69,31.31,28.64,33.65,0,0,0,0,0,0,0.174,0,0.0359,0.3,0.7,0.3,43.8
977695200000,2000,12,2000,3,13,7,0.134,0.0357,0.0983,6184.43,40,40,36.81,1,1,1,221.5,210.5,234.6,162.5,151.5,59,59,59,0,0,0,0.267,0.252,0.28,162.5,151.5,175.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.109,0.00956,0.00863,0.0107,0.00038,0.00034,0.00042,0.276,0.256,0.299,0.011,0.01,0.012,25.2,25.09,25.28,0.943,0.939,0.947,0.973,0.97,0.978,0.917,0.911,0.926,37.84,35.27,40.91,36.81,34.21,40,0,0,0,0,0,0,0.205,0,0.0357,0.27,0.73,0.27,46.2
978300000000,2001,1,2000,4,14,7,0.159,0.0442,0.114,7222.37,48.2,48.2,42.99,1,1,1,262.1,243,286.2,189.1,170,73,73,73,-4.06e-15,-2.842e-14,0,0.279,0.255,0.3,189.1,170,213.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.109,0.124,0.0118,0.0102,0.0139,0.00047,0.0004,0.00055,0.325,0.291,0.368,0.013,0.011,0.015,24.93,24.79,25.05,0.951,0.945,0.957,0.979,0.975,0.98,0.931,0.921,0.938,43.97,39.48,49.61,42.99,38.49,48.2,0,0,0,0,0,0,0.239,0,0.045,0.28,0.72,0.28,45.4
978904800000,2001,1,2000,4,15,7,0.183,0.0442,0.139,8430.74,52.22,52.22,50.18,2,1,1.7142857142857142,303,292,312.2,230,219,73,73,73,0,-2.842e-14,2.842e-14,0.241,0.234,0.25,230,219,239.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.13,0.126,0.133,0.0153,0.0144,0.0161,0.00061,0.00057,0.00064,0.286,0.24,0.386,0.011,0.0096,0.015,24.8,24.73,24.86,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.894,0.94,33.46,25.54,51.88,31.98,24.77,48.2,0,0,0,0,0,0,0.279,0,0.044,0.24,0.76,0.24,46.1
979509600000,2001,1,2000,4,16,7,0.203,0.0442,0.159,9639.23,61.95,61.95,57.38,2,2,2,335.7,314.7,356.8,262.7,241.7,73,73,73,4.06e-15,0,2.842e-14,0.218,0.205,0.232,262.7,241.7,283.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.134,0.149,0.0237,0.0163,0.0329,0.00095,0.00065,0.0013,0.285,0.256,0.316,0.011,0.01,0.013,24.64,24.5,24.77,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.909,29.58,27.2,31.93,28.69,26.38,30.97,0,0,0,0,0,0,0.319,0,0.044,0.22,0.78,0.22,47.5
980114400000,2001,1,2000,4,17,7,0.226,0.0442,0.181,10995.9,67.99,67.99,65.45,2,2,2,373,364.2,384.9,300,291.2,73,73,73,0,0,0,0.196,0.19,0.2,300,291.2,311.9,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.155,0.152,0.159,0.0406,0.0364,0.0462,0.0016,0.0015,0.0019,0.34,0.327,0.358,0.014,0.013,0.015,24.39,24.32,24.45,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,33.74,32.76,35.05,32.73,31.77,33.99,0,0,0,0,0,0,0.364,0,0.045,0.2,0.8,0.2,48.7
980719200000,2001,1,2000,4,18,7,0.25,0.0483,0.201,12160,75.93,75.93,72.38,2,2,2,412.7,391.2,433.9,332.8,318.2,79.86,73,85,0,0,0,0.193,0.18,0.206,332.8,318.2,348.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.167,0.161,0.173,0.0561,0.0492,0.0637,0.0023,0.002,0.0026,0.39,0.368,0.415,0.016,0.015,0.017,24.15,24.03,24.28,0.946,0.943,0.948,0.971,0.97,0.974,0.918,0.915,0.923,37.27,35.73,38.98,36.19,34.66,37.96,0,0,0,0,0,0,0.402,0,0.049,0.19,0.8,0.2,48.6
981324000000,2001,2,2000,5,19,7,0.285,0.0514,0.234,14146.1,90.74,90.74,84.2,2,2,2,471.5,442.4,503.1,386.5,357.4,85,85,85,0,0,0,0.18,0.169,0.192,386.5,357.4,418.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.186,0.176,0.198,0.0815,0.0677,0.0963,0.0034,0.0028,0.004,0.471,0.428,0.519,0.019,0.018,0.021,23.81,23.62,23.98,0.953,0.949,0.956,0.979,0.976,0.98,0.933,0.926,0.937,43,39.9,46.29,42.1,38.93,45.37,0,0,0,0,0,0,0.468,0,0.051,0.18,0.82,0.18,49.6
981928800000,2001,2,2000,5,20,7,0.349,0.0514,0.297,17337.5,116.2,116.2,103.2,3,2,2.5714285714285716,576.6,518.7,642.8,491.6,433.7,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.148,0.132,0.164,491.6,433.7,557.8,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.231,0.203,0.267,0.134,0.104,0.174,0.0056,0.0043,0.0074,0.572,0.519,0.634,0.024,0.022,0.027,23.24,22.89,23.52,0.952,0.945,0.958,0.975,0.97,0.98,0.929,0.917,0.939,42.61,35.13,51.31,41.22,34.08,48.2,0,0,0,0,0,0,0.573,0,0.052,0.15,0.85,0.15,49.7
982533600000,2001,2,2000,5,21,7,0.465,0.0514,0.413,23217.2,157.7,157.7,138.2,4,3,3.142857142857143,768.6,670.4,884.2,683.6,585.4,85,85,85,0,0,0,0.111,0.0961,0.127,683.6,585.4,799.2,990,990,990,967,966.6,967.4,23,22.6,23.4,0.342,0.283,0.424,0.256,0.192,0.326,0.011,0.0082,0.014,0.835,0.681,0.962,0.036,0.029,0.043,22.19,21.6,22.74,0.956,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,45.38,40.36,51.07,44.19,39.42,48.2,0,0,0,0,0,0,0.768,0,0.052,0.11,0.89,0.11,49.9
983138400000,2001,2,2000,5,22,7,0.699,0.0853,0.608,31084,192.8,192.8,185,4,4,4,1155,944.8,1341,1014,859.8,141,85,183,9.266,-1.137e-13,57.78,0.119,0.078,0.156,1005,859.8,1100,990,990,990,968.4,967.7,969,21.6,21,22.3,0.66,0.48,0.821,0.49,0.355,0.648,0.023,0.016,0.031,1.43,1.07,1.77,0.066,0.048,0.084,20.19,19.26,21.25,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.36,42.78,50,46.26,41.92,48.2,0,0,0,0,0,0,1.03,0,0.091,0.12,0.87,0.13,44.5
983743200000,2001,3,2000,6,23,7,0.898,0.111,0.665,31686.1,192.1,192.1,188.6,4,4,4,1485,1392,1582,1302,1209,183,183,183,202.3,109.5,299.2,0.123,0.116,0.131,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.879,0.843,0.908,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.74,18.39,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.11,47.21,49,47.15,46.27,48.02,0,0,0,0,0,0,1.05,0,0.233,0.12,0.74,0.26,35.3
