datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1234130400000,2009,2,2008,5,19,7,0.226,0.0514,0.174,10547,68.91,68.91,62.78,2,2,2,373.4,345.8,402.1,288.4,260.8,85,85,85,0,0,0,0.228,0.211,0.246,288.4,260.8,317.1,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.152,0.142,0.162,0.0351,0.0221,0.0487,0.0014,0.00089,0.002,0.324,0.283,0.367,0.013,0.011,0.015,24.41,24.22,24.59,0.938,0.932,0.943,0.97,0.97,0.97,0.909,0.904,0.915,32.36,29.29,35.52,31.39,28.42,34.46,0,0,0,0,0,0,0.349,0,0.052,0.23,0.77,0.23,46.7
1234735200000,2009,2,2008,5,20,7,0.264,0.0514,0.212,12844.6,81.22,81.22,76.46,2,2,2,436.2,412.8,457.1,351.2,327.8,85,85,85,0,0,0,0.195,0.186,0.206,351.2,327.8,372.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.174,0.166,0.181,0.0648,0.0537,0.0746,0.0027,0.0022,0.0031,0.418,0.383,0.45,0.017,0.016,0.018,24.02,23.89,24.16,0.948,0.945,0.951,0.975,0.97,0.979,0.924,0.916,0.932,39.22,36.69,41.47,38.23,35.59,40.61,0,0,0,0,0,0,0.425,0,0.052,0.19,0.8,0.2,48.7
1235340000000,2009,2,2008,5,21,7,0.286,0.0533,0.233,14117.9,87.1,87.1,84.04,2,2,2,473.6,460.6,490.7,385.5,375.6,88.14,85,107,0,0,0,0.186,0.175,0.218,385.5,375.6,400,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.187,0.183,0.191,0.0809,0.0763,0.0878,0.0033,0.0031,0.0036,0.47,0.455,0.491,0.019,0.019,0.02,23.8,23.72,23.87,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,42.88,41.85,44.44,42.02,41.01,43.55,0,0,0,0,0,0,0.467,0,0.053,0.19,0.81,0.19,49.4
1235944800000,2009,3,2008,6,22,7,0.31,0.0647,0.246,14766.7,92.37,92.37,87.9,2,2,2,513,494.3,535.3,406,387.3,107,107,107,8.12e-15,0,5.684e-14,0.209,0.2,0.216,406,387.3,428.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.19,0.204,0.0906,0.0818,0.101,0.0038,0.0034,0.0042,0.504,0.476,0.537,0.021,0.02,0.022,23.59,23.45,23.7,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.85,42.91,47.13,43.95,42.05,46.18,0,0,0,0,0,0,0.488,0,0.064,0.21,0.79,0.21,47.6
1236549600000,2009,3,2008,6,23,7,0.348,0.0647,0.283,16505,106,106,98.24,3,2,2.2857142857142856,575.7,544.8,617,468.7,437.8,107,107,107,1.624e-14,-5.684e-14,5.684e-14,0.186,0.173,0.196,468.7,437.8,510,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.222,0.208,0.245,0.121,0.106,0.142,0.0051,0.0044,0.006,0.57,0.532,0.618,0.024,0.022,0.026,23.24,23.07,23.4,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.82,35.33,51.96,44.15,34.27,48.2,0,0,0,0,0,0,0.546,0,0.065,0.19,0.81,0.19,47.4
1237154400000,2009,3,2008,6,24,7,0.43,0.0647,0.365,20908.3,138.3,138.3,124.5,3,3,3,711.3,637,787.2,604.3,530,107,107,107,0,0,0,0.151,0.136,0.168,604.3,530,680.2,990,990,990,966.7,966.4,967,23.3,23,23.6,0.298,0.256,0.341,0.205,0.155,0.255,0.0088,0.0066,0.011,0.717,0.592,0.845,0.031,0.025,0.037,22.54,22.11,22.96,0.954,0.949,0.957,0.978,0.971,0.98,0.932,0.922,0.938,42.43,37.76,47.05,41.48,36.67,46.11,0,0,0,0,0,0,0.691,0,0.065,0.15,0.85,0.15,48.6
1237759200000,2009,3,2008,6,25,7,0.558,0.0647,0.493,26550.8,177.6,177.6,158,4,3,3.5714285714285716,922.5,814.8,1037,815.5,707.8,107,107,107,0,0,0,0.117,0.103,0.131,815.5,707.8,930.5,990,990,990,967.6,967.2,968,22.4,22,22.8,0.448,0.357,0.552,0.332,0.274,0.389,0.015,0.012,0.018,1.03,0.892,1.2,0.046,0.039,0.055,21.38,20.78,21.95,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.18,40.69,52.21,44.65,39.77,48.2,0,0,0,0,0,0,0.878,0,0.065,0.12,0.88,0.12,47.6
1238364000000,2009,3,2008,6,26,7,0.716,0.0725,0.635,31977.7,192.8,192.8,190.3,4,4,4,1183,1076,1289,1063,969.5,119.9,107,125,13.78,-1.137e-13,64.36,0.101,0.0963,0.109,1050,969.5,1100,990,990,990,968.5,968.1,968.8,21.5,21.2,21.9,0.713,0.588,0.81,0.542,0.408,0.648,0.025,0.019,0.031,1.54,1.27,1.76,0.072,0.058,0.083,19.98,19.43,20.59,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,49.04,46.78,50.45,47.59,45.84,48.2,0,0,0,0,0,0,1.06,0,0.081,0.1,0.89,0.11,44.7
1238968800000,2009,4,2008,7,27,7,0.814,0.0796,0.665,32390.4,192.8,192.8,192.8,4,4,4,1347,1316,1361,1215,1191,131.6,125,148,115,91.07,136.2,0.0977,0.0918,0.11,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.835,0.822,0.841,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.79,0.085,0.084,0.085,19.23,19.18,19.34,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.42,49.28,49.72,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.149,0.098,0.82,0.18,39.8
1239573600000,2009,4,2008,7,28,7,0.782,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1292,1248,1337,1144,1100,148,148,148,44.49,0.4,89.04,0.115,0.111,0.119,1100,1100,1100,990,990,990,968.8,968.7,969,21.2,21,21.3,0.814,0.795,0.833,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.74,1.78,0.083,0.082,0.085,19.42,19.26,19.58,0.954,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.94,49.51,50.36,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.117,0.11,0.85,0.15,41.4
1240178400000,2009,4,2008,7,29,7,0.721,0.0776,0.643,32291.7,192.8,192.8,192.2,4,4,4,1191,1149,1234,1063,1024,128.3,125,148,0,0,0,0.108,0.102,0.12,1063,1024,1095,990,990,990,968.5,968.4,968.6,21.5,21.4,21.6,0.731,0.673,0.776,0.565,0.478,0.636,0.026,0.022,0.03,1.59,1.44,1.71,0.074,0.066,0.08,19.91,19.68,20.2,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,49.54,48.45,50.45,48.05,47.49,48.2,0,0,0,0,0,0,1.07,0,0.078,0.11,0.89,0.11,44.8
1240783200000,2009,4,2008,7,30,7,0.65,0.0813,0.568,29909.9,187.7,187.7,178,4,4,4,1074,1020,1130,939.9,872.7,134.4,125,147,-4.872e-14,-1.137e-13,0,0.125,0.111,0.144,939.9,872.7,1005,990,990,990,968.1,968,968.3,21.9,21.7,22,0.572,0.508,0.644,0.395,0.361,0.434,0.018,0.016,0.02,1.23,1.11,1.36,0.056,0.05,0.063,20.64,20.33,20.93,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.42,42.76,47.88,44.51,41.91,46.92,0,0,0,0,0,0,0.989,0,0.082,0.13,0.87,0.13,46
1241388000000,2009,5,2008,8,31,7,0.576,0.0889,0.487,26046.3,164.9,164.9,155,4,3,3.7142857142857144,951.9,903.2,1002,804.9,756.2,147,147,147,0,0,0,0.155,0.147,0.163,804.9,756.2,855.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.446,0.401,0.492,0.329,0.305,0.353,0.015,0.014,0.016,1.01,0.959,1.08,0.045,0.043,0.049,21.28,21.02,21.5,0.954,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,43.73,39.39,51.67,42.2,38.39,48.2,0,0,0,0,0,0,0.861,0,0.089,0.15,0.85,0.15,45.2
1241992800000,2009,5,2008,8,32,7,0.512,0.0889,0.423,23498.6,144.6,144.6,139.9,3,3,3,845.7,806.2,888,698.7,659.2,147,147,147,0,0,0,0.174,0.166,0.182,698.7,659.2,741,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.358,0.335,0.387,0.268,0.241,0.296,0.012,0.011,0.013,0.883,0.815,0.959,0.039,0.036,0.043,21.83,21.59,22.06,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.7,45.47,50.03,46.62,44.56,48.2,0,0,0,0,0,0,0.777,0,0.089,0.17,0.83,0.17,45.9
1242597600000,2009,5,2008,8,33,7,0.463,0.0889,0.374,21230.6,131.7,131.7,126.4,3,3,3,765,731.3,794.8,618,584.3,147,147,147,0,0,0,0.192,0.185,0.201,618,584.3,647.8,990,990,990,967,966.8,967.1,23,22.9,23.2,0.311,0.292,0.328,0.214,0.191,0.234,0.0093,0.0083,0.01,0.746,0.689,0.796,0.032,0.03,0.035,22.29,22.12,22.49,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,43,40.94,44.79,42.12,40.04,43.9,0,0,0,0,0,0,0.702,0,0.089,0.19,0.81,0.19,45.9
1243202400000,2009,5,2008,8,34,7,0.415,0.0889,0.326,18641,117.9,117.9,111,3,3,3,685.7,652.9,720.1,538.7,505.9,147,147,147,0,0,0,0.215,0.204,0.225,538.7,505.9,573.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.266,0.248,0.286,0.161,0.139,0.184,0.0069,0.0059,0.0079,0.612,0.557,0.67,0.026,0.024,0.029,22.75,22.55,22.93,0.95,0.947,0.952,0.972,0.97,0.977,0.923,0.918,0.93,38.03,35.91,40.23,36.99,34.83,39.29,0,0,0,0,0,0,0.616,0,0.089,0.21,0.79,0.21,44.9
1243807200000,2009,6,2008,9,35,7,0.371,0.072,0.299,17083.8,108.3,108.3,101.7,3,2,2.5714285714285716,614.2,586.4,642.2,495.2,467.4,119,119,119,8.12e-15,-5.684e-14,5.684e-14,0.194,0.185,0.203,495.2,467.4,523.2,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.239,0.223,0.255,0.134,0.12,0.15,0.0057,0.005,0.0064,0.584,0.537,0.632,0.025,0.023,0.027,23.06,22.95,23.16,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.917,0.938,42.87,35.36,52.45,40.78,34.3,48.2,0,0,0,0,0,0,0.565,0,0.072,0.19,0.81,0.19,46
1244412000000,2009,6,2008,9,36,7,0.345,0.072,0.273,16065.2,96.4,96.4,95.63,2,2,2,570.5,550.6,581.8,451.5,431.6,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.209,0.205,0.216,451.5,431.6,462.8,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.215,0.207,0.221,0.112,0.103,0.117,0.0047,0.0043,0.0049,0.575,0.544,0.593,0.024,0.023,0.025,23.26,23.19,23.38,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.31,47.35,50.37,47.81,46.4,48.2,0,0,0,0,0,0,0.531,0,0.072,0.21,0.79,0.21,46.6
1245016800000,2009,6,2008,9,37,7,0.314,0.072,0.242,14534.2,91.23,91.23,86.51,2,2,2,519.2,497.3,542.6,400.2,378.3,119,119,119,0,-5.684e-14,5.684e-14,0.229,0.219,0.239,400.2,378.3,423.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.196,0.188,0.204,0.0879,0.0775,0.099,0.0037,0.0032,0.0041,0.497,0.464,0.532,0.021,0.019,0.022,23.57,23.43,23.7,0.955,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,44.14,41.85,46.55,43.26,41.02,45.62,0,0,0,0,0,0,0.481,0,0.072,0.23,0.77,0.23,46.3
1245621600000,2009,6,2008,9,38,7,0.287,0.072,0.215,12903.4,80.74,80.74,76.81,2,2,2,474.1,458.2,491.5,355.1,339.2,119,119,119,0,0,0,0.251,0.242,0.26,355.1,339.2,372.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.175,0.186,0.0666,0.0591,0.0748,0.0027,0.0024,0.0031,0.429,0.405,0.455,0.018,0.017,0.019,23.84,23.73,23.93,0.949,0.947,0.951,0.975,0.971,0.979,0.925,0.919,0.931,39.4,37.69,41.25,38.4,36.59,40.37,0,0,0,0,0,0,0.427,0,0.072,0.25,0.75,0.25,45
1246226400000,2009,6,2008,9,39,7,0.268,0.0789,0.189,11304.5,72.38,72.38,67.29,2,2,2,442.5,430.5,454.6,312.1,295.5,130.4,119,135,0,0,0,0.295,0.262,0.314,312.1,295.5,335.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.166,0.161,0.173,0.0463,0.0385,0.0574,0.0019,0.0016,0.0024,0.366,0.341,0.4,0.015,0.014,0.016,24.04,23.95,24.12,0.943,0.94,0.946,0.97,0.97,0.97,0.914,0.912,0.918,34.68,32.85,37.3,33.64,31.86,36.19,0,0,0,0,0,0,0.374,0,0.079,0.29,0.71,0.29,42.2
1246831200000,2009,7,2008,10,40,7,0.25,0.0816,0.169,10114.2,62.85,62.85,60.2,2,2,2,414.1,401.8,426.4,279.1,266.8,135,135,135,0,0,0,0.326,0.317,0.336,279.1,266.8,291.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.151,0.159,0.0308,0.0249,0.0366,0.0013,0.001,0.0015,0.317,0.298,0.335,0.013,0.012,0.014,24.22,24.15,24.29,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,31.03,29.67,32.4,30.1,28.78,31.42,0,0,0,0,0,0,0.334,0,0.081,0.33,0.68,0.32,40.5
1247436000000,2009,7,2008,10,41,7,0.233,0.0816,0.151,9075.22,56.68,56.68,54.02,2,2,2,385.4,373.1,397.7,250.4,238.1,135,135,135,-4.06e-15,-2.842e-14,2.842e-14,0.35,0.339,0.362,250.4,238.1,262.7,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.145,0.14,0.149,0.0185,0.016,0.023,0.00075,0.00065,0.00093,0.275,0.26,0.292,0.011,0.01,0.012,24.4,24.32,24.47,0.929,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.905,27.84,26.45,29.22,27.01,25.66,28.34,0,0,0,0,0,0,0.3,0,0.082,0.35,0.65,0.35,38.9
1248040800000,2009,7,2008,10,42,7,0.217,0.0816,0.135,8186.67,50.54,50.54,48.73,2,1,1.2857142857142858,358.9,348.2,369.6,223.9,213.2,135,135,135,0,-2.842e-14,2.842e-14,0.376,0.365,0.388,223.9,213.2,234.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.135,0.132,0.139,0.0148,0.0139,0.0157,0.0006,0.00056,0.00063,0.35,0.252,0.401,0.014,0.01,0.016,24.46,24.39,24.52,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.52,25.65,52.14,41.57,24.88,48.2,0,0,0,0,0,0,0.271,0,0.082,0.38,0.62,0.38,37.7
1248645600000,2009,7,2008,10,43,7,0.203,0.0782,0.124,7794.15,48.2,48.2,46.39,1,1,1,335,323.4,344.7,205.7,197.7,129.3,115,135,4.06e-15,-2.842e-14,2.842e-14,0.386,0.35,0.406,205.7,197.7,213.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.128,0.126,0.13,0.0132,0.0126,0.0139,0.00053,0.0005,0.00056,0.362,0.348,0.374,0.015,0.014,0.015,24.56,24.51,24.62,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,47.35,45.48,49.28,46.39,44.57,48.2,0,0,0,0,0,0,0.258,0,0.079,0.39,0.61,0.39,38.4
1249250400000,2009,8,2008,11,44,7,0.184,0.0696,0.115,7199.99,45.99,45.99,42.86,1,1,1,304.5,291.9,318.2,189.5,176.9,115,115,115,1.624e-14,0,2.842e-14,0.378,0.361,0.394,189.5,176.9,203.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.116,0.125,0.0119,0.0108,0.013,0.00047,0.00043,0.00052,0.331,0.308,0.355,0.013,0.012,0.014,24.75,24.65,24.82,0.951,0.948,0.955,0.98,0.978,0.98,0.932,0.927,0.936,43.75,40.82,46.93,42.86,39.91,45.99,0,0,0,0,0,0,0.238,0,0.069,0.38,0.63,0.37,39.1
1249855200000,2009,8,2008,11,45,7,0.168,0.0581,0.109,6886.75,43.33,43.33,40.99,1,1,1,277.1,267.6,287.8,180.9,172.8,96.14,93,115,-8.12e-15,-2.842e-14,2.842e-14,0.347,0.328,0.4,180.9,172.8,190.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.113,0.119,0.0111,0.0104,0.012,0.00044,0.00042,0.00048,0.314,0.301,0.331,0.012,0.012,0.013,24.88,24.83,24.93,0.949,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,41.88,39.85,44.21,40.99,38.89,43.33,0,0,0,0,0,0,0.228,0,0.059,0.35,0.65,0.35,41
1250460000000,2009,8,2008,11,46,7,0.155,0.0562,0.0984,6138.43,38.72,38.72,36.54,1,1,1,255.6,247.1,264.6,162.6,154.1,93,93,93,0,0,0,0.364,0.352,0.376,162.6,154.1,171.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00957,0.00885,0.0103,0.00038,0.00035,0.00041,0.281,0.265,0.297,0.011,0.01,0.012,25,24.94,25.05,0.943,0.94,0.946,0.972,0.97,0.975,0.916,0.912,0.923,37.6,35.59,39.7,36.54,34.53,38.72,0,0,0,0,0,0,0.203,0,0.0566,0.36,0.63,0.37,39.6
1251064800000,2009,8,2008,11,47,7,0.143,0.0562,0.0872,5424.58,33.97,33.97,32.29,1,1,1,237.2,229.8,244.6,144.2,136.8,93,93,93,0,0,0,0.392,0.38,0.405,144.2,136.8,151.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.105,0.00801,0.00738,0.00864,0.00032,0.00029,0.00034,0.248,0.235,0.261,0.0098,0.0092,0.01,25.13,25.07,25.19,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,33.29,31.55,35.02,32.29,30.6,33.97,0,0,0,0,0,0,0.179,0,0.0558,0.39,0.61,0.39,37.9
1251669600000,2009,8,2008,11,48,7,0.133,0.0454,0.0876,5470.83,34.56,34.56,32.56,1,1,1,219.8,211,228.5,144.8,135.5,75,72,93,0,0,0,0.341,0.319,0.407,144.8,135.5,153.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0987,0.104,0.00806,0.00726,0.00879,0.00032,0.00029,0.00035,0.247,0.232,0.262,0.0097,0.0091,0.01,25.23,25.18,25.3,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.57,31.23,35.63,32.56,30.29,34.56,0,0,0,0,0,0,0.181,0,0.0454,0.34,0.66,0.34,41.1
1252274400000,2009,9,2008,12,49,7,0.122,0.0435,0.0782,4873.69,30.68,30.68,29.01,1,1,1,201.3,194.8,208.5,129.3,122.8,72,72,72,0,-1.421e-14,1.421e-14,0.358,0.345,0.37,129.3,122.8,136.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0953,0.093,0.0978,0.00674,0.00619,0.00735,0.00026,0.00024,0.00029,0.219,0.208,0.232,0.0086,0.0081,0.0091,25.36,25.32,25.38,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.91,28.34,31.63,29.01,27.49,30.68,0,0,0,0,0,0,0.161,0,0.0438,0.36,0.64,0.36,39.9
1252879200000,2009,9,2008,12,50,7,0.113,0.0435,0.0697,4305.46,27.02,27.02,25.63,1,1,1,187.2,181.4,192.9,115.2,109.4,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.385,0.373,0.397,115.2,109.4,120.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0883,0.0923,0.00554,0.00505,0.00603,0.00022,0.0002,0.00024,0.194,0.184,0.204,0.0076,0.0072,0.008,25.38,25.38,25.38,0.921,0.917,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.42,24.99,27.86,25.63,24.24,27.02,0,0,0,0,0,0,0.142,0,0.0433,0.38,0.62,0.38,38.1
1253484000000,2009,9,2008,12,51,7,0.106,0.0435,0.0623,3814.83,23.91,23.91,22.71,1,1,1,175,170.2,180.1,103,98.23,72,72,72,0,-1.421e-14,1.421e-14,0.412,0.4,0.423,103,98.23,108.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.0843,0.0878,0.00451,0.0041,0.00494,0.00018,0.00016,0.00019,0.172,0.164,0.181,0.0067,0.0064,0.0071,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.882,0.889,23.42,22.31,24.65,22.71,21.6,23.91,0,0,0,0,0,0,0.126,0,0.0437,0.41,0.59,0.41,36
1254088800000,2009,9,2008,12,52,7,0.101,0.0366,0.0648,3987.75,25.8,25.8,23.74,1,1,1,167.7,167.2,168.9,107.2,95.22,60.57,52,72,-4.06e-15,-1.421e-14,0,0.361,0.309,0.431,107.2,95.22,116,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0855,0.0833,0.0871,0.00486,0.00384,0.00561,0.00019,0.00015,0.00022,0.177,0.158,0.192,0.007,0.0062,0.0075,25.36,25.34,25.38,0.919,0.914,0.922,0.969,0.967,0.97,0.89,0.884,0.895,24.5,21.71,26.6,23.74,20.99,25.8,0,0,0,0,0,0,0.132,0,0.0362,0.36,0.64,0.36,39.5
1254693600000,2009,10,2009,1,1,7,0.0979,0.0314,0.0665,4086.19,25.14,25.14,24.32,1,1,1,161.9,158.2,165.3,109.9,106.2,52,52,52,0,-1.421e-14,1.421e-14,0.321,0.315,0.329,109.9,106.2,113.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.0836,0.0861,0.00509,0.00478,0.00538,0.0002,0.00019,0.00021,0.181,0.174,0.187,0.0071,0.0068,0.0073,25.34,25.34,25.34,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.893,25.07,24.16,25.92,24.32,23.43,25.14,0,0,0,0,0,0,0.135,0,0.0314,0.32,0.68,0.32,41.7
1255298400000,2009,10,2009,1,2,7,0.0939,0.0314,0.0625,3820.39,23.37,23.37,22.74,1,1,1,155.3,151.9,157.9,103.3,99.91,52,52,52,4.06e-15,0,1.421e-14,0.335,0.329,0.342,103.3,99.91,105.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0826,0.0814,0.0835,0.00453,0.00424,0.00475,0.00018,0.00017,0.00019,0.169,0.163,0.174,0.0066,0.0064,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.97,0.969,0.97,0.886,0.882,0.888,23.45,22.62,24.09,22.74,21.91,23.37,0,0,0,0,0,0,0.126,0,0.0314,0.33,0.67,0.33,40.7
1255903200000,2009,10,2009,1,3,7,0.0896,0.0314,0.0582,3551.71,21.63,21.63,21.14,1,1,1,148.2,144.5,150.5,96.16,92.53,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.351,0.345,0.36,96.16,92.53,98.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0801,0.0788,0.0809,0.00392,0.00362,0.00413,0.00015,0.00014,0.00016,0.156,0.15,0.161,0.0061,0.0059,0.0063,25.34,25.34,25.35,0.915,0.912,0.918,0.967,0.965,0.968,0.885,0.883,0.887,21.86,21.13,22.34,21.14,20.4,21.63,0,0,0,0,0,0,0.117,0,0.0314,0.35,0.65,0.35,39.6
1256508000000,2009,10,2009,1,4,7,0.0863,0.0313,0.055,3372.47,21.09,21.09,20.07,1,1,1,142.7,141.3,145.9,90.94,89.25,51.71,50,52,-2.03e-15,-1.421e-14,1.421e-14,0.363,0.343,0.368,90.94,89.25,95.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0782,0.0776,0.0796,0.00348,0.00334,0.0039,0.00014,0.00013,0.00015,0.147,0.144,0.155,0.0058,0.0056,0.0061,25.35,25.34,25.36,0.92,0.915,0.922,0.965,0.964,0.967,0.888,0.885,0.889,20.81,20.47,21.81,20.07,19.73,21.09,0,0,0,0,0,0,0.112,0,0.0313,0.36,0.64,0.36,39.1
1257112800000,2009,11,2009,2,5,7,0.0987,0.0302,0.0684,4218.09,26.88,26.88,25.11,1,1,1,163.2,151.6,170.5,113.2,101.6,50,50,50,-8.121e-15,-1.421e-14,1.421e-14,0.307,0.293,0.33,113.2,101.6,120.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0857,0.0816,0.0883,0.00537,0.00439,0.00599,0.00021,0.00017,0.00023,0.186,0.166,0.199,0.0073,0.0065,0.0078,25.34,25.34,25.34,0.92,0.912,0.925,0.97,0.97,0.97,0.893,0.884,0.898,25.89,23.04,27.71,25.11,22.33,26.88,0,0,0,0,0,0,0.139,0,0.0303,0.31,0.69,0.31,42.7
1257717600000,2009,11,2009,2,6,7,0.103,0.0302,0.0729,4517.69,27.55,27.55,26.89,1,1,1,170.5,167.8,173.2,120.5,117.8,50,50,50,6.09e-15,-1.421e-14,1.421e-14,0.293,0.289,0.298,120.5,117.8,123.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0883,0.0873,0.0893,0.006,0.00576,0.00623,0.00023,0.00023,0.00024,0.2,0.195,0.204,0.0078,0.0076,0.008,25.34,25.34,25.34,0.925,0.923,0.927,0.97,0.97,0.97,0.898,0.896,0.899,27.72,27.03,28.4,26.89,26.22,27.55,0,0,0,0,0,0,0.149,0,0.0301,0.29,0.71,0.29,43.9
1258322400000,2009,11,2009,2,7,7,0.115,0.0302,0.0844,5282.57,33.16,33.16,31.44,1,1,1,189.6,177.9,196.8,139.6,127.9,50,50,50,-2.03e-15,-1.421e-14,0,0.264,0.254,0.281,139.6,127.9,146.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0909,0.0976,0.00761,0.00662,0.00822,0.0003,0.00026,0.00032,0.234,0.213,0.246,0.0091,0.0083,0.0096,25.35,25.34,25.35,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,32.42,29.55,34.19,31.44,28.66,33.16,0,0,0,0,0,0,0.175,0,0.0306,0.26,0.73,0.27,45.9
1258927200000,2009,11,2009,2,8,7,0.119,0.0302,0.0892,5595.8,35.2,35.2,33.31,1,1,1,197.4,193.5,205.5,147.4,143.5,50,50,50,0,0,0,0.253,0.243,0.258,147.4,143.5,155.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0978,0.0964,0.101,0.00828,0.00794,0.00897,0.00032,0.00031,0.00035,0.248,0.241,0.262,0.0097,0.0094,0.01,25.34,25.3,25.35,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.912,34.34,33.37,36.29,33.31,32.37,35.2,0,0,0,0,0,0,0.185,0,0.0298,0.25,0.75,0.25,47
1259532000000,2009,11,2009,2,9,7,0.125,0.0349,0.0899,5639.67,35.26,35.26,33.57,1,1,1,206.4,205.5,207.4,148.7,146.5,57.71,50,59,0,0,0,0.28,0.243,0.287,148.7,146.5,155.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0994,0.0989,0.101,0.00839,0.0082,0.00899,0.00033,0.00032,0.00035,0.251,0.247,0.263,0.0098,0.0097,0.01,25.31,25.3,25.32,0.938,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.61,34.09,36.35,33.57,33.07,35.26,0,0,0,0,0,0,0.186,0,0.0351,0.28,0.72,0.28,45.1
1260136800000,2009,12,2009,3,10,7,0.135,0.0357,0.0997,6281.9,39.85,39.85,37.39,1,1,1,223.9,211.5,233.9,164.9,152.5,59,59,59,0,0,0,0.264,0.252,0.279,164.9,152.5,174.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.101,0.109,0.00977,0.00871,0.0106,0.00038,0.00034,0.00042,0.28,0.258,0.298,0.011,0.01,0.012,25.18,25.1,25.27,0.943,0.939,0.947,0.973,0.97,0.978,0.918,0.911,0.925,38.41,35.51,40.76,37.39,34.44,39.85,0,0,0,0,0,0,0.208,0,0.0353,0.26,0.74,0.26,46.5
1260741600000,2009,12,2009,3,11,7,0.142,0.0357,0.106,6737.71,40.81,40.81,40.11,1,1,1,235,231.5,237.8,176,172.5,59,59,59,0,0,0,0.251,0.248,0.255,176,172.5,178.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.108,0.11,0.0107,0.0104,0.0109,0.00042,0.00041,0.00043,0.3,0.294,0.305,0.012,0.012,0.012,25.09,25.07,25.12,0.947,0.946,0.948,0.978,0.976,0.98,0.926,0.924,0.929,41,40.18,41.66,40.11,39.24,40.81,0,0,0,0,0,0,0.223,0,0.036,0.25,0.75,0.25,47.4
1261346400000,2009,12,2009,3,12,7,0.144,0.0357,0.109,6884.52,41.46,41.46,40.98,1,1,1,238.5,233.4,240.5,179.5,174.4,59,59,59,0,0,0,0.247,0.245,0.253,179.5,174.4,181.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.111,0.109,0.111,0.011,0.0106,0.0112,0.00043,0.00042,0.00044,0.306,0.297,0.31,0.012,0.012,0.012,25.06,25.05,25.1,0.948,0.946,0.949,0.98,0.977,0.98,0.929,0.925,0.93,41.83,40.63,42.3,40.98,39.72,41.46,0,0,0,0,0,0,0.228,0,0.035,0.25,0.76,0.24,47.8
1261951200000,2009,12,2009,3,13,7,0.151,0.0393,0.111,7055.62,43.84,43.84,42,1,1,1,249.1,239.7,255.3,184.1,180.4,65,59,73,0,0,0,0.261,0.235,0.288,184.1,180.4,191.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.111,0.115,0.0114,0.0111,0.0121,0.00045,0.00044,0.00048,0.315,0.308,0.329,0.012,0.012,0.013,24.99,24.97,25.05,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,42.85,41.9,44.74,42,41.07,43.84,0,0,0,0,0,0,0.233,0,0.04,0.26,0.74,0.26,46.7
1262556000000,2010,1,2009,4,14,7,0.161,0.0442,0.117,7379.25,47.06,47.06,43.92,1,1,1,265.7,254.2,279.3,192.7,181.2,73,73,73,0,-2.842e-14,2.842e-14,0.275,0.261,0.287,192.7,181.2,206.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.113,0.122,0.0121,0.0112,0.0133,0.00048,0.00044,0.00053,0.332,0.311,0.356,0.013,0.012,0.014,24.91,24.83,24.97,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,44.82,42.1,48.02,43.92,41.26,47.06,0,0,0,0,0,0,0.244,0,0.044,0.27,0.73,0.27,45.8
1263160800000,2010,1,2009,4,15,7,0.179,0.0442,0.135,8227.74,51.66,51.66,48.97,2,1,1.2857142857142858,296.3,284,309.7,223.3,211,73,73,73,0,-2.842e-14,2.842e-14,0.247,0.236,0.257,223.3,211,236.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.128,0.123,0.132,0.0147,0.0137,0.0159,0.00059,0.00054,0.00063,0.341,0.244,0.391,0.014,0.0097,0.016,24.77,24.71,24.84,0.948,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,43.92,25.9,52.48,41.7,25.13,48.2,0,0,0,0,0,0,0.272,0,0.044,0.25,0.75,0.25,46
1263765600000,2010,1,2009,4,16,7,0.204,0.0442,0.16,9716,62.47,62.47,57.83,2,2,2,337.8,316.5,359.2,264.8,243.5,73,73,73,-4.06e-15,-2.842e-14,0,0.217,0.203,0.231,264.8,243.5,286.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.135,0.15,0.0243,0.0164,0.0341,0.00098,0.00066,0.0014,0.288,0.258,0.32,0.012,0.01,0.013,24.62,24.48,24.76,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.899,0.909,29.81,27.41,32.2,28.92,26.59,31.23,0,0,0,0,0,0,0.321,0,0.044,0.22,0.78,0.22,47.6
1264370400000,2010,1,2009,4,17,7,0.245,0.0442,0.201,12196.7,81.1,81.1,72.6,2,2,2,405.7,366,443.7,332.7,293,73,73,73,0,0,0,0.181,0.165,0.199,332.7,293,370.7,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.166,0.152,0.18,0.0561,0.0373,0.074,0.0023,0.0015,0.003,0.39,0.33,0.446,0.016,0.013,0.018,24.19,23.96,24.44,0.945,0.939,0.951,0.973,0.97,0.979,0.92,0.911,0.931,37.3,32.96,41.42,36.3,31.97,40.55,0,0,0,0,0,0,0.403,0,0.044,0.18,0.82,0.18,49.8
1264975200000,2010,2,2009,5,18,7,0.296,0.0514,0.245,14787.7,94.76,94.76,88.02,2,2,2,490,452.7,523.2,405,367.7,85,85,85,0,0,0,0.174,0.162,0.188,405,367.7,438.2,990,990,990,965.8,965.6,966,24.2,24,24.4,0.193,0.18,0.205,0.0902,0.0725,0.106,0.0037,0.003,0.0044,0.499,0.443,0.549,0.021,0.018,0.023,23.7,23.5,23.92,0.955,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.938,44.92,41,48.35,44.01,40.11,47.38,0,0,0,0,0,0,0.489,0,0.051,0.17,0.83,0.17,50
1265580000000,2010,2,2009,5,19,7,0.35,0.0514,0.299,17312.4,113.1,113.1,103.1,3,2,2.5714285714285716,578.8,535,627.4,493.8,450,85,85,85,0,-5.684e-14,5.684e-14,0.147,0.135,0.159,493.8,450,542.4,990,990,990,966.2,966,966.4,23.8,23.6,24,0.231,0.209,0.258,0.134,0.111,0.163,0.0056,0.0046,0.0069,0.575,0.525,0.608,0.024,0.022,0.026,23.22,22.98,23.43,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,42.9,35.42,51.85,41.24,34.36,48.2,0,0,0,0,0,0,0.573,0,0.051,0.15,0.85,0.15,49.5
1266184800000,2010,2,2009,5,20,7,0.448,0.0531,0.395,22370,144.6,144.6,133.2,3,3,3,741,647.9,842.7,653.1,562.9,87.86,85,105,0,0,0,0.119,0.106,0.131,653.1,562.9,737.7,990,990,990,966.9,966.5,967.3,23.1,22.7,23.5,0.322,0.27,0.373,0.237,0.177,0.294,0.01,0.0075,0.013,0.795,0.643,0.942,0.034,0.027,0.041,22.34,21.79,22.87,0.955,0.952,0.957,0.979,0.976,0.98,0.936,0.929,0.938,45.51,40.05,50.28,44.38,39.09,48.2,0,0,0,0,0,0,0.74,0,0.053,0.12,0.88,0.12,49.9
1266789600000,2010,2,2009,5,21,7,0.658,0.0635,0.585,30157.5,192.8,192.8,179.5,4,4,4,1088,890.1,1292,982.7,785.1,105,105,105,15.38,0,87.31,0.0981,0.0812,0.118,967.3,785.1,1100,990,990,990,968.2,967.5,968.8,21.8,21.2,22.5,0.613,0.417,0.804,0.472,0.319,0.648,0.022,0.014,0.031,1.35,0.943,1.75,0.062,0.042,0.083,20.5,19.43,21.6,0.954,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,46.19,39.61,50.61,44.88,38.62,48.2,0,0,0,0,0,0,0.997,0,0.073,0.097,0.89,0.11,45.8
1267394400000,2010,3,2009,6,22,7,0.897,0.111,0.665,31686,192.8,192.8,188.6,4,4,4,1484,1361,1601,1301,1178,183,183,183,200.9,78.21,318,0.123,0.114,0.134,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.877,0.829,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.092,18.74,18.33,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.13,47.05,49.31,47.15,46.11,48.2,0,0,0,0,0,0,1.05,0,0.232,0.12,0.74,0.26,35.3
1267999200000,2010,3,2009,6,23,7,1.12,0.111,0.665,29560.4,182.8,182.8,176,4,4,4,1849,1650,2065,1666,1467,183,183,183,566,367.3,782.3,0.0995,0.0886,0.111,1100,1100,1100,990,990,990,970.6,970,971.3,19.4,18.7,20,0.923,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.097,0.093,0.1,17.52,16.87,18.17,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.932,44.89,43.11,46.62,43.99,42.25,45.69,0,0,0,0,0,0,0.978,0,0.455,0.099,0.59,0.41,26.4
1268604000000,2010,3,2009,6,24,7,1.37,0.111,0.665,27552.5,167.2,167.2,164,4,4,4,2259,2134,2326,2076,1951,183,183,183,975.7,851,1043,0.0811,0.0787,0.0858,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.24,16.7,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.85,41.42,42.66,41,40.55,41.81,0,0,0,0,0,0,0.911,0,0.705,0.081,0.49,0.51,20.1
1269208800000,2010,3,2009,6,25,7,1.41,0.111,0.665,27245.1,162.7,162.7,162.2,4,4,4,2327,2307,2337,2144,2124,183,183,183,1044,1024,1054,0.0786,0.0783,0.0793,1100,1100,1100,990,990,990,971.9,971.8,971.9,18.1,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.24,16.21,16.28,0.946,0.946,0.946,0.979,0.979,0.979,0.926,0.926,0.926,41.41,41.34,41.54,40.54,40.47,40.68,0,0,0,0,0,0,0.901,0,0.745,0.079,0.47,0.53,19.3
1269813600000,2010,3,2009,6,26,7,1.35,0.122,0.665,27678.1,166.5,166.5,164.8,4,4,4,2231,2163,2296,2029,1946,202.4,183,217,928.6,846.2,1013,0.0909,0.0797,0.1,1100,1100,1100,990,990,990,971.7,971.5,971.8,18.3,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.47,16.31,16.63,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.927,0.928,42.03,41.61,42.47,41.19,40.76,41.62,0,0,0,0,0,0,0.915,0,0.685,0.09,0.49,0.51,20.5
1270418400000,2010,4,2009,7,27,7,1.29,0.125,0.665,28126.8,167.7,167.7,167.4,4,4,4,2127,2116,2145,1920,1899,207.1,148,217,819.6,798.8,882.4,0.0974,0.0695,0.103,1100,1100,1100,990,990,990,971.4,971.4,971.4,18.6,18.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.72,16.68,16.75,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.71,42.59,42.78,41.86,41.74,41.92,0,0,0,0,0,0,0.93,0,0.625,0.097,0.52,0.48,21.8
1271023200000,2010,4,2009,7,28,7,1.29,0.0895,0.665,28115.7,167.6,167.6,167.4,4,4,4,2129,2119,2138,1981,1971,148,148,148,881.3,871.5,889.6,0.0695,0.0692,0.0698,1100,1100,1100,990,990,990,971.4,971.4,971.4,18.6,18.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.71,16.69,16.74,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.69,42.64,42.76,41.84,41.79,41.9,0,0,0,0,0,0,0.93,0,0.625,0.069,0.52,0.48,21.8
1271628000000,2010,4,2009,7,29,7,1.29,0.0895,0.665,28122.4,167.7,167.7,167.4,4,4,4,2128,2116,2145,1980,1968,148,148,148,879.8,867.8,896.9,0.0696,0.069,0.0699,1100,1100,1100,990,990,990,971.4,971.4,971.4,18.6,18.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.72,16.68,16.75,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.7,42.59,42.78,41.85,41.74,41.92,0,0,0,0,0,0,0.93,0,0.625,0.069,0.52,0.48,21.8
1272232800000,2010,4,2009,7,30,7,1.32,0.0971,0.665,27888.3,166.7,166.7,166,4,4,4,2183,2156,2200,2022,2004,160.6,148,192,922,904.2,944.5,0.0735,0.0675,0.0874,1100,1100,1100,990,990,990,971.5,971.5,971.6,18.5,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.54,16.65,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.35,42.24,42.52,41.5,41.39,41.67,0,0,0,0,0,0,0.922,0,0.655,0.074,0.5,0.5,21.1
1272837600000,2010,5,2009,8,31,7,1.29,0.116,0.665,28108.2,169.5,169.5,167.3,4,4,4,2131,2044,2196,1939,1852,192,192,192,839.1,751.7,904.2,0.0902,0.0874,0.0939,1100,1100,1100,990,990,990,971.4,971.2,971.6,18.6,18.4,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.71,16.55,16.92,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.68,42.26,43.25,41.83,41.41,42.38,0,0,0,0,0,0,0.93,0,0.625,0.09,0.52,0.48,21.8
1273442400000,2010,5,2009,8,32,7,1.14,0.16,0.665,29312.7,178.4,178.4,174.5,4,4,4,1889,1774,2004,1625,1498,264,192,276,524.7,398.5,712.4,0.14,0.0958,0.156,1100,1100,1100,990,990,990,970.7,970.4,971.1,19.3,18.9,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.39,17.02,17.75,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.51,43.5,45.51,43.62,42.63,44.6,0,0,0,0,0,0,0.969,0,0.475,0.14,0.58,0.42,25.7
1274047200000,2010,5,2009,8,33,7,0.985,0.167,0.665,30829.5,187.2,187.2,183.5,4,4,4,1629,1527,1737,1353,1251,276,276,276,252.8,150.6,361.2,0.17,0.159,0.181,1100,1100,1100,990,990,990,969.9,969.6,970.3,20.1,19.7,20.4,0.91,0.88,0.924,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.095,18.24,17.88,18.6,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.81,45.85,47.76,45.88,44.93,46.8,0,0,0,0,0,0,1.02,0,0.32,0.17,0.68,0.32,31.3
1274652000000,2010,5,2009,8,34,7,0.847,0.167,0.653,31746.3,192.8,192.8,189,4,4,4,1401,1278,1498,1125,1002,276,276,276,45.9,-1.137e-13,121.9,0.198,0.184,0.216,1079,1002,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.806,0.673,0.868,0.601,0.427,0.648,0.029,0.02,0.032,1.7,1.38,1.82,0.082,0.065,0.089,19.13,18.71,19.85,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.21,46.53,49.18,47.24,45.6,48.2,0,0,0,0,0,0,1.05,0,0.194,0.2,0.77,0.23,37.5
1275256800000,2010,5,2009,8,35,7,0.681,0.107,0.574,29887.6,189.4,189.4,177.9,4,4,4,1126,1032,1234,948.6,871.4,177.4,161,276,-3.248e-14,-1.137e-13,0,0.157,0.135,0.224,948.6,871.4,1030,990,990,990,968.3,968,968.6,21.7,21.4,22,0.591,0.511,0.69,0.406,0.361,0.491,0.019,0.016,0.023,1.26,1.11,1.47,0.058,0.05,0.068,20.45,20.03,20.89,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.38,42.61,48.33,44.48,41.75,47.36,0,0,0,0,0,0,0.988,0,0.107,0.16,0.84,0.16,43.9
1275861600000,2010,6,2009,9,36,7,0.574,0.0974,0.477,25375.8,163.4,163.4,151,4,3,3.4285714285714284,949.1,896.6,1010,788.1,735.6,161,161,161,0,0,0,0.17,0.159,0.18,788.1,735.6,848.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.435,0.387,0.49,0.32,0.292,0.35,0.014,0.013,0.016,1.01,0.953,1.07,0.045,0.042,0.048,21.29,21,21.56,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.55,39.95,52.11,44.65,38.98,48.2,0,0,0,0,0,0,0.839,0,0.097,0.17,0.83,0.17,44.2
1276466400000,2010,6,2009,9,37,7,0.508,0.0974,0.411,22946.3,143.5,143.5,136.6,3,3,3,840,801.2,881.5,679,640.2,161,161,161,0,0,0,0.192,0.183,0.201,679,640.2,720.5,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.349,0.327,0.373,0.255,0.229,0.282,0.011,0.01,0.013,0.851,0.786,0.922,0.037,0.034,0.041,21.89,21.65,22.11,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.46,44.22,48.79,45.53,43.34,47.82,0,0,0,0,0,0,0.759,0,0.097,0.19,0.81,0.19,45.2
1277071200000,2010,6,2009,9,38,7,0.46,0.0974,0.362,20581.7,128.1,128.1,122.5,3,3,3,760,726.7,790.2,599,565.7,161,161,161,0,0,0,0.212,0.204,0.222,599,565.7,629.2,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.303,0.284,0.32,0.201,0.179,0.221,0.0087,0.0077,0.0096,0.716,0.66,0.767,0.031,0.028,0.033,22.34,22.17,22.53,0.954,0.952,0.955,0.979,0.975,0.98,0.934,0.928,0.936,41.73,39.66,43.57,40.84,38.68,42.69,0,0,0,0,0,0,0.681,0,0.098,0.21,0.79,0.21,44.7
1277676000000,2010,6,2009,9,39,7,0.412,0.106,0.306,17401,113.7,113.7,103.6,3,2,2.5714285714285716,681.9,649.8,714.9,506.6,463.8,175.3,161,186,8.12e-15,-5.684e-14,5.684e-14,0.258,0.225,0.286,506.6,463.8,553.9,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.252,0.229,0.278,0.142,0.118,0.171,0.0061,0.005,0.0074,0.61,0.546,0.64,0.026,0.023,0.028,22.76,22.6,22.9,0.952,0.946,0.957,0.975,0.97,0.98,0.929,0.917,0.938,43.15,34.99,51.81,41.41,33.94,48.2,0,0,0,0,0,0,0.575,0,0.106,0.26,0.74,0.26,42.2
1278280800000,2010,7,2009,10,40,7,0.37,0.112,0.258,15206.2,95.88,95.88,90.51,2,2,2,612.1,585.6,639.7,426.1,399.6,186,186,186,0,-5.684e-14,5.684e-14,0.304,0.291,0.318,426.1,399.6,453.7,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.211,0.201,0.224,0.1,0.0876,0.113,0.0042,0.0037,0.0048,0.541,0.501,0.585,0.023,0.021,0.025,23.11,22.96,23.26,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.18,43.52,48.92,45.26,42.65,47.94,0,0,0,0,0,0,0.503,0,0.112,0.3,0.7,0.3,41.1
1278885600000,2010,7,2009,10,41,7,0.334,0.112,0.222,13158,83.58,83.58,78.32,2,2,2,552.8,530.1,577.1,366.8,344.1,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.337,0.322,0.351,366.8,344.1,391.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.198,0.0722,0.0614,0.0836,0.003,0.0026,0.0035,0.452,0.417,0.488,0.019,0.017,0.021,23.46,23.31,23.6,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.92,0.935,40.12,37.73,42.65,39.16,36.64,41.79,0,0,0,0,0,0,0.435,0,0.112,0.34,0.66,0.34,39.4
1279490400000,2010,7,2009,10,42,7,0.304,0.112,0.191,11325.2,71.67,71.67,67.41,2,2,2,502.1,482.8,522.7,316.1,296.8,186,186,186,0,-5.684e-14,5.684e-14,0.371,0.356,0.385,316.1,296.8,336.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.171,0.165,0.179,0.0482,0.0391,0.0579,0.002,0.0016,0.0024,0.376,0.347,0.406,0.016,0.014,0.017,23.77,23.64,23.88,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.75,32.68,36.94,33.71,31.7,35.84,0,0,0,0,0,0,0.375,0,0.113,0.37,0.63,0.37,37.3
1280095200000,2010,7,2009,10,43,7,0.277,0.11,0.167,9945.96,62.06,62.06,59.2,2,2,2,458.4,440.9,476.5,276.8,260.7,181.6,155,186,0,0,0,0.396,0.352,0.416,276.8,260.7,290.5,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.152,0.162,0.0297,0.022,0.0361,0.0012,0.0009,0.0015,0.316,0.292,0.337,0.013,0.012,0.014,24.02,23.92,24.1,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.52,28.72,31.99,29.6,27.86,31.03,0,0,0,0,0,0,0.329,0,0.11,0.4,0.6,0.4,35.9
1280700000000,2010,8,2009,11,44,7,0.251,0.0937,0.158,9409.78,59.86,59.86,56.01,2,2,2,415.6,398,433.6,260.6,243,155,155,155,0,0,0,0.373,0.358,0.389,260.6,243,278.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.149,0.143,0.155,0.0225,0.0164,0.0305,0.00092,0.00067,0.0012,0.29,0.266,0.316,0.012,0.011,0.013,24.24,24.13,24.34,0.932,0.927,0.936,0.97,0.97,0.97,0.904,0.9,0.908,28.87,26.9,30.86,28.01,26.1,29.93,0,0,0,0,0,0,0.311,0,0.093,0.37,0.63,0.37,37.5
1281304800000,2010,8,2009,11,45,7,0.229,0.0937,0.135,8166.71,51.17,51.17,48.61,2,1,1.2857142857142858,378,363.3,393.4,223,208.3,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.41,0.394,0.427,223,208.3,238.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.141,0.0147,0.0135,0.016,0.0006,0.00054,0.00065,0.349,0.255,0.403,0.014,0.01,0.016,24.36,24.28,24.42,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,43.04,25.78,52.02,41.38,25.01,48.2,0,0,0,0,0,0,0.27,0,0.094,0.41,0.59,0.41,35.7
1281909600000,2010,8,2009,11,46,7,0.21,0.0937,0.116,7232.32,45.71,45.71,43.05,1,1,1,346.8,334.6,358.6,191.8,179.6,155,155,155,0,-2.842e-14,2.842e-14,0.447,0.432,0.463,191.8,179.6,203.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.12,0.129,0.0121,0.011,0.0131,0.00048,0.00044,0.00053,0.338,0.316,0.359,0.014,0.013,0.014,24.53,24.45,24.61,0.952,0.949,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.94,41.12,46.65,43.05,40.23,45.71,0,0,0,0,0,0,0.239,0,0.094,0.45,0.55,0.45,34.4
1282514400000,2010,8,2009,11,47,7,0.193,0.0937,0.0997,6159.32,39.23,39.23,36.66,1,1,1,319.8,309.1,330.5,164.8,154.1,155,155,155,8.12e-15,0,2.842e-14,0.485,0.469,0.501,164.8,154.1,175.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.115,0.111,0.119,0.00976,0.00885,0.0107,0.00039,0.00035,0.00043,0.29,0.271,0.309,0.012,0.011,0.012,24.71,24.64,24.78,0.944,0.941,0.948,0.972,0.97,0.976,0.918,0.913,0.925,37.71,35.25,40.17,36.66,34.19,39.23,0,0,0,0,0,0,0.204,0,0.0933,0.49,0.52,0.48,31.9
1283119200000,2010,8,2009,11,48,7,0.178,0.0778,0.1,6224.12,41.05,41.05,37.05,1,1,1,294,279.9,306.7,165.4,148.7,128.6,118,155,0,-2.842e-14,2.842e-14,0.436,0.394,0.51,165.4,148.7,181.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.11,0.117,0.00981,0.00839,0.0112,0.00039,0.00033,0.00045,0.288,0.261,0.316,0.011,0.01,0.013,24.83,24.79,24.9,0.944,0.939,0.949,0.974,0.97,0.98,0.919,0.911,0.93,38.04,33.98,41.89,37.05,32.96,41.05,0,0,0,0,0,0,0.206,0,0.078,0.44,0.56,0.44,35
1283724000000,2010,9,2009,12,49,7,0.16,0.0714,0.0885,5476.36,35.35,35.35,32.6,1,1,1,264.3,252.8,276.3,146.3,134.8,118,118,118,0,-2.842e-14,2.842e-14,0.447,0.427,0.467,146.3,134.8,158.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.101,0.109,0.00818,0.00721,0.00921,0.00032,0.00029,0.00037,0.253,0.232,0.275,0.01,0.0092,0.011,24.99,24.92,25.06,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.914,33.61,30.9,36.45,32.6,29.98,35.35,0,0,0,0,0,0,0.181,0,0.0715,0.45,0.55,0.45,34.2
1284328800000,2010,9,2009,12,50,7,0.146,0.0714,0.0742,4570.43,29.16,29.16,27.2,1,1,1,240.7,231.8,249.3,122.7,113.8,118,118,118,-4.06e-15,-1.421e-14,1.421e-14,0.49,0.473,0.509,122.7,113.8,131.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0965,0.0933,0.0995,0.00618,0.00542,0.00691,0.00024,0.00021,0.00027,0.211,0.195,0.226,0.0083,0.0077,0.0089,25.14,25.08,25.21,0.927,0.921,0.931,0.97,0.97,0.97,0.899,0.894,0.903,28.05,25.91,30.07,27.2,25.14,29.16,0,0,0,0,0,0,0.151,0,0.0718,0.49,0.51,0.49,31.3
1284933600000,2010,9,2009,12,51,7,0.134,0.0574,0.0762,4724.68,30.14,30.14,28.12,1,1,1,220.9,213.4,228.8,126,110.8,94.86,91,118,2.03e-15,0,1.421e-14,0.429,0.403,0.516,126,110.8,134.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0958,0.0923,0.0986,0.00646,0.00516,0.0072,0.00025,0.0002,0.00028,0.215,0.189,0.23,0.0084,0.0075,0.009,25.26,25.22,25.31,0.928,0.919,0.933,0.97,0.97,0.97,0.9,0.891,0.905,28.99,25.19,31.07,28.12,24.44,30.14,0,0,0,0,0,0,0.156,0,0.0578,0.43,0.57,0.43,35.3
1285538400000,2010,9,2009,12,52,7,0.125,0.0504,0.0741,4601.05,29.26,29.26,27.39,1,1,1,205.9,202.5,211,122.6,114.2,83.29,73,91,-4.06e-15,-1.421e-14,0,0.404,0.359,0.443,122.6,114.2,130.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0934,0.0914,0.0949,0.00617,0.00546,0.00683,0.00024,0.00021,0.00027,0.208,0.194,0.22,0.0081,0.0076,0.0086,25.36,25.33,25.38,0.926,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,28.23,26.17,30.16,27.39,25.39,29.26,0,0,0,0,0,0,0.152,0,0.0509,0.4,0.59,0.41,36.8
1286143200000,2010,10,2010,1,1,7,0.118,0.0442,0.0742,4610.7,28.82,28.82,27.44,1,1,1,195.7,189.9,201.4,122.7,116.9,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.373,0.362,0.384,122.7,116.9,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0922,0.0902,0.0943,0.00618,0.00569,0.00666,0.00024,0.00022,0.00026,0.207,0.196,0.217,0.0081,0.0077,0.0085,25.38,25.37,25.39,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.29,26.85,29.71,27.44,26.05,28.82,0,0,0,0,0,0,0.152,0,0.0438,0.37,0.63,0.37,39.1
1286748000000,2010,10,2010,1,2,7,0.112,0.0442,0.0681,4201.17,25.58,25.58,25.01,1,1,1,185.6,183.6,188,112.6,110.6,73,73,73,-6.09e-15,-1.421e-14,0,0.393,0.388,0.398,112.6,110.6,115,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.088,0.0895,0.00532,0.00515,0.00553,0.00021,0.0002,0.00022,0.189,0.185,0.193,0.0074,0.0072,0.0075,25.38,25.38,25.38,0.92,0.918,0.921,0.97,0.97,0.97,0.892,0.891,0.894,25.78,25.28,26.38,25.01,24.53,25.58,0,0,0,0,0,0,0.139,0,0.0439,0.39,0.61,0.39,37.5
1287352800000,2010,10,2010,1,3,7,0.108,0.0442,0.0642,3937.51,24.26,24.26,23.44,1,1,1,179.1,174.1,182.5,106.1,101.1,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.408,0.4,0.419,106.1,101.1,109.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0864,0.0846,0.0876,0.00477,0.00434,0.00506,0.00019,0.00017,0.0002,0.177,0.168,0.183,0.0069,0.0066,0.0072,25.38,25.38,25.38,0.915,0.911,0.917,0.97,0.969,0.97,0.887,0.883,0.89,24.16,22.92,25.01,23.44,22.22,24.26,0,0,0,0,0,0,0.13,0,0.0438,0.41,0.59,0.41,36.5
1287957600000,2010,10,2010,1,4,7,0.107,0.0442,0.0631,3863.28,24,24,23,1,1,1,177.3,172.7,181.4,104.3,99.69,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.412,0.402,0.423,104.3,99.69,108.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0857,0.0841,0.0872,0.00461,0.00422,0.00497,0.00018,0.00017,0.00019,0.174,0.165,0.181,0.0068,0.0065,0.0071,25.38,25.38,25.38,0.914,0.911,0.917,0.97,0.969,0.97,0.886,0.882,0.889,23.71,22.6,24.74,23,21.89,24,0,0,0,0,0,0,0.128,0,0.0439,0.41,0.59,0.41,36.1
1288562400000,2010,11,2010,2,5,7,0.11,0.0405,0.0696,4299.98,27.17,27.17,25.6,1,1,1,182.1,171.9,188.6,115.1,104.9,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.368,0.355,0.39,115.1,104.9,121.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0849,0.0908,0.00553,0.00466,0.00608,0.00022,0.00018,0.00024,0.192,0.174,0.203,0.0075,0.0068,0.008,25.37,25.37,25.37,0.921,0.914,0.926,0.97,0.97,0.97,0.894,0.887,0.898,26.39,23.85,28.01,25.6,23.14,27.17,0,0,0,0,0,0,0.142,0,0.0404,0.37,0.63,0.37,39.1
1289167200000,2010,11,2010,2,6,7,0.115,0.0405,0.0744,4622.32,29.14,29.14,27.51,1,1,1,190,186.6,196.8,123,119.6,67,67,67,0,-1.421e-14,1.421e-14,0.353,0.341,0.359,123,119.6,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0901,0.0937,0.00621,0.00592,0.00678,0.00024,0.00023,0.00026,0.206,0.2,0.218,0.0081,0.0078,0.0085,25.37,25.37,25.38,0.927,0.925,0.93,0.97,0.97,0.97,0.899,0.897,0.902,28.36,27.53,30.04,27.51,26.7,29.14,0,0,0,0,0,0,0.153,0,0.0406,0.35,0.65,0.35,40.2
1289772000000,2010,11,2010,2,7,7,0.115,0.0391,0.0759,4725.21,30.74,30.74,28.13,1,1,1,190.1,186.6,193.8,125.5,121.5,64.57,50,67,-2.03e-15,-1.421e-14,1.421e-14,0.339,0.268,0.355,125.5,121.5,136.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0908,0.094,0.00642,0.00608,0.00736,0.00025,0.00024,0.00029,0.21,0.203,0.228,0.0082,0.008,0.0089,25.37,25.34,25.37,0.928,0.926,0.933,0.97,0.97,0.97,0.9,0.898,0.905,29,28.01,31.69,28.13,27.17,30.74,0,0,0,0,0,0,0.156,0,0.0391,0.34,0.66,0.34,41.1
1290376800000,2010,11,2010,2,8,7,0.119,0.0302,0.0884,5547.3,34.2,34.2,33.02,1,1,1,196.2,188,201.1,146.2,138,50,50,50,0,0,0,0.255,0.249,0.266,146.2,138,151.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0974,0.0945,0.0991,0.00817,0.00748,0.0086,0.00032,0.00029,0.00034,0.245,0.231,0.254,0.0096,0.009,0.0099,25.35,25.34,25.35,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,34.04,32.03,35.26,33.02,31.07,34.2,0,0,0,0,0,0,0.183,0,0.0306,0.25,0.74,0.26,46.6
1290981600000,2010,11,2010,2,9,7,0.129,0.0341,0.0953,5983.7,37.07,37.07,35.62,1,1,1,213.9,204.7,222.7,157.5,150.6,56.43,50,59,0,0,0,0.263,0.242,0.281,157.5,150.6,163.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.1,0.105,0.00914,0.00855,0.00967,0.00036,0.00033,0.00038,0.267,0.255,0.278,0.01,0.01,0.011,25.25,25.19,25.31,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.917,36.7,35.06,38.14,35.62,34.01,37.07,0,0,0,0,0,0,0.198,0,0.0337,0.26,0.74,0.26,46.4
1291586400000,2010,12,2010,3,10,7,0.141,0.0357,0.105,6657.9,40.81,40.81,39.63,1,1,1,233,224.1,237.8,174,165.1,59,59,59,0,0,0,0.253,0.248,0.263,174,165.1,178.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.109,0.105,0.11,0.0105,0.00978,0.0109,0.00042,0.00038,0.00043,0.297,0.281,0.305,0.012,0.011,0.012,25.11,25.07,25.17,0.946,0.943,0.948,0.977,0.973,0.98,0.925,0.918,0.929,40.55,38.46,41.66,39.63,37.41,40.81,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.2
1292191200000,2010,12,2010,3,11,7,0.148,0.0357,0.113,7145.15,43.21,43.21,42.53,1,1,1,245.2,240.8,248.2,186.2,181.8,59,59,59,0,0,0,0.241,0.238,0.245,186.2,181.8,189.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.111,0.114,0.0116,0.0112,0.0118,0.00046,0.00044,0.00047,0.318,0.31,0.324,0.013,0.012,0.013,25.01,24.99,25.04,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,43.4,42.36,44.09,42.53,41.52,43.21,0,0,0,0,0,0,0.236,0,0.035,0.24,0.76,0.24,48.3
1292796000000,2010,12,2010,3,12,7,0.159,0.0357,0.123,7789.88,48.2,48.2,46.37,1,1,1,262.3,250.9,272.8,203.3,191.9,59,59,59,-1.218e-14,-2.842e-14,0,0.225,0.216,0.235,203.3,191.9,213.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.119,0.115,0.123,0.013,0.0121,0.0139,0.00052,0.00048,0.00055,0.349,0.329,0.368,0.014,0.013,0.015,24.9,24.84,24.97,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,47.41,44.74,49.85,46.37,43.84,48.2,0,0,0,0,0,0,0.258,0,0.036,0.22,0.77,0.23,49
1293400800000,2010,12,2010,3,13,7,0.184,0.0381,0.146,8894.04,56.01,56.01,52.94,2,1,1.8571428571428572,305,279.1,329.4,242,220.1,63,59,73,4.06e-15,-2.842e-14,2.842e-14,0.206,0.188,0.226,242,220.1,256.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.133,0.125,0.139,0.017,0.0145,0.02,0.00068,0.00057,0.0008,0.277,0.24,0.379,0.011,0.0095,0.015,24.79,24.68,24.91,0.932,0.923,0.958,0.971,0.97,0.98,0.905,0.895,0.939,31.07,25.75,51.31,29.91,24.98,48.2,0,0,0,0,0,0,0.294,0,0.038,0.21,0.79,0.21,48.3
1294005600000,2011,1,2010,4,14,7,0.217,0.0442,0.173,10474.2,68.44,68.44,62.35,2,2,2,358.7,336.8,387.1,285.7,263.8,73,73,73,0,0,0,0.204,0.189,0.217,285.7,263.8,314.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.15,0.142,0.16,0.0338,0.0235,0.0472,0.0014,0.00094,0.0019,0.319,0.286,0.362,0.013,0.011,0.015,24.49,24.3,24.63,0.937,0.932,0.943,0.97,0.97,0.97,0.909,0.904,0.914,32.14,29.7,35.28,31.17,28.81,34.22,0,0,0,0,0,0,0.346,0,0.044,0.2,0.8,0.2,48.3
1294610400000,2011,1,2010,4,15,7,0.265,0.0442,0.221,13417.9,88.57,88.57,79.87,2,2,2,438.9,399.4,479.2,365.9,326.4,73,73,73,0,0,0,0.167,0.152,0.183,365.9,326.4,406.2,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.178,0.164,0.192,0.0717,0.053,0.0907,0.0029,0.0022,0.0037,0.439,0.38,0.5,0.018,0.015,0.021,23.99,23.74,24.22,0.95,0.944,0.955,0.976,0.97,0.98,0.928,0.916,0.936,40.89,36.61,45.19,39.93,35.52,44.28,0,0,0,0,0,0,0.444,0,0.044,0.17,0.83,0.17,50.6
1295215200000,2011,1,2010,4,16,7,0.325,0.0488,0.276,16150.1,101.7,101.7,96.13,3,2,2.142857142857143,537,492.6,576.8,456.2,419.6,80.71,73,91,8.12e-15,-5.684e-14,5.684e-14,0.15,0.136,0.164,456.2,419.6,485.8,990,990,990,966,965.8,966.2,24,23.8,24.2,0.212,0.197,0.227,0.114,0.0971,0.128,0.0048,0.004,0.0054,0.561,0.516,0.607,0.023,0.021,0.025,23.42,23.25,23.66,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,47.54,34.94,51.74,45.64,33.89,48.2,0,0,0,0,0,0,0.534,0,0.049,0.15,0.85,0.15,49.7
