datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1421013600000,2015,1,2014,4,15,7,0.128,0.0442,0.084,5246.87,34.14,34.14,31.23,1,1,1,212,203.3,224.7,139,130.3,73,73,73,0,0,0,0.345,0.325,0.359,139,130.3,151.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.098,0.0949,0.102,0.00756,0.00683,0.00864,0.0003,0.00027,0.00034,0.236,0.22,0.258,0.0092,0.0086,0.01,25.29,25.19,25.36,0.934,0.931,0.939,0.97,0.97,0.97,0.906,0.903,0.911,32.2,30.16,35.19,31.23,29.26,34.14,0,0,0,0,0,0,0.174,0,0.044,0.35,0.66,0.34,41
1421618400000,2015,1,2014,4,16,7,0.148,0.0442,0.104,6551.54,41.83,41.83,39,1,1,1,245,229.8,256.6,172,156.8,73,73,73,0,0,0,0.298,0.284,0.318,172,156.8,183.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.104,0.114,0.0104,0.00908,0.0114,0.00041,0.00036,0.00045,0.295,0.268,0.316,0.012,0.011,0.012,25.04,24.96,25.15,0.946,0.941,0.95,0.976,0.97,0.98,0.923,0.913,0.931,39.96,36.4,42.68,39,35.31,41.83,0,0,0,0,0,0,0.217,0,0.044,0.3,0.7,0.3,44.3
1422223200000,2015,1,2014,4,17,7,0.172,0.0452,0.127,7908.31,49.83,49.83,47.07,2,1,1.2857142857142858,285,261.8,313.2,210.3,188.8,74.71,73,85,4.06e-15,-2.842e-14,2.842e-14,0.262,0.242,0.279,210.3,188.8,228.5,990,990,990,964.8,964.7,965,25.2,25,25.3,0.123,0.116,0.131,0.0136,0.0118,0.0152,0.00054,0.00047,0.00061,0.319,0.241,0.377,0.013,0.0096,0.015,24.84,24.76,24.93,0.946,0.922,0.958,0.977,0.97,0.98,0.924,0.895,0.939,41.07,25.59,50.67,39.97,24.83,48.2,0,0,0,0,0,0,0.262,0,0.045,0.26,0.74,0.26,46
1422828000000,2015,2,2014,5,18,7,0.215,0.0514,0.164,9909.16,66.49,66.49,58.98,2,2,2,355.8,324.4,390.6,270.8,239.4,85,85,85,-4.06e-15,-2.842e-14,0,0.24,0.218,0.262,270.8,239.4,305.6,990,990,990,965.2,965,965.4,24.8,24.6,25,0.146,0.135,0.158,0.0275,0.0161,0.0433,0.0011,0.00064,0.0018,0.298,0.255,0.35,0.012,0.01,0.014,24.52,24.3,24.72,0.934,0.926,0.941,0.97,0.97,0.97,0.906,0.898,0.913,30.4,26.88,34.27,29.49,26.07,33.24,0,0,0,0,0,0,0.328,0,0.051,0.24,0.76,0.24,46.1
1423432800000,2015,2,2014,5,19,7,0.271,0.0514,0.219,13269.3,87.76,87.76,78.98,2,2,2,447.7,407.9,488.2,362.7,322.9,85,85,85,0,0,0,0.19,0.174,0.208,362.7,322.9,403.2,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.178,0.164,0.192,0.0702,0.0514,0.0893,0.0029,0.0021,0.0037,0.436,0.376,0.496,0.018,0.015,0.021,23.95,23.71,24.19,0.95,0.944,0.955,0.976,0.97,0.98,0.927,0.916,0.936,40.45,36.15,44.78,39.49,35.07,43.88,0,0,0,0,0,0,0.439,0,0.052,0.19,0.81,0.19,49
1424037600000,2015,2,2014,5,20,7,0.328,0.0514,0.277,16171.4,104,104,96.26,3,2,2.142857142857143,543,502.7,582,458,417.7,85,85,85,8.12e-15,0,5.684e-14,0.157,0.146,0.169,458,417.7,497,990,990,990,966,965.9,966.2,24,23.8,24.1,0.213,0.197,0.232,0.115,0.0962,0.134,0.0048,0.004,0.0056,0.564,0.518,0.62,0.024,0.021,0.026,23.39,23.22,23.62,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.61,35.73,52.57,45.65,34.66,48.2,0,0,0,0,0,0,0.535,0,0.051,0.16,0.84,0.16,49.3
1424642400000,2015,2,2014,5,21,7,0.376,0.0533,0.323,18693.9,115.3,115.3,111.3,3,3,3,622.2,593.8,644.6,534,508.8,88.14,85,107,-8.12e-15,-5.684e-14,0,0.142,0.133,0.166,534,508.8,553.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.254,0.239,0.264,0.158,0.141,0.171,0.0067,0.0059,0.0072,0.595,0.551,0.626,0.025,0.023,0.027,23.02,22.92,23.18,0.949,0.947,0.951,0.972,0.97,0.975,0.923,0.919,0.927,38.15,36.51,39.43,37.09,35.41,38.44,0,0,0,0,0,0,0.618,0,0.053,0.14,0.86,0.14,49.7
1425247200000,2015,3,2014,6,22,7,0.403,0.0647,0.338,19469.6,118.1,118.1,115.9,3,3,3,665.7,650.9,676.6,558.7,543.9,107,107,107,0,0,0,0.161,0.158,0.164,558.7,543.9,569.6,990,990,990,966.6,966.5,966.6,23.4,23.4,23.5,0.272,0.264,0.279,0.174,0.164,0.182,0.0074,0.007,0.0078,0.641,0.616,0.659,0.027,0.026,0.028,22.8,22.73,22.88,0.951,0.95,0.952,0.975,0.973,0.977,0.928,0.925,0.93,39.61,38.66,40.31,38.63,37.62,39.37,0,0,0,0,0,0,0.644,0,0.065,0.16,0.84,0.16,48.3
1425852000000,2015,3,2014,6,23,7,0.413,0.0647,0.348,20059.2,120.4,120.4,119.4,3,3,3,683,678.5,687.9,576,571.5,107,107,107,0,0,0,0.157,0.156,0.158,576,571.5,580.9,990,990,990,966.6,966.6,966.7,23.4,23.3,23.4,0.282,0.28,0.285,0.186,0.183,0.189,0.0079,0.0078,0.0081,0.67,0.662,0.678,0.029,0.028,0.029,22.7,22.67,22.72,0.953,0.952,0.953,0.978,0.977,0.978,0.931,0.93,0.932,40.71,40.43,41.02,39.8,39.5,40.13,0,0,0,0,0,0,0.663,0,0.065,0.16,0.84,0.16,48.6
1426456800000,2015,3,2014,6,24,7,0.431,0.0647,0.366,21021.4,129.8,129.8,125.1,3,3,3,712.7,691.4,738.4,605.7,584.4,107,107,107,0,0,0,0.15,0.145,0.155,605.7,584.4,631.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.299,0.287,0.314,0.206,0.191,0.223,0.0088,0.0082,0.0096,0.72,0.684,0.763,0.031,0.029,0.033,22.53,22.38,22.65,0.954,0.953,0.956,0.98,0.979,0.98,0.935,0.933,0.936,42.57,41.25,44.15,41.71,40.37,43.27,0,0,0,0,0,0,0.695,0,0.065,0.15,0.85,0.15,48.8
1427061600000,2015,3,2014,6,25,7,0.466,0.0647,0.402,22774.7,137.4,137.4,135.6,3,3,3,771.2,748.5,781.6,664.2,641.5,107,107,107,0,0,0,0.139,0.137,0.143,664.2,641.5,674.6,990,990,990,967,966.9,967,23,23,23.1,0.332,0.32,0.338,0.245,0.23,0.252,0.011,0.0099,0.011,0.818,0.78,0.836,0.036,0.034,0.036,22.2,22.14,22.33,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.11,44.76,46.73,45.19,43.86,45.79,0,0,0,0,0,0,0.753,0,0.064,0.14,0.86,0.14,48.9
1427666400000,2015,3,2014,6,26,7,0.47,0.0725,0.397,22491,137.1,137.1,133.9,3,3,3,776.3,771.2,780.3,656.4,646.2,119.9,107,125,0,0,0,0.154,0.137,0.162,656.4,646.2,673.3,990,990,990,967,967,967,23,23,23,0.331,0.327,0.338,0.24,0.233,0.251,0.01,0.01,0.011,0.809,0.793,0.834,0.035,0.034,0.036,22.19,22.15,22.22,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.54,44.88,46.65,44.62,43.98,45.72,0,0,0,0,0,0,0.744,0,0.073,0.15,0.84,0.16,47.9
1428271200000,2015,4,2014,7,27,7,0.446,0.0756,0.37,21156.2,130.2,130.2,125.9,3,3,3,737.3,722.6,761.1,612.3,597.6,125,125,125,0,0,0,0.17,0.164,0.173,612.3,597.6,636.1,990,990,990,966.8,966.8,966.9,23.2,23.1,23.2,0.307,0.299,0.321,0.21,0.2,0.226,0.0091,0.0086,0.0098,0.735,0.711,0.776,0.032,0.031,0.034,22.42,22.28,22.5,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,42.83,41.94,44.28,41.98,41.1,43.39,0,0,0,0,0,0,0.7,0,0.076,0.17,0.83,0.17,47.4
1428876000000,2015,4,2014,7,28,7,0.454,0.0756,0.379,21575.6,134,134,128.4,3,3,3,751.3,725.9,783,626.3,600.9,125,125,125,0,0,0,0.167,0.16,0.172,626.3,600.9,658,990,990,990,966.9,966.8,967,23.1,23,23.2,0.315,0.301,0.333,0.219,0.202,0.241,0.0095,0.0087,0.01,0.759,0.716,0.813,0.033,0.031,0.035,22.34,22.16,22.48,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.68,42.14,45.58,42.81,41.3,44.67,0,0,0,0,0,0,0.713,0,0.075,0.17,0.83,0.17,47.5
1429480800000,2015,4,2014,7,29,7,0.532,0.0756,0.456,24963.8,161.7,161.7,148.6,4,3,3.4285714285714284,879.2,799.6,956,754.2,674.6,125,125,125,0,0,0,0.143,0.131,0.156,754.2,674.6,831,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.402,0.343,0.469,0.3,0.252,0.341,0.013,0.011,0.015,0.945,0.84,1.03,0.042,0.037,0.046,21.64,21.24,22.06,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.15,39.43,51.07,43.89,38.43,48.2,0,0,0,0,0,0,0.826,0,0.076,0.14,0.86,0.14,46.9
1430085600000,2015,4,2014,7,30,7,0.596,0.0813,0.514,27629.8,167.8,167.8,164.5,4,4,4,984.9,972.7,994.7,850.5,825.7,134.4,125,147,0,0,0,0.137,0.126,0.151,850.5,825.7,869.7,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.487,0.465,0.504,0.351,0.339,0.36,0.016,0.015,0.016,1.07,1.02,1.1,0.048,0.046,0.05,21.09,21.02,21.18,0.954,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,41.98,40.91,42.8,41.12,40,41.94,0,0,0,0,0,0,0.914,0,0.082,0.14,0.86,0.14,46.4
1430690400000,2015,5,2014,8,31,7,0.552,0.0889,0.463,24831.6,158,158,147.8,4,3,3.2857142857142856,912.3,862.7,960.7,765.3,715.7,147,147,147,0,0,0,0.161,0.153,0.17,765.3,715.7,813.7,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.41,0.367,0.454,0.308,0.279,0.333,0.014,0.012,0.015,0.978,0.91,1.03,0.044,0.04,0.046,21.47,21.25,21.74,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.5,39.77,52.14,45.54,38.79,48.2,0,0,0,0,0,0,0.821,0,0.089,0.16,0.84,0.16,45
1431295200000,2015,5,2014,8,32,7,0.483,0.0889,0.394,22229.4,140.1,140.1,132.3,3,3,3,798.8,758.1,844.7,651.8,611.1,147,147,147,0,0,0,0.184,0.174,0.194,651.8,611.1,697.7,990,990,990,967.1,966.9,967.3,22.9,22.7,23.1,0.33,0.307,0.357,0.236,0.209,0.267,0.01,0.0091,0.012,0.803,0.734,0.88,0.035,0.032,0.039,22.1,21.84,22.33,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.01,42.6,47.66,44.11,41.74,46.71,0,0,0,0,0,0,0.735,0,0.089,0.18,0.82,0.18,46
1431900000000,2015,5,2014,8,33,7,0.42,0.0889,0.331,18953.7,122.2,122.2,112.8,3,3,3,694.9,650.7,741.4,547.9,503.7,147,147,147,-8.12e-15,-5.684e-14,0,0.212,0.198,0.226,547.9,503.7,594.4,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.271,0.246,0.298,0.167,0.137,0.198,0.0072,0.0058,0.0086,0.628,0.553,0.706,0.027,0.024,0.031,22.69,22.43,22.94,0.95,0.947,0.954,0.974,0.97,0.979,0.925,0.918,0.934,38.62,35.76,41.57,37.61,34.69,40.72,0,0,0,0,0,0,0.627,0,0.089,0.21,0.79,0.21,45.1
1432504800000,2015,5,2014,8,34,7,0.362,0.0889,0.274,15846.5,96.4,96.4,94.32,2,2,2,599.3,564,636.7,452.3,417,147,147,147,1.624e-14,-5.684e-14,5.684e-14,0.246,0.231,0.261,452.3,417,489.7,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.219,0.204,0.238,0.113,0.0958,0.13,0.0047,0.004,0.0055,0.579,0.523,0.642,0.024,0.022,0.027,23.13,22.91,23.34,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.07,45.62,52.59,47.16,44.71,48.2,0,0,0,0,0,0,0.524,0,0.088,0.25,0.76,0.24,43.8
1433109600000,2015,6,2014,9,35,7,0.318,0.072,0.246,14775.3,93.45,93.45,87.95,2,2,2,526.3,500.3,553.9,407.3,381.3,119,119,119,-8.12e-15,-5.684e-14,0,0.227,0.215,0.238,407.3,381.3,434.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.199,0.19,0.208,0.0913,0.079,0.104,0.0038,0.0033,0.0044,0.507,0.468,0.549,0.021,0.019,0.023,23.52,23.36,23.68,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.87,42.17,47.68,43.97,41.33,46.73,0,0,0,0,0,0,0.489,0,0.072,0.23,0.77,0.23,46.5
1433714400000,2015,6,2014,9,36,7,0.285,0.072,0.213,12775.9,80.92,80.92,76.05,2,2,2,470.7,449.1,492.3,351.7,330.1,119,119,119,0,0,0,0.253,0.242,0.265,351.7,330.1,373.3,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.179,0.171,0.187,0.065,0.0548,0.0752,0.0027,0.0022,0.0031,0.424,0.392,0.456,0.017,0.016,0.019,23.86,23.73,23.99,0.949,0.945,0.952,0.974,0.97,0.979,0.924,0.917,0.931,39.03,36.71,41.33,38.02,35.61,40.46,0,0,0,0,0,0,0.422,0,0.072,0.25,0.75,0.25,44.8
1434319200000,2015,6,2014,9,37,7,0.256,0.072,0.184,11073.1,69.79,69.79,65.91,2,2,2,424,405.7,442.3,305,286.7,119,119,119,0,0,0,0.281,0.269,0.293,305,286.7,323.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.163,0.156,0.169,0.043,0.0343,0.0516,0.0018,0.0014,0.0021,0.354,0.326,0.381,0.014,0.013,0.016,24.14,24.03,24.25,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.97,31.96,35.97,32.96,31,34.89,0,0,0,0,0,0,0.366,0,0.072,0.28,0.72,0.28,43.3
1434924000000,2015,6,2014,9,38,7,0.232,0.072,0.16,9643.45,60.76,60.76,57.4,2,2,2,384.3,368.8,399.9,265.3,249.8,119,119,119,0,0,0,0.31,0.298,0.323,265.3,249.8,280.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.149,0.143,0.154,0.0242,0.017,0.0316,0.00098,0.00069,0.0013,0.294,0.271,0.318,0.012,0.011,0.013,24.38,24.28,24.49,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.59,27.87,31.32,28.7,27.04,30.38,0,0,0,0,0,0,0.319,0,0.072,0.31,0.69,0.31,41.6
1435528800000,2015,6,2014,9,39,7,0.212,0.0672,0.144,8691.69,53.41,53.41,51.74,2,2,2,350,337.3,363.6,238.9,229.3,111.1,108,119,-1.218e-14,-2.842e-14,0,0.317,0.305,0.332,238.9,229.3,246.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.138,0.134,0.141,0.0161,0.0152,0.0167,0.00065,0.00061,0.00067,0.258,0.247,0.266,0.01,0.0099,0.011,24.59,24.52,24.67,0.926,0.923,0.928,0.97,0.97,0.97,0.898,0.895,0.9,26.67,25.59,27.53,25.87,24.83,26.71,0,0,0,0,0,0,0.287,0,0.068,0.32,0.68,0.32,41
1436133600000,2015,7,2014,10,40,7,0.194,0.0653,0.129,7970.44,48.2,48.2,47.44,1,1,1,321,309.1,333.2,213,201.1,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.337,0.324,0.349,213,201.1,225.2,990,990,990,965,964.9,965.1,25,24.9,25.1,0.129,0.125,0.133,0.0139,0.0128,0.0149,0.00055,0.00051,0.0006,0.373,0.351,0.394,0.015,0.014,0.016,24.62,24.54,24.7,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.22,46.53,51.98,47.44,45.6,48.2,0,0,0,0,0,0,0.264,0,0.065,0.34,0.66,0.34,41.1
1436738400000,2015,7,2014,10,41,7,0.179,0.0653,0.113,7140.03,44.8,44.8,42.5,1,1,1,295.6,286.4,305.6,187.6,178.4,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.365,0.353,0.377,187.6,178.4,197.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.123,0.0117,0.0109,0.0125,0.00047,0.00043,0.0005,0.327,0.311,0.345,0.013,0.012,0.014,24.79,24.73,24.84,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.38,41.22,45.71,42.5,40.34,44.8,0,0,0,0,0,0,0.236,0,0.066,0.36,0.63,0.37,39.9
1437343200000,2015,7,2014,10,42,7,0.166,0.0653,0.101,6276.43,39.59,39.59,37.36,1,1,1,274.4,265.4,283.4,166.4,157.4,108,108,108,0,-2.842e-14,2.842e-14,0.394,0.381,0.407,166.4,157.4,175.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.109,0.115,0.0099,0.00913,0.0107,0.00039,0.00036,0.00042,0.289,0.273,0.305,0.011,0.011,0.012,24.91,24.86,24.97,0.944,0.942,0.947,0.973,0.97,0.977,0.919,0.913,0.925,38.4,36.28,40.51,37.36,35.19,39.59,0,0,0,0,0,0,0.208,0,0.065,0.39,0.61,0.39,37.8
1437948000000,2015,7,2014,10,43,7,0.154,0.0627,0.0917,5694.76,35.33,35.33,33.9,1,1,1,255.3,246.5,262.9,151.6,145.1,103.7,93,108,4.06e-15,0,2.842e-14,0.406,0.371,0.427,151.6,145.1,157.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.108,0.00864,0.00808,0.00915,0.00034,0.00032,0.00036,0.262,0.251,0.272,0.01,0.0099,0.011,25.02,24.98,25.06,0.94,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.95,33.38,36.42,33.9,32.38,35.33,0,0,0,0,0,0,0.188,0,0.0623,0.41,0.6,0.4,37
1438552800000,2015,8,2014,11,44,7,0.141,0.0562,0.0852,5295.97,33.6,33.6,31.52,1,1,1,233.9,224.9,243,140.9,131.9,93,93,93,0,0,0,0.398,0.383,0.413,140.9,131.9,150,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0983,0.105,0.00772,0.00696,0.0085,0.0003,0.00027,0.00034,0.242,0.226,0.258,0.0095,0.0089,0.01,25.15,25.08,25.22,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.5,30.4,34.64,31.52,29.48,33.6,0,0,0,0,0,0,0.175,0,0.0558,0.4,0.6,0.4,37.6
1439157600000,2015,8,2014,11,45,7,0.129,0.0562,0.0732,4532.34,28.8,28.8,26.98,1,1,1,214.1,206.6,221.9,121.1,113.6,93,93,93,0,-1.421e-14,1.421e-14,0.435,0.419,0.45,121.1,113.6,128.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0945,0.0919,0.0973,0.00604,0.00541,0.00671,0.00024,0.00021,0.00026,0.206,0.193,0.22,0.0081,0.0076,0.0087,25.31,25.25,25.37,0.926,0.92,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.81,26.01,29.69,26.98,25.23,28.8,0,0,0,0,0,0,0.15,0,0.0558,0.44,0.57,0.43,35.1
1439762400000,2015,8,2014,11,46,7,0.12,0.0562,0.064,1175.6,24.65,24.65,6.998,1,1,1,198.9,193.2,204.1,105.9,100.2,93,93,93,0,-1.421e-14,1.421e-14,0.468,0.456,0.481,105.9,100.2,111.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0871,0.091,0.00475,0.00427,0.0052,0.00019,0.00017,0.0002,0.179,0.169,0.189,0.007,0.0066,0.0074,25.41,25.39,25.42,0.262,0,0.918,0.277,0,0.97,0.254,0,0.891,7.214,0,25.41,6.998,0,24.65,0,5,0,0,0.714,0,0.0389,0.714,0.056,0.47,0.53,0.47,9.8
1440367200000,2015,8,2014,11,47,7,0.112,0.0562,0.056,0,0,0,0,1,1,1,185.5,179.8,191.3,92.54,86.8,93,93,93,0,-1.421e-14,1.421e-14,0.501,0.486,0.517,92.54,86.8,98.29,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0844,0.0824,0.0865,0.00362,0.00313,0.0041,0.00014,0.00012,0.00016,0.155,0.145,0.166,0.0061,0.0057,0.0065,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.5,0.5,0.5,0
1440972000000,2015,8,2014,11,48,7,0.102,0.0454,0.0569,3035.48,22.93,22.93,18.07,1,1,1,169.1,159.8,178.4,94.1,85.44,75,72,93,-2.03e-15,-1.421e-14,0,0.443,0.409,0.521,94.1,85.44,104,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0832,0.0806,0.0863,0.00375,0.00301,0.00459,0.00015,0.00012,0.00018,0.156,0.143,0.174,0.0061,0.0056,0.0068,25.38,25.37,25.41,0.786,0,0.925,0.829,0,0.97,0.76,0,0.891,18.69,0,23.64,18.07,0,22.93,0,1,0,0,0.143,0,0.1,0.143,0.0451,0.45,0.56,0.44,29.8
1441576800000,2015,9,2014,12,49,7,0.09,0.0435,0.0464,2863.37,18.85,18.85,17.04,1,1,1,148.8,142.1,156.8,76.75,70.07,72,72,72,6.09e-15,0,1.421e-14,0.484,0.459,0.507,76.75,70.07,84.83,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0767,0.0744,0.0796,0.00227,0.00171,0.00296,0.000089,0.000067,0.00012,0.125,0.113,0.14,0.0049,0.0044,0.0055,25.38,25.37,25.39,0.929,0.913,0.938,0.96,0.96,0.962,0.892,0.877,0.901,17.75,15.93,19.59,17.04,15.3,18.85,0,0,0,0,0,0,0.0947,0,0.0436,0.48,0.52,0.48,31.8
1442181600000,2015,9,2014,12,50,7,0.0813,0.0435,0.0377,1017.61,14.71,14.71,6.057,1,1,1,134.4,128.7,140.2,62.41,56.67,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.536,0.514,0.56,62.41,56.67,68.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0737,0.00105,0.000567,0.00154,0.000041,0.000022,0.000061,0.0997,0.0904,0.11,0.0039,0.0035,0.0043,25.4,25.39,25.41,0.382,0,0.903,0.411,0,0.96,0.367,0,0.867,6.31,0,15.32,6.057,0,14.71,0,4,0,0,0.571,0,0.0337,0.571,0.0436,0.54,0.46,0.54,12.5
1442786400000,2015,9,2014,12,51,7,0.0742,0.0435,0.0182,0,0,0,0,1,0,0.5714285714285714,122.7,118.5,126.8,50.65,46.55,72,72,72,20.54,-7.105e-15,49.29,0.587,0.568,0.607,30.12,0,54.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000131,0,0.000405,0.0000052,0,0.000016,0.0788,0.0708,0.0877,0.0031,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.056,0.59,0.25,0.75,0
1443391200000,2015,9,2014,12,52,7,0.0693,0.0366,0.0213,0,0,0,0,1,0,0.5714285714285714,114.6,113.4,117.2,54.08,42.45,60.57,52,72,18.78,-7.105e-15,45.19,0.528,0.455,0.629,35.3,0,62.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000572,0,0.00104,0.000022,0,0.000041,0.0862,0.0708,0.0983,0.0034,0.0028,0.0039,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.048,0.53,0.31,0.69,0
1443996000000,2015,10,2015,1,1,7,0.0679,0.0314,0.0364,0,0,0,0,1,1,1,112.3,109.8,114.7,60.26,57.8,52,52,52,3.045e-15,0,7.105e-15,0.463,0.453,0.474,60.26,57.8,62.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000872,0.000663,0.00108,0.000034,0.000026,0.000042,0.0955,0.092,0.0991,0.0037,0.0036,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.46,0.54,0.46,0
1444600800000,2015,10,2015,1,2,7,0.0655,0.0314,0.0341,0,0,0,0,1,1,1,108.3,107.3,109.5,56.32,55.34,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.48,0.475,0.484,56.32,55.34,57.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000537,0.000454,0.00064,0.000021,0.000018,0.000025,0.0899,0.0885,0.0916,0.0035,0.0035,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.48,0.52,0.48,0
1445205600000,2015,10,2015,1,3,7,0.0624,0.0314,0.0225,0,0,0,0,1,0,0.7142857142857143,103.2,100.5,107.1,51.2,48.51,52,52,52,13.98,-7.105e-15,49.33,0.504,0.486,0.517,37.23,0,55.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000128,0,0.000431,0.000005,0,0.000017,0.0801,0.0708,0.0881,0.0031,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0399,0.5,0.36,0.64,0
1445810400000,2015,10,2015,1,4,7,0.0596,0.0313,0.00434,0,0,0,0,1,0,0.14285714285714285,98.47,97.22,100.2,46.76,45.22,51.71,50,52,39.58,7.105e-15,47.69,0.525,0.499,0.535,7.176,0,50.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000279,0,0.0000195,1.1e-7,0,7.7e-7,0.0723,0.0708,0.0812,0.0028,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.05526,0.53,0.073,0.93,0
1446415200000,2015,11,2015,2,5,7,0.0654,0.0302,0.0352,0,0,0,0,1,1,1,108.1,104.3,110.9,58.12,54.33,50,50,50,2.03e-15,0,7.105e-15,0.463,0.451,0.479,58.12,54.33,60.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000691,0.000368,0.000926,0.000027,0.000014,0.000036,0.0925,0.087,0.0965,0.0036,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.46,0.54,0.46,0
1447020000000,2015,11,2015,2,6,7,0.0704,0.0302,0.0402,2075.7,15.34,15.34,12.36,1,1,1,116.4,112.3,120.2,66.44,62.26,50,50,50,1.015e-15,-7.105e-15,7.105e-15,0.43,0.416,0.445,66.44,62.26,70.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0014,0.00104,0.00172,0.000055,0.000041,0.000067,0.104,0.0984,0.11,0.0041,0.0039,0.0043,25.4,25.39,25.4,0.769,0,0.914,0.823,0,0.96,0.738,0,0.878,12.87,0,15.98,12.36,0,15.34,0,1,0,0,0.143,0,0.0686,0.143,0.0302,0.43,0.57,0.43,29.5
1447624800000,2015,11,2015,2,7,7,0.0791,0.0302,0.0489,3005.9,20.42,20.42,17.89,1,1,1,130.8,119.1,142.6,80.78,69.1,50,50,50,0,0,0,0.384,0.351,0.42,80.78,69.1,92.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0708,0.0785,0.00262,0.00162,0.00362,0.0001,0.000064,0.00014,0.129,0.108,0.15,0.005,0.0042,0.0059,25.37,25.35,25.39,0.926,0.908,0.937,0.962,0.96,0.965,0.89,0.872,0.9,18.6,15.63,21.15,17.89,15.01,20.42,0,0,0,0,0,0,0.0994,0,0.0302,0.38,0.62,0.38,38
1448229600000,2015,11,2015,2,8,7,0.0879,0.0302,0.0576,3521.16,21.53,21.53,20.96,1,1,1,145.3,142.9,148.1,95.27,92.89,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.344,0.338,0.35,95.27,92.89,98.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0794,0.0786,0.0804,0.00385,0.00365,0.00409,0.00015,0.00014,0.00016,0.154,0.15,0.159,0.0061,0.0059,0.0063,25.35,25.34,25.35,0.916,0.913,0.918,0.967,0.966,0.968,0.885,0.883,0.887,21.68,21.2,22.25,20.96,20.47,21.53,0,0,0,0,0,0,0.116,0,0.0303,0.34,0.66,0.34,40.1
1448834400000,2015,11,2015,2,9,7,0.0912,0.0349,0.0563,3451.17,22.49,22.49,20.54,1,1,1,150.9,144.3,161.2,93.14,86.35,57.71,50,59,-6.09e-15,-1.421e-14,1.421e-14,0.383,0.347,0.406,93.14,86.35,102.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0777,0.0833,0.00367,0.00309,0.00444,0.00014,0.00012,0.00017,0.152,0.14,0.168,0.0059,0.0055,0.0066,25.35,25.35,25.36,0.919,0.912,0.925,0.966,0.963,0.97,0.887,0.883,0.891,21.27,19.88,23.19,20.54,19.14,22.49,0,0,0,0,0,0,0.114,0,0.0349,0.38,0.62,0.38,37.8
1449439200000,2015,12,2015,3,10,7,0.101,0.0357,0.0655,4020.35,25.57,25.57,23.93,1,1,1,167.2,161.2,174.1,108.2,102.2,59,59,59,0,-1.421e-14,1.421e-14,0.353,0.339,0.366,108.2,102.2,115.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0833,0.0878,0.00495,0.00444,0.00553,0.00019,0.00017,0.00022,0.179,0.168,0.191,0.007,0.0066,0.0075,25.36,25.35,25.36,0.917,0.912,0.921,0.97,0.97,0.97,0.889,0.885,0.894,24.67,23.19,26.36,23.93,22.49,25.57,0,0,0,0,0,0,0.133,0,0.0355,0.35,0.65,0.35,39.8
1450044000000,2015,12,2015,3,11,7,0.108,0.0357,0.0722,4475.02,28.43,28.43,26.64,1,1,1,178.4,172.2,185.8,119.4,113.2,59,59,59,-4.06e-15,-1.421e-14,0,0.331,0.318,0.343,119.4,113.2,126.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0893,0.0871,0.0919,0.0059,0.00537,0.00653,0.00023,0.00021,0.00026,0.199,0.188,0.212,0.0078,0.0073,0.0083,25.36,25.36,25.36,0.924,0.92,0.929,0.97,0.97,0.97,0.897,0.892,0.901,27.46,25.89,29.31,26.64,25.11,28.43,0,0,0,0,0,0,0.148,0,0.0358,0.33,0.67,0.33,41.4
1450648800000,2015,12,2015,3,12,7,0.112,0.0357,0.0763,4746,29.53,29.53,28.25,1,1,1,185.1,179.8,190.5,126.1,120.8,59,59,59,4.06e-15,0,1.421e-14,0.319,0.31,0.328,126.1,120.8,131.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0898,0.0936,0.00647,0.00602,0.00692,0.00025,0.00024,0.00027,0.211,0.201,0.22,0.0082,0.0079,0.0086,25.36,25.36,25.36,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.12,27.8,30.44,28.25,26.97,29.53,0,0,0,0,0,0,0.157,0,0.0357,0.32,0.68,0.32,42.4
1451253600000,2015,12,2015,3,13,7,0.118,0.0393,0.0782,4873.97,30.96,30.96,29.01,1,1,1,194.3,191.6,196.5,129.3,118.6,65,59,73,0,0,0,0.335,0.3,0.381,129.3,118.6,137.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0936,0.0908,0.0957,0.00674,0.00583,0.00744,0.00026,0.00023,0.00029,0.217,0.199,0.231,0.0085,0.0078,0.009,25.37,25.36,25.38,0.929,0.924,0.933,0.97,0.97,0.97,0.902,0.896,0.905,29.91,27.27,31.92,29.01,26.45,30.96,0,0,0,0,0,0,0.161,0,0.0398,0.33,0.66,0.34,41.3
1451858400000,2016,1,2015,4,14,7,0.124,0.0442,0.08,4989.92,30.82,30.82,29.7,1,1,1,205.3,201.4,210.2,132.3,128.4,73,73,73,0,0,0,0.356,0.347,0.362,132.3,128.4,137.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0956,0.0943,0.0973,0.00699,0.00666,0.00741,0.00027,0.00026,0.00029,0.224,0.217,0.232,0.0087,0.0085,0.0091,25.34,25.31,25.37,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.62,29.71,31.77,29.7,28.82,30.82,0,0,0,0,0,0,0.165,0,0.044,0.36,0.65,0.35,40.2
1452463200000,2016,1,2015,4,15,7,0.137,0.0442,0.093,5822.06,38.54,38.54,34.66,1,1,1,226.8,213.7,243.2,153.8,140.7,73,73,73,0,0,0,0.322,0.3,0.342,153.8,140.7,170.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0986,0.109,0.00882,0.00771,0.0102,0.00035,0.0003,0.0004,0.262,0.239,0.292,0.01,0.0094,0.012,25.18,25.05,25.28,0.94,0.935,0.945,0.971,0.97,0.975,0.912,0.907,0.922,35.69,32.61,39.53,34.66,31.63,38.54,0,0,0,0,0,0,0.193,0,0.044,0.32,0.68,0.32,42.5
1453068000000,2016,1,2015,4,16,7,0.156,0.0442,0.112,7096.22,44.75,44.75,42.24,1,1,1,258.5,249.5,269.2,185.5,176.5,73,73,73,1.218e-14,0,2.842e-14,0.283,0.271,0.293,185.5,176.5,196.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.111,0.118,0.0115,0.0108,0.0124,0.00046,0.00043,0.00049,0.319,0.303,0.338,0.013,0.012,0.013,24.95,24.89,25,0.95,0.947,0.953,0.98,0.978,0.98,0.931,0.927,0.934,43.12,41,45.66,42.24,40.1,44.75,0,0,0,0,0,0,0.235,0,0.044,0.28,0.72,0.28,45.5
1453672800000,2016,1,2015,4,17,7,0.169,0.0442,0.125,7853.4,48.2,48.2,46.75,1,1,1,279.8,270.6,293.6,206.8,197.6,73,73,73,-2.03e-14,-2.842e-14,0,0.261,0.249,0.27,206.8,197.6,220.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.119,0.127,0.0133,0.0125,0.0145,0.00053,0.0005,0.00058,0.357,0.34,0.382,0.014,0.014,0.015,24.82,24.74,24.88,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.12,45.98,51.3,46.75,45.06,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.5
1454277600000,2016,2,2015,5,18,7,0.193,0.0514,0.142,8607.37,55.77,55.77,51.23,2,1,1.5714285714285714,319.3,298.8,340.9,234.3,213.8,85,85,85,-8.12e-15,-2.842e-14,0,0.267,0.249,0.285,234.3,213.8,255.9,990,990,990,965,964.9,965.1,25,24.9,25.1,0.133,0.125,0.14,0.016,0.0139,0.0198,0.00064,0.00055,0.00079,0.313,0.249,0.392,0.013,0.01,0.016,24.69,24.62,24.75,0.941,0.924,0.959,0.974,0.97,0.98,0.917,0.897,0.94,37.57,26.28,52.36,35.95,25.5,48.2,0,0,0,0,0,0,0.285,0,0.051,0.27,0.74,0.26,44.6
1454882400000,2016,2,2015,5,19,7,0.22,0.0514,0.169,10210.9,65.74,65.74,60.78,2,2,2,364.1,346.1,387.1,279.1,261.1,85,85,85,0,0,0,0.234,0.22,0.246,279.1,261.1,302.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.148,0.142,0.157,0.0307,0.0222,0.0416,0.0012,0.00089,0.0017,0.31,0.283,0.345,0.013,0.011,0.014,24.47,24.32,24.59,0.936,0.932,0.941,0.97,0.97,0.97,0.908,0.904,0.912,31.33,29.32,33.89,30.39,28.44,32.87,0,0,0,0,0,0,0.338,0,0.051,0.23,0.77,0.23,46.4
1455487200000,2016,2,2015,5,20,7,0.26,0.0514,0.209,12609.7,82.14,82.14,75.06,2,2,2,429.8,396.6,461.2,344.8,311.6,85,85,85,0,0,0,0.198,0.184,0.214,344.8,311.6,376.2,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.172,0.16,0.183,0.0617,0.0461,0.0766,0.0025,0.0019,0.0031,0.409,0.359,0.456,0.017,0.015,0.019,24.06,23.87,24.26,0.947,0.942,0.952,0.974,0.97,0.98,0.923,0.914,0.933,38.53,34.93,41.91,37.53,33.88,41.07,0,0,0,0,0,0,0.417,0,0.051,0.2,0.8,0.2,48.5
1456092000000,2016,2,2015,5,21,7,0.314,0.0514,0.263,15516.7,96.4,96.4,92.36,2,2,2,519.4,475.7,569.2,434.4,390.7,85,85,85,-8.12e-15,-5.684e-14,0,0.164,0.149,0.179,434.4,390.7,484.2,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.204,0.188,0.225,0.104,0.0834,0.128,0.0043,0.0034,0.0053,0.544,0.477,0.622,0.023,0.02,0.026,23.52,23.22,23.78,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.87,43.45,52.67,46.18,42.58,48.2,0,0,0,0,0,0,0.513,0,0.051,0.16,0.84,0.16,49.4
1456696800000,2016,2,2015,5,22,7,0.391,0.0628,0.328,18940.4,123.6,123.6,112.7,3,3,3,646.7,588,704,542.8,500.5,103.9,85,107,0,-5.684e-14,5.684e-14,0.161,0.145,0.176,542.8,500.5,597,990,990,990,966.5,966.2,966.7,23.5,23.3,23.8,0.263,0.236,0.294,0.164,0.135,0.2,0.007,0.0057,0.0086,0.613,0.542,0.705,0.026,0.023,0.03,22.9,22.58,23.21,0.95,0.946,0.954,0.974,0.97,0.98,0.925,0.918,0.935,38.59,35.8,42.04,37.58,34.73,41.2,0,0,0,0,0,0,0.626,0,0.063,0.16,0.84,0.16,48.4
1457301600000,2016,3,2015,6,23,7,0.461,0.0647,0.396,22507.2,139.3,139.3,134,3,3,3,762.3,721.8,793.2,655.3,614.8,107,107,107,0,0,0,0.141,0.135,0.148,655.3,614.8,686.2,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.327,0.304,0.345,0.239,0.212,0.259,0.01,0.0091,0.011,0.803,0.735,0.856,0.035,0.032,0.037,22.25,22.07,22.48,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.57,43.14,47.39,44.66,42.28,46.44,0,0,0,0,0,0,0.744,0,0.065,0.14,0.86,0.14,48.8
1457906400000,2016,3,2015,6,24,7,0.518,0.0647,0.454,24806.8,160.2,160.2,147.7,4,3,3.2857142857142856,857.2,804.5,925.7,750.2,697.5,107,107,107,0,0,0,0.125,0.116,0.133,750.2,697.5,818.7,990,990,990,967.3,967.1,967.6,22.7,22.4,22.9,0.391,0.351,0.45,0.299,0.267,0.335,0.013,0.012,0.015,0.943,0.875,1,0.042,0.038,0.045,21.73,21.39,22.01,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,47.06,39.78,51.76,45.46,38.8,48.2,0,0,0,0,0,0,0.82,0,0.064,0.12,0.88,0.12,47.9
1458511200000,2016,3,2015,6,25,7,0.628,0.0647,0.563,29828.9,187.9,187.9,177.6,4,4,4,1038,956,1108,930.8,849,107,107,107,0,-1.137e-13,1.137e-13,0.103,0.0965,0.112,930.8,849,1001,990,990,990,968,967.7,968.2,22,21.8,22.3,0.554,0.478,0.627,0.39,0.35,0.426,0.018,0.016,0.02,1.2,1.06,1.33,0.055,0.047,0.061,20.79,20.43,21.22,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.29,42.16,47.93,44.39,41.31,46.97,0,0,0,0,0,0,0.986,0,0.065,0.1,0.9,0.1,47.5
1459116000000,2016,3,2015,6,26,7,0.688,0.0753,0.613,31685.6,192.4,192.4,188.6,4,4,4,1138,1122,1147,1013,984.8,124.6,107,148,-1.624e-14,-1.137e-13,0,0.109,0.0933,0.131,1013,984.8,1040,990,990,990,968.3,968.3,968.4,21.7,21.6,21.7,0.655,0.626,0.683,0.46,0.416,0.512,0.021,0.019,0.024,1.4,1.32,1.48,0.064,0.061,0.069,20.27,20.16,20.37,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,48.11,46.99,49.08,47.15,46.05,48.09,0,0,0,0,0,0,1.05,0,0.075,0.11,0.89,0.11,46.1
1459720800000,2016,4,2015,7,27,7,0.675,0.0895,0.585,30541.4,183.1,183.1,181.8,4,4,4,1116,1103,1125,967.8,955,148,148,148,-1.624e-14,-1.137e-13,1.137e-13,0.133,0.132,0.134,967.8,955,976.7,990,990,990,968.3,968.2,968.3,21.7,21.7,21.8,0.603,0.59,0.614,0.407,0.401,0.412,0.019,0.018,0.019,1.28,1.26,1.3,0.059,0.058,0.06,20.46,20.41,20.52,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.38,45.91,46.7,45.45,44.99,45.76,0,0,0,0,0,0,1.01,0,0.09,0.13,0.87,0.13,45.2
1460325600000,2016,4,2015,7,28,7,0.662,0.0756,0.586,30694.3,183.6,183.6,182.7,4,4,4,1094,1084,1100,968.9,959.4,125,125,125,0,-1.137e-13,1.137e-13,0.114,0.114,0.115,968.9,959.4,975.4,990,990,990,968.2,968.2,968.2,21.8,21.8,21.8,0.595,0.586,0.601,0.408,0.403,0.411,0.019,0.018,0.019,1.27,1.26,1.28,0.058,0.058,0.059,20.53,20.5,20.58,0.956,0.956,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.61,46.25,46.85,45.68,45.33,45.91,0,0,0,0,0,0,1.02,0,0.076,0.11,0.89,0.11,46.4
1460930400000,2016,4,2015,7,29,7,0.634,0.0756,0.559,29569.7,180.2,180.2,176,4,4,4,1049,1020,1076,923.6,894.7,125,125,125,-1.624e-14,-1.137e-13,0,0.119,0.116,0.123,923.6,894.7,951.5,990,990,990,968.1,968,968.1,21.9,21.9,22,0.553,0.527,0.579,0.386,0.372,0.4,0.018,0.017,0.018,1.19,1.14,1.24,0.054,0.052,0.057,20.75,20.62,20.89,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,44.9,43.79,45.96,44,42.91,45.04,0,0,0,0,0,0,0.978,0,0.075,0.12,0.88,0.12,46.6
1461535200000,2016,4,2015,7,30,7,0.587,0.0775,0.51,27434.7,169.7,169.7,163.3,4,4,4,970.6,934.9,1007,842.5,787.9,128.1,125,147,0,0,0,0.132,0.124,0.157,842.5,787.9,882.1,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.479,0.43,0.516,0.347,0.32,0.366,0.016,0.014,0.017,1.05,0.959,1.12,0.047,0.043,0.051,21.17,20.96,21.4,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.71,39.39,43.29,40.83,38.39,42.42,0,0,0,0,0,0,0.907,0,0.077,0.13,0.87,0.13,46.7
1462140000000,2016,5,2015,8,31,7,0.531,0.0889,0.442,24019.1,144.6,144.6,143,3,3,3,878.2,835,923.4,731.2,688,147,147,147,0,0,0,0.168,0.159,0.176,731.2,688,776.4,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.381,0.351,0.42,0.288,0.261,0.315,0.013,0.011,0.014,0.94,0.864,1.02,0.042,0.038,0.046,21.65,21.38,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.48,47.12,51.9,47.66,46.18,48.2,0,0,0,0,0,0,0.794,0,0.089,0.17,0.83,0.17,45.2
1462744800000,2016,5,2015,8,32,7,0.482,0.0889,0.393,22168.4,136.4,136.4,132,3,3,3,796.4,771.2,822,649.4,624.2,147,147,147,0,0,0,0.185,0.179,0.191,649.4,624.2,675,990,990,990,967.1,967,967.2,22.9,22.8,23,0.329,0.315,0.344,0.235,0.218,0.252,0.01,0.0095,0.011,0.799,0.756,0.842,0.035,0.033,0.037,22.12,21.97,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.88,43.38,46.39,43.99,42.51,45.46,0,0,0,0,0,0,0.733,0,0.089,0.18,0.82,0.18,46
1463349600000,2016,5,2015,8,33,7,0.436,0.0889,0.347,19804.2,125.6,125.6,117.9,3,3,3,720.5,681.8,760,573.5,534.8,147,147,147,0,0,0,0.204,0.193,0.216,573.5,534.8,613,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.286,0.264,0.308,0.184,0.158,0.211,0.0079,0.0068,0.0091,0.671,0.605,0.737,0.029,0.026,0.032,22.55,22.32,22.77,0.952,0.95,0.955,0.976,0.971,0.98,0.93,0.922,0.936,40.24,37.8,42.71,39.29,36.71,41.86,0,0,0,0,0,0,0.655,0,0.089,0.2,0.8,0.2,45.4
1463954400000,2016,5,2015,8,34,7,0.384,0.0889,0.295,16850,107.7,107.7,100.3,3,2,2.4285714285714284,635.1,601.7,669.5,488.1,454.7,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.232,0.22,0.244,488.1,454.7,522.5,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.237,0.218,0.257,0.13,0.114,0.15,0.0055,0.0048,0.0064,0.59,0.546,0.638,0.025,0.023,0.027,22.97,22.84,23.11,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.59,35.49,52.41,42.61,34.43,48.2,0,0,0,0,0,0,0.557,0,0.089,0.23,0.77,0.23,43.9
1464559200000,2016,5,2015,8,35,7,0.34,0.0768,0.263,15657,96.4,96.4,93.2,2,2,2,561.6,533.6,591,434.6,414.6,127,119,147,-1.624e-14,-5.684e-14,0,0.226,0.209,0.253,434.6,414.6,451.3,990,990,990,966.1,966,966.3,23.9,23.7,24,0.209,0.201,0.214,0.104,0.0947,0.112,0.0044,0.0039,0.0047,0.549,0.518,0.573,0.023,0.022,0.024,23.32,23.18,23.48,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.57,45.63,49.31,46.6,44.72,48.2,0,0,0,0,0,0,0.518,0,0.077,0.23,0.77,0.23,46
1465164000000,2016,6,2015,9,36,7,0.303,0.072,0.231,13909.7,87.86,87.86,82.8,2,2,2,501.4,478.7,525.7,382.4,359.7,119,119,119,8.12e-15,0,5.684e-14,0.238,0.226,0.249,382.4,359.7,406.7,990,990,990,965.9,965.8,966,24.1,24,24.2,0.19,0.182,0.198,0.0795,0.0688,0.091,0.0033,0.0028,0.0038,0.47,0.436,0.506,0.019,0.018,0.021,23.67,23.53,23.81,0.953,0.95,0.955,0.979,0.976,0.98,0.933,0.927,0.936,42.29,39.88,44.83,41.4,38.92,43.93,0,0,0,0,0,0,0.46,0,0.072,0.24,0.76,0.24,45.9
1465768800000,2016,6,2015,9,37,7,0.273,0.072,0.201,12043.6,76.17,76.17,71.69,2,2,2,451,431.9,471.3,332,312.9,119,119,119,0,0,0,0.264,0.252,0.276,332,312.9,352.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.172,0.165,0.179,0.0557,0.0467,0.0653,0.0023,0.0019,0.0027,0.394,0.366,0.425,0.016,0.015,0.017,23.98,23.85,24.09,0.946,0.943,0.949,0.971,0.97,0.974,0.918,0.914,0.924,36.91,34.85,39.1,35.84,33.8,38.08,0,0,0,0,0,0,0.398,0,0.072,0.26,0.74,0.26,44.1
1466373600000,2016,6,2015,9,38,7,0.247,0.072,0.175,10540.1,66.27,66.27,62.74,2,2,2,409.1,393.4,425.6,290.1,274.4,119,119,119,0,0,0,0.291,0.28,0.303,290.1,274.4,306.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.152,0.163,0.0359,0.0285,0.0437,0.0015,0.0012,0.0018,0.332,0.308,0.356,0.014,0.013,0.015,24.23,24.13,24.33,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,32.34,30.6,34.16,31.37,29.68,33.14,0,0,0,0,0,0,0.349,0,0.072,0.29,0.71,0.29,42.7
1466978400000,2016,6,2015,9,39,7,0.226,0.0691,0.157,9435.04,58.24,58.24,56.16,2,2,2,373.5,360.3,388.2,259.2,252.3,114.3,108,119,-8.12e-15,-2.842e-14,0,0.306,0.293,0.319,259.2,252.3,269.2,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.146,0.143,0.15,0.0214,0.0181,0.026,0.00086,0.00073,0.0011,0.285,0.273,0.3,0.012,0.011,0.012,24.45,24.36,24.53,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,28.95,28.21,30.02,28.08,27.37,29.12,0,0,0,0,0,0,0.312,0,0.069,0.31,0.69,0.31,41.7
1467583200000,2016,7,2015,10,40,7,0.208,0.0653,0.143,8555.66,53.84,53.84,50.93,2,1,1.7142857142857142,343.9,331.6,356.2,235.9,223.6,108,108,108,1.218e-14,0,2.842e-14,0.314,0.303,0.326,235.9,223.6,248.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.132,0.141,0.0158,0.0148,0.0168,0.00064,0.00059,0.00068,0.298,0.25,0.399,0.012,0.01,0.016,24.58,24.52,24.65,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.94,34.02,25.87,52.49,32.35,25.1,48.2,0,0,0,0,0,0,0.283,0,0.065,0.31,0.69,0.31,41.1
1468188000000,2016,7,2015,10,41,7,0.192,0.0653,0.127,7915.38,48.2,48.2,47.12,1,1,1,317.5,307.8,328,209.5,199.8,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.34,0.329,0.351,209.5,199.8,220,990,990,990,965,964.9,965,25,25,25.1,0.127,0.124,0.131,0.0136,0.0127,0.0145,0.00054,0.00051,0.00058,0.366,0.349,0.385,0.015,0.014,0.015,24.65,24.57,24.71,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.43,46.22,50.81,47.12,45.3,48.2,0,0,0,0,0,0,0.262,0,0.065,0.34,0.66,0.34,41.2
1468792800000,2016,7,2015,10,42,7,0.179,0.0653,0.114,7144.8,44.61,44.61,42.53,1,1,1,295.7,286.7,304.8,187.7,178.7,108,108,108,1.218e-14,0,2.842e-14,0.365,0.354,0.377,187.7,178.7,196.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.117,0.123,0.0117,0.0109,0.0125,0.00047,0.00043,0.0005,0.327,0.311,0.344,0.013,0.012,0.014,24.79,24.73,24.84,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.4,41.28,45.52,42.53,40.41,44.61,0,0,0,0,0,0,0.236,0,0.065,0.36,0.64,0.36,39.9
1469397600000,2016,7,2015,10,43,7,0.167,0.0653,0.102,6334.61,39.65,39.65,37.71,1,1,1,275.9,268.4,283.7,167.9,160.4,108,108,108,-1.218e-14,-2.842e-14,0,0.392,0.381,0.402,167.9,160.4,175.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.01,0.00938,0.0107,0.0004,0.00037,0.00042,0.292,0.279,0.306,0.012,0.011,0.012,24.9,24.86,24.95,0.945,0.942,0.947,0.973,0.97,0.977,0.92,0.914,0.926,38.73,36.99,40.58,37.71,35.88,39.65,0,0,0,0,0,0,0.209,0,0.065,0.39,0.61,0.39,37.9
1470002400000,2016,8,2015,11,44,7,0.154,0.0562,0.0981,6122.46,39.06,39.06,36.44,1,1,1,255.2,245.7,265.9,162.2,152.7,93,93,93,-8.12e-15,-2.842e-14,0,0.365,0.35,0.379,162.2,152.7,172.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.113,0.00954,0.00873,0.0104,0.00038,0.00034,0.00041,0.28,0.263,0.299,0.011,0.01,0.012,25,24.94,25.06,0.943,0.94,0.946,0.972,0.97,0.976,0.916,0.912,0.924,37.5,35.28,40.02,36.44,34.22,39.06,0,0,0,0,0,0,0.202,0,0.0559,0.36,0.64,0.36,39.8
1470607200000,2016,8,2015,11,45,7,0.142,0.0562,0.0854,5306.45,33.54,33.54,31.59,1,1,1,234.1,226.3,242.7,141.1,133.3,93,93,93,0,0,0,0.397,0.383,0.411,141.1,133.3,149.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0988,0.105,0.00775,0.00708,0.00847,0.00031,0.00028,0.00033,0.242,0.228,0.258,0.0095,0.009,0.01,25.15,25.09,25.21,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.56,30.72,34.58,31.59,29.8,33.54,0,0,0,0,0,0,0.175,0,0.0566,0.4,0.6,0.4,37.4
1471212000000,2016,8,2015,11,46,7,0.131,0.0562,0.0751,4653.36,29.24,29.24,27.7,1,1,1,217.1,211.3,223.8,124.1,118.3,93,93,93,2.03e-15,0,1.421e-14,0.428,0.415,0.44,124.1,118.3,130.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0935,0.0979,0.0063,0.0058,0.00687,0.00025,0.00023,0.00027,0.212,0.201,0.224,0.0083,0.0079,0.0088,25.29,25.23,25.33,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.56,27.14,30.14,27.7,26.32,29.24,0,0,0,0,0,0,0.154,0,0.0559,0.43,0.57,0.43,35.5
1471816800000,2016,8,2015,11,47,7,0.123,0.0562,0.0669,2418.98,25.87,25.87,14.4,1,1,1,203.6,197.8,209.3,110.6,104.8,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.457,0.444,0.47,110.6,104.8,116.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0908,0.0888,0.0928,0.00515,0.00466,0.00564,0.0002,0.00018,0.00022,0.188,0.177,0.198,0.0073,0.0069,0.0078,25.39,25.35,25.42,0.526,0,0.922,0.554,0,0.97,0.51,0,0.895,14.84,0,26.67,14.4,0,25.87,0,3,0,0,0.429,0,0.08,0.429,0.0561,0.46,0.54,0.46,19.7
1472421600000,2016,8,2015,11,48,7,0.114,0.049,0.0652,2409.33,26.22,26.22,14.34,1,1,1,188.9,180.6,195.9,107.9,99.11,81,72,93,4.06e-15,0,1.421e-14,0.428,0.38,0.484,107.9,99.11,117.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0886,0.0867,0.0912,0.00492,0.00417,0.00575,0.00019,0.00016,0.00022,0.182,0.167,0.198,0.0071,0.0065,0.0078,25.4,25.38,25.42,0.526,0,0.923,0.554,0,0.97,0.51,0,0.895,14.78,0,27.03,14.34,0,26.22,0,3,0,0,0.429,0,0.0797,0.429,0.0488,0.43,0.57,0.43,21.1
1473026400000,2016,9,2015,12,49,7,0.102,0.0435,0.0589,3607.23,23.32,23.32,21.47,1,1,1,169.4,161.8,177.6,97.38,89.76,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.425,0.405,0.445,97.38,89.76,105.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.084,0.0813,0.0869,0.00403,0.00338,0.00473,0.00016,0.00013,0.00018,0.162,0.148,0.177,0.0063,0.0058,0.0069,25.38,25.38,25.38,0.916,0.911,0.923,0.967,0.964,0.97,0.886,0.882,0.89,22.19,20.61,24.04,21.47,19.87,23.32,0,0,0,0,0,0,0.119,0,0.0431,0.43,0.58,0.42,35.4
1473631200000,2016,9,2015,12,50,7,0.0935,0.0435,0.05,3091.02,19.59,19.59,18.4,1,1,1,154.6,148.9,160.4,82.65,76.9,72,72,72,-4.06e-15,-1.421e-14,0,0.466,0.449,0.484,82.65,76.9,88.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0788,0.0768,0.0808,0.00277,0.00229,0.00326,0.00011,0.00009,0.00013,0.136,0.125,0.146,0.0053,0.0049,0.0057,25.37,25.37,25.37,0.931,0.924,0.937,0.961,0.96,0.964,0.895,0.891,0.9,19.14,17.94,20.33,18.4,17.22,19.59,0,0,0,0,0,0,0.102,0,0.0435,0.47,0.53,0.47,33.1
1474236000000,2016,9,2015,12,51,7,0.0865,0.0435,0.0429,2616.39,16.95,16.95,15.57,1,1,1,143,138.8,147.5,70.97,66.79,72,72,72,-6.09e-15,-1.421e-14,1.421e-14,0.504,0.488,0.519,70.97,66.79,75.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0732,0.0763,0.00178,0.00143,0.00217,0.00007,0.000056,0.000085,0.115,0.107,0.123,0.0045,0.0042,0.0048,25.39,25.38,25.39,0.918,0.895,0.939,0.96,0.96,0.96,0.881,0.86,0.902,16.22,14.89,17.66,15.57,14.3,16.95,0,0,0,0,0,0,0.0865,0,0.0436,0.5,0.5,0.5,30.2
1474840800000,2016,9,2015,12,52,7,0.0808,0.0401,0.0407,1503.61,17.72,17.72,8.95,1,1,1,133.6,130.6,137.4,67.34,59.95,66.29,52,72,-1.015e-15,-1.421e-14,1.421e-14,0.495,0.396,0.546,67.34,59.95,79.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.0741,0.00147,0.000846,0.0025,0.000058,0.000033,0.000098,0.107,0.0951,0.126,0.0042,0.0037,0.005,25.39,25.37,25.4,0.52,0,0.936,0.549,0,0.96,0.499,0,0.898,9.323,0,18.46,8.95,0,17.72,0,3,0,0,0.429,0,0.0497,0.429,0.0401,0.5,0.5,0.5,18.6
1475445600000,2016,10,2016,1,1,7,0.0779,0.0314,0.0464,2887.45,17.89,17.89,17.19,1,1,1,128.7,126.5,132.2,76.75,74.48,52,52,52,4.06e-15,0,1.421e-14,0.404,0.393,0.411,76.75,74.48,80.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0724,0.0744,0.00227,0.00208,0.00257,0.000089,0.000082,0.0001,0.122,0.118,0.128,0.0048,0.0046,0.005,25.38,25.37,25.38,0.937,0.933,0.94,0.96,0.96,0.96,0.9,0.896,0.902,17.9,17.38,18.63,17.19,16.69,17.89,0,0,0,0,0,0,0.0955,0,0.0315,0.4,0.6,0.4,37.1
1476050400000,2016,10,2016,1,2,7,0.0737,0.0314,0.0423,2564.33,16.69,16.69,15.26,1,1,1,121.9,117.7,126.5,69.91,65.73,52,52,52,0,0,0,0.427,0.411,0.442,69.91,65.73,74.48,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0712,0.0708,0.0724,0.00169,0.00134,0.00208,0.000066,0.000052,0.000082,0.11,0.103,0.118,0.0043,0.0041,0.0046,25.39,25.38,25.4,0.913,0.89,0.938,0.96,0.96,0.96,0.876,0.854,0.9,15.9,14.56,17.38,15.26,13.98,16.69,0,0,0,0,0,0,0.0848,0,0.0314,0.43,0.57,0.43,34.8
1476655200000,2016,10,2016,1,3,7,0.0688,0.0314,0.0374,325.835,13.58,13.58,1.939,1,1,1,113.8,111.4,116.4,61.82,59.44,52,52,52,2.03e-15,0,7.105e-15,0.457,0.447,0.467,61.82,59.44,64.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00101,0.000802,0.00122,0.000039,0.000031,0.000048,0.0978,0.0944,0.101,0.0038,0.0037,0.004,25.4,25.4,25.41,0.126,0,0.882,0.137,0,0.96,0.121,0,0.847,2.02,0,14.14,1.939,0,13.58,0,6,0,0,0.857,0,0.0108,0.857,0.0314,0.46,0.54,0.46,4.74
1477260000000,2016,10,2016,1,4,7,0.0658,0.0314,0.0344,0,0,0,0,1,1,1,108.9,107.9,110.6,56.86,55.89,52,52,52,1.015e-15,-7.105e-15,7.105e-15,0.478,0.47,0.482,56.86,55.89,58.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000583,0.000501,0.000733,0.000023,0.00002,0.000029,0.0907,0.0893,0.0932,0.0036,0.0035,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.48,0.52,0.48,0
1477864800000,2016,10,2016,1,5,7,0.0698,0.0304,0.0394,1163.87,17.53,17.53,6.928,1,1,1,115.5,107.1,128.4,65.18,55.07,50.29,50,52,1.015e-15,-7.105e-15,7.105e-15,0.437,0.389,0.486,65.18,55.07,78.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0734,0.00129,0.000431,0.00241,0.000051,0.000017,0.000095,0.103,0.0881,0.124,0.004,0.0035,0.0049,25.4,25.38,25.41,0.396,0,0.937,0.411,0,0.96,0.38,0,0.899,7.216,0,18.26,6.928,0,17.53,0,4,0,0,0.571,0,0.0385,0.571,0.0304,0.44,0.56,0.44,16.7
1478469600000,2016,11,2016,2,6,7,0.0827,0.0302,0.0524,3227.08,20.92,20.92,19.21,1,1,1,136.7,127.8,145.1,86.68,77.85,50,50,50,-4.06e-15,-1.421e-14,1.421e-14,0.367,0.345,0.391,86.68,77.85,95.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0732,0.0793,0.00312,0.00237,0.00383,0.00012,0.000093,0.00015,0.139,0.123,0.154,0.0055,0.0048,0.006,25.36,25.35,25.38,0.926,0.916,0.937,0.963,0.96,0.967,0.891,0.885,0.899,19.94,18.15,21.64,19.21,17.42,20.92,0,0,0,0,0,0,0.107,0,0.0303,0.37,0.63,0.37,39
1479074400000,2016,11,2016,2,7,7,0.0866,0.0302,0.0563,3447.52,21.76,21.76,20.52,1,1,1,143.1,139.3,149.2,93.12,89.33,50,50,50,4.06e-15,0,1.421e-14,0.35,0.335,0.359,93.12,89.33,99.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0773,0.0808,0.00367,0.00334,0.00418,0.00014,0.00013,0.00016,0.151,0.144,0.161,0.0059,0.0056,0.0063,25.35,25.34,25.36,0.918,0.912,0.922,0.966,0.964,0.968,0.886,0.883,0.889,21.25,20.48,22.47,20.52,19.75,21.76,0,0,0,0,0,0,0.114,0,0.0303,0.35,0.65,0.35,39.8
1479679200000,2016,11,2016,2,8,7,0.0942,0.0302,0.064,3920.84,24.24,24.24,23.34,1,1,1,155.8,151.1,159.6,105.8,101.1,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.321,0.313,0.331,105.8,101.1,109.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0814,0.0844,0.00474,0.00434,0.00506,0.00019,0.00017,0.0002,0.173,0.165,0.18,0.0068,0.0065,0.0071,25.34,25.34,25.34,0.915,0.912,0.918,0.97,0.969,0.97,0.887,0.884,0.89,24.06,22.9,24.99,23.34,22.2,24.24,0,0,0,0,0,0,0.13,0,0.0302,0.32,0.68,0.32,41.6
1480284000000,2016,11,2016,2,9,7,0.0943,0.0334,0.061,3726.67,23.71,23.71,22.18,1,1,1,155.9,154.1,158.2,100.8,96.19,55.14,50,59,-6.09e-15,-1.421e-14,0,0.354,0.318,0.38,100.8,96.19,107.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0811,0.0837,0.00432,0.00393,0.00488,0.00017,0.00015,0.00019,0.165,0.157,0.176,0.0065,0.0062,0.0069,25.35,25.34,25.35,0.914,0.912,0.916,0.969,0.967,0.97,0.885,0.883,0.889,22.9,21.88,24.45,22.18,21.16,23.71,0,0,0,0,0,0,0.123,0,0.0333,0.35,0.65,0.35,39.5
1480888800000,2016,12,2016,3,10,7,0.0944,0.0357,0.0587,3587.62,22.82,22.82,21.35,1,1,1,156.1,153,162.6,97.05,94.01,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.378,0.363,0.386,97.05,94.01,103.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0804,0.0837,0.004,0.00374,0.00455,0.00016,0.00015,0.00018,0.159,0.154,0.171,0.0062,0.006,0.0067,25.35,25.35,25.35,0.915,0.913,0.917,0.967,0.966,0.97,0.885,0.883,0.886,22.07,21.43,23.52,21.35,20.71,22.82,0,0,0,0,0,0,0.119,0,0.0357,0.38,0.62,0.38,38
1481493600000,2016,12,2016,3,11,7,0.104,0.0357,0.0683,4208.43,27.1,27.1,25.05,1,1,1,171.9,165,180.3,112.9,106,59,59,59,0,-1.421e-14,1.421e-14,0.343,0.327,0.357,112.9,106,121.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.087,0.0846,0.09,0.00534,0.00476,0.00606,0.00021,0.00019,0.00024,0.187,0.175,0.202,0.0073,0.0069,0.0079,25.36,25.36,25.36,0.92,0.915,0.926,0.97,0.97,0.97,0.892,0.888,0.898,25.82,24.13,27.94,25.05,23.4,27.1,0,0,0,0,0,0,0.139,0,0.0357,0.34,0.66,0.34,40.5
1482098400000,2016,12,2016,3,12,7,0.115,0.0357,0.0792,4937.6,30.7,30.7,29.39,1,1,1,189.9,183.9,195.4,130.9,124.9,59,59,59,0,0,0,0.311,0.302,0.321,130.9,124.9,136.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0913,0.0953,0.00687,0.00637,0.00734,0.00027,0.00025,0.00029,0.219,0.209,0.229,0.0086,0.0082,0.009,25.36,25.36,25.36,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.3,28.84,31.65,29.39,27.97,30.7,0,0,0,0,0,0,0.163,0,0.0358,0.31,0.69,0.31,42.9
1482703200000,2016,12,2016,3,13,7,0.118,0.0369,0.0816,5096.93,31.09,31.09,30.34,1,1,1,195.9,192.7,200.6,134.9,127.6,61,59,73,2.03e-15,0,1.421e-14,0.311,0.299,0.364,134.9,127.6,138,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.094,0.0959,0.00721,0.00659,0.00748,0.00028,0.00026,0.00029,0.227,0.215,0.232,0.0089,0.0084,0.0091,25.36,25.36,25.38,0.932,0.929,0.934,0.97,0.97,0.97,0.904,0.902,0.906,31.28,29.52,32.05,30.34,28.63,31.09,0,0,0,0,0,0,0.169,0,0.0364,0.31,0.69,0.31,43.2
