datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1545602400000,2018,12,2018,3,13,7,0.131,0.0357,0.0957,6006.04,37.27,37.27,35.75,1,1,1,217.2,212.6,223.6,158.2,153.6,59,59,59,0,0,0,0.272,0.264,0.277,158.2,153.6,164.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.0092,0.00881,0.00974,0.00036,0.00035,0.00038,0.268,0.26,0.28,0.011,0.01,0.011,25.23,25.18,25.26,0.941,0.94,0.943,0.97,0.97,0.972,0.913,0.912,0.917,36.84,35.77,38.33,35.75,34.69,37.27,0,0,0,0,0,0,0.199,0,0.0353,0.27,0.73,0.27,45.8
1546207200000,2018,12,2018,3,14,7,0.138,0.0429,0.0952,5960.08,37.88,37.88,35.48,1,1,1,228.4,224.9,232.6,157.4,151.9,71,59,73,0,0,0,0.311,0.261,0.325,157.4,151.9,167,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.104,0.103,0.106,0.00913,0.00866,0.00995,0.00036,0.00034,0.00039,0.268,0.259,0.284,0.011,0.01,0.011,25.16,25.13,25.19,0.941,0.939,0.944,0.971,0.97,0.974,0.913,0.911,0.919,36.55,35.26,38.9,35.48,34.2,37.88,0,0,0,0,0,0,0.197,0,0.0428,0.31,0.69,0.31,43.2
1546812000000,2019,1,2018,4,15,7,0.141,0.0442,0.0967,6047.35,36.66,36.66,36,1,1,1,232.8,230.1,235.6,159.8,157.1,73,73,73,0,0,0,0.314,0.31,0.317,159.8,157.1,162.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.104,0.106,0.00933,0.00911,0.00957,0.00037,0.00036,0.00038,0.273,0.268,0.278,0.011,0.011,0.011,25.13,25.11,25.15,0.942,0.941,0.943,0.97,0.97,0.971,0.914,0.913,0.916,37.1,36.47,37.74,36,35.38,36.66,0,0,0,0,0,0,0.2,0,0.0443,0.31,0.69,0.31,42.9
1547416800000,2019,1,2018,4,16,7,0.143,0.0442,0.0992,6219.67,37.6,37.6,37.02,1,1,1,237.1,235.6,239.4,164.1,162.6,73,73,73,0,0,0,0.308,0.305,0.31,164.1,162.6,166.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0097,0.00957,0.00989,0.00038,0.00038,0.00039,0.281,0.278,0.285,0.011,0.011,0.011,25.1,25.08,25.11,0.943,0.943,0.944,0.972,0.971,0.973,0.917,0.916,0.919,38.09,37.74,38.64,37.02,36.66,37.6,0,0,0,0,0,0,0.206,0,0.0438,0.31,0.69,0.31,43.5
1548021600000,2019,1,2018,4,17,7,0.147,0.0442,0.102,6441.32,39.36,39.36,38.34,1,1,1,242.4,239.4,246.5,169.4,166.4,73,73,73,0,0,0,0.301,0.296,0.305,169.4,166.4,173.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.108,0.11,0.0102,0.00989,0.0105,0.0004,0.00039,0.00041,0.29,0.285,0.297,0.011,0.011,0.012,25.06,25.02,25.08,0.945,0.944,0.946,0.975,0.973,0.977,0.921,0.919,0.924,39.34,38.64,40.3,38.34,37.6,39.36,0,0,0,0,0,0,0.213,0,0.045,0.3,0.69,0.31,43.8
1548626400000,2019,1,2018,4,18,7,0.161,0.0473,0.114,7198.63,44.41,44.41,42.85,1,1,1,266.4,251.2,280.1,188.2,178.2,78.14,73,85,-1.218e-14,-2.842e-14,0,0.293,0.273,0.315,188.2,178.2,195.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.112,0.119,0.0117,0.0109,0.0123,0.00047,0.00043,0.00049,0.324,0.306,0.337,0.013,0.012,0.013,24.91,24.84,24.99,0.951,0.948,0.953,0.98,0.979,0.98,0.932,0.928,0.934,43.73,41.39,45.32,42.85,40.52,44.41,0,0,0,0,0,0,0.238,0,0.047,0.29,0.71,0.29,44.7
1549231200000,2019,2,2018,5,19,7,0.182,0.0514,0.131,8057.06,50.26,50.26,47.96,2,1,1.1428571428571428,300.9,285.4,316,215.9,200.3,85,85,85,1.218e-14,0,2.842e-14,0.283,0.269,0.298,215.9,200.3,231,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.121,0.132,0.0141,0.0128,0.0154,0.00056,0.00051,0.00061,0.352,0.245,0.389,0.014,0.0098,0.016,24.74,24.67,24.81,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.15,25.91,52,44.37,25.13,48.2,0,0,0,0,0,0,0.266,0,0.051,0.28,0.72,0.28,44.3
1549836000000,2019,2,2018,5,20,7,0.207,0.0514,0.155,9389.81,59.2,59.2,55.89,2,2,2,341.5,322.3,356.7,256.5,237.3,85,85,85,0,-2.842e-14,2.842e-14,0.249,0.238,0.264,256.5,237.3,271.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.141,0.134,0.146,0.0211,0.0159,0.0273,0.00085,0.00064,0.0011,0.277,0.252,0.299,0.011,0.01,0.012,24.62,24.52,24.74,0.93,0.925,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.81,26.63,30.51,27.95,25.83,29.6,0,0,0,0,0,0,0.311,0,0.052,0.25,0.75,0.25,45.4
1550440800000,2019,2,2018,5,21,7,0.233,0.0514,0.182,10991.1,69.78,69.78,65.42,2,2,2,385.7,365.2,406.2,300.7,280.2,85,85,85,0,0,0,0.221,0.209,0.233,300.7,280.2,321.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.156,0.149,0.163,0.0409,0.0312,0.0506,0.0017,0.0013,0.0021,0.343,0.312,0.373,0.014,0.013,0.015,24.33,24.2,24.46,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,33.72,31.46,35.97,32.71,30.51,34.89,0,0,0,0,0,0,0.363,0,0.051,0.22,0.78,0.22,47.2
1551045600000,2019,2,2018,5,22,7,0.258,0.0571,0.201,12118.2,74.22,74.22,72.13,2,2,2,427.1,411.4,444.8,332.7,325.2,94.43,85,107,0,0,0,0.221,0.199,0.248,332.7,325.2,341.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.169,0.165,0.172,0.056,0.0525,0.0602,0.0023,0.0021,0.0025,0.392,0.381,0.404,0.016,0.016,0.016,24.09,24,24.17,0.946,0.945,0.947,0.971,0.97,0.972,0.918,0.916,0.921,37.16,36.26,38.17,36.07,35.17,37.11,0,0,0,0,0,0,0.401,0,0.057,0.22,0.78,0.22,47
1551650400000,2019,3,2018,6,23,7,0.288,0.0647,0.224,13480.9,84.66,84.66,80.24,2,2,2,476.7,452.1,497,369.7,345.1,107,107,107,0,0,0,0.225,0.215,0.237,369.7,345.1,390,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.184,0.175,0.191,0.0735,0.0619,0.0831,0.003,0.0025,0.0034,0.449,0.412,0.48,0.019,0.017,0.02,23.81,23.68,23.95,0.951,0.948,0.954,0.978,0.973,0.98,0.93,0.922,0.935,41.04,38.42,43.19,40.12,37.37,42.33,0,0,0,0,0,0,0.446,0,0.064,0.22,0.78,0.22,46.8
1552255200000,2019,3,2018,6,24,7,0.306,0.0647,0.242,14547.5,87.19,87.19,86.59,2,2,2,506.4,501.6,509.3,399.4,394.6,107,107,107,0,0,0,0.211,0.21,0.213,399.4,394.6,402.3,990,990,990,965.9,965.9,965.9,24.1,24.1,24.1,0.194,0.192,0.195,0.0875,0.0853,0.0889,0.0036,0.0035,0.0037,0.494,0.487,0.498,0.02,0.02,0.021,23.63,23.61,23.66,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.18,43.68,44.48,43.3,42.81,43.59,0,0,0,0,0,0,0.481,0,0.064,0.21,0.79,0.21,47.5
1552860000000,2019,3,2018,6,25,7,0.297,0.0647,0.232,14015.8,86.58,86.58,83.43,2,2,2,491.2,474,506.3,384.2,367,107,107,107,0,0,0,0.218,0.211,0.226,384.2,367,399.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.189,0.183,0.194,0.0804,0.0722,0.0875,0.0033,0.003,0.0036,0.471,0.445,0.494,0.019,0.018,0.02,23.72,23.63,23.82,0.953,0.951,0.955,0.98,0.978,0.98,0.933,0.929,0.936,42.58,40.76,44.17,41.71,39.85,43.29,0,0,0,0,0,0,0.463,0,0.065,0.22,0.78,0.22,47.2
1553464800000,2019,3,2018,6,26,7,0.275,0.0647,0.211,12674.3,78.39,78.39,75.44,2,2,2,455.3,444.2,468.3,348.3,337.2,107,107,107,0,0,0,0.235,0.228,0.241,348.3,337.2,361.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.176,0.172,0.181,0.0634,0.0582,0.0695,0.0026,0.0024,0.0029,0.417,0.4,0.437,0.017,0.016,0.018,23.93,23.86,24,0.948,0.946,0.95,0.973,0.971,0.976,0.923,0.919,0.927,38.75,37.56,40.15,37.72,36.46,39.2,0,0,0,0,0,0,0.419,0,0.064,0.24,0.77,0.23,46.1
1554069600000,2019,4,2018,7,27,7,0.265,0.0756,0.189,11351.6,68.33,68.33,67.57,2,2,2,438.1,433.6,441.8,313.1,308.6,125,125,125,0,0,0,0.285,0.283,0.288,313.1,308.6,316.8,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.167,0.165,0.168,0.0468,0.0446,0.0485,0.0019,0.0018,0.002,0.367,0.36,0.373,0.015,0.015,0.015,24.06,24.04,24.09,0.943,0.942,0.943,0.97,0.97,0.97,0.914,0.914,0.915,34.83,34.33,35.22,33.78,33.3,34.17,0,0,0,0,0,0,0.375,0,0.076,0.29,0.71,0.29,42.8
1554674400000,2019,4,2018,7,28,7,0.269,0.0756,0.194,11595.9,69.83,69.83,69.02,2,2,2,445,442.6,448.9,320,317.6,125,125,125,0,0,0,0.281,0.278,0.282,320,317.6,323.9,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.169,0.168,0.17,0.0501,0.0489,0.0519,0.0021,0.002,0.0021,0.378,0.374,0.383,0.015,0.015,0.016,24.02,24,24.03,0.944,0.943,0.944,0.97,0.97,0.97,0.916,0.915,0.916,35.58,35.31,35.99,34.51,34.25,34.91,0,0,0,0,0,0,0.383,0,0.075,0.28,0.72,0.28,43.1
1555279200000,2019,4,2018,7,29,7,0.269,0.0756,0.193,11566.9,69.77,69.77,68.85,2,2,2,444.2,440.1,448.6,319.2,315.1,125,125,125,0,0,0,0.282,0.279,0.284,319.2,315.1,323.6,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.169,0.167,0.17,0.0497,0.0477,0.0517,0.002,0.002,0.0021,0.376,0.37,0.383,0.015,0.015,0.016,24.02,24,24.05,0.944,0.943,0.944,0.97,0.97,0.97,0.915,0.915,0.916,35.49,35.05,35.96,34.43,33.99,34.88,0,0,0,0,0,0,0.383,0,0.076,0.28,0.72,0.28,43
1555884000000,2019,4,2018,7,30,7,0.27,0.0756,0.195,11662,69.71,69.71,69.42,2,2,2,446.9,445.3,448.3,321.9,320.3,125,125,125,0,0,0,0.28,0.279,0.281,321.9,320.3,323.3,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.17,0.169,0.17,0.0509,0.0502,0.0516,0.0021,0.0021,0.0021,0.38,0.378,0.382,0.016,0.015,0.016,24.01,24,24.02,0.944,0.944,0.944,0.97,0.97,0.97,0.916,0.916,0.916,35.78,35.61,35.93,34.71,34.54,34.86,0,0,0,0,0,0,0.386,0,0.075,0.28,0.72,0.28,43.2
1556488800000,2019,4,2018,7,31,7,0.273,0.0851,0.188,11250.5,69.65,69.65,66.97,2,2,2,451.9,447.2,458.2,311.2,303,140.7,125,147,0,0,0,0.311,0.279,0.327,311.2,303,323,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.166,0.163,0.17,0.0459,0.042,0.0515,0.0019,0.0017,0.0021,0.364,0.352,0.382,0.015,0.014,0.016,24,23.97,24.02,0.943,0.941,0.944,0.97,0.97,0.97,0.914,0.913,0.916,34.52,33.59,35.9,33.48,32.59,34.83,0,0,0,0,0,0,0.372,0,0.085,0.31,0.69,0.31,41.2
1557093600000,2019,5,2018,8,32,7,0.279,0.0889,0.191,11371.6,68.15,68.15,67.69,2,2,2,462,458.4,464.2,315,311.4,147,147,147,0,0,0,0.318,0.317,0.321,315,311.4,317.2,990,990,990,965.7,965.7,965.7,24.3,24.3,24.3,0.168,0.166,0.168,0.0477,0.046,0.0487,0.002,0.0019,0.002,0.37,0.365,0.374,0.015,0.015,0.015,23.95,23.94,23.97,0.943,0.943,0.943,0.97,0.97,0.97,0.915,0.914,0.915,34.89,34.51,35.13,33.84,33.47,34.07,0,0,0,0,0,0,0.376,0,0.088,0.32,0.68,0.32,40.8
1557698400000,2019,5,2018,8,33,7,0.267,0.0889,0.178,10649.4,66.43,66.43,63.39,2,2,2,441.6,425.4,456,294.6,278.4,147,147,147,0,0,0,0.333,0.322,0.346,294.6,278.4,309,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.16,0.155,0.165,0.0381,0.0304,0.0448,0.0016,0.0012,0.0018,0.34,0.315,0.361,0.014,0.013,0.015,24.07,23.99,24.17,0.94,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.68,30.88,34.24,31.69,29.95,33.22,0,0,0,0,0,0,0.352,0,0.089,0.33,0.67,0.33,39.9
1558303200000,2019,5,2018,8,34,7,0.241,0.0889,0.152,9104.19,58.56,58.56,54.19,2,2,2,398.9,378.6,419.1,251.9,231.6,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.369,0.351,0.388,251.9,231.6,272.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.138,0.152,0.0198,0.0154,0.0274,0.00081,0.00062,0.0011,0.278,0.252,0.306,0.011,0.01,0.012,24.33,24.21,24.45,0.93,0.924,0.935,0.97,0.97,0.97,0.902,0.896,0.907,27.93,25.65,30.18,27.1,24.88,29.28,0,0,0,0,0,0,0.301,0,0.089,0.37,0.63,0.37,37.8
1558908000000,2019,5,2018,8,35,7,0.214,0.0841,0.13,7977.09,48.2,48.2,47.48,1,1,1,354.2,336.8,372.9,215.2,200.7,139,119,147,0,-2.842e-14,2.842e-14,0.392,0.349,0.423,215.2,200.7,225.8,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.132,0.127,0.136,0.014,0.0128,0.0149,0.00057,0.00052,0.0006,0.379,0.353,0.398,0.015,0.014,0.016,24.45,24.34,24.53,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.4,46.06,51.68,47.48,45.14,48.2,0,0,0,0,0,0,0.264,0,0.084,0.39,0.61,0.39,37.3
1559512800000,2019,6,2018,9,36,7,0.191,0.072,0.119,7491.13,48.03,48.03,44.59,1,1,1,316.2,301.5,331.6,197.2,182.5,119,119,119,8.12e-15,-2.842e-14,2.842e-14,0.377,0.359,0.395,197.2,182.5,212.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.125,0.119,0.13,0.0125,0.0113,0.0138,0.0005,0.00045,0.00055,0.346,0.319,0.373,0.014,0.013,0.015,24.67,24.57,24.77,0.954,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,45.5,42.09,49.01,44.59,41.25,48.03,0,0,0,0,0,0,0.248,0,0.072,0.38,0.62,0.38,39.2
1560117600000,2019,6,2018,9,37,7,0.172,0.072,0.1,6250.83,40.11,40.11,37.21,1,1,1,285,272.8,296.8,166,153.8,119,119,119,-1.218e-14,-2.842e-14,2.842e-14,0.418,0.401,0.436,166,153.8,177.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.109,0.118,0.00986,0.00882,0.0109,0.00039,0.00035,0.00043,0.29,0.268,0.311,0.012,0.011,0.012,24.87,24.8,24.94,0.944,0.94,0.948,0.973,0.97,0.978,0.919,0.912,0.927,38.23,35.37,41,37.21,34.31,40.11,0,0,0,0,0,0,0.207,0,0.072,0.42,0.58,0.42,36.3
1560722400000,2019,6,2018,9,38,7,0.157,0.072,0.0846,5232.72,33.51,33.51,31.15,1,1,1,258.9,249.5,269.2,139.9,130.5,119,119,119,8.12e-15,0,2.842e-14,0.46,0.442,0.477,139.9,130.5,150.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.108,0.00765,0.00685,0.00852,0.0003,0.00027,0.00034,0.243,0.227,0.262,0.0096,0.009,0.01,25.02,24.96,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.11,29.89,34.54,31.15,28.99,33.51,0,0,0,0,0,0,0.173,0,0.0724,0.46,0.54,0.46,33.3
1561327200000,2019,6,2018,9,39,7,0.144,0.072,0.0717,4409.36,28.31,28.31,26.25,1,1,1,237.6,229,246.5,118.6,110,119,119,119,0,-1.421e-14,1.421e-14,0.501,0.483,0.52,118.6,110,127.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0968,0.0938,0.0999,0.00583,0.0051,0.00659,0.00023,0.0002,0.00026,0.205,0.19,0.221,0.0081,0.0075,0.0087,25.17,25.1,25.24,0.924,0.919,0.93,0.97,0.97,0.97,0.897,0.891,0.902,27.06,25.01,29.19,26.25,24.26,28.31,0,0,0,0,0,0,0.146,0,0.0723,0.5,0.5,0.5,30.6
1561932000000,2019,7,2018,10,40,7,0.132,0.0653,0.0665,4084.62,26.31,26.31,24.31,1,1,1,218,210.2,226.6,110,102.2,108,108,108,0,-1.421e-14,1.421e-14,0.496,0.477,0.514,110,102.2,118.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0924,0.0896,0.0954,0.0051,0.00443,0.00583,0.0002,0.00017,0.00023,0.188,0.174,0.204,0.0074,0.0068,0.008,25.3,25.24,25.36,0.918,0.912,0.924,0.97,0.97,0.97,0.891,0.885,0.897,25.07,23.18,27.12,24.31,22.48,26.31,0,0,0,0,0,0,0.135,0,0.0655,0.49,0.5,0.5,30.9
1562536800000,2019,7,2018,10,41,7,0.122,0.0653,0.0563,525.522,21.9,21.9,3.128,1,1,1,201,195.1,207.7,93.01,87.12,108,108,108,0,-1.421e-14,1.421e-14,0.538,0.52,0.554,93.01,87.12,99.69,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0843,0.0887,0.00366,0.00316,0.00422,0.00014,0.00012,0.00017,0.158,0.148,0.17,0.0062,0.0058,0.0067,25.43,25.38,25.44,0.13,0,0.911,0.138,0,0.969,0.126,0,0.882,3.229,0,22.61,3.128,0,21.9,0,6,0,0,0.857,0,0.0174,0.857,0.0657,0.54,0.46,0.54,4.31
1563141600000,2019,7,2018,10,42,7,0.113,0.0653,0.0481,0,0,0,0,1,1,1,187.5,181.7,193.2,79.46,73.72,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.576,0.559,0.594,79.46,73.72,85.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0816,0.0795,0.0836,0.0025,0.00202,0.00299,0.000098,0.000079,0.00012,0.134,0.124,0.144,0.0052,0.0048,0.0056,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.58,0.43,0.57,0
1563746400000,2019,7,2018,10,43,7,0.106,0.0653,0.0404,0,0,0,0,1,1,1,174.8,170.5,179.8,66.84,62.51,108,108,108,4.06e-15,-1.421e-14,1.421e-14,0.618,0.601,0.633,66.84,62.51,71.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0771,0.0756,0.0789,0.00143,0.00106,0.00185,0.000056,0.000042,0.000072,0.111,0.104,0.12,0.0044,0.0041,0.0047,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.62,0.38,0.62,0
1564351200000,2019,7,2018,10,44,7,0.0991,0.0601,0.039,0,0,0,0,1,1,1,163.9,157.1,169.1,64.44,58.4,99.43,93,108,-5.714e-21,-1.421e-14,1.421e-14,0.606,0.563,0.649,64.44,58.4,72.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0741,0.0772,0.00123,0.000714,0.00187,0.000048,0.000028,0.000073,0.106,0.0962,0.119,0.0042,0.0038,0.0047,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0601,0.61,0.39,0.61,0
1564956000000,2019,8,2018,11,45,7,0.0907,0.0562,0.0345,0,0,0,0,1,1,1,150,144.3,155.7,57,51.26,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.62,0.597,0.645,57,51.26,62.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0739,0.000595,0.000107,0.00108,0.000023,0.0000042,0.000042,0.0921,0.0826,0.102,0.0036,0.0032,0.004,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.62,0.38,0.62,0
1565560800000,2019,8,2018,11,46,7,0.0833,0.0562,0,0,0,0,0,0,0,0,137.8,133.6,142.3,44.77,40.59,93,93,93,44.77,40.59,49.34,0.675,0.653,0.696,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0833,0.67,0,1,0
1566165600000,2019,8,2018,11,47,7,0.0776,0.0562,0,0,0,0,0,0,0,0,128.3,125.1,132.2,35.28,32.12,93,93,93,35.28,32.12,39.22,0.725,0.703,0.743,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0776,0.72,0,1,0
1566770400000,2019,8,2018,11,48,7,0.0736,0.0544,0,0,0,0,0,0,0,0,121.7,118.3,124.3,31.67,27.19,90,72,93,31.67,27.19,46.28,0.739,0.609,0.774,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0736,0.74,0,1,0
1567375200000,2019,9,2018,12,49,7,0.0662,0.0435,0,0,0,0,0,0,0,0,109.5,103.8,115.3,37.45,31.79,72,72,72,37.45,31.79,43.27,0.659,0.625,0.694,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0662,0.66,0,1,0
1567980000000,2019,9,2018,12,50,7,0.0591,0.0435,0,0,0,0,0,0,0,0,97.77,93.67,101.9,25.77,21.67,72,72,72,25.77,21.67,29.87,0.737,0.707,0.769,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0591,0.74,0,1,0
1568584800000,2019,9,2018,12,51,7,0.0543,0.0435,0,0,0,0,0,0,0,0,89.76,87.38,92.3,17.76,15.38,72,72,72,17.76,15.38,20.3,0.802,0.78,0.824,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0543,0.8,0,1,0
1569189600000,2019,9,2018,12,52,7,0.0509,0.0435,0,0,0,0,0,0,0,0,84.1,81.64,86.56,12.1,9.64,72,72,72,12.1,9.64,14.56,0.857,0.832,0.882,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0509,0.85,0,1,0
1569794400000,2019,9,2018,12,53,7,0.0475,0.0332,0,0,0,0,0,0,0,0,78.59,76.99,80.82,23.74,8.82,54.86,52,72,23.74,8.82,28,0.697,0.65,0.891,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0475,0.7,0,1,0
1570399200000,2019,10,2019,1,1,7,0.0477,0.0314,0,0,0,0,0,0,0,0,78.87,75.35,82.19,26.87,23.35,52,52,52,26.87,23.35,30.19,0.66,0.633,0.69,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0477,0.66,0,1,0
1571004000000,2019,10,2019,1,2,7,0.0471,0.0314,0,0,0,0,0,0,0,0,77.81,73.71,81.37,25.81,21.71,52,52,52,25.81,21.71,29.37,0.669,0.639,0.705,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0471,0.67,0,1,0
1571608800000,2019,10,2019,1,3,7,0.044,0.0314,0,0,0,0,0,0,0,0,72.69,71.25,74.53,20.69,19.25,52,52,52,20.69,19.25,22.53,0.716,0.698,0.73,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.044,0.71,0,1,0
1572213600000,2019,10,2019,1,4,7,0.0449,0.0309,0,0,0,0,0,0,0,0,74.3,73.71,75.35,23.15,21.71,51.14,50,52,23.15,21.71,25.35,0.688,0.664,0.705,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0449,0.69,0,1,0
1572818400000,2019,11,2019,2,5,7,0.0487,0.0302,0,0,0,0,0,0,0,0,80.51,75.62,87.11,30.51,25.62,50,50,50,30.51,25.62,37.11,0.623,0.574,0.661,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0487,0.62,0,1,0
1573423200000,2019,11,2019,2,6,7,0.0565,0.0302,0,0,0,0,0,0,0,0,93.44,87.93,99.96,43.44,37.93,50,50,50,43.44,37.93,49.96,0.536,0.5,0.569,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0565,0.53,0,1,0
1574028000000,2019,11,2019,2,7,7,0.0661,0.0302,0.0358,0,0,0,0,1,1,1,109.3,102.4,113.1,59.26,52.42,50,50,50,0,-7.105e-15,7.105e-15,0.458,0.442,0.488,59.26,52.42,63.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000787,0.000206,0.00111,0.000031,0.0000081,0.000044,0.0941,0.0843,0.0996,0.0037,0.0033,0.0039,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.46,0.54,0.46,0
1574632800000,2019,11,2019,2,8,7,0.0714,0.031,0.0404,1786.79,15.26,15.26,10.64,1,1,1,118,112.5,120.2,66.76,61.19,51.29,50,59,1.015e-15,0,7.105e-15,0.435,0.417,0.491,66.76,61.19,69.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00142,0.000951,0.00169,0.000056,0.000037,0.000066,0.105,0.0969,0.109,0.0041,0.0038,0.0043,25.4,25.39,25.4,0.647,0,0.913,0.686,0,0.96,0.621,0,0.876,11.08,0,15.89,10.64,0,15.26,0,2,0,0,0.286,0,0.0591,0.286,0.031,0.43,0.57,0.43,25
1575237600000,2019,12,2019,3,9,7,0.0814,0.0357,0.0457,2792.55,18.86,18.86,16.62,1,1,1,134.6,122.7,144,75.57,63.65,59,59,59,-1.015e-15,-1.421e-14,7.105e-15,0.44,0.41,0.481,75.57,63.65,84.98,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0708,0.0772,0.00217,0.00116,0.00297,0.000085,0.000046,0.00012,0.121,0.1,0.137,0.0047,0.0039,0.0054,25.38,25.36,25.4,0.918,0.878,0.937,0.96,0.96,0.962,0.882,0.843,0.899,17.3,13.92,19.6,16.62,13.36,18.86,0,0,0,0,0,0,0.0923,0,0.0357,0.44,0.56,0.44,34.3
1575842400000,2019,12,2019,3,10,7,0.0843,0.0357,0.0487,3013.01,18.69,18.69,17.93,1,1,1,139.4,137.4,143.2,80.45,78.42,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.423,0.412,0.429,80.45,78.42,84.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0749,0.0769,0.00259,0.00242,0.0029,0.0001,0.000095,0.00011,0.129,0.126,0.136,0.0051,0.0049,0.0053,25.37,25.36,25.37,0.933,0.928,0.936,0.96,0.96,0.962,0.896,0.893,0.898,18.67,18.26,19.43,17.93,17.53,18.69,0,0,0,0,0,0,0.0996,0,0.0356,0.42,0.58,0.42,35.7
1576447200000,2019,12,2019,3,11,7,0.0864,0.0357,0.0508,3131.5,19.64,19.64,18.64,1,1,1,142.9,140.2,147.8,83.93,81.15,59,59,59,-2.03e-15,-1.421e-14,0,0.413,0.399,0.421,83.93,81.15,88.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0768,0.0758,0.0785,0.00288,0.00265,0.0033,0.00011,0.0001,0.00013,0.135,0.131,0.144,0.0053,0.0051,0.0057,25.36,25.36,25.37,0.929,0.923,0.932,0.962,0.96,0.964,0.893,0.889,0.895,19.38,18.82,20.37,18.64,18.07,19.64,0,0,0,0,0,0,0.104,0,0.0356,0.41,0.59,0.41,36.2
1577052000000,2019,12,2019,3,12,7,0.0902,0.0357,0.0545,3345.07,22.49,22.49,19.91,1,1,1,149.1,142.6,161.2,90.06,83.62,59,59,59,0,-1.421e-14,1.421e-14,0.396,0.366,0.414,90.06,83.62,102.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.079,0.0767,0.0833,0.00341,0.00286,0.00444,0.00013,0.00011,0.00017,0.146,0.135,0.168,0.0057,0.0053,0.0066,25.36,25.35,25.37,0.922,0.912,0.929,0.964,0.962,0.97,0.889,0.885,0.893,20.64,19.32,23.19,19.91,18.58,22.49,0,0,0,0,0,0,0.111,0,0.0357,0.4,0.6,0.4,37.1
1577656800000,2019,12,2019,3,13,7,0.104,0.0417,0.0628,3846.44,24.46,24.46,22.9,1,1,1,172.8,162.6,183.4,103.8,95.59,69,59,73,4.06e-15,-1.421e-14,1.421e-14,0.399,0.359,0.433,103.8,95.59,110.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0827,0.0879,0.00457,0.00388,0.00513,0.00018,0.00015,0.0002,0.172,0.158,0.185,0.0067,0.0062,0.0072,25.37,25.35,25.38,0.915,0.911,0.918,0.969,0.967,0.97,0.887,0.882,0.89,23.62,21.79,25.22,22.9,21.07,24.46,0,0,0,0,0,0,0.127,0,0.0412,0.4,0.6,0.4,37
1578261600000,2020,1,2019,4,14,7,0.117,0.0442,0.0724,4488.02,28.76,28.76,26.71,1,1,1,192.7,185.3,201.1,119.7,112.3,73,73,73,4.06e-15,0,1.421e-14,0.379,0.363,0.394,119.7,112.3,128.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0886,0.0942,0.00592,0.00529,0.00664,0.00023,0.00021,0.00026,0.201,0.188,0.216,0.0079,0.0073,0.0085,25.38,25.38,25.39,0.924,0.919,0.93,0.97,0.97,0.97,0.897,0.892,0.902,27.54,25.69,29.65,26.71,24.92,28.76,0,0,0,0,0,0,0.148,0,0.0446,0.38,0.62,0.38,38.4
1578866400000,2020,1,2019,4,15,7,0.129,0.0442,0.0844,5269.32,32.95,32.95,31.37,1,1,1,212.5,204.1,219.4,139.5,131.1,73,73,73,0,0,0,0.344,0.333,0.358,139.5,131.1,146.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0982,0.0952,0.101,0.00761,0.0069,0.0082,0.0003,0.00027,0.00032,0.237,0.222,0.249,0.0093,0.0087,0.0098,25.29,25.23,25.35,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,32.34,30.35,33.97,31.37,29.44,32.95,0,0,0,0,0,0,0.174,0,0.0446,0.34,0.65,0.35,40.8
1579471200000,2020,1,2019,4,16,7,0.141,0.0442,0.0967,6052.78,38.14,38.14,36.03,1,1,1,232.8,221.9,241.6,159.8,148.9,73,73,73,0,0,0,0.314,0.302,0.329,159.8,148.9,168.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.101,0.108,0.00933,0.00841,0.0101,0.00037,0.00033,0.0004,0.273,0.253,0.289,0.011,0.01,0.011,25.13,25.06,25.22,0.942,0.938,0.945,0.971,0.97,0.974,0.915,0.91,0.92,37.1,34.55,39.15,36.03,33.51,38.14,0,0,0,0,0,0,0.2,0,0.0443,0.31,0.69,0.31,42.9
1580076000000,2020,1,2019,4,17,7,0.16,0.0462,0.114,7211.51,46.67,46.67,42.93,1,1,1,265,246.8,290,188.6,173.8,76.43,73,85,8.12e-15,0,2.842e-14,0.288,0.268,0.303,188.6,173.8,205,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.116,0.11,0.122,0.0118,0.0105,0.0132,0.00047,0.00042,0.00052,0.325,0.298,0.355,0.013,0.012,0.014,24.92,24.79,25.02,0.951,0.946,0.956,0.979,0.977,0.98,0.931,0.924,0.937,43.83,40.36,47.62,42.93,39.42,46.67,0,0,0,0,0,0,0.238,0,0.046,0.29,0.71,0.29,45.1
1580680800000,2020,2,2019,5,18,7,0.195,0.0514,0.144,8745.08,57.95,57.95,52.05,2,1,1.7142857142857142,322.3,296.8,351,237.3,211.8,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.264,0.242,0.286,237.3,211.8,266,990,990,990,965,964.9,965.2,25,24.8,25.1,0.134,0.125,0.144,0.0171,0.0138,0.0245,0.00068,0.00055,0.00099,0.295,0.242,0.38,0.012,0.0097,0.015,24.69,24.55,24.79,0.936,0.922,0.958,0.973,0.97,0.98,0.911,0.895,0.939,34.03,25.53,50.88,32.91,24.77,48.2,0,0,0,0,0,0,0.289,0,0.051,0.26,0.74,0.26,44.8
1581285600000,2020,2,2019,5,19,7,0.243,0.0514,0.191,11554.5,80.28,80.28,68.78,2,2,2,401,363.3,453,316,278.3,85,85,85,0,0,0,0.213,0.188,0.234,316,278.3,368,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.162,0.148,0.18,0.0481,0.0303,0.0727,0.002,0.0012,0.003,0.365,0.309,0.443,0.015,0.012,0.018,24.24,23.92,24.47,0.943,0.936,0.951,0.972,0.97,0.978,0.916,0.907,0.93,35.38,31.24,41.03,34.39,30.31,40.14,0,0,0,0,0,0,0.382,0,0.052,0.21,0.79,0.21,47.5
1581890400000,2020,2,2019,5,20,7,0.346,0.0514,0.295,17300.1,122.4,122.4,103,3,2,2.5714285714285716,572.1,475.7,673.1,487.1,390.7,85,85,85,1.624e-14,0,5.684e-14,0.151,0.126,0.179,487.1,390.7,588.1,990,990,990,966.2,965.7,966.6,23.8,23.4,24.3,0.231,0.188,0.284,0.133,0.0834,0.194,0.0056,0.0034,0.0083,0.566,0.477,0.685,0.024,0.02,0.029,23.27,22.72,23.78,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,41.84,35.07,49.61,40.81,34.02,48.2,0,0,0,0,0,0,0.572,0,0.051,0.15,0.85,0.15,50
1582495200000,2020,2,2019,5,21,7,0.48,0.0552,0.425,23606.9,144.6,144.6,140.5,3,3,3,793.7,710,864.8,702.4,625,91.29,85,129,0,0,0,0.115,0.101,0.149,702.4,625,757.7,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.351,0.305,0.386,0.27,0.218,0.306,0.012,0.0094,0.013,0.88,0.747,0.974,0.038,0.032,0.043,22.05,21.69,22.51,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,48.39,43.95,51.55,46.84,43.07,48.2,0,0,0,0,0,0,0.781,0,0.055,0.12,0.89,0.11,49.2
1583100000000,2020,3,2019,6,22,7,0.584,0.078,0.506,26969.2,175.6,175.6,160.5,4,3,3.7142857142857144,966.2,883.7,1050,837.2,754.7,129,129,129,-1.624e-14,-1.137e-13,0,0.134,0.123,0.146,837.2,754.7,921.3,990,990,990,967.8,967.4,968.1,22.2,21.9,22.6,0.473,0.397,0.55,0.344,0.304,0.385,0.015,0.013,0.018,1.07,0.983,1.19,0.048,0.044,0.054,21.18,20.75,21.58,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.938,45.17,40.36,52.2,43.58,39.42,48.2,0,0,0,0,0,0,0.892,0,0.078,0.13,0.87,0.13,46.2
1583704800000,2020,3,2019,6,23,7,0.731,0.078,0.636,31908.6,192.8,192.8,189.9,4,4,4,1209,1084,1346,1080,955.4,129,129,129,28.55,0,117.1,0.107,0.0958,0.119,1052,955.4,1100,990,990,990,968.6,968.2,969,21.4,21,21.8,0.723,0.581,0.83,0.552,0.401,0.648,0.026,0.018,0.031,1.56,1.25,1.78,0.073,0.057,0.085,19.88,19.23,20.59,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.937,48.87,46.08,50.41,47.48,45.16,48.2,0,0,0,0,0,0,1.06,0,0.095,0.11,0.87,0.13,43.7
1584309600000,2020,3,2019,6,24,7,0.888,0.0874,0.665,31780.5,191.8,191.8,189.2,4,4,4,1468,1398,1523,1323,1269,144.4,129,183,223.5,168.9,262.5,0.0981,0.0865,0.121,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.881,0.851,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.85,0.089,0.086,0.09,18.79,18.59,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.26,47.74,48.93,47.29,46.78,47.95,0,0,0,0,0,0,1.05,0,0.223,0.098,0.75,0.25,35.8
1584914400000,2020,3,2019,6,25,7,0.95,0.111,0.665,31157.6,186.6,186.6,185.5,4,4,4,1571,1539,1611,1388,1356,183,183,183,288.3,256.4,327.8,0.117,0.114,0.119,1100,1100,1100,990,990,990,969.7,969.6,969.8,20.3,20.2,20.4,0.906,0.902,0.911,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.86,0.091,0.091,0.092,18.43,18.3,18.54,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.31,46.96,47.59,46.37,46.03,46.64,0,0,0,0,0,0,1.03,0,0.285,0.12,0.7,0.3,32.8
1585519200000,2020,3,2019,6,26,7,1.04,0.0956,0.665,30251.3,183.3,183.3,180.1,4,4,4,1727,1634,1829,1569,1451,158,148,183,469.1,350.8,581.3,0.0919,0.0809,0.112,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.922,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.91,17.58,18.22,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.94,45.03,46.77,45.02,44.13,45.83,0,0,0,0,0,0,1,0,0.375,0.092,0.64,0.36,29.1
1586124000000,2020,4,2019,7,27,7,1.18,0.0895,0.665,28956,175.4,175.4,172.4,4,4,4,1952,1860,2037,1804,1712,148,148,148,704.1,612.4,788.5,0.0759,0.0727,0.0796,1100,1100,1100,990,990,990,970.9,970.6,971.2,19.1,18.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.19,16.94,17.48,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.97,43.3,44.76,43.09,42.43,43.86,0,0,0,0,0,0,0.958,0,0.515,0.076,0.56,0.44,24.5
1586728800000,2020,4,2019,7,28,7,1.27,0.0895,0.665,28217.4,169.3,169.3,168,4,4,4,2106,2054,2156,1958,1906,148,148,148,857.6,806.5,907.9,0.0703,0.0686,0.072,1100,1100,1100,990,990,990,971.4,971.2,971.5,18.6,18.5,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.77,16.65,16.89,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.85,42.52,43.18,41.99,41.67,42.32,0,0,0,0,0,0,0.933,0,0.605,0.07,0.52,0.48,22.2
1587333600000,2020,4,2019,7,29,7,1.33,0.0895,0.665,27845.7,166.2,166.2,165.7,4,4,4,2193,2174,2207,2045,2026,148,148,148,944.5,926.2,959.2,0.0675,0.0671,0.0681,1100,1100,1100,990,990,990,971.6,971.5,971.6,18.4,18.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.53,16.61,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.28,42.19,42.4,41.44,41.34,41.55,0,0,0,0,0,0,0.921,0,0.665,0.067,0.5,0.5,20.9
1587938400000,2020,4,2019,7,30,7,1.24,0.101,0.665,28468.2,172.4,172.4,169.5,4,4,4,2050,1948,2149,1883,1756,166.9,148,192,783.4,655.7,900.6,0.0818,0.0689,0.0986,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.91,16.67,17.19,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.23,42.57,43.99,42.36,41.72,43.11,0,0,0,0,0,0,0.941,0,0.575,0.081,0.54,0.46,23
1588543200000,2020,5,2019,8,31,7,1.09,0.116,0.665,29819.8,181.4,181.4,177.5,4,4,4,1801,1690,1909,1609,1498,192,192,192,509.4,398.2,617.1,0.107,0.101,0.114,1100,1100,1100,990,990,990,970.5,970.1,970.8,19.5,19.2,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.67,17.32,18.03,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.28,44.33,46.27,44.37,43.44,45.34,0,0,0,0,0,0,0.986,0,0.425,0.11,0.61,0.39,27.4
1589148000000,2020,5,2019,8,32,7,0.944,0.116,0.665,31228.5,189.1,189.1,185.9,4,4,4,1560,1473,1654,1368,1281,192,192,192,268.1,180.6,361.6,0.123,0.116,0.13,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.901,0.872,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.47,18.16,18.78,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.42,46.59,48.24,46.47,45.66,47.27,0,0,0,0,0,0,1.03,0,0.279,0.12,0.7,0.3,33.1
1589752800000,2020,5,2019,8,33,7,0.8,0.116,0.65,32000.7,192.8,192.8,190.5,4,4,4,1323,1188,1444,1131,996.4,192,192,192,57.19,-1.137e-13,152.4,0.146,0.133,0.162,1074,996.4,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.783,0.645,0.861,0.59,0.421,0.648,0.028,0.02,0.031,1.67,1.34,1.81,0.079,0.063,0.087,19.41,18.89,20.16,0.954,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.71,47.05,49.67,47.62,46.11,48.2,0,0,0,0,0,0,1.06,0,0.15,0.14,0.81,0.19,40
1590357600000,2020,5,2019,8,34,7,0.639,0.116,0.523,27519.1,179.4,179.4,163.8,4,3,3.857142857142857,1057,975.1,1152,865.2,783.1,192,192,192,0,-1.137e-13,1.137e-13,0.182,0.167,0.197,865.2,783.1,960.1,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.508,0.433,0.595,0.358,0.318,0.404,0.016,0.014,0.019,1.11,0.996,1.27,0.051,0.045,0.059,20.81,20.36,21.16,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.93,0.937,43.96,39.73,51.8,42.67,38.75,48.2,0,0,0,0,0,0,0.91,0,0.116,0.18,0.82,0.18,43.1
1590962400000,2020,6,2019,9,35,7,0.544,0.0974,0.447,24263.2,153.9,153.9,144.4,4,3,3.142857142857143,899.4,852.6,953.6,738.4,691.6,161,161,161,0,0,0,0.18,0.169,0.189,738.4,691.6,792.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.391,0.356,0.439,0.293,0.263,0.323,0.013,0.012,0.014,0.945,0.873,1.02,0.042,0.038,0.046,21.56,21.31,21.82,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.85,39.46,51.5,46.31,38.47,48.2,0,0,0,0,0,0,0.802,0,0.097,0.18,0.82,0.18,44.6
1591567200000,2020,6,2019,9,36,7,0.486,0.0974,0.388,21891.1,136.5,136.5,130.3,3,3,3,803,772.1,838.9,642,611.1,161,161,161,0,0,0,0.201,0.192,0.209,642,611.1,677.9,990,990,990,967.1,967,967.3,22.9,22.7,23,0.328,0.31,0.348,0.23,0.209,0.254,0.01,0.0091,0.011,0.789,0.737,0.849,0.034,0.032,0.037,22.1,21.9,22.27,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.32,42.48,46.42,43.43,41.63,45.5,0,0,0,0,0,0,0.724,0,0.098,0.2,0.8,0.2,45
1592172000000,2020,6,2019,9,37,7,0.437,0.0974,0.34,19348,123,123,115.2,3,3,3,722.4,684.3,761.4,561.4,523.3,161,161,161,0,0,0,0.223,0.211,0.235,561.4,523.3,600.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.282,0.26,0.304,0.176,0.151,0.202,0.0076,0.0064,0.0088,0.653,0.589,0.719,0.028,0.025,0.031,22.56,22.34,22.77,0.951,0.949,0.954,0.975,0.97,0.98,0.927,0.92,0.935,39.38,36.96,41.83,38.39,35.85,40.99,0,0,0,0,0,0,0.64,0,0.097,0.22,0.78,0.22,44.3
1592776800000,2020,6,2019,9,38,7,0.387,0.0974,0.29,16538.7,105.4,105.4,98.44,3,2,2.2857142857142856,639.7,607.5,673.1,478.7,446.5,161,161,161,2.436e-14,-5.684e-14,5.684e-14,0.252,0.239,0.265,478.7,446.5,512.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.235,0.217,0.254,0.125,0.11,0.143,0.0053,0.0046,0.0061,0.593,0.55,0.642,0.025,0.023,0.027,22.95,22.84,23.1,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.26,35.45,52.35,44.26,34.39,48.2,0,0,0,0,0,0,0.547,0,0.097,0.25,0.75,0.25,42.7
1593381600000,2020,6,2019,9,39,7,0.345,0.0861,0.259,15383.5,94.9,94.9,91.57,2,2,2,570,543.8,597.3,427.5,408.8,142.4,135,161,8.12e-15,-5.684e-14,5.684e-14,0.25,0.233,0.274,427.5,408.8,443.8,990,990,990,966.2,966,966.3,23.8,23.7,24,0.208,0.201,0.213,0.101,0.0919,0.108,0.0042,0.0038,0.0046,0.54,0.511,0.563,0.023,0.021,0.024,23.3,23.16,23.44,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.72,44.89,48.42,45.78,44,47.45,0,0,0,0,0,0,0.509,0,0.086,0.25,0.75,0.25,44.6
1593986400000,2020,7,2019,10,40,7,0.309,0.0905,0.219,13099.2,86.3,86.3,77.97,2,2,2,511.7,489.3,535.3,362.1,303.3,149.6,135,186,-8.12e-15,-5.684e-14,0,0.293,0.252,0.38,362.1,303.3,400.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.185,0.167,0.198,0.0699,0.0422,0.0879,0.0029,0.0017,0.0037,0.442,0.356,0.498,0.018,0.015,0.021,23.66,23.49,23.84,0.95,0.941,0.955,0.977,0.97,0.98,0.928,0.913,0.936,39.9,33.39,44.03,38.99,32.38,43.15,0,0,0,0,0,0,0.433,0,0.09,0.29,0.71,0.29,42.4
1594591200000,2020,7,2019,10,41,7,0.28,0.112,0.167,9913.09,63.22,63.22,59.01,2,2,2,462.1,443.1,481.9,276.1,257.1,186,186,186,0,0,0,0.403,0.386,0.42,276.1,257.1,295.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.157,0.151,0.164,0.0293,0.0204,0.0387,0.0012,0.00083,0.0016,0.316,0.287,0.345,0.013,0.012,0.014,24,23.89,24.12,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,30.42,28.33,32.59,29.5,27.48,31.61,0,0,0,0,0,0,0.328,0,0.113,0.4,0.6,0.4,35.4
1595196000000,2020,7,2019,10,42,7,0.254,0.112,0.141,8390.66,53.62,53.62,49.94,2,1,1.4285714285714286,419.5,403.5,436.8,233.5,217.5,186,186,186,8.12e-15,-2.842e-14,2.842e-14,0.444,0.426,0.461,233.5,217.5,250.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.142,0.137,0.148,0.0156,0.0142,0.0174,0.00064,0.00058,0.00071,0.345,0.264,0.415,0.014,0.011,0.017,24.17,24.1,24.22,0.945,0.926,0.958,0.976,0.97,0.98,0.922,0.898,0.939,40.72,26.27,52.7,38.74,25.48,48.2,0,0,0,0,0,0,0.277,0,0.113,0.44,0.56,0.44,33
1595800800000,2020,7,2019,10,43,7,0.232,0.1,0.131,8060.54,55.98,55.98,47.98,2,1,1.2857142857142858,382.9,367.1,398.3,217.2,192,165.7,115,186,-4.06e-15,-2.842e-14,2.842e-14,0.431,0.308,0.492,217.2,192,258.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.135,0.128,0.145,0.0148,0.0121,0.021,0.0006,0.00049,0.00085,0.336,0.273,0.378,0.014,0.011,0.015,24.35,24.23,24.49,0.948,0.93,0.957,0.977,0.97,0.98,0.926,0.902,0.938,40.98,28.16,48.27,40.08,27.31,47.3,0,0,0,0,0,0,0.267,0,0.101,0.43,0.56,0.44,34.7
1596405600000,2020,8,2019,11,44,7,0.209,0.0696,0.14,8436.16,53.36,53.36,50.22,2,1,1.5714285714285714,346.3,331.3,361.4,231.3,216.3,115,115,115,0,-2.842e-14,2.842e-14,0.332,0.318,0.347,231.3,216.3,246.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.13,0.14,0.0154,0.0141,0.0167,0.00062,0.00057,0.00067,0.313,0.249,0.396,0.013,0.01,0.016,24.56,24.5,24.62,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.08,25.79,52.09,35.44,25.02,48.2,0,0,0,0,0,0,0.279,0,0.069,0.33,0.67,0.33,40.4
1597010400000,2020,8,2019,11,45,7,0.19,0.0696,0.121,7576.11,47.87,47.87,45.1,1,1,1,314.3,302,326.6,199.3,187,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.366,0.352,0.381,199.3,187,211.6,990,990,990,965,964.9,965,25,25,25.1,0.124,0.12,0.128,0.0127,0.0116,0.0137,0.00051,0.00046,0.00055,0.348,0.326,0.37,0.014,0.013,0.015,24.68,24.6,24.76,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.02,43.19,48.85,45.1,42.32,47.87,0,0,0,0,0,0,0.251,0,0.069,0.37,0.64,0.36,39.9
1597615200000,2020,8,2019,11,46,7,0.174,0.0696,0.104,6516.6,41.38,41.38,38.79,1,1,1,287.4,277.7,297.9,172.4,162.7,115,115,115,-8.12e-15,-2.842e-14,0,0.4,0.386,0.414,172.4,162.7,182.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.118,0.0104,0.00958,0.0113,0.00041,0.00038,0.00045,0.3,0.283,0.319,0.012,0.011,0.013,24.85,24.79,24.91,0.946,0.943,0.95,0.975,0.971,0.98,0.923,0.915,0.931,39.76,37.48,42.23,38.79,36.38,41.38,0,0,0,0,0,0,0.215,0,0.07,0.4,0.6,0.4,37.5
1598220000000,2020,8,2019,11,47,7,0.161,0.0696,0.0911,5648.35,35.68,35.68,33.62,1,1,1,265.7,256.6,274.7,150.7,141.6,115,115,115,0,-2.842e-14,2.842e-14,0.433,0.419,0.448,150.7,141.6,159.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.104,0.11,0.00856,0.00779,0.00932,0.00034,0.00031,0.00037,0.261,0.245,0.277,0.01,0.0097,0.011,24.98,24.92,25.03,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.66,32.53,36.78,33.62,31.55,35.68,0,0,0,0,0,0,0.187,0,0.0699,0.43,0.57,0.43,35.1
1598824800000,2020,8,2019,11,48,7,0.147,0.0571,0.0897,5578.71,35.92,35.92,33.21,1,1,1,242.7,230.7,253.6,148.3,138.6,94.43,91,115,0,0,0,0.389,0.362,0.453,148.3,138.6,160.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.1,0.108,0.00836,0.00753,0.00936,0.00033,0.0003,0.00037,0.255,0.239,0.276,0.01,0.0094,0.011,25.09,25.02,25.18,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,34.23,31.82,37.03,33.21,30.86,35.92,0,0,0,0,0,0,0.184,0,0.0573,0.39,0.61,0.39,38
1599429600000,2020,9,2019,12,49,7,0.132,0.0501,0.0817,5089.22,32.18,32.18,30.29,1,1,1,218,209.1,227.1,135.1,127.1,82.86,72,91,2.03e-15,0,1.421e-14,0.379,0.335,0.417,135.1,127.1,143.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0982,0.0959,0.1,0.00724,0.00655,0.00791,0.00028,0.00026,0.00031,0.23,0.217,0.244,0.009,0.0085,0.0096,25.26,25.2,25.31,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.23,29.28,33.18,30.29,28.4,32.18,0,0,0,0,0,0,0.168,0,0.0503,0.38,0.62,0.38,38.6
1600034400000,2020,9,2019,12,50,7,0.12,0.0435,0.0763,4751.15,30.11,30.11,28.28,1,1,1,198.2,190.7,206.1,126.2,118.7,72,72,72,0,-1.421e-14,1.421e-14,0.363,0.349,0.377,126.2,118.7,134.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0942,0.0916,0.097,0.00648,0.00584,0.00714,0.00025,0.00023,0.00028,0.214,0.2,0.228,0.0083,0.0078,0.0089,25.37,25.34,25.38,0.928,0.924,0.932,0.97,0.97,0.97,0.901,0.896,0.904,29.16,27.31,31.05,28.28,26.49,30.11,0,0,0,0,0,0,0.157,0,0.0437,0.36,0.64,0.36,39.6
1600639200000,2020,9,2019,12,51,7,0.111,0.0435,0.0675,4160.96,26.16,26.16,24.77,1,1,1,183.6,177.9,189.4,111.6,105.9,72,72,72,0,-1.421e-14,1.421e-14,0.392,0.38,0.405,111.6,105.9,117.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.087,0.0911,0.00524,0.00475,0.00573,0.0002,0.00019,0.00022,0.187,0.177,0.198,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.53,24.11,26.96,24.77,23.39,26.16,0,0,0,0,0,0,0.138,0,0.0435,0.39,0.61,0.39,37.5
1601244000000,2020,9,2019,12,52,7,0.103,0.0366,0.0666,4097.39,26.33,26.33,24.39,1,1,1,170.7,166.1,176,110.1,100.2,60.57,52,72,-2.03e-15,-1.421e-14,0,0.354,0.305,0.418,110.1,100.2,118.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0865,0.085,0.0878,0.00511,0.00426,0.0058,0.0002,0.00017,0.00023,0.183,0.167,0.196,0.0072,0.0065,0.0077,25.36,25.34,25.38,0.918,0.911,0.924,0.97,0.969,0.97,0.89,0.882,0.896,25.15,22.7,27.14,24.39,21.99,26.33,0,0,0,0,0,0,0.135,0,0.0364,0.36,0.65,0.35,39.8
1601848800000,2020,10,2020,1,1,7,0.0974,0.0314,0.066,4051.53,25.01,25.01,24.12,1,1,1,161.1,158.2,164.8,109.1,106.2,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.323,0.316,0.329,109.1,106.2,112.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0836,0.0859,0.00502,0.00478,0.00533,0.0002,0.00019,0.00021,0.179,0.174,0.186,0.007,0.0068,0.0073,25.34,25.34,25.34,0.917,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,24.86,24.16,25.78,24.12,23.43,25.01,0,0,0,0,0,0,0.134,0,0.0314,0.32,0.68,0.32,41.6
1602453600000,2020,10,2020,1,2,7,0.0938,0.0314,0.0624,3814.28,23.24,23.24,22.7,1,1,1,155.2,152.5,157.4,103.2,100.5,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.335,0.33,0.341,103.2,100.5,105.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0816,0.0833,0.00452,0.00429,0.00471,0.00018,0.00017,0.00018,0.169,0.164,0.173,0.0066,0.0064,0.0068,25.34,25.34,25.34,0.913,0.911,0.915,0.97,0.969,0.97,0.886,0.883,0.887,23.41,22.75,23.96,22.7,22.04,23.24,0,0,0,0,0,0,0.126,0,0.0314,0.33,0.67,0.33,40.7
1603058400000,2020,10,2020,1,3,7,0.0889,0.0314,0.0574,3511.5,21.74,21.74,20.9,1,1,1,147,142.9,151.1,94.99,90.89,52,52,52,0,-1.421e-14,1.421e-14,0.354,0.344,0.364,94.99,90.89,99.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0782,0.0811,0.00382,0.00348,0.00417,0.00015,0.00014,0.00016,0.154,0.147,0.162,0.006,0.0058,0.0063,25.35,25.34,25.35,0.916,0.912,0.92,0.967,0.965,0.968,0.885,0.883,0.888,21.63,20.8,22.45,20.9,20.06,21.74,0,0,0,0,0,0,0.116,0,0.0315,0.35,0.65,0.35,39.5
1603663200000,2020,10,2020,1,4,7,0.0845,0.0313,0.0532,3270.73,19.78,19.78,19.47,1,1,1,139.7,138,141.5,87.97,85.97,51.71,50,52,4.06e-15,-1.421e-14,1.421e-14,0.37,0.362,0.377,87.97,85.97,89.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0765,0.0777,0.00323,0.00306,0.00336,0.00013,0.00012,0.00013,0.142,0.138,0.144,0.0056,0.0054,0.0057,25.36,25.36,25.36,0.924,0.922,0.926,0.963,0.963,0.964,0.89,0.889,0.891,20.21,19.8,20.52,19.47,19.06,19.78,0,0,0,0,0,0,0.108,0,0.0313,0.37,0.63,0.37,38.7
1604268000000,2020,11,2020,2,5,7,0.0889,0.0302,0.0587,3591.72,23.06,23.06,21.38,1,1,1,147.1,138.5,154.7,97.07,88.51,50,50,50,0,-1.421e-14,1.421e-14,0.34,0.323,0.361,97.07,88.51,104.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.077,0.0827,0.004,0.00327,0.00465,0.00016,0.00013,0.00018,0.158,0.142,0.171,0.0062,0.0056,0.0067,25.35,25.34,25.36,0.916,0.911,0.923,0.967,0.964,0.97,0.886,0.883,0.889,22.1,20.32,23.77,21.38,19.58,23.06,0,0,0,0,0,0,0.119,0,0.0302,0.34,0.66,0.34,40.4
1604872800000,2020,11,2020,2,6,7,0.0982,0.0302,0.0679,4185.42,27.68,27.68,24.91,1,1,1,162.3,153.3,173.8,112.3,103.3,50,50,50,0,-1.421e-14,1.421e-14,0.309,0.288,0.326,112.3,103.3,123.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0854,0.0822,0.0895,0.0053,0.00453,0.00627,0.00021,0.00018,0.00025,0.185,0.169,0.205,0.0072,0.0066,0.008,25.34,25.34,25.34,0.92,0.913,0.928,0.97,0.97,0.97,0.892,0.886,0.9,25.68,23.44,28.54,24.91,22.73,27.68,0,0,0,0,0,0,0.138,0,0.0303,0.31,0.69,0.31,42.6
1605477600000,2020,11,2020,2,7,7,0.11,0.0302,0.0794,4953.78,30.15,30.15,29.49,1,1,1,181.4,175.2,184.2,131.4,125.2,50,50,50,0,0,0,0.276,0.271,0.285,131.4,125.2,134.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0899,0.0931,0.00692,0.00639,0.00716,0.00027,0.00025,0.00028,0.219,0.208,0.224,0.0086,0.0081,0.0088,25.34,25.34,25.34,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.4,28.88,31.09,29.49,28.01,30.15,0,0,0,0,0,0,0.164,0,0.0306,0.27,0.72,0.28,45
1606082400000,2020,11,2020,2,8,7,0.116,0.0302,0.0861,5393.45,33.56,33.56,32.1,1,1,1,192.3,188,198.4,142.3,138,50,50,50,0,0,0,0.26,0.252,0.266,142.3,138,148.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.096,0.0945,0.0981,0.00785,0.00748,0.00836,0.00031,0.00029,0.00033,0.239,0.231,0.249,0.0093,0.009,0.0097,25.35,25.35,25.35,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,33.1,32.03,34.59,32.1,31.07,33.56,0,0,0,0,0,0,0.178,0,0.0299,0.26,0.74,0.26,46.5
1606687200000,2020,11,2020,2,9,7,0.124,0.0349,0.0891,5586.63,35.13,35.13,33.25,1,1,1,205,196.5,214.5,147.3,138.3,57.71,50,59,0,0,0,0.281,0.254,0.299,147.3,138.3,155.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.099,0.096,0.102,0.00827,0.00751,0.00897,0.00032,0.00029,0.00035,0.249,0.233,0.264,0.0097,0.0091,0.01,25.31,25.25,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,34.28,32.12,36.22,33.25,31.16,35.13,0,0,0,0,0,0,0.185,0,0.0349,0.28,0.72,0.28,45.1
1607292000000,2020,12,2020,3,10,7,0.138,0.0357,0.102,6426.56,40.26,40.26,38.25,1,1,1,227.5,218.1,235.6,168.5,159.1,59,59,59,0,0,0,0.26,0.25,0.271,168.5,159.1,176.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.109,0.0101,0.00927,0.0108,0.0004,0.00036,0.00042,0.287,0.27,0.301,0.011,0.011,0.012,25.15,25.09,25.22,0.945,0.942,0.947,0.974,0.97,0.978,0.92,0.913,0.927,39.25,37.05,41.15,38.25,35.94,40.26,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.6
1607896800000,2020,12,2020,3,11,7,0.153,0.0357,0.118,7466.49,47.18,47.18,44.44,1,1,1,253.5,240.8,265.4,194.5,181.8,59,59,59,4.06e-15,0,2.842e-14,0.233,0.222,0.245,194.5,181.8,206.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.116,0.111,0.12,0.0123,0.0112,0.0133,0.00049,0.00044,0.00053,0.333,0.31,0.354,0.013,0.012,0.014,24.96,24.88,25.04,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.35,42.36,48.14,44.44,41.52,47.18,0,0,0,0,0,0,0.247,0,0.035,0.23,0.77,0.23,48.8
1608501600000,2020,12,2020,3,12,7,0.173,0.0357,0.137,8441.48,54.51,54.51,50.25,2,1,1.5714285714285714,286.3,267.9,307.8,227.3,208.8,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.207,0.192,0.22,227.3,208.8,248.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.121,0.135,0.0151,0.0135,0.0169,0.0006,0.00054,0.00067,0.3,0.238,0.379,0.012,0.0094,0.015,24.85,24.8,24.92,0.939,0.922,0.958,0.974,0.97,0.98,0.915,0.894,0.939,36.7,25.53,51.37,35.42,24.76,48.2,0,0,0,0,0,0,0.279,0,0.036,0.21,0.79,0.21,48.8
1609106400000,2020,12,2020,3,13,7,0.206,0.0393,0.166,10099.4,64.18,64.18,60.12,2,2,2,339.9,317.9,367.1,274.9,258.9,65,59,73,0,0,0,0.191,0.175,0.21,274.9,258.9,294.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.139,0.153,0.0287,0.0212,0.0378,0.0012,0.00085,0.0015,0.302,0.277,0.332,0.012,0.011,0.013,24.6,24.43,24.73,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.99,29.24,33.08,30.06,28.36,32.09,0,0,0,0,0,0,0.334,0,0.04,0.19,0.81,0.19,49
