datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.698,0.196,0.503,31057.8,66.56,66.56,41.74,2,1,1.2580645161290323,260.7,183,378.2,187.7,110,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.293,0.193,0.399,187.7,110,305.2,990,990,990,964.7,964.4,965.3,25.3,24.7,25.6,0.115,0.0878,0.157,0.0141,0.0051,0.0431,0.00056,0.0002,0.0017,0.278,0.184,0.389,0.011,0.0072,0.015,24.99,24.36,25.38,0.938,0.918,0.959,0.973,0.97,0.98,0.913,0.89,0.94,35.15,25.12,52.28,34.09,24.37,48.2,0,0,0,0,0,0,0.232,0,0.195,0.28,0.72,0.28,44.5
728517600000,1993,2,1992,5,28,1.73,0.219,1.51,83594.6,192.8,192.8,124.4,4,2,2.892857142857143,717,388.3,1247,626.3,303.3,90.71,85,105,1.507,-5.684e-14,42.2,0.14,0.0842,0.219,624.7,303.3,1100,990,990,990,966.7,965.3,968.7,23.3,21.3,24.7,0.34,0.157,0.785,0.23,0.0422,0.648,0.01,0.0017,0.03,0.796,0.346,1.73,0.035,0.014,0.081,22.48,19.59,24.31,0.953,0.941,0.957,0.978,0.97,0.98,0.931,0.913,0.938,43.94,34.02,52.54,42.6,33,48.2,0,0,0,0,0,0,0.691,0,0.22,0.13,0.87,0.13,48.3
730936800000,1993,3,1992,6,31,5.02,0.49,2.95,131000,192.8,192.8,176.1,4,4,4,1873,1303,2595,1690,1120,183,183,183,589.8,19.94,1312,0.102,0.0705,0.14,1100,1100,1100,990,990,990,970.6,968.9,972.5,19.4,17.5,21.1,0.904,0.805,0.926,0.648,0.648,0.648,0.033,0.031,0.037,1.85,1.75,1.87,0.096,0.083,0.11,17.56,15.59,19.39,0.949,0.943,0.953,0.979,0.975,0.98,0.93,0.92,0.934,44.97,39.66,49.87,44.02,38.68,48.2,0,0,0,0,0,0,0.978,0,2.07,0.098,0.59,0.41,26.1
733615200000,1993,4,1992,7,30,7.98,0.63,2.85,102125,153.8,153.8,141.8,4,4,4,3077,2630,3325,2834,2413,243,217,295,1734,1313,2004,0.0789,0.0653,0.094,1100,1100,1100,990,990,990,973.7,972.6,974.2,16.3,15.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.44,13.88,15.5,0.938,0.934,0.943,0.971,0.97,0.975,0.91,0.906,0.919,36.52,34.96,39.43,35.46,33.92,38.44,0,0,0,0,0,0,0.788,0,5.13,0.079,0.36,0.64,12.8
736207200000,1993,5,1992,8,31,6.56,0.86,2.95,118164,179.2,179.2,158.8,4,4,4,2449,1753,3102,2128,1432,321,321,321,1028,331.7,1681,0.135,0.103,0.183,1100,1100,1100,990,990,990,972.2,970.3,973.8,17.8,16.2,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.04,1.87,1.87,1.87,0.11,0.095,0.12,15.96,14.37,17.82,0.944,0.937,0.951,0.976,0.97,0.98,0.922,0.909,0.932,40.67,36.31,45.7,39.71,35.22,44.79,0,0,0,0,0,0,0.882,0,3.61,0.13,0.45,0.55,18
738885600000,1993,6,1992,9,30,3.2,0.544,2.43,122130,192.8,192.8,169.6,4,3,3.7333333333333334,1236,870.1,1716,1026,660.1,210,210,210,87.26,-1.137e-13,405.6,0.178,0.122,0.241,938.6,660.1,1100,990,990,990,968.6,967.4,970.2,21.4,19.8,22.6,0.654,0.345,0.925,0.469,0.242,0.648,0.022,0.011,0.033,1.4,0.827,1.87,0.066,0.037,0.094,19.97,17.95,21.79,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.58,39.32,51.25,45.52,38.32,48.2,0,0,0,0,0,0,0.942,0,0.77,0.17,0.76,0.24,38.2
741477600000,1993,7,1992,10,31,1.9,0.573,1.33,75778.5,134.5,134.5,101.9,3,2,2.4516129032258065,709.2,572.1,855.8,495.4,345.1,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.309,0.217,0.397,495.4,345.1,669.8,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.255,0.186,0.346,0.141,0.0619,0.248,0.0061,0.0026,0.011,0.612,0.423,0.839,0.026,0.018,0.037,22.65,21.84,23.4,0.954,0.947,0.958,0.978,0.97,0.98,0.932,0.918,0.939,42.98,35.26,52.07,41.86,34.2,48.2,0,0,0,0,0,0,0.566,0,0.57,0.3,0.7,0.3,39.9
744156000000,1993,8,1992,11,31,1.24,0.493,0.745,44440.1,81.2,81.2,59.73,2,1,1.7419354838709677,462.2,382.6,563.6,278.2,198.6,184,184,184,-2.036e-31,-5.684e-14,5.684e-14,0.403,0.326,0.481,278.2,198.6,379.6,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.159,0.131,0.195,0.0343,0.0126,0.0782,0.0014,0.00051,0.0033,0.361,0.26,0.471,0.015,0.011,0.02,23.96,23.39,24.33,0.944,0.925,0.959,0.973,0.97,0.98,0.919,0.897,0.939,37.04,25.81,52,35.92,25.04,48.2,0,0,0,0,0,0,0.332,0,0.495,0.4,0.6,0.4,35.8
746834400000,1993,9,1992,12,30,0.819,0.358,0.462,28455.3,51.57,51.57,39.52,2,1,1.0666666666666667,316.1,275.9,377.4,178.1,137.9,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.441,0.366,0.5,178.1,137.9,239.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.119,0.105,0.141,0.0109,0.00747,0.0161,0.00044,0.0003,0.00065,0.302,0.241,0.403,0.012,0.0096,0.016,24.71,24.36,24.96,0.945,0.924,0.959,0.974,0.97,0.98,0.921,0.896,0.939,38.99,25.87,52.31,37.83,25.09,48.2,0,0,0,0,0,0,0.22,0,0.357,0.44,0.56,0.44,34.7
749426400000,1993,10,1993,1,31,0.618,0.271,0.347,19807.3,36.61,36.61,26.62,1,1,1,230.6,198,273.5,129.4,101,101.2,97,110,-2.292e-15,-2.842e-14,2.842e-14,0.441,0.402,0.49,129.4,101,163.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0978,0.0871,0.111,0.00675,0.00434,0.00965,0.00027,0.00017,0.00038,0.222,0.17,0.284,0.0087,0.0067,0.011,25.2,24.92,25.43,0.84,0,0.943,0.876,0,0.971,0.815,0,0.916,27.44,0,37.7,26.62,0,36.61,0,3,0,0,0.0968,0,0.148,0.0968,0.271,0.44,0.56,0.44,32.1
752104800000,1993,11,1993,2,30,0.589,0.241,0.348,19364.9,35.24,35.24,26.9,1,1,1,227.4,197.2,250.2,134.4,104.2,93,93,93,0,-1.421e-14,1.421e-14,0.411,0.372,0.472,134.4,104.2,157.2,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0985,0.0878,0.107,0.00717,0.00461,0.00912,0.00028,0.00018,0.00036,0.23,0.176,0.27,0.009,0.0069,0.011,25.2,25.03,25.42,0.809,0,0.941,0.841,0,0.97,0.785,0,0.913,27.73,0,36.33,26.9,0,35.24,0,4,0,0,0.133,0,0.149,0.133,0.241,0.41,0.59,0.41,32.9
754696800000,1993,12,1993,3,31,0.747,0.174,0.573,35168.1,56.22,56.22,47.27,2,1,1.2903225806451613,278.8,244.5,315.6,214,167.5,64.81,59,77,-9.168e-16,-2.842e-14,2.842e-14,0.236,0.187,0.315,214,167.5,256.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.123,0.108,0.138,0.0141,0.00999,0.0201,0.00056,0.00039,0.0008,0.321,0.241,0.386,0.013,0.0096,0.015,24.86,24.75,25.05,0.946,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,41.27,25.87,52.29,39.47,25.09,48.2,0,0,0,0,0,0,0.263,0,0.174,0.23,0.77,0.23,47.1
757375200000,1994,1,1993,4,31,1.3,0.196,1.1,65167,142.8,142.8,87.59,3,2,2.3225806451612905,485.5,316.7,774.8,412.5,243.7,73,73,73,-4.584e-15,-5.684e-14,0,0.164,0.0942,0.231,412.5,243.7,701.8,990,990,990,965.8,965,967,24.2,23,25,0.204,0.135,0.347,0.1,0.0165,0.27,0.0042,0.00066,0.012,0.481,0.258,0.875,0.02,0.01,0.038,23.76,22.13,24.76,0.945,0.927,0.958,0.974,0.97,0.98,0.921,0.899,0.939,38.18,27.43,51.66,37.14,26.61,48.2,0,0,0,0,0,0,0.487,0,0.2,0.15,0.85,0.15,50.1
760053600000,1994,2,1993,5,28,2.77,0.37,2.26,115474,192.8,192.8,171.8,4,3,3.7857142857142856,1147,789.6,1551,993.7,652.6,153.1,137,162,59.42,-1.137e-13,288.9,0.138,0.104,0.174,934.3,652.6,1100,990,990,990,968.3,967.1,969.6,21.7,20.4,22.9,0.621,0.329,0.899,0.457,0.237,0.648,0.021,0.01,0.032,1.35,0.802,1.85,0.063,0.035,0.091,20.32,18.5,22.14,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.58,39.56,51.43,45.46,38.57,48.2,0,0,0,0,0,0,0.955,0,0.51,0.13,0.82,0.18,41.7
762472800000,1994,3,1993,6,31,4.97,0.539,2.95,130777,185.8,185.8,175.8,4,4,4,1856,1561,2085,1655,1322,201.1,183,239,554.9,221.6,802.4,0.111,0.0878,0.153,1100,1100,1100,990,990,990,970.6,969.7,971.3,19.4,18.7,20.3,0.922,0.909,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.097,0.091,0.1,17.51,16.82,18.46,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.929,0.933,44.84,42.98,47.39,43.94,42.12,46.45,0,0,0,0,0,0,0.977,0,2.02,0.11,0.59,0.41,26.3
765151200000,1994,4,1993,7,30,3.74,0.443,2.74,131763,192.8,192.8,183,4,4,4,1442,1004,1887,1271,855.6,171,148,217,214.6,-1.137e-13,569.7,0.12,0.0931,0.147,1057,855.6,1100,990,990,990,969.3,967.9,970.7,20.7,19.3,22.1,0.809,0.499,0.926,0.581,0.353,0.648,0.028,0.016,0.034,1.68,1.08,1.87,0.082,0.049,0.097,19.02,17.39,21.01,0.953,0.949,0.955,0.98,0.98,0.98,0.934,0.93,0.936,46.77,42.06,50.35,45.75,41.21,48.2,0,0,0,0,0,0,1.02,0,1,0.12,0.73,0.27,35.2
767743200000,1994,5,1993,8,31,2.13,0.394,1.74,97210.2,161.5,161.5,130.7,4,3,3.129032258064516,797,647,981.4,650,500,147,147,147,-1.834e-15,-5.684e-14,0,0.187,0.15,0.227,650,500,834.4,990,990,990,967.1,966.5,967.8,22.9,22.2,23.5,0.334,0.244,0.473,0.234,0.135,0.343,0.01,0.0057,0.015,0.791,0.547,1.04,0.035,0.023,0.047,22.12,21.13,22.97,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,42.96,35.52,51.5,41.86,34.45,48.2,0,0,0,0,0,0,0.726,0,0.39,0.18,0.82,0.18,45.6
770421600000,1994,6,1993,9,30,1.38,0.308,1.07,63245.9,107.5,107.5,87.84,3,2,2.1333333333333333,532.4,443.6,638,413.4,324.6,119,119,119,5.684e-15,-5.684e-14,5.684e-14,0.226,0.187,0.268,413.4,324.6,519,990,990,990,966,965.6,966.5,24,23.5,24.4,0.203,0.169,0.253,0.0943,0.0522,0.148,0.0039,0.0021,0.0063,0.504,0.383,0.632,0.021,0.016,0.027,23.5,22.97,24.02,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.916,0.939,42.87,35.3,52.46,41.58,34.24,48.2,0,0,0,0,0,0,0.488,0,0.31,0.22,0.78,0.22,45.8
773013600000,1994,7,1993,10,31,1,0.362,0.639,38765.5,65.39,65.39,52.1,2,1,1.5483870967741935,373.6,320.2,438.4,238.6,185.2,135,135,135,0,-2.842e-14,2.842e-14,0.365,0.308,0.422,238.6,185.2,303.4,990,990,990,965.3,965,965.6,24.7,24.4,25,0.141,0.122,0.163,0.02,0.0115,0.0422,0.00081,0.00046,0.0017,0.327,0.252,0.402,0.013,0.01,0.016,24.41,24.07,24.67,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.896,0.94,37.54,25.73,52.17,36.39,24.95,48.2,0,0,0,0,0,0,0.289,0,0.361,0.36,0.64,0.36,38.8
775692000000,1994,8,1993,11,31,0.72,0.249,0.471,29421.4,48.2,48.2,39.54,1,1,1,268.8,232.5,316.1,175.8,139.5,93,93,93,0,-2.842e-14,2.842e-14,0.349,0.294,0.4,175.8,139.5,223.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.101,0.131,0.0107,0.0076,0.0147,0.00042,0.0003,0.00059,0.304,0.239,0.389,0.012,0.0094,0.016,24.92,24.63,25.17,0.947,0.935,0.959,0.975,0.97,0.98,0.923,0.907,0.94,40.68,32.17,51.68,39.54,31.2,48.2,0,0,0,0,0,0,0.22,0,0.249,0.35,0.65,0.35,40.9
778370400000,1994,9,1993,12,30,0.492,0.187,0.305,18895,35.46,35.46,26.24,1,1,1,189.7,161.4,229.5,117.7,89.37,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.384,0.314,0.446,117.7,89.37,157.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0912,0.0812,0.105,0.00576,0.00335,0.00913,0.00023,0.00013,0.00036,0.198,0.148,0.269,0.0078,0.0058,0.011,25.34,25.15,25.38,0.924,0.911,0.941,0.969,0.964,0.97,0.896,0.883,0.913,27.08,20.53,36.56,26.24,19.79,35.46,0,0,0,0,0,0,0.146,0,0.187,0.38,0.62,0.38,38.4
780962400000,1994,10,1994,1,31,0.397,0.139,0.257,15750.2,23.86,23.86,21.17,1,1,1,148.1,139.2,160,96.09,87.22,52,52,52,-3.209e-15,-1.421e-14,1.421e-14,0.352,0.325,0.374,96.09,87.22,108,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.08,0.0769,0.0842,0.00392,0.00316,0.00493,0.00015,0.00012,0.00019,0.156,0.14,0.177,0.0061,0.0055,0.007,25.35,25.34,25.36,0.917,0.911,0.925,0.967,0.963,0.97,0.886,0.883,0.89,21.89,20.05,24.6,21.17,19.31,23.86,0,0,0,0,0,0,0.118,0,0.14,0.35,0.65,0.35,39.7
783640800000,1994,11,1994,2,30,0.39,0.13,0.26,15900.8,26.85,26.85,22.08,1,1,1,150.3,141.1,170.4,100.3,91.14,50,50,50,-1.895e-15,-1.421e-14,1.421e-14,0.333,0.293,0.354,100.3,91.14,120.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0779,0.0883,0.00428,0.0035,0.00598,0.00017,0.00014,0.00023,0.163,0.147,0.199,0.0064,0.0058,0.0078,25.34,25.34,25.35,0.915,0.911,0.925,0.968,0.965,0.97,0.886,0.883,0.897,22.81,20.85,27.68,22.08,20.12,26.85,0,0,0,0,0,0,0.123,0,0.13,0.33,0.67,0.33,40.8
786232800000,1994,12,1994,3,31,0.487,0.158,0.329,20405.6,32.47,32.47,27.43,1,1,1,181.7,173.4,202.9,122.7,114.4,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.325,0.291,0.34,122.7,114.4,143.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0876,0.098,0.00618,0.00547,0.00798,0.00024,0.00021,0.00031,0.205,0.19,0.243,0.008,0.0074,0.0095,25.36,25.34,25.36,0.926,0.921,0.936,0.97,0.97,0.97,0.898,0.893,0.908,28.28,26.2,33.48,27.43,25.41,32.47,0,0,0,0,0,0,0.152,0,0.158,0.32,0.68,0.32,41.9
788911200000,1995,1,1994,4,31,0.565,0.196,0.369,23034.8,34.98,34.98,30.96,1,1,1,210.8,192.3,228.4,137.8,119.3,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.347,0.32,0.38,137.8,119.3,155.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0976,0.091,0.104,0.00746,0.00589,0.00896,0.00029,0.00023,0.00035,0.234,0.2,0.265,0.0092,0.0078,0.01,25.29,25.16,25.39,0.933,0.924,0.94,0.97,0.97,0.97,0.905,0.897,0.912,31.92,27.44,36.06,30.96,26.62,34.98,0,0,0,0,0,0,0.172,0,0.196,0.35,0.65,0.35,40.8
791589600000,1995,2,1994,5,28,0.652,0.206,0.446,27768.5,59.35,59.35,41.32,2,1,1.1428571428571428,269.5,227.5,357.4,184.5,142.5,85,85,85,5.075e-15,0,2.842e-14,0.32,0.238,0.374,184.5,142.5,272.4,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.115,0.1,0.146,0.0119,0.00787,0.0276,0.00047,0.00031,0.0011,0.294,0.243,0.385,0.012,0.0096,0.015,24.93,24.51,25.19,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,38.43,26.18,51.54,37.39,25.39,48.2,0,0,0,0,0,0,0.23,0,0.206,0.32,0.68,0.32,42.6
794008800000,1995,3,1994,6,31,1.59,0.287,1.3,75808.3,123.5,123.5,101.9,3,2,2.5806451612903225,593.8,370.8,703.6,486.8,263.8,107,107,107,-1.834e-15,-5.684e-14,5.684e-14,0.188,0.152,0.289,486.8,263.8,596.6,990,990,990,966.2,965.3,966.7,23.8,23.3,24.7,0.24,0.146,0.294,0.137,0.0235,0.2,0.0058,0.00095,0.0086,0.573,0.29,0.704,0.024,0.012,0.03,23.18,22.58,24.46,0.951,0.933,0.958,0.976,0.97,0.98,0.928,0.905,0.939,40.59,29.5,52.65,39.48,28.62,48.2,0,0,0,0,0,0,0.566,0,0.29,0.18,0.82,0.18,47.7
796687200000,1995,4,1994,7,30,1.51,0.324,1.19,69388.9,113.1,113.1,96.37,3,2,2.2,583.9,503.2,671.9,458.9,378.2,125,125,125,1.326e-14,-5.684e-14,5.684e-14,0.215,0.186,0.248,458.9,378.2,546.9,990,990,990,966.2,965.9,966.6,23.8,23.4,24.1,0.223,0.189,0.27,0.116,0.0775,0.166,0.0049,0.0032,0.0071,0.568,0.465,0.637,0.024,0.019,0.027,23.21,22.79,23.67,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,46.12,35.37,52.56,44.6,34.31,48.2,0,0,0,0,0,0,0.535,0,0.32,0.21,0.79,0.21,46
799279200000,1995,5,1994,8,31,1.03,0.394,0.641,38794.5,74.57,74.57,52.14,2,1,1.5161290322580645,386.2,302.2,494.1,239.2,155.2,147,147,147,2.036e-31,-2.842e-14,2.842e-14,0.389,0.297,0.486,239.2,155.2,347.1,990,990,990,965.3,964.9,965.8,24.7,24.2,25.1,0.141,0.111,0.179,0.0239,0.00894,0.0629,0.00098,0.00036,0.0026,0.33,0.253,0.419,0.013,0.01,0.017,24.35,23.76,24.82,0.944,0.924,0.959,0.973,0.97,0.98,0.919,0.896,0.939,37.29,25.76,51.77,36.21,24.99,48.2,0,0,0,0,0,0,0.29,0,0.389,0.38,0.62,0.38,37.7
801957600000,1995,6,1994,9,30,0.658,0.308,0.35,21600,40.42,40.42,30,1,1,1,253.9,219.1,298.1,134.9,100.1,119,119,119,-3.316e-15,-2.842e-14,2.842e-14,0.473,0.399,0.543,134.9,100.1,179.1,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0903,0.118,0.00721,0.00426,0.011,0.00029,0.00017,0.00044,0.234,0.172,0.313,0.0093,0.0068,0.012,25.07,24.79,25.31,0.931,0.911,0.948,0.971,0.969,0.979,0.904,0.883,0.928,30.89,22.63,41.3,30,21.93,40.42,0,0,0,0,0,0,0.167,0,0.308,0.47,0.53,0.47,32.8
804549600000,1995,7,1994,10,31,0.508,0.289,0.219,3278.53,24.11,24.11,4.407,1,1,1,189.8,167.4,217.2,81.76,59.39,108,108,108,-1.375e-15,-1.421e-14,1.421e-14,0.572,0.497,0.645,81.76,59.39,109.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0824,0.0745,0.0921,0.0027,0.000798,0.00503,0.00011,0.000031,0.0002,0.138,0.098,0.187,0.0054,0.0038,0.0073,25.42,25.31,25.44,0.177,0,0.918,0.188,0,0.97,0.171,0,0.89,4.545,0,24.86,4.407,0,24.11,0,25,0,0,0.806,0,0.0245,0.806,0.289,0.57,0.43,0.57,6.45
807228000000,1995,8,1994,11,31,0.385,0.249,0.0789,0,0,0,0,1,0,0.4838709677419355,143.7,127.7,166,50.68,34.74,93,93,93,21.21,-1.421e-14,48.68,0.651,0.56,0.728,29.47,0,73.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0775,0.000448,0,0.00196,0.000018,0,0.000077,0.0845,0.0708,0.121,0.0033,0.0028,0.0047,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,16,15,0,0.516,0.484,0,0,1,0.3061,0.65,0.2,0.8,0
809906400000,1995,9,1994,12,30,0.266,0.187,0.00904,0,0,0,0,1,0,0.06666666666666667,102.6,88.36,125.8,30.64,16.36,72,72,72,27.16,-7.105e-15,48.35,0.709,0.572,0.815,3.488,0,53.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000131,0,0.000325,5.1e-7,0,0.000013,0.0717,0.0708,0.0863,0.0028,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,2,0,0.933,0.0667,0,0,1,0.257,0.7,0.034,0.97,0
812498400000,1995,10,1995,1,31,0.206,0.139,0,0,0,0,0,0,0,0,77.04,70.86,87.54,25.04,18.86,52,52,52,25.04,18.86,35.54,0.677,0.594,0.734,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.206,0.67,0,1,0
815176800000,1995,11,1995,2,30,0.263,0.13,0.076,3682.19,17.56,17.56,5.114,1,0,0.43333333333333335,101.4,80.71,128.6,51.37,30.71,50,50,50,22.05,-7.105e-15,49.85,0.505,0.389,0.62,29.32,0,78.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0735,0.000651,0,0.00243,0.000026,0,0.000095,0.0863,0.0708,0.124,0.0034,0.0028,0.0049,25.41,25.38,25.43,0.304,0,0.939,0.32,0,0.96,0.292,0,0.901,5.327,0,18.29,5.114,0,17.56,17,3,0,0.567,0.1,0,0.0284,0.667,0.187,0.49,0.29,0.71,14
817768800000,1995,12,1995,3,31,0.384,0.158,0.226,13927.3,19.78,19.78,18.72,1,1,1,143.4,131,148.5,84.36,72.02,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.412,0.397,0.45,84.36,72.02,89.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0726,0.0788,0.00292,0.00187,0.00336,0.00011,0.000073,0.00013,0.136,0.114,0.145,0.0053,0.0045,0.0057,25.36,25.35,25.39,0.927,0.922,0.938,0.962,0.96,0.964,0.892,0.887,0.9,19.46,16.57,20.52,18.72,15.91,19.78,0,0,0,0,0,0,0.104,0,0.158,0.41,0.59,0.41,36.3
820447200000,1996,1,1995,4,31,0.538,0.196,0.342,21333.6,48.2,48.2,28.67,1,1,1,200.7,146.1,287.1,127.7,73.06,73,73,73,-1.375e-15,-2.842e-14,1.421e-14,0.378,0.254,0.5,127.7,73.06,214.2,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.094,0.0747,0.125,0.00661,0.00196,0.014,0.00026,0.000077,0.00055,0.216,0.118,0.37,0.0085,0.0046,0.015,25.25,24.78,25.39,0.934,0.912,0.957,0.969,0.96,0.98,0.905,0.885,0.938,29.56,16.91,49.82,28.67,16.23,48.2,0,0,0,0,0,0,0.159,0,0.196,0.36,0.64,0.36,39.7
823125600000,1996,2,1995,5,29,0.97,0.213,0.757,45816.8,92.67,92.67,65.83,2,1,1.9310344827586208,387.3,297.3,512.7,302.3,212.3,85,85,85,-1.96e-15,-2.842e-14,0,0.223,0.166,0.286,302.3,212.3,427.7,990,990,990,965.3,964.9,965.9,24.7,24.1,25.1,0.157,0.125,0.201,0.0428,0.0138,0.101,0.0017,0.00055,0.0042,0.356,0.25,0.533,0.014,0.01,0.022,24.32,23.56,24.75,0.942,0.925,0.959,0.972,0.97,0.98,0.916,0.897,0.94,35.64,26.4,52.22,34.58,25.6,48.2,0,0,0,0,0,0,0.366,0,0.213,0.22,0.78,0.22,47.2
825631200000,1996,3,1995,6,31,2.2,0.287,1.92,105584,185.1,185.1,141.9,4,2,3.2903225806451615,822.5,533.8,1089,715.5,426.8,107,107,107,-1.834e-15,-1.137e-13,1.137e-13,0.136,0.0983,0.2,715.5,426.8,981.6,990,990,990,967.2,966,968.2,22.8,21.8,24,0.385,0.204,0.599,0.269,0.1,0.414,0.012,0.0042,0.019,0.889,0.523,1.29,0.039,0.022,0.059,21.93,20.53,23.46,0.955,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,44.4,34.92,51.94,43.27,33.87,48.2,0,0,0,0,0,0,0.788,0,0.28,0.13,0.87,0.13,48
828309600000,1996,4,1995,7,30,2.5,0.324,2.18,116861,183.5,183.5,162.3,4,3,3.6666666666666665,965.5,782.4,1099,840.5,657.4,125,125,125,0,-1.137e-13,1.137e-13,0.131,0.114,0.16,840.5,657.4,974.3,990,990,990,967.7,967,968.2,22.3,21.8,23,0.48,0.333,0.6,0.343,0.24,0.411,0.015,0.01,0.019,1.08,0.812,1.28,0.048,0.035,0.059,21.19,20.51,22.16,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.64,39.67,52.05,44.5,38.69,48.2,0,0,0,0,0,0,0.902,0,0.32,0.13,0.87,0.13,46.7
830901600000,1996,5,1995,8,31,1.61,0.394,1.21,70550.1,128,128,94.83,3,2,2.3548387096774195,599.4,463,773.7,452.4,316,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.251,0.19,0.318,452.4,316,626.7,990,990,990,966.3,965.7,967,23.7,23,24.3,0.225,0.168,0.316,0.117,0.0481,0.22,0.005,0.002,0.0095,0.545,0.372,0.76,0.023,0.015,0.033,23.18,22.24,23.94,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,41.74,35,52.08,40.59,33.95,48.2,0,0,0,0,0,0,0.527,0,0.4,0.24,0.75,0.25,43.8
833580000000,1996,6,1995,9,30,0.995,0.308,0.686,41393,72.98,72.98,57.49,2,1,1.7666666666666666,383.7,325.2,457.2,264.7,206.2,119,119,119,2.104e-31,-2.842e-14,2.842e-14,0.313,0.26,0.366,264.7,206.2,338.2,990,990,990,965.3,965,965.7,24.7,24.3,25,0.148,0.128,0.174,0.0278,0.0133,0.0586,0.0011,0.00053,0.0024,0.331,0.249,0.404,0.013,0.01,0.017,24.36,23.94,24.61,0.941,0.923,0.959,0.972,0.97,0.98,0.915,0.895,0.94,35.5,25.61,52.1,34.32,24.84,48.2,0,0,0,0,0,0,0.319,0,0.309,0.31,0.69,0.31,41.6
836172000000,1996,7,1995,10,31,0.749,0.289,0.459,28724,48.2,48.2,38.61,1,1,1,279.5,245.6,321.1,171.5,137.6,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.389,0.336,0.44,171.5,137.6,213.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.114,0.102,0.129,0.0103,0.00745,0.0139,0.00041,0.00029,0.00055,0.298,0.238,0.373,0.012,0.0094,0.015,24.88,24.62,25.09,0.946,0.934,0.957,0.975,0.97,0.98,0.922,0.906,0.938,39.59,31.62,49.24,38.61,30.67,48.2,0,0,0,0,0,0,0.214,0,0.29,0.39,0.61,0.39,38.3
838850400000,1996,8,1995,11,31,0.543,0.249,0.294,9667.84,33.51,33.51,12.99,1,1,1,202.9,174.2,242.6,109.9,81.22,93,93,93,0,-1.421e-14,1.421e-14,0.463,0.383,0.534,109.9,81.22,149.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0906,0.0804,0.105,0.00509,0.00265,0.00846,0.0002,0.0001,0.00033,0.187,0.135,0.257,0.0073,0.0053,0.01,25.34,25.09,25.42,0.42,0,0.939,0.438,0,0.97,0.407,0,0.911,13.4,0,34.55,12.99,0,33.51,0,17,0,0,0.548,0,0.0722,0.548,0.249,0.46,0.54,0.46,17.8
841528800000,1996,9,1995,12,30,0.369,0.187,0.183,7933.17,21.91,21.91,11.02,1,1,1,142.4,122.3,171.8,70.44,50.27,72,72,72,1.184e-15,-1.421e-14,1.421e-14,0.511,0.419,0.589,70.44,50.27,99.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0751,0.0708,0.0849,0.00174,0.000023,0.00423,0.000068,9e-7,0.00017,0.114,0.0812,0.166,0.0045,0.0032,0.0065,25.39,25.37,25.42,0.58,0,0.938,0.609,0,0.969,0.558,0,0.901,11.45,0,22.62,11.02,0,21.91,0,11,0,0,0.367,0,0.0612,0.367,0.186,0.51,0.5,0.5,21.5
844120800000,1996,10,1996,1,31,0.291,0.139,0.152,1682.08,14.77,14.77,2.261,1,1,1,108.7,102,120.3,56.74,50.03,52,52,52,-9.168e-16,-7.105e-15,7.105e-15,0.479,0.432,0.51,56.74,50.03,68.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000573,0.00000255,0.00156,0.000022,1e-7,0.000061,0.0905,0.0809,0.107,0.0035,0.0032,0.0042,25.41,25.39,25.42,0.144,0,0.904,0.155,0,0.96,0.138,0,0.868,2.355,0,15.39,2.261,0,14.77,0,26,0,0,0.839,0,0.0126,0.839,0.139,0.48,0.52,0.48,5.78
846799200000,1996,11,1996,2,30,0.345,0.13,0.215,11929.3,24.34,24.34,16.57,1,1,1,133.1,104.8,160,83.11,54.77,50,50,50,-1.895e-15,-1.421e-14,1.421e-14,0.382,0.313,0.477,83.11,54.77,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0708,0.0846,0.00281,0.000405,0.0051,0.00011,0.000016,0.0002,0.133,0.0877,0.181,0.0052,0.0034,0.0071,25.37,25.34,25.41,0.794,0,0.94,0.836,0,0.97,0.766,0,0.902,17.17,0,25.09,16.57,0,24.34,0,4,0,0,0.133,0,0.092,0.133,0.13,0.38,0.62,0.38,34.6
849391200000,1996,12,1996,3,31,0.47,0.158,0.312,19297.3,32.79,32.79,25.94,1,1,1,175.6,157.8,204.3,116.6,98.81,59,59,59,-2.75e-15,-1.421e-14,1.421e-14,0.338,0.289,0.374,116.6,98.81,145.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.0821,0.0985,0.00566,0.00415,0.0081,0.00022,0.00016,0.00032,0.194,0.162,0.245,0.0076,0.0064,0.0096,25.36,25.33,25.36,0.922,0.911,0.937,0.97,0.968,0.97,0.894,0.883,0.908,26.74,22.41,33.8,25.94,21.7,32.79,0,0,0,0,0,0,0.144,0,0.158,0.34,0.66,0.34,41.1
852069600000,1997,1,1996,4,31,0.751,0.196,0.555,34235.7,83.91,83.91,46.02,2,1,1.3225806451612903,280.3,204.6,456.7,207.3,131.6,73,73,73,9.168e-16,0,2.842e-14,0.276,0.16,0.357,207.3,131.6,383.7,990,990,990,964.8,964.4,965.7,25.2,24.3,25.6,0.122,0.0954,0.184,0.0196,0.00693,0.0801,0.00079,0.00027,0.0033,0.299,0.222,0.466,0.012,0.0087,0.019,24.89,23.88,25.35,0.941,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.61,26.27,52.09,35.53,25.48,48.2,0,0,0,0,0,0,0.256,0,0.196,0.26,0.74,0.26,45.6
854748000000,1997,2,1996,5,28,2.03,0.259,1.77,97131.6,191.3,191.3,144.5,4,2,3.3214285714285716,839.3,487,1176,732.3,402,107,85,137,1.218e-14,0,1.137e-13,0.13,0.11,0.175,732.3,402,1039,990,990,990,967.2,965.8,968.5,22.8,21.5,24.2,0.397,0.192,0.69,0.283,0.0888,0.511,0.013,0.0037,0.024,0.919,0.495,1.49,0.041,0.02,0.069,21.85,20.06,23.71,0.955,0.946,0.957,0.979,0.97,0.98,0.935,0.918,0.938,44.86,35.87,51.85,43.71,34.79,48.2,0,0,0,0,0,0,0.803,0,0.26,0.13,0.87,0.13,47.8
857167200000,1997,3,1996,6,31,3.37,0.439,2.89,143153,192.8,192.8,192.4,4,4,4,1260,1179,1360,1096,1030,163.8,129,183,18.21,0,76.96,0.13,0.105,0.151,1078,1030,1100,990,990,990,968.7,968.5,969,21.3,21,21.5,0.766,0.694,0.829,0.597,0.49,0.648,0.028,0.023,0.031,1.66,1.47,1.78,0.078,0.069,0.085,19.63,19.19,20.01,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.45,48.13,50.56,48.1,47.16,48.2,0,0,0,0,0,0,1.07,0,0.48,0.13,0.86,0.14,42.5
859845600000,1997,4,1996,7,30,4.38,0.384,2.85,130436,192.8,192.8,181.2,4,4,4,1688,1256,1960,1540,1108,148,148,148,440.5,7.91,712.4,0.0894,0.0755,0.118,1100,1100,1100,990,990,990,970.1,968.7,971,19.9,19,21.3,0.903,0.799,0.926,0.648,0.648,0.648,0.033,0.03,0.034,1.85,1.75,1.87,0.093,0.082,0.099,18.05,17.15,19.55,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,46.3,43.88,50.29,45.29,43,48.2,0,0,0,0,0,0,1.01,0,1.53,0.088,0.65,0.35,29.8
862437600000,1997,5,1996,8,31,3.48,0.514,2.62,129514,192.8,192.8,174.1,4,3,3.806451612903226,1301,893.6,1770,1109,701.6,192,192,192,130.3,-1.137e-13,477.7,0.155,0.108,0.215,978.3,701.6,1100,990,990,990,968.8,967.5,970.4,21.2,19.6,22.5,0.698,0.363,0.925,0.507,0.27,0.648,0.024,0.012,0.033,1.49,0.891,1.87,0.071,0.04,0.095,19.67,17.77,21.63,0.954,0.951,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.98,39.88,52,45.83,38.92,48.2,0,0,0,0,0,0,0.967,0,0.86,0.15,0.75,0.25,37.2
865116000000,1997,6,1996,9,30,1.85,0.381,1.47,83502.1,144.6,144.6,116,3,2,2.7,715.1,573.7,878.5,568.1,412.7,147,119,161,5.684e-15,-5.684e-14,5.684e-14,0.212,0.135,0.281,568.1,412.7,759.5,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.285,0.204,0.401,0.184,0.0938,0.307,0.0079,0.0039,0.014,0.697,0.519,0.99,0.03,0.022,0.044,22.54,21.6,23.3,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.64,34.92,51.87,43.35,33.87,48.2,0,0,0,0,0,0,0.644,0,0.38,0.21,0.79,0.21,45.1
867708000000,1997,7,1996,10,31,1.27,0.454,0.812,48479,92.35,92.35,65.16,2,1,1.8064516129032258,472.7,395.7,565.8,303.2,209.7,169.5,135,186,-3.667e-15,-5.684e-14,5.684e-14,0.367,0.239,0.47,303.2,209.7,430.8,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.166,0.134,0.208,0.0447,0.0136,0.102,0.0019,0.00055,0.0043,0.386,0.261,0.544,0.016,0.011,0.023,23.89,23.31,24.25,0.945,0.925,0.958,0.975,0.97,0.98,0.922,0.897,0.939,38.34,25.95,52.35,37.21,25.17,48.2,0,0,0,0,0,0,0.362,0,0.458,0.36,0.64,0.36,38.2
870386400000,1997,8,1996,11,31,0.868,0.377,0.491,30371.6,50.54,50.54,40.82,2,1,1.032258064516129,324.1,274,390.5,183.3,150.5,140.8,115,155,1.834e-15,-2.842e-14,2.842e-14,0.434,0.381,0.507,183.3,150.5,235.5,990,990,990,965,964.8,965.4,25,24.6,25.2,0.121,0.11,0.14,0.0113,0.00854,0.0158,0.00045,0.00034,0.00064,0.317,0.257,0.405,0.013,0.01,0.016,24.66,24.27,24.93,0.948,0.925,0.959,0.976,0.97,0.98,0.925,0.897,0.939,41.16,26.05,52.27,40.01,25.27,48.2,0,0,0,0,0,0,0.227,0,0.377,0.43,0.57,0.43,35
873064800000,1997,9,1996,12,30,0.6,0.236,0.364,21462.1,40.86,40.86,29.81,1,1,1,231.3,199.7,271,140.3,108.7,91,91,91,-1.421e-15,-2.842e-14,2.842e-14,0.396,0.336,0.456,140.3,108.7,180,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0894,0.115,0.00768,0.00499,0.0111,0.0003,0.00019,0.00044,0.24,0.184,0.311,0.0095,0.0072,0.012,25.18,24.9,25.42,0.872,0,0.948,0.906,0,0.98,0.847,0,0.929,30.69,0,41.7,29.81,0,40.86,0,2,0,0,0.0667,0,0.166,0.0667,0.236,0.39,0.61,0.39,35.8
875656800000,1997,10,1997,1,31,0.474,0.196,0.279,17150.6,27.96,27.96,23.05,1,1,1,177,158.6,197.7,104,85.64,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.414,0.369,0.46,104,85.64,124.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0856,0.0792,0.093,0.00459,0.00303,0.00635,0.00018,0.00012,0.00025,0.173,0.14,0.21,0.0068,0.0055,0.0082,25.38,25.38,25.39,0.92,0.911,0.928,0.968,0.963,0.97,0.89,0.883,0.9,23.81,19.77,28.83,23.05,19.03,27.96,0,0,0,0,0,0,0.128,0,0.195,0.41,0.59,0.41,36.2
878335200000,1997,11,1997,2,30,0.476,0.13,0.347,21633.9,33.2,33.2,30.05,1,1,1,183.7,162.5,196.9,133.7,112.5,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.273,0.254,0.308,133.7,112.5,146.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.093,0.0855,0.0976,0.00712,0.00531,0.00824,0.00028,0.00021,0.00032,0.223,0.185,0.247,0.0087,0.0073,0.0096,25.34,25.34,25.35,0.931,0.92,0.937,0.97,0.97,0.97,0.903,0.892,0.909,30.98,25.7,34.23,30.05,24.93,33.2,0,0,0,0,0,0,0.167,0,0.129,0.27,0.73,0.27,45.4
880927200000,1997,12,1997,3,31,0.528,0.158,0.37,23126.5,34.61,34.61,31.08,1,1,1,197.1,186.8,212.2,138.1,127.8,59,59,59,4.584e-16,0,1.421e-14,0.3,0.278,0.316,138.1,127.8,153.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0923,0.101,0.00749,0.00661,0.00877,0.00029,0.00026,0.00034,0.232,0.214,0.259,0.0091,0.0084,0.01,25.35,25.27,25.36,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.911,32.05,29.55,35.68,31.08,28.66,34.61,0,0,0,0,0,0,0.173,0,0.158,0.3,0.7,0.3,43.8
883605600000,1998,1,1997,4,31,0.832,0.196,0.637,39084,84.76,84.76,52.53,2,1,1.4838709677419355,310.8,213.1,460.8,237.8,140.1,73,73,73,-1.834e-15,-2.842e-14,0,0.247,0.158,0.343,237.8,140.1,387.8,990,990,990,965,964.5,965.7,25,24.3,25.5,0.133,0.0984,0.186,0.026,0.00765,0.082,0.001,0.0003,0.0034,0.324,0.238,0.472,0.013,0.0093,0.019,24.71,23.85,25.28,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.94,37.73,26.02,52.46,36.61,25.24,48.2,0,0,0,0,0,0,0.292,0,0.195,0.24,0.77,0.23,47
886284000000,1998,2,1997,5,28,1.81,0.242,1.57,87697.9,160.4,160.4,130.5,4,2,3.142857142857143,748.6,474.7,940.9,648.7,389.7,99.86,85,137,0,-5.684e-14,5.684e-14,0.136,0.0944,0.179,648.7,389.7,815.1,990,990,990,966.9,965.7,967.7,23.1,22.3,24.3,0.331,0.188,0.441,0.234,0.083,0.334,0.01,0.0034,0.015,0.788,0.476,1.02,0.034,0.02,0.046,22.33,21.35,23.79,0.954,0.946,0.958,0.977,0.97,0.98,0.933,0.917,0.939,43.4,35.61,52.13,42.13,34.55,48.2,0,0,0,0,0,0,0.725,0,0.24,0.13,0.87,0.13,48.5
888703200000,1998,3,1997,6,31,3.08,0.346,2.6,132877,192.8,192.8,178.6,4,4,4,1150,940.9,1431,1021,811.9,129,129,129,49.14,0,201.6,0.115,0.0902,0.137,971.8,811.9,1100,990,990,990,968.4,967.7,969.3,21.6,20.7,22.3,0.647,0.449,0.865,0.487,0.332,0.648,0.023,0.015,0.031,1.4,0.998,1.81,0.065,0.045,0.087,20.24,18.93,21.34,0.954,0.952,0.956,0.979,0.977,0.98,0.934,0.932,0.936,45.75,40.5,50.36,44.65,39.58,48.2,0,0,0,0,0,0,0.992,0,0.48,0.11,0.84,0.16,43.1
891381600000,1998,4,1997,7,30,4.22,0.384,2.85,132118,189.9,189.9,183.5,4,4,4,1627,1446,1746,1479,1298,148,148,148,379.1,198.2,497.9,0.0913,0.0848,0.102,1100,1100,1100,990,990,990,969.9,969.3,970.3,20.1,19.7,20.7,0.916,0.878,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.86,1.83,1.87,0.093,0.088,0.095,18.24,17.85,18.86,0.952,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.81,45.76,48.45,45.87,44.85,47.48,0,0,0,0,0,0,1.02,0,1.37,0.091,0.68,0.32,31.3
893973600000,1998,5,1997,8,31,2.75,0.433,2.28,119860,192.8,192.8,161.1,4,3,3.5806451612903225,1028,767.6,1452,866.4,620.6,161.5,147,192,15.56,-1.137e-13,160.4,0.16,0.132,0.192,850.8,620.6,1100,990,990,990,967.9,967,969.3,22.1,20.7,23,0.519,0.313,0.864,0.381,0.216,0.648,0.017,0.0094,0.031,1.16,0.75,1.81,0.053,0.033,0.088,20.92,18.86,22.28,0.955,0.952,0.957,0.98,0.975,0.98,0.936,0.928,0.938,46.19,39.35,51.62,45.07,38.35,48.2,0,0,0,0,0,0,0.895,0,0.47,0.16,0.83,0.17,43.6
896652000000,1998,6,1997,9,30,1.58,0.345,1.23,71530.7,130.4,130.4,99.35,3,2,2.466666666666667,609.1,491.4,755.3,476.1,330.4,133,119,161,1.895e-15,-5.684e-14,5.684e-14,0.225,0.158,0.328,476.1,330.4,636.3,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.236,0.175,0.319,0.129,0.055,0.226,0.0055,0.0023,0.0098,0.57,0.395,0.774,0.024,0.016,0.034,23.11,22.3,23.79,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.9,35.43,52.54,40.63,34.37,48.2,0,0,0,0,0,0,0.552,0,0.35,0.22,0.78,0.22,45.3
899244000000,1998,7,1997,10,31,1.09,0.362,0.729,43771.4,75.43,75.43,58.83,2,1,1.7741935483870968,407.2,342.9,485.1,272.2,207.9,135,135,135,2.75e-15,-2.842e-14,2.842e-14,0.335,0.278,0.394,272.2,207.9,350.1,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.152,0.13,0.18,0.0307,0.0134,0.0643,0.0013,0.00054,0.0027,0.343,0.256,0.423,0.014,0.01,0.017,24.23,23.79,24.52,0.942,0.925,0.959,0.972,0.97,0.98,0.916,0.897,0.94,36.08,26.04,52.73,34.83,25.26,48.2,0,0,0,0,0,0,0.327,0,0.361,0.33,0.67,0.33,40.2
901922400000,1998,8,1997,11,31,0.772,0.308,0.464,28887.7,48.2,48.2,38.83,1,1,1,288.4,247,339.4,173.4,132,115,115,115,0,-2.842e-14,2.842e-14,0.402,0.339,0.466,173.4,132,224.4,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.1,0.133,0.0105,0.00697,0.0148,0.00042,0.00028,0.0006,0.302,0.228,0.393,0.012,0.009,0.016,24.84,24.51,25.09,0.946,0.932,0.959,0.975,0.97,0.98,0.922,0.904,0.94,39.95,30.25,51.72,38.83,29.34,48.2,0,0,0,0,0,0,0.216,0,0.308,0.4,0.6,0.4,37.4
904600800000,1998,9,1997,12,30,0.532,0.203,0.329,20451.2,34.41,34.41,28.4,1,1,1,205.4,179.7,244.5,127.1,107.7,78.33,72,91,2.368e-15,-1.421e-14,1.421e-14,0.381,0.339,0.423,127.1,107.7,153.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.095,0.0877,0.105,0.00655,0.0049,0.0088,0.00026,0.00019,0.00035,0.216,0.18,0.264,0.0084,0.0071,0.01,25.31,25.07,25.38,0.928,0.916,0.94,0.97,0.97,0.97,0.9,0.889,0.912,29.28,24.55,35.48,28.4,23.82,34.41,0,0,0,0,0,0,0.158,0,0.203,0.38,0.62,0.38,38.4
907192800000,1998,10,1998,1,31,0.409,0.139,0.269,16562.5,28.3,28.3,22.26,1,1,1,152.5,135.1,178.3,100.5,83.12,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.344,0.292,0.385,100.5,83.12,126.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0816,0.0755,0.0907,0.00429,0.00282,0.00649,0.00017,0.00011,0.00025,0.164,0.133,0.21,0.0064,0.0052,0.0082,25.35,25.34,25.37,0.921,0.911,0.93,0.967,0.961,0.97,0.891,0.883,0.901,23.02,19.22,29.17,22.26,18.48,28.3,0,0,0,0,0,0,0.124,0,0.14,0.34,0.66,0.34,40.5
909871200000,1998,11,1998,2,30,0.422,0.13,0.293,18089.2,29.28,29.28,25.12,1,1,1,162.9,135.4,180.5,112.9,85.39,50,50,50,2.842e-15,-1.421e-14,1.421e-14,0.31,0.277,0.369,112.9,85.39,130.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0759,0.0918,0.00535,0.00301,0.00684,0.00021,0.00012,0.00027,0.186,0.137,0.217,0.0073,0.0054,0.0085,25.34,25.34,25.36,0.924,0.911,0.931,0.969,0.962,0.97,0.895,0.883,0.903,25.93,19.68,30.19,25.12,18.94,29.28,0,0,0,0,0,0,0.14,0,0.129,0.31,0.69,0.31,42.9
912463200000,1998,12,1998,3,31,0.579,0.158,0.421,26378.4,48.2,48.2,35.45,1,1,1,216.1,182.4,282,157.1,123.4,59,59,59,-4.584e-16,-2.842e-14,2.842e-14,0.277,0.209,0.323,157.1,123.4,223,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.103,0.0907,0.126,0.00911,0.00624,0.0147,0.00036,0.00024,0.00058,0.266,0.206,0.384,0.01,0.0081,0.015,25.22,24.79,25.36,0.94,0.927,0.959,0.973,0.97,0.98,0.914,0.9,0.94,36.55,28.46,51.97,35.45,27.61,48.2,0,0,0,0,0,0,0.197,0,0.158,0.27,0.73,0.27,45.6
915141600000,1999,1,1998,4,31,1.33,0.213,1.12,65989.7,135.9,135.9,88.7,3,1,2.3225806451612905,498.4,291.5,754.7,419,218.5,79.39,73,91,-3.667e-15,-5.684e-14,5.684e-14,0.169,0.121,0.25,419,218.5,663.7,990,990,990,965.8,964.9,966.9,24.2,23.1,25.1,0.206,0.126,0.328,0.102,0.0143,0.244,0.0043,0.00057,0.011,0.493,0.242,0.814,0.021,0.0096,0.035,23.69,22.27,24.85,0.947,0.923,0.958,0.975,0.97,0.98,0.923,0.895,0.939,39.37,25.7,52.58,38.15,24.93,48.2,0,0,0,0,0,0,0.493,0,0.21,0.16,0.84,0.16,49.6
917820000000,1999,2,1998,5,28,3.11,0.37,2.44,120590,192.8,192.8,179.5,4,3,3.857142857142857,1285,778.5,1570,1132,641.5,153.1,137,162,123.3,0,308.3,0.123,0.103,0.176,1008,641.5,1100,990,990,990,968.8,967,969.7,21.2,20.3,23,0.735,0.322,0.902,0.548,0.229,0.648,0.026,0.01,0.032,1.57,0.783,1.85,0.075,0.034,0.091,19.66,18.44,22.2,0.953,0.952,0.957,0.98,0.975,0.98,0.934,0.93,0.938,47.59,39.75,50.49,46.5,38.77,48.2,0,0,0,0,0,0,0.997,0,0.67,0.12,0.78,0.22,38.8
920239200000,1999,3,1998,6,31,5.37,0.539,2.95,127670,184.9,184.9,171.6,4,4,4,2006,1587,2764,1804,1348,201.1,183,239,704.5,247.6,1481,0.104,0.0662,0.151,1100,1100,1100,990,990,990,971,969.8,972.9,19,17.1,20.2,0.925,0.912,0.926,0.648,0.648,0.648,0.034,0.032,0.038,1.87,1.86,1.87,0.099,0.092,0.11,17.13,15.18,18.38,0.948,0.942,0.952,0.979,0.973,0.98,0.929,0.916,0.933,43.81,38.56,47.17,42.9,37.52,46.22,0,0,0,0,0,0,0.953,0,2.42,0.1,0.55,0.45,23.8
922917600000,1999,4,1998,7,30,8.3,0.63,2.85,99842.7,148.4,148.4,138.7,4,4,4,3202,2823,3409,2959,2606,243,217,295,1859,1506,2092,0.0763,0.0637,0.101,1100,1100,1100,990,990,990,974,973.1,974.4,16,15.6,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.7,15.04,0.936,0.933,0.941,0.97,0.97,0.972,0.908,0.905,0.915,35.73,34.48,38.17,34.67,33.44,37.11,0,0,0,0,0,0,0.77,0,5.45,0.076,0.34,0.66,12
925509600000,1999,5,1998,8,31,5.82,0.739,2.95,124198,187.5,187.5,166.9,4,4,4,2171,1519,2879,1895,1243,276,276,276,795.4,142.9,1503,0.132,0.0959,0.182,1100,1100,1100,990,990,990,971.4,969.5,973.2,18.6,16.8,20.5,0.922,0.877,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.83,1.87,0.1,0.089,0.11,16.7,14.9,18.63,0.947,0.94,0.952,0.978,0.971,0.98,0.926,0.913,0.933,42.66,37.8,47.83,41.73,36.72,46.88,0,0,0,0,0,0,0.927,0,2.87,0.13,0.51,0.49,21.3
928188000000,1999,6,1998,9,30,2.73,0.544,2.14,111763,192.8,192.8,155.2,4,3,3.5,1053,785.2,1484,843,575.2,210,210,210,19.02,0,173.9,0.208,0.142,0.267,824,575.2,1100,990,990,990,968,967,969.4,22,20.6,23,0.516,0.297,0.884,0.368,0.185,0.648,0.017,0.0081,0.032,1.14,0.684,1.83,0.052,0.03,0.089,20.85,18.74,22.28,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.34,39.32,51.25,44.29,38.32,48.2,0,0,0,0,0,0,0.862,0,0.59,0.2,0.78,0.22,40.9
930780000000,1999,7,1998,10,31,1.69,0.573,1.12,64948.8,120.8,120.8,87.3,3,2,2.3225806451612905,632.5,507.8,778.5,418.8,280.8,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.347,0.239,0.447,418.8,280.8,592.5,990,990,990,966.4,965.9,967,23.6,23,24.1,0.218,0.163,0.302,0.0996,0.0315,0.197,0.0043,0.0013,0.0086,0.503,0.326,0.708,0.021,0.014,0.031,23.08,22.28,23.79,0.949,0.937,0.958,0.974,0.97,0.98,0.925,0.909,0.938,38.62,30.69,47.81,37.64,29.77,46.85,0,0,0,0,0,0,0.485,0,0.57,0.34,0.66,0.34,38.4
933458400000,1999,8,1998,11,31,1.1,0.493,0.612,36863.8,67.62,67.62,49.55,2,1,1.4516129032258065,412.3,341.3,501,228.3,157.3,184,184,184,0,-2.842e-14,2.842e-14,0.452,0.367,0.539,228.3,157.3,317,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.141,0.116,0.172,0.0196,0.00912,0.0486,0.0008,0.00037,0.002,0.328,0.259,0.408,0.013,0.011,0.017,24.22,23.77,24.61,0.944,0.925,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.46,25.75,51.89,36.36,24.98,48.2,0,0,0,0,0,0,0.275,0,0.488,0.45,0.56,0.44,33.5
936136800000,1999,9,1998,12,30,0.736,0.323,0.413,25645.5,45.01,45.01,35.62,1,1,1,283.9,242.8,337.7,159.2,124.8,124.7,118,138,-2.368e-15,-2.842e-14,2.842e-14,0.441,0.399,0.486,159.2,124.8,199.7,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.11,0.0972,0.127,0.00928,0.00636,0.0127,0.00037,0.00025,0.00051,0.277,0.215,0.352,0.011,0.0085,0.014,24.88,24.56,25.13,0.942,0.929,0.955,0.973,0.97,0.98,0.916,0.901,0.936,36.59,28.57,45.93,35.62,27.71,45.01,0,0,0,0,0,0,0.198,0,0.323,0.44,0.56,0.44,34.8
938728800000,1999,10,1999,1,31,0.561,0.26,0.302,12054.9,31.95,31.95,16.2,1,1,1,209.6,184.1,239.8,112.6,87.06,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.466,0.404,0.527,112.6,87.06,142.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0911,0.0821,0.102,0.00532,0.00315,0.00789,0.00021,0.00012,0.00031,0.191,0.145,0.245,0.0075,0.0057,0.0097,25.32,25.12,25.43,0.538,0,0.936,0.563,0,0.97,0.522,0,0.908,16.7,0,32.93,16.2,0,31.95,0,13,0,0,0.419,0,0.09,0.419,0.259,0.46,0.54,0.46,21.5
941407200000,1999,11,1999,2,30,0.52,0.174,0.347,21632.5,33.66,33.66,30.05,1,1,1,200.7,183.2,216.3,133.7,116.2,67,67,67,9.474e-16,-1.421e-14,1.421e-14,0.334,0.31,0.366,133.7,116.2,149.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0951,0.0889,0.101,0.00712,0.00563,0.00844,0.00028,0.00022,0.00033,0.225,0.194,0.253,0.0088,0.0076,0.0099,25.35,25.25,25.38,0.932,0.922,0.938,0.97,0.97,0.97,0.904,0.895,0.91,30.97,26.67,34.7,30.05,25.87,33.66,0,0,0,0,0,0,0.167,0,0.173,0.33,0.67,0.33,41.6
943999200000,1999,12,1999,3,31,0.592,0.158,0.433,27261,38.53,38.53,36.64,1,1,1,220.8,210,228.6,161.8,151,59,59,59,0,0,0,0.267,0.258,0.281,161.8,151,169.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.1,0.107,0.00951,0.00859,0.0102,0.00037,0.00034,0.0004,0.275,0.255,0.289,0.011,0.01,0.011,25.2,25.14,25.28,0.942,0.939,0.945,0.972,0.97,0.975,0.916,0.911,0.921,37.69,35.16,39.52,36.64,34.11,38.53,0,0,0,0,0,0,0.204,0,0.159,0.27,0.73,0.27,46
946677600000,2000,1,1999,4,31,0.738,0.196,0.543,33670.6,61.97,61.97,45.26,2,1,1.2580645161290323,275.6,221.8,356.9,202.6,148.8,73,73,73,2.75e-15,-2.842e-14,2.842e-14,0.27,0.205,0.329,202.6,148.8,283.9,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.12,0.101,0.149,0.0142,0.0084,0.033,0.00056,0.00033,0.0013,0.306,0.242,0.39,0.012,0.0096,0.016,24.89,24.5,25.22,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.15,25.74,52.4,38.02,24.96,48.2,0,0,0,0,0,0,0.251,0,0.195,0.27,0.74,0.26,45.6
949356000000,2000,2,1999,5,29,1.38,0.213,1.17,68558.9,130.4,130.4,98.5,3,2,2.4827586206896552,551.8,367.5,716.5,466.8,282.5,85,85,85,1.96e-15,-5.684e-14,5.684e-14,0.161,0.119,0.231,466.8,282.5,631.5,990,990,990,966.1,965.2,966.8,23.9,23.2,24.8,0.226,0.15,0.309,0.126,0.0324,0.223,0.0053,0.0013,0.0096,0.548,0.315,0.758,0.023,0.013,0.033,23.38,22.48,24.45,0.95,0.936,0.958,0.976,0.97,0.98,0.928,0.908,0.939,40.8,31.72,52.04,39.7,30.77,48.2,0,0,0,0,0,0,0.547,0,0.21,0.15,0.85,0.15,49.7
951861600000,2000,3,1999,6,31,3.44,0.307,2.41,119162,192.8,192.8,160.2,4,3,3.6129032258064515,1283,726,2491,1168,619,114.8,107,129,270.1,0,1262,0.103,0.0518,0.147,898,619,1100,990,990,990,968.7,966.8,972.3,21.3,17.7,23.2,0.613,0.307,0.926,0.446,0.215,0.648,0.022,0.0092,0.037,1.33,0.742,1.87,0.065,0.032,0.11,19.98,15.84,22.45,0.953,0.944,0.957,0.98,0.975,0.98,0.934,0.922,0.938,45.51,39.56,51.07,44.45,38.57,48.2,0,0,0,0,0,0,0.89,0,1.03,0.089,0.7,0.3,34.6
954540000000,2000,4,1999,7,30,7.15,0.562,2.85,108146,158.7,158.7,150.2,4,4,4,2758,2453,2919,2541,2236,217,217,217,1441,1136,1602,0.0789,0.0743,0.0885,1100,1100,1100,990,990,990,972.9,972.2,973.3,17.1,16.7,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.19,14.81,15.93,0.942,0.94,0.945,0.973,0.971,0.977,0.916,0.912,0.923,38.59,37.53,40.59,37.55,36.43,39.67,0,0,0,0,0,0,0.834,0,4.3,0.079,0.4,0.6,15.1
957132000000,2000,5,1999,8,31,4.78,0.659,2.94,132620,192.8,192.8,178.3,4,4,4,1784,1221,2411,1538,1029,246.2,192,276,441.1,0,1035,0.14,0.114,0.173,1097,1029,1100,990,990,990,970.3,968.6,972.1,19.7,17.9,21.4,0.894,0.693,0.926,0.64,0.489,0.648,0.033,0.023,0.036,1.83,1.47,1.87,0.094,0.069,0.1,17.82,16.03,19.94,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.924,0.936,45.51,40.87,49.88,44.56,39.96,48.2,0,0,0,0,0,0,0.99,0,1.84,0.14,0.62,0.38,27.7
959810400000,2000,6,1999,9,30,2.35,0.417,1.93,105021,188.7,188.7,145.9,4,3,3.3333333333333335,906,733.4,1184,745,572.4,161,161,161,7.579e-15,-1.137e-13,1.137e-13,0.181,0.136,0.22,745,572.4,1023,990,990,990,967.5,966.8,968.5,22.5,21.5,23.2,0.411,0.288,0.68,0.29,0.183,0.476,0.013,0.0079,0.022,0.945,0.672,1.44,0.042,0.029,0.067,21.55,20.08,22.49,0.955,0.952,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.01,39.81,52.18,43.86,38.84,48.2,0,0,0,0,0,0,0.81,0,0.42,0.18,0.82,0.18,44.7
962402400000,2000,7,1999,10,31,1.57,0.537,1.03,60196.7,109.6,109.6,80.91,3,2,2.129032258064516,586.8,478.3,722.2,386.3,251.3,200.5,186,227,-4.584e-15,-5.684e-14,5.684e-14,0.35,0.258,0.475,386.3,251.3,536.2,990,990,990,966.2,965.8,966.8,23.8,23.2,24.2,0.201,0.152,0.27,0.0818,0.0176,0.159,0.0035,0.00073,0.0069,0.471,0.282,0.653,0.02,0.012,0.028,23.3,22.6,23.97,0.948,0.93,0.958,0.975,0.97,0.98,0.924,0.903,0.939,39.37,27.48,52.53,38.17,26.65,48.2,0,0,0,0,0,0,0.449,0,0.54,0.34,0.66,0.34,38.3
965080800000,2000,8,1999,11,31,1.06,0.44,0.619,37312.5,61.66,61.66,50.15,2,1,1.5161290322580645,395.3,333.1,472.5,230.9,178.1,164.4,155,184,9.168e-16,-2.842e-14,2.842e-14,0.417,0.373,0.465,230.9,178.1,288.5,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.14,0.12,0.162,0.0173,0.0109,0.0352,0.0007,0.00044,0.0014,0.322,0.258,0.409,0.013,0.01,0.017,24.31,23.94,24.62,0.942,0.925,0.959,0.975,0.97,0.98,0.919,0.897,0.939,37.18,26,52.66,35.99,25.22,48.2,0,0,0,0,0,0,0.279,0,0.441,0.42,0.58,0.42,35.2
967759200000,2000,9,1999,12,30,0.707,0.306,0.402,24971.2,47.58,47.58,34.68,1,1,1,272.9,229.7,328.4,154.9,111.7,118,118,118,1.421e-15,-2.842e-14,2.842e-14,0.437,0.359,0.514,154.9,111.7,210.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0926,0.127,0.00892,0.00525,0.0136,0.00035,0.00021,0.00055,0.268,0.191,0.368,0.011,0.0075,0.015,24.94,24.59,25.23,0.939,0.92,0.957,0.973,0.97,0.98,0.914,0.892,0.937,35.62,25.43,48.55,34.68,24.66,47.58,0,0,0,0,0,0,0.193,0,0.305,0.43,0.57,0.43,35.3
970351200000,2000,10,2000,1,31,0.532,0.237,0.295,13947.7,29.08,29.08,18.75,1,1,1,198.5,177.5,227.3,110,92.26,88.48,73,97,0,-1.421e-14,1.421e-14,0.445,0.389,0.513,110,92.26,130.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0894,0.084,0.0974,0.0051,0.00359,0.00682,0.0002,0.00014,0.00027,0.185,0.155,0.223,0.0073,0.006,0.0088,25.36,25.21,25.43,0.683,0,0.931,0.72,0,0.97,0.662,0,0.903,19.33,0,29.98,18.75,0,29.08,0,8,0,0,0.258,0,0.104,0.258,0.237,0.45,0.55,0.45,26.2
973029600000,2000,11,2000,2,30,0.508,0.159,0.349,21818.7,36.85,36.85,30.3,1,1,1,196.1,178.3,212.5,134.8,111.3,61.33,50,67,0,-1.421e-14,1.421e-14,0.314,0.235,0.376,134.8,111.3,162.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0947,0.0872,0.103,0.0072,0.00521,0.00956,0.00028,0.0002,0.00037,0.226,0.185,0.275,0.0088,0.0072,0.011,25.36,25.25,25.38,0.932,0.919,0.942,0.97,0.97,0.972,0.904,0.891,0.916,31.24,25.45,37.93,30.3,24.68,36.85,0,0,0,0,0,0,0.168,0,0.159,0.31,0.69,0.31,43
975621600000,2000,12,2000,3,31,0.704,0.158,0.546,33969.8,66.64,66.64,45.66,2,1,1.2580645161290323,262.9,217.7,363.7,203.9,158.7,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.23,0.162,0.271,203.9,158.7,304.7,990,990,990,964.7,964.5,965.2,25.3,24.8,25.5,0.119,0.103,0.155,0.0151,0.00924,0.0428,0.0006,0.00036,0.0017,0.305,0.246,0.388,0.012,0.0098,0.015,24.96,24.44,25.22,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.24,26.37,52.54,38.13,25.58,48.2,0,0,0,0,0,0,0.254,0,0.158,0.22,0.78,0.22,48.3
978300000000,2001,1,2000,4,31,1.63,0.281,1.34,77989.1,136.2,136.2,104.8,3,2,2.5161290322580645,607,379.9,789.6,502.1,306.9,104.8,73,120,-7.335e-15,-5.684e-14,0,0.173,0.135,0.216,502.1,306.9,669.6,990,990,990,966.3,965.3,967.1,23.7,22.9,24.7,0.244,0.157,0.336,0.145,0.0438,0.248,0.0062,0.0018,0.011,0.603,0.351,0.828,0.026,0.014,0.036,23.09,22.11,24.35,0.953,0.941,0.958,0.977,0.97,0.98,0.931,0.913,0.939,43.22,34.49,52.16,41.98,33.45,48.2,0,0,0,0,0,0,0.582,0,0.29,0.17,0.82,0.18,47.8
980978400000,2001,2,2000,5,28,3.04,0.349,2.29,113703,192.8,192.8,169.2,4,3,3.7142857142857144,1257,800.5,2089,1113,663.5,144.1,137,162,168,0,827,0.123,0.0775,0.171,944.8,663.5,1100,990,990,990,968.7,967.1,971.3,21.3,18.7,22.9,0.654,0.335,0.926,0.48,0.244,0.648,0.023,0.011,0.035,1.41,0.82,1.87,0.068,0.036,0.1,19.91,16.81,22.08,0.954,0.947,0.957,0.98,0.976,0.98,0.935,0.928,0.938,46.86,40.22,52.24,45.66,39.27,48.2,0,0,0,0,0,0,0.94,0,0.75,0.11,0.75,0.25,37.4
983397600000,2001,3,2000,6,31,8.48,0.64,2.95,104396,165.7,165.7,140.3,4,4,4,3168,2195,3954,2929,1956,239,239,239,1829,855.6,2615,0.078,0.0604,0.109,1100,1100,1100,990,990,990,973.8,971.6,975.6,16.2,14.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.045,1.87,1.87,1.87,0.12,0.1,0.13,14.28,12.54,16.56,0.936,0.925,0.947,0.972,0.97,0.98,0.91,0.897,0.928,36.07,31.29,42.27,35.08,30.35,41.42,0,0,0,0,0,0,0.78,0,5.53,0.075,0.35,0.65,12.3
986076000000,2001,4,2000,7,30,10.7,0.765,2.85,84868.7,125.2,125.2,117.9,4,4,4,4128,3788,4282,3833,3493,295,295,295,2733,2393,2887,0.0716,0.0689,0.0779,1100,1100,1100,990,990,990,975.9,975.2,976.2,14.1,13.8,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.22,11.93,12.89,0.922,0.919,0.928,0.97,0.97,0.97,0.894,0.892,0.9,30.38,29.58,32.27,29.47,28.69,31.3,0,0,0,0,0,0,0.655,0,7.85,0.071,0.27,0.73,7.93
988668000000,2001,5,2000,8,31,7.66,0.86,2.95,110133,170.6,170.6,148,4,4,4,2859,2003,3732,2538,1682,321,321,321,1438,581.9,2311,0.116,0.086,0.16,1100,1100,1100,990,990,990,973.1,971.1,975.1,16.9,14.9,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.044,1.87,1.87,1.87,0.11,0.099,0.13,14.98,13.01,17.02,0.94,0.929,0.948,0.974,0.97,0.98,0.915,0.901,0.929,37.99,32.61,43.51,37.01,31.63,42.64,0,0,0,0,0,0,0.822,0,4.71,0.11,0.39,0.61,14.4
