datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.563,0.196,0.367,22885.6,48.2,48.2,30.76,1,1,1,210.1,157.2,291.8,137.1,84.21,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.359,0.25,0.464,137.1,84.21,218.8,990,990,990,964.5,964.4,964.9,25.5,25.1,25.6,0.0973,0.0787,0.126,0.00741,0.00291,0.0143,0.00029,0.00011,0.00057,0.232,0.138,0.378,0.0091,0.0054,0.015,25.23,24.75,25.39,0.932,0.911,0.958,0.971,0.962,0.98,0.906,0.883,0.939,31.68,19.47,50.88,30.76,18.73,48.2,0,0,0,0,0,0,0.171,0,0.196,0.35,0.65,0.35,40.6
728517600000,1993,2,1992,5,28,1.24,0.206,1.04,60623.8,144.6,144.6,90.21,3,1,2.2857142857142856,513.1,299.1,805.2,428.1,214.1,85,85,85,4.06e-15,-5.684e-14,5.684e-14,0.183,0.106,0.284,428.1,214.1,720.2,990,990,990,965.9,964.9,967.1,24.1,22.9,25.1,0.213,0.126,0.359,0.11,0.014,0.282,0.0047,0.00056,0.012,0.516,0.245,0.908,0.022,0.0098,0.04,23.6,21.97,24.78,0.948,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.94,40.5,25.86,52.46,39.28,25.08,48.2,0,0,0,0,0,0,0.501,0,0.2,0.17,0.84,0.16,48.9
730936800000,1993,3,1992,6,31,3.4,0.346,2.64,131307,192.8,192.8,176.5,4,3,3.870967741935484,1269,828.2,1824,1140,699.2,129,129,129,153.5,0,594.7,0.108,0.0707,0.156,986.7,699.2,1100,990,990,990,968.7,967.2,970.5,21.3,19.5,22.8,0.696,0.356,0.926,0.51,0.268,0.648,0.024,0.012,0.033,1.48,0.881,1.87,0.071,0.039,0.096,19.78,17.6,21.91,0.954,0.95,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.85,40.02,52.01,45.67,39.06,48.2,0,0,0,0,0,0,0.98,0,0.76,0.1,0.78,0.22,38.6
733615200000,1993,4,1992,7,30,5.83,0.443,2.85,118290,175.6,175.6,164.3,4,4,4,2248,1855,2452,2077,1707,171,148,217,977,606.8,1200,0.0759,0.0604,0.0929,1100,1100,1100,990,990,990,971.7,970.6,972.2,18.3,17.8,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.11,16.44,15.93,17.49,0.946,0.945,0.95,0.979,0.977,0.98,0.926,0.923,0.931,41.96,40.6,44.81,41.07,39.68,43.91,0,0,0,0,0,0,0.913,0,2.98,0.076,0.49,0.51,20.3
736207200000,1993,5,1992,8,31,4.76,0.739,2.93,132383,192.3,192.3,177.9,4,4,4,1777,1258,2309,1501,982.3,276,276,276,408.1,0,932.8,0.16,0.12,0.219,1093,982.3,1100,990,990,990,970.3,968.7,971.8,19.7,18.2,21.3,0.889,0.645,0.926,0.633,0.414,0.648,0.032,0.019,0.036,1.82,1.33,1.87,0.093,0.063,0.1,17.84,16.28,19.96,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.926,0.936,45.39,41.53,49.05,44.48,40.67,48.07,0,0,0,0,0,0,0.989,0,1.83,0.16,0.62,0.38,27.8
738885600000,1993,6,1992,9,30,2.42,0.417,2,108216,192.7,192.7,150.3,4,3,3.4,933.7,763.7,1221,772.7,602.7,161,161,161,-1.137e-14,-1.137e-13,0,0.176,0.132,0.211,772.7,602.7,1060,990,990,990,967.6,967,968.6,22.4,21.4,23,0.434,0.305,0.733,0.31,0.204,0.557,0.014,0.0088,0.026,0.993,0.723,1.58,0.045,0.031,0.074,21.4,19.82,22.32,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,45.47,39.7,52.04,44.33,38.72,48.2,0,0,0,0,0,0,0.835,0,0.42,0.17,0.83,0.17,44.7
741477600000,1993,7,1992,10,31,1.65,0.537,1.11,64181,115.6,115.6,86.26,3,2,2.225806451612903,614.6,503.7,752.5,414,276.7,200.5,186,227,3.667e-15,-5.684e-14,5.684e-14,0.334,0.247,0.451,414,276.7,566.5,990,990,990,966.3,965.9,966.9,23.7,23.1,24.1,0.213,0.161,0.288,0.0959,0.0296,0.179,0.0041,0.0012,0.0078,0.504,0.32,0.664,0.021,0.013,0.029,23.15,22.43,23.81,0.95,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.939,40.27,30.24,52.42,39.03,29.33,48.2,0,0,0,0,0,0,0.479,0,0.54,0.33,0.67,0.33,38.9
744156000000,1993,8,1992,11,31,1.12,0.493,0.628,37816.9,66.99,66.99,50.83,2,1,1.4838709677419355,418.4,354.6,497.9,234.4,170.6,184,184,184,2.75e-15,-2.842e-14,2.842e-14,0.444,0.37,0.519,234.4,170.6,313.9,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.143,0.121,0.171,0.0202,0.0103,0.0472,0.00083,0.00041,0.002,0.334,0.26,0.41,0.014,0.011,0.017,24.19,23.79,24.52,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.939,37.88,25.8,52.1,36.77,25.03,48.2,0,0,0,0,0,0,0.282,0,0.492,0.44,0.56,0.44,33.8
746834400000,1993,9,1992,12,30,0.773,0.358,0.415,25757.9,47.96,47.96,35.77,1,1,1,298.2,259.5,351.1,160.2,121.5,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.467,0.393,0.532,160.2,121.5,213.1,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.113,0.0992,0.132,0.00937,0.00608,0.0139,0.00037,0.00024,0.00056,0.281,0.212,0.376,0.011,0.0084,0.015,24.82,24.47,25.05,0.942,0.927,0.957,0.973,0.97,0.98,0.917,0.899,0.938,36.72,27.66,48.93,35.77,26.83,47.96,0,0,0,0,0,0,0.199,0,0.358,0.46,0.54,0.46,33.3
749426400000,1993,10,1993,1,31,0.591,0.26,0.331,16760.9,35.73,35.73,22.53,1,1,1,220.7,193,256.5,123.7,96.03,97,97,97,1.834e-15,-1.421e-14,2.842e-14,0.443,0.378,0.503,123.7,96.03,159.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0951,0.0853,0.108,0.00626,0.00391,0.0093,0.00025,0.00015,0.00037,0.211,0.161,0.275,0.0083,0.0063,0.011,25.26,25,25.43,0.72,0,0.942,0.751,0,0.97,0.698,0,0.914,23.22,0,36.83,22.53,0,35.73,0,7,0,0,0.226,0,0.125,0.226,0.26,0.44,0.56,0.44,28.4
752104800000,1993,11,1993,2,30,0.551,0.196,0.355,19452.7,36.4,36.4,27.02,1,1,1,212.6,192.8,228.3,137,99.76,75.67,67,93,-9.474e-16,-1.421e-14,1.421e-14,0.359,0.293,0.482,137,99.76,161.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0973,0.0863,0.105,0.00739,0.00423,0.00946,0.00029,0.00017,0.00037,0.232,0.168,0.275,0.0091,0.0066,0.011,25.28,25.16,25.42,0.78,0,0.942,0.808,0,0.971,0.756,0,0.915,27.85,0,37.5,27.02,0,36.4,0,5,0,0,0.167,0,0.15,0.167,0.196,0.36,0.64,0.36,35.3
754696800000,1993,12,1993,3,31,0.645,0.158,0.487,30873.5,46.4,46.4,41.5,1,1,1,241,220.9,261.9,182,161.9,59,59,59,-1.834e-15,-2.842e-14,0,0.245,0.225,0.267,182,161.9,202.9,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.111,0.104,0.119,0.0112,0.00951,0.013,0.00044,0.00037,0.00051,0.311,0.275,0.348,0.012,0.011,0.014,25.05,24.9,25.2,0.949,0.942,0.955,0.978,0.971,0.98,0.928,0.915,0.936,42.41,37.71,47.34,41.5,36.62,46.4,0,0,0,0,0,0,0.231,0,0.158,0.24,0.76,0.24,47.9
757375200000,1994,1,1993,4,31,0.975,0.196,0.779,47365.2,96.4,96.4,63.66,2,1,1.6451612903225807,364,260.9,549,291,187.8,73,73,73,-9.168e-16,-5.684e-14,2.842e-14,0.213,0.133,0.28,291,187.8,476.1,990,990,990,965.2,964.7,966.1,24.8,23.9,25.3,0.152,0.115,0.219,0.0435,0.0117,0.124,0.0018,0.00046,0.0052,0.382,0.242,0.606,0.015,0.0097,0.025,24.4,23.32,24.93,0.948,0.923,0.958,0.976,0.97,0.98,0.925,0.895,0.939,41.1,25.76,52.05,39.91,24.99,48.2,0,0,0,0,0,0,0.354,0,0.196,0.2,0.8,0.2,48.6
760053600000,1994,2,1993,5,28,1.94,0.237,1.7,94135.9,184.7,184.7,140.1,4,2,3.25,799.9,566.3,1083,702.1,481.3,97.86,85,105,-1.015e-14,-1.137e-13,0,0.125,0.097,0.15,702.1,481.3,977.8,990,990,990,967.1,966.1,968.2,22.9,21.8,23.9,0.367,0.223,0.593,0.262,0.126,0.412,0.012,0.0053,0.019,0.863,0.533,1.28,0.038,0.022,0.059,22.05,20.56,23.25,0.955,0.946,0.957,0.978,0.97,0.98,0.934,0.918,0.938,44.38,35.76,52.41,43.17,34.68,48.2,0,0,0,0,0,0,0.778,0,0.24,0.12,0.88,0.12,48.5
762472800000,1994,3,1993,6,31,3.41,0.439,2.8,139508,192.8,192.8,187.5,4,4,4,1273,1091,1421,1110,907.7,163.8,129,183,62.58,-1.137e-13,191.7,0.131,0.0908,0.168,1047,907.7,1100,990,990,990,968.8,968.2,969.2,21.2,20.8,21.8,0.744,0.547,0.861,0.558,0.378,0.648,0.026,0.017,0.031,1.59,1.17,1.81,0.075,0.054,0.087,19.65,18.96,20.64,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.02,43.88,50.45,46.88,43,48.2,0,0,0,0,0,0,1.04,0,0.61,0.13,0.82,0.18,40.9
765151200000,1994,4,1993,7,30,2.41,0.344,2.07,111673,192.8,192.8,155.1,4,3,3.5,930.9,729.3,1215,798.3,604.3,132.7,125,148,3.79e-15,0,1.137e-13,0.144,0.122,0.171,798.3,604.3,1067,990,990,990,967.6,966.8,968.6,22.4,21.4,23.2,0.454,0.303,0.747,0.326,0.205,0.574,0.015,0.0088,0.027,1.03,0.722,1.61,0.046,0.031,0.075,21.38,19.81,22.46,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.61,39.46,51.79,44.48,38.47,48.2,0,0,0,0,0,0,0.862,0,0.34,0.14,0.86,0.14,46.3
767743200000,1994,5,1993,8,31,1.55,0.394,1.15,67500.3,117.1,117.1,90.73,3,2,2.2580645161290325,577.7,468.7,716.4,430.7,321.7,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.259,0.205,0.314,430.7,321.7,569.4,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.214,0.17,0.284,0.104,0.0508,0.181,0.0044,0.0021,0.0078,0.52,0.38,0.664,0.022,0.016,0.029,23.29,22.57,23.91,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,41.85,35.03,52.02,40.66,33.97,48.2,0,0,0,0,0,0,0.504,0,0.4,0.25,0.74,0.26,43.5
770421600000,1994,6,1993,9,30,1.04,0.308,0.728,43656.5,74.51,74.51,60.63,2,1,1.9333333333333333,399.7,344.5,464,280.7,225.5,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.3,0.256,0.345,280.7,225.5,345,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.154,0.135,0.177,0.0329,0.0149,0.0618,0.0013,0.0006,0.0025,0.329,0.251,0.414,0.013,0.01,0.017,24.28,23.9,24.6,0.938,0.924,0.959,0.971,0.97,0.98,0.911,0.896,0.94,33.07,25.79,52.43,31.92,25.02,48.2,0,0,0,0,0,0,0.337,0,0.312,0.3,0.7,0.3,42
773013600000,1994,7,1993,10,31,0.804,0.289,0.515,31968.9,50.58,50.58,42.97,2,1,1.064516129032258,300.2,265.5,341.5,192.2,157.5,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.362,0.316,0.407,192.2,157.5,233.5,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.121,0.109,0.136,0.0121,0.00914,0.0156,0.00048,0.00036,0.00063,0.325,0.248,0.399,0.013,0.01,0.016,24.76,24.52,24.96,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,42.62,25.73,52.46,41.35,24.96,48.2,0,0,0,0,0,0,0.239,0,0.289,0.36,0.64,0.36,39.8
775692000000,1994,8,1993,11,31,0.615,0.249,0.366,22731.9,38.2,38.2,30.55,1,1,1,229.6,204,262.5,136.6,111,93,93,93,-1.834e-15,-2.842e-14,1.421e-14,0.407,0.354,0.456,136.6,111,169.5,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.1,0.0909,0.112,0.00737,0.00518,0.0102,0.00029,0.0002,0.0004,0.234,0.188,0.293,0.0092,0.0074,0.012,25.19,24.96,25.39,0.932,0.918,0.945,0.97,0.97,0.974,0.905,0.891,0.921,31.49,25.37,39.21,30.55,24.61,38.2,0,0,0,0,0,0,0.17,0,0.249,0.4,0.6,0.4,37
778370400000,1994,9,1993,12,30,0.44,0.187,0.254,15659.7,29.08,29.08,21.75,1,1,1,169.9,146.6,201.5,97.91,74.55,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.427,0.357,0.491,97.91,74.55,129.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0842,0.076,0.0954,0.00407,0.00209,0.00676,0.00016,0.000082,0.00026,0.163,0.121,0.219,0.0064,0.0048,0.0086,25.38,25.37,25.38,0.924,0.911,0.939,0.966,0.96,0.97,0.893,0.883,0.902,22.5,17.4,29.98,21.75,16.7,29.08,0,0,0,0,0,0,0.121,0,0.186,0.42,0.58,0.42,35.6
780962400000,1994,10,1994,1,31,0.362,0.139,0.223,13742.1,20.76,20.76,18.47,1,1,1,135.1,125.5,146.3,83.14,73.5,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.386,0.355,0.414,83.14,73.5,94.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0721,0.0794,0.00282,0.002,0.00376,0.00011,0.000078,0.00015,0.133,0.116,0.153,0.0052,0.0045,0.006,25.37,25.35,25.38,0.929,0.917,0.94,0.962,0.96,0.966,0.893,0.886,0.903,19.2,17.06,21.48,18.47,16.38,20.76,0,0,0,0,0,0,0.103,0,0.139,0.38,0.62,0.38,38
783640800000,1994,11,1994,2,30,0.337,0.13,0.207,12832.9,20.72,20.72,17.82,1,1,1,129.9,126.3,144.1,79.86,76.32,50,50,50,-1.895e-15,-1.421e-14,1.421e-14,0.385,0.347,0.396,79.86,76.32,94.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0727,0.079,0.00254,0.00224,0.00375,0.0001,0.000088,0.00015,0.127,0.12,0.152,0.005,0.0047,0.006,25.37,25.35,25.38,0.934,0.917,0.939,0.961,0.96,0.966,0.897,0.886,0.901,18.56,17.83,21.44,17.82,17.12,20.72,0,0,0,0,0,0,0.099,0,0.13,0.39,0.61,0.39,38.1
786232800000,1994,12,1994,3,31,0.427,0.158,0.269,16475.1,26.6,26.6,22.14,1,1,1,159.5,149.3,178.3,100.5,90.28,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.371,0.331,0.395,100.5,90.28,119.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0827,0.079,0.0893,0.00429,0.00342,0.00589,0.00017,0.00013,0.00023,0.165,0.147,0.199,0.0065,0.0058,0.0078,25.35,25.35,25.36,0.915,0.911,0.924,0.968,0.964,0.97,0.886,0.882,0.897,22.87,20.67,27.42,22.14,19.94,26.6,0,0,0,0,0,0,0.123,0,0.158,0.37,0.63,0.37,38.6
788911200000,1995,1,1994,4,31,0.486,0.196,0.291,17888.3,26.88,26.88,24.04,1,1,1,181.5,166,193.3,108.5,92.96,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.403,0.378,0.44,108.5,92.96,120.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0818,0.0914,0.00497,0.00365,0.00598,0.00019,0.00014,0.00023,0.181,0.153,0.202,0.0071,0.006,0.0079,25.38,25.38,25.38,0.918,0.911,0.925,0.969,0.966,0.97,0.89,0.883,0.897,24.8,21.26,27.71,24.04,20.53,26.88,0,0,0,0,0,0,0.134,0,0.195,0.4,0.6,0.4,36.8
791589600000,1995,2,1994,5,28,0.541,0.206,0.335,18539.5,43.43,43.43,27.59,1,1,1,223.6,192.5,275.9,138.6,107.5,85,85,85,3.045e-15,-1.421e-14,2.842e-14,0.383,0.308,0.442,138.6,107.5,190.9,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0989,0.0879,0.117,0.00753,0.00489,0.012,0.0003,0.00019,0.00048,0.236,0.18,0.33,0.0093,0.0071,0.013,25.22,24.87,25.41,0.802,0,0.952,0.833,0,0.98,0.779,0,0.933,28.39,0,44.31,27.59,0,43.43,0,4,0,0,0.143,0,0.153,0.143,0.206,0.38,0.62,0.38,34.3
794008800000,1995,3,1994,6,31,1.08,0.287,0.789,47801.1,79.41,79.41,64.25,2,1,1.7741935483870968,401.7,282.2,472.8,294.7,175.2,107,107,107,0,-2.842e-14,2.842e-14,0.274,0.226,0.379,294.7,175.2,365.8,990,990,990,965.4,964.8,965.7,24.6,24.3,25.2,0.157,0.115,0.182,0.043,0.0106,0.0716,0.0018,0.00042,0.003,0.372,0.249,0.443,0.015,0.01,0.018,24.23,23.83,24.87,0.946,0.924,0.959,0.974,0.97,0.98,0.921,0.896,0.94,38.18,25.88,51.44,37.15,25.11,48.2,0,0,0,0,0,0,0.357,0,0.291,0.27,0.73,0.27,44.3
796687200000,1995,4,1994,7,30,1.08,0.324,0.754,45245,73.8,73.8,62.84,2,2,2,416,366.4,467.3,291,241.4,125,125,125,9.474e-16,0,2.842e-14,0.301,0.267,0.341,291,241.4,342.3,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.159,0.141,0.177,0.0365,0.0163,0.0606,0.0015,0.00066,0.0025,0.334,0.263,0.411,0.014,0.011,0.017,24.2,23.89,24.51,0.938,0.927,0.947,0.97,0.97,0.972,0.91,0.899,0.92,32.39,26.88,37.98,31.42,26.07,36.9,0,0,0,0,0,0,0.349,0,0.326,0.3,0.7,0.3,41.9
799279200000,1995,5,1994,8,31,0.772,0.394,0.378,23341.7,47.87,47.87,31.37,1,1,1,288.3,230.5,360.1,141.3,83.5,147,147,147,-3.226e-21,-2.842e-14,2.842e-14,0.519,0.408,0.638,141.3,83.5,213.1,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.106,0.0858,0.132,0.00776,0.00285,0.0139,0.00031,0.00011,0.00056,0.247,0.144,0.376,0.0099,0.0057,0.015,24.89,24.42,25.27,0.934,0.912,0.957,0.972,0.961,0.98,0.907,0.882,0.938,32.25,19.07,48.85,31.37,18.32,47.87,0,0,0,0,0,0,0.174,0,0.394,0.51,0.49,0.51,30.2
801957600000,1995,6,1994,9,30,0.516,0.308,0.208,5205.69,23.91,23.91,7.23,1,1,1,199.2,175.8,227.5,80.19,56.81,119,119,119,-1.658e-15,-1.421e-14,1.421e-14,0.601,0.523,0.677,80.19,56.81,108.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0832,0.075,0.0932,0.00257,0.000579,0.00497,0.0001,0.000023,0.0002,0.137,0.0948,0.187,0.0053,0.0037,0.0074,25.41,25.25,25.46,0.305,0,0.924,0.323,0,0.97,0.296,0,0.891,7.471,0,24.65,7.23,0,23.91,0,20,0,0,0.667,0,0.0402,0.667,0.308,0.6,0.4,0.6,10.1
804549600000,1995,7,1994,10,31,0.422,0.289,0.0699,0,0,0,0,1,0,0.45161290322580644,157.6,144.4,174.4,49.62,36.36,108,108,108,23.54,-1.421e-14,49.49,0.687,0.619,0.748,26.08,0,66.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0722,0.0708,0.077,0.000297,0,0.0014,0.000012,0,0.000055,0.0818,0.0708,0.111,0.0032,0.0028,0.0043,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,17,14,0,0.548,0.452,0,0,1,0.3521,0.68,0.17,0.83,0
807228000000,1995,8,1994,11,31,0.34,0.249,0,0,0,0,0,0,0,0,126.8,114,142.4,33.79,21.01,93,93,93,33.79,21.01,49.45,0.736,0.653,0.816,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.34,0.73,0,1,0
809906400000,1995,9,1994,12,30,0.242,0.187,0,0,0,0,0,0,0,0,93.35,80.65,112.1,21.35,8.65,72,72,72,21.35,8.65,40.1,0.778,0.642,0.893,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.242,0.77,0,1,0
812498400000,1995,10,1995,1,31,0.184,0.139,0,0,0,0,0,0,0,0,68.81,63.48,79.83,16.81,11.48,52,52,52,16.81,11.48,27.83,0.759,0.651,0.819,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.184,0.76,0,1,0
815176800000,1995,11,1995,2,30,0.219,0.13,0.00953,0,0,0,0,1,0,0.06666666666666667,84.34,68.16,106.4,34.34,18.16,50,50,50,30.66,0,49.83,0.605,0.47,0.734,3.677,0,56.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000292,0,0.000543,0.0000011,0,0.000021,0.072,0.0708,0.09,0.0028,0.0028,0.0035,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,2,0,0.933,0.0667,0,0,1,0.2095,0.59,0.044,0.96,0
817768800000,1995,12,1995,3,31,0.328,0.158,0.166,5719.48,14.8,14.8,7.687,1,0,0.967741935483871,122.4,108.9,127.5,63.41,49.86,59,59,59,1.608,-7.105e-15,49.86,0.482,0.463,0.542,61.8,0,68.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00114,0,0.00157,0.000045,0,0.000062,0.0998,0.0708,0.108,0.0039,0.0028,0.0042,25.4,25.39,25.43,0.488,0,0.905,0.526,0,0.96,0.469,0,0.869,8.008,0,15.42,7.687,0,14.8,1,13,0,0.0323,0.419,0,0.0427,0.452,0.162,0.48,0.51,0.49,17.4
820447200000,1996,1,1995,4,31,0.431,0.196,0.223,11884.9,33.36,33.36,15.97,1,0,0.9032258064516129,161,121.7,221.2,87.99,48.71,73,73,73,4.758,-1.421e-14,49.8,0.467,0.33,0.6,83.23,0,148.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0807,0.0708,0.101,0.00324,0,0.00835,0.00013,0,0.00033,0.144,0.0708,0.252,0.0057,0.0028,0.0099,25.38,25.22,25.43,0.653,0,0.938,0.686,0,0.97,0.631,0,0.91,16.51,0,34.39,15.97,0,33.36,3,6,0,0.0968,0.194,0,0.0887,0.29,0.208,0.45,0.52,0.48,27.6
823125600000,1996,2,1995,5,29,0.732,0.213,0.519,32180.5,60.94,60.94,46.24,2,1,1.2413793103448276,292,229.7,364.8,207,144.7,85,85,85,6.86e-15,0,2.842e-14,0.295,0.233,0.37,207,144.7,279.8,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.123,0.101,0.149,0.0141,0.00805,0.0311,0.00056,0.00032,0.0013,0.318,0.242,0.389,0.013,0.0097,0.016,24.81,24.46,25.17,0.946,0.922,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.77,25.61,52.03,39.62,24.84,48.2,0,0,0,0,0,0,0.257,0,0.213,0.29,0.71,0.29,44
825631200000,1996,3,1995,6,31,1.46,0.287,1.18,69053.3,128.1,128.1,92.81,3,2,2.3548387096774195,546.6,377.6,728.7,439.6,270.6,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.204,0.147,0.283,439.6,270.6,621.7,990,990,990,966,965.3,966.8,24,23.2,24.7,0.217,0.149,0.308,0.111,0.0267,0.216,0.0047,0.0011,0.0093,0.522,0.301,0.747,0.022,0.012,0.032,23.43,22.44,24.41,0.95,0.934,0.958,0.976,0.97,0.98,0.927,0.906,0.939,40.62,30.26,52.65,39.48,29.35,48.2,0,0,0,0,0,0,0.516,0,0.28,0.2,0.81,0.19,47.3
828309600000,1996,4,1995,7,30,1.77,0.324,1.45,83104.7,127.2,127.2,115.4,3,2,2.8,684.2,557,744.6,559.2,432,125,125,125,1.895e-15,-5.684e-14,5.684e-14,0.184,0.168,0.224,559.2,432,619.6,990,990,990,966.6,966.1,966.9,23.4,23.1,23.9,0.277,0.208,0.312,0.176,0.103,0.215,0.0076,0.0043,0.0093,0.668,0.545,0.748,0.029,0.023,0.032,22.7,22.37,23.35,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,42.85,35.61,52.63,41.66,34.54,48.2,0,0,0,0,0,0,0.641,0,0.32,0.18,0.82,0.18,47
830901600000,1996,5,1995,8,31,1.14,0.394,0.747,44956.7,86.03,86.03,60.43,2,1,1.7096774193548387,425.9,335.3,546.9,278.9,188.3,147,147,147,9.168e-16,-2.842e-14,2.842e-14,0.353,0.269,0.438,278.9,188.3,399.9,990,990,990,965.5,965.1,966.1,24.5,23.9,24.9,0.155,0.123,0.197,0.0359,0.0118,0.0878,0.0015,0.00047,0.0037,0.362,0.253,0.498,0.015,0.01,0.021,24.13,23.44,24.59,0.945,0.924,0.959,0.974,0.97,0.98,0.921,0.896,0.939,37.98,25.73,51.82,36.89,24.96,48.2,0,0,0,0,0,0,0.336,0,0.393,0.35,0.66,0.34,39.4
833580000000,1996,6,1995,9,30,0.738,0.308,0.43,26788.2,48.06,48.06,37.21,1,1,1,284.8,247.8,331.7,165.8,128.8,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.421,0.359,0.48,165.8,128.8,212.7,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.113,0.1,0.13,0.00984,0.00669,0.0138,0.00039,0.00026,0.00055,0.29,0.223,0.374,0.012,0.0088,0.015,24.87,24.57,25.09,0.944,0.93,0.957,0.974,0.97,0.98,0.919,0.902,0.938,38.17,29.48,49.05,37.21,28.59,48.06,0,0,0,0,0,0,0.207,0,0.308,0.42,0.58,0.42,36.3
836172000000,1996,7,1995,10,31,0.588,0.289,0.299,14918.3,30.73,30.73,20.05,1,1,1,219.5,197.2,245.8,111.5,89.18,108,108,108,-1.375e-15,-1.421e-14,1.421e-14,0.494,0.439,0.548,111.5,89.18,137.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0929,0.085,0.102,0.00523,0.00333,0.00747,0.00021,0.00013,0.00029,0.191,0.151,0.238,0.0075,0.0059,0.0094,25.29,25.09,25.44,0.714,0,0.934,0.751,0,0.97,0.693,0,0.906,20.67,0,31.68,20.05,0,30.73,0,7,0,0,0.226,0,0.111,0.226,0.289,0.49,0.51,0.49,25.4
838850400000,1996,8,1995,11,31,0.449,0.249,0.2,0,0,0,0,1,1,1,167.6,148.2,195.8,74.61,55.23,93,93,93,2.521e-15,-1.421e-14,1.421e-14,0.559,0.475,0.627,74.61,55.23,102.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0781,0.0713,0.0881,0.00209,0.000445,0.00449,0.000082,0.000017,0.00018,0.123,0.0888,0.174,0.0048,0.0035,0.0068,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.55,0.45,0.55,0
841528800000,1996,9,1995,12,30,0.318,0.187,0.074,2136.64,16.63,16.63,2.968,1,0,0.4666666666666667,122.7,107.2,146.3,50.72,35.22,72,72,72,22.15,-1.421e-14,49.16,0.592,0.492,0.672,28.57,0,74.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0759,0.000445,0,0.00207,0.000017,0,0.000081,0.0836,0.0708,0.121,0.0033,0.0028,0.0047,25.42,25.38,25.43,0.181,0,0.936,0.192,0,0.96,0.174,0,0.899,3.091,0,17.32,2.968,0,16.63,16,8,0,0.533,0.267,0,0.0165,0.8,0.244,0.59,0.23,0.77,6.72
844120800000,1996,10,1996,1,31,0.253,0.139,0.0136,0,0,0,0,1,0,0.0967741935483871,94.28,87.8,106.4,42.28,35.8,52,52,52,37.19,0,49.75,0.553,0.489,0.592,5.096,0,54.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000219,0,0.000373,8.6e-7,0,0.000015,0.0722,0.0708,0.0871,0.0028,0.0028,0.0034,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,28,3,0,0.903,0.0968,0,0,1,0.2394,0.55,0.054,0.95,0
846799200000,1996,11,1996,2,30,0.288,0.13,0.12,5521.21,18.94,18.94,7.668,1,0,0.6666666666666666,111.1,88.62,135.4,61.07,38.62,50,50,50,14.91,-7.105e-15,49.83,0.458,0.369,0.564,46.16,0,85.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0759,0.00109,0,0.00301,0.000043,0,0.00012,0.0967,0.0708,0.137,0.0038,0.0028,0.0054,25.4,25.36,25.43,0.429,0,0.937,0.448,0,0.962,0.412,0,0.9,7.983,0,19.68,7.668,0,18.94,10,6,0,0.333,0.2,0,0.0426,0.533,0.168,0.45,0.42,0.58,19.2
849391200000,1996,12,1996,3,31,0.4,0.158,0.242,14921.6,25.68,25.68,20.06,1,1,1,149.4,133.5,174.5,90.42,74.47,59,59,59,3.667e-15,-1.421e-14,1.421e-14,0.397,0.338,0.442,90.42,74.47,115.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0791,0.0735,0.0879,0.00344,0.00208,0.00557,0.00013,0.000082,0.00022,0.147,0.119,0.192,0.0058,0.0047,0.0075,25.36,25.35,25.38,0.925,0.911,0.939,0.964,0.96,0.97,0.892,0.883,0.902,20.79,17.38,26.47,20.06,16.68,25.68,0,0,0,0,0,0,0.111,0,0.158,0.39,0.6,0.4,37.3
852069600000,1997,1,1996,4,31,0.598,0.196,0.402,24938.5,55.45,55.45,33.52,2,1,1.064516129032258,223.1,173.9,326.8,150.1,100.9,73,73,73,1.375e-15,-2.842e-14,2.842e-14,0.339,0.223,0.42,150.1,100.9,253.8,990,990,990,964.6,964.4,965,25.4,25,25.6,0.102,0.0846,0.139,0.00855,0.00433,0.0188,0.00034,0.00017,0.00075,0.245,0.168,0.391,0.0096,0.0066,0.016,25.18,24.69,25.39,0.932,0.911,0.959,0.972,0.969,0.98,0.906,0.883,0.94,32.78,22.89,52.51,31.78,22.19,48.2,0,0,0,0,0,0,0.186,0,0.196,0.33,0.67,0.33,41.7
854748000000,1997,2,1996,5,28,1.42,0.206,1.21,70591.6,142,142,105,3,2,2.5714285714285716,586.7,346.2,783.7,501.7,261.2,85,85,85,-2.03e-15,-5.684e-14,0,0.153,0.108,0.246,501.7,261.2,698.7,990,990,990,966.2,965.1,967,23.8,23,24.9,0.244,0.142,0.347,0.147,0.0223,0.268,0.0063,0.0009,0.012,0.595,0.283,0.872,0.025,0.011,0.038,23.19,22.09,24.59,0.951,0.932,0.958,0.977,0.97,0.98,0.929,0.904,0.939,41.84,29.34,51.96,40.74,28.46,48.2,0,0,0,0,0,0,0.584,0,0.21,0.15,0.85,0.15,49.7
857167200000,1997,3,1996,6,31,2.26,0.325,1.93,106869,144.6,144.6,143.6,3,3,3,842.9,797.2,874.2,721.7,668.2,121.2,107,129,0,0,0,0.144,0.126,0.162,721.7,668.2,745.2,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.369,0.338,0.388,0.283,0.247,0.299,0.012,0.011,0.013,0.919,0.829,0.965,0.04,0.036,0.043,21.81,21.64,22.08,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.23,46.15,50.44,47.88,45.23,48.2,0,0,0,0,0,0,0.798,0,0.33,0.14,0.85,0.15,47.3
859845600000,1997,4,1996,7,30,3.25,0.344,2.63,130730,192.8,192.8,181.6,4,3,3.9,1255,861.8,1487,1122,736.8,132.7,125,148,106.6,-1.137e-13,249.3,0.108,0.0848,0.145,1016,736.8,1100,990,990,990,968.7,967.3,969.4,21.3,20.6,22.7,0.733,0.383,0.904,0.546,0.293,0.648,0.026,0.013,0.032,1.56,0.95,1.85,0.074,0.042,0.09,19.75,18.71,21.7,0.954,0.952,0.957,0.98,0.976,0.98,0.934,0.93,0.938,47.86,39.85,52.04,46.6,38.88,48.2,0,0,0,0,0,0,1.01,0,0.62,0.11,0.81,0.19,40.2
862437600000,1997,5,1996,8,31,2.47,0.433,2.04,110097,192.8,192.8,148,4,3,3.4193548387096775,922.2,691,1294,760.6,544,161.5,147,192,0.06129,0,1.9,0.178,0.148,0.213,760.6,544,1100,990,990,990,967.6,966.7,968.8,22.4,21.2,23.3,0.429,0.269,0.797,0.307,0.164,0.648,0.014,0.007,0.031,0.977,0.621,1.75,0.044,0.027,0.082,21.47,19.43,22.72,0.955,0.95,0.957,0.979,0.973,0.98,0.935,0.924,0.938,44.4,38.38,51.49,43.33,37.33,48.2,0,0,0,0,0,0,0.822,0,0.43,0.18,0.83,0.17,44.6
865116000000,1997,6,1996,9,30,1.42,0.308,1.11,65192.5,116,116,90.55,3,2,2.2333333333333334,546.7,442.7,679.8,427.7,323.7,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.221,0.175,0.269,427.7,323.7,560.8,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.21,0.169,0.276,0.102,0.0518,0.176,0.0043,0.0021,0.0075,0.516,0.382,0.647,0.022,0.016,0.028,23.43,22.73,24.03,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,42.28,35.34,52.46,41.03,34.28,48.2,0,0,0,0,0,0,0.503,0,0.31,0.22,0.78,0.22,45.9
867708000000,1997,7,1996,10,31,1.01,0.362,0.646,39158.9,65.33,65.33,52.63,2,1,1.5806451612903225,376.3,324.3,438.1,241.3,189.3,135,135,135,0,-2.842e-14,2.842e-14,0.362,0.308,0.416,241.3,189.3,303.1,990,990,990,965.3,965,965.6,24.7,24.4,25,0.142,0.123,0.163,0.0204,0.0118,0.042,0.00083,0.00047,0.0017,0.326,0.252,0.402,0.013,0.01,0.016,24.4,24.08,24.65,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.16,25.66,52.17,36.01,24.89,48.2,0,0,0,0,0,0,0.292,0,0.364,0.36,0.64,0.36,38.8
870386400000,1997,8,1996,11,31,0.731,0.268,0.462,28972.7,46.45,46.45,38.94,1,1,1,272.7,236.6,320.2,172.6,143.6,100.1,93,115,4.584e-15,-2.842e-14,2.842e-14,0.367,0.327,0.4,172.6,143.6,205.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.102,0.126,0.0104,0.00795,0.0132,0.00041,0.00031,0.00053,0.299,0.247,0.359,0.012,0.0097,0.014,24.91,24.64,25.13,0.946,0.936,0.956,0.975,0.97,0.98,0.923,0.908,0.937,39.91,33.13,47.39,38.94,32.14,46.45,0,0,0,0,0,0,0.216,0,0.269,0.37,0.63,0.37,39.6
873064800000,1997,9,1996,12,30,0.524,0.187,0.338,20997.9,36.41,36.41,29.16,1,1,1,202.2,177.5,233.5,130.2,105.5,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.358,0.308,0.406,130.2,105.5,161.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0956,0.0869,0.107,0.00682,0.00472,0.00948,0.00027,0.00018,0.00037,0.221,0.177,0.277,0.0086,0.0069,0.011,25.32,25.12,25.38,0.929,0.915,0.942,0.97,0.97,0.971,0.901,0.887,0.915,30.06,24.01,37.51,29.16,23.29,36.41,0,0,0,0,0,0,0.162,0,0.186,0.36,0.65,0.35,40.1
875656800000,1997,10,1997,1,31,0.422,0.139,0.282,17338.7,27.77,27.77,23.3,1,1,1,157.4,143,176.1,105.4,91.04,52,52,52,-2.292e-15,-1.421e-14,1.421e-14,0.332,0.295,0.364,105.4,91.04,124.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0833,0.0783,0.0899,0.00471,0.00349,0.0063,0.00018,0.00014,0.00025,0.173,0.147,0.206,0.0068,0.0058,0.0081,25.34,25.34,25.35,0.918,0.911,0.928,0.969,0.965,0.97,0.889,0.883,0.9,24.06,20.83,28.63,23.3,20.09,27.77,0,0,0,0,0,0,0.129,0,0.14,0.33,0.67,0.33,41.1
878335200000,1997,11,1997,2,30,0.41,0.13,0.28,17201.7,26.39,26.39,23.89,1,1,1,158,144.1,168.5,108,94.13,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.317,0.297,0.347,108,94.13,118.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.079,0.0876,0.00493,0.00375,0.00582,0.00019,0.00015,0.00023,0.177,0.152,0.196,0.0069,0.006,0.0077,25.34,25.34,25.35,0.918,0.912,0.924,0.969,0.966,0.97,0.89,0.883,0.896,24.64,21.45,27.2,23.89,20.73,26.39,0,0,0,0,0,0,0.133,0,0.13,0.32,0.68,0.32,42
880927200000,1997,12,1997,3,31,0.455,0.158,0.297,18278,28.01,28.01,24.57,1,1,1,169.9,159.7,184.1,110.9,100.7,59,59,59,1.834e-15,-1.421e-14,1.421e-14,0.348,0.321,0.369,110.9,100.7,125,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0863,0.0827,0.0913,0.00517,0.00431,0.00638,0.0002,0.00017,0.00025,0.184,0.166,0.209,0.0072,0.0065,0.0082,25.36,25.35,25.36,0.918,0.911,0.928,0.97,0.969,0.97,0.891,0.883,0.901,25.33,22.82,28.88,24.57,22.12,28.01,0,0,0,0,0,0,0.136,0,0.158,0.35,0.65,0.35,40.2
883605600000,1998,1,1997,4,31,0.683,0.196,0.488,30235.6,62.5,62.5,40.64,2,1,1.2258064516129032,255.1,183.2,359.3,182.1,110.2,73,73,73,-2.292e-15,-2.842e-14,2.842e-14,0.297,0.203,0.398,182.1,110.2,286.3,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.113,0.0878,0.15,0.0123,0.00512,0.0341,0.00049,0.0002,0.0014,0.275,0.184,0.382,0.011,0.0072,0.015,25.03,24.48,25.39,0.938,0.918,0.959,0.973,0.97,0.98,0.913,0.89,0.939,35.3,25.19,51.39,34.29,24.43,48.2,0,0,0,0,0,0,0.226,0,0.195,0.29,0.71,0.29,44.3
886284000000,1998,2,1997,5,28,1.36,0.206,1.15,67276.3,129.1,129.1,100.1,3,2,2.5,560.3,367.3,709.3,475.3,282.3,85,85,85,4.06e-15,0,5.684e-14,0.16,0.12,0.231,475.3,282.3,624.3,990,990,990,966.1,965.2,966.7,23.9,23.3,24.8,0.231,0.15,0.305,0.132,0.0322,0.218,0.0056,0.0013,0.0094,0.56,0.315,0.746,0.024,0.013,0.032,23.34,22.52,24.45,0.951,0.936,0.958,0.976,0.97,0.98,0.928,0.908,0.938,40.99,31.69,52.29,39.9,30.74,48.2,0,0,0,0,0,0,0.556,0,0.21,0.15,0.85,0.15,49.5
888703200000,1998,3,1997,6,31,2.19,0.287,1.9,105812,178.6,178.6,142.2,4,3,3.3225806451612905,817.7,707.4,1044,710.7,600.4,107,107,107,0,0,0,0.133,0.102,0.151,710.7,600.4,937,990,990,990,967.2,966.7,968,22.8,22,23.3,0.373,0.296,0.558,0.27,0.202,0.392,0.012,0.0087,0.018,0.874,0.711,1.21,0.038,0.031,0.055,21.96,20.75,22.56,0.955,0.952,0.957,0.98,0.974,0.98,0.936,0.928,0.938,43.97,39.28,51.38,42.96,38.28,48.2,0,0,0,0,0,0,0.79,0,0.29,0.13,0.87,0.13,48.3
891381600000,1998,4,1997,7,30,3.29,0.364,2.76,136757,192.8,192.8,189.9,4,4,4,1268,1065,1403,1128,916.7,140.3,125,148,64.48,-1.137e-13,154.6,0.111,0.0928,0.139,1063,916.7,1100,990,990,990,968.7,968.1,969.2,21.3,20.8,21.9,0.766,0.555,0.86,0.579,0.383,0.648,0.027,0.017,0.031,1.64,1.19,1.81,0.077,0.054,0.087,19.62,19.02,20.71,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.72,44.46,50.55,47.48,43.58,48.2,0,0,0,0,0,0,1.06,0,0.53,0.11,0.84,0.16,41.6
893973600000,1998,5,1997,8,31,2.14,0.394,1.74,96888.5,171,171,130.2,4,2,3.096774193548387,797.5,609.3,1041,650.5,462.3,147,147,147,1.834e-15,-5.684e-14,1.137e-13,0.189,0.141,0.241,650.5,462.3,894.4,990,990,990,967.1,966.3,968,22.9,22,23.7,0.338,0.223,0.528,0.233,0.117,0.372,0.01,0.005,0.017,0.798,0.538,1.14,0.035,0.023,0.052,22.11,20.83,23.07,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.59,35.14,51.97,42.35,34.08,48.2,0,0,0,0,0,0,0.723,0,0.4,0.18,0.81,0.19,45.3
896652000000,1998,6,1997,9,30,1.27,0.308,0.96,57204.9,96.4,96.4,79.45,2,2,2,489.4,402,598.6,370.4,283,119,119,119,0,-5.684e-14,5.684e-14,0.247,0.199,0.296,370.4,283,479.6,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.186,0.155,0.23,0.0738,0.0326,0.125,0.0031,0.0013,0.0053,0.452,0.321,0.622,0.019,0.013,0.026,23.75,23.08,24.27,0.949,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.9,31.55,51.91,39.73,30.6,48.2,0,0,0,0,0,0,0.441,0,0.31,0.24,0.76,0.24,45
899244000000,1998,7,1997,10,31,0.918,0.289,0.628,38300.6,62.71,62.71,51.48,2,1,1.5161290322580645,342.6,295.6,397.3,234.6,187.6,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.318,0.272,0.365,234.6,187.6,289.3,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.136,0.12,0.156,0.0184,0.0117,0.0356,0.00074,0.00047,0.0014,0.323,0.25,0.4,0.013,0.01,0.016,24.56,24.28,24.79,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.896,0.94,38.21,25.86,52.58,36.94,25.08,48.2,0,0,0,0,0,0,0.286,0,0.29,0.31,0.68,0.32,41.7
901922400000,1998,8,1997,11,31,0.686,0.249,0.437,27318.6,45.51,45.51,36.72,1,1,1,256,225.3,293.1,163,132.3,93,93,93,-9.168e-16,-2.842e-14,2.842e-14,0.365,0.317,0.413,163,132.3,200.2,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.109,0.0985,0.122,0.00961,0.007,0.0128,0.00038,0.00028,0.00051,0.281,0.227,0.348,0.011,0.0089,0.014,25.01,24.78,25.22,0.943,0.932,0.955,0.974,0.97,0.98,0.918,0.904,0.936,37.7,30.49,46.44,36.72,29.58,45.51,0,0,0,0,0,0,0.204,0,0.249,0.36,0.64,0.36,39.8
904600800000,1998,9,1997,12,30,0.493,0.187,0.306,18934.2,33.85,33.85,26.3,1,1,1,190,166.8,222.3,118,94.82,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.382,0.324,0.432,118,94.82,150.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0831,0.103,0.00578,0.00381,0.00853,0.00023,0.00015,0.00033,0.199,0.157,0.257,0.0078,0.0062,0.01,25.35,25.21,25.38,0.923,0.911,0.939,0.97,0.967,0.97,0.895,0.883,0.911,27.12,21.63,34.89,26.3,20.91,33.85,0,0,0,0,0,0,0.146,0,0.187,0.38,0.62,0.38,38.4
907192800000,1998,10,1998,1,31,0.381,0.139,0.242,14882.1,25.18,25.18,20,1,1,1,142.2,127.2,165.5,90.23,75.18,52,52,52,-2.75e-15,-1.421e-14,1.421e-14,0.368,0.314,0.409,90.23,75.18,113.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0727,0.0862,0.00342,0.00214,0.00539,0.00013,0.000084,0.00021,0.146,0.119,0.187,0.0057,0.0047,0.0073,25.36,25.34,25.38,0.925,0.911,0.94,0.964,0.96,0.97,0.892,0.882,0.903,20.73,17.6,25.95,20,16.89,25.18,0,0,0,0,0,0,0.111,0,0.139,0.36,0.64,0.36,39.1
909871200000,1998,11,1998,2,30,0.378,0.13,0.248,15232.9,23.55,23.55,21.16,1,1,1,145.9,126.4,156.7,95.85,76.36,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.344,0.319,0.396,95.85,76.36,106.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0796,0.0727,0.0834,0.0039,0.00224,0.00482,0.00015,0.000088,0.00019,0.155,0.121,0.175,0.0061,0.0047,0.0069,25.35,25.34,25.38,0.919,0.911,0.939,0.967,0.96,0.97,0.888,0.883,0.901,21.87,17.84,24.28,21.16,17.13,23.55,0,0,0,0,0,0,0.118,0,0.13,0.34,0.66,0.34,40.3
912463200000,1998,12,1998,3,31,0.51,0.158,0.352,21940,41.61,41.61,29.49,1,1,1,190.5,158.1,241.2,131.5,99.07,59,59,59,-2.75e-15,-1.421e-14,0,0.314,0.245,0.373,131.5,99.07,182.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0936,0.0821,0.111,0.00692,0.00417,0.0112,0.00027,0.00016,0.00044,0.22,0.163,0.311,0.0086,0.0064,0.012,25.31,25.04,25.36,0.929,0.912,0.949,0.971,0.968,0.98,0.902,0.883,0.93,30.36,22.46,42.46,29.49,21.75,41.61,0,0,0,0,0,0,0.164,0,0.158,0.31,0.69,0.31,43
915141600000,1999,1,1998,4,31,1.07,0.196,0.875,52725.2,108.1,108.1,70.87,3,1,1.8387096774193548,399.7,248.6,590.4,326.7,175.6,73,73,73,-3.667e-15,-5.684e-14,5.684e-14,0.196,0.124,0.294,326.7,175.6,517.4,990,990,990,965.4,964.7,966.3,24.6,23.7,25.3,0.165,0.111,0.242,0.0586,0.0107,0.147,0.0024,0.00042,0.0062,0.41,0.247,0.6,0.017,0.0099,0.025,24.21,23.18,25.01,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,40.75,26.27,51.83,39.56,25.48,48.2,0,0,0,0,0,0,0.394,0,0.195,0.18,0.82,0.18,49.3
917820000000,1999,2,1998,5,28,2.39,0.321,2.06,109732,191.1,191.1,163.3,4,3,3.6785714285714284,985.9,613.6,1207,853.2,508.6,132.7,105,162,-4.06e-15,-1.137e-13,1.137e-13,0.136,0.115,0.171,853.2,508.6,1045,990,990,990,967.8,966.4,968.6,22.2,21.4,23.6,0.506,0.242,0.711,0.354,0.141,0.524,0.016,0.006,0.024,1.11,0.554,1.52,0.05,0.023,0.071,21.11,19.93,23.09,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.919,0.938,45.32,36.36,51.84,44.26,35.27,48.2,0,0,0,0,0,0,0.907,0,0.33,0.13,0.86,0.14,45.9
920239200000,1999,3,1998,6,31,4.11,0.49,2.93,138582,192.8,192.8,186.3,4,4,4,1536,1221,2224,1353,1038,183,183,183,257.5,0,940.9,0.122,0.0823,0.15,1096,1038,1100,990,990,990,969.6,968.6,971.6,20.4,18.4,21.4,0.858,0.706,0.926,0.639,0.509,0.648,0.031,0.024,0.035,1.8,1.5,1.87,0.088,0.07,0.1,18.61,16.49,19.9,0.952,0.946,0.955,0.98,0.98,0.98,0.933,0.928,0.936,47.59,42.08,50.02,46.57,41.24,48.2,0,0,0,0,0,0,1.03,0,1.18,0.12,0.71,0.29,33.7
922917600000,1999,4,1998,7,30,6.72,0.562,2.85,111498,163.5,163.5,154.9,4,4,4,2591,2280,2767,2374,2063,217,217,217,1274,962.5,1450,0.084,0.0784,0.0952,1100,1100,1100,990,990,990,972.5,971.8,973,17.5,17,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.6,15.17,16.35,0.943,0.942,0.946,0.975,0.973,0.98,0.92,0.916,0.927,39.69,38.54,41.72,38.71,37.49,40.87,0,0,0,0,0,0,0.86,0,3.87,0.084,0.42,0.58,16.6
925509600000,1999,5,1998,8,31,4.64,0.659,2.92,133295,192.8,192.8,179.2,4,4,4,1731,1167,2354,1485,975.4,246.2,192,276,393.7,0,978.3,0.144,0.117,0.177,1091,975.4,1100,990,990,990,970.2,968.4,972,19.8,18,21.6,0.88,0.614,0.926,0.63,0.411,0.648,0.032,0.019,0.036,1.81,1.3,1.87,0.092,0.06,0.1,18,16.17,20.28,0.95,0.946,0.955,0.98,0.979,0.98,0.931,0.925,0.936,45.74,41.23,49.81,44.79,40.36,48.2,0,0,0,0,0,0,0.995,0,1.72,0.14,0.63,0.37,28.7
928188000000,1999,6,1998,9,30,2.26,0.417,1.84,100814,181.9,181.9,140,4,3,3.2666666666666666,870.4,695.4,1132,709.4,534.4,161,161,161,-7.579e-15,-1.137e-13,1.137e-13,0.189,0.142,0.232,709.4,534.4,970.6,990,990,990,967.4,966.7,968.3,22.6,21.7,23.3,0.383,0.267,0.603,0.268,0.158,0.409,0.012,0.0068,0.019,0.886,0.608,1.28,0.039,0.026,0.059,21.74,20.41,22.71,0.955,0.949,0.957,0.979,0.971,0.98,0.934,0.922,0.938,44.08,37.67,52.05,42.94,36.58,48.2,0,0,0,0,0,0,0.778,0,0.42,0.18,0.81,0.19,44.6
930780000000,1999,7,1998,10,31,1.51,0.498,1.01,59300.5,102.4,102.4,79.7,3,2,2.032258064516129,563.3,462.7,684.7,377.3,276.7,186,186,186,-5.501e-15,-5.684e-14,5.684e-14,0.335,0.272,0.402,377.3,276.7,498.7,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.195,0.158,0.249,0.0771,0.0296,0.134,0.0032,0.0012,0.0058,0.465,0.316,0.644,0.02,0.013,0.028,23.41,22.76,24,0.95,0.936,0.958,0.975,0.97,0.98,0.926,0.908,0.939,40.47,30.48,52.08,39.3,29.56,48.2,0,0,0,0,0,0,0.443,0,0.5,0.33,0.67,0.33,39.3
933458400000,1999,8,1998,11,31,1.03,0.415,0.611,37076.4,64.86,64.86,49.83,2,1,1.4516129032258065,383.2,324.6,456.9,228.2,169.6,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.409,0.339,0.478,228.2,169.6,301.9,990,990,990,965.3,965,965.7,24.7,24.3,25,0.138,0.117,0.164,0.0184,0.0102,0.0415,0.00075,0.00041,0.0017,0.326,0.254,0.403,0.013,0.01,0.016,24.36,23.99,24.68,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.07,25.74,52.05,36.94,24.97,48.2,0,0,0,0,0,0,0.277,0,0.419,0.4,0.59,0.41,36
936136800000,1999,9,1998,12,30,0.71,0.306,0.404,25150.8,45.81,45.81,34.93,1,1,1,274,237.6,320.5,156,119.6,118,118,118,-1.895e-15,-2.842e-14,2.842e-14,0.434,0.368,0.497,156,119.6,202.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0954,0.125,0.00901,0.00592,0.013,0.00036,0.00023,0.00052,0.27,0.205,0.353,0.011,0.0081,0.014,24.93,24.64,25.17,0.94,0.925,0.955,0.973,0.97,0.98,0.915,0.897,0.936,35.88,27.32,46.75,34.93,26.5,45.81,0,0,0,0,0,0,0.194,0,0.306,0.43,0.57,0.43,35.4
938728800000,1999,10,1999,1,31,0.548,0.237,0.311,16485.8,30.76,30.76,22.16,1,1,1,204.6,180.5,234.6,116.1,98.54,88.48,73,97,-4.584e-16,-1.421e-14,1.421e-14,0.432,0.377,0.496,116.1,98.54,137.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0915,0.0862,0.1,0.00562,0.00413,0.00745,0.00022,0.00016,0.00029,0.196,0.166,0.236,0.0077,0.0065,0.0093,25.34,25.16,25.43,0.775,0,0.934,0.814,0,0.97,0.751,0,0.906,22.84,0,31.71,22.16,0,30.76,0,5,0,0,0.161,0,0.123,0.161,0.237,0.43,0.57,0.43,30.1
941407200000,1999,11,1999,2,30,0.485,0.159,0.326,20256.4,32.93,32.93,28.13,1,1,1,187,180.2,195.8,125.7,113.2,61.33,50,67,4.737e-16,-1.421e-14,1.421e-14,0.328,0.255,0.372,125.7,113.2,145.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0878,0.0972,0.00643,0.00537,0.00814,0.00025,0.00021,0.00032,0.21,0.189,0.245,0.0082,0.0074,0.0096,25.36,25.34,25.37,0.928,0.92,0.937,0.97,0.97,0.97,0.9,0.892,0.909,29,25.92,33.95,28.13,25.14,32.93,0,0,0,0,0,0,0.156,0,0.159,0.33,0.67,0.33,41.8
943999200000,1999,12,1999,3,31,0.543,0.158,0.385,24087.7,34.17,34.17,32.38,1,1,1,202.6,191.7,210.3,143.6,132.7,59,59,59,0,0,0,0.292,0.281,0.308,143.6,132.7,151.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.094,0.101,0.00795,0.00703,0.00861,0.00031,0.00027,0.00034,0.242,0.223,0.256,0.0095,0.0087,0.01,25.33,25.28,25.36,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.38,30.75,35.22,32.38,29.82,34.17,0,0,0,0,0,0,0.18,0,0.158,0.29,0.71,0.29,44.4
946677600000,2000,1,1999,4,31,0.665,0.196,0.469,29290.5,51.99,51.99,39.37,2,1,1.096774193548387,248.2,203.5,311.2,175.2,130.5,73,73,73,-1.834e-15,-2.842e-14,0,0.298,0.235,0.359,175.2,130.5,238.2,990,990,990,964.7,964.4,965,25.3,25,25.6,0.111,0.095,0.133,0.0106,0.00684,0.016,0.00042,0.00027,0.00064,0.285,0.22,0.385,0.011,0.0086,0.015,25.05,24.73,25.36,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.99,25.8,51.77,36.9,25.02,48.2,0,0,0,0,0,0,0.219,0,0.196,0.29,0.71,0.29,44
949356000000,2000,2,1999,5,29,1.13,0.213,0.917,54518.7,96.4,96.4,78.33,2,2,2,451,318.6,566.9,366,233.6,85,85,85,-4.9e-15,-5.684e-14,0,0.195,0.15,0.267,366,233.6,481.9,990,990,990,965.6,965,966.2,24.4,23.8,25,0.179,0.132,0.224,0.0721,0.0156,0.126,0.003,0.00062,0.0053,0.441,0.248,0.618,0.018,0.0099,0.026,23.94,23.23,24.76,0.947,0.924,0.958,0.976,0.97,0.98,0.924,0.896,0.939,40.58,26.21,52.46,39.17,25.42,48.2,0,0,0,0,0,0,0.435,0,0.213,0.19,0.81,0.19,48.2
951861600000,2000,3,1999,6,31,2.74,0.287,2.06,105620,192.8,192.8,142,4,2,3.2903225806451615,1023,574.3,2100,916,467.3,107,107,107,148.7,-5.684e-14,892.7,0.126,0.051,0.186,767.3,467.3,1100,990,990,990,967.8,966.2,971.3,22.2,18.7,23.8,0.496,0.22,0.926,0.348,0.12,0.648,0.017,0.005,0.035,1.09,0.532,1.87,0.051,0.022,0.1,21.1,16.79,23.22,0.952,0.946,0.957,0.978,0.97,0.98,0.931,0.917,0.938,44.54,35.34,52.68,43.13,34.28,48.2,0,0,0,0,0,0,0.789,0,0.68,0.1,0.75,0.25,38.5
954540000000,2000,4,1999,7,30,5.98,0.503,2.85,117085,171.2,171.2,162.6,4,4,4,2308,1985,2449,2114,1768,194,148,217,1014,668,1193,0.0845,0.0606,0.109,1100,1100,1100,990,990,990,971.8,971.1,972.2,18.2,17.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.11,16.28,15.94,17.07,0.946,0.945,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.54,40.62,43.66,40.65,39.7,42.79,0,0,0,0,0,0,0.903,0,3.13,0.084,0.48,0.52,19.6
957132000000,2000,5,1999,8,31,3.85,0.514,2.77,133359,192.8,192.8,179.2,4,3,3.967741935483871,1436,978.9,1946,1244,786.9,192,192,192,210.6,0,654.1,0.14,0.0987,0.196,1034,786.9,1100,990,990,990,969.3,967.8,970.9,20.7,19.1,22.2,0.776,0.437,0.926,0.559,0.32,0.648,0.027,0.014,0.034,1.62,1,1.87,0.079,0.045,0.098,19.09,17.2,21.14,0.953,0.949,0.956,0.98,0.976,0.98,0.933,0.93,0.937,46.25,39.88,52,45.2,38.91,48.2,0,0,0,0,0,0,0.996,0,1.08,0.13,0.72,0.28,34.6
959810400000,2000,6,1999,9,30,2.06,0.417,1.64,91408.6,155.3,155.3,127,4,2,3,793.7,650.5,962,632.7,489.5,161,161,161,-3.79e-15,-5.684e-14,0,0.205,0.167,0.247,632.7,489.5,801,990,990,990,967.1,966.5,967.7,22.9,22.3,23.5,0.325,0.241,0.447,0.223,0.13,0.327,0.0098,0.0055,0.015,0.776,0.548,1.04,0.034,0.023,0.047,22.15,21.27,22.91,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.72,35.37,52.44,42.42,34.31,48.2,0,0,0,0,0,0,0.705,0,0.42,0.2,0.8,0.2,44.4
962402400000,2000,7,1999,10,31,1.43,0.498,0.927,54887.4,96.21,96.21,73.77,2,2,2,532.1,443,641.5,346.1,257,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.354,0.29,0.42,346.1,257,455.5,990,990,990,966,965.6,966.5,24,23.5,24.4,0.182,0.151,0.225,0.0624,0.0203,0.114,0.0026,0.00083,0.0048,0.421,0.287,0.589,0.018,0.012,0.025,23.59,22.95,24.12,0.946,0.932,0.958,0.974,0.97,0.98,0.922,0.904,0.939,37.84,28.31,49.08,36.89,27.47,48.1,0,0,0,0,0,0,0.41,0,0.503,0.35,0.65,0.35,38.4
965080800000,2000,8,1999,11,31,1,0.415,0.588,35773.4,60.89,60.89,48.08,2,1,1.3870967741935485,374.5,323,438.4,219.5,168,155,155,155,4.584e-15,-2.842e-14,2.842e-14,0.417,0.354,0.48,219.5,168,283.4,990,990,990,965.3,965,965.6,24.7,24.4,25,0.135,0.116,0.157,0.016,0.01,0.0327,0.00065,0.0004,0.0013,0.322,0.254,0.403,0.013,0.01,0.016,24.41,24.1,24.69,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.52,25.68,52.05,37.42,24.91,48.2,0,0,0,0,0,0,0.267,0,0.412,0.41,0.59,0.41,35.8
967759200000,2000,9,1999,12,30,0.693,0.306,0.387,24016.4,45.45,45.45,33.36,1,1,1,267.2,228.9,318.9,149.2,110.9,118,118,118,-9.474e-16,-2.842e-14,2.842e-14,0.446,0.37,0.516,149.2,110.9,200.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.106,0.0923,0.124,0.00843,0.00518,0.0128,0.00033,0.0002,0.00051,0.258,0.19,0.351,0.01,0.0075,0.014,24.98,24.66,25.24,0.937,0.919,0.955,0.972,0.97,0.98,0.911,0.892,0.936,34.28,25.23,46.38,33.36,24.47,45.45,0,0,0,0,0,0,0.185,0,0.306,0.44,0.56,0.44,34.7
970351200000,2000,10,2000,1,31,0.529,0.237,0.292,13254.5,28.77,28.77,17.82,1,1,1,197.4,176.1,225.9,108.9,91.43,88.48,73,97,4.584e-16,-1.421e-14,1.421e-14,0.447,0.39,0.515,108.9,91.43,128.9,990,990,990,964.4,964.4,964.6,25.6,25.4,25.6,0.089,0.0837,0.0969,0.00501,0.00352,0.00671,0.0002,0.00014,0.00026,0.184,0.153,0.22,0.0072,0.006,0.0087,25.37,25.22,25.43,0.653,0,0.93,0.688,0,0.97,0.633,0,0.902,18.37,0,29.66,17.82,0,28.77,0,9,0,0,0.29,0,0.099,0.29,0.237,0.45,0.55,0.45,25.1
973029600000,2000,11,2000,2,30,0.482,0.159,0.323,20092.6,33.72,33.72,27.91,1,1,1,186,176.9,199.1,124.7,109.9,61.33,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.33,0.251,0.379,124.7,109.9,149.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0867,0.0984,0.00635,0.00509,0.00842,0.00025,0.0002,0.00033,0.208,0.183,0.251,0.0081,0.0071,0.0098,25.36,25.34,25.37,0.927,0.918,0.938,0.97,0.97,0.97,0.899,0.89,0.91,28.77,25.1,34.77,27.91,24.35,33.72,0,0,0,0,0,0,0.155,0,0.159,0.33,0.67,0.33,41.7
975621600000,2000,12,2000,3,31,0.644,0.158,0.486,30375.6,55.8,55.8,40.83,2,1,1.1290322580645162,240.3,204.3,313.7,181.3,145.3,59,59,59,2.75e-15,-2.842e-14,2.842e-14,0.249,0.188,0.289,181.3,145.3,254.7,990,990,990,964.6,964.4,965,25.4,25,25.6,0.111,0.0985,0.137,0.0112,0.0081,0.0192,0.00044,0.00032,0.00077,0.289,0.24,0.379,0.011,0.0095,0.015,25.09,24.76,25.33,0.943,0.923,0.958,0.974,0.97,0.98,0.918,0.895,0.939,38.49,25.77,51.34,37.41,25,48.2,0,0,0,0,0,0,0.227,0,0.158,0.25,0.75,0.25,47.2
978300000000,2001,1,2000,4,31,1.33,0.213,1.11,65747.4,115.7,115.7,88.37,3,2,2.2580645161290325,495.4,325.4,647,416,252.4,79.39,73,91,2.75e-15,-5.684e-14,5.684e-14,0.164,0.134,0.224,416,252.4,556,990,990,990,965.8,965,966.5,24.2,23.5,25,0.2,0.138,0.267,0.0965,0.0181,0.172,0.004,0.00073,0.0073,0.489,0.269,0.632,0.02,0.011,0.027,23.69,22.88,24.7,0.949,0.93,0.958,0.975,0.97,0.98,0.925,0.902,0.939,40.88,28.43,52.58,39.52,27.58,48.2,0,0,0,0,0,0,0.491,0,0.22,0.16,0.83,0.17,49.4
980978400000,2001,2,2000,5,28,2.4,0.304,1.97,103836,192.8,192.8,154.5,4,3,3.4642857142857144,990.7,657.1,1616,865.1,552.1,125.6,105,137,49.97,0,378.8,0.134,0.0848,0.172,815.1,552.1,1100,990,990,990,967.8,966.5,969.9,22.2,20.1,23.5,0.503,0.267,0.904,0.37,0.17,0.648,0.017,0.0072,0.032,1.13,0.628,1.85,0.052,0.027,0.092,21.11,18.29,22.84,0.954,0.951,0.957,0.979,0.974,0.98,0.935,0.926,0.938,45.56,39.2,51.54,44.46,38.2,48.2,0,0,0,0,0,0,0.858,0,0.43,0.13,0.82,0.18,43.3
983397600000,2001,3,2000,6,31,6.32,0.539,2.95,120064,181.8,181.8,161.4,4,4,4,2359,1679,2939,2158,1440,201.1,183,239,1058,339.6,1656,0.0892,0.0623,0.142,1100,1100,1100,990,990,990,971.9,970.1,973.4,18.1,16.6,19.9,0.926,0.919,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.094,0.11,16.19,14.76,18.07,0.945,0.94,0.951,0.977,0.97,0.98,0.923,0.912,0.932,41.29,37.4,46.37,40.34,36.29,45.44,0,0,0,0,0,0,0.897,0,3.37,0.085,0.47,0.53,19
986076000000,2001,4,2000,7,30,8.19,0.63,2.85,100496,145.9,145.9,139.6,4,4,4,3159,2915,3291,2916,2620,243,217,295,1816,1520,1974,0.0772,0.0659,0.101,1100,1100,1100,990,990,990,973.9,973.3,974.2,16.1,15.8,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.24,13.95,14.82,0.936,0.935,0.94,0.97,0.97,0.971,0.908,0.907,0.912,35.97,35.16,37.56,34.89,34.1,36.46,0,0,0,0,0,0,0.775,0,5.34,0.077,0.35,0.65,12.3
988668000000,2001,5,2000,8,31,5.89,0.739,2.95,123535,186.3,186.3,166,4,4,4,2201,1551,2871,1925,1275,276,276,276,824.5,174.8,1495,0.13,0.0961,0.178,1100,1100,1100,990,990,990,971.5,969.6,973.2,18.5,16.8,20.4,0.924,0.895,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.84,1.87,0.1,0.091,0.11,16.62,14.92,18.51,0.947,0.941,0.952,0.978,0.971,0.98,0.926,0.914,0.933,42.44,37.86,47.52,41.51,36.77,46.57,0,0,0,0,0,0,0.922,0,2.94,0.13,0.5,0.5,21
991346400000,2001,6,2000,9,30,2.82,0.544,2.2,114301,192.8,192.8,158.8,4,3,3.533333333333333,1086,810.5,1516,876.3,600.5,210,210,210,26.62,-1.137e-13,205.5,0.201,0.139,0.259,849.6,600.5,1100,990,990,990,968.1,967.1,969.5,21.9,20.5,22.9,0.543,0.312,0.907,0.389,0.202,0.648,0.018,0.0088,0.032,1.19,0.726,1.86,0.055,0.032,0.091,20.68,18.61,22.13,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46,39.63,51.63,44.91,38.65,48.2,0,0,0,0,0,0,0.882,0,0.62,0.19,0.78,0.22,40.5
