datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
993938400000,2001,7,2000,10,31,1.78,0.573,1.21,69821.8,125.2,125.2,93.85,3,2,2.3225806451612905,666,540.1,802.1,452.3,313.1,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.329,0.232,0.42,452.3,313.1,616.1,990,990,990,966.6,966,967.1,23.4,22.9,24,0.233,0.174,0.316,0.117,0.0468,0.213,0.005,0.002,0.0093,0.557,0.375,0.748,0.024,0.016,0.033,22.88,22.14,23.59,0.952,0.943,0.958,0.976,0.97,0.98,0.93,0.915,0.939,41.64,34.16,51.25,40.57,33.13,48.2,0,0,0,0,0,0,0.521,0,0.57,0.32,0.68,0.32,39.2
996616800000,2001,8,2000,11,31,1.18,0.493,0.691,41354.6,74.46,74.46,55.58,2,1,1.6129032258064515,442,369.7,533.2,258,185.7,184,184,184,9.168e-16,-5.684e-14,2.842e-14,0.421,0.345,0.498,258,185.7,349.2,990,990,990,965.6,965.2,966,24.4,24,24.8,0.152,0.126,0.184,0.0273,0.0115,0.0638,0.0011,0.00047,0.0027,0.35,0.263,0.426,0.014,0.011,0.018,24.06,23.57,24.42,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.86,26.15,52.6,36.66,25.37,48.2,0,0,0,0,0,0,0.309,0,0.489,0.42,0.59,0.41,35
999295200000,2001,9,2000,12,30,0.796,0.358,0.439,27132.7,48.2,48.2,37.68,1,1,1,307.2,262,364.5,169.2,124,138,138,138,-3.316e-15,-2.842e-14,2.842e-14,0.454,0.379,0.527,169.2,124,226.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.116,0.1,0.136,0.0101,0.00629,0.015,0.00041,0.00025,0.00061,0.297,0.216,0.4,0.012,0.0086,0.016,24.76,24.38,25.04,0.944,0.928,0.959,0.974,0.97,0.98,0.92,0.9,0.939,38.81,28.26,51.91,37.68,27.41,48.2,0,0,0,0,0,0,0.209,0,0.357,0.45,0.55,0.45,34.1
1001887200000,2001,10,2001,1,31,0.625,0.271,0.354,21914.9,33.39,33.39,29.46,1,1,1,233.2,216.3,259.5,132.1,119.3,101.2,97,110,-9.168e-16,-2.842e-14,1.421e-14,0.434,0.407,0.457,132.1,119.3,149.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0987,0.0935,0.106,0.00697,0.00589,0.00846,0.00027,0.00023,0.00033,0.226,0.203,0.259,0.0089,0.008,0.01,25.18,25,25.3,0.931,0.925,0.939,0.97,0.97,0.97,0.903,0.897,0.911,30.37,27.37,34.43,29.46,26.55,33.39,0,0,0,0,0,0,0.164,0,0.271,0.43,0.57,0.43,35.1
1004565600000,2001,11,2001,2,30,0.593,0.219,0.374,23371.5,40.13,40.13,32.46,1,1,1,228.7,214.9,243.4,144.4,122,84.33,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.371,0.275,0.433,144.4,122,176.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.101,0.0941,0.11,0.00802,0.00612,0.0107,0.00032,0.00024,0.00042,0.246,0.207,0.302,0.0097,0.0081,0.012,25.18,25.04,25.3,0.936,0.926,0.947,0.972,0.97,0.978,0.91,0.899,0.927,33.38,28.03,41.02,32.46,27.19,40.13,0,0,0,0,0,0,0.18,0,0.219,0.37,0.63,0.37,39.4
1007157600000,2001,12,2001,3,31,0.644,0.174,0.471,29718.6,43.69,43.69,39.94,1,1,1,240.5,231.4,250.2,175.7,161.7,64.81,59,77,0,0,0,0.27,0.236,0.323,175.7,161.7,191.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.106,0.115,0.0107,0.0095,0.012,0.00042,0.00037,0.00047,0.3,0.277,0.327,0.012,0.011,0.013,25.06,24.97,25.12,0.947,0.943,0.952,0.977,0.971,0.98,0.925,0.915,0.933,40.88,37.51,44.58,39.94,36.41,43.69,0,0,0,0,0,0,0.222,0,0.173,0.27,0.73,0.27,46.1
1009836000000,2002,1,2001,4,31,0.703,0.196,0.508,31756.5,49.5,49.5,42.68,2,1,1.032258064516129,262.7,235.7,300,189.7,162.7,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.28,0.243,0.31,189.7,162.7,227,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.116,0.106,0.129,0.0119,0.00958,0.015,0.00047,0.00038,0.0006,0.321,0.24,0.392,0.013,0.0096,0.016,24.94,24.71,25.11,0.949,0.922,0.959,0.977,0.97,0.98,0.928,0.894,0.94,43.2,25.51,52.57,41.89,24.75,48.2,0,0,0,0,0,0,0.237,0,0.195,0.28,0.72,0.28,45.2
1012514400000,2002,2,2001,5,28,0.902,0.206,0.696,42074.5,86.28,86.28,62.61,2,1,1.8571428571428572,372.8,301.9,481,287.8,216.9,85,85,85,0,-2.842e-14,2.842e-14,0.233,0.177,0.282,287.8,216.9,396,990,990,990,965.3,964.9,965.8,24.7,24.2,25.1,0.152,0.127,0.19,0.0374,0.0142,0.0859,0.0015,0.00057,0.0035,0.347,0.245,0.485,0.014,0.0098,0.02,24.4,23.75,24.78,0.941,0.923,0.959,0.973,0.97,0.98,0.916,0.895,0.94,36.05,25.86,52.74,34.75,25.09,48.2,0,0,0,0,0,0,0.348,0,0.206,0.23,0.77,0.23,46.6
1014933600000,2002,3,2001,6,31,1.52,0.287,1.23,71814.8,108.1,108.1,96.53,3,2,2.2580645161290325,567.6,488.9,627.8,460.6,381.9,107,107,107,-4.072e-31,-5.684e-14,5.684e-14,0.189,0.17,0.219,460.6,381.9,520.8,990,990,990,966.2,965.8,966.4,23.8,23.6,24.2,0.22,0.188,0.251,0.117,0.0793,0.149,0.0049,0.0033,0.0063,0.56,0.468,0.629,0.024,0.019,0.026,23.29,23.01,23.73,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.46,34.96,52.55,43.74,33.91,48.2,0,0,0,0,0,0,0.536,0,0.29,0.19,0.81,0.19,47.2
1017612000000,2002,4,2001,7,30,2.02,0.324,1.7,94776.9,144.6,144.6,131.6,3,3,3,779,631.9,872.1,654,506.9,125,125,125,1.895e-15,0,5.684e-14,0.163,0.143,0.198,654,506.9,747.1,990,990,990,967,966.4,967.4,23,22.6,23.6,0.333,0.248,0.392,0.238,0.14,0.3,0.01,0.0059,0.013,0.807,0.558,0.971,0.035,0.024,0.043,22.18,21.64,23.01,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,45.13,36.12,50.57,43.88,35.03,48.2,0,0,0,0,0,0,0.731,0,0.32,0.16,0.84,0.16,46.9
1020204000000,2002,5,2001,8,31,2.01,0.394,1.62,91638.3,142.3,142.3,123.2,3,2,2.806451612903226,751.9,564.1,857.7,604.9,417.1,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.199,0.171,0.261,604.9,417.1,710.7,990,990,990,966.9,966.1,967.3,23.1,22.7,23.9,0.304,0.204,0.364,0.207,0.0959,0.276,0.009,0.004,0.012,0.745,0.524,0.902,0.032,0.022,0.04,22.35,21.77,23.34,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.21,35.5,52.13,44.09,34.44,48.2,0,0,0,0,0,0,0.684,0,0.39,0.2,0.81,0.19,45.6
1022882400000,2002,6,2001,9,30,1.11,0.308,0.805,48335.8,93.16,93.16,67.13,2,1,1.9,429.7,338.3,552.4,310.7,219.3,119,119,119,9.474e-16,-2.842e-14,5.684e-14,0.283,0.215,0.352,310.7,219.3,433.4,990,990,990,965.5,965.1,966.1,24.5,23.9,24.9,0.165,0.132,0.208,0.0471,0.0144,0.104,0.0019,0.00058,0.0043,0.379,0.253,0.546,0.016,0.01,0.023,24.09,23.37,24.58,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.15,26.04,52.55,35.98,25.26,48.2,0,0,0,0,0,0,0.373,0,0.305,0.28,0.73,0.27,43.5
1025474400000,2002,7,2001,10,31,0.747,0.289,0.457,28453,48.2,48.2,38.24,1,1,1,278.7,235.2,333.6,170.7,127.2,108,108,108,2.75e-15,-2.842e-14,2.842e-14,0.392,0.324,0.459,170.7,127.2,225.6,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.114,0.0984,0.133,0.0103,0.00656,0.0149,0.00041,0.00026,0.0006,0.297,0.219,0.395,0.012,0.0086,0.016,24.89,24.54,25.17,0.945,0.93,0.959,0.975,0.97,0.98,0.921,0.902,0.94,39.39,29.18,52.06,38.24,28.31,48.2,0,0,0,0,0,0,0.212,0,0.29,0.39,0.61,0.39,38.1
1028152800000,2002,8,2001,11,31,0.542,0.249,0.293,9962.23,31.26,31.26,13.39,1,1,1,202.5,178,232.7,109.5,85.04,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.462,0.4,0.522,109.5,85.04,139.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0904,0.0818,0.101,0.00506,0.00298,0.00763,0.0002,0.00012,0.0003,0.186,0.142,0.24,0.0073,0.0056,0.0094,25.35,25.16,25.42,0.448,0,0.935,0.469,0,0.97,0.435,0,0.907,13.8,0,32.23,13.39,0,31.26,0,16,0,0,0.516,0,0.0744,0.516,0.249,0.46,0.54,0.46,18.4
1030831200000,2002,9,2001,12,30,0.391,0.187,0.204,11800.7,23.09,23.09,16.39,1,1,1,150.7,132.6,176.7,78.72,60.64,72,72,72,-2.368e-16,-1.421e-14,1.421e-14,0.481,0.408,0.543,78.72,60.64,104.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0774,0.0711,0.0866,0.00244,0.000904,0.00465,0.000096,0.000035,0.00018,0.129,0.0963,0.175,0.005,0.0038,0.0069,25.38,25.37,25.4,0.854,0,0.939,0.898,0,0.97,0.822,0,0.901,17.02,0,23.81,16.39,0,23.09,0,2,0,0,0.0667,0,0.0911,0.0667,0.187,0.48,0.52,0.48,30.2
1033423200000,2002,10,2002,1,31,0.318,0.139,0.179,7218.3,17.92,17.92,9.702,1,1,1,118.9,106.7,132.4,66.9,54.67,52,52,52,-1.604e-15,-1.421e-14,1.421e-14,0.439,0.393,0.487,66.9,54.67,80.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0745,0.00144,0.000397,0.00258,0.000056,0.000016,0.0001,0.106,0.0875,0.128,0.0042,0.0034,0.005,25.39,25.37,25.41,0.562,0,0.94,0.588,0,0.96,0.539,0,0.902,10.11,0,18.66,9.702,0,17.92,0,12,0,0,0.387,0,0.0539,0.387,0.139,0.44,0.56,0.44,22.7
1036101600000,2002,11,2002,2,30,0.301,0.13,0.172,9014.03,14.97,14.97,12.52,1,1,1,116.2,106.9,119,66.19,56.94,50,50,50,2.368e-16,0,7.105e-15,0.431,0.42,0.468,66.19,56.94,68.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00138,0.00059,0.00161,0.000054,0.000023,0.000063,0.104,0.0908,0.108,0.0041,0.0036,0.0042,25.4,25.39,25.41,0.778,0,0.908,0.832,0,0.96,0.747,0,0.871,13.04,0,15.59,12.52,0,14.97,0,4,0,0,0.133,0,0.0696,0.133,0.129,0.43,0.57,0.43,29.9
1038693600000,2002,12,2002,3,31,0.401,0.158,0.243,13397,27.67,27.67,18.01,1,1,1,149.9,117.1,182.7,90.85,58.06,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.401,0.323,0.504,90.85,58.06,123.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0797,0.0708,0.0908,0.00347,0.000685,0.00626,0.00014,0.000027,0.00024,0.148,0.0924,0.207,0.0058,0.0036,0.0081,25.37,25.35,25.41,0.772,0,0.94,0.81,0,0.97,0.746,0,0.902,18.63,0,28.53,18.01,0,27.67,0,5,0,0,0.161,0,0.1,0.161,0.158,0.39,0.61,0.39,33.4
1041372000000,2003,1,2002,4,31,0.63,0.196,0.434,26892.4,55.04,55.04,36.15,2,1,1.1612903225806452,235.2,182.7,324.9,162.2,109.7,73,73,73,-3.209e-15,-2.842e-14,2.842e-14,0.323,0.225,0.4,162.2,109.7,251.9,990,990,990,964.6,964.4,965,25.4,25,25.6,0.106,0.0877,0.138,0.00956,0.00507,0.0179,0.00038,0.0002,0.00072,0.251,0.183,0.383,0.0099,0.0072,0.015,25.13,24.71,25.38,0.933,0.917,0.959,0.972,0.97,0.98,0.907,0.89,0.939,32.87,25.05,51.52,31.89,24.3,48.2,0,0,0,0,0,0,0.201,0,0.196,0.31,0.69,0.31,42.7
1044050400000,2003,2,2002,5,28,1.01,0.206,0.805,48550,96.4,96.4,72.25,2,2,2,417.7,329.5,543.1,332.7,244.5,85,85,85,1.015e-15,-5.684e-14,5.684e-14,0.209,0.157,0.258,332.7,244.5,458.1,990,990,990,965.5,965,966,24.5,24,25,0.167,0.136,0.212,0.0561,0.0165,0.115,0.0023,0.00066,0.0048,0.391,0.26,0.579,0.016,0.01,0.024,24.14,23.38,24.69,0.944,0.928,0.958,0.974,0.97,0.98,0.919,0.9,0.939,37.11,27.46,50.28,36.12,26.64,48.2,0,0,0,0,0,0,0.401,0,0.205,0.2,0.8,0.2,48.1
1046469600000,2003,3,2002,6,31,1.88,0.287,1.59,91179.3,136.8,136.8,122.6,3,2,2.903225806451613,701.7,556.5,778.4,594.7,449.5,107,107,107,-1.834e-15,-5.684e-14,0,0.154,0.137,0.192,594.7,449.5,671.4,990,990,990,966.7,966.1,967,23.3,23,23.9,0.293,0.212,0.336,0.199,0.111,0.249,0.0086,0.0047,0.011,0.712,0.538,0.831,0.031,0.023,0.036,22.58,22.16,23.33,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,43.48,35.63,52.28,42.41,34.56,48.2,0,0,0,0,0,0,0.681,0,0.29,0.15,0.85,0.15,48.5
1049148000000,2003,4,2002,7,30,3.32,0.344,2.42,119483,192.8,192.8,165.9,4,3,3.6666666666666665,1281,785.1,1901,1149,660.1,132.7,125,148,216.6,0,652.5,0.114,0.0779,0.159,932,660.1,1100,990,990,990,968.7,967,970.8,21.3,19.2,23,0.659,0.335,0.926,0.476,0.242,0.648,0.023,0.011,0.034,1.41,0.816,1.87,0.068,0.036,0.098,19.84,17.35,22.14,0.954,0.949,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.46,39.85,51.36,45.37,38.88,48.2,0,0,0,0,0,0,0.922,0,0.9,0.1,0.73,0.27,36
1051740000000,2003,5,2002,8,31,3.93,0.514,2.8,134060,192.8,192.8,180.2,4,4,4,1465,996,1887,1273,804,192,192,192,229.6,-1.137e-13,594.5,0.136,0.102,0.193,1044,804,1100,990,990,990,969.4,967.9,970.7,20.6,19.3,22.1,0.794,0.452,0.926,0.57,0.328,0.648,0.028,0.015,0.034,1.65,0.994,1.87,0.081,0.045,0.097,18.97,17.39,21.12,0.952,0.949,0.955,0.98,0.975,0.98,0.933,0.93,0.936,46.01,39.68,49.77,45.05,38.7,48.2,0,0,0,0,0,0,1,0,1.13,0.13,0.71,0.29,34.1
1054418400000,2003,6,2002,9,30,2.06,0.417,1.64,91224.1,157.4,157.4,126.7,4,2,3,793.1,642.6,974,632.1,481.6,161,161,161,1.895e-15,-5.684e-14,5.684e-14,0.206,0.165,0.251,632.1,481.6,813,990,990,990,967.1,966.5,967.8,22.9,22.2,23.5,0.326,0.237,0.458,0.222,0.126,0.333,0.0097,0.0054,0.015,0.776,0.55,1.03,0.034,0.023,0.046,22.15,21.2,22.91,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.79,35.44,52.59,42.44,34.38,48.2,0,0,0,0,0,0,0.704,0,0.42,0.2,0.8,0.2,44.3
1057010400000,2003,7,2002,10,31,1.4,0.498,0.903,53462,94.63,94.63,71.86,2,2,2,523,434,633,337,248,186,186,186,-4.584e-15,-5.684e-14,5.684e-14,0.36,0.294,0.429,337,248,447,990,990,990,966,965.6,966.4,24,23.6,24.4,0.179,0.147,0.22,0.0581,0.0168,0.11,0.0024,0.00069,0.0047,0.407,0.274,0.574,0.017,0.011,0.024,23.64,22.99,24.17,0.945,0.929,0.958,0.974,0.97,0.98,0.92,0.901,0.939,36.88,27.31,48.28,35.93,26.49,47.32,0,0,0,0,0,0,0.399,0,0.497,0.36,0.65,0.35,38.2
1059688800000,2003,8,2002,11,31,0.973,0.415,0.558,34038.9,58.95,58.95,45.75,2,1,1.2903225806451613,363.4,311.2,429.3,208.4,156.2,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.43,0.361,0.498,208.4,156.2,274.3,990,990,990,965.2,965,965.5,24.8,24.5,25,0.131,0.112,0.154,0.0143,0.00903,0.0285,0.00058,0.00036,0.0012,0.319,0.255,0.404,0.013,0.01,0.016,24.47,24.16,24.77,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.01,25.8,52.16,37.86,25.03,48.2,0,0,0,0,0,0,0.254,0,0.415,0.43,0.57,0.43,35
1062367200000,2003,9,2002,12,30,0.676,0.306,0.37,22934.6,42.77,42.77,31.85,1,1,1,260.8,225.9,307.1,142.8,107.9,118,118,118,1.895e-15,-2.842e-14,2.842e-14,0.456,0.384,0.522,142.8,107.9,189.1,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.104,0.0913,0.12,0.00789,0.00492,0.0118,0.00031,0.00019,0.00047,0.247,0.184,0.33,0.0098,0.0072,0.013,25.02,24.73,25.26,0.935,0.917,0.951,0.972,0.97,0.98,0.908,0.889,0.932,32.77,24.51,43.64,31.85,23.77,42.77,0,0,0,0,0,0,0.177,0,0.306,0.45,0.55,0.45,33.9
1064959200000,2003,10,2003,1,31,0.537,0.237,0.3,13708.9,28.33,28.33,18.43,1,1,1,200.4,180.8,224,111.9,97.17,88.48,73,97,4.584e-16,-1.421e-14,1.421e-14,0.441,0.37,0.5,111.9,97.17,127,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.09,0.0857,0.0962,0.00527,0.00401,0.00654,0.00021,0.00016,0.00026,0.189,0.163,0.217,0.0074,0.0064,0.0085,25.37,25.24,25.43,0.655,0,0.929,0.688,0,0.97,0.635,0,0.902,19,0,29.21,18.43,0,28.33,0,9,0,0,0.29,0,0.102,0.29,0.237,0.44,0.56,0.44,25.5
1067637600000,2003,11,2003,2,30,0.492,0.159,0.333,20748.9,35.17,35.17,28.82,1,1,1,189.9,178.9,205.4,128.6,111.9,61.33,50,67,-1.421e-15,-1.421e-14,1.421e-14,0.325,0.243,0.375,128.6,111.9,155.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0874,0.101,0.00668,0.00526,0.00896,0.00026,0.00021,0.00035,0.215,0.186,0.262,0.0084,0.0073,0.01,25.36,25.31,25.37,0.928,0.919,0.94,0.97,0.97,0.97,0.9,0.892,0.912,29.71,25.58,36.25,28.82,24.81,35.17,0,0,0,0,0,0,0.16,0,0.159,0.32,0.68,0.32,42.2
1070229600000,2003,12,2003,3,31,0.595,0.158,0.437,27517,41.3,41.3,36.99,1,1,1,222,200.7,239.8,163,141.7,59,59,59,0,0,0,0.267,0.246,0.294,163,141.7,180.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.105,0.0972,0.111,0.00961,0.0078,0.0111,0.00038,0.0003,0.00044,0.277,0.239,0.309,0.011,0.0093,0.012,25.19,25.05,25.36,0.943,0.935,0.949,0.974,0.97,0.98,0.918,0.907,0.93,37.96,32.96,42.14,36.99,31.97,41.3,0,0,0,0,0,0,0.205,0,0.158,0.27,0.73,0.27,46.2
1072908000000,2004,1,2003,4,31,0.862,0.196,0.667,40895.2,82.36,82.36,54.97,2,1,1.5806451612903225,321.9,242.6,449.3,248.9,169.6,73,73,73,0,-2.842e-14,2.842e-14,0.236,0.162,0.301,248.9,169.6,376.3,990,990,990,965,964.7,965.6,25,24.4,25.3,0.137,0.109,0.182,0.0274,0.0102,0.0766,0.0011,0.0004,0.0031,0.328,0.241,0.455,0.013,0.0096,0.019,24.65,23.92,25.05,0.943,0.922,0.958,0.974,0.97,0.98,0.919,0.895,0.939,37.37,25.67,51.14,36.37,24.9,48.2,0,0,0,0,0,0,0.305,0,0.195,0.23,0.77,0.23,47.4
1075586400000,2004,2,2003,5,29,1.71,0.229,1.48,84050.3,154.3,154.3,120.8,4,2,2.7241379310344827,681.7,463.2,889.1,590.5,378.2,91.21,85,105,3.92e-15,-5.684e-14,5.684e-14,0.138,0.109,0.183,590.5,378.2,784.1,990,990,990,966.6,965.7,967.5,23.4,22.5,24.3,0.29,0.183,0.416,0.199,0.0775,0.319,0.0086,0.0032,0.014,0.725,0.459,0.999,0.031,0.019,0.044,22.66,21.6,23.86,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.94,36.03,52.69,44.54,34.95,48.2,0,0,0,0,0,0,0.671,0,0.23,0.13,0.87,0.13,49.2
1078092000000,2004,3,2003,6,31,4.6,0.397,2.77,127301,192.8,192.8,171.1,4,3,3.967741935483871,1716,904.4,3341,1568,775.4,148.2,129,183,531.9,-1.137e-13,2058,0.0955,0.0548,0.143,1036,775.4,1100,990,990,990,970,967.5,974.3,20,15.7,22.5,0.784,0.416,0.926,0.566,0.314,0.648,0.029,0.014,0.041,1.63,0.962,1.87,0.084,0.043,0.12,18.35,13.84,21.47,0.95,0.934,0.956,0.978,0.97,0.98,0.929,0.906,0.937,44.29,34.87,52.03,43.16,33.82,48.2,0,0,0,0,0,0,0.951,0,1.83,0.086,0.6,0.4,27.7
1080770400000,2004,4,2003,7,30,10.1,0.697,2.85,88600.1,132.2,132.2,123.1,4,4,4,3885,3480,4104,3616,3215,269,217,295,2516,2115,2764,0.0694,0.0532,0.0841,1100,1100,1100,990,990,990,975.4,974.6,975.9,14.6,14.1,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.7,12.26,13.55,0.926,0.922,0.932,0.97,0.97,0.97,0.898,0.895,0.904,31.72,30.49,34.06,30.76,29.57,33.04,0,0,0,0,0,0,0.684,0,7.25,0.069,0.28,0.72,8.77
1083362400000,2004,5,2003,8,31,6.7,0.86,2.95,117332,183.8,183.8,157.7,4,4,4,2502,1616,3455,2181,1295,321,321,321,1081,194.8,2034,0.135,0.0929,0.199,1100,1100,1100,990,990,990,972.3,969.9,974.5,17.7,15.5,20.1,0.926,0.921,0.926,0.648,0.648,0.648,0.037,0.032,0.042,1.87,1.87,1.87,0.11,0.093,0.12,15.87,13.6,18.27,0.943,0.933,0.952,0.976,0.97,0.98,0.921,0.905,0.933,40.39,34.21,46.9,39.43,33.18,45.96,0,0,0,0,0,0,0.876,0,3.75,0.13,0.44,0.56,17.5
1086040800000,2004,6,2003,9,30,2.75,0.544,2.12,110113,192.8,192.8,152.9,4,3,3.466666666666667,1060,756.4,1573,849.8,546.4,210,210,210,33.75,-1.137e-13,263.4,0.209,0.133,0.278,816.1,546.4,1100,990,990,990,968,966.9,969.7,22,20.3,23.1,0.521,0.281,0.913,0.368,0.166,0.648,0.017,0.0072,0.032,1.14,0.635,1.86,0.053,0.028,0.092,20.83,18.42,22.44,0.954,0.95,0.957,0.979,0.972,0.98,0.934,0.924,0.937,45,38.09,51.63,43.93,37.02,48.2,0,0,0,0,0,0,0.85,0,0.63,0.2,0.77,0.23,40
1088632800000,2004,7,2003,10,31,1.59,0.537,1.06,61398.3,113.7,113.7,82.52,3,2,2.193548387096774,594.7,481,743,394.2,254,200.5,186,227,1.834e-15,-5.684e-14,5.684e-14,0.346,0.25,0.472,394.2,254,557,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.205,0.153,0.282,0.0861,0.0189,0.173,0.0037,0.00078,0.0075,0.477,0.286,0.648,0.02,0.012,0.028,23.26,22.48,23.95,0.948,0.931,0.958,0.975,0.97,0.98,0.924,0.903,0.939,38.91,27.77,51.78,37.79,26.94,48.2,0,0,0,0,0,0,0.458,0,0.53,0.34,0.67,0.33,38.6
1091311200000,2004,8,2003,11,31,1.07,0.44,0.628,37842.8,62.24,62.24,50.86,2,1,1.5483870967741935,398.8,338.5,475.3,234.4,183.5,164.4,155,184,3.667e-15,-2.842e-14,2.842e-14,0.414,0.371,0.458,234.4,183.5,291.3,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.141,0.122,0.163,0.0179,0.0114,0.0365,0.00073,0.00046,0.0015,0.322,0.257,0.409,0.013,0.01,0.017,24.29,23.92,24.58,0.942,0.925,0.959,0.975,0.97,0.98,0.918,0.897,0.939,36.91,26.05,52.71,35.73,25.27,48.2,0,0,0,0,0,0,0.283,0,0.442,0.41,0.59,0.41,35.4
1093989600000,2004,9,2003,12,30,0.732,0.306,0.426,26541.4,48.2,48.2,36.86,1,1,1,282.4,243.9,334.4,164.4,125.9,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.422,0.353,0.484,164.4,125.9,216.4,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.111,0.0976,0.13,0.00973,0.00645,0.0141,0.00039,0.00025,0.00057,0.285,0.217,0.378,0.011,0.0085,0.015,24.88,24.55,25.12,0.943,0.929,0.958,0.974,0.97,0.98,0.918,0.901,0.938,37.85,28.82,49.9,36.86,27.96,48.2,0,0,0,0,0,0,0.205,0,0.306,0.42,0.58,0.42,36.3
1096581600000,2004,10,2004,1,31,0.572,0.26,0.313,14007,32.32,32.32,18.83,1,1,1,213.7,192.3,241.5,116.7,95.25,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.456,0.402,0.505,116.7,95.25,144.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0926,0.085,0.102,0.00567,0.00385,0.00803,0.00022,0.00015,0.00032,0.198,0.16,0.248,0.0078,0.0063,0.0098,25.31,25.1,25.43,0.628,0,0.937,0.657,0,0.97,0.609,0,0.909,19.41,0,33.32,18.83,0,32.32,0,10,0,0,0.323,0,0.105,0.323,0.259,0.45,0.55,0.45,24.5
1099260000000,2004,11,2004,2,30,0.497,0.181,0.315,14413,33.53,33.53,20.02,1,1,1,191.6,188.4,198.3,121.6,96.79,70,50,93,4.737e-16,-1.421e-14,1.421e-14,0.366,0.252,0.49,121.6,96.79,148.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0852,0.0981,0.00609,0.00398,0.00835,0.00024,0.00016,0.00033,0.204,0.162,0.249,0.008,0.0063,0.0097,25.38,25.35,25.42,0.621,0,0.938,0.647,0,0.97,0.602,0,0.91,20.64,0,34.56,20.02,0,33.53,0,10,0,0,0.333,0,0.111,0.333,0.182,0.36,0.63,0.37,29
1101852000000,2004,12,2004,3,31,0.569,0.158,0.411,25770.8,39.62,39.62,34.64,1,1,1,212.3,192.5,233,153.3,133.5,59,59,59,0,0,0,0.278,0.253,0.306,153.3,133.5,174,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0943,0.109,0.00878,0.0071,0.0105,0.00034,0.00028,0.00041,0.259,0.224,0.297,0.01,0.0088,0.012,25.26,25.11,25.36,0.939,0.932,0.946,0.971,0.97,0.977,0.912,0.904,0.925,35.68,30.95,40.54,34.64,30.02,39.62,0,0,0,0,0,0,0.192,0,0.158,0.28,0.72,0.28,45.3
1104530400000,2005,1,2004,4,31,0.787,0.196,0.592,36467.4,64.21,64.21,49.02,2,1,1.4516129032258065,293.9,234.9,367.3,220.9,161.9,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.254,0.199,0.311,220.9,161.9,294.3,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.127,0.106,0.153,0.0179,0.00951,0.0379,0.00071,0.00037,0.0015,0.304,0.244,0.385,0.012,0.0097,0.015,24.81,24.43,25.11,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,36.91,25.92,51.77,35.88,25.14,48.2,0,0,0,0,0,0,0.272,0,0.195,0.25,0.75,0.25,46.3
1107208800000,2005,2,2004,5,28,1.08,0.206,0.871,52641.1,90.65,90.65,78.33,2,2,2,445.2,373.5,502.6,360.2,288.5,85,85,85,0,0,0,0.193,0.169,0.228,360.2,288.5,417.6,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.177,0.152,0.197,0.069,0.0352,0.0961,0.0028,0.0014,0.004,0.432,0.324,0.518,0.018,0.013,0.021,23.97,23.62,24.41,0.949,0.938,0.956,0.975,0.97,0.98,0.926,0.91,0.937,40.14,32.39,46.25,39.17,31.41,45.32,0,0,0,0,0,0,0.435,0,0.209,0.19,0.81,0.19,48.7
1109628000000,2005,3,2004,6,31,1.32,0.287,1.03,61986.9,96.4,96.4,83.32,2,2,2,492.7,471.2,587.9,385.7,364.2,107,107,107,-7.335e-15,-5.684e-14,0,0.218,0.182,0.227,385.7,364.2,480.9,990,990,990,965.8,965.7,966.2,24.2,23.8,24.3,0.19,0.182,0.228,0.0811,0.0709,0.126,0.0034,0.0029,0.0053,0.473,0.441,0.621,0.02,0.018,0.026,23.71,23.13,23.84,0.952,0.95,0.958,0.979,0.977,0.98,0.932,0.928,0.939,42.69,40.45,52.15,41.66,39.52,48.2,0,0,0,0,0,0,0.463,0,0.29,0.22,0.78,0.22,47
1112306400000,2005,4,2004,7,30,2.36,0.324,2.03,110107,181.1,181.1,152.9,4,2,3.533333333333333,909.9,607.9,1083,784.9,482.9,125,125,125,3.79e-15,-1.137e-13,1.137e-13,0.142,0.115,0.206,784.9,482.9,958.1,990,990,990,967.5,966.3,968.2,22.5,21.8,23.7,0.442,0.234,0.585,0.309,0.127,0.403,0.014,0.0054,0.018,0.993,0.555,1.25,0.044,0.024,0.057,21.49,20.58,23.04,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.918,0.938,44.51,35.99,52.16,43.34,34.91,48.2,0,0,0,0,0,0,0.85,0,0.33,0.14,0.86,0.14,46.7
1114898400000,2005,5,2004,8,31,1.87,0.394,1.48,83758.9,155.4,155.4,112.6,4,2,2.6451612903225805,698.1,497.4,945.5,551.1,350.4,147,147,147,3.667e-15,-5.684e-14,5.684e-14,0.219,0.155,0.296,551.1,350.4,798.5,990,990,990,966.7,965.8,967.7,23.3,22.3,24.2,0.279,0.18,0.44,0.175,0.0644,0.325,0.0076,0.0027,0.015,0.677,0.423,1.02,0.029,0.018,0.046,22.64,21.34,23.74,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.97,35.06,51.97,42.74,34.01,48.2,0,0,0,0,0,0,0.625,0,0.39,0.21,0.79,0.21,44.8
1117576800000,2005,6,2004,9,30,1.01,0.308,0.707,42648.7,79.9,79.9,59.23,2,1,1.7333333333333334,391.6,318.6,487.8,272.6,199.6,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.309,0.244,0.374,272.6,199.6,368.8,990,990,990,965.3,965,965.8,24.7,24.2,25,0.151,0.125,0.185,0.0319,0.0127,0.0731,0.0013,0.00051,0.003,0.348,0.252,0.45,0.014,0.01,0.019,24.3,23.76,24.66,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.896,0.94,37.14,25.95,52.49,35.93,25.17,48.2,0,0,0,0,0,0,0.329,0,0.303,0.3,0.7,0.3,42.2
1120168800000,2005,7,2004,10,31,0.734,0.289,0.445,27782,46.91,46.91,37.34,1,1,1,274.1,239.6,315,166.1,131.6,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.397,0.343,0.451,166.1,131.6,207,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.1,0.127,0.00987,0.00693,0.0133,0.00039,0.00027,0.00053,0.289,0.227,0.362,0.011,0.009,0.014,24.92,24.66,25.14,0.944,0.931,0.956,0.974,0.97,0.98,0.919,0.903,0.937,38.31,30.21,47.87,37.34,29.3,46.91,0,0,0,0,0,0,0.207,0,0.289,0.39,0.61,0.39,37.9
1122847200000,2005,8,2004,11,31,0.549,0.249,0.3,10777.1,32.14,32.14,14.49,1,1,1,204.9,180.2,236.6,111.9,87.22,93,93,93,-1.375e-15,-1.421e-14,1.421e-14,0.457,0.393,0.516,111.9,87.22,143.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0913,0.0825,0.102,0.00527,0.00316,0.00795,0.00021,0.00012,0.00031,0.19,0.146,0.247,0.0075,0.0057,0.0097,25.34,25.13,25.42,0.479,0,0.936,0.501,0,0.97,0.464,0,0.908,14.93,0,33.13,14.49,0,32.14,0,15,0,0,0.484,0,0.0805,0.484,0.249,0.45,0.55,0.45,19.6
1125525600000,2005,9,2004,12,30,0.387,0.187,0.2,10354.3,23.62,23.62,14.38,1,1,1,149.3,129.4,178.9,77.26,57.36,72,72,72,2.368e-16,-1.421e-14,1.421e-14,0.487,0.403,0.557,77.26,57.36,106.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.077,0.0708,0.0874,0.00232,0.000626,0.00483,0.000091,0.000025,0.00019,0.126,0.0914,0.179,0.0049,0.0036,0.007,25.39,25.37,25.41,0.733,0,0.939,0.77,0,0.97,0.706,0,0.902,14.93,0,24.35,14.38,0,23.62,0,6,0,0,0.2,0,0.0799,0.2,0.187,0.48,0.52,0.48,26.8
1128117600000,2005,10,2005,1,31,0.29,0.139,0.115,2910.57,16.94,16.94,3.912,1,0,0.7096774193548387,108.3,95.18,127.5,56.32,43.18,52,52,52,13.35,-7.105e-15,49.2,0.484,0.408,0.546,42.97,0,75.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0727,0.000636,0,0.00216,0.000025,0,0.000085,0.0888,0.0708,0.119,0.0035,0.0028,0.0047,25.41,25.38,25.43,0.235,0,0.94,0.248,0,0.96,0.226,0,0.902,4.075,0,17.65,3.912,0,16.94,9,14,0,0.29,0.452,0,0.0217,0.742,0.175,0.48,0.4,0.6,10
1130796000000,2005,11,2005,2,30,0.332,0.13,0.194,10457.9,23.36,23.36,14.52,1,0,0.9333333333333333,128.1,95.46,155.9,78.06,45.46,50,50,50,3.076,-1.421e-14,46.82,0.397,0.321,0.524,74.98,0,105.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0708,0.0831,0.00241,0,0.00475,0.000094,0,0.00019,0.125,0.0708,0.173,0.0049,0.0028,0.0068,25.38,25.34,25.43,0.708,0,0.94,0.738,0,0.97,0.682,0,0.902,15.08,0,24.08,14.52,0,23.36,2,5,0,0.0667,0.167,0,0.0807,0.233,0.138,0.39,0.58,0.42,31.5
1133388000000,2005,12,2005,3,31,0.459,0.158,0.301,18547.5,29.3,29.3,24.93,1,1,1,171.3,155.3,189.5,112.3,96.34,59,59,59,-1.834e-15,-1.421e-14,1.421e-14,0.345,0.311,0.38,112.3,96.34,130.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0812,0.0932,0.0053,0.00394,0.00684,0.00021,0.00015,0.00027,0.186,0.158,0.219,0.0073,0.0062,0.0086,25.36,25.35,25.36,0.92,0.911,0.931,0.97,0.967,0.97,0.892,0.883,0.903,25.71,21.91,30.21,24.93,21.19,29.3,0,0,0,0,0,0,0.138,0,0.158,0.34,0.66,0.34,40.4
1136066400000,2006,1,2005,4,31,0.7,0.196,0.504,31158,65.57,65.57,41.88,2,1,1.2903225806451613,261.3,191.4,373.5,188.3,118.4,73,73,73,-4.584e-16,-2.842e-14,2.842e-14,0.292,0.195,0.381,188.3,118.4,300.5,990,990,990,964.7,964.4,965.3,25.3,24.7,25.6,0.115,0.0907,0.155,0.0138,0.00582,0.0409,0.00055,0.00023,0.0017,0.274,0.199,0.382,0.011,0.0078,0.015,25,24.39,25.39,0.937,0.923,0.959,0.972,0.97,0.98,0.911,0.895,0.939,34.5,25.8,51.39,33.5,25.02,48.2,0,0,0,0,0,0,0.233,0,0.196,0.28,0.72,0.28,44.5
1138744800000,2006,2,2005,5,28,1.25,0.206,1.04,61636.8,130.4,130.4,91.72,3,2,2.2857142857142856,516.4,382.6,716.4,431.4,297.6,85,85,85,-4.06e-15,-5.684e-14,5.684e-14,0.17,0.119,0.222,431.4,297.6,631.4,990,990,990,965.9,965.3,966.8,24.1,23.2,24.7,0.208,0.155,0.309,0.106,0.0395,0.223,0.0044,0.0016,0.0096,0.512,0.338,0.758,0.021,0.014,0.033,23.57,22.48,24.35,0.951,0.94,0.958,0.976,0.97,0.98,0.928,0.912,0.939,41.56,33.39,52.29,40.36,32.39,48.2,0,0,0,0,0,0,0.51,0,0.21,0.16,0.83,0.17,49.3
1141164000000,2006,3,2005,6,31,3.18,0.327,2.62,131655,192.8,192.8,177,4,3,3.806451612903226,1187,745.7,1560,1065,638.7,121.9,107,129,89.03,-1.137e-13,331.5,0.106,0.0827,0.143,976.4,638.7,1100,990,990,990,968.5,966.9,969.7,21.5,20.3,23.1,0.676,0.318,0.906,0.508,0.228,0.648,0.024,0.0098,0.032,1.46,0.775,1.85,0.069,0.034,0.091,20.08,18.47,22.34,0.954,0.952,0.957,0.98,0.977,0.98,0.935,0.931,0.938,47.73,40.28,51.93,46.49,39.34,48.2,0,0,0,0,0,0,0.983,0,0.56,0.1,0.82,0.18,41.4
1143842400000,2006,4,2005,7,30,4.22,0.384,2.85,132131,187.1,187.1,183.5,4,4,4,1626,1522,1672,1478,1374,148,148,148,378.4,273.9,424,0.091,0.0885,0.0972,1100,1100,1100,990,990,990,969.9,969.6,970,20.1,20,20.4,0.917,0.909,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.86,1.87,0.093,0.091,0.094,18.24,18.09,18.59,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.82,46.42,47.72,45.88,45.49,46.77,0,0,0,0,0,0,1.02,0,1.37,0.091,0.68,0.32,31.3
1146434400000,2006,5,2005,8,31,2.93,0.471,2.38,122680,192.8,192.8,164.9,4,3,3.6129032258064515,1095,807.1,1500,918.8,660.1,176,147,192,30.92,-1.137e-13,207.6,0.164,0.128,0.2,887.9,660.1,1100,990,990,990,968.2,967.1,969.5,21.8,20.5,22.9,0.564,0.335,0.884,0.417,0.242,0.648,0.019,0.011,0.032,1.25,0.817,1.83,0.058,0.036,0.089,20.59,18.68,22.05,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.93,0.938,47.13,39.72,52.09,45.79,38.75,48.2,0,0,0,0,0,0,0.916,0,0.55,0.16,0.81,0.19,41.9
1149112800000,2006,6,2005,9,30,1.73,0.345,1.38,79762.7,137.9,137.9,110.8,3,2,2.6666666666666665,666.1,542,798.8,533.1,381,133,119,161,0,-5.684e-14,5.684e-14,0.206,0.149,0.297,533.1,381,679.8,990,990,990,966.6,966,967.1,23.4,22.9,24,0.264,0.193,0.344,0.163,0.0788,0.255,0.007,0.0033,0.011,0.641,0.471,0.848,0.027,0.02,0.037,22.8,22.06,23.49,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,42.79,35.74,48.81,41.85,34.67,47.83,0,0,0,0,0,0,0.615,0,0.35,0.2,0.8,0.2,46.1
1151704800000,2006,7,2005,10,31,1.21,0.362,0.847,50750.7,86.28,86.28,68.21,2,2,2,451.4,382,535.1,316.4,247,135,135,135,-1.834e-15,-5.684e-14,2.842e-14,0.302,0.252,0.353,316.4,247,400.1,990,990,990,965.6,965.3,966,24.4,24,24.7,0.168,0.144,0.198,0.0484,0.0167,0.0879,0.002,0.00068,0.0037,0.372,0.27,0.498,0.015,0.011,0.021,24,23.49,24.42,0.942,0.929,0.955,0.972,0.97,0.98,0.916,0.901,0.936,35.06,27.47,44.02,34.11,26.65,43.14,0,0,0,0,0,0,0.379,0,0.363,0.3,0.7,0.3,41.9
1154383200000,2006,8,2005,11,31,0.871,0.308,0.563,34625.2,57.07,57.07,46.54,2,1,1.2903225806451613,325.1,281.7,378.5,210.1,166.7,115,115,115,4.584e-15,-2.842e-14,2.842e-14,0.356,0.304,0.408,210.1,166.7,263.5,990,990,990,965,964.8,965.3,25,24.7,25.2,0.128,0.112,0.147,0.0139,0.00992,0.0234,0.00056,0.00039,0.00095,0.319,0.248,0.398,0.013,0.01,0.016,24.65,24.42,24.88,0.945,0.923,0.959,0.976,0.97,0.98,0.923,0.896,0.94,39.95,25.71,52.3,38.79,24.94,48.2,0,0,0,0,0,0,0.259,0,0.308,0.35,0.65,0.35,39.8
1157061600000,2006,9,2005,12,30,0.619,0.236,0.384,23921.8,42.76,42.76,33.22,1,1,1,239,208.9,279.2,148,117.9,91,91,91,1.421e-15,-2.842e-14,2.842e-14,0.384,0.326,0.436,148,117.9,188.2,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.103,0.0927,0.117,0.00833,0.00577,0.0117,0.00033,0.00023,0.00047,0.254,0.2,0.326,0.01,0.0078,0.013,25.12,24.86,25.35,0.937,0.923,0.951,0.972,0.97,0.98,0.911,0.896,0.932,34.17,27.07,43.64,33.22,26.26,42.76,0,0,0,0,0,0,0.185,0,0.235,0.38,0.62,0.38,38.6
1159653600000,2006,10,2006,1,31,0.492,0.196,0.297,18301.7,30.1,30.1,24.6,1,1,1,183.7,165.2,207,110.7,92.18,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.399,0.353,0.442,110.7,92.18,134,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.088,0.0815,0.0962,0.00516,0.00359,0.00714,0.0002,0.00014,0.00028,0.185,0.152,0.227,0.0072,0.006,0.0089,25.38,25.33,25.39,0.921,0.911,0.932,0.969,0.965,0.97,0.892,0.883,0.904,25.38,21.1,31.03,24.6,20.37,30.1,0,0,0,0,0,0,0.137,0,0.195,0.4,0.6,0.4,37.2
1162332000000,2006,11,2006,2,30,0.468,0.144,0.324,20104.6,32.08,32.08,27.92,1,1,1,180.5,167.4,192.3,124.8,111,55.67,50,67,1.895e-15,-1.421e-14,1.421e-14,0.309,0.26,0.376,124.8,111,142.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0871,0.096,0.00636,0.00519,0.00784,0.00025,0.0002,0.00031,0.208,0.185,0.238,0.0081,0.0072,0.0093,25.35,25.34,25.37,0.927,0.919,0.935,0.97,0.97,0.97,0.899,0.891,0.907,28.79,25.38,33.07,27.92,24.62,32.08,0,0,0,0,0,0,0.155,0,0.144,0.31,0.69,0.31,43
1164924000000,2006,12,2006,3,31,0.563,0.158,0.405,25425.9,42.37,42.37,34.17,1,1,1,210.2,181,244.5,151.2,122,59,59,59,0,-1.421e-14,1.421e-14,0.283,0.241,0.326,151.2,122,185.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.101,0.0902,0.113,0.0086,0.00612,0.0115,0.00034,0.00024,0.00045,0.256,0.204,0.317,0.01,0.008,0.013,25.26,25.02,25.36,0.938,0.926,0.95,0.972,0.97,0.98,0.912,0.899,0.931,35.15,28.12,43.23,34.17,27.27,42.37,0,0,0,0,0,0,0.19,0,0.158,0.28,0.72,0.28,45.2
1167602400000,2007,1,2006,4,31,1.17,0.196,0.976,58070.3,131,131,78.05,3,1,2.032258064516129,437.2,249.7,706.3,364.2,176.7,73,73,73,-9.168e-16,-2.842e-14,0,0.186,0.103,0.292,364.2,176.7,633.3,990,990,990,965.5,964.7,966.7,24.5,23.3,25.3,0.183,0.111,0.308,0.0789,0.0108,0.224,0.0033,0.00043,0.0096,0.448,0.248,0.76,0.018,0.0099,0.033,24.01,22.52,25,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.897,0.94,40.2,26.36,52.15,39.02,25.57,48.2,0,0,0,0,0,0,0.434,0,0.194,0.17,0.83,0.17,49.6
1170280800000,2007,2,2006,5,28,3.23,0.321,2.33,113831,192.8,192.8,169.4,4,3,3.75,1337,726.3,2132,1204,621.3,132.7,105,162,241.9,0,870.3,0.106,0.076,0.145,962.5,621.3,1100,990,990,990,968.9,966.8,971.4,21.1,18.6,23.2,0.689,0.306,0.926,0.502,0.216,0.648,0.024,0.0093,0.035,1.47,0.744,1.87,0.071,0.032,0.1,19.61,16.71,22.45,0.953,0.947,0.957,0.98,0.978,0.98,0.934,0.928,0.938,46.34,40.93,52.06,45.22,40.03,48.2,0,0,0,0,0,0,0.941,0,0.9,0.099,0.72,0.28,35.2
1172700000000,2007,3,2006,6,31,6.67,0.587,2.95,117317,166.3,166.3,157.7,4,4,4,2488,2172,2847,2269,1933,219.1,183,239,1169,833.5,1564,0.0893,0.0643,0.11,1100,1100,1100,990,990,990,972.3,971.5,973.1,17.7,16.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.85,14.98,16.61,0.944,0.941,0.947,0.977,0.972,0.98,0.922,0.914,0.928,40.36,38.02,42.41,39.42,36.94,41.56,0,0,0,0,0,0,0.876,0,3.72,0.088,0.44,0.56,17.6
1175378400000,2007,4,2006,7,30,7.09,0.562,2.85,108631,153.9,153.9,150.9,4,4,4,2734,2626,2863,2517,2409,217,217,217,1417,1309,1546,0.0794,0.0758,0.0826,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.25,14.94,15.51,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.914,0.919,38.75,37.91,39.46,37.72,36.83,38.47,0,0,0,0,0,0,0.838,0,4.24,0.079,0.4,0.6,15.3
1177970400000,2007,5,2006,8,31,5.51,0.739,2.95,126693,189.3,189.3,170.3,4,4,4,2056,1471,2599,1780,1195,276,276,276,680.5,95.13,1223,0.139,0.106,0.188,1100,1100,1100,990,990,990,971.1,969.4,972.5,18.9,17.5,20.6,0.919,0.857,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.87,1.81,1.87,0.099,0.088,0.11,17.01,15.58,18.8,0.948,0.943,0.952,0.979,0.975,0.98,0.928,0.92,0.933,43.48,39.64,48.29,42.57,38.66,47.33,0,0,0,0,0,0,0.946,0,2.56,0.13,0.54,0.46,23
1180648800000,2007,6,2006,9,30,2.65,0.544,2.08,109405,192.8,192.8,152,4,3,3.433333333333333,1022,781,1443,812,571,210,210,210,11.36,-1.137e-13,132.9,0.213,0.146,0.269,800.6,571,1100,990,990,990,967.9,967,969.3,22.1,20.7,23,0.489,0.295,0.867,0.347,0.182,0.648,0.016,0.0079,0.031,1.09,0.677,1.82,0.05,0.029,0.088,21,18.88,22.3,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,45.28,39.63,51.89,44.18,38.65,48.2,0,0,0,0,0,0,0.844,0,0.57,0.21,0.78,0.22,41.3
1183240800000,2007,7,2006,10,31,1.69,0.573,1.12,64797.9,120.1,120.1,87.09,3,2,2.2903225806451615,632.2,515.2,774.8,418.4,288.2,213.8,186,227,-9.168e-15,-5.684e-14,5.684e-14,0.346,0.24,0.441,418.4,288.2,588.8,990,990,990,966.4,965.9,967,23.6,23,24.1,0.218,0.165,0.3,0.0992,0.035,0.194,0.0042,0.0015,0.0084,0.506,0.338,0.702,0.022,0.014,0.031,23.07,22.3,23.74,0.95,0.938,0.957,0.974,0.97,0.98,0.925,0.91,0.938,39.24,31.49,52.58,38.14,30.54,48.2,0,0,0,0,0,0,0.484,0,0.57,0.34,0.66,0.34,38.3
1185919200000,2007,8,2006,11,31,1.14,0.493,0.646,38844.3,69.03,69.03,52.21,2,1,1.5161290322580645,425.3,359.1,507.8,241.3,175.1,184,184,184,3.667e-15,-2.842e-14,2.842e-14,0.437,0.362,0.512,241.3,175.1,323.8,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.146,0.122,0.175,0.0221,0.0106,0.0518,0.00091,0.00043,0.0021,0.339,0.262,0.414,0.014,0.011,0.017,24.15,23.73,24.49,0.945,0.925,0.958,0.975,0.97,0.98,0.921,0.898,0.939,38.06,26.03,52.49,36.9,25.24,48.2,0,0,0,0,0,0,0.29,0,0.494,0.43,0.57,0.43,34.1
1188597600000,2007,9,2006,12,30,0.78,0.358,0.422,26194,48.2,48.2,36.38,1,1,1,300.9,257.9,355.5,162.9,119.9,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.463,0.388,0.535,162.9,119.9,217.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0987,0.133,0.0096,0.00594,0.0142,0.00038,0.00024,0.00057,0.286,0.209,0.383,0.011,0.0083,0.015,24.8,24.44,25.06,0.942,0.926,0.958,0.974,0.97,0.98,0.918,0.898,0.939,37.36,27.27,49.93,36.38,26.45,48.2,0,0,0,0,0,0,0.202,0,0.358,0.46,0.54,0.46,33.6
1191189600000,2007,10,2007,1,31,0.607,0.26,0.347,21498.6,35.49,35.49,28.9,1,1,1,226.6,206.8,255.4,129.6,109.8,97,97,97,9.168e-16,-1.421e-14,1.421e-14,0.43,0.38,0.469,129.6,109.8,158.4,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0971,0.0901,0.107,0.00676,0.00508,0.00922,0.00027,0.0002,0.00036,0.221,0.186,0.273,0.0087,0.0073,0.011,25.22,25.01,25.37,0.929,0.918,0.942,0.97,0.97,0.97,0.901,0.89,0.913,29.79,25.06,36.59,28.9,24.31,35.49,0,0,0,0,0,0,0.161,0,0.26,0.43,0.57,0.43,35.4
1193868000000,2007,11,2007,2,30,0.541,0.219,0.323,20017.1,32.08,32.08,27.8,1,1,1,208.8,203.5,215.5,124.4,112.4,84.33,67,93,-9.474e-16,-1.421e-14,1.421e-14,0.404,0.32,0.453,124.4,112.4,142.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0939,0.0907,0.0982,0.00633,0.0053,0.00786,0.00025,0.00021,0.00031,0.211,0.19,0.241,0.0082,0.0074,0.0094,25.34,25.3,25.38,0.927,0.919,0.936,0.97,0.97,0.97,0.899,0.892,0.907,28.66,25.72,33.08,27.8,24.94,32.08,0,0,0,0,0,0,0.154,0,0.218,0.4,0.6,0.4,37
1196460000000,2007,12,2007,3,31,0.657,0.158,0.499,31396.3,49.69,49.69,42.2,2,1,1.032258064516129,245.4,204.3,286.3,186.4,145.3,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.242,0.206,0.289,186.4,145.3,227.3,990,990,990,964.7,964.4,964.8,25.3,25.2,25.6,0.113,0.0985,0.127,0.0116,0.0081,0.0151,0.00046,0.00032,0.0006,0.314,0.238,0.385,0.012,0.0095,0.015,25.03,24.79,25.33,0.949,0.922,0.959,0.977,0.97,0.98,0.927,0.894,0.94,42.56,25.61,52.03,41.4,24.84,48.2,0,0,0,0,0,0,0.234,0,0.158,0.24,0.76,0.24,47.8
1199138400000,2008,1,2007,4,31,1.23,0.196,1.04,61218.2,141.8,141.8,82.28,3,1,2.193548387096774,459.6,290.4,768.9,386.6,217.4,73,73,73,1.834e-15,-2.842e-14,5.684e-14,0.175,0.0949,0.251,386.6,217.4,695.9,990,990,990,965.6,964.9,967,24.4,23,25.1,0.193,0.126,0.344,0.0887,0.0142,0.266,0.0037,0.00057,0.012,0.461,0.244,0.865,0.019,0.0097,0.038,23.9,22.16,24.84,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,38.71,25.95,52.45,37.49,25.17,48.2,0,0,0,0,0,0,0.457,0,0.19,0.16,0.85,0.15,49.8
1201816800000,2008,2,2007,5,29,3.46,0.384,2.43,117811,192.8,192.8,169.3,4,3,3.7586206896551726,1380,783.7,2046,1227,646.7,153.4,137,162,257.5,-1.137e-13,783.6,0.121,0.0792,0.175,969.4,646.7,1100,990,990,990,969.1,967,971.2,20.9,18.8,23,0.704,0.325,0.926,0.508,0.233,0.648,0.025,0.01,0.034,1.49,0.792,1.87,0.073,0.034,0.1,19.43,16.92,22.17,0.953,0.948,0.957,0.98,0.977,0.98,0.934,0.929,0.938,46.25,40.4,52,45.13,39.47,48.2,0,0,0,0,0,0,0.94,0,1.03,0.11,0.7,0.3,34
1204322400000,2008,3,2007,6,31,5.41,0.539,2.95,126755,173.8,173.8,170.4,4,4,4,2018,1907,2100,1817,1724,201.1,183,239,717,624.5,780.6,0.0994,0.0887,0.116,1100,1100,1100,990,990,990,971.1,970.8,971.3,18.9,18.7,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,17,16.79,17.32,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.46,42.89,44.34,42.59,42.03,43.46,0,0,0,0,0,0,0.946,0,2.46,0.1,0.55,0.45,23.4
1207000800000,2008,4,2007,7,30,4.28,0.443,2.85,131250,192.8,192.8,182.3,4,4,4,1653,1221,1904,1482,1073,171,148,217,382.6,0,587,0.103,0.0819,0.121,1099,1073,1100,990,990,990,970,968.6,970.8,20,19.2,21.4,0.9,0.756,0.926,0.646,0.588,0.648,0.032,0.027,0.034,1.85,1.64,1.87,0.092,0.077,0.098,18.18,17.34,19.77,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,46.58,44.37,50.26,45.57,43.49,48.2,0,0,0,0,0,0,1.01,0,1.43,0.1,0.67,0.33,30.7
1209592800000,2008,5,2007,8,31,2.49,0.433,2.06,111380,183.9,183.9,149.7,4,3,3.4193548387096775,929.4,768.7,1184,767.8,621.7,161.5,147,192,0,-1.137e-13,1.137e-13,0.174,0.15,0.193,767.8,621.7,992.2,990,990,990,967.6,967,968.5,22.4,21.5,23,0.423,0.313,0.639,0.304,0.216,0.419,0.014,0.0094,0.019,0.973,0.752,1.34,0.044,0.033,0.062,21.43,20.19,22.27,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,45.25,39.68,52.2,44.08,38.7,48.2,0,0,0,0,0,0,0.832,0,0.43,0.17,0.83,0.17,44.7
1212271200000,2008,6,2007,9,30,1.6,0.345,1.26,72988,130.7,130.7,101.4,3,2,2.533333333333333,619,505.1,757.5,486,344.1,133,119,161,-5.684e-15,-5.684e-14,5.684e-14,0.221,0.157,0.319,486,344.1,638.5,990,990,990,966.4,965.9,966.9,23.6,23.1,24.1,0.241,0.18,0.321,0.135,0.0614,0.227,0.0057,0.0025,0.0099,0.579,0.416,0.778,0.025,0.017,0.034,23.06,22.29,23.71,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,41.58,34.95,52.03,40.39,33.9,48.2,0,0,0,0,0,0,0.563,0,0.34,0.22,0.79,0.21,45.6
1214863200000,2008,7,2007,10,31,1.13,0.362,0.773,46228.5,78.5,78.5,62.14,2,1,1.935483870967742,423.6,361.5,498.8,288.6,226.5,135,135,135,9.168e-16,-2.842e-14,2.842e-14,0.322,0.271,0.373,288.6,226.5,363.8,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.158,0.136,0.185,0.0363,0.015,0.0707,0.0015,0.00061,0.0029,0.342,0.255,0.443,0.014,0.01,0.018,24.16,23.71,24.5,0.939,0.924,0.959,0.971,0.97,0.98,0.912,0.897,0.939,33.78,25.94,52.68,32.62,25.16,48.2,0,0,0,0,0,0,0.345,0,0.357,0.32,0.68,0.32,40.9
1217541600000,2008,8,2007,11,31,0.828,0.308,0.52,32167.6,52.61,52.61,43.24,2,1,1.1290322580645162,309.1,269.9,358,194.1,154.9,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.375,0.321,0.426,194.1,154.9,243,990,990,990,965,964.8,965.2,25,24.8,25.2,0.122,0.108,0.139,0.0122,0.00892,0.0164,0.00049,0.00035,0.00066,0.318,0.249,0.398,0.013,0.01,0.016,24.73,24.49,24.95,0.947,0.923,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.12,25.77,52.3,39.92,25,48.2,0,0,0,0,0,0,0.24,0,0.308,0.37,0.63,0.37,38.8
1220220000000,2008,9,2007,12,30,0.589,0.236,0.353,20225.3,39.82,39.82,28.09,1,1,1,227.2,197.2,266.9,136.2,106.2,91,91,91,-4.737e-16,-2.842e-14,1.421e-14,0.404,0.341,0.462,136.2,106.2,175.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0991,0.0885,0.113,0.00733,0.00478,0.0107,0.00029,0.00019,0.00042,0.233,0.179,0.304,0.0092,0.007,0.012,25.21,24.93,25.42,0.84,0,0.947,0.874,0,0.978,0.816,0,0.926,28.93,0,40.73,28.09,0,39.82,0,3,0,0,0.1,0,0.156,0.1,0.236,0.4,0.6,0.4,34.3
1222812000000,2008,10,2008,1,31,0.466,0.196,0.271,16646.6,27.49,27.49,22.37,1,1,1,174.1,157,195.8,101.1,83.98,73,73,73,0,-1.421e-14,1.421e-14,0.421,0.373,0.465,101.1,83.98,122.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0786,0.0923,0.00435,0.00289,0.00619,0.00017,0.00011,0.00024,0.168,0.137,0.207,0.0066,0.0054,0.0081,25.38,25.38,25.38,0.918,0.911,0.929,0.968,0.962,0.97,0.889,0.882,0.899,23.12,19.42,28.34,22.37,18.68,27.49,0,0,0,0,0,0,0.124,0,0.195,0.42,0.58,0.42,35.7
1225490400000,2008,11,2008,2,30,0.499,0.144,0.354,22136.4,38.13,38.13,30.75,1,1,1,192.4,156.7,217.7,136.7,106.7,55.67,50,67,1.421e-15,-1.421e-14,1.421e-14,0.292,0.23,0.357,136.7,106.7,167.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0947,0.0834,0.105,0.00737,0.00482,0.01,0.00029,0.00019,0.00039,0.229,0.175,0.284,0.009,0.0069,0.011,25.33,25.21,25.38,0.932,0.916,0.944,0.971,0.97,0.974,0.905,0.888,0.92,31.68,24.28,39.14,30.75,23.55,38.13,0,0,0,0,0,0,0.171,0,0.145,0.29,0.71,0.29,44.4
1228082400000,2008,12,2008,3,31,0.621,0.158,0.463,29205.7,44.45,44.45,39.25,1,1,1,231.7,213.6,253.5,172.7,154.6,59,59,59,0,0,0,0.255,0.233,0.276,172.7,154.6,194.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.116,0.0104,0.00889,0.0123,0.00041,0.00035,0.00049,0.294,0.262,0.333,0.012,0.01,0.013,25.12,24.95,25.26,0.946,0.94,0.953,0.975,0.97,0.98,0.923,0.912,0.934,40.24,35.99,45.36,39.25,34.91,44.45,0,0,0,0,0,0,0.218,0,0.158,0.25,0.75,0.25,47
1230760800000,2009,1,2008,4,31,0.813,0.196,0.617,37981.5,62.62,62.62,51.05,2,1,1.5161290322580645,303.4,257.1,359.9,230.4,184.1,73,73,73,-3.667e-15,-2.842e-14,2.842e-14,0.243,0.203,0.284,230.4,184.1,286.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.13,0.114,0.15,0.0177,0.0114,0.0344,0.00071,0.00045,0.0014,0.312,0.241,0.384,0.012,0.0096,0.015,24.76,24.48,24.96,0.942,0.922,0.959,0.975,0.97,0.98,0.918,0.895,0.939,37.64,25.64,51.58,36.53,24.87,48.2,0,0,0,0,0,0,0.284,0,0.196,0.24,0.76,0.24,46.7
1233439200000,2009,2,2008,5,28,1.22,0.206,1.01,59646.1,114.5,114.5,88.76,3,2,2.3214285714285716,502.5,366.2,634.4,417.5,281.2,85,85,85,-1.421e-14,-5.684e-14,0,0.175,0.134,0.232,417.5,281.2,549.4,990,990,990,965.9,965.2,966.4,24.1,23.6,24.8,0.201,0.149,0.262,0.0974,0.0317,0.168,0.0041,0.0013,0.0071,0.485,0.313,0.62,0.02,0.013,0.026,23.66,22.94,24.46,0.949,0.936,0.958,0.974,0.97,0.98,0.924,0.908,0.939,39.78,31.56,52.11,38.56,30.62,48.2,0,0,0,0,0,0,0.493,0,0.21,0.17,0.83,0.17,48.9
1235858400000,2009,3,2008,6,31,2.76,0.307,2.18,113258,192.8,192.8,152.2,4,3,3.4838709677419355,1032,641.8,1841,917.3,534.8,114.8,107,129,103.6,0,612.5,0.123,0.0701,0.167,813.7,534.8,1100,990,990,990,967.9,966.5,970.6,22.1,19.4,23.5,0.524,0.259,0.926,0.376,0.158,0.648,0.018,0.0067,0.033,1.15,0.6,1.87,0.053,0.026,0.097,20.97,17.54,22.93,0.953,0.95,0.957,0.979,0.972,0.98,0.933,0.923,0.938,44.49,38.07,50.41,43.46,37,48.2,0,0,0,0,0,0,0.846,0,0.58,0.11,0.79,0.21,41
1238536800000,2009,4,2008,7,30,5.71,0.503,2.85,119129,173.8,173.8,165.5,4,4,4,2204,1907,2377,2010,1701,194,148,217,909.7,601,1114,0.0884,0.0627,0.113,1100,1100,1100,990,990,990,971.6,970.8,972,18.4,18,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.54,16.12,17.32,0.947,0.945,0.949,0.979,0.978,0.98,0.927,0.925,0.93,42.23,41.09,44.34,41.36,40.2,43.46,0,0,0,0,0,0,0.919,0,2.86,0.088,0.5,0.5,20.9
1241128800000,2009,5,2008,8,31,3.69,0.514,2.71,131809,192.8,192.8,177.2,4,3,3.903225806451613,1379,947.8,1880,1187,755.8,192,192,192,175.4,-1.137e-13,587.6,0.146,0.102,0.203,1012,755.8,1100,990,990,990,969.1,967.7,970.7,20.9,19.3,22.3,0.745,0.408,0.926,0.537,0.305,0.648,0.026,0.014,0.034,1.57,0.995,1.87,0.076,0.045,0.097,19.33,17.41,21.31,0.953,0.949,0.957,0.98,0.976,0.98,0.934,0.93,0.937,46.62,39.78,52.12,45.46,38.81,48.2,0,0,0,0,0,0,0.984,0,0.98,0.14,0.73,0.27,35.7
1243807200000,2009,6,2008,9,30,1.98,0.417,1.56,87500.5,144.6,144.6,121.5,3,2,2.8333333333333335,762.8,615.3,931.5,601.8,454.3,161,161,161,-3.79e-15,-5.684e-14,0,0.214,0.173,0.262,601.8,454.3,770.5,990,990,990,967,966.4,967.6,23,22.4,23.6,0.306,0.221,0.419,0.204,0.113,0.312,0.0089,0.0048,0.014,0.741,0.551,1.02,0.032,0.024,0.045,22.31,21.36,23.06,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.58,35.5,52.67,43.19,34.43,48.2,0,0,0,0,0,0,0.675,0,0.42,0.21,0.79,0.21,44.2
1246399200000,2009,7,2008,10,31,1.36,0.454,0.901,53320.6,96.4,96.4,71.67,2,2,2,506,423.6,607.3,336.4,237.6,169.5,135,186,-2.75e-15,-5.684e-14,5.684e-14,0.343,0.222,0.439,336.4,237.6,472.3,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.178,0.144,0.228,0.0581,0.0159,0.122,0.0024,0.00065,0.0052,0.406,0.263,0.612,0.017,0.011,0.026,23.72,23.06,24.23,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.898,0.939,36.89,26.13,51.09,35.83,25.35,48.2,0,0,0,0,0,0,0.398,0,0.459,0.33,0.66,0.34,39.2
1249077600000,2009,8,2008,11,31,0.939,0.415,0.524,32052.6,56.73,56.73,43.08,2,1,1.1935483870967742,350.7,298.1,418.9,195.7,143.1,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.446,0.37,0.52,195.7,143.1,263.9,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.126,0.108,0.15,0.0127,0.00791,0.0236,0.00051,0.00032,0.00096,0.313,0.251,0.409,0.013,0.01,0.017,24.53,24.22,24.86,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.939,39.08,26.14,52.66,37.89,25.36,48.2,0,0,0,0,0,0,0.239,0,0.415,0.44,0.56,0.44,34.1
1251756000000,2009,9,2008,12,30,0.659,0.306,0.354,21855.1,39.93,39.93,30.35,1,1,1,254.4,222.6,295.1,136.4,104.6,118,118,118,2.842e-15,-2.842e-14,2.842e-14,0.467,0.4,0.53,136.4,104.6,177.1,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.101,0.0901,0.116,0.00734,0.00464,0.0108,0.00029,0.00018,0.00043,0.235,0.178,0.308,0.0093,0.007,0.012,25.06,24.81,25.29,0.932,0.915,0.948,0.971,0.97,0.978,0.905,0.887,0.927,31.26,23.73,40.83,30.35,23.01,39.93,0,0,0,0,0,0,0.169,0,0.305,0.46,0.54,0.46,33.2
1254348000000,2009,10,2009,1,31,0.524,0.237,0.287,12459.5,27.71,27.71,16.75,1,1,1,195.8,174.8,221.2,107.3,91.7,88.48,73,97,1.834e-15,-1.421e-14,1.421e-14,0.451,0.389,0.514,107.3,91.7,124.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0884,0.0838,0.0953,0.00487,0.00354,0.00631,0.00019,0.00014,0.00025,0.181,0.154,0.212,0.0071,0.006,0.0083,25.38,25.26,25.43,0.622,0,0.928,0.657,0,0.97,0.604,0,0.9,17.26,0,28.56,16.75,0,27.71,0,10,0,0,0.323,0,0.093,0.323,0.237,0.45,0.55,0.45,23.8
