datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.806,0.196,0.611,37620,79.39,79.39,50.56,2,1,1.4193548387096775,301,215.8,436.2,228,142.8,73,73,73,4.584e-15,-2.842e-14,2.842e-14,0.253,0.167,0.338,228,142.8,363.2,990,990,990,964.9,964.5,965.6,25.1,24.4,25.5,0.129,0.0993,0.177,0.0228,0.00789,0.0704,0.00092,0.00031,0.0029,0.319,0.242,0.435,0.013,0.0095,0.018,24.76,24,25.26,0.944,0.923,0.958,0.974,0.97,0.98,0.919,0.895,0.939,38.15,25.7,51.21,37.09,24.93,48.2,0,0,0,0,0,0,0.281,0,0.195,0.24,0.76,0.24,46.7
728517600000,1993,2,1992,5,28,2.17,0.242,1.81,96292.5,192.8,192.8,143.3,4,2,3.2142857142857144,896.1,450.1,1580,796.3,365.1,99.86,85,137,46.1,-1.137e-13,343.1,0.122,0.0775,0.189,750.2,365.1,1100,990,990,990,967.4,965.6,969.7,22.6,20.3,24.4,0.463,0.179,0.9,0.33,0.0713,0.648,0.015,0.0029,0.032,1.04,0.439,1.85,0.047,0.018,0.091,21.59,18.41,23.94,0.954,0.947,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.58,36.18,52.04,44.4,35.09,48.2,0,0,0,0,0,0,0.796,0,0.36,0.11,0.83,0.17,44.4
730936800000,1993,3,1992,6,31,7.33,0.592,2.95,113108,183.2,183.2,152,4,4,4,2738,1636,4246,2517,1397,220.9,183,239,1417,296.7,2907,0.0878,0.0563,0.146,1100,1100,1100,990,990,990,972.8,969.9,976.1,17.2,13.9,20.1,0.926,0.916,0.926,0.648,0.648,0.648,0.038,0.032,0.047,1.87,1.86,1.87,0.11,0.093,0.14,15.34,12,18.21,0.94,0.92,0.952,0.975,0.97,0.98,0.917,0.892,0.933,38.95,29.76,46.74,38.01,28.87,45.8,0,0,0,0,0,0,0.845,0,4.38,0.081,0.4,0.6,15.4
733615200000,1993,4,1992,7,30,14.9,0.824,2.85,29150,113.6,113.6,40.49,4,4,4,5736,4340,6714,5418,4045,318,295,364,4318,2945,5250,0.0561,0.0464,0.068,1100,1100,1100,990.07,990,990.15,978.5,976.3,979.9,11.5,10.2,13.7,0.899,0.872,0.926,0.648,0.648,0.648,0.057,0.047,0.063,1.85,1.82,1.87,0.16,0.14,0.18,9.684,8.391,11.82,0.361,0,0.918,0.388,0,0.97,0.35,0,0.891,10.71,0,29.28,10.12,0,28.4,0,0,18,0,0,0.6,0.225,0.6,12.05,0.055,0.19,0.81,1.96
736207200000,1993,5,1992,8,31,15.2,0.911,2.95,28345.6,111.5,111.5,38.1,4,4,4,5683,4448,6668,5343,4108,340,340,340,4243,3008,5228,0.0608,0.051,0.0764,1100,1100,1100,990.07,990,990.14,978.5,976.5,979.9,11.6,10.3,13.5,0.902,0.873,0.926,0.648,0.648,0.648,0.056,0.048,0.063,1.85,1.82,1.87,0.16,0.14,0.18,9.723,8.442,11.62,0.348,0,0.916,0.375,0,0.97,0.338,0,0.889,10.16,0,28.73,9.525,0,27.86,0,0,19,0,0,0.613,0.212,0.613,12.25,0.06,0.19,0.81,1.86
738885600000,1993,6,1992,9,30,8.28,0.759,2.85,100741,166.5,166.5,139.9,4,4,4,3194,2162,4363,2901,1869,293,293,293,1801,768.7,2970,0.0958,0.0672,0.136,1100,1100,1100,990,990,990,973.9,971.5,976.3,16.1,13.7,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.035,0.047,1.87,1.87,1.87,0.12,0.1,0.14,14.24,11.78,16.64,0.935,0.918,0.947,0.973,0.97,0.98,0.91,0.89,0.928,35.96,29.16,42.48,34.98,28.29,41.63,0,0,0,0,0,0,0.777,0,5.43,0.092,0.34,0.66,12.2
741477600000,1993,7,1992,10,31,3.72,0.686,2.56,124460,192.4,192.4,167.3,4,3,3.7419354838709675,1387,880.7,2093,1131,624.7,256,256,256,175.7,-1.137e-13,736.6,0.198,0.122,0.291,955.8,624.7,1100,990,990,990,969.1,967.4,971.3,20.9,18.7,22.6,0.7,0.332,0.926,0.494,0.218,0.648,0.024,0.0097,0.035,1.47,0.773,1.87,0.072,0.034,0.1,19.41,16.8,21.8,0.953,0.947,0.957,0.98,0.975,0.98,0.934,0.928,0.937,45.73,39.34,50.93,44.74,38.34,48.2,0,0,0,0,0,0,0.929,0,1.16,0.18,0.69,0.31,33.5
744156000000,1993,8,1992,11,31,1.86,0.541,1.32,75493.8,133.1,133.1,101.5,3,2,2.4838709677419355,694.3,548.8,866,492.3,346.8,202,202,202,-1.834e-15,-5.684e-14,5.684e-14,0.296,0.233,0.368,492.3,346.8,664,990,990,990,966.7,966.1,967.4,23.3,22.6,23.9,0.254,0.185,0.348,0.139,0.0627,0.245,0.006,0.0026,0.011,0.604,0.425,0.834,0.026,0.018,0.037,22.72,21.8,23.51,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.36,34.94,51.64,41.27,33.89,48.2,0,0,0,0,0,0,0.564,0,0.54,0.29,0.71,0.29,40.6
746834400000,1993,9,1992,12,30,1.15,0.378,0.773,46171.4,84.9,84.9,64.13,2,1,1.9333333333333333,444.1,368.9,540.4,298.1,222.9,146,146,146,-9.474e-16,-5.684e-14,5.684e-14,0.333,0.27,0.396,298.1,222.9,394.4,990,990,990,965.6,965.2,966,24.4,24,24.8,0.163,0.136,0.197,0.0411,0.0147,0.0851,0.0017,0.00059,0.0036,0.358,0.253,0.491,0.015,0.01,0.02,24.05,23.48,24.46,0.941,0.923,0.959,0.972,0.97,0.98,0.915,0.896,0.939,34.76,25.6,51.92,33.67,24.83,48.2,0,0,0,0,0,0,0.356,0,0.377,0.33,0.67,0.33,40.1
749426400000,1993,10,1993,1,31,0.826,0.312,0.514,31806.9,52.72,52.72,42.75,2,1,1.1290322580645162,308.3,263.1,363.7,191.9,153.1,116.5,110,120,5.501e-15,-2.842e-14,2.842e-14,0.38,0.33,0.418,191.9,153.1,243.7,990,990,990,965,964.8,965.2,25,24.8,25.2,0.123,0.108,0.142,0.0121,0.00876,0.0165,0.00048,0.00035,0.00066,0.316,0.251,0.399,0.013,0.01,0.016,24.73,24.47,24.98,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.6,25.71,52.16,39.45,24.94,48.2,0,0,0,0,0,0,0.238,0,0.312,0.38,0.62,0.38,38.5
752104800000,1993,11,1993,2,30,0.718,0.264,0.455,28515.6,45.95,45.95,39.61,1,1,1,277.2,260.4,295.1,175.5,154.3,101.7,93,106,1.895e-15,-2.842e-14,2.842e-14,0.368,0.315,0.407,175.5,154.3,202.1,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.114,0.108,0.122,0.0107,0.00887,0.0129,0.00042,0.00035,0.00051,0.305,0.267,0.351,0.012,0.011,0.014,24.89,24.77,24.99,0.947,0.941,0.955,0.976,0.97,0.98,0.924,0.912,0.936,40.58,35.58,46.88,39.61,34.51,45.95,0,0,0,0,0,0,0.22,0,0.263,0.37,0.63,0.37,39.7
754696800000,1993,12,1993,3,31,0.902,0.23,0.673,41136.6,66.01,66.01,55.29,2,1,1.6774193548387097,336.9,291,379.9,251.2,187,85.71,77,104,0,-2.842e-14,2.842e-14,0.259,0.203,0.357,251.2,187,302.9,990,990,990,965.1,964.9,965.3,24.9,24.7,25.1,0.139,0.118,0.156,0.0237,0.0116,0.0419,0.00095,0.00046,0.0017,0.318,0.27,0.385,0.013,0.011,0.015,24.6,24.36,24.81,0.941,0.93,0.958,0.973,0.97,0.98,0.916,0.902,0.939,35.97,28.42,51.05,34.97,27.57,48.2,0,0,0,0,0,0,0.307,0,0.229,0.25,0.75,0.25,45.6
757375200000,1994,1,1993,4,31,1.57,0.256,1.31,75777.9,160.6,160.6,101.9,4,2,2.5483870967741935,585.6,382.3,943.2,490.1,291.3,95.48,73,120,3.667e-15,0,5.684e-14,0.171,0.116,0.238,490.1,291.3,823.2,990,990,990,966.2,965.3,967.7,23.8,22.3,24.7,0.245,0.154,0.455,0.142,0.0365,0.337,0.0061,0.0015,0.015,0.585,0.329,1.01,0.025,0.013,0.045,23.22,21.31,24.36,0.95,0.938,0.958,0.975,0.97,0.98,0.927,0.91,0.939,40.83,32.65,51.35,39.71,31.67,48.2,0,0,0,0,0,0,0.566,0,0.26,0.16,0.83,0.17,48.3
760053600000,1994,2,1993,5,28,3.48,0.392,2.54,122503,192.8,192.8,182.3,4,4,4,1437,974.1,1992,1275,812.1,162,162,162,223.8,0,730.3,0.118,0.0813,0.166,1051,812.1,1100,990,990,990,969.3,967.8,971.1,20.7,18.9,22.2,0.792,0.457,0.926,0.578,0.332,0.648,0.028,0.015,0.034,1.66,1.01,1.87,0.081,0.045,0.099,19.05,17.05,21.2,0.953,0.948,0.955,0.98,0.977,0.98,0.933,0.929,0.936,46.6,40.24,50.15,45.57,39.3,48.2,0,0,0,0,0,0,1.01,0,0.94,0.11,0.73,0.27,35.2
762472800000,1994,3,1993,6,31,6.9,0.64,2.95,115434,170.2,170.2,155.2,4,4,4,2577,2017,2931,2338,1778,239,239,239,1238,678.2,1592,0.0943,0.0815,0.118,1100,1100,1100,990,990,990,972.5,971.1,973.3,17.5,16.7,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.039,1.87,1.87,1.87,0.11,0.099,0.11,15.63,14.78,16.98,0.943,0.94,0.948,0.975,0.971,0.98,0.92,0.912,0.929,39.77,37.45,43.42,38.79,36.35,42.55,0,0,0,0,0,0,0.862,0,3.95,0.093,0.43,0.57,16.7
765151200000,1994,4,1993,7,30,5.82,0.503,2.85,118491,182.2,182.2,164.6,4,4,4,2246,1665,2775,2052,1517,194,148,217,951.7,417.5,1458,0.0865,0.074,0.106,1100,1100,1100,990,990,990,971.6,970,973,18.4,17,20,0.926,0.92,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.87,1.87,0.1,0.094,0.11,16.48,15.15,18.11,0.946,0.942,0.951,0.978,0.973,0.98,0.925,0.916,0.932,42.07,38.48,46.48,41.14,37.44,45.55,0,0,0,0,0,0,0.914,0,2.97,0.086,0.49,0.51,20.4
767743200000,1994,5,1993,8,31,3.41,0.514,2.68,133835,192.8,192.8,179.9,4,3,3.967741935483871,1272,966.9,1636,1080,774.9,192,192,192,77.95,-1.137e-13,343.7,0.155,0.117,0.199,1002,774.9,1100,990,990,990,968.8,967.8,969.9,21.2,20.1,22.2,0.704,0.426,0.915,0.514,0.314,0.648,0.024,0.014,0.032,1.49,0.973,1.86,0.071,0.044,0.093,19.75,18.21,21.21,0.954,0.952,0.956,0.98,0.974,0.98,0.934,0.928,0.937,46.43,39.19,51.38,45.36,38.19,48.2,0,0,0,0,0,0,0.999,0,0.73,0.15,0.79,0.21,39.2
770421600000,1994,6,1993,9,30,2.05,0.417,1.63,91215,153.3,153.3,126.7,4,2,3,791.1,644.3,950.3,630.1,483.3,161,161,161,0,0,0,0.206,0.169,0.25,630.1,483.3,789.3,990,990,990,967.1,966.5,967.7,22.9,22.3,23.5,0.323,0.238,0.436,0.222,0.127,0.321,0.0097,0.0054,0.014,0.771,0.538,1.02,0.034,0.023,0.046,22.16,21.33,22.95,0.954,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.57,34.92,51.87,42.34,33.87,48.2,0,0,0,0,0,0,0.704,0,0.42,0.2,0.8,0.2,44.5
773013600000,1994,7,1993,10,31,1.39,0.498,0.896,53052,94.95,94.95,71.31,2,2,2,520.4,428,634.7,334.4,242,186,186,186,5.501e-15,-5.684e-14,5.684e-14,0.362,0.293,0.435,334.4,242,448.7,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.178,0.145,0.221,0.057,0.0163,0.111,0.0024,0.00067,0.0047,0.403,0.267,0.577,0.017,0.011,0.024,23.66,22.98,24.21,0.945,0.927,0.958,0.974,0.97,0.98,0.92,0.899,0.939,36.6,26.63,48.45,35.65,25.83,47.48,0,0,0,0,0,0,0.396,0,0.494,0.36,0.64,0.36,38.2
775692000000,1994,8,1993,11,31,0.951,0.415,0.535,32704.9,57.55,57.55,43.96,2,1,1.2258064516129032,354.9,301.4,422.8,199.9,146.4,155,155,155,2.036e-31,-2.842e-14,2.842e-14,0.441,0.367,0.514,199.9,146.4,267.8,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.128,0.109,0.152,0.0132,0.00819,0.0254,0.00053,0.00033,0.001,0.315,0.257,0.407,0.013,0.01,0.016,24.51,24.2,24.84,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.05,26.05,52.49,37.87,25.27,48.2,0,0,0,0,0,0,0.244,0,0.416,0.44,0.56,0.44,34.4
778370400000,1994,9,1993,12,30,0.648,0.306,0.342,21153.9,40.48,40.48,29.38,1,1,1,250.1,214.4,297.3,132.1,96.42,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.476,0.397,0.55,132.1,96.42,179.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0998,0.0872,0.116,0.00698,0.00395,0.011,0.00028,0.00015,0.00044,0.228,0.164,0.312,0.009,0.0064,0.012,25.09,24.8,25.35,0.93,0.911,0.948,0.971,0.967,0.979,0.902,0.883,0.928,30.26,21.92,41.35,29.38,21.2,40.48,0,0,0,0,0,0,0.163,0,0.306,0.47,0.53,0.47,32.6
780962400000,1994,10,1994,1,31,0.515,0.196,0.32,19811.1,31.36,31.36,26.63,1,1,1,192.4,175.3,212.5,119.4,102.3,73,73,73,-2.75e-15,-1.421e-14,1.421e-14,0.381,0.344,0.416,119.4,102.3,139.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0851,0.0982,0.0059,0.00445,0.00761,0.00023,0.00017,0.0003,0.201,0.17,0.237,0.0078,0.0067,0.0093,25.37,25.29,25.39,0.924,0.912,0.934,0.97,0.97,0.97,0.896,0.885,0.906,27.45,23.23,32.33,26.63,22.53,31.36,0,0,0,0,0,0,0.148,0,0.195,0.38,0.62,0.38,38.5
783640800000,1994,11,1994,2,30,0.455,0.144,0.311,19276.3,31.56,31.56,26.77,1,1,1,175.7,170.4,190.1,120,108.6,55.67,50,67,-9.474e-16,-1.421e-14,1.421e-14,0.317,0.263,0.382,120,108.6,140.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0888,0.0862,0.0952,0.00595,0.00498,0.00766,0.00023,0.00019,0.0003,0.199,0.18,0.234,0.0078,0.0071,0.0092,25.35,25.34,25.37,0.925,0.917,0.934,0.97,0.97,0.97,0.897,0.889,0.906,27.6,24.77,32.54,26.77,24.03,31.56,0,0,0,0,0,0,0.149,0,0.144,0.32,0.68,0.32,42.4
786232800000,1994,12,1994,3,31,0.535,0.158,0.377,23618.8,36.91,36.91,31.75,1,1,1,199.9,191.4,222.1,140.9,132.4,59,59,59,0,0,0,0.296,0.266,0.308,140.9,132.4,163.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0969,0.0939,0.105,0.00773,0.00701,0.00961,0.0003,0.00027,0.00038,0.237,0.222,0.277,0.0093,0.0087,0.011,25.34,25.19,25.36,0.935,0.931,0.943,0.97,0.97,0.972,0.907,0.903,0.916,32.73,30.68,37.98,31.75,29.76,36.91,0,0,0,0,0,0,0.176,0,0.158,0.3,0.7,0.3,44.1
788911200000,1995,1,1994,4,31,0.615,0.196,0.419,26266.9,39.6,39.6,35.3,1,1,1,229.6,210.9,247.5,156.6,137.9,73,73,73,0,0,0,0.319,0.295,0.346,156.6,137.9,174.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.104,0.0976,0.111,0.00906,0.00747,0.0106,0.00036,0.00029,0.00042,0.267,0.234,0.299,0.011,0.0092,0.012,25.16,25.02,25.3,0.941,0.934,0.947,0.972,0.97,0.977,0.914,0.906,0.925,36.33,31.94,40.53,35.3,30.98,39.6,0,0,0,0,0,0,0.196,0,0.196,0.32,0.68,0.32,42.7
791589600000,1995,2,1994,5,28,0.735,0.206,0.53,32810.8,77.82,77.82,48.83,2,1,1.2857142857142858,304,248.3,442.2,219,163.3,85,85,85,1.015e-15,-2.842e-14,2.842e-14,0.286,0.192,0.342,219,163.3,357.2,990,990,990,964.9,964.7,965.6,25.1,24.4,25.3,0.127,0.108,0.176,0.0189,0.00963,0.0676,0.00076,0.00038,0.0028,0.329,0.249,0.427,0.013,0.0099,0.018,24.73,23.98,25.03,0.947,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,40.93,26.24,52.03,39.85,25.45,48.2,0,0,0,0,0,0,0.271,0,0.205,0.28,0.72,0.28,44.6
794008800000,1995,3,1994,6,31,2.34,0.307,2.03,110322,180.5,180.5,148.3,4,2,3.3870967741935485,873.4,468.2,1083,758.6,361.2,114.8,107,129,5.501e-15,-1.137e-13,1.137e-13,0.139,0.103,0.229,758.6,361.2,954.3,990,990,990,967.4,965.7,968.2,22.6,21.8,24.3,0.425,0.181,0.58,0.293,0.0695,0.401,0.013,0.0029,0.018,0.961,0.436,1.25,0.043,0.018,0.057,21.67,20.59,23.86,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,44.97,36.6,52.27,43.82,35.5,48.2,0,0,0,0,0,0,0.824,0,0.31,0.13,0.87,0.13,47.1
796687200000,1995,4,1994,7,30,2.67,0.344,2.32,123515,185.4,185.4,171.5,4,4,4,1029,934,1113,896.8,809,132.7,125,148,-7.579e-15,-1.137e-13,1.137e-13,0.129,0.112,0.15,896.8,809,987.7,990,990,990,968,967.6,968.3,22,21.7,22.4,0.532,0.449,0.619,0.373,0.331,0.417,0.017,0.015,0.019,1.15,0.995,1.31,0.052,0.044,0.06,20.86,20.43,21.37,0.955,0.954,0.956,0.98,0.977,0.98,0.936,0.931,0.937,43.77,40.41,47.29,42.89,39.48,46.34,0,0,0,0,0,0,0.953,0,0.35,0.13,0.87,0.13,46.3
799279200000,1995,5,1994,8,31,1.86,0.394,1.47,83728.6,144.6,144.6,112.5,3,2,2.6129032258064515,696.3,519.3,913.5,549.3,372.3,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.217,0.161,0.283,549.3,372.3,766.5,990,990,990,966.7,965.9,967.6,23.3,22.4,24.1,0.275,0.188,0.411,0.173,0.0747,0.31,0.0075,0.0031,0.014,0.675,0.456,1,0.029,0.019,0.045,22.65,21.44,23.61,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.6,35.57,52.43,43.33,34.51,48.2,0,0,0,0,0,0,0.625,0,0.39,0.21,0.79,0.21,45
801957600000,1995,6,1994,9,30,1.08,0.308,0.776,46616,84.95,84.95,64.74,2,1,1.9666666666666666,418.5,345.9,511.4,299.5,226.9,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.288,0.233,0.344,299.5,226.9,392.4,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.161,0.135,0.193,0.0414,0.015,0.0842,0.0017,0.0006,0.0035,0.352,0.25,0.485,0.014,0.01,0.02,24.17,23.61,24.6,0.94,0.923,0.959,0.972,0.97,0.98,0.914,0.896,0.94,34.21,25.73,52.21,33.18,24.96,48.2,0,0,0,0,0,0,0.36,0,0.304,0.29,0.72,0.28,43.2
804549600000,1995,7,1994,10,31,0.785,0.289,0.496,30803.9,50.66,50.66,41.4,2,1,1.064516129032258,293.1,253.8,341.8,185.1,145.8,108,108,108,-1.834e-15,-2.842e-14,2.842e-14,0.371,0.316,0.426,185.1,145.8,233.8,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.105,0.136,0.0115,0.00814,0.0156,0.00046,0.00032,0.00063,0.313,0.247,0.395,0.012,0.0099,0.016,24.81,24.54,25.03,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.95,25.64,52.07,39.78,24.87,48.2,0,0,0,0,0,0,0.23,0,0.289,0.37,0.63,0.37,39.2
807228000000,1995,8,1994,11,31,0.584,0.249,0.335,16300.9,35.36,35.36,21.91,1,1,1,217.9,192.3,250.8,124.9,99.27,93,93,93,1.375e-15,-1.421e-14,1.421e-14,0.429,0.371,0.484,124.9,99.27,157.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0959,0.0868,0.107,0.00637,0.00419,0.00916,0.00025,0.00016,0.00036,0.213,0.168,0.272,0.0084,0.0065,0.011,25.27,25.02,25.42,0.69,0,0.942,0.72,0,0.97,0.67,0,0.913,22.59,0,36.46,21.91,0,35.36,0,8,0,0,0.258,0,0.122,0.258,0.249,0.43,0.57,0.43,27.9
809906400000,1995,9,1994,12,30,0.42,0.187,0.233,14365.2,26.53,26.53,19.95,1,1,1,162.1,141.4,190.9,90.07,69.41,72,72,72,-2.842e-15,-1.421e-14,1.421e-14,0.448,0.377,0.509,90.07,69.41,118.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0814,0.0741,0.0916,0.00341,0.00165,0.00586,0.00013,0.000065,0.00023,0.149,0.112,0.2,0.0058,0.0044,0.0078,25.38,25.37,25.39,0.923,0.91,0.94,0.964,0.96,0.97,0.89,0.873,0.902,20.67,15.72,27.35,19.95,15.09,26.53,0,0,0,0,0,0,0.111,0,0.187,0.45,0.55,0.45,34.2
812498400000,1995,10,1995,1,31,0.334,0.139,0.194,11806,19.37,19.37,15.87,1,1,1,124.6,116,139.5,72.61,63.98,52,52,52,-6.876e-16,-1.421e-14,1.421e-14,0.419,0.373,0.448,72.61,63.98,87.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.0708,0.077,0.00192,0.00119,0.00319,0.000075,0.000047,0.00012,0.115,0.101,0.141,0.0045,0.004,0.0055,25.39,25.36,25.4,0.912,0.88,0.94,0.96,0.96,0.963,0.876,0.845,0.902,16.52,14.02,20.11,15.87,13.46,19.37,0,0,0,0,0,0,0.0882,0,0.14,0.42,0.58,0.42,35.3
815176800000,1995,11,1995,2,30,0.345,0.13,0.216,13189.6,23.62,23.62,18.32,1,1,1,133.3,117.3,157,83.29,67.35,50,50,50,0,-1.421e-14,1.421e-14,0.379,0.318,0.426,83.29,67.35,107,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0708,0.0835,0.00283,0.00147,0.00484,0.00011,0.000058,0.00019,0.133,0.106,0.175,0.0052,0.0041,0.0069,25.37,25.34,25.39,0.918,0.899,0.941,0.963,0.96,0.97,0.884,0.863,0.903,19.01,15.07,24.35,18.32,14.47,23.62,0,0,0,0,0,0,0.102,0,0.129,0.38,0.63,0.37,38.2
817768800000,1995,12,1995,3,31,0.459,0.158,0.301,18545.7,26.41,26.41,24.93,1,1,1,171.4,158.4,177.5,112.4,99.36,59,59,59,-2.292e-15,-1.421e-14,1.421e-14,0.345,0.332,0.373,112.4,99.36,118.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0868,0.0822,0.089,0.0053,0.0042,0.00582,0.00021,0.00016,0.00023,0.186,0.163,0.197,0.0073,0.0064,0.0077,25.36,25.35,25.36,0.92,0.911,0.924,0.97,0.968,0.97,0.892,0.883,0.896,25.7,22.52,27.23,24.93,21.81,26.41,0,0,0,0,0,0,0.138,0,0.158,0.34,0.66,0.34,40.4
820447200000,1996,1,1995,4,31,0.618,0.196,0.422,26276,55.51,55.51,35.32,2,1,1.096774193548387,230.7,174.5,327.1,157.7,101.5,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.327,0.223,0.418,157.7,101.5,254.1,990,990,990,964.6,964.4,965,25.4,25,25.6,0.105,0.0848,0.139,0.00921,0.00438,0.0189,0.00036,0.00017,0.00076,0.253,0.169,0.377,0.01,0.0066,0.015,25.14,24.69,25.39,0.934,0.912,0.958,0.973,0.97,0.98,0.909,0.884,0.939,33.7,23.03,50.77,32.76,22.33,48.2,0,0,0,0,0,0,0.196,0,0.196,0.32,0.68,0.32,42.5
823125600000,1996,2,1995,5,29,1.14,0.213,0.932,55704.4,118.4,118.4,80.04,3,2,2.103448275862069,457,339.9,653.3,372,254.9,85,85,85,-2.94e-15,-5.684e-14,2.842e-14,0.191,0.13,0.25,372,254.9,568.3,990,990,990,965.7,965.1,966.5,24.3,23.5,24.9,0.183,0.14,0.273,0.0753,0.0193,0.181,0.0031,0.00078,0.0077,0.439,0.274,0.652,0.018,0.011,0.028,23.91,22.84,24.63,0.947,0.93,0.958,0.974,0.97,0.98,0.923,0.903,0.938,39.21,28.64,52.39,38.09,27.78,48.2,0,0,0,0,0,0,0.445,0,0.208,0.19,0.82,0.18,48.9
825631200000,1996,3,1995,6,31,3.38,0.327,2.57,127508,192.8,192.8,171.4,4,3,3.774193548387097,1262,688,1859,1140,581,121.9,107,129,180.6,0,629.9,0.104,0.0694,0.156,959.2,581,1100,990,990,990,968.7,966.7,970.6,21.3,19.4,23.3,0.681,0.285,0.926,0.496,0.189,0.648,0.024,0.0081,0.033,1.45,0.678,1.87,0.07,0.029,0.097,19.86,17.48,22.67,0.953,0.95,0.957,0.98,0.977,0.98,0.934,0.931,0.938,46.52,40.29,51.94,45.4,39.34,48.2,0,0,0,0,0,0,0.952,0,0.81,0.097,0.76,0.24,37.7
828309600000,1996,4,1995,7,30,4.76,0.384,2.85,126915,186.7,186.7,176.3,4,4,4,1837,1532,1964,1689,1384,148,148,148,588.6,283.7,715.9,0.0811,0.0754,0.0966,1100,1100,1100,990,990,990,970.6,969.6,971,19.4,19,20.4,0.924,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.096,0.091,0.099,17.56,17.14,18.56,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.93,0.933,44.97,43.85,47.64,44.07,42.97,46.69,0,0,0,0,0,0,0.979,0,1.91,0.081,0.6,0.4,26.7
830901600000,1996,5,1995,8,31,2.84,0.471,2.3,119633,192.8,192.8,160.8,4,3,3.5161290322580645,1060,778.5,1503,883.7,631.5,176,147,192,26.42,-1.137e-13,210.9,0.17,0.128,0.209,857.3,631.5,1100,990,990,990,968,967,969.5,22,20.5,23,0.534,0.319,0.886,0.393,0.223,0.648,0.018,0.0097,0.032,1.19,0.768,1.83,0.055,0.033,0.089,20.77,18.67,22.22,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,47.06,39.88,52,45.83,38.92,48.2,0,0,0,0,0,0,0.893,0,0.54,0.17,0.81,0.19,42.1
833580000000,1996,6,1995,9,30,1.63,0.345,1.29,74546,133.1,133.1,103.5,3,2,2.566666666666667,630.3,512.7,770.6,497.3,351.7,133,119,161,-5.684e-15,-5.684e-14,5.684e-14,0.218,0.154,0.314,497.3,351.7,651.6,990,990,990,966.4,965.9,967,23.6,23,24.1,0.246,0.182,0.328,0.141,0.065,0.236,0.006,0.0027,0.01,0.593,0.427,0.8,0.025,0.018,0.035,23,22.22,23.67,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,41.85,35.08,52.16,40.68,34.03,48.2,0,0,0,0,0,0,0.575,0,0.34,0.21,0.79,0.21,45.7
836172000000,1996,7,1995,10,31,1.14,0.362,0.782,46781.3,80.22,80.22,62.88,2,1,1.935483870967742,427,361.5,506.4,292,226.5,135,135,135,0,-2.842e-14,2.842e-14,0.319,0.267,0.373,292,226.5,371.4,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.159,0.136,0.187,0.0379,0.015,0.0743,0.0016,0.00061,0.0031,0.347,0.255,0.455,0.014,0.01,0.019,24.13,23.67,24.5,0.94,0.924,0.959,0.972,0.97,0.98,0.913,0.897,0.939,34.15,25.94,52.68,32.99,25.17,48.2,0,0,0,0,0,0,0.349,0,0.358,0.32,0.69,0.31,41
838850400000,1996,8,1995,11,31,0.805,0.308,0.497,30778.5,52.61,52.61,41.37,2,1,1.096774193548387,300.7,256.3,358,185.7,141.3,115,115,115,0,-2.842e-14,2.842e-14,0.386,0.321,0.449,185.7,141.3,243,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.103,0.139,0.0115,0.00776,0.0164,0.00046,0.00031,0.00066,0.308,0.244,0.399,0.012,0.0097,0.016,24.78,24.49,25.03,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,40.08,25.93,52.47,38.88,25.15,48.2,0,0,0,0,0,0,0.23,0,0.308,0.38,0.62,0.38,38.2
841528800000,1996,9,1995,12,30,0.561,0.236,0.325,15201.7,36.55,36.55,21.11,1,1,1,216.4,187.3,253.8,125.4,96.35,91,91,91,4.737e-16,-1.421e-14,1.421e-14,0.424,0.359,0.486,125.4,96.35,162.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0953,0.0851,0.109,0.00641,0.00394,0.00959,0.00025,0.00015,0.00038,0.213,0.162,0.28,0.0084,0.0063,0.011,25.27,25,25.42,0.652,0,0.943,0.679,0,0.971,0.633,0,0.916,21.77,0,37.65,21.11,0,36.55,0,9,0,0,0.3,0,0.117,0.3,0.236,0.42,0.58,0.42,27.1
844120800000,1996,10,1996,1,31,0.445,0.139,0.305,18834.2,30.11,30.11,25.31,1,1,1,166,151,186,114,98.98,52,52,52,0,-1.421e-14,1.421e-14,0.315,0.28,0.344,114,98.98,134,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0811,0.0934,0.00544,0.00416,0.00714,0.00021,0.00016,0.00028,0.188,0.161,0.224,0.0074,0.0063,0.0088,25.34,25.34,25.35,0.921,0.911,0.932,0.97,0.968,0.97,0.893,0.883,0.904,26.1,22.43,31.04,25.31,21.72,30.11,0,0,0,0,0,0,0.141,0,0.14,0.31,0.69,0.31,42.3
846799200000,1996,11,1996,2,30,0.444,0.13,0.314,19481,32.21,32.21,27.06,1,1,1,171.3,151.3,192.8,121.3,101.3,50,50,50,1.421e-15,-1.421e-14,1.421e-14,0.294,0.259,0.331,121.3,101.3,142.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0886,0.0815,0.0962,0.00606,0.00436,0.00789,0.00024,0.00017,0.00031,0.201,0.165,0.239,0.0079,0.0065,0.0094,25.34,25.34,25.35,0.925,0.912,0.936,0.97,0.969,0.97,0.897,0.884,0.907,27.89,22.94,33.21,27.06,22.24,32.21,0,0,0,0,0,0,0.15,0,0.13,0.29,0.71,0.29,43.9
849391200000,1996,12,1996,3,31,0.554,0.158,0.396,24834.2,40.09,40.09,33.38,1,1,1,206.8,190.6,234.9,147.8,131.6,59,59,59,0,0,0,0.286,0.251,0.31,147.8,131.6,175.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0993,0.0936,0.109,0.00831,0.00694,0.0107,0.00033,0.00027,0.00042,0.25,0.221,0.3,0.0098,0.0086,0.012,25.29,25.09,25.36,0.937,0.931,0.947,0.971,0.97,0.978,0.91,0.903,0.926,34.37,30.48,40.99,33.38,29.57,40.09,0,0,0,0,0,0,0.185,0,0.158,0.29,0.71,0.29,44.8
852069600000,1997,1,1996,4,31,0.855,0.196,0.659,40421.1,96.4,96.4,54.33,2,1,1.4516129032258065,319.1,235.7,530,246.1,162.7,73,73,73,3.667e-15,-2.842e-14,5.684e-14,0.242,0.138,0.31,246.1,162.7,457,990,990,990,965,964.6,966,25,24,25.4,0.136,0.106,0.21,0.0293,0.00958,0.115,0.0012,0.00038,0.0048,0.342,0.246,0.576,0.014,0.0098,0.024,24.65,23.44,25.11,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.75,26.14,52.46,38.6,25.36,48.2,0,0,0,0,0,0,0.302,0,0.196,0.23,0.77,0.23,47.3
854748000000,1997,2,1996,5,28,2.47,0.304,2.09,109049,192.8,192.8,162.3,4,2,3.607142857142857,1019,567.4,1481,893.9,482.4,125.6,85,162,29.75,-1.137e-13,218.7,0.124,0.0975,0.152,864.1,482.4,1100,990,990,990,967.9,966.2,969.4,22.1,20.6,23.8,0.54,0.224,0.884,0.399,0.127,0.648,0.018,0.0053,0.031,1.2,0.568,1.83,0.055,0.024,0.089,20.93,18.75,23.23,0.954,0.948,0.957,0.979,0.97,0.98,0.934,0.92,0.938,46.34,37.17,52.51,44.99,36.06,48.2,0,0,0,0,0,0,0.902,0,0.38,0.12,0.85,0.15,44.1
857167200000,1997,3,1996,6,31,4.68,0.49,2.95,133442,187.4,187.4,179.4,4,4,4,1748,1516,2017,1565,1333,183,183,183,465.4,232.7,734.2,0.105,0.0907,0.121,1100,1100,1100,990,990,990,970.3,969.5,971.1,19.7,18.9,20.5,0.92,0.898,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.095,0.09,0.099,17.85,16.98,18.62,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,45.75,43.42,47.81,44.84,42.55,46.85,0,0,0,0,0,0,0.996,0,1.73,0.1,0.63,0.37,28.5
859845600000,1997,4,1996,7,30,8.48,0.63,2.85,99306,168.5,168.5,137.9,4,4,4,3273,2085,3967,3030,1868,243,217,295,1930,768.4,2572,0.076,0.0564,0.104,1100,1100,1100,990,990,990,974.1,971.3,975.6,15.9,14.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.035,0.045,1.87,1.87,1.87,0.12,0.1,0.13,14.06,12.52,16.82,0.934,0.925,0.947,0.972,0.97,0.98,0.908,0.897,0.929,35.45,31.21,42.98,34.48,30.27,42.12,0,0,0,0,0,0,0.766,0,5.63,0.074,0.34,0.66,11.7
862437600000,1997,5,1996,8,31,7.97,0.86,2.95,107900,167.4,167.4,145,4,4,4,2976,2129,3788,2655,1808,321,321,321,1555,707.9,2367,0.111,0.0847,0.151,1100,1100,1100,990,990,990,973.4,971.4,975.2,16.6,14.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.71,12.89,16.71,0.938,0.928,0.947,0.973,0.97,0.98,0.913,0.9,0.928,37.25,32.27,42.7,36.26,31.3,41.84,0,0,0,0,0,0,0.806,0,5.02,0.11,0.37,0.63,13.5
865116000000,1997,6,1996,9,30,3.74,0.666,2.58,124129,192.2,192.2,172.4,4,3,3.8333333333333335,1445,947.9,2067,1188,690.9,257,257,257,192,-1.137e-13,710.4,0.188,0.124,0.271,995.7,690.9,1100,990,990,990,969.3,967.7,971.3,20.7,18.7,22.3,0.746,0.369,0.926,0.528,0.263,0.648,0.026,0.012,0.035,1.56,0.885,1.87,0.076,0.04,0.1,19.13,16.86,21.42,0.953,0.948,0.957,0.98,0.975,0.98,0.933,0.929,0.937,46.09,39.61,51.28,45.07,38.63,48.2,0,0,0,0,0,0,0.958,0,1.16,0.18,0.69,0.31,33.2
867708000000,1997,7,1996,10,31,2.02,0.608,1.41,79692.5,138.3,138.3,107.1,3,2,2.5806451612903225,753,605.7,927.1,526,378.7,227,227,227,0,-5.684e-14,5.684e-14,0.306,0.245,0.375,526,378.7,700.1,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.272,0.197,0.37,0.158,0.0778,0.269,0.0069,0.0033,0.012,0.65,0.473,0.896,0.028,0.02,0.04,22.44,21.5,23.2,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.17,35.38,52.25,42.01,34.32,48.2,0,0,0,0,0,0,0.595,0,0.61,0.3,0.7,0.3,39.5
870386400000,1997,8,1996,11,31,1.3,0.493,0.807,47952.4,87.81,87.81,64.45,2,1,1.8709677419354838,485.4,399.8,596.1,301.4,215.8,184,184,184,-2.75e-15,-5.684e-14,5.684e-14,0.385,0.309,0.46,301.4,215.8,412.1,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.167,0.137,0.206,0.0431,0.0141,0.0935,0.0018,0.00057,0.0039,0.375,0.258,0.52,0.016,0.011,0.022,23.84,23.2,24.26,0.944,0.924,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.43,25.66,51.73,35.33,24.89,48.2,0,0,0,0,0,0,0.358,0,0.493,0.38,0.62,0.38,36.9
873064800000,1997,9,1996,12,30,0.868,0.358,0.51,31337.1,55.69,55.69,43.52,2,1,1.2,334.9,285.5,396.3,196.9,147.5,138,138,138,-9.474e-16,-2.842e-14,2.842e-14,0.416,0.348,0.483,196.9,147.5,258.3,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.126,0.108,0.147,0.0126,0.00829,0.0209,0.00051,0.00033,0.00085,0.314,0.254,0.403,0.013,0.01,0.016,24.61,24.33,24.9,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.939,39.4,25.84,52.25,38.24,25.06,48.2,0,0,0,0,0,0,0.242,0,0.358,0.41,0.59,0.41,36.1
875656800000,1997,10,1997,1,31,0.666,0.295,0.371,23002.5,38.84,38.84,30.92,1,1,1,248.7,222.3,282.5,138.7,112.3,110,110,110,0,-2.842e-14,2.842e-14,0.445,0.389,0.495,138.7,112.3,172.5,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.102,0.0932,0.114,0.00754,0.0053,0.0104,0.0003,0.00021,0.00041,0.24,0.193,0.3,0.0095,0.0076,0.012,25.08,24.87,25.27,0.933,0.92,0.946,0.97,0.97,0.976,0.906,0.892,0.923,31.86,25.62,39.81,30.92,24.85,38.84,0,0,0,0,0,0,0.172,0,0.295,0.44,0.56,0.44,34.5
878335200000,1997,11,1997,2,30,0.596,0.241,0.355,22064.7,33.14,33.14,30.65,1,1,1,230,219.9,240.9,137,126.9,93,93,93,-4.737e-16,-1.421e-14,0,0.405,0.386,0.423,137,126.9,147.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0994,0.0958,0.103,0.0074,0.00654,0.00832,0.00029,0.00026,0.00033,0.234,0.216,0.254,0.0092,0.0085,0.01,25.19,25.1,25.26,0.934,0.929,0.938,0.97,0.97,0.97,0.906,0.901,0.91,31.59,29.22,34.16,30.65,28.34,33.14,0,0,0,0,0,0,0.17,0,0.241,0.4,0.6,0.4,37
880927200000,1997,12,1997,3,31,0.629,0.174,0.456,28726.2,43.62,43.62,38.61,1,1,1,234.9,224.5,250,170.1,149.7,64.81,59,77,0,0,0,0.276,0.236,0.34,170.1,149.7,191,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.115,0.0102,0.00848,0.012,0.0004,0.00033,0.00047,0.29,0.255,0.327,0.011,0.01,0.013,25.1,24.97,25.18,0.945,0.939,0.952,0.975,0.97,0.98,0.922,0.911,0.933,39.58,34.71,44.51,38.61,33.67,43.62,0,0,0,0,0,0,0.215,0,0.173,0.28,0.72,0.28,45.7
883605600000,1998,1,1997,4,31,0.973,0.196,0.778,47243.7,96.4,96.4,63.5,2,1,1.6774193548387097,363.3,250.8,546.1,290.3,177.8,73,73,73,3.667e-15,-5.684e-14,2.842e-14,0.212,0.134,0.291,290.3,177.8,473.1,990,990,990,965.2,964.7,966.1,24.8,23.9,25.3,0.151,0.112,0.217,0.0426,0.0109,0.122,0.0017,0.00043,0.0051,0.376,0.242,0.601,0.015,0.0096,0.025,24.41,23.34,24.99,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.27,25.7,51.78,39.06,24.93,48.2,0,0,0,0,0,0,0.353,0,0.195,0.2,0.8,0.2,48.6
886284000000,1998,2,1997,5,28,2.24,0.276,1.96,105394,191.9,191.9,156.8,4,2,3.5357142857142856,924.7,565.5,1168,810.6,480.5,114.1,85,162,-2.03e-15,-1.137e-13,1.137e-13,0.124,0.0921,0.15,810.6,480.5,1035,990,990,990,967.5,966.1,968.4,22.5,21.6,23.9,0.468,0.223,0.672,0.324,0.126,0.502,0.015,0.0053,0.023,1.04,0.536,1.46,0.047,0.023,0.067,21.41,20.2,23.24,0.955,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.36,35.92,52.34,44.24,34.84,48.2,0,0,0,0,0,0,0.871,0,0.28,0.12,0.87,0.13,47.1
888703200000,1998,3,1997,6,31,4.23,0.49,2.88,135503,192.8,192.8,182.1,4,4,4,1581,1170,2276,1398,987.4,183,183,183,320.9,-1.137e-13,993,0.121,0.0804,0.156,1077,987.4,1100,990,990,990,969.7,968.4,971.8,20.3,18.2,21.6,0.835,0.632,0.926,0.598,0.417,0.648,0.03,0.019,0.036,1.73,1.32,1.87,0.086,0.061,0.1,18.54,16.36,20.24,0.952,0.946,0.955,0.98,0.98,0.98,0.933,0.927,0.936,46.51,41.74,49.96,45.53,40.9,48.2,0,0,0,0,0,0,1.01,0,1.35,0.12,0.68,0.32,32
891381600000,1998,4,1997,7,30,7.87,0.63,2.85,102939,161.8,161.8,143,4,4,4,3036,2339,3333,2793,2122,243,217,295,1693,1022,2016,0.0804,0.0651,0.0973,1100,1100,1100,990,990,990,973.6,971.9,974.3,16.4,15.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,14.54,13.86,16.21,0.938,0.934,0.946,0.971,0.97,0.979,0.911,0.906,0.926,36.79,34.92,41.33,35.74,33.87,40.46,0,0,0,0,0,0,0.794,0,5.02,0.08,0.36,0.64,13.1
893973600000,1998,5,1997,8,31,6.38,0.86,2.95,119640,182.4,182.4,160.8,4,4,4,2381,1659,3004,2060,1338,321,321,321,959.6,237.8,1583,0.139,0.107,0.194,1100,1100,1100,990,990,990,972,970,973.5,18,16.5,20,0.926,0.924,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.87,1.87,0.1,0.094,0.11,16.15,14.6,18.13,0.945,0.939,0.951,0.976,0.97,0.98,0.923,0.91,0.932,41.16,36.97,46.52,40.2,35.86,45.59,0,0,0,0,0,0,0.893,0,3.43,0.13,0.46,0.54,18.8
896652000000,1998,6,1997,9,30,2.93,0.544,2.26,115714,192.8,192.8,160.7,4,3,3.566666666666667,1131,802.2,1623,920.9,592.2,210,210,210,50.39,0,312.6,0.195,0.129,0.262,870.5,592.2,1100,990,990,990,968.3,967.1,969.9,21.7,20.1,22.9,0.575,0.307,0.917,0.411,0.197,0.648,0.019,0.0086,0.032,1.25,0.712,1.87,0.058,0.031,0.093,20.47,18.25,22.18,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.13,39.84,51.89,45.02,38.87,48.2,0,0,0,0,0,0,0.893,0,0.67,0.19,0.77,0.23,39.5
899244000000,1998,7,1997,10,31,1.72,0.573,1.15,66302.6,123.2,123.2,89.12,3,2,2.3225806451612905,641.6,514.1,791.1,427.8,287.1,213.8,186,227,-5.501e-15,-5.684e-14,5.684e-14,0.342,0.235,0.442,427.8,287.1,605.1,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.222,0.165,0.31,0.105,0.0345,0.205,0.0045,0.0014,0.0089,0.518,0.336,0.73,0.022,0.014,0.032,23.02,22.21,23.75,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.938,39.41,31.37,48.82,38.43,30.43,47.84,0,0,0,0,0,0,0.495,0,0.57,0.33,0.67,0.33,38.5
901922400000,1998,8,1997,11,31,1.13,0.493,0.638,38386.4,68.92,68.92,51.59,2,1,1.5161290322580645,422.2,353.1,507.3,238.2,169.1,184,184,184,-2.75e-15,-2.842e-14,2.842e-14,0.441,0.363,0.521,238.2,169.1,323.3,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.145,0.12,0.175,0.0216,0.0101,0.0516,0.00089,0.00041,0.0021,0.334,0.26,0.41,0.014,0.011,0.017,24.17,23.73,24.53,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.47,25.78,52.06,36.37,25.01,48.2,0,0,0,0,0,0,0.287,0,0.492,0.44,0.56,0.44,34
904600800000,1998,9,1997,12,30,0.762,0.34,0.422,26202.3,47.61,47.61,36.39,1,1,1,294.1,250.8,349.5,162.8,132.8,131.3,118,138,9.474e-16,-2.842e-14,2.842e-14,0.448,0.395,0.497,162.8,132.8,211.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.1,0.131,0.00959,0.00704,0.0137,0.00038,0.00028,0.00055,0.285,0.229,0.373,0.011,0.009,0.015,24.83,24.48,25.07,0.943,0.932,0.957,0.973,0.97,0.98,0.918,0.904,0.938,37.37,30.42,48.58,36.39,29.51,47.61,0,0,0,0,0,0,0.202,0,0.34,0.45,0.55,0.45,34.4
907192800000,1998,10,1998,1,31,0.577,0.26,0.317,14396.7,33.88,33.88,19.35,1,1,1,215.4,188.2,248.3,118.4,91.17,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.454,0.391,0.515,118.4,91.17,151.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0932,0.0836,0.105,0.00581,0.0035,0.00861,0.00023,0.00014,0.00034,0.201,0.153,0.26,0.0079,0.006,0.01,25.29,25.05,25.43,0.629,0,0.939,0.657,0,0.97,0.61,0,0.911,19.95,0,34.92,19.35,0,33.88,0,10,0,0,0.323,0,0.108,0.323,0.26,0.45,0.55,0.45,25
909871200000,1998,11,1998,2,30,0.529,0.174,0.356,22205.1,33.22,33.22,30.84,1,1,1,204.2,187.6,214.4,137.2,120.6,67,67,67,-1.421e-15,-1.421e-14,0,0.329,0.312,0.357,137.2,120.6,147.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0963,0.0905,0.0999,0.00741,0.006,0.00828,0.00029,0.00023,0.00032,0.231,0.202,0.25,0.0091,0.0079,0.0098,25.32,25.26,25.38,0.933,0.925,0.938,0.97,0.97,0.97,0.905,0.898,0.909,31.79,27.77,34.25,30.84,26.94,33.22,0,0,0,0,0,0,0.171,0,0.173,0.33,0.67,0.33,42
912463200000,1998,12,1998,3,31,0.673,0.158,0.515,32192.9,58.89,58.89,43.27,2,1,1.1612903225806452,251.3,215.8,327.9,192.3,156.8,59,59,59,-1.834e-15,-2.842e-14,2.842e-14,0.238,0.18,0.273,192.3,156.8,268.9,990,990,990,964.7,964.5,965,25.3,25,25.5,0.115,0.103,0.142,0.0124,0.00908,0.0259,0.00049,0.00036,0.001,0.302,0.248,0.389,0.012,0.0099,0.015,25.01,24.67,25.24,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,39.92,26.56,52.65,38.82,25.77,48.2,0,0,0,0,0,0,0.24,0,0.158,0.23,0.77,0.23,47.8
915141600000,1999,1,1998,4,31,1.49,0.24,1.25,73018.3,141.5,141.5,98.14,3,2,2.4838709677419355,556.9,338,821.2,467.3,265,89.68,73,120,5.501e-15,0,5.684e-14,0.164,0.118,0.216,467.3,265,701.2,990,990,990,966.1,965.1,967.2,23.9,22.8,24.9,0.229,0.142,0.354,0.127,0.0241,0.269,0.0054,0.00097,0.012,0.55,0.288,0.881,0.023,0.012,0.039,23.37,21.93,24.62,0.95,0.933,0.958,0.975,0.97,0.98,0.926,0.905,0.938,40.5,29.84,52.43,39.37,28.94,48.2,0,0,0,0,0,0,0.545,0,0.24,0.16,0.84,0.16,49
917820000000,1999,2,1998,5,28,3.55,0.37,2.53,120931,192.8,192.8,180,4,3,3.9285714285714284,1469,857.8,1887,1316,720.8,153.1,137,162,268.6,0,624.7,0.108,0.0859,0.16,1048,720.8,1100,990,990,990,969.4,967.3,970.7,20.6,19.3,22.7,0.807,0.367,0.926,0.585,0.283,0.648,0.029,0.012,0.034,1.68,0.917,1.87,0.082,0.04,0.097,18.93,17.39,21.75,0.952,0.949,0.957,0.98,0.977,0.98,0.933,0.93,0.938,46.93,40.69,51.43,45.85,39.77,48.2,0,0,0,0,0,0,1,0,1.02,0.1,0.71,0.29,34.1
920239200000,1999,3,1998,6,31,7.32,0.587,2.95,112931,173.2,173.2,151.8,4,4,4,2732,1925,4277,2513,1686,219.1,183,239,1413,586.2,2994,0.0865,0.0428,0.124,1100,1100,1100,990,990,990,972.8,970.9,976.2,17.2,13.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.047,1.87,1.87,1.87,0.11,0.098,0.14,15.31,11.94,17.27,0.941,0.919,0.949,0.976,0.97,0.98,0.918,0.892,0.93,38.88,29.6,44.19,37.95,28.71,43.3,0,0,0,0,0,0,0.843,0,4.37,0.08,0.4,0.6,15.4
922917600000,1999,4,1998,7,30,14.2,0.884,2.85,21541.6,112.3,112.3,29.92,4,4,4,5495,4408,5921,5154,4113,341,295,364,4054,3013,4457,0.0621,0.054,0.0669,1100,1100,1100,990.05,990,990.08,978.3,976.4,978.9,11.8,11.2,13.6,0.907,0.896,0.926,0.648,0.648,0.648,0.055,0.048,0.058,1.86,1.84,1.87,0.16,0.14,0.17,9.941,9.309,11.7,0.27,0,0.917,0.291,0,0.97,0.262,0,0.889,7.949,0,28.93,7.48,0,28.07,0,0,21,0,0,0.7,0.166,0.7,11.35,0.062,0.2,0.8,1.52
925509600000,1999,5,1998,8,31,12,0.911,2.95,79018.5,134.6,134.6,106.2,4,4,4,4472,3371,5477,4132,3031,340,340,340,3032,1931,4037,0.0777,0.0621,0.101,1100,1100,1100,990.01,990,990.05,976.5,974.3,978.2,13.5,11.8,15.7,0.924,0.909,0.926,0.648,0.648,0.648,0.048,0.041,0.055,1.87,1.86,1.87,0.14,0.12,0.16,11.64,9.943,13.78,0.882,0,0.934,0.939,0,0.97,0.855,0,0.906,27.87,0,34.7,26.55,0,33.66,0,0,1,0,0,0.0323,0.59,0.0323,9.05,0.076,0.25,0.75,6.58
928188000000,1999,6,1998,9,30,6,0.759,2.85,117348,187.3,187.3,163,4,4,4,2314,1519,3300,2021,1226,293,293,293,921.3,125.9,1907,0.134,0.0888,0.193,1100,1100,1100,990,990,990,971.8,969.5,974.2,18.2,15.8,20.5,0.924,0.895,0.926,0.648,0.648,0.648,0.036,0.032,0.041,1.87,1.84,1.87,0.1,0.09,0.12,16.35,13.93,18.61,0.945,0.935,0.952,0.977,0.97,0.98,0.923,0.907,0.933,41.7,35.11,47.79,40.75,34.06,46.83,0,0,0,0,0,0,0.905,0,3.15,0.13,0.48,0.52,19.6
930780000000,1999,7,1998,10,31,2.68,0.686,1.97,104026,192.8,192.8,139.8,4,2,3.2580645161290325,1002,735.9,1484,746.2,479.9,256,256,256,9.661,-1.137e-13,127.9,0.267,0.173,0.348,736.5,479.9,1100,990,990,990,967.8,966.8,969.4,22.2,20.6,23.2,0.45,0.249,0.881,0.304,0.125,0.648,0.014,0.0054,0.032,0.996,0.57,1.83,0.046,0.025,0.089,21.18,18.74,22.52,0.953,0.947,0.957,0.978,0.97,0.98,0.932,0.918,0.938,44.03,35.07,52.02,42.8,34.02,48.2,0,0,0,0,0,0,0.777,0,0.71,0.26,0.74,0.26,38.8
933458400000,1999,8,1998,11,31,1.55,0.541,1.01,58944.9,106.3,106.3,79.23,3,2,2.096774193548387,578.7,465.4,723,376.8,263.4,202,202,202,0,-5.684e-14,5.684e-14,0.355,0.279,0.434,376.8,263.4,521,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.199,0.156,0.267,0.077,0.0233,0.149,0.0033,0.00096,0.0064,0.462,0.3,0.646,0.019,0.012,0.028,23.35,22.62,24.01,0.948,0.933,0.958,0.974,0.97,0.98,0.924,0.905,0.939,39.05,28.93,51.71,37.94,28.07,48.2,0,0,0,0,0,0,0.44,0,0.54,0.35,0.65,0.35,38
936136800000,1999,9,1998,12,30,0.996,0.378,0.617,37392.6,67.43,67.43,51.93,2,1,1.5333333333333334,384.1,322.7,459.7,238.1,176.7,146,146,146,9.474e-16,-2.842e-14,2.842e-14,0.384,0.318,0.452,238.1,176.7,313.7,990,990,990,965.3,965,965.7,24.7,24.3,25,0.142,0.12,0.168,0.0208,0.0108,0.0471,0.00085,0.00043,0.0019,0.329,0.254,0.401,0.013,0.01,0.016,24.36,23.96,24.67,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.896,0.939,37.52,25.63,51.87,36.42,24.86,48.2,0,0,0,0,0,0,0.289,0,0.379,0.38,0.62,0.38,37.5
938728800000,1999,10,1999,1,31,0.736,0.295,0.441,27559.9,47.36,47.36,37.04,1,1,1,274.8,238.8,319.1,164.8,128.8,110,110,110,0,-2.842e-14,2.842e-14,0.403,0.345,0.461,164.8,128.8,209.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.099,0.127,0.00976,0.00669,0.0135,0.00039,0.00026,0.00054,0.286,0.222,0.366,0.011,0.0088,0.015,24.91,24.64,25.15,0.943,0.93,0.956,0.974,0.97,0.98,0.919,0.902,0.937,38.01,29.54,48.33,37.04,28.65,47.36,0,0,0,0,0,0,0.206,0,0.295,0.4,0.6,0.4,37.4
941407200000,1999,11,1999,2,30,0.628,0.252,0.376,23364.4,35.49,35.49,32.45,1,1,1,242.4,234.9,251.3,145.1,130.8,97.33,93,106,0,0,0,0.402,0.37,0.448,145.1,130.8,158.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.0994,0.107,0.00808,0.00687,0.00921,0.00032,0.00027,0.00036,0.249,0.225,0.272,0.0098,0.0089,0.011,25.1,25.02,25.15,0.937,0.931,0.942,0.97,0.97,0.97,0.909,0.903,0.913,33.45,30.05,36.59,32.45,29.15,35.49,0,0,0,0,0,0,0.18,0,0.252,0.4,0.6,0.4,37.2
943999200000,1999,12,1999,3,31,0.679,0.174,0.506,32022.2,46.1,46.1,43.04,1,1,1,253.7,243.9,260.6,188.9,166.9,64.81,59,77,-1.834e-15,-2.842e-14,2.842e-14,0.256,0.226,0.316,188.9,166.9,201.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.108,0.118,0.0118,0.00994,0.0129,0.00047,0.00039,0.00051,0.324,0.286,0.346,0.013,0.011,0.014,24.96,24.91,25.05,0.951,0.944,0.955,0.978,0.973,0.98,0.931,0.919,0.936,43.99,38.73,47.04,43.04,37.69,46.1,0,0,0,0,0,0,0.239,0,0.173,0.26,0.75,0.25,47.2
946677600000,2000,1,1999,4,31,0.847,0.196,0.651,39970.4,76.5,76.5,53.72,2,1,1.4838709677419355,316.1,254.6,423.6,243.1,181.6,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.236,0.172,0.287,243.1,181.6,350.6,990,990,990,965,964.7,965.5,25,24.5,25.3,0.135,0.113,0.173,0.023,0.0112,0.0645,0.00093,0.00044,0.0026,0.336,0.243,0.416,0.013,0.0097,0.017,24.67,24.08,24.97,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.94,40.13,25.89,52.46,38.82,25.11,48.2,0,0,0,0,0,0,0.298,0,0.196,0.23,0.77,0.23,47.2
949356000000,2000,2,1999,5,29,1.74,0.229,1.52,85847.5,162.9,162.9,123.3,4,2,2.896551724137931,696.4,437,938.6,605.1,352,91.21,85,105,0,-5.684e-14,5.684e-14,0.136,0.106,0.195,605.1,352,833.6,990,990,990,966.7,965.6,967.7,23.3,22.3,24.4,0.303,0.174,0.461,0.209,0.0651,0.342,0.0091,0.0027,0.015,0.736,0.419,1.03,0.032,0.017,0.046,22.59,21.32,24.01,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.04,35.21,51.74,42.85,34.16,48.2,0,0,0,0,0,0,0.685,0,0.22,0.13,0.87,0.13,49.3
951861600000,2000,3,1999,6,31,5.55,0.397,2.79,121707,192.8,192.8,163.6,4,4,4,2073,955,4630,1925,826,148.2,129,183,882.9,-1.137e-13,3347,0.0866,0.0395,0.135,1042,826,1100,990,990,990,970.9,967.7,976.8,19.1,13.2,22.3,0.791,0.462,0.926,0.567,0.339,0.648,0.031,0.015,0.049,1.64,1.02,1.87,0.09,0.046,0.14,17.5,11.29,21.26,0.946,0.913,0.956,0.977,0.97,0.98,0.924,0.886,0.936,41.9,27.8,50.56,40.9,26.97,48.2,0,0,0,0,0,0,0.909,0,2.76,0.072,0.5,0.5,21.9
954540000000,2000,4,1999,7,30,15.1,0.884,2.85,8960.58,101.6,101.6,12.45,4,4,4,5813,4819,6127,5472,4524,341,295,364,4372,3424,4663,0.0586,0.05,0.0639,1100,1100,1100,990.07,990,990.1,978.8,977.2,979.2,11.3,10.9,12.8,0.899,0.89,0.926,0.648,0.648,0.648,0.057,0.051,0.059,1.85,1.84,1.87,0.16,0.15,0.17,9.475,9.054,10.95,0.119,0,0.908,0.129,0,0.97,0.115,0,0.881,3.38,0,26.81,3.111,0,25.4,0,0,26,0,0,0.867,0.0691,0.867,12.25,0.059,0.19,0.81,0.593
957132000000,2000,5,1999,8,31,11.9,0.911,2.95,75399.8,136.5,136.5,101.3,4,4,4,4456,3287,5630,4116,2947,340,340,340,3016,1847,4190,0.0783,0.0604,0.103,1100,1100,1100,990.01,990,990.06,976.5,974.2,978.5,13.6,11.6,15.8,0.923,0.905,0.926,0.648,0.648,0.648,0.048,0.041,0.056,1.87,1.85,1.87,0.14,0.12,0.16,11.69,9.724,13.96,0.825,0,0.935,0.876,0,0.97,0.801,0,0.907,26.51,0,35.18,25.34,0,34.13,0,0,3,0,0,0.0968,0.563,0.0968,8.95,0.077,0.25,0.75,6.34
959810400000,2000,6,1999,9,30,5.8,0.759,2.85,118934,189.3,189.3,165.2,4,4,4,2239,1468,3200,1946,1175,293,293,293,845.8,75.14,1807,0.138,0.0916,0.2,1100,1100,1100,990,990,990,971.6,969.4,974,18.4,16,20.6,0.922,0.869,0.926,0.648,0.648,0.648,0.035,0.031,0.04,1.87,1.82,1.87,0.1,0.088,0.12,16.55,14.14,18.8,0.946,0.936,0.952,0.977,0.97,0.98,0.924,0.908,0.933,42.25,35.69,48.28,41.3,34.62,47.32,0,0,0,0,0,0,0.918,0,2.95,0.13,0.49,0.51,20.5
962402400000,2000,7,1999,10,31,2.6,0.686,1.91,101437,192.7,192.7,136.3,4,2,3.193548387096774,971.8,722.2,1434,715.8,466.2,256,256,256,3.916,-1.137e-13,77.72,0.274,0.179,0.354,711.9,466.2,1100,990,990,990,967.7,966.8,969.3,22.3,20.7,23.2,0.425,0.241,0.86,0.283,0.119,0.648,0.013,0.0051,0.031,0.947,0.566,1.81,0.043,0.025,0.087,21.33,18.92,22.59,0.954,0.946,0.957,0.978,0.97,0.98,0.932,0.918,0.938,43.91,34.91,51.88,42.69,33.86,48.2,0,0,0,0,0,0,0.757,0,0.69,0.26,0.73,0.27,39
965080800000,2000,8,1999,11,31,1.54,0.541,1,58476.1,104,104,78.6,3,2,2.064516129032258,575.3,467.6,711,373.3,265.6,202,202,202,-5.501e-15,-5.684e-14,5.684e-14,0.357,0.284,0.432,373.3,265.6,509,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.197,0.157,0.26,0.0753,0.0244,0.141,0.0032,0.001,0.0061,0.46,0.303,0.646,0.019,0.012,0.028,23.36,22.68,23.99,0.948,0.934,0.958,0.974,0.97,0.98,0.924,0.906,0.939,39.32,29.17,51.74,38.19,28.3,48.2,0,0,0,0,0,0,0.437,0,0.54,0.35,0.65,0.35,38
967759200000,2000,9,1999,12,30,0.985,0.372,0.614,37282.3,67.88,67.88,51.78,2,1,1.5,380.1,316.7,461.9,236.8,178.7,143.3,138,146,1.895e-15,-2.842e-14,2.842e-14,0.381,0.316,0.436,236.8,178.7,315.9,990,990,990,965.3,965,965.7,24.7,24.3,25,0.141,0.119,0.169,0.0205,0.0109,0.0481,0.00083,0.00044,0.002,0.332,0.253,0.401,0.013,0.01,0.016,24.37,23.95,24.7,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.3,25.6,51.81,37.22,24.83,48.2,0,0,0,0,0,0,0.288,0,0.371,0.38,0.62,0.38,37.9
970351200000,2000,10,2000,1,31,0.722,0.295,0.428,26671.5,46.03,46.03,35.85,1,1,1,269.7,235.5,313.1,159.7,125.5,110,110,110,4.584e-16,-2.842e-14,2.842e-14,0.411,0.351,0.467,159.7,125.5,203.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.11,0.0978,0.125,0.00932,0.00641,0.013,0.00037,0.00025,0.00052,0.277,0.216,0.355,0.011,0.0085,0.014,24.95,24.68,25.17,0.942,0.929,0.955,0.973,0.97,0.98,0.917,0.901,0.936,36.8,28.77,46.97,35.85,27.91,46.03,0,0,0,0,0,0,0.199,0,0.294,0.41,0.59,0.41,36.9
973029600000,2000,11,2000,2,30,0.627,0.241,0.386,24035.4,35.74,35.74,33.38,1,1,1,242,234.4,252.4,149,141.4,93,93,93,0,0,0,0.384,0.368,0.397,149,141.4,159.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.107,0.00842,0.00777,0.0093,0.00033,0.00031,0.00037,0.256,0.242,0.274,0.01,0.0095,0.011,25.09,25.02,25.15,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.41,32.62,36.84,33.38,31.64,35.74,0,0,0,0,0,0,0.185,0,0.241,0.38,0.62,0.38,38.3
975621600000,2000,12,2000,3,31,0.819,0.189,0.63,38984.4,80.25,80.25,52.4,2,1,1.3870967741935485,305.8,256,425,235.2,179,70.61,59,77,5.501e-15,-2.842e-14,2.842e-14,0.24,0.139,0.301,235.2,179,366,990,990,990,964.9,964.7,965.5,25.1,24.5,25.3,0.132,0.112,0.176,0.0234,0.011,0.0717,0.00094,0.00043,0.0029,0.337,0.246,0.438,0.013,0.0098,0.018,24.72,24.05,24.97,0.947,0.924,0.959,0.977,0.97,0.98,0.925,0.896,0.94,40.78,26.1,52.01,39.72,25.32,48.2,0,0,0,0,0,0,0.291,0,0.189,0.23,0.77,0.23,47.6
978300000000,2001,1,2000,4,31,1.81,0.314,1.5,85791.5,144.6,144.6,115.3,3,2,2.774193548387097,675.9,441.6,870.1,558.5,350.6,117.4,91,139,0,-5.684e-14,5.684e-14,0.175,0.149,0.206,558.5,350.6,731.1,990,990,990,966.6,965.6,967.4,23.4,22.6,24.4,0.276,0.174,0.378,0.178,0.0645,0.289,0.0077,0.0026,0.013,0.669,0.418,0.939,0.029,0.017,0.042,22.74,21.68,23.99,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,42.74,34.99,50.95,41.72,33.94,48.2,0,0,0,0,0,0,0.641,0,0.31,0.17,0.83,0.17,47.4
980978400000,2001,2,2000,5,28,3.56,0.392,2.41,115393,192.8,192.8,171.7,4,3,3.857142857142857,1473,884.9,2553,1311,722.9,162,162,162,313.7,-1.137e-13,1291,0.122,0.0635,0.183,997.3,722.9,1100,990,990,990,969.4,967.4,972.4,20.6,17.6,22.6,0.731,0.375,0.926,0.527,0.284,0.648,0.026,0.013,0.037,1.54,0.927,1.87,0.076,0.041,0.11,19.11,15.69,21.63,0.952,0.944,0.957,0.979,0.975,0.98,0.933,0.921,0.938,45.78,39.57,51.63,44.65,38.58,48.2,0,0,0,0,0,0,0.954,0,1.15,0.11,0.68,0.32,32.4
983397600000,2001,3,2000,6,31,11.4,0.712,2.95,77395.9,152.8,152.8,104,4,4,4,4243,2665,5824,3977,2426,266,239,315,2877,1326,4409,0.0646,0.0508,0.0897,1100,1100,1100,990.01,990,990.07,976,972.7,978.8,14,11.3,17.3,0.922,0.899,0.926,0.648,0.648,0.648,0.047,0.037,0.057,1.87,1.85,1.87,0.14,0.11,0.16,12.16,9.448,15.42,0.8,0,0.943,0.845,0,0.974,0.777,0,0.918,27.12,0,39.2,26.01,0,38.2,0,0,4,0,0,0.129,0.578,0.129,8.45,0.062,0.26,0.74,6.79
986076000000,2001,4,2000,7,30,17.3,0.943,2.85,0,0,0,0,4,4,4,6671,5906,6992,6307,5542,364,364,364,5207,4442,5528,0.0547,0.0521,0.0616,1100,1100,1100,990.14,990.08,990.17,979.9,978.9,980.3,10.3,9.89,11.2,0.873,0.863,0.896,0.648,0.648,0.648,0.063,0.058,0.066,1.82,1.81,1.84,0.18,0.17,0.18,8.44,8.077,9.33,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,1,14.45,0.055,0.16,0.84,0
988668000000,2001,5,2000,8,31,13.9,0.911,2.95,45862.9,123.7,123.7,61.64,4,4,4,5176,3854,6468,4836,3514,340,340,340,3736,2414,5028,0.0673,0.0526,0.0882,1100,1100,1100,990.04,990,990.13,977.7,975.4,979.6,12.3,10.5,14.6,0.912,0.879,0.926,0.648,0.648,0.648,0.053,0.044,0.062,1.86,1.83,1.87,0.15,0.13,0.17,10.49,8.668,12.76,0.528,0,0.927,0.563,0,0.97,0.512,0,0.899,16.2,0,31.88,15.41,0,30.93,0,0,13,0,0,0.419,0.342,0.419,10.95,0.066,0.21,0.79,3.3
991346400000,2001,6,2000,9,30,7.01,0.759,2.85,109629,178.9,178.9,152.3,4,4,4,2706,1759,3771,2413,1466,293,293,293,1313,366.5,2378,0.114,0.0777,0.167,1100,1100,1100,990,990,990,972.8,970.3,975.2,17.2,14.8,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.033,0.044,1.87,1.87,1.87,0.11,0.095,0.13,15.37,12.93,17.8,0.941,0.928,0.951,0.975,0.97,0.98,0.917,0.901,0.932,39.04,32.38,45.64,38.07,31.4,44.73,0,0,0,0,0,0,0.846,0,4.16,0.11,0.41,0.59,15.6
