datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1262296800000,2010,1,2009,4,31,1.52,0.244,1.28,74298.7,157.3,157.3,99.86,4,2,2.4193548387096775,568.6,406.9,889.2,477.6,315.9,91,91,91,1.834e-15,0,5.684e-14,0.169,0.102,0.224,477.6,315.9,798.2,990,990,990,966.1,965.4,967.5,23.9,22.5,24.6,0.235,0.162,0.425,0.134,0.0481,0.325,0.0057,0.002,0.014,0.576,0.366,0.991,0.024,0.015,0.044,23.29,21.58,24.2,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,42.45,35.35,51.98,41.21,34.29,48.2,0,0,0,0,0,0,0.555,0,0.24,0.16,0.84,0.16,48.9
1264975200000,2010,2,2009,5,28,4.01,0.37,2.53,117515,192.8,192.8,174.9,4,4,4,1658,922.5,2815,1505,785.5,153.1,137,162,456.8,-1.137e-13,1553,0.101,0.0575,0.149,1048,785.5,1100,990,990,990,969.9,967.6,973.1,20.1,16.9,22.4,0.798,0.424,0.926,0.577,0.319,0.648,0.029,0.014,0.038,1.66,0.951,1.87,0.084,0.042,0.11,18.44,15.06,21.46,0.951,0.941,0.956,0.979,0.972,0.98,0.931,0.915,0.936,44.74,38.22,50.41,43.72,37.16,48.2,0,0,0,0,0,0,0.972,0,1.48,0.092,0.63,0.37,29.3
1267394400000,2010,3,2009,6,31,12.8,0.712,2.95,53378.6,145.6,145.6,71.75,4,4,4,4789,2923,6092,4523,2684,266,239,315,3423,1584,4677,0.0573,0.0436,0.0818,1100,1100,1100,990.03,990,990.1,977,973.3,979.2,13.1,10.9,16.7,0.914,0.891,0.926,0.648,0.648,0.648,0.051,0.039,0.059,1.86,1.84,1.87,0.15,0.11,0.17,11.21,9.092,14.8,0.562,0,0.94,0.595,0,0.971,0.545,0,0.912,18.74,0,37.51,17.94,0,36.4,0,0,12,0,0,0.387,0.399,0.387,9.85,0.056,0.23,0.77,4.17
1270072800000,2010,4,2009,7,30,18,0.943,2.85,0,0,0,0,4,4,4,6947,6127,7535,6583,5763,364,364,364,5483,4663,6071,0.0526,0.0483,0.0594,1100,1100,1100,990.16,990.1,990.21,980.2,979.2,980.8,9.99,9.42,10.9,0.865,0.848,0.89,0.648,0.648,0.648,0.065,0.059,0.069,1.81,1.8,1.84,0.18,0.17,0.19,8.179,7.619,9.054,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,1,15.15,0.052,0.16,0.84,0
1272664800000,2010,5,2009,8,31,17.3,0.911,2.95,8514.17,92.69,92.69,11.44,4,4,4,6472,5089,7546,6132,4749,340,340,340,5032,3649,6106,0.0533,0.0451,0.0668,1100,1100,1100,990.13,990.01,990.21,979.6,977.6,980.8,10.6,9.41,12.4,0.879,0.847,0.921,0.648,0.648,0.648,0.062,0.052,0.069,1.83,1.8,1.87,0.17,0.15,0.19,8.744,7.612,10.5,0.114,0,0.892,0.125,0,0.97,0.111,0,0.865,3.164,0,25.24,2.861,0,23.17,0,0,27,0,0,0.871,0.0636,0.871,14.35,0.053,0.17,0.83,0.492
1275343200000,2010,6,2009,9,30,9.66,0.759,2.85,91487.2,155.6,155.6,127.1,4,4,4,3728,2564,4991,3435,2271,293,293,293,2335,1171,3598,0.0818,0.0587,0.114,1100,1100,1100,990,990,990,975,972.5,977.5,15,12.5,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.037,0.052,1.87,1.87,1.87,0.13,0.11,0.15,13.11,10.63,15.66,0.927,0.897,0.944,0.971,0.97,0.976,0.9,0.87,0.921,32.82,25.71,39.86,31.77,23.83,38.9,0,0,0,0,0,0,0.706,0,6.81,0.079,0.3,0.7,9.47
1277935200000,2010,7,2009,10,31,4.46,0.686,2.78,128497,192.3,192.3,172.7,4,3,3.935483870967742,1666,1004,2499,1410,747.6,256,256,256,371.5,-1.137e-13,1143,0.165,0.102,0.255,1039,747.6,1100,990,990,990,970,967.9,972.3,20,17.7,22.1,0.81,0.42,0.926,0.571,0.3,0.648,0.029,0.014,0.037,1.67,0.999,1.87,0.085,0.045,0.11,18.36,15.82,21.09,0.951,0.944,0.957,0.979,0.974,0.98,0.931,0.922,0.937,44.93,39.23,50.8,43.96,38.23,48.2,0,0,0,0,0,0,0.96,0,1.68,0.15,0.62,0.38,28.8
1280613600000,2010,8,2009,11,31,2.02,0.541,1.48,83079.1,144.6,144.6,111.7,3,2,2.6129032258064515,752.8,585.7,976.6,550.8,383.7,202,202,202,1.834e-15,-5.684e-14,5.684e-14,0.274,0.207,0.345,550.8,383.7,774.6,990,990,990,966.9,966.2,967.8,23.1,22.2,23.8,0.286,0.198,0.435,0.174,0.0801,0.314,0.0076,0.0034,0.014,0.688,0.48,1.04,0.03,0.02,0.047,22.4,21.16,23.28,0.954,0.947,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.37,35.6,52.61,43.1,34.54,48.2,0,0,0,0,0,0,0.62,0,0.54,0.27,0.73,0.27,41.1
1283292000000,2010,9,2009,12,30,1.2,0.378,0.825,49262.2,92.13,92.13,68.42,2,1,1.9666666666666666,464.4,376.8,576.7,318.4,230.8,146,146,146,9.474e-16,-5.684e-14,5.684e-14,0.319,0.253,0.387,318.4,230.8,430.7,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.17,0.139,0.21,0.0499,0.0154,0.102,0.0021,0.00062,0.0043,0.383,0.258,0.545,0.016,0.01,0.023,23.93,23.26,24.43,0.943,0.925,0.958,0.973,0.97,0.98,0.918,0.897,0.939,36.07,26.1,52.7,35.01,25.31,48.2,0,0,0,0,0,0,0.38,0,0.375,0.32,0.69,0.31,41.1
1285884000000,2010,10,2010,1,31,0.844,0.321,0.523,32243.1,54.58,54.58,43.34,2,1,1.1935483870967742,315.2,269.4,372.2,195.2,149.4,120,120,120,-7.335e-15,-2.842e-14,2.842e-14,0.384,0.322,0.445,195.2,149.4,252.2,990,990,990,965,964.8,965.3,25,24.7,25.2,0.125,0.108,0.145,0.0124,0.00845,0.018,0.00049,0.00033,0.00073,0.311,0.25,0.397,0.012,0.01,0.016,24.71,24.46,24.96,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.41,25.61,51.88,38.28,24.85,48.2,0,0,0,0,0,0,0.241,0,0.321,0.38,0.62,0.38,38.2
1288562400000,2010,11,2010,2,30,0.721,0.264,0.457,28660.8,46.56,46.56,39.81,1,1,1,278,267.5,297.8,176.4,161.5,101.7,93,106,-3.79e-15,-2.842e-14,2.842e-14,0.366,0.312,0.396,176.4,161.5,204.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.11,0.123,0.0107,0.00947,0.0132,0.00043,0.00038,0.00052,0.306,0.28,0.355,0.012,0.011,0.014,24.88,24.75,24.95,0.947,0.943,0.956,0.976,0.97,0.98,0.925,0.915,0.936,40.78,37.25,47.51,39.81,36.13,46.56,0,0,0,0,0,0,0.221,0,0.264,0.37,0.63,0.37,39.8
1291154400000,2010,12,2010,3,31,1.05,0.279,0.771,46505.4,96.4,96.4,62.51,2,1,1.7741935483870968,391.8,302.5,572.6,287.8,198.5,104,104,104,1.834e-15,-2.842e-14,2.842e-14,0.274,0.182,0.344,287.8,198.5,468.6,990,990,990,965.3,964.9,966.2,24.7,23.8,25.1,0.154,0.122,0.22,0.0388,0.0126,0.12,0.0016,0.0005,0.005,0.362,0.246,0.599,0.015,0.0099,0.025,24.29,23.22,24.74,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.78,25.69,51.91,36.6,24.91,48.2,0,0,0,0,0,0,0.347,0,0.279,0.27,0.73,0.27,44.3
1293832800000,2011,1,2010,4,31,2.7,0.366,2.25,117274,192.8,192.8,157.6,4,2,3.5161290322580645,1007,595.3,1490,869.7,475.3,136.8,120,150,31.39,-1.137e-13,240.2,0.143,0.101,0.202,838.3,475.3,1100,990,990,990,967.8,966.3,969.5,22.2,20.5,23.7,0.53,0.226,0.891,0.387,0.123,0.648,0.018,0.0052,0.032,1.17,0.539,1.84,0.054,0.023,0.09,21.01,18.71,23.11,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.88,35.56,51.76,44.64,34.49,48.2,0,0,0,0,0,0,0.876,0,0.45,0.14,0.83,0.17,43.4
1296511200000,2011,2,2010,5,28,5.7,0.422,2.66,108657,186.6,186.6,161.7,4,4,4,2354,1538,2939,2180,1341,174.5,162,197,1080,241.1,1677,0.0785,0.0551,0.128,1100,1100,1100,990,990,990,971.9,969.6,973.4,18.1,16.6,20.4,0.924,0.904,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.85,1.87,0.1,0.091,0.11,16.23,14.76,18.54,0.945,0.94,0.952,0.977,0.97,0.98,0.923,0.912,0.933,41.38,37.4,47.6,40.42,36.29,46.65,0,0,0,0,0,0,0.898,0,3.04,0.074,0.47,0.53,19.1
1298930400000,2011,3,2010,6,31,9.58,0.64,2.95,96809.3,144.4,144.4,130.1,4,4,4,3578,2967,4444,3339,2728,239,239,239,2239,1628,3105,0.0677,0.0538,0.0805,1100,1100,1100,990,990,990,974.8,973.4,976.5,15.2,13.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.039,0.048,1.87,1.87,1.87,0.12,0.11,0.14,13.36,11.63,14.69,0.93,0.916,0.939,0.97,0.97,0.97,0.903,0.889,0.911,33.54,28.75,37.21,32.53,27.89,36.09,0,0,0,0,0,0,0.723,0,6.63,0.067,0.31,0.69,10.1
1301608800000,2011,4,2010,7,30,14.9,0.884,2.85,16483.8,109.5,109.5,22.89,4,4,4,5734,4548,6151,5393,4253,341,295,364,4293,3153,4687,0.0595,0.0514,0.0649,1100,1100,1100,990.07,990,990.1,978.6,976.7,979.2,11.5,10.9,13.3,0.901,0.889,0.926,0.648,0.648,0.648,0.057,0.049,0.06,1.85,1.84,1.87,0.16,0.14,0.17,9.602,9.026,11.44,0.21,0,0.914,0.226,0,0.97,0.204,0,0.887,6.108,0,28.22,5.724,0,27.37,0,0,23,0,0,0.767,0.127,0.767,12.05,0.059,0.19,0.81,1.11
1304200800000,2011,5,2010,8,31,13.1,0.911,2.95,60069.1,124.3,124.3,80.74,4,4,4,4892,3828,5819,4552,3488,340,340,340,3452,2388,4379,0.0705,0.0584,0.0888,1100,1100,1100,990.02,990,990.07,977.3,975.3,978.8,12.8,11.3,14.7,0.919,0.899,0.926,0.648,0.648,0.648,0.051,0.044,0.057,1.87,1.85,1.87,0.15,0.13,0.16,10.9,9.455,12.81,0.701,0,0.927,0.751,0,0.97,0.68,0,0.899,21.31,0,32.04,20.18,0,31.08,0,0,7,0,0,0.226,0.449,0.226,10.15,0.07,0.23,0.77,4.59
1306879200000,2011,6,2010,9,30,7.1,0.759,2.85,108917,176.8,176.8,151.3,4,4,4,2740,1821,3754,2447,1528,293,293,293,1347,428,2361,0.112,0.0781,0.161,1100,1100,1100,990,990,990,972.8,970.5,975.2,17.2,14.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.033,0.044,1.87,1.87,1.87,0.11,0.096,0.13,15.28,12.97,17.6,0.941,0.929,0.95,0.975,0.97,0.98,0.917,0.901,0.931,38.79,32.48,45.1,37.82,31.5,44.2,0,0,0,0,0,0,0.84,0,4.25,0.11,0.4,0.6,15.3
1309471200000,2011,7,2010,10,31,3.22,0.686,2.34,118173,192.8,192.8,158.8,4,3,3.5806451612903225,1201,817.6,1770,945.1,561.6,256,256,256,71.71,-1.137e-13,413.7,0.226,0.145,0.313,873.4,561.6,1100,990,990,990,968.5,967.2,970.4,21.5,19.6,22.8,0.599,0.296,0.926,0.42,0.176,0.648,0.02,0.0077,0.033,1.28,0.667,1.87,0.061,0.029,0.095,20.21,17.77,22.16,0.954,0.951,0.957,0.979,0.973,0.98,0.934,0.926,0.937,45.25,38.71,51.07,44.23,37.67,48.2,0,0,0,0,0,0,0.882,0,0.88,0.21,0.73,0.27,36.7
1312149600000,2011,8,2010,11,31,1.74,0.541,1.19,68867.8,122.5,122.5,92.56,3,2,2.3225806451612905,647.9,513.3,805.5,445.9,311.3,202,202,202,-7.335e-15,-5.684e-14,5.684e-14,0.318,0.251,0.394,445.9,311.3,603.5,990,990,990,966.5,965.9,967.1,23.5,22.9,24.1,0.231,0.173,0.314,0.113,0.0459,0.204,0.0048,0.0019,0.0089,0.547,0.371,0.732,0.023,0.015,0.032,22.97,22.15,23.72,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.914,0.939,41.38,34.13,52.16,40.21,33.1,48.2,0,0,0,0,0,0,0.514,0,0.55,0.31,0.68,0.32,39.6
1314828000000,2011,9,2010,12,30,1.07,0.378,0.693,41698.8,77.57,77.57,57.92,2,1,1.7,413.5,340.5,506.4,267.5,194.5,146,146,146,9.474e-16,-2.842e-14,2.842e-14,0.358,0.288,0.429,267.5,194.5,360.4,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.152,0.126,0.185,0.0302,0.0123,0.0691,0.0012,0.00049,0.0029,0.348,0.256,0.44,0.014,0.01,0.018,24.2,23.68,24.55,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.897,0.94,37.13,25.88,52.31,35.97,25.1,48.2,0,0,0,0,0,0,0.322,0,0.377,0.35,0.65,0.35,39
1317420000000,2011,10,2011,1,31,0.778,0.303,0.475,29680.9,48.2,48.2,39.89,1,1,1,290.5,249.4,336.4,177.3,139.4,113.2,110,120,-4.584e-15,-2.842e-14,2.842e-14,0.392,0.357,0.441,177.3,139.4,216.4,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.117,0.103,0.132,0.0108,0.0076,0.0141,0.00043,0.0003,0.00057,0.309,0.241,0.381,0.012,0.0095,0.015,24.82,24.54,25.06,0.947,0.935,0.958,0.976,0.97,0.98,0.924,0.907,0.938,40.89,32.03,49.86,39.89,31.07,48.2,0,0,0,0,0,0,0.222,0,0.303,0.39,0.61,0.39,38.2
1320098400000,2011,11,2011,2,30,0.678,0.252,0.426,26628.1,46.25,46.25,36.98,1,1,1,261.7,248.1,296.4,164.4,142.1,97.33,93,106,9.474e-16,-2.842e-14,2.842e-14,0.373,0.314,0.427,164.4,142.1,203.4,990,990,990,964.7,964.7,964.9,25.3,25.1,25.3,0.11,0.103,0.123,0.00972,0.00782,0.013,0.00039,0.00031,0.00052,0.284,0.245,0.353,0.011,0.0097,0.014,24.97,24.76,25.07,0.943,0.936,0.955,0.973,0.97,0.98,0.918,0.908,0.936,37.98,32.68,47.2,36.98,31.7,46.25,0,0,0,0,0,0,0.205,0,0.252,0.37,0.63,0.37,39.3
1322690400000,2011,12,2011,3,31,0.999,0.279,0.72,43722.5,73.7,73.7,58.77,2,1,1.7096774193548387,373,296.7,444.4,269,192.7,104,104,104,3.667e-15,0,2.842e-14,0.284,0.234,0.35,269,192.7,340.4,990,990,990,965.3,964.9,965.6,24.7,24.4,25.1,0.147,0.12,0.172,0.0314,0.0121,0.0597,0.0013,0.00048,0.0024,0.343,0.246,0.404,0.014,0.0099,0.017,24.4,24,24.78,0.943,0.923,0.959,0.973,0.97,0.98,0.918,0.895,0.94,37.18,25.65,51.73,36.09,24.88,48.2,0,0,0,0,0,0,0.326,0,0.279,0.28,0.72,0.28,43.8
1325368800000,2012,1,2011,4,31,1.42,0.269,1.15,67997.1,126.5,126.5,91.39,3,2,2.225806451612903,530.7,447.4,701.7,430.4,327.4,100.4,91,120,3.667e-15,-5.684e-14,5.684e-14,0.195,0.13,0.268,430.4,327.4,610.7,990,990,990,966,965.6,966.7,24,23.3,24.4,0.208,0.169,0.298,0.104,0.0535,0.209,0.0044,0.0022,0.009,0.517,0.386,0.724,0.022,0.016,0.031,23.5,22.57,24,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.67,35.5,52.46,41.39,34.43,48.2,0,0,0,0,0,0,0.508,0,0.27,0.19,0.81,0.19,47.9
1328047200000,2012,2,2011,5,29,2.31,0.316,1.99,107977,177.1,177.1,155.1,4,3,3.7241379310344827,920.8,728.8,1070,794.9,623.8,126,105,137,-3.92e-15,-1.137e-13,0,0.137,0.115,0.149,794.9,623.8,933.1,990,990,990,967.6,966.8,968.1,22.4,21.9,23.2,0.434,0.308,0.559,0.321,0.218,0.391,0.014,0.0094,0.018,0.988,0.749,1.21,0.044,0.032,0.055,21.43,20.67,22.44,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,43.13,39.39,52.24,41.99,38.39,48.2,0,0,0,0,0,0,0.862,0,0.32,0.14,0.86,0.14,46.7
1330552800000,2012,3,2011,6,31,4.75,0.49,2.9,131496,192.8,192.8,176.7,4,4,4,1774,1099,2404,1591,916.3,183,183,183,506.6,-1.137e-13,1121,0.109,0.0761,0.166,1084,916.3,1100,990,990,990,970.3,968.2,972.1,19.7,17.9,21.8,0.871,0.555,0.926,0.62,0.382,0.648,0.032,0.018,0.036,1.79,1.19,1.87,0.091,0.055,0.1,17.9,16.05,20.6,0.95,0.945,0.955,0.98,0.978,0.98,0.931,0.924,0.936,45.13,40.92,50.04,44.19,40.02,48.2,0,0,0,0,0,0,0.982,0,1.85,0.1,0.61,0.39,27.7
1333231200000,2012,4,2011,7,30,7.66,0.63,2.85,104382,158.9,158.9,145,4,4,4,2956,2445,3262,2713,2228,243,217,295,1613,1128,1945,0.0824,0.0665,0.101,1100,1100,1100,990,990,990,973.4,972.2,974.1,16.6,15.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.73,14.01,15.95,0.939,0.935,0.945,0.972,0.97,0.977,0.912,0.907,0.923,37.3,35.33,40.64,36.24,34.27,39.73,0,0,0,0,0,0,0.805,0,4.81,0.082,0.37,0.63,13.6
1335823200000,2012,5,2011,8,31,5.68,0.739,2.95,125368,190,190,168.5,4,4,4,2122,1452,2875,1846,1176,276,276,276,745.8,76.44,1499,0.136,0.096,0.19,1100,1100,1100,990,990,990,971.3,969.3,973.2,18.7,16.8,20.7,0.918,0.849,0.926,0.648,0.648,0.648,0.035,0.031,0.039,1.87,1.8,1.87,0.1,0.087,0.11,16.85,14.91,18.87,0.947,0.94,0.952,0.978,0.971,0.98,0.927,0.914,0.933,43.06,37.83,48.47,42.13,36.74,47.5,0,0,0,0,0,0,0.936,0,2.73,0.13,0.52,0.48,22.1
1338501600000,2012,6,2011,9,30,2.56,0.46,2.08,110571,192.8,192.8,153.6,4,3,3.466666666666667,986.3,745.2,1418,808.9,584.2,177.3,161,210,6.644,-1.137e-13,108.2,0.183,0.148,0.216,802.3,584.2,1100,990,990,990,967.8,966.9,969.2,22.2,20.8,23.1,0.476,0.295,0.857,0.342,0.191,0.648,0.016,0.0083,0.031,1.07,0.691,1.8,0.049,0.03,0.087,21.15,18.97,22.43,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.49,39.91,52.06,44.36,38.94,48.2,0,0,0,0,0,0,0.853,0,0.48,0.18,0.81,0.19,43.2
1341093600000,2012,7,2011,10,31,1.58,0.537,1.05,60807.6,111.9,111.9,81.73,3,2,2.161290322580645,591.2,476.9,734,390.6,249.9,200.5,186,227,-4.584e-15,-5.684e-14,5.684e-14,0.349,0.253,0.476,390.6,249.9,548,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.203,0.152,0.277,0.0842,0.017,0.167,0.0036,0.0007,0.0072,0.475,0.28,0.651,0.02,0.012,0.028,23.28,22.53,23.97,0.948,0.93,0.958,0.975,0.97,0.98,0.924,0.902,0.939,39.16,27.33,52.43,37.98,26.51,48.2,0,0,0,0,0,0,0.454,0,0.53,0.34,0.66,0.34,38.5
1343772000000,2012,8,2011,11,31,1.04,0.44,0.603,36443.2,61.26,61.26,48.98,2,1,1.4516129032258065,389.6,325.2,470.6,225.3,170.2,164.4,155,184,-9.168e-16,-2.842e-14,2.842e-14,0.424,0.378,0.477,225.3,170.2,286.6,990,990,990,965.3,965,965.7,24.7,24.3,25,0.138,0.117,0.162,0.0165,0.0102,0.0343,0.00067,0.00041,0.0014,0.323,0.257,0.413,0.013,0.01,0.017,24.34,23.95,24.67,0.943,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,37.88,25.96,52.44,36.65,25.18,48.2,0,0,0,0,0,0,0.272,0,0.437,0.42,0.58,0.42,35
1346450400000,2012,9,2011,12,30,0.699,0.306,0.393,24422.6,46.06,46.06,33.92,1,1,1,269.6,230,321.6,151.6,112,118,118,118,-1.895e-15,-2.842e-14,2.842e-14,0.442,0.367,0.513,151.6,112,203.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.0927,0.125,0.00864,0.00527,0.0131,0.00034,0.00021,0.00052,0.263,0.192,0.355,0.01,0.0075,0.014,24.96,24.64,25.23,0.938,0.92,0.955,0.973,0.97,0.98,0.913,0.892,0.936,34.85,25.49,47,33.92,24.73,46.06,0,0,0,0,0,0,0.188,0,0.306,0.44,0.56,0.44,34.9
1349042400000,2012,10,2012,1,31,0.544,0.237,0.307,16230.7,29.02,29.02,21.82,1,1,1,203.1,180.5,227,114.6,99.1,88.48,73,97,-3.667e-15,-1.421e-14,1.421e-14,0.434,0.376,0.495,114.6,99.1,130,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.091,0.0864,0.0973,0.00549,0.00417,0.0068,0.00022,0.00016,0.00027,0.194,0.167,0.222,0.0076,0.0065,0.0087,25.35,25.22,25.43,0.774,0,0.931,0.814,0,0.97,0.751,0,0.903,22.49,0,29.92,21.82,0,29.02,0,5,0,0,0.161,0,0.121,0.161,0.237,0.44,0.56,0.44,29.8
1351720800000,2012,11,2012,2,30,0.506,0.159,0.347,21656.2,39.09,39.09,30.08,1,1,1,195.1,183.5,221.5,133.8,116.5,61.33,50,67,2.368e-15,-1.421e-14,1.421e-14,0.317,0.226,0.365,133.8,116.5,171.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0944,0.089,0.106,0.00712,0.00565,0.0103,0.00028,0.00022,0.00041,0.225,0.194,0.291,0.0088,0.0076,0.011,25.35,25.18,25.38,0.931,0.922,0.945,0.97,0.97,0.976,0.904,0.895,0.923,30.99,26.74,40.05,30.08,25.94,39.09,0,0,0,0,0,0,0.167,0,0.159,0.31,0.69,0.31,42.8
1354312800000,2012,12,2012,3,31,0.694,0.158,0.536,33508.3,60.08,60.08,45.04,2,1,1.1935483870967742,259.2,225.1,333.4,200.2,166.1,59,59,59,3.667e-15,-2.842e-14,2.842e-14,0.23,0.177,0.262,200.2,166.1,274.4,990,990,990,964.7,964.6,965.1,25.3,24.9,25.4,0.118,0.106,0.144,0.0133,0.00987,0.0285,0.00053,0.00039,0.0011,0.311,0.24,0.382,0.012,0.0095,0.015,24.96,24.63,25.17,0.946,0.923,0.959,0.977,0.97,0.98,0.924,0.895,0.94,40.83,25.77,51.72,39.73,25,48.2,0,0,0,0,0,0,0.25,0,0.158,0.23,0.77,0.23,48.3
1356991200000,2013,1,2012,4,31,1.69,0.24,1.45,82710.2,184.4,184.4,111.2,4,2,2.7096774193548385,632.7,341.8,1099,543,268.8,89.68,73,120,5.501e-15,0,1.137e-13,0.15,0.105,0.214,543,268.8,979.3,990,990,990,966.4,965.1,968.2,23.6,21.8,24.9,0.28,0.144,0.598,0.172,0.0259,0.413,0.0075,0.001,0.019,0.659,0.294,1.28,0.028,0.012,0.059,22.96,20.5,24.6,0.951,0.933,0.958,0.977,0.97,0.98,0.929,0.905,0.939,41.66,30.26,51.46,40.57,29.36,48.2,0,0,0,0,0,0,0.618,0,0.24,0.14,0.86,0.14,48.9
1359669600000,2013,2,2012,5,28,3.38,0.392,2.64,127828,192.8,192.8,190.2,4,4,4,1399,1140,1675,1237,977.9,162,162,162,145.1,-1.137e-13,413.5,0.117,0.0967,0.142,1091,977.9,1100,990,990,990,969.2,968.3,970.1,20.8,19.9,21.7,0.835,0.613,0.912,0.63,0.412,0.648,0.03,0.019,0.032,1.76,1.3,1.86,0.085,0.06,0.093,19.08,18.09,20.36,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.62,46.41,50.25,47.56,45.48,48.2,0,0,0,0,0,0,1.06,0,0.74,0.12,0.78,0.22,37.8
1362088800000,2013,3,2012,6,31,7.37,0.539,2.95,112937,180.4,180.4,151.8,4,4,4,2751,1719,4521,2550,1480,201.1,183,239,1450,379.9,3238,0.0818,0.0405,0.139,1100,1100,1100,990,990,990,972.8,970.2,976.6,17.2,13.4,19.8,0.926,0.923,0.926,0.648,0.648,0.648,0.038,0.033,0.048,1.87,1.87,1.87,0.11,0.094,0.14,15.32,11.49,17.94,0.94,0.915,0.951,0.976,0.97,0.98,0.917,0.887,0.932,38.88,28.36,46.01,37.95,27.51,45.09,0,0,0,0,0,0,0.843,0,4.42,0.073,0.4,0.6,15.3
1364767200000,2013,4,2012,7,30,12.3,0.824,2.85,74307.9,118.7,118.7,103.2,4,4,4,4734,4082,5042,4416,3718,318,295,364,3316,2618,3647,0.0678,0.0585,0.0892,1100,1100,1100,990,990,990.01,977,975.8,977.6,13,12.4,14.2,0.926,0.923,0.926,0.648,0.648,0.648,0.05,0.046,0.052,1.87,1.87,1.87,0.14,0.13,0.15,11.11,10.56,12.3,0.907,0.894,0.923,0.97,0.97,0.97,0.88,0.867,0.895,27.18,25.47,30.6,25.8,23.5,29.68,0,0,0,0,0,0,0.573,0,9.45,0.067,0.23,0.77,6.04
1367359200000,2013,5,2012,8,31,8.01,0.876,2.95,107760,169.6,169.6,144.8,4,4,4,2989,2042,4007,2662,1721,327.1,321,340,1562,621.2,2567,0.113,0.0849,0.157,1100,1100,1100,990,990,990,973.4,971.2,975.7,16.6,14.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.045,1.87,1.87,1.87,0.11,0.1,0.13,14.69,12.43,16.92,0.938,0.924,0.948,0.973,0.97,0.98,0.913,0.896,0.929,37.19,30.98,43.26,36.21,30.05,42.39,0,0,0,0,0,0,0.805,0,5.06,0.11,0.37,0.63,13.5
1370037600000,2013,6,2012,9,30,3.55,0.666,2.49,121541,192.2,192.2,168.8,4,3,3.7333333333333334,1370,902.3,1982,1113,645.3,257,257,257,151.7,-1.137e-13,624.6,0.199,0.13,0.285,961.7,645.3,1100,990,990,990,969.1,967.5,971,20.9,19,22.5,0.704,0.343,0.926,0.498,0.232,0.648,0.024,0.01,0.034,1.48,0.808,1.87,0.072,0.036,0.099,19.45,17.09,21.68,0.953,0.948,0.957,0.98,0.976,0.98,0.934,0.929,0.937,46.34,40.14,51.96,45.28,39.19,48.2,0,0,0,0,0,0,0.938,0,1.06,0.19,0.7,0.3,34.2
1372629600000,2013,7,2012,10,31,1.92,0.608,1.31,74509,131.8,131.8,100.1,3,2,2.4516129032258065,715.3,570.2,887.1,488.3,343.2,227,227,227,-3.667e-15,-5.684e-14,5.684e-14,0.323,0.256,0.398,488.3,343.2,660.1,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.253,0.185,0.347,0.136,0.061,0.242,0.0059,0.0026,0.011,0.602,0.42,0.829,0.026,0.018,0.037,22.64,21.72,23.41,0.953,0.947,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.46,35.38,52.25,41.29,34.32,48.2,0,0,0,0,0,0,0.556,0,0.61,0.32,0.68,0.32,38.8
1375308000000,2013,8,2012,11,31,1.23,0.493,0.741,44221.3,80.9,80.9,59.44,2,1,1.7419354838709677,460.6,379.6,562.2,276.6,195.6,184,184,184,9.168e-16,-5.684e-14,5.684e-14,0.405,0.327,0.485,276.6,195.6,378.2,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.158,0.13,0.194,0.0339,0.0124,0.0775,0.0014,0.0005,0.0032,0.358,0.258,0.469,0.015,0.011,0.02,23.97,23.4,24.35,0.944,0.924,0.958,0.973,0.97,0.98,0.919,0.897,0.939,36.8,25.66,51.73,35.72,24.89,48.2,0,0,0,0,0,0,0.33,0,0.489,0.4,0.6,0.4,36
1377986400000,2013,9,2012,12,30,0.809,0.358,0.451,27796.4,50.91,50.91,38.61,2,1,1.0333333333333334,312,263.1,374.4,174,125.1,138,138,138,1.421e-15,-2.842e-14,2.842e-14,0.447,0.369,0.525,174,125.1,236.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.118,0.101,0.14,0.0105,0.00638,0.0158,0.00042,0.00025,0.00064,0.3,0.218,0.406,0.012,0.0086,0.016,24.73,24.35,25.03,0.944,0.925,0.959,0.975,0.97,0.98,0.92,0.897,0.94,38.96,26.24,52.65,37.76,25.45,48.2,0,0,0,0,0,0,0.214,0,0.358,0.44,0.56,0.44,34.4
1380578400000,2013,10,2013,1,31,0.618,0.271,0.347,21454.6,33.65,33.65,28.84,1,1,1,230.6,208.7,260.6,129.4,111.7,101.2,97,110,4.584e-16,-1.421e-14,2.842e-14,0.439,0.411,0.465,129.4,111.7,150.6,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0978,0.0908,0.107,0.00675,0.00524,0.00855,0.00027,0.00021,0.00034,0.222,0.189,0.261,0.0087,0.0074,0.01,25.2,25,25.36,0.93,0.919,0.939,0.97,0.97,0.97,0.902,0.891,0.911,29.73,25.52,34.69,28.84,24.76,33.65,0,0,0,0,0,0,0.16,0,0.271,0.44,0.56,0.44,34.7
1383256800000,2013,11,2013,2,30,0.574,0.219,0.356,22146.8,37.83,37.83,30.76,1,1,1,221.5,206.8,234.1,137.2,113.8,84.33,67,93,9.474e-16,-1.421e-14,1.421e-14,0.383,0.286,0.45,137.2,113.8,167.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0984,0.0912,0.107,0.00741,0.00542,0.00995,0.00029,0.00021,0.00039,0.233,0.193,0.285,0.0092,0.0075,0.011,25.24,25.11,25.37,0.933,0.92,0.944,0.971,0.97,0.974,0.905,0.893,0.919,31.69,26.05,38.85,30.76,25.27,37.83,0,0,0,0,0,0,0.171,0,0.218,0.38,0.62,0.38,38.6
1385848800000,2013,12,2013,3,31,0.822,0.174,0.648,39708.2,76.86,76.86,53.37,2,1,1.6129032258064515,306.8,235.7,410.2,242,158.7,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.22,0.144,0.327,242,158.7,351.2,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.133,0.105,0.171,0.024,0.00924,0.0648,0.00096,0.00036,0.0026,0.311,0.242,0.415,0.012,0.0096,0.017,24.74,24.14,25.11,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.94,35.78,25.96,52.48,34.66,25.18,48.2,0,0,0,0,0,0,0.297,0,0.174,0.21,0.79,0.21,48.3
1388527200000,2014,1,2013,4,31,1.83,0.296,1.54,86830.4,187.1,187.1,116.7,4,2,2.7096774193548385,684.2,425.2,1118,573.6,334.2,110.6,91,120,-3.667e-15,-1.137e-13,5.684e-14,0.17,0.107,0.215,573.6,334.2,998.1,990,990,990,966.6,965.5,968.3,23.4,21.7,24.5,0.295,0.169,0.624,0.187,0.0568,0.422,0.0082,0.0023,0.019,0.709,0.394,1.33,0.031,0.016,0.061,22.68,20.4,24.09,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.48,35.98,52.49,43.22,34.9,48.2,0,0,0,0,0,0,0.648,0,0.29,0.16,0.84,0.16,47.4
1391205600000,2014,2,2013,5,28,3.5,0.392,2.65,127134,192.8,192.8,189.2,4,4,4,1448,1176,1522,1286,1014,162,162,162,189.6,0,260.1,0.112,0.106,0.138,1096,1014,1100,990,990,990,969.3,968.5,969.6,20.7,20.4,21.5,0.864,0.666,0.895,0.639,0.454,0.648,0.031,0.021,0.032,1.8,1.4,1.84,0.087,0.065,0.09,18.88,18.6,20.14,0.952,0.952,0.955,0.98,0.98,0.98,0.933,0.933,0.936,48.31,47.76,49.98,47.3,46.81,48.2,0,0,0,0,0,0,1.05,0,0.85,0.11,0.76,0.24,36.3
1393624800000,2014,3,2013,6,31,6.31,0.49,2.95,120878,188.3,188.3,162.5,4,4,4,2357,1493,3806,2174,1310,183,183,183,1074,210.4,2523,0.0851,0.0481,0.123,1100,1100,1100,990,990,990,971.8,969.5,975.3,18.2,14.7,20.5,0.919,0.886,0.926,0.648,0.648,0.648,0.036,0.032,0.044,1.87,1.83,1.87,0.1,0.089,0.13,16.31,12.86,18.7,0.944,0.928,0.952,0.977,0.97,0.98,0.922,0.9,0.933,41.57,32.17,48.03,40.62,31.2,47.07,0,0,0,0,0,0,0.903,0,3.36,0.078,0.47,0.53,19.2
1396303200000,2014,4,2013,7,30,12.5,0.824,2.85,61031,122.1,122.1,84.77,4,4,4,4836,3923,5824,4518,3628,318,295,364,3418,2528,4360,0.0659,0.0588,0.0752,1100,1100,1100,990.02,990,990.07,977.2,975.5,978.8,12.9,11.3,14.5,0.92,0.899,0.926,0.648,0.648,0.648,0.051,0.045,0.057,1.87,1.85,1.87,0.15,0.13,0.16,10.99,9.448,12.61,0.727,0,0.925,0.776,0,0.97,0.705,0,0.898,22.2,0,31.47,21.19,0,30.52,0,0,6,0,0,0.2,0.471,0.2,9.65,0.066,0.23,0.77,4.88
1398895200000,2014,5,2013,8,31,13.7,0.911,2.95,46411.2,118.9,118.9,62.38,4,4,4,5130,4073,5853,4790,3733,340,340,340,3690,2633,4413,0.0671,0.0581,0.0835,1100,1100,1100,990.03,990,990.08,977.7,975.8,978.8,12.4,11.3,14.2,0.915,0.898,0.926,0.648,0.648,0.648,0.053,0.046,0.058,1.86,1.85,1.87,0.15,0.13,0.16,10.51,9.407,12.31,0.554,0,0.923,0.595,0,0.97,0.537,0,0.895,16.53,0,30.64,15.6,0,29.72,0,0,12,0,0,0.387,0.347,0.387,10.75,0.066,0.22,0.78,3.39
1401573600000,2014,6,2013,9,30,7.55,0.759,2.85,105714,172.7,172.7,146.8,4,4,4,2913,1939,3989,2620,1646,293,293,293,1520,546.2,2596,0.105,0.0734,0.151,1100,1100,1100,990,990,990,973.3,970.9,975.7,16.7,14.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.034,0.045,1.87,1.87,1.87,0.11,0.098,0.13,14.87,12.47,17.22,0.939,0.924,0.949,0.974,0.97,0.98,0.914,0.896,0.93,37.68,31.08,44.07,36.71,30.15,43.18,0,0,0,0,0,0,0.816,0,4.7,0.1,0.38,0.62,14
1404165600000,2014,7,2013,10,31,3.37,0.686,2.41,119910,192.8,192.8,161.2,4,3,3.6129032258064515,1259,828.6,1880,1003,572.6,256,256,256,105.1,-1.137e-13,523.8,0.218,0.136,0.309,898.3,572.6,1100,990,990,990,968.7,967.2,970.7,21.3,19.3,22.8,0.632,0.302,0.926,0.444,0.183,0.648,0.021,0.0081,0.034,1.34,0.686,1.87,0.064,0.03,0.097,19.96,17.41,22.1,0.953,0.949,0.957,0.979,0.975,0.98,0.934,0.928,0.937,45.55,39.38,51.47,44.51,38.39,48.2,0,0,0,0,0,0,0.895,0,0.96,0.2,0.72,0.28,35.6
1406844000000,2014,8,2013,11,31,1.75,0.541,1.2,69439.7,124.4,124.4,93.33,3,2,2.3548387096774195,651.7,511.6,815.9,449.7,309.6,202,202,202,-4.072e-31,-5.684e-14,5.684e-14,0.316,0.248,0.395,449.7,309.6,613.9,990,990,990,966.5,965.9,967.2,23.5,22.8,24.1,0.233,0.172,0.32,0.115,0.0452,0.211,0.0049,0.0019,0.0092,0.55,0.369,0.749,0.023,0.015,0.033,22.95,22.09,23.73,0.952,0.942,0.958,0.976,0.97,0.98,0.928,0.914,0.939,41.08,33.95,51.69,39.96,32.94,48.2,0,0,0,0,0,0,0.519,0,0.55,0.31,0.69,0.31,39.7
1409522400000,2014,9,2013,12,30,1.06,0.378,0.684,41156.5,76.83,76.83,57.16,2,1,1.6666666666666667,409.7,336.1,503.2,263.7,190.1,146,146,146,-1.895e-15,-2.842e-14,2.842e-14,0.361,0.29,0.434,263.7,190.1,357.2,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.151,0.125,0.184,0.0291,0.0119,0.0676,0.0012,0.00048,0.0028,0.348,0.257,0.435,0.014,0.01,0.018,24.22,23.7,24.58,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.94,37.48,26.03,52.48,36.3,25.25,48.2,0,0,0,0,0,0,0.318,0,0.376,0.36,0.65,0.35,38.8
1412114400000,2014,10,2014,1,31,0.761,0.295,0.466,29065.8,48.2,48.2,39.07,1,1,1,284,241.8,332,174,131.8,110,110,110,-2.75e-15,-2.842e-14,2.842e-14,0.391,0.331,0.455,174,131.8,222,990,990,990,964.8,964.7,965.1,25.2,24.9,25.3,0.115,0.1,0.132,0.0105,0.00695,0.0146,0.00042,0.00027,0.00059,0.303,0.227,0.389,0.012,0.009,0.016,24.86,24.55,25.12,0.946,0.931,0.959,0.975,0.97,0.98,0.923,0.904,0.939,40.14,30.24,51.23,39.07,29.33,48.2,0,0,0,0,0,0,0.217,0,0.295,0.39,0.61,0.39,38.2
1414792800000,2014,11,2014,2,30,0.641,0.252,0.389,24192.8,36.52,36.52,33.6,1,1,1,247.5,241.2,255.7,150.1,135.5,97.33,93,106,0,0,0,0.394,0.364,0.439,150.1,135.5,162.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.101,0.108,0.00851,0.00727,0.00958,0.00034,0.00029,0.00038,0.258,0.234,0.28,0.01,0.0092,0.011,25.06,25,25.12,0.939,0.933,0.943,0.97,0.97,0.971,0.911,0.905,0.916,34.64,31.14,37.62,33.6,30.21,36.52,0,0,0,0,0,0,0.187,0,0.252,0.39,0.61,0.39,37.7
1417384800000,2014,12,2014,3,31,0.723,0.174,0.55,34168.2,52.15,52.15,45.92,2,1,1.2580645161290323,270.1,243.1,297.3,205.3,166.1,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.242,0.198,0.317,205.3,166.1,238.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.108,0.131,0.0132,0.00987,0.016,0.00052,0.00039,0.00064,0.313,0.238,0.383,0.012,0.0094,0.015,24.91,24.79,25.06,0.945,0.922,0.959,0.977,0.97,0.98,0.923,0.894,0.94,40.63,25.52,51.85,39.4,24.75,48.2,0,0,0,0,0,0,0.255,0,0.173,0.24,0.76,0.24,47.3
1420063200000,2015,1,2014,4,31,1.14,0.196,0.946,56547,123.7,123.7,76,3,2,2.129032258064516,426.3,303,666.1,353.3,230,73,73,73,0,-5.684e-14,2.842e-14,0.181,0.11,0.241,353.3,230,593.1,990,990,990,965.5,964.9,966.6,24.5,23.4,25.1,0.176,0.13,0.285,0.0677,0.0153,0.197,0.0028,0.00061,0.0084,0.409,0.243,0.692,0.017,0.0097,0.03,24.09,22.74,24.84,0.943,0.923,0.958,0.974,0.97,0.98,0.918,0.895,0.939,36.63,25.86,52.51,35.55,25.08,48.2,0,0,0,0,0,0,0.422,0,0.194,0.17,0.83,0.17,49.6
1422741600000,2015,2,2014,5,28,3.01,0.343,2.34,116870,192.8,192.8,173.9,4,3,3.7857142857142856,1244,702,1662,1103,597,141.6,105,162,133.9,-1.137e-13,400.2,0.117,0.0975,0.15,968.9,597,1100,990,990,990,968.6,966.7,970,21.4,20,23.3,0.688,0.292,0.911,0.504,0.2,0.648,0.024,0.0086,0.032,1.47,0.703,1.86,0.07,0.03,0.093,19.9,18.13,22.59,0.954,0.951,0.957,0.98,0.977,0.98,0.935,0.932,0.938,47.01,40.57,51.63,45.92,39.64,48.2,0,0,0,0,0,0,0.966,0,0.67,0.11,0.78,0.22,38.8
1425160800000,2015,3,2014,6,31,5.66,0.539,2.95,125375,182,182,168.5,4,4,4,2113,1672,2771,1912,1433,201.1,183,239,811.9,333.1,1488,0.0999,0.066,0.143,1100,1100,1100,990,990,990,971.3,970,973,18.7,17,20,0.925,0.919,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.87,1.87,0.1,0.094,0.11,16.84,15.16,18.09,0.947,0.942,0.951,0.978,0.973,0.98,0.927,0.916,0.932,43.05,38.51,46.42,42.13,37.46,45.49,0,0,0,0,0,0,0.936,0,2.71,0.095,0.52,0.48,22.2
1427839200000,2015,4,2014,7,30,8.82,0.63,2.85,97036.2,149.7,149.7,134.8,4,4,4,3402,2775,4467,3159,2558,243,217,295,2059,1458,3072,0.0721,0.0595,0.0784,1100,1100,1100,990,990,990,974.3,973,976.5,15.7,13.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.038,0.048,1.87,1.87,1.87,0.12,0.11,0.14,13.78,11.59,15.15,0.933,0.916,0.942,0.971,0.97,0.973,0.906,0.888,0.916,34.7,28.63,38.48,33.69,27.77,37.44,0,0,0,0,0,0,0.749,0,5.97,0.071,0.32,0.68,11
1430431200000,2015,5,2014,8,31,10.2,0.911,2.95,92832.8,145.1,145.1,124.8,4,4,4,3823,2943,4471,3483,2603,340,340,340,2383,1503,3031,0.0904,0.076,0.116,1100,1100,1100,990,990,990,975.3,973.4,976.5,14.7,13.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.039,0.048,1.87,1.87,1.87,0.13,0.11,0.14,12.86,11.58,14.75,0.927,0.916,0.939,0.97,0.97,0.97,0.899,0.888,0.912,32.16,28.61,37.37,31.19,27.75,36.26,0,0,0,0,0,0,0.693,0,7.25,0.089,0.29,0.71,9.1
1433109600000,2015,6,2014,9,30,5.57,0.759,2.85,120691,187.8,187.8,167.6,4,4,4,2147,1506,2883,1854,1213,293,293,293,754.4,113.1,1490,0.142,0.102,0.195,1100,1100,1100,990,990,990,971.4,969.5,973.2,18.6,16.8,20.5,0.923,0.886,0.926,0.648,0.648,0.648,0.035,0.032,0.039,1.87,1.83,1.87,0.1,0.089,0.11,16.77,14.89,18.66,0.947,0.94,0.952,0.978,0.971,0.98,0.926,0.913,0.933,42.84,37.77,47.92,41.91,36.69,46.96,0,0,0,0,0,0,0.931,0,2.72,0.14,0.51,0.49,21.7
1435701600000,2015,7,2014,10,31,2.78,0.686,2.06,108300,192.1,192.1,145.6,4,3,3.3870967741935485,1036,778.5,1478,780.3,522.5,256,256,256,10.25,-1.137e-13,121.6,0.257,0.173,0.329,770,522.5,1100,990,990,990,968,967,969.4,22,20.6,23,0.477,0.273,0.878,0.327,0.15,0.648,0.015,0.0065,0.031,1.05,0.601,1.83,0.048,0.026,0.089,21,18.76,22.39,0.954,0.948,0.957,0.978,0.97,0.98,0.932,0.92,0.937,43.81,36.26,51.47,42.75,35.17,48.2,0,0,0,0,0,0,0.809,0,0.72,0.25,0.74,0.26,39
1438380000000,2015,8,2014,11,31,1.65,0.541,1.1,63998.6,115.6,115.6,86.02,3,2,2.193548387096774,614.5,490.6,770.6,412.5,288.6,202,202,202,-1.834e-15,-5.684e-14,5.684e-14,0.335,0.262,0.412,412.5,288.6,568.6,990,990,990,966.3,965.8,967,23.7,23,24.2,0.215,0.165,0.294,0.0951,0.0352,0.181,0.004,0.0015,0.0079,0.508,0.337,0.673,0.022,0.014,0.029,23.15,22.34,23.85,0.95,0.939,0.958,0.975,0.97,0.98,0.927,0.91,0.939,40.71,31.68,52.63,39.47,30.73,48.2,0,0,0,0,0,0,0.478,0,0.55,0.33,0.67,0.33,38.8
1441058400000,2015,9,2014,12,30,1.02,0.378,0.64,38718.3,72.34,72.34,53.78,2,1,1.5666666666666667,393.1,322.7,483.2,247.1,176.7,146,146,146,-9.474e-16,-2.842e-14,2.842e-14,0.377,0.302,0.452,247.1,176.7,337.2,990,990,990,965.4,965,965.8,24.6,24.2,25,0.145,0.12,0.177,0.0241,0.0108,0.0582,0.00098,0.00043,0.0024,0.337,0.257,0.406,0.014,0.01,0.017,24.31,23.82,24.67,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.94,37.75,25.97,52.37,36.61,25.19,48.2,0,0,0,0,0,0,0.299,0,0.38,0.37,0.63,0.37,38
1443650400000,2015,10,2015,1,31,0.73,0.295,0.435,27134.3,47.24,47.24,36.47,1,1,1,272.4,233.3,318.6,162.4,123.3,110,110,110,-9.168e-16,-2.842e-14,2.842e-14,0.408,0.345,0.472,162.4,123.3,208.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.111,0.097,0.127,0.00955,0.00623,0.0135,0.00038,0.00025,0.00054,0.282,0.212,0.365,0.011,0.0084,0.015,24.93,24.64,25.19,0.942,0.928,0.956,0.974,0.97,0.98,0.918,0.9,0.937,37.43,28.25,48.21,36.47,27.4,47.24,0,0,0,0,0,0,0.203,0,0.295,0.4,0.6,0.4,37.2
1446328800000,2015,11,2015,2,30,0.639,0.241,0.398,24817.8,38.42,38.42,34.47,1,1,1,246.6,234.7,263.4,153.6,141.7,93,93,93,2.842e-15,0,2.842e-14,0.378,0.353,0.396,153.6,141.7,170.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.101,0.111,0.00881,0.00779,0.0102,0.00035,0.00031,0.00041,0.264,0.243,0.294,0.01,0.0096,0.012,25.06,24.95,25.15,0.94,0.935,0.945,0.971,0.97,0.975,0.913,0.907,0.922,35.49,32.68,39.42,34.47,31.7,38.42,0,0,0,0,0,0,0.191,0,0.241,0.38,0.62,0.38,38.8
1448920800000,2015,12,2015,3,31,0.846,0.206,0.64,39193.5,64.78,64.78,52.68,2,1,1.6129032258064515,315.8,262.3,374.1,238.8,185.3,77,77,77,9.168e-16,-2.842e-14,2.842e-14,0.247,0.206,0.294,238.8,185.3,297.1,990,990,990,965,964.7,965.3,25,24.7,25.3,0.134,0.115,0.154,0.0198,0.0115,0.0392,0.00079,0.00046,0.0016,0.31,0.242,0.389,0.012,0.0096,0.016,24.7,24.39,24.93,0.94,0.922,0.959,0.974,0.97,0.98,0.916,0.895,0.94,36.28,25.63,52.2,35.19,24.86,48.2,0,0,0,0,0,0,0.293,0,0.206,0.24,0.76,0.24,46.3
1451599200000,2016,1,2015,4,31,1.36,0.213,1.15,67478.4,114.5,114.5,90.7,3,2,2.2580645161290325,508.2,375.5,641.3,428.8,302.5,79.39,73,91,-1.834e-15,-5.684e-14,5.684e-14,0.158,0.132,0.194,428.8,302.5,550.3,990,990,990,965.9,965.3,966.5,24.1,23.5,24.7,0.204,0.156,0.264,0.102,0.0418,0.169,0.0043,0.0017,0.0072,0.508,0.344,0.622,0.021,0.014,0.026,23.61,22.91,24.38,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.912,0.939,42.3,34.01,52.55,40.74,32.99,48.2,0,0,0,0,0,0,0.504,0,0.21,0.16,0.85,0.15,49.6
1454277600000,2016,2,2015,5,29,2.66,0.335,2.16,112124,192.8,192.8,161.1,4,3,3.5517241379310347,1061,656.8,1629,927.1,551.8,133.7,105,162,63.24,0,367.1,0.131,0.0994,0.162,863.9,551.8,1100,990,990,990,968,966.5,969.9,22,20.1,23.5,0.557,0.267,0.909,0.411,0.17,0.648,0.019,0.0072,0.032,1.23,0.627,1.86,0.057,0.027,0.092,20.76,18.24,22.85,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.926,0.938,46.4,39.19,51.66,45.27,38.18,48.2,0,0,0,0,0,0,0.895,0,0.5,0.13,0.81,0.19,42.2
1456783200000,2016,3,2015,6,31,7.31,0.592,2.95,113205,181.8,181.8,152.2,4,4,4,2729,1679,4161,2508,1440,220.9,183,239,1408,339.8,2822,0.0874,0.0574,0.142,1100,1100,1100,990,990,990,972.8,970.1,976,17.2,14,19.9,0.926,0.919,0.926,0.648,0.648,0.648,0.038,0.033,0.046,1.87,1.87,1.87,0.11,0.094,0.13,15.35,12.15,18.07,0.94,0.921,0.951,0.975,0.97,0.98,0.917,0.894,0.932,38.98,30.19,46.37,38.04,29.29,45.44,0,0,0,0,0,0,0.845,0,4.36,0.081,0.4,0.6,15.5
1459461600000,2016,4,2015,7,30,12.4,0.824,2.85,73502.3,115.6,115.6,102.1,4,4,4,4777,4237,5023,4459,3942,318,295,364,3359,2842,3628,0.0666,0.0587,0.0756,1100,1100,1100,990,990,990.01,977.1,976.1,977.5,12.9,12.5,13.9,0.926,0.923,0.926,0.648,0.648,0.648,0.05,0.047,0.052,1.87,1.87,1.87,0.15,0.13,0.15,11.03,10.59,12.01,0.906,0.895,0.92,0.97,0.97,0.97,0.879,0.868,0.893,26.95,25.57,29.81,25.52,23.63,28.91,0,0,0,0,0,0,0.567,0,9.55,0.066,0.23,0.77,5.93
1462053600000,2016,5,2015,8,31,10.6,0.911,2.95,90876.1,144.4,144.4,122.1,4,4,4,3944,2967,4773,3604,2627,340,340,340,2504,1527,3333,0.088,0.0712,0.115,1100,1100,1100,990,990,990,975.5,973.4,977.1,14.5,12.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.039,0.05,1.87,1.87,1.87,0.13,0.11,0.15,12.63,11.03,14.69,0.925,0.91,0.939,0.97,0.97,0.97,0.897,0.883,0.911,31.52,27.08,37.21,30.54,25.81,36.09,0,0,0,0,0,0,0.679,0,7.65,0.086,0.28,0.72,8.57
1464732000000,2016,6,2015,9,30,5.39,0.759,2.85,122308,191.6,191.6,169.9,4,4,4,2078,1406,2899,1785,1113,293,293,293,685.3,12.84,1506,0.148,0.101,0.208,1100,1100,1100,990,990,990,971.2,969.2,973.3,18.8,16.7,20.8,0.917,0.843,0.926,0.648,0.648,0.648,0.035,0.031,0.039,1.86,1.79,1.87,0.099,0.086,0.11,16.98,14.86,19.03,0.948,0.94,0.953,0.978,0.971,0.98,0.927,0.913,0.934,43.4,37.67,48.88,42.47,36.57,47.91,0,0,0,0,0,0,0.944,0,2.54,0.14,0.53,0.47,22.7
1467324000000,2016,7,2015,10,31,2.52,0.686,1.84,98806.5,192.8,192.8,132.8,4,2,3.161290322580645,942.3,722.7,1360,686.3,466.7,256,256,256,0.1277,-1.137e-13,3.96,0.28,0.188,0.354,686.2,466.7,1100,990,990,990,967.6,966.8,969,22.4,21,23.2,0.397,0.242,0.829,0.259,0.119,0.648,0.012,0.0051,0.031,0.889,0.566,1.78,0.04,0.025,0.085,21.49,19.19,22.59,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.28,34.91,51.63,42.09,33.86,48.2,0,0,0,0,0,0,0.738,0,0.68,0.27,0.73,0.27,39.2
1470002400000,2016,8,2015,11,31,1.53,0.541,0.991,57944.5,104.1,104.1,77.88,3,2,2.064516129032258,571.8,461.6,711.5,369.8,259.6,202,202,202,-3.667e-15,-5.684e-14,5.684e-14,0.359,0.284,0.438,369.8,259.6,509.5,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.196,0.155,0.26,0.0736,0.0215,0.141,0.0031,0.00089,0.0061,0.454,0.294,0.646,0.019,0.012,0.028,23.38,22.68,24.03,0.948,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.939,38.95,28.51,51.74,37.83,27.66,48.2,0,0,0,0,0,0,0.433,0,0.539,0.35,0.65,0.35,37.9
1472680800000,2016,9,2015,12,30,0.977,0.372,0.605,36786.2,66.62,66.62,51.09,2,1,1.4666666666666666,376.8,313.9,455.9,233.5,175.9,143.3,138,146,0,-2.842e-14,2.842e-14,0.384,0.32,0.44,233.5,175.9,309.9,990,990,990,965.3,965,965.7,24.7,24.3,25,0.14,0.118,0.167,0.0196,0.0107,0.0453,0.00079,0.00043,0.0019,0.332,0.256,0.404,0.013,0.01,0.016,24.39,23.98,24.72,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.67,25.88,52.2,37.56,25.1,48.2,0,0,0,0,0,0,0.284,0,0.372,0.38,0.62,0.38,37.7
1475272800000,2016,10,2016,1,31,0.709,0.295,0.415,25837.1,45.42,45.42,34.73,1,1,1,264.9,226.2,310.4,154.9,116.2,110,110,110,-9.168e-16,-2.842e-14,2.842e-14,0.419,0.354,0.486,154.9,116.2,200.4,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0945,0.124,0.00891,0.00562,0.0128,0.00035,0.00022,0.00051,0.269,0.199,0.35,0.011,0.0078,0.014,24.98,24.7,25.24,0.94,0.923,0.955,0.973,0.97,0.98,0.914,0.895,0.936,35.67,26.54,46.34,34.73,25.74,45.42,0,0,0,0,0,0,0.193,0,0.294,0.42,0.59,0.41,36.4
1477951200000,2016,11,2016,2,30,0.635,0.241,0.394,24518.9,36.72,36.72,34.05,1,1,1,245,227,256.5,152,134,93,93,93,-9.474e-16,-2.842e-14,0,0.38,0.363,0.41,152,134,163.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.0983,0.109,0.00867,0.00714,0.00965,0.00034,0.00028,0.00038,0.261,0.229,0.282,0.01,0.009,0.011,25.07,24.99,25.21,0.939,0.932,0.943,0.97,0.97,0.971,0.911,0.904,0.916,35.1,30.88,37.81,34.05,29.96,36.72,0,0,0,0,0,0,0.189,0,0.241,0.38,0.62,0.38,38.6
1480543200000,2016,12,2016,3,31,0.74,0.174,0.566,35007,57.05,57.05,47.05,2,1,1.3870967741935485,276.3,245.9,319.4,211.5,168.9,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.239,0.185,0.313,211.5,168.9,260.4,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.109,0.139,0.014,0.0101,0.0219,0.00056,0.0004,0.00088,0.301,0.24,0.387,0.012,0.0096,0.015,24.89,24.72,25.04,0.942,0.923,0.959,0.975,0.97,0.98,0.918,0.895,0.94,37.86,25.8,52.41,36.7,25.03,48.2,0,0,0,0,0,0,0.261,0,0.174,0.24,0.76,0.24,47.3
1483221600000,2017,1,2016,4,31,1.29,0.213,1.08,63899.7,116,116,85.89,3,2,2.2580645161290325,482.2,326.3,648.4,402.8,253.3,79.39,73,91,0,-5.684e-14,5.684e-14,0.169,0.137,0.224,402.8,253.3,557.4,990,990,990,965.8,965,966.5,24.2,23.5,25,0.195,0.138,0.268,0.0903,0.0185,0.173,0.0038,0.00074,0.0074,0.469,0.27,0.634,0.019,0.011,0.027,23.77,22.87,24.7,0.947,0.93,0.958,0.974,0.97,0.98,0.923,0.902,0.939,39.48,28.52,52.01,38.27,27.67,48.2,0,0,0,0,0,0,0.477,0,0.21,0.17,0.84,0.16,49.5
1485900000000,2017,2,2016,5,28,2.31,0.304,1.93,102588,192.8,192.8,152.7,4,3,3.392857142857143,954.8,662.9,1522,829.3,557.9,125.6,105,137,32.44,-1.137e-13,285.1,0.137,0.09,0.172,796.8,557.9,1100,990,990,990,967.6,966.6,969.6,22.4,20.4,23.4,0.476,0.27,0.891,0.352,0.174,0.648,0.016,0.0074,0.032,1.08,0.637,1.84,0.049,0.027,0.09,21.28,18.61,22.81,0.955,0.951,0.957,0.98,0.975,0.98,0.935,0.928,0.938,46.05,39.57,51.89,44.91,38.59,48.2,0,0,0,0,0,0,0.848,0,0.38,0.13,0.84,0.16,44.4
1488319200000,2017,3,2016,6,31,10.2,0.592,2.95,81513.4,185.3,185.3,109.6,4,4,4,3820,1577,7139,3599,1394,220.9,183,239,2499,293.8,5800,0.0691,0.0335,0.116,1100,1100,1100,990.03,990,990.18,974.8,969.7,980.4,15.2,9.76,20.3,0.913,0.859,0.926,0.648,0.648,0.648,0.045,0.032,0.066,1.86,1.81,1.87,0.13,0.092,0.19,13.39,7.953,18.41,0.695,0,0.952,0.723,0,0.98,0.677,0,0.933,28.15,0,47.26,27.39,0,46.32,0,0,8,0,0,0.258,0.609,0.258,7.25,0.058,0.29,0.71,7.99
1490997600000,2017,4,2016,7,30,18.8,0.943,2.85,0,0,0,0,4,4,4,7250,6493,7567,6886,6129,364,364,364,5786,5029,6103,0.0503,0.0481,0.0561,1100,1100,1100,990.19,990.13,990.22,980.5,979.7,980.8,9.68,9.39,10.5,0.856,0.846,0.878,0.648,0.648,0.648,0.067,0.062,0.069,1.8,1.79,1.83,0.19,0.17,0.19,7.879,7.6,8.64,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,1,15.95,0.05,0.15,0.85,0
1493589600000,2017,5,2016,8,31,15.7,0.911,2.95,15250.7,98.69,98.69,20.5,4,4,4,5870,4898,6438,5530,4558,340,340,340,4430,3458,4998,0.0583,0.0528,0.0694,1100,1100,1100,990.08,990,990.12,978.8,977.3,979.6,11.3,10.5,12.7,0.897,0.88,0.926,0.648,0.648,0.648,0.058,0.051,0.062,1.85,1.83,1.87,0.16,0.15,0.17,9.418,8.702,10.8,0.2,0,0.903,0.219,0,0.97,0.194,0,0.876,5.62,0,26.3,5.125,0,24.67,0,0,24,0,0,0.774,0.114,0.774,12.75,0.058,0.19,0.81,0.971
1496268000000,2017,6,2016,9,30,9.27,0.759,2.85,94199.4,158.9,158.9,130.8,4,4,4,3575,2445,4810,3282,2152,293,293,293,2182,1052,3417,0.0854,0.0609,0.12,1100,1100,1100,990,990,990,974.7,972.2,977.2,15.3,12.8,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.036,0.05,1.87,1.87,1.87,0.12,0.11,0.15,13.42,10.96,15.95,0.93,0.909,0.945,0.971,0.97,0.977,0.903,0.881,0.923,33.71,26.87,40.64,32.71,25.49,39.73,0,0,0,0,0,0,0.727,0,6.42,0.082,0.31,0.69,10.2
1498860000000,2017,7,2016,10,31,4.2,0.686,2.71,127060,192.6,192.6,170.8,4,3,3.838709677419355,1570,947.9,2388,1314,691.9,256,256,256,303.1,-1.137e-13,1032,0.176,0.107,0.27,1010,691.9,1100,990,990,990,969.7,967.7,972,20.3,18,22.3,0.772,0.37,0.926,0.545,0.263,0.648,0.027,0.012,0.036,1.6,0.887,1.87,0.08,0.04,0.1,18.72,16.09,21.42,0.952,0.945,0.957,0.98,0.977,0.98,0.932,0.925,0.937,45.65,40.29,51.88,44.6,39.35,48.2,0,0,0,0,0,0,0.949,0,1.49,0.16,0.65,0.35,30.3
1501538400000,2017,8,2016,11,31,1.94,0.541,1.4,79536.2,143,143,106.9,3,2,2.5483870967741935,724.4,564.7,927.1,522.4,362.7,202,202,202,3.667e-15,-5.684e-14,5.684e-14,0.285,0.218,0.358,522.4,362.7,725.1,990,990,990,966.8,966.1,967.6,23.2,22.4,23.9,0.27,0.191,0.39,0.157,0.0702,0.285,0.0068,0.0029,0.013,0.647,0.449,0.944,0.028,0.019,0.042,22.56,21.45,23.41,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.44,35.37,52.19,42.31,34.31,48.2,0,0,0,0,0,0,0.594,0,0.54,0.28,0.72,0.28,41
1504216800000,2017,9,2016,12,30,1.17,0.378,0.789,47162.6,87.87,87.87,65.5,2,1,1.9333333333333333,450.5,368.4,555.1,304.5,222.4,146,146,146,0,-2.842e-14,2.842e-14,0.329,0.263,0.396,304.5,222.4,409.1,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.165,0.136,0.202,0.044,0.0147,0.0921,0.0018,0.00059,0.0039,0.367,0.254,0.513,0.015,0.01,0.021,24.01,23.39,24.46,0.942,0.924,0.958,0.973,0.97,0.98,0.916,0.896,0.939,35.44,25.66,51.92,34.36,24.89,48.2,0,0,0,0,0,0,0.364,0,0.381,0.32,0.67,0.33,40.3
1506808800000,2017,10,2017,1,31,0.844,0.321,0.523,32246,52.96,52.96,43.34,2,1,1.1290322580645162,315.1,273.5,364.8,195.1,153.5,120,120,120,5.501e-15,-2.842e-14,2.842e-14,0.384,0.329,0.439,195.1,153.5,244.8,990,990,990,965,964.8,965.2,25,24.8,25.2,0.125,0.11,0.142,0.0123,0.0088,0.0166,0.00049,0.00035,0.00067,0.322,0.253,0.403,0.013,0.01,0.016,24.7,24.45,24.94,0.947,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,41.29,25.89,52.62,40.01,25.12,48.2,0,0,0,0,0,0,0.241,0,0.321,0.38,0.62,0.38,38.2
1509487200000,2017,11,2017,2,30,0.711,0.264,0.448,28055.8,42.61,42.61,38.97,1,1,1,274.5,265.6,281.7,172.8,162.6,101.7,93,106,-1.895e-15,-2.842e-14,2.842e-14,0.37,0.331,0.395,172.8,162.6,187.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.117,0.0104,0.00957,0.0117,0.00041,0.00038,0.00046,0.3,0.282,0.325,0.012,0.011,0.013,24.9,24.85,24.94,0.946,0.943,0.951,0.976,0.971,0.98,0.923,0.915,0.932,39.94,37.5,43.48,38.97,36.4,42.61,0,0,0,0,0,0,0.216,0,0.263,0.37,0.63,0.37,39.5
1512079200000,2017,12,2017,3,31,0.857,0.23,0.627,38220.3,73.14,73.14,51.37,2,1,1.5161290322580645,319.8,268.3,413.2,234.1,164.3,85.71,77,104,-9.168e-16,-2.842e-14,2.842e-14,0.276,0.186,0.388,234.1,164.3,336.2,990,990,990,965,964.8,965.5,25,24.5,25.2,0.133,0.11,0.168,0.0212,0.00971,0.0577,0.00085,0.00039,0.0024,0.317,0.242,0.395,0.013,0.0096,0.016,24.68,24.15,24.94,0.942,0.922,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.31,25.63,52.44,35.92,24.86,48.2,0,0,0,0,0,0,0.285,0,0.23,0.27,0.73,0.27,44.6
1514757600000,2018,1,2017,4,31,1.55,0.296,1.25,73193.6,119.4,119.4,98.38,3,2,2.4516129032258065,577.7,426.6,697.3,467.1,335.6,110.6,91,120,3.667e-15,0,5.684e-14,0.192,0.171,0.221,467.1,335.6,577.3,990,990,990,966.2,965.5,966.7,23.8,23.3,24.5,0.225,0.169,0.284,0.122,0.0574,0.187,0.0052,0.0023,0.008,0.551,0.396,0.673,0.023,0.016,0.029,23.26,22.64,24.08,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.05,34.99,51.99,40.89,33.94,48.2,0,0,0,0,0,0,0.547,0,0.3,0.19,0.81,0.19,47.2
1517436000000,2018,2,2017,5,28,2.79,0.349,2.11,107055,192.8,192.8,159.3,4,3,3.5714285714285716,1154,710.2,2049,1010,573.2,144.1,137,162,138.1,0,787.4,0.137,0.079,0.193,871.4,573.2,1100,990,990,990,968.3,966.7,971.2,21.7,18.8,23.3,0.581,0.283,0.926,0.421,0.184,0.648,0.02,0.0079,0.035,1.26,0.668,1.87,0.06,0.029,0.1,20.42,16.91,22.59,0.954,0.948,0.957,0.98,0.976,0.98,0.934,0.929,0.938,45.62,39.94,51.43,44.54,38.97,48.2,0,0,0,0,0,0,0.885,0,0.68,0.13,0.76,0.24,38.4
1519855200000,2018,3,2017,6,31,9.17,0.64,2.95,100196,166.5,166.5,134.7,4,4,4,3425,2162,4750,3186,1923,239,239,239,2086,822.7,3411,0.0738,0.0503,0.111,1100,1100,1100,990,990,990,974.4,971.5,977.1,15.6,12.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.035,0.05,1.87,1.87,1.87,0.12,0.1,0.14,13.76,11.07,16.64,0.932,0.911,0.947,0.972,0.97,0.98,0.906,0.883,0.928,34.64,27.2,42.48,33.67,26,41.63,0,0,0,0,0,0,0.748,0,6.22,0.07,0.32,0.68,10.9
1522533600000,2018,4,2017,7,30,17.2,0.884,2.85,11117.5,100.2,100.2,15.44,4,4,4,6644,4856,8037,6303,4561,341,295,364,5203,3461,6573,0.0519,0.0453,0.0608,1100,1100,1100,990.15,990,990.33,979.7,977.2,981.3,10.4,9.08,12.8,0.872,0.821,0.926,0.648,0.648,0.648,0.063,0.051,0.071,1.82,1.77,1.87,0.18,0.15,0.19,8.616,7.307,10.88,0.149,0,0.906,0.162,0,0.97,0.144,0,0.878,4.204,0,26.57,3.86,0,25.06,0,0,25,0,0,0.833,0.0858,0.833,14.35,0.051,0.17,0.83,0.646
1525125600000,2018,5,2017,8,31,19.3,0.911,2.95,0,0,0,0,4,4,4,7218,5698,8195,6878,5358,340,340,340,5778,4258,6755,0.0478,0.0415,0.0597,1100,1100,1100,990.22,990.06,990.37,980.4,978.6,981.4,9.82,9.01,11.5,0.852,0.815,0.903,0.648,0.648,0.648,0.066,0.056,0.072,1.8,1.76,1.85,0.18,0.16,0.2,8.022,7.251,9.628,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,1,16.35,0.047,0.15,0.85,0
1527804000000,2018,6,2017,9,30,10.8,0.759,2.85,79716.4,147.5,147.5,110.7,4,4,4,4164,2855,5597,3871,2562,293,293,293,2771,1462,4204,0.0732,0.0524,0.103,1100,1100,1100,990.01,990,990.06,975.9,973.2,978.4,14.1,11.6,16.8,0.924,0.906,0.926,0.648,0.648,0.648,0.046,0.038,0.056,1.87,1.85,1.87,0.13,0.11,0.16,12.26,9.772,14.96,0.858,0,0.941,0.905,0,0.972,0.832,0,0.914,28.82,0,37.96,27.68,0,36.89,0,0,2,0,0,0.0667,0.615,0.0667,7.95,0.07,0.26,0.74,7.38
1530396000000,2018,7,2017,10,31,4.92,0.686,2.86,128136,192.8,192.8,172.2,4,4,4,1837,1075,2771,1581,819.4,256,256,256,514.6,-1.137e-13,1415,0.151,0.0924,0.238,1066,819.4,1100,990,990,990,970.5,968.1,973,19.5,17,21.9,0.852,0.486,0.926,0.6,0.336,0.648,0.031,0.015,0.038,1.74,1.04,1.87,0.09,0.048,0.11,17.8,15.16,20.82,0.949,0.942,0.955,0.979,0.973,0.98,0.929,0.916,0.936,43.98,38.51,49.26,43.06,37.46,48.2,0,0,0,0,0,0,0.957,0,2.06,0.14,0.58,0.42,26
