datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
850082400000,1996,12,1996,3,10,7,0.12,0.0357,0.0844,5280.98,32.16,32.16,31.43,1,1,1,198.5,193.9,201.6,139.5,134.9,59,59,59,0,0,0,0.297,0.293,0.304,139.5,134.9,142.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0948,0.0975,0.00761,0.00722,0.00787,0.0003,0.00028,0.00031,0.235,0.227,0.24,0.0092,0.0089,0.0094,25.36,25.35,25.36,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,32.41,31.29,33.15,31.43,30.35,32.16,0,0,0,0,0,0,0.175,0,0.0356,0.3,0.7,0.3,44
850687200000,1996,12,1996,3,11,7,0.124,0.0357,0.0886,5553.24,35.23,35.23,33.06,1,1,1,205.5,199.1,215,146.5,140.1,59,59,59,0,0,0,0.287,0.274,0.296,146.5,140.1,156,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0989,0.0966,0.102,0.0082,0.00766,0.00901,0.00032,0.0003,0.00035,0.247,0.236,0.264,0.0097,0.0092,0.01,25.32,25.25,25.36,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,34.08,32.56,36.32,33.06,31.59,35.23,0,0,0,0,0,0,0.184,0,0.0354,0.29,0.71,0.29,44.8
851292000000,1996,12,1996,3,12,7,0.136,0.0357,0.0999,6288.15,39.14,39.14,37.43,1,1,1,224.2,218.5,231.1,165.2,159.5,59,59,59,0,0,0,0.263,0.255,0.27,165.2,159.5,172.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.103,0.108,0.00979,0.00931,0.0104,0.00038,0.00037,0.00041,0.281,0.271,0.293,0.011,0.011,0.012,25.17,25.12,25.22,0.943,0.942,0.946,0.973,0.97,0.976,0.918,0.913,0.923,38.48,37.15,40.1,37.43,36.04,39.14,0,0,0,0,0,0,0.208,0,0.0361,0.26,0.73,0.27,46.2
851896800000,1996,12,1996,3,13,7,0.143,0.0417,0.102,6391.05,40.09,40.09,38.04,1,1,1,237,233.6,242.8,168,162.7,69,59,73,0,0,0,0.291,0.251,0.31,168,162.7,175.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.106,0.109,0.01,0.00958,0.0107,0.0004,0.00038,0.00042,0.287,0.278,0.3,0.011,0.011,0.012,25.09,25.05,25.11,0.945,0.943,0.947,0.974,0.971,0.978,0.92,0.916,0.926,39.05,37.78,40.99,38.04,36.7,40.09,0,0,0,0,0,0,0.211,0,0.041,0.29,0.71,0.29,44.7
852501600000,1997,1,1996,4,14,7,0.153,0.0442,0.109,6861.78,44.15,44.15,40.84,1,1,1,252.7,244.8,266.6,179.7,171.8,73,73,73,4.06e-15,0,2.842e-14,0.289,0.274,0.298,179.7,171.8,193.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.11,0.117,0.011,0.0104,0.0122,0.00044,0.00041,0.00048,0.308,0.294,0.333,0.012,0.012,0.013,24.98,24.9,25.04,0.948,0.946,0.953,0.978,0.976,0.98,0.928,0.923,0.934,41.75,39.89,45.05,40.84,38.92,44.15,0,0,0,0,0,0,0.227,0,0.044,0.29,0.71,0.29,44.8
853106400000,1997,1,1996,4,15,7,0.177,0.0442,0.133,8164.65,52.61,52.61,48.6,2,1,1.2857142857142858,292.1,272.4,313.9,219.1,199.4,73,73,73,8.12e-15,0,2.842e-14,0.25,0.233,0.268,219.1,199.4,240.9,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.119,0.134,0.0144,0.0127,0.0162,0.00057,0.0005,0.00065,0.333,0.246,0.391,0.013,0.0098,0.016,24.8,24.71,24.87,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.85,26.14,52.46,41.22,25.36,48.2,0,0,0,0,0,0,0.27,0,0.044,0.25,0.75,0.25,46.1
853711200000,1997,1,1996,4,16,7,0.218,0.0442,0.174,10548.8,72.48,72.48,62.79,2,2,2,360.8,323.5,406.1,287.8,250.5,73,73,73,-4.06e-15,-2.842e-14,0,0.204,0.18,0.226,287.8,250.5,333.1,990,990,990,965.2,965,965.4,24.8,24.6,25,0.151,0.137,0.167,0.0349,0.0172,0.0562,0.0014,0.00069,0.0023,0.322,0.266,0.39,0.013,0.011,0.016,24.47,24.18,24.72,0.937,0.929,0.946,0.97,0.97,0.97,0.909,0.901,0.918,32.36,28.22,37.35,31.4,27.37,36.24,0,0,0,0,0,0,0.349,0,0.044,0.2,0.8,0.2,48.4
854316000000,1997,1,1996,4,17,7,0.305,0.0462,0.259,15280.8,108.2,108.2,90.96,3,2,2.142857142857143,504.6,422.8,603.8,428.2,349.8,76.43,73,85,0,-5.684e-14,5.684e-14,0.153,0.138,0.173,428.2,349.8,518.8,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.203,0.172,0.245,0.102,0.0641,0.148,0.0042,0.0026,0.0062,0.519,0.415,0.619,0.022,0.017,0.026,23.61,23.12,24.08,0.953,0.948,0.958,0.978,0.97,0.98,0.932,0.92,0.938,44.51,37.17,52.51,42.9,36.06,48.2,0,0,0,0,0,0,0.505,0,0.046,0.15,0.85,0.15,50.1
854920800000,1997,2,1996,5,18,7,0.456,0.0514,0.404,22675.9,144.6,144.6,135,3,3,3,753.8,642.9,845.8,668.8,557.9,85,85,85,0,0,0,0.114,0.1,0.132,668.8,557.9,760.8,990,990,990,966.9,966.5,967.3,23.1,22.7,23.5,0.331,0.267,0.389,0.247,0.174,0.307,0.011,0.0074,0.014,0.822,0.634,0.979,0.036,0.027,0.043,22.26,21.74,22.89,0.956,0.951,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.44,39.72,51.71,44.99,38.75,48.2,0,0,0,0,0,0,0.75,0,0.052,0.11,0.89,0.11,49.7
855525600000,1997,2,1996,5,19,7,0.582,0.0784,0.503,27001.7,175.2,175.2,160.7,4,3,3.857142857142857,961.9,872.2,1057,832.3,763.1,129.6,85,137,0,0,0,0.135,0.0975,0.152,832.3,763.1,920,990,990,990,967.7,967.4,968.1,22.3,21.9,22.6,0.465,0.404,0.547,0.342,0.308,0.384,0.015,0.014,0.018,1.04,0.941,1.18,0.047,0.042,0.054,21.22,20.74,21.67,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,43.13,39.65,51.31,41.9,38.67,48.2,0,0,0,0,0,0,0.893,0,0.079,0.13,0.86,0.14,46.4
856130400000,1997,2,1996,5,20,7,0.714,0.0893,0.621,31566.5,192.8,192.8,187.9,4,4,4,1180,1081,1300,1032,943.6,147.7,137,162,5.424,-1.137e-13,37.97,0.125,0.117,0.134,1027,943.6,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.683,0.569,0.808,0.506,0.396,0.648,0.024,0.018,0.031,1.47,1.23,1.76,0.068,0.056,0.083,20.06,19.4,20.62,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.16,45.58,50.09,46.97,44.67,48.2,0,0,0,0,0,0,1.04,0,0.093,0.13,0.87,0.13,44.2
856735200000,1997,2,1996,5,21,7,0.879,0.102,0.665,31861.1,192.8,192.8,189.6,4,4,4,1453,1351,1551,1285,1189,168,162,183,185.1,88.87,267.9,0.116,0.109,0.121,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.871,0.83,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.85,0.088,0.085,0.091,18.85,18.5,19.22,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.41,47.49,49.4,47.41,46.54,48.2,0,0,0,0,0,0,1.05,0,0.214,0.12,0.76,0.24,36.2
857340000000,1997,3,1996,6,22,7,1.01,0.111,0.665,30616.8,184.9,184.9,182.2,4,4,4,1665,1587,1719,1482,1404,183,183,183,382.3,303.6,435.9,0.11,0.106,0.115,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.915,0.909,0.919,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.12,17.94,18.38,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.49,46.02,47.18,45.56,45.1,46.23,0,0,0,0,0,0,1.01,0,0.345,0.11,0.66,0.34,30.3
857944800000,1997,3,1996,6,23,7,1.05,0.111,0.665,30226.4,180.3,180.3,179.9,4,4,4,1732,1722,1743,1549,1539,183,183,183,449.4,439.3,459.6,0.106,0.105,0.106,1100,1100,1100,990,990,990,970.2,970.2,970.3,19.8,19.7,19.8,0.92,0.92,0.921,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.9,17.86,17.93,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.9,45.81,45.99,44.98,44.89,45.07,0,0,0,0,0,0,1,0,0.385,0.11,0.63,0.37,28.8
858549600000,1997,3,1996,6,24,7,1.06,0.111,0.665,30080.2,179.4,179.4,179,4,4,4,1757,1746,1773,1574,1563,183,183,183,474.1,462.9,490.1,0.104,0.103,0.105,1100,1100,1100,990,990,990,970.3,970.3,970.4,19.7,19.6,19.7,0.922,0.921,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.095,0.095,17.81,17.76,17.85,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.68,45.53,45.78,44.76,44.62,44.86,0,0,0,0,0,0,0.995,0,0.395,0.1,0.63,0.37,28.4
859154400000,1997,3,1996,6,25,7,1.13,0.111,0.665,29468,177.9,177.9,175.4,4,4,4,1862,1790,1964,1679,1607,183,183,183,578.7,507.1,680.9,0.0983,0.0932,0.102,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.099,17.47,17.14,17.71,0.95,0.948,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.75,43.85,45.38,43.85,42.97,44.47,0,0,0,0,0,0,0.974,0,0.465,0.098,0.59,0.41,26.1
859759200000,1997,3,1996,6,26,7,1.36,0.128,0.665,27599.5,170.2,170.2,164.3,4,4,4,2245,2017,2476,2033,1834,212.1,183,217,932.7,734.2,1159,0.0947,0.0876,0.104,1100,1100,1100,990,990,990,971.7,971.1,972.2,18.3,17.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.43,15.88,16.98,0.946,0.945,0.948,0.979,0.977,0.98,0.927,0.923,0.929,41.94,40.44,43.42,41.07,39.51,42.55,0,0,0,0,0,0,0.913,0,0.695,0.094,0.49,0.51,20.3
860364000000,1997,4,1996,7,27,7,1.74,0.131,0.665,24672.5,155.6,155.6,146.9,4,4,4,2883,2564,3213,2666,2347,217,217,217,1566,1247,1896,0.0757,0.0675,0.0846,1100,1100,1100,990,990,990,973.2,972.5,974,16.8,16,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.9,14.11,15.66,0.94,0.936,0.944,0.972,0.97,0.976,0.914,0.908,0.921,37.77,35.62,39.86,36.72,34.55,38.9,0,0,0,0,0,0,0.816,0,1.075,0.075,0.38,0.62,14.2
860968800000,1997,4,1996,7,28,7,2.17,0.131,0.665,21798.5,135.8,135.8,129.8,4,4,4,3587,3316,3845,3370,3099,217,217,217,2270,1999,2528,0.0606,0.0564,0.0654,1100,1100,1100,990,990,990,974.8,974.2,975.4,15.2,14.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.32,12.77,13.89,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,33.44,31.94,35.01,32.44,30.98,33.96,0,0,0,0,0,0,0.721,0,1.505,0.06,0.31,0.69,10
861573600000,1997,4,1996,7,29,7,2.39,0.178,0.665,20430.4,122.6,122.6,121.6,4,4,4,3945,3902,3967,3650,3607,295,295,295,2550,2507,2572,0.0748,0.0744,0.0756,1100,1100,1100,990,990,990,975.6,975.5,975.6,14.4,14.4,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.56,12.52,12.65,0.925,0.925,0.926,0.97,0.97,0.97,0.897,0.897,0.898,31.34,31.21,31.6,30.4,30.27,30.65,0,0,0,0,0,0,0.676,0,1.725,0.074,0.28,0.72,8.55
862178400000,1997,4,1996,7,30,7,2.29,0.187,0.665,21052.4,128.2,128.2,125.3,4,4,4,3784,3655,3897,3474,3334,309.9,295,321,2374,2234,2502,0.082,0.0757,0.0878,1100,1100,1100,990,990,990,975.2,974.9,975.5,14.8,14.5,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.9,12.66,13.18,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,32.3,31.62,33.05,31.33,30.68,32.06,0,0,0,0,0,0,0.696,0,1.625,0.082,0.29,0.71,9.19
862783200000,1997,5,1996,8,31,7,2.09,0.194,0.665,22295,136.3,136.3,132.7,4,4,4,3456,3296,3608,3135,2975,321,321,321,2035,1875,2187,0.093,0.089,0.0974,1100,1100,1100,990,990,990,974.5,974.2,974.8,15.5,15.2,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.28,13.94,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,34.2,33.32,35.13,33.18,32.32,34.08,0,0,0,0,0,0,0.737,0,1.425,0.093,0.32,0.68,10.7
863388000000,1997,5,1996,8,32,7,1.83,0.194,0.665,23990.4,147.9,147.9,142.8,4,4,4,3032,2843,3233,2711,2522,321,321,321,1611,1422,1812,0.106,0.0993,0.113,1100,1100,1100,990,990,990,973.6,973.1,974.1,16.4,15.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.54,14.07,14.99,0.938,0.935,0.941,0.97,0.97,0.972,0.91,0.907,0.914,36.79,35.5,38.04,35.7,34.43,36.97,0,0,0,0,0,0,0.793,0,1.165,0.11,0.36,0.64,13.1
863992800000,1997,5,1996,8,33,7,1.58,0.194,0.665,25906.8,158.6,158.6,154.2,4,4,4,2614,2457,2783,2293,2136,321,321,321,1193,1036,1362,0.123,0.115,0.131,1100,1100,1100,990,990,990,972.6,972.2,973,17.4,17,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.13,15.92,0.943,0.942,0.945,0.975,0.973,0.977,0.92,0.916,0.923,39.54,38.43,40.57,38.55,37.38,39.65,0,0,0,0,0,0,0.857,0,0.915,0.12,0.42,0.58,16.4
864597600000,1997,5,1996,8,34,7,1.36,0.189,0.665,27600.5,168.9,168.9,164.3,4,4,4,2246,2067,2407,1934,1808,311.9,257,321,834.3,707.9,986.3,0.139,0.124,0.151,1100,1100,1100,990,990,990,971.7,971.3,972.1,18.3,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.43,16.04,16.86,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,41.94,40.89,43.1,41.07,39.99,42.23,0,0,0,0,0,0,0.913,0,0.695,0.14,0.49,0.51,20.3
865202400000,1997,6,1996,9,35,7,1.12,0.155,0.665,29505.9,180.4,180.4,175.6,4,4,4,1855,1716,2007,1598,1459,257,257,257,498.4,358.6,649.5,0.139,0.128,0.15,1100,1100,1100,990,990,990,970.6,970.2,971.1,19.4,18.9,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.49,17.01,17.94,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.8,43.49,46.03,43.91,42.62,45.11,0,0,0,0,0,0,0.976,0,0.455,0.14,0.59,0.41,26.3
865807200000,1997,6,1996,9,36,7,0.946,0.155,0.665,31196.9,189.6,189.6,185.7,4,4,4,1565,1459,1672,1308,1202,257,257,257,207.6,101.7,315.1,0.165,0.154,0.176,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.905,0.87,0.923,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.094,18.45,18.09,18.83,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.37,46.41,48.36,46.42,45.48,47.4,0,0,0,0,0,0,1.03,0,0.281,0.16,0.7,0.3,33
866412000000,1997,6,1996,9,37,7,0.784,0.155,0.619,30909.5,192.2,192.2,184,4,4,4,1296,1165,1424,1039,907.8,257,257,257,15.29,-1.137e-13,67.4,0.199,0.18,0.221,1023,907.8,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.725,0.566,0.856,0.516,0.378,0.648,0.024,0.018,0.031,1.52,1.19,1.8,0.072,0.055,0.087,19.65,18.96,20.39,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.93,43.32,49.04,46,42.46,48.06,0,0,0,0,0,0,1.02,0,0.165,0.2,0.79,0.21,39.4
867016800000,1997,6,1996,9,38,7,0.632,0.155,0.476,25197.5,164.4,164.4,150,4,3,3.4285714285714284,1045,969.3,1129,787.9,712.3,257,257,257,-1.624e-14,-1.137e-13,0,0.247,0.228,0.265,787.9,712.3,872,990,990,990,968,967.8,968.3,22,21.7,22.2,0.457,0.388,0.534,0.319,0.277,0.361,0.015,0.012,0.017,1.03,0.927,1.13,0.047,0.042,0.052,20.93,20.56,21.3,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.63,39.61,51.28,44.3,38.63,48.2,0,0,0,0,0,0,0.833,0,0.156,0.25,0.75,0.25,39.9
867621600000,1997,6,1996,9,39,7,0.543,0.14,0.403,22269.8,138.3,138.3,132.6,3,3,3,897.2,851.8,947.9,665.9,624.8,231.3,227,257,0,0,0,0.258,0.245,0.271,665.9,624.8,700.1,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.351,0.327,0.37,0.246,0.218,0.269,0.011,0.0096,0.012,0.839,0.769,0.896,0.037,0.034,0.04,21.67,21.42,21.92,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.09,42.76,47.05,44.19,41.9,46.11,0,0,0,0,0,0,0.736,0,0.14,0.26,0.74,0.26,41
868226400000,1997,7,1996,10,40,7,0.488,0.137,0.35,19681.9,123.3,123.3,117.2,3,3,3,806.3,781.1,838.1,579.3,554.1,227,227,227,0,0,0,0.282,0.271,0.291,579.3,554.1,611.1,990,990,990,967.1,967,967.3,22.9,22.7,23,0.301,0.287,0.319,0.188,0.171,0.209,0.0082,0.0074,0.0092,0.692,0.65,0.746,0.03,0.028,0.033,22.18,22,22.33,0.953,0.951,0.954,0.976,0.973,0.98,0.93,0.925,0.935,40.01,38.45,41.95,39.05,37.4,41.11,0,0,0,0,0,0,0.651,0,0.138,0.28,0.72,0.28,40.3
868831200000,1997,7,1996,10,41,7,0.45,0.137,0.313,17493.9,111,111,104.1,3,2,2.7142857142857144,744,709.9,774.8,517,482.9,227,227,227,0,0,0,0.305,0.293,0.32,517,482.9,547.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.266,0.246,0.283,0.147,0.127,0.167,0.0064,0.0055,0.0073,0.619,0.568,0.661,0.027,0.025,0.028,22.5,22.36,22.62,0.951,0.947,0.956,0.973,0.97,0.98,0.926,0.918,0.937,41.09,35.38,52.25,39.3,34.32,48.2,0,0,0,0,0,0,0.579,0,0.137,0.3,0.7,0.3,38.9
869436000000,1997,7,1996,10,42,7,0.405,0.137,0.267,15550.9,96.4,96.4,92.56,2,2,2,669.3,640.2,699.8,442.3,413.2,227,227,227,0,-5.684e-14,5.684e-14,0.339,0.324,0.355,442.3,413.2,472.8,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.224,0.21,0.241,0.108,0.094,0.122,0.0046,0.004,0.0052,0.573,0.525,0.624,0.024,0.022,0.027,22.85,22.68,23.01,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.41,44.56,50.3,46.28,43.66,48.2,0,0,0,0,0,0,0.514,0,0.138,0.34,0.66,0.34,38.4
870040800000,1997,7,1996,10,43,7,0.366,0.126,0.24,14151.8,87.81,87.81,84.24,2,2,2,604.8,577.5,631.1,396.3,378.7,208.6,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.344,0.309,0.375,396.3,378.7,412.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.202,0.197,0.206,0.086,0.0778,0.0935,0.0036,0.0033,0.0039,0.498,0.473,0.52,0.021,0.02,0.022,23.19,23.06,23.31,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.931,0.936,42.99,41.03,44.8,42.12,40.14,43.9,0,0,0,0,0,0,0.468,0,0.126,0.34,0.66,0.34,38.7
870645600000,1997,8,1996,11,44,7,0.329,0.111,0.218,12909.2,82.28,82.28,76.84,2,2,2,543.9,520.4,568.5,359.9,336.4,184,184,184,0,-5.684e-14,5.684e-14,0.339,0.324,0.354,359.9,336.4,384.5,990,990,990,966,965.9,966.2,24,23.8,24.1,0.188,0.179,0.196,0.0689,0.0578,0.0805,0.0029,0.0024,0.0034,0.442,0.407,0.479,0.018,0.017,0.02,23.51,23.36,23.65,0.95,0.946,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.41,36.93,41.98,38.42,35.82,41.14,0,0,0,0,0,0,0.427,0,0.111,0.34,0.66,0.34,39.2
871250400000,1997,8,1996,11,45,7,0.298,0.111,0.186,11046.5,70.11,70.11,65.75,2,2,2,492,472.5,513,308,288.5,184,184,184,0,0,0,0.374,0.359,0.389,308,288.5,329,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.162,0.177,0.0444,0.0352,0.0543,0.0018,0.0014,0.0023,0.364,0.335,0.396,0.015,0.014,0.016,23.82,23.7,23.94,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.89,31.79,36.14,32.88,30.83,35.06,0,0,0,0,0,0,0.365,0,0.112,0.37,0.62,0.38,37.1
871855200000,1997,8,1996,11,46,7,0.272,0.111,0.16,9515.67,60.33,60.33,56.64,2,2,2,448.9,432.9,466.3,264.9,248.9,184,184,184,-4.06e-15,-2.842e-14,0,0.41,0.395,0.425,264.9,248.9,282.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.16,0.0241,0.0169,0.0322,0.00099,0.00069,0.0013,0.3,0.276,0.325,0.012,0.011,0.013,24.08,23.98,24.18,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.2,27.43,31.1,28.32,26.61,30.16,0,0,0,0,0,0,0.315,0,0.112,0.41,0.59,0.41,35
872460000000,1997,8,1996,11,47,7,0.25,0.111,0.138,8290.46,52.06,52.06,49.35,2,1,1.4285714285714286,413,399.8,427.7,229,215.8,184,184,184,0,-2.842e-14,2.842e-14,0.446,0.43,0.46,229,215.8,243.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.137,0.147,0.0152,0.0141,0.0165,0.00062,0.00057,0.00067,0.339,0.258,0.407,0.014,0.011,0.017,24.2,24.14,24.26,0.944,0.924,0.958,0.976,0.97,0.98,0.921,0.897,0.939,40.04,25.66,51.73,38.44,24.89,48.2,0,0,0,0,0,0,0.274,0,0.112,0.44,0.55,0.45,33.2
873064800000,1997,9,1996,12,48,7,0.23,0.0835,0.147,8771.35,55.69,55.69,52.21,2,1,1.8571428571428572,380.9,366.2,396.3,242.9,228.2,138,138,138,1.218e-14,0,2.842e-14,0.363,0.348,0.377,242.9,228.2,258.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.137,0.147,0.017,0.0151,0.0209,0.00069,0.00061,0.00085,0.288,0.254,0.403,0.012,0.01,0.016,24.41,24.33,24.49,0.932,0.924,0.958,0.971,0.97,0.98,0.906,0.896,0.939,30.83,25.84,52.25,29.55,25.06,48.2,0,0,0,0,0,0,0.29,0,0.083,0.36,0.64,0.36,38.1
873669600000,1997,9,1996,12,49,7,0.211,0.0835,0.128,7904.56,48.2,48.2,47.05,1,1,1,349.1,336.9,361.5,211.1,198.9,138,138,138,0,-2.842e-14,2.842e-14,0.396,0.382,0.41,211.1,198.9,223.5,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.127,0.135,0.0137,0.0127,0.0148,0.00055,0.00051,0.00059,0.372,0.35,0.394,0.015,0.014,0.016,24.48,24.4,24.57,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.935,0.939,48.5,45.74,51.27,47.05,44.83,48.2,0,0,0,0,0,0,0.261,0,0.083,0.4,0.61,0.39,37.5
874274400000,1997,9,1996,12,50,7,0.195,0.0835,0.112,6981.84,44.02,44.02,41.56,1,1,1,322.7,312,333.4,184.7,174,138,138,138,-8.12e-15,-2.842e-14,0,0.428,0.414,0.442,184.7,174,195.4,990,990,990,965,965,965.1,25,24.9,25,0.122,0.118,0.125,0.0114,0.0105,0.0124,0.00046,0.00042,0.0005,0.325,0.306,0.344,0.013,0.012,0.014,24.66,24.59,24.73,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.45,39.97,44.92,41.56,39.01,44.02,0,0,0,0,0,0,0.231,0,0.083,0.43,0.57,0.43,35.8
874879200000,1997,9,1996,12,51,7,0.182,0.0835,0.0983,6089.14,38.41,38.41,36.24,1,1,1,300.5,291.5,309.6,162.5,153.5,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.459,0.446,0.473,162.5,153.5,171.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.114,0.111,0.117,0.00957,0.0088,0.0103,0.00038,0.00035,0.00041,0.285,0.269,0.301,0.011,0.011,0.012,24.81,24.75,24.86,0.943,0.941,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.31,35.21,39.4,36.24,34.15,38.41,0,0,0,0,0,0,0.201,0,0.0837,0.46,0.54,0.46,33.5
875484000000,1997,9,1996,12,52,7,0.169,0.0714,0.0977,6075.67,38.84,38.84,36.16,1,1,1,279.6,271,288.5,161.6,147.5,118,110,138,-4.06e-15,-2.842e-14,2.842e-14,0.421,0.389,0.483,161.6,147.5,172.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.111,0.108,0.114,0.00948,0.00829,0.0104,0.00038,0.00033,0.00041,0.281,0.258,0.3,0.011,0.01,0.012,24.9,24.87,24.94,0.943,0.938,0.946,0.972,0.97,0.976,0.916,0.91,0.923,37.21,33.8,39.81,36.16,32.79,38.84,0,0,0,0,0,0,0.201,0,0.0713,0.42,0.58,0.42,36
876088800000,1997,10,1997,1,1,7,0.159,0.0665,0.092,5711.77,35.45,35.45,34,1,1,1,262.2,256.5,268.6,152.2,146.5,110,110,110,0,-2.842e-14,2.842e-14,0.42,0.41,0.429,152.2,146.5,158.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.00869,0.00821,0.00923,0.00034,0.00032,0.00037,0.264,0.254,0.275,0.01,0.01,0.011,24.99,24.95,25.02,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.05,33.72,36.54,34,32.7,35.45,0,0,0,0,0,0,0.189,0,0.067,0.42,0.58,0.42,35.9
876693600000,1997,10,1997,1,2,7,0.15,0.0665,0.0837,5178.55,32.39,32.39,30.82,1,1,1,248.3,241.5,255.2,138.3,131.5,110,110,110,0,0,0,0.443,0.431,0.456,138.3,131.5,145.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0999,0.105,0.00751,0.00693,0.00809,0.0003,0.00027,0.00032,0.239,0.227,0.251,0.0094,0.0089,0.0099,25.07,25.03,25.12,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.78,30.18,33.39,30.82,29.27,32.39,0,0,0,0,0,0,0.171,0,0.0663,0.44,0.56,0.44,34.5
877298400000,1997,10,1997,1,3,7,0.141,0.0665,0.0745,4599.11,28.71,28.71,27.38,1,1,1,233.2,227.5,239,123.2,117.5,110,110,110,-2.03e-15,-1.421e-14,1.421e-14,0.472,0.46,0.483,123.2,117.5,129,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.097,0.095,0.0991,0.00622,0.00574,0.00672,0.00024,0.00023,0.00026,0.212,0.202,0.222,0.0083,0.0079,0.0088,25.19,25.14,25.23,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.22,26.86,29.6,27.38,26.06,28.71,0,0,0,0,0,0,0.152,0,0.0665,0.47,0.53,0.47,32.6
877903200000,1997,10,1997,1,4,7,0.135,0.0636,0.0712,4392.47,28.46,28.46,26.15,1,1,1,222.9,220.2,225.6,117.8,112.3,105.1,93,110,2.03e-15,-1.421e-14,1.421e-14,0.472,0.422,0.495,117.8,112.3,127.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0944,0.0932,0.096,0.00576,0.0053,0.00658,0.00023,0.00021,0.00026,0.202,0.193,0.217,0.0079,0.0076,0.0085,25.26,25.25,25.27,0.924,0.92,0.93,0.97,0.97,0.97,0.896,0.892,0.902,26.95,25.62,29.34,26.15,24.85,28.46,0,0,0,0,0,0,0.145,0,0.0638,0.47,0.53,0.47,32.5
878508000000,1997,11,1997,2,5,7,0.136,0.0562,0.0793,4920.84,30.27,30.27,29.29,1,1,1,224.1,219.9,228.4,131.1,126.9,93,93,93,-2.03e-15,-1.421e-14,0,0.415,0.407,0.423,131.1,126.9,135.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0973,0.0958,0.0988,0.00689,0.00654,0.00726,0.00027,0.00026,0.00029,0.224,0.216,0.231,0.0088,0.0085,0.0091,25.23,25.2,25.26,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,30.2,29.22,31.2,29.29,28.34,30.27,0,0,0,0,0,0,0.163,0,0.0567,0.41,0.58,0.42,36.2
879112800000,1997,11,1997,2,6,7,0.142,0.0562,0.0853,5302.17,33.14,33.14,31.56,1,1,1,234,225.1,240.9,141,132.1,93,93,93,0,0,0,0.398,0.386,0.413,141,132.1,147.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0977,0.103,0.00774,0.00698,0.00832,0.0003,0.00027,0.00033,0.241,0.225,0.254,0.0095,0.0089,0.01,25.15,25.1,25.22,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.54,30.43,34.16,31.56,29.52,33.14,0,0,0,0,0,0,0.175,0,0.0567,0.4,0.6,0.4,37.3
879717600000,1997,11,1997,2,7,7,0.142,0.0562,0.0854,5309.6,32.95,32.95,31.6,1,1,1,234.2,230.8,240.1,141.2,137.8,93,93,93,0,0,0,0.397,0.387,0.403,141.2,137.8,147.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0997,0.103,0.00775,0.00746,0.00826,0.00031,0.00029,0.00033,0.242,0.236,0.252,0.0095,0.0093,0.01,25.15,25.11,25.18,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,32.58,31.78,33.97,31.6,30.83,32.95,0,0,0,0,0,0,0.176,0,0.0566,0.4,0.6,0.4,37.4
880322400000,1997,11,1997,2,8,7,0.139,0.0562,0.0832,5167.32,31.14,31.14,30.76,1,1,1,230.5,228.9,232.2,137.5,135.9,93,93,93,0,0,0,0.403,0.401,0.406,137.5,135.9,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.099,0.1,0.00744,0.0073,0.00758,0.00029,0.00029,0.0003,0.235,0.232,0.238,0.0093,0.0091,0.0094,25.18,25.17,25.19,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,31.71,31.33,32.1,30.76,30.39,31.14,0,0,0,0,0,0,0.171,0,0.0558,0.4,0.6,0.4,37.2
880927200000,1997,12,1997,3,9,7,0.139,0.0466,0.0926,5784.26,36.08,36.08,34.43,1,1,1,230.1,226.7,237.4,153.1,149.7,77,77,77,0,0,0,0.335,0.324,0.34,153.1,149.7,160.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.102,0.106,0.00876,0.00848,0.00938,0.00034,0.00033,0.00037,0.261,0.255,0.274,0.01,0.01,0.011,25.16,25.1,25.18,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.911,0.914,35.49,34.71,37.2,34.43,33.67,36.08,0,0,0,0,0,0,0.191,0,0.0464,0.34,0.67,0.33,41.6
881532000000,1997,12,1997,3,10,7,0.141,0.0403,0.1,6314.71,39.35,39.35,37.59,1,1,1,232.8,228.4,238.2,166.1,157.9,66.71,59,77,0,0,0,0.286,0.254,0.328,166.1,157.9,172.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.105,0.108,0.00987,0.00917,0.0104,0.00039,0.00036,0.00041,0.283,0.27,0.295,0.011,0.011,0.012,25.12,25.09,25.14,0.944,0.941,0.946,0.973,0.97,0.977,0.919,0.913,0.924,38.62,36.62,40.29,37.59,35.52,39.35,0,0,0,0,0,0,0.209,0,0.041,0.29,0.71,0.29,44.8
882136800000,1997,12,1997,3,11,7,0.139,0.0357,0.103,6494.44,39.82,39.82,38.66,1,1,1,229.1,224.5,233.8,170.1,165.5,59,59,59,0,0,0,0.258,0.252,0.263,170.1,165.5,174.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.106,0.109,0.0102,0.00982,0.0106,0.0004,0.00039,0.00042,0.29,0.281,0.298,0.011,0.011,0.012,25.14,25.1,25.17,0.945,0.944,0.947,0.975,0.973,0.978,0.922,0.918,0.925,39.64,38.56,40.73,38.66,37.51,39.82,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.7
882741600000,1997,12,1997,3,12,7,0.146,0.0357,0.11,7005.31,43.06,43.06,41.7,1,1,1,241.6,236,247.5,182.6,177,59,59,59,0,0,0,0.244,0.238,0.25,182.6,177,188.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.112,0.11,0.114,0.0113,0.0108,0.0118,0.00044,0.00043,0.00047,0.312,0.302,0.322,0.012,0.012,0.013,25.04,24.99,25.08,0.949,0.947,0.951,0.98,0.979,0.98,0.93,0.927,0.932,42.56,41.25,43.94,41.7,40.37,43.06,0,0,0,0,0,0,0.232,0,0.036,0.24,0.75,0.25,48
883346400000,1997,12,1997,3,13,7,0.154,0.0405,0.113,7181.76,44.21,44.21,42.75,1,1,1,254.5,248.3,266.9,187.5,177.8,67,59,73,4.06e-15,0,2.842e-14,0.263,0.236,0.291,187.5,177.8,193.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.112,0.117,0.0117,0.0109,0.0122,0.00046,0.00043,0.00048,0.322,0.305,0.334,0.013,0.012,0.013,24.96,24.9,24.99,0.951,0.948,0.953,0.98,0.979,0.98,0.932,0.928,0.934,43.63,41.29,45.12,42.75,40.42,44.21,0,0,0,0,0,0,0.237,0,0.041,0.26,0.73,0.27,46.6
883951200000,1998,1,1997,4,14,7,0.173,0.0442,0.129,8019.38,49.86,49.86,47.73,2,1,1.1428571428571428,286.8,272.7,301.6,213.8,199.7,73,73,73,1.624e-14,0,2.842e-14,0.255,0.242,0.268,213.8,199.7,228.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.119,0.13,0.0139,0.0127,0.0152,0.00055,0.0005,0.00061,0.347,0.242,0.385,0.014,0.0096,0.015,24.8,24.73,24.87,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,45.83,25.7,51.71,44.17,24.93,48.2,0,0,0,0,0,0,0.265,0,0.044,0.26,0.75,0.25,46.4
884556000000,1998,1,1997,4,15,7,0.204,0.0442,0.16,9706.11,63.33,63.33,57.77,2,2,2,337.6,310.7,363.2,264.6,237.7,73,73,73,4.06e-15,0,2.842e-14,0.217,0.201,0.235,264.6,237.7,290.2,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.133,0.151,0.0247,0.016,0.036,0.00099,0.00064,0.0015,0.288,0.252,0.326,0.012,0.01,0.013,24.62,24.46,24.79,0.932,0.925,0.938,0.97,0.97,0.97,0.904,0.898,0.91,29.78,26.74,32.65,28.89,25.94,31.67,0,0,0,0,0,0,0.321,0,0.044,0.22,0.78,0.22,47.6
885160800000,1998,1,1997,4,16,7,0.246,0.0442,0.202,12255.2,81.26,81.26,72.95,2,2,2,407.5,374.4,444.4,334.5,301.4,73,73,73,0,0,0,0.18,0.164,0.195,334.5,301.4,371.4,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.167,0.155,0.18,0.0569,0.0413,0.0743,0.0023,0.0017,0.003,0.392,0.342,0.447,0.016,0.014,0.018,24.18,23.95,24.39,0.946,0.94,0.951,0.973,0.97,0.979,0.92,0.912,0.932,37.49,33.89,41.49,36.47,32.87,40.63,0,0,0,0,0,0,0.405,0,0.044,0.18,0.82,0.18,49.8
885765600000,1998,1,1997,4,17,7,0.309,0.0452,0.263,15522.3,96.4,96.4,92.39,2,2,2,510.3,458.9,565.5,435.6,385.9,74.71,73,85,-8.12e-15,-5.684e-14,0,0.147,0.134,0.159,435.6,385.9,480.5,990,990,990,965.9,965.7,966.1,24.1,23.9,24.3,0.203,0.185,0.223,0.105,0.0811,0.126,0.0043,0.0033,0.0053,0.545,0.469,0.616,0.023,0.019,0.026,23.56,23.24,23.87,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,48.08,43.04,52.34,46.2,42.18,48.2,0,0,0,0,0,0,0.513,0,0.046,0.15,0.85,0.15,50.2
886370400000,1998,2,1997,5,18,7,0.398,0.0514,0.346,19970.3,134.4,134.4,118.9,3,3,3,657.4,584.9,739.1,572.4,499.9,85,85,85,-8.12e-15,-5.684e-14,0,0.13,0.115,0.145,572.4,499.9,654.1,990,990,990,966.5,966.2,966.9,23.5,23.1,23.8,0.275,0.234,0.322,0.183,0.135,0.238,0.0078,0.0057,0.01,0.659,0.536,0.796,0.028,0.023,0.034,22.81,22.35,23.23,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.918,0.937,40.59,35.92,45.71,39.62,34.84,44.79,0,0,0,0,0,0,0.66,0,0.052,0.13,0.87,0.13,50.2
886975200000,1998,2,1997,5,19,7,0.519,0.06,0.459,25292.3,168.1,168.1,150.5,4,3,3.4285714285714284,858.9,769,971.7,759.6,684,99.29,85,105,0,0,0,0.116,0.108,0.129,759.6,684,866.7,990,990,990,967.3,967,967.8,22.7,22.2,23,0.398,0.339,0.491,0.302,0.258,0.359,0.013,0.011,0.016,0.945,0.847,1.08,0.042,0.037,0.049,21.72,21.13,22.18,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.57,39.57,50.66,44.42,38.58,48.2,0,0,0,0,0,0,0.836,0,0.06,0.12,0.88,0.12,48.7
887580000000,1998,2,1997,5,20,7,0.668,0.0734,0.595,31028.1,191.9,191.9,184.7,4,4,4,1105,1014,1162,983.4,908.6,121.3,105,162,1.624e-14,0,1.137e-13,0.109,0.0921,0.14,983.4,908.6,1035,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.612,0.53,0.672,0.426,0.379,0.502,0.02,0.017,0.023,1.31,1.16,1.46,0.06,0.052,0.067,20.46,20.2,20.9,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.12,44.49,48.97,46.17,43.6,47.99,0,0,0,0,0,0,1.03,0,0.073,0.11,0.89,0.11,46.4
888184800000,1998,2,1997,5,21,7,0.704,0.0998,0.604,31193.4,186.5,186.5,185.7,4,4,4,1164,1159,1170,999.4,987.4,165,162,183,-3.248e-14,-1.137e-13,0,0.142,0.139,0.156,999.4,987.4,1006,990,990,990,968.4,968.4,968.4,21.6,21.6,21.6,0.645,0.632,0.654,0.426,0.417,0.436,0.02,0.019,0.02,1.35,1.32,1.37,0.063,0.061,0.064,20.23,20.2,20.26,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,47.37,46.81,47.59,46.42,45.87,46.64,0,0,0,0,0,0,1.03,0,0.1,0.14,0.86,0.14,44.3
888789600000,1998,3,1997,6,22,7,0.725,0.111,0.615,31424.6,191.8,191.8,187.1,4,4,4,1199,1173,1241,1016,990.2,183,183,183,1.624e-14,-1.137e-13,1.137e-13,0.153,0.147,0.156,1016,990.2,1058,990,990,990,968.5,968.4,968.7,21.5,21.3,21.6,0.674,0.636,0.736,0.464,0.418,0.554,0.022,0.019,0.026,1.42,1.33,1.58,0.066,0.062,0.074,20.05,19.76,20.23,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.72,46.91,48.94,46.76,45.97,47.96,0,0,0,0,0,0,1.04,0,0.11,0.15,0.85,0.15,43.3
889394400000,1998,3,1997,6,23,7,0.829,0.111,0.664,32205.2,192.8,192.8,191.7,4,4,4,1370,1268,1468,1187,1085,183,183,183,89.59,0,185.1,0.134,0.125,0.144,1098,1085,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.831,0.774,0.874,0.643,0.613,0.648,0.031,0.029,0.031,1.77,1.68,1.82,0.085,0.079,0.088,19.16,18.8,19.57,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.14,48.27,49.96,47.92,47.31,48.2,0,0,0,0,0,0,1.06,0,0.165,0.13,0.8,0.2,38.8
889999200000,1998,3,1997,6,24,7,0.995,0.111,0.665,30735.8,187.9,187.9,183,4,4,4,1644,1503,1794,1461,1320,183,183,183,361.4,219.9,510.5,0.112,0.102,0.122,1100,1100,1100,990,990,990,970,969.5,970.4,20,19.6,20.5,0.912,0.893,0.925,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.093,0.09,0.096,18.19,17.69,18.67,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.67,45.35,47.93,45.74,44.44,46.97,0,0,0,0,0,0,1.02,0,0.33,0.11,0.67,0.33,30.9
890604000000,1998,3,1997,6,25,7,1.2,0.111,0.665,28837.2,176.2,176.2,171.7,4,4,4,1979,1838,2136,1796,1655,183,183,183,696.4,555.2,853.1,0.0927,0.0857,0.0996,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.12,16.7,17.55,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.79,42.65,44.95,42.91,41.8,44.05,0,0,0,0,0,0,0.954,0,0.535,0.092,0.55,0.45,24
891208800000,1998,3,1997,6,26,7,1.46,0.125,0.665,26834,165.4,165.4,159.7,4,4,4,2415,2206,2630,2207,2023,207.3,183,217,1107,922.7,1313,0.0859,0.0804,0.0928,1100,1100,1100,990,990,990,972.1,971.6,972.6,17.9,17.4,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.02,15.5,16.53,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.919,0.928,40.84,39.43,42.2,39.93,38.44,41.35,0,0,0,0,0,0,0.887,0,0.795,0.086,0.46,0.54,18.4
891813600000,1998,4,1997,7,27,7,1.77,0.131,0.665,24472.6,151.7,151.7,145.7,4,4,4,2924,2704,3130,2707,2487,217,217,217,1607,1387,1813,0.0744,0.0693,0.0802,1100,1100,1100,990,990,990,973.3,972.8,973.8,16.7,16.2,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.8,14.3,15.33,0.94,0.937,0.942,0.971,0.97,0.974,0.913,0.909,0.918,37.49,36.12,38.95,36.42,35.04,37.92,0,0,0,0,0,0,0.809,0,1.105,0.074,0.38,0.62,13.8
892418400000,1998,4,1997,7,28,7,1.98,0.131,0.665,22964.4,138.8,138.8,136.7,4,4,4,3279,3184,3333,3062,2967,217,217,217,1962,1867,2016,0.0662,0.0651,0.0682,1100,1100,1100,990,990,990,974.2,974,974.3,15.8,15.7,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.97,13.86,14.18,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.23,34.92,35.79,34.17,33.87,34.71,0,0,0,0,0,0,0.759,0,1.315,0.066,0.34,0.66,11.6
893023200000,1998,4,1997,7,29,7,1.98,0.172,0.665,23002.8,138.9,138.9,136.9,4,4,4,3269,3180,3329,2985,2885,283.9,217,295,1885,1785,2012,0.0869,0.0652,0.0928,1100,1100,1100,990,990,990,974.1,973.9,974.3,15.9,15.7,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.99,13.87,14.18,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.29,34.94,35.81,34.23,33.89,34.74,0,0,0,0,0,0,0.761,0,1.315,0.087,0.34,0.66,11.6
893628000000,1998,4,1997,7,30,7,1.84,0.185,0.665,23942,144.9,144.9,142.5,4,4,4,3039,2947,3143,2733,2626,306.1,295,321,1633,1526,1748,0.101,0.0939,0.109,1100,1100,1100,990,990,990,973.6,973.4,973.9,16.4,16.1,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.52,14.27,14.74,0.938,0.937,0.939,0.97,0.97,0.97,0.91,0.909,0.912,36.73,36.04,37.34,35.63,34.96,36.24,0,0,0,0,0,0,0.792,0,1.175,0.1,0.36,0.64,13
894232800000,1998,5,1997,8,31,7,1.7,0.194,0.665,25019.4,152.4,152.4,148.9,4,4,4,2805,2681,2919,2484,2360,321,321,321,1384,1260,1498,0.115,0.11,0.12,1100,1100,1100,990,990,990,973,972.7,973.3,17,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.08,14.81,15.38,0.941,0.94,0.943,0.972,0.971,0.974,0.915,0.912,0.918,38.29,37.53,39.1,37.23,36.43,38.09,0,0,0,0,0,0,0.827,0,1.035,0.11,0.39,0.61,14.7
894837600000,1998,5,1997,8,32,7,1.51,0.194,0.665,26424.6,161,161,157.3,4,4,4,2503,2370,2638,2182,2049,321,321,321,1082,948.5,1217,0.128,0.122,0.135,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.81,15.49,16.13,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.925,40.26,39.38,41.14,39.32,38.39,40.25,0,0,0,0,0,0,0.874,0,0.845,0.13,0.44,0.56,17.5
895442400000,1998,5,1997,8,33,7,1.31,0.194,0.665,27956.3,170.9,170.9,166.4,4,4,4,2166,1992,2328,1845,1671,321,321,321,744.9,571.3,907.2,0.149,0.138,0.161,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.63,16.23,17.05,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.46,41.4,43.6,41.6,40.54,42.73,0,0,0,0,0,0,0.924,0,0.645,0.15,0.51,0.49,21.3
896047200000,1998,5,1997,8,34,7,1.08,0.194,0.665,29859.1,182.4,182.4,177.7,4,4,4,1794,1659,1939,1473,1338,321,321,321,373,237.8,518.2,0.18,0.166,0.194,1100,1100,1100,990,990,990,970.4,970,970.9,19.6,19.1,20,0.926,0.924,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.69,17.22,18.13,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.34,44.07,46.52,44.43,43.18,45.59,0,0,0,0,0,0,0.987,0,0.415,0.18,0.62,0.38,27.6
896652000000,1998,6,1997,9,35,7,0.917,0.127,0.665,31486.2,191.3,191.3,187.4,4,4,4,1516,1412,1623,1306,1202,210,210,210,206.4,102,312.6,0.139,0.129,0.149,1100,1100,1100,990,990,990,969.5,969.2,969.9,20.5,20.1,20.8,0.894,0.854,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.087,0.093,18.62,18.25,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.81,46.85,48.8,46.85,45.91,47.83,0,0,0,0,0,0,1.04,0,0.252,0.14,0.73,0.27,34.3
897256800000,1998,6,1997,9,36,7,0.743,0.127,0.61,30866.5,192.8,192.8,183.7,4,4,4,1229,1107,1372,1019,897.3,210,210,210,9.566,0,62.12,0.172,0.153,0.19,1009,897.3,1100,990,990,990,968.6,968.2,969.1,21.4,20.9,21.8,0.689,0.547,0.837,0.495,0.373,0.648,0.023,0.017,0.031,1.46,1.17,1.79,0.068,0.054,0.085,19.92,19.14,20.6,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.95,43.27,49.75,45.93,42.41,48.2,0,0,0,0,0,0,1.02,0,0.133,0.17,0.82,0.18,41.5
897861600000,1998,6,1997,9,37,7,0.606,0.127,0.479,25375.8,165.1,165.1,151,4,3,3.4285714285714284,1002,934,1078,791.8,724,210,210,210,0,0,0,0.21,0.195,0.225,791.8,724,868,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.45,0.388,0.52,0.321,0.285,0.359,0.015,0.013,0.016,1.03,0.941,1.11,0.047,0.042,0.051,21.08,20.74,21.42,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.24,39.84,51.89,44.62,38.87,48.2,0,0,0,0,0,0,0.839,0,0.127,0.21,0.79,0.21,41.9
898466400000,1998,6,1997,9,38,7,0.526,0.127,0.399,22164.1,139.3,139.3,131.9,3,3,3,869,826.7,913.5,659,616.7,210,210,210,0,0,0,0.242,0.23,0.254,659,616.7,703.5,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.345,0.321,0.37,0.241,0.213,0.271,0.011,0.0093,0.012,0.825,0.754,0.9,0.036,0.033,0.04,21.8,21.55,22.04,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.87,42.42,47.4,43.98,41.57,46.45,0,0,0,0,0,0,0.733,0,0.127,0.24,0.76,0.24,42.1
899071200000,1998,6,1997,9,39,7,0.473,0.117,0.357,20160.4,123.2,123.2,120,3,3,3,782.3,751.5,814.1,589.5,565.5,192.9,186,210,0,0,0,0.247,0.235,0.262,589.5,565.5,605.1,990,990,990,967,966.9,967.2,23,22.8,23.1,0.302,0.287,0.314,0.195,0.179,0.205,0.0085,0.0077,0.009,0.705,0.663,0.732,0.031,0.029,0.032,22.27,22.11,22.43,0.953,0.952,0.954,0.978,0.975,0.98,0.932,0.928,0.935,40.9,39.46,41.92,40,38.47,41.08,0,0,0,0,0,0,0.667,0,0.116,0.25,0.75,0.25,42.6
899676000000,1998,7,1997,10,40,7,0.427,0.12,0.307,17561.4,112.9,112.9,104.5,3,2,2.7142857142857144,705.5,673,739.1,507.8,446,197.7,186,227,-8.12e-15,-5.684e-14,0,0.281,0.252,0.337,507.8,446,553.1,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.256,0.225,0.28,0.143,0.109,0.17,0.0061,0.0047,0.0074,0.599,0.566,0.642,0.026,0.024,0.028,22.68,22.5,22.83,0.951,0.947,0.958,0.974,0.97,0.98,0.926,0.919,0.938,40.4,35.81,48.82,39.35,34.74,47.84,0,0,0,0,0,0,0.581,0,0.12,0.28,0.72,0.28,41.1
900280800000,1998,7,1997,10,41,7,0.383,0.137,0.246,14449.7,91.65,91.65,86.01,2,2,2,633.8,606,662.3,406.8,379,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.359,0.343,0.375,406.8,379,435.3,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.198,0.219,0.091,0.0779,0.104,0.0039,0.0033,0.0045,0.516,0.474,0.56,0.022,0.02,0.024,23.05,22.89,23.2,0.955,0.952,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.89,41.06,46.76,43.01,40.17,45.82,0,0,0,0,0,0,0.478,0,0.137,0.36,0.64,0.36,37.7
900885600000,1998,7,1997,10,42,7,0.347,0.137,0.209,12298.8,78.58,78.58,73.21,2,2,2,573.2,549.9,598,346.2,322.9,227,227,227,0,-5.684e-14,5.684e-14,0.396,0.38,0.413,346.2,322.9,371.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.186,0.178,0.195,0.0624,0.0514,0.0741,0.0026,0.0021,0.0031,0.425,0.39,0.462,0.018,0.016,0.019,23.4,23.25,23.54,0.948,0.944,0.951,0.972,0.97,0.977,0.921,0.916,0.929,37.65,35.2,40.24,36.6,34.14,39.29,0,0,0,0,0,0,0.407,0,0.138,0.39,0.6,0.4,35.4
901490400000,1998,7,1997,10,43,7,0.315,0.13,0.185,10928.4,68.92,68.92,65.05,2,2,2,521.2,500.4,542.5,306.5,287.1,214.7,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.412,0.363,0.442,306.5,287.1,323.3,990,990,990,965.9,965.9,966,24.1,24,24.1,0.171,0.165,0.175,0.0436,0.0345,0.0516,0.0018,0.0014,0.0021,0.364,0.336,0.387,0.015,0.014,0.016,23.69,23.58,23.77,0.942,0.938,0.944,0.97,0.97,0.97,0.914,0.91,0.916,33.53,31.37,35.53,32.53,30.43,34.46,0,0,0,0,0,0,0.361,0,0.13,0.41,0.59,0.41,34.7
902095200000,1998,8,1997,11,44,7,0.287,0.111,0.176,10416.6,66.09,66.09,62,2,2,2,474.2,455.3,493.6,290.2,271.3,184,184,184,0,0,0,0.388,0.373,0.404,290.2,271.3,309.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.156,0.17,0.036,0.0271,0.0451,0.0015,0.0011,0.0019,0.337,0.309,0.366,0.014,0.013,0.015,23.93,23.81,24.04,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,31.96,29.9,34.07,31,29,33.05,0,0,0,0,0,0,0.344,0,0.111,0.39,0.61,0.39,36.3
902700000000,1998,8,1997,11,45,7,0.262,0.111,0.151,8957.26,56.78,56.78,53.32,2,2,2,433.5,418.4,449.6,249.5,234.4,184,184,184,-8.12e-15,-2.842e-14,0,0.425,0.409,0.44,249.5,234.4,265.6,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.154,0.0186,0.0157,0.0243,0.00076,0.00064,0.001,0.278,0.26,0.3,0.011,0.011,0.012,24.17,24.08,24.26,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.48,25.78,29.27,26.66,25.01,28.39,0,0,0,0,0,0,0.296,0,0.111,0.42,0.58,0.42,34.2
903304800000,1998,8,1997,11,46,7,0.241,0.111,0.13,7918.3,48.2,48.2,47.13,1,1,1,398.9,384.8,413.8,214.9,200.8,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.461,0.445,0.478,214.9,200.8,229.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.136,0.131,0.142,0.014,0.0128,0.0153,0.00057,0.00052,0.00062,0.383,0.358,0.41,0.016,0.014,0.017,24.22,24.13,24.32,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.86,45.73,52.06,47.13,44.82,48.2,0,0,0,0,0,0,0.262,0,0.111,0.46,0.54,0.46,32.9
903909600000,1998,8,1997,11,47,7,0.223,0.111,0.112,6921.91,44.02,44.02,41.2,1,1,1,368.9,356.6,381.2,184.9,172.6,184,184,184,0,-2.842e-14,2.842e-14,0.499,0.483,0.516,184.9,172.6,197.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.126,0.122,0.13,0.0115,0.0104,0.0125,0.00046,0.00042,0.00051,0.329,0.307,0.351,0.013,0.012,0.014,24.43,24.34,24.51,0.951,0.947,0.954,0.979,0.974,0.98,0.93,0.923,0.935,42.1,39.28,44.92,41.2,38.28,44.02,0,0,0,0,0,0,0.229,0,0.111,0.5,0.5,0.5,31
904514400000,1998,8,1997,11,48,7,0.205,0.0874,0.118,7360.54,47.61,47.61,43.81,1,1,1,339.5,326.3,353.1,194.9,169.1,144.6,138,184,0,-2.842e-14,2.842e-14,0.425,0.395,0.521,194.9,169.1,211.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.126,0.12,0.131,0.0123,0.0101,0.0137,0.00049,0.00041,0.00055,0.344,0.301,0.373,0.014,0.012,0.015,24.56,24.48,24.64,0.953,0.946,0.957,0.979,0.973,0.98,0.933,0.92,0.938,44.75,38.47,48.58,43.81,37.42,47.61,0,0,0,0,0,0,0.243,0,0.087,0.43,0.58,0.42,35.9
905119200000,1998,9,1997,12,49,7,0.188,0.0835,0.104,6483.82,41.47,41.47,38.59,1,1,1,310.3,299.2,322.1,172.3,161.2,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.445,0.428,0.461,172.3,161.2,184.2,990,990,990,965,964.9,965,25,25,25.1,0.117,0.113,0.121,0.0104,0.00945,0.0114,0.00042,0.00038,0.00046,0.303,0.283,0.324,0.012,0.011,0.013,24.75,24.67,24.82,0.946,0.943,0.95,0.975,0.97,0.98,0.923,0.915,0.931,39.58,36.99,42.32,38.59,35.88,41.47,0,0,0,0,0,0,0.214,0,0.084,0.44,0.55,0.45,34.5
905724000000,1998,9,1997,12,50,7,0.173,0.0835,0.0898,5546.15,35.08,35.08,33.01,1,1,1,286.5,277.6,295.6,148.5,139.6,138,138,138,0,-2.842e-14,2.842e-14,0.482,0.467,0.497,148.5,139.6,157.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.106,0.112,0.00837,0.00761,0.00915,0.00033,0.0003,0.00036,0.26,0.244,0.276,0.01,0.0097,0.011,24.89,24.84,24.95,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,34.03,31.93,36.17,33.01,30.97,35.08,0,0,0,0,0,0,0.183,0,0.0832,0.48,0.52,0.48,32.1
906328800000,1998,9,1997,12,51,7,0.161,0.0714,0.0895,5544.46,34.95,34.95,33,1,1,1,266,258.2,274.6,148,140.2,118,118,118,0,-2.842e-14,2.842e-14,0.444,0.43,0.457,148,140.2,156.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.103,0.108,0.00833,0.00766,0.00906,0.00033,0.0003,0.00036,0.256,0.242,0.271,0.01,0.0096,0.011,24.98,24.93,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.02,32.17,36.03,33,31.2,34.95,0,0,0,0,0,0,0.183,0,0.0715,0.44,0.56,0.44,34.4
906933600000,1998,9,1997,12,52,7,0.15,0.0641,0.0861,5336.94,33.88,33.88,31.77,1,1,1,248.3,240.9,255.7,142.3,132.8,106,97,118,0,0,0,0.427,0.391,0.471,142.3,132.8,151.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.105,0.00785,0.00704,0.00861,0.00031,0.00028,0.00034,0.245,0.229,0.26,0.0097,0.009,0.01,25.07,25.04,25.11,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.75,30.42,34.92,31.77,29.51,33.88,0,0,0,0,0,0,0.176,0,0.0639,0.43,0.57,0.43,35.6
907538400000,1998,10,1998,1,1,7,0.14,0.0587,0.0811,5032.18,31.63,31.63,29.95,1,1,1,231.1,223.7,238.5,134.1,126.7,97,97,97,2.03e-15,0,1.421e-14,0.42,0.407,0.434,134.1,126.7,141.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0987,0.0961,0.101,0.00715,0.00652,0.00778,0.00028,0.00026,0.00031,0.229,0.216,0.243,0.009,0.0085,0.0096,25.18,25.13,25.24,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.88,29.15,32.61,29.95,28.27,31.63,0,0,0,0,0,0,0.166,0,0.0589,0.42,0.58,0.42,35.9
908143200000,1998,10,1998,1,2,7,0.131,0.0587,0.072,4447.25,27.71,27.71,26.47,1,1,1,216,210.3,221.3,119,113.3,97,97,97,-6.09e-15,-1.421e-14,0,0.449,0.438,0.461,119,113.3,124.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0914,0.0953,0.00586,0.00538,0.00631,0.00023,0.00021,0.00025,0.202,0.192,0.212,0.0079,0.0075,0.0083,25.3,25.26,25.35,0.924,0.92,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.29,25.92,28.57,26.47,25.14,27.71,0,0,0,0,0,0,0.147,0,0.059,0.45,0.55,0.45,33.9
908748000000,1998,10,1998,1,3,7,0.123,0.0587,0.0639,1745.71,24.69,24.69,10.39,1,1,1,202.7,196.9,208.4,105.7,99.92,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.479,0.465,0.493,105.7,99.92,111.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0887,0.0867,0.0907,0.00473,0.00424,0.00522,0.00018,0.00017,0.0002,0.179,0.168,0.189,0.007,0.0066,0.0074,25.4,25.36,25.43,0.393,0,0.919,0.416,0,0.97,0.381,0,0.891,10.71,0,25.46,10.39,0,24.69,0,4,0,0,0.571,0,0.0577,0.571,0.0591,0.48,0.52,0.48,14.2
909352800000,1998,10,1998,1,4,7,0.116,0.0561,0.0596,648.146,27.01,27.01,3.858,1,1,1,191.2,187.9,195.6,98.5,91.17,92.71,67,97,0,-1.421e-14,1.421e-14,0.485,0.357,0.515,98.5,91.17,120.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0857,0.0836,0.0905,0.00412,0.0035,0.00603,0.00016,0.00014,0.00024,0.165,0.153,0.202,0.0065,0.006,0.0079,25.42,25.37,25.43,0.132,0,0.926,0.139,0,0.97,0.128,0,0.898,3.977,0,27.84,3.858,0,27.01,0,6,0,0,0.857,0,0.0214,0.857,0.0564,0.48,0.51,0.49,5.59
909957600000,1998,11,1998,2,5,7,0.116,0.0405,0.0755,4695.44,29.96,29.96,27.95,1,1,1,191.8,187.6,200.2,124.8,120.6,67,67,67,-4.06e-15,-1.421e-14,0,0.35,0.335,0.357,124.8,120.6,133.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0905,0.0949,0.00636,0.006,0.00707,0.00025,0.00023,0.00028,0.209,0.202,0.224,0.0082,0.0079,0.0088,25.37,25.37,25.38,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.898,0.904,28.81,27.77,30.88,27.95,26.94,29.96,0,0,0,0,0,0,0.155,0,0.0405,0.35,0.65,0.35,40.5
910562400000,1998,11,1998,2,6,7,0.123,0.0405,0.0823,5140.3,31.65,31.65,30.6,1,1,1,203,198.6,207.6,136,131.6,67,67,67,0,0,0,0.33,0.323,0.337,136,131.6,140.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0959,0.0943,0.0975,0.00731,0.00693,0.0077,0.00029,0.00027,0.0003,0.229,0.221,0.237,0.009,0.0086,0.0093,25.35,25.32,25.38,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.54,30.48,32.63,30.6,29.57,31.65,0,0,0,0,0,0,0.17,0,0.0407,0.33,0.67,0.33,41.8
911167200000,1998,11,1998,2,7,7,0.128,0.0405,0.0874,5470.32,32.78,32.78,32.56,1,1,1,211.6,210.9,212.5,144.6,143.9,67,67,67,0,0,0,0.317,0.315,0.318,144.6,143.9,145.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0989,0.0987,0.0992,0.00804,0.00798,0.00812,0.00031,0.00031,0.00032,0.245,0.243,0.246,0.0096,0.0095,0.0096,25.29,25.28,25.29,0.936,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,33.57,33.4,33.79,32.56,32.4,32.78,0,0,0,0,0,0,0.181,0,0.0406,0.32,0.68,0.32,42.7
911772000000,1998,11,1998,2,8,7,0.128,0.0405,0.0872,5453.7,33.15,33.15,32.46,1,1,1,211.1,207.8,214.1,144.1,140.8,67,67,67,0,0,0,0.317,0.313,0.322,144.1,140.8,147.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0988,0.0976,0.0998,0.008,0.00772,0.00826,0.00031,0.0003,0.00032,0.244,0.238,0.249,0.0095,0.0093,0.0098,25.29,25.27,25.31,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,33.47,32.69,34.18,32.46,31.71,33.15,0,0,0,0,0,0,0.18,0,0.0408,0.32,0.68,0.32,42.6
912376800000,1998,11,1998,2,9,7,0.133,0.0364,0.0964,6057.41,38.12,38.12,36.06,1,1,1,219.6,214.4,227,159.5,147.4,60.14,59,67,0,0,0,0.274,0.26,0.312,159.5,147.4,168,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.0999,0.106,0.0093,0.00828,0.01,0.00037,0.00032,0.00039,0.271,0.25,0.286,0.011,0.0098,0.011,25.21,25.15,25.26,0.942,0.938,0.944,0.971,0.97,0.974,0.914,0.909,0.92,37.13,34.25,39.13,36.06,33.22,38.12,0,0,0,0,0,0,0.2,0,0.0366,0.27,0.72,0.28,45.5
