datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
912981600000,1998,12,1998,3,10,7,0.141,0.0357,0.105,6639.64,40.23,40.23,39.52,1,1,1,232.6,228.9,235.5,173.6,169.9,59,59,59,0,0,0,0.254,0.251,0.258,173.6,169.9,176.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.107,0.109,0.0105,0.0102,0.0107,0.00041,0.0004,0.00042,0.296,0.289,0.301,0.012,0.011,0.012,25.11,25.09,25.14,0.946,0.945,0.947,0.977,0.975,0.978,0.924,0.921,0.927,40.45,39.58,41.12,39.52,38.6,40.23,0,0,0,0,0,0,0.22,0,0.036,0.25,0.74,0.26,47.1
913586400000,1998,12,1998,3,11,7,0.146,0.0357,0.11,6997.25,43.25,43.25,41.65,1,1,1,241.4,235.7,248.3,182.4,176.7,59,59,59,0,0,0,0.244,0.238,0.25,182.4,176.7,189.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.112,0.11,0.114,0.0113,0.0108,0.0118,0.00044,0.00042,0.00047,0.312,0.301,0.324,0.012,0.012,0.013,25.04,24.99,25.08,0.949,0.947,0.951,0.98,0.979,0.98,0.93,0.927,0.932,42.51,41.18,44.13,41.65,40.3,43.25,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.9
914191200000,1998,12,1998,3,12,7,0.163,0.0357,0.127,7917.16,51.53,51.53,47.13,2,1,1.1428571428571428,269.8,249.1,294.5,210.8,190.1,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.219,0.2,0.237,210.8,190.1,235.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.122,0.114,0.13,0.0137,0.0119,0.0158,0.00054,0.00047,0.00063,0.34,0.248,0.389,0.013,0.0099,0.015,24.88,24.77,24.98,0.951,0.925,0.959,0.979,0.97,0.98,0.931,0.897,0.94,45.1,26.56,52.65,43.44,25.77,48.2,0,0,0,0,0,0,0.262,0,0.036,0.22,0.78,0.22,48.6
914796000000,1998,12,1998,3,13,7,0.199,0.0393,0.16,9721.11,62.74,62.74,57.86,2,2,2,329.5,303.6,360.4,264.5,244.6,65,59,73,0,0,0,0.197,0.18,0.216,264.5,244.6,287.4,990,990,990,965,964.9,965.2,25,24.8,25.1,0.141,0.133,0.15,0.0242,0.0165,0.0347,0.00097,0.00066,0.0014,0.287,0.258,0.322,0.011,0.01,0.013,24.67,24.48,24.82,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.9,0.909,29.83,27.61,32.34,28.93,26.78,31.37,0,0,0,0,0,0,0.321,0,0.039,0.2,0.8,0.2,48.8
915400800000,1999,1,1998,4,14,7,0.244,0.0442,0.2,12137.9,81.14,81.14,72.25,2,2,2,404.3,371.1,443.8,331.3,298.1,73,73,73,0,0,0,0.181,0.164,0.197,331.3,298.1,370.8,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.166,0.154,0.18,0.0554,0.0397,0.074,0.0023,0.0016,0.003,0.387,0.338,0.447,0.016,0.014,0.018,24.2,23.96,24.41,0.945,0.94,0.951,0.972,0.97,0.979,0.919,0.912,0.931,37.14,33.53,41.44,36.12,32.52,40.57,0,0,0,0,0,0,0.401,0,0.044,0.18,0.82,0.18,49.7
916005600000,1999,1,1998,4,15,7,0.311,0.0442,0.267,15756.6,104.5,104.5,93.79,3,2,2.142857142857143,514.2,459.4,571.5,441.2,386.4,73,73,73,2.436e-14,0,5.684e-14,0.143,0.128,0.159,441.2,386.4,498.5,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.206,0.185,0.231,0.107,0.0814,0.134,0.0045,0.0033,0.0056,0.538,0.47,0.613,0.022,0.019,0.026,23.55,23.3,23.86,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.938,46.02,35.92,52.43,44.41,34.84,48.2,0,0,0,0,0,0,0.521,0,0.044,0.14,0.86,0.14,50.7
916610400000,1999,1,1998,4,16,7,0.385,0.0604,0.324,18735.3,117.3,117.3,111.5,3,3,3,636.4,586.6,687.2,536.5,513.6,99.86,73,120,0,0,0,0.156,0.118,0.189,536.5,513.6,567.2,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.257,0.24,0.278,0.159,0.144,0.18,0.0068,0.0061,0.0077,0.601,0.558,0.655,0.026,0.023,0.028,22.95,22.7,23.2,0.95,0.948,0.952,0.972,0.97,0.976,0.923,0.919,0.929,38.22,36.72,40.06,37.17,35.62,39.11,0,0,0,0,0,0,0.62,0,0.061,0.16,0.84,0.16,48.7
917215200000,1999,1,1998,4,17,7,0.461,0.0726,0.388,22046.1,141.5,141.5,131.2,3,3,3,762,705.5,821.2,642,585.5,120,120,120,0,0,0,0.158,0.146,0.17,642,585.5,701.2,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.32,0.288,0.354,0.23,0.192,0.269,0.01,0.0083,0.012,0.782,0.686,0.881,0.034,0.029,0.039,22.27,21.93,22.59,0.956,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.64,41.22,48.11,43.74,40.34,47.15,0,0,0,0,0,0,0.729,0,0.073,0.16,0.84,0.16,47.8
917820000000,1999,2,1998,5,18,7,0.622,0.0829,0.539,28248.1,192.8,192.8,168.1,4,3,3.7142857142857144,1028,857.8,1230,890.9,720.8,137,137,137,1.624e-14,0,1.137e-13,0.135,0.111,0.16,890.9,720.8,1093,990,990,990,968,967.3,968.6,22,21.4,22.7,0.533,0.367,0.769,0.397,0.283,0.632,0.018,0.012,0.03,1.19,0.917,1.7,0.054,0.04,0.079,20.85,19.68,21.75,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.9,40.69,51.43,45.47,39.77,48.2,0,0,0,0,0,0,0.934,0,0.083,0.13,0.87,0.13,45.4
918424800000,1999,2,1998,5,19,7,0.874,0.0915,0.665,31874.9,192.8,192.8,189.7,4,4,4,1445,1309,1538,1294,1172,151.3,137,162,194,71.88,276.1,0.105,0.0962,0.111,1100,1100,1100,990,990,990,969.3,968.9,969.6,20.7,20.4,21.1,0.866,0.809,0.897,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.088,0.083,0.09,18.88,18.55,19.37,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.49,47.62,49.81,47.43,46.67,48.2,0,0,0,0,0,0,1.05,0,0.209,0.1,0.76,0.24,36.5
919029600000,1999,2,1998,5,20,7,0.977,0.098,0.665,30910.9,185.9,185.9,184,4,4,4,1615,1561,1679,1453,1399,162,162,162,353.2,298.6,416.8,0.101,0.0965,0.104,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.907,0.901,0.913,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.85,1.86,0.092,0.091,0.093,18.29,18.08,18.47,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.94,46.38,47.42,46,45.46,46.47,0,0,0,0,0,0,1.02,0,0.312,0.1,0.68,0.32,31.6
919634400000,1999,2,1998,5,21,7,1.08,0.098,0.665,29897.6,181,181,178,4,4,4,1789,1702,1887,1627,1540,162,162,162,527.1,440.2,624.7,0.0907,0.0859,0.0952,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.921,0.914,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.095,0.094,0.097,17.71,17.39,18,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.4,44.53,46.18,44.49,43.64,45.26,0,0,0,0,0,0,0.989,0,0.415,0.091,0.62,0.38,27.7
920239200000,1999,3,1998,6,22,7,1.26,0.145,0.665,28353,173.2,173.2,168.8,4,4,4,2079,1925,2235,1840,1686,239,239,239,740.1,586.2,896.2,0.115,0.107,0.124,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.85,16.46,17.27,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.05,42.01,44.19,42.19,41.17,43.3,0,0,0,0,0,0,0.938,0,0.595,0.12,0.53,0.47,22.5
920844000000,1999,3,1998,6,23,7,1.4,0.145,0.665,27326.7,163.8,163.8,162.7,4,4,4,2310,2269,2351,2071,2030,239,239,239,970.6,929.5,1012,0.103,0.102,0.105,1100,1100,1100,990,990,990,971.8,971.7,971.9,18.2,18.1,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.18,16.38,0.946,0.946,0.946,0.979,0.979,0.98,0.926,0.925,0.927,41.52,41.26,41.79,40.66,40.38,40.95,0,0,0,0,0,0,0.904,0,0.735,0.1,0.48,0.52,19.5
921448800000,1999,3,1998,6,24,7,1.55,0.14,0.665,26170.7,160.8,160.8,155.8,4,4,4,2558,2377,2803,2327,2138,231,183,239,1227,1038,1520,0.0909,0.0653,0.101,1100,1100,1100,990,990,990,972.4,972,973,17.6,17,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.68,15.09,16.12,0.944,0.941,0.945,0.976,0.972,0.978,0.921,0.915,0.925,39.91,38.3,41.09,38.94,37.24,40.2,0,0,0,0,0,0,0.865,0,0.885,0.09,0.43,0.57,16.9
922053600000,1999,3,1998,6,25,7,2.04,0.111,0.665,22610.7,145.5,145.5,134.6,4,4,4,3380,2927,3832,3197,2744,183,183,183,2097,1644,2549,0.0546,0.0478,0.0625,1100,1100,1100,990,990,990,974.4,973.3,975.3,15.6,14.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.77,12.8,14.79,0.934,0.927,0.94,0.97,0.97,0.971,0.906,0.899,0.912,34.68,32.01,37.48,33.65,31.05,36.38,0,0,0,0,0,0,0.748,0,1.375,0.054,0.33,0.67,11.1
922658400000,1999,3,1998,6,26,7,2.65,0.149,0.665,18914.6,120.5,120.5,112.6,4,4,4,4383,3994,4731,4136,3811,247,183,295,3036,2711,3336,0.0559,0.0428,0.0669,1100,1100,1100,990,990,990,976.4,975.7,977,13.6,13,14.3,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.045,0.05,1.87,1.87,1.87,0.14,0.13,0.14,11.75,11.11,12.46,0.917,0.911,0.924,0.97,0.97,0.97,0.89,0.884,0.896,29.07,27.29,31.05,28.15,26.15,30.12,0,0,0,0,0,0,0.625,0,1.985,0.056,0.25,0.75,7.14
923263200000,1999,4,1998,7,27,7,3.16,0.184,0.665,11097,100.2,100.2,66.05,4,4,4,5223,4856,5563,4918,4561,304.9,295,364,3818,3461,4099,0.0584,0.054,0.0654,1100,1100,1100,990.02,990,990.05,977.8,977.2,978.4,12.2,11.7,12.8,0.917,0.907,0.926,0.648,0.648,0.648,0.053,0.051,0.056,1.87,1.85,1.87,0.15,0.15,0.16,10.31,9.82,10.88,0.636,0,0.906,0.693,0,0.97,0.617,0,0.878,18,0,26.57,16.51,0,25.06,0,0,2,0,0,0.286,0.367,0.286,2.495,0.058,0.21,0.79,3.51
923868000000,1999,4,1998,7,28,7,3.51,0.22,0.665,0,0,0,0,4,4,4,5810,5645,5916,5446,5281,364,364,364,4346,4181,4452,0.0627,0.0615,0.0645,1100,1100,1100,990.07,990.06,990.08,978.8,978.5,978.9,11.3,11.2,11.6,0.899,0.896,0.904,0.648,0.648,0.648,0.057,0.056,0.058,1.85,1.84,1.85,0.16,0.16,0.17,9.468,9.316,9.704,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.845,0.063,0.19,0.81,0
924472800000,1999,4,1998,7,29,7,3.55,0.22,0.665,0,0,0,0,4,4,4,5873,5795,5921,5509,5431,364,364,364,4409,4331,4457,0.062,0.0615,0.0628,1100,1100,1100,990.08,990.07,990.08,978.9,978.7,978.9,11.2,11.2,11.3,0.897,0.896,0.9,0.648,0.648,0.648,0.058,0.057,0.058,1.85,1.84,1.85,0.16,0.16,0.17,9.378,9.309,9.49,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.885,0.062,0.19,0.81,0
925077600000,1999,4,1998,7,30,7,3.38,0.216,0.665,2015.67,83.99,83.99,12,4,4,4,5592,5415,5751,5235,5075,357.1,340,364,4135,3975,4287,0.0639,0.0621,0.0657,1100,1100,1100,990.05,990.04,990.07,978.4,978.1,978.7,11.6,11.4,11.9,0.906,0.901,0.911,0.648,0.648,0.648,0.056,0.054,0.057,1.85,1.85,1.86,0.16,0.16,0.16,9.779,9.552,10.03,0.125,0,0.874,0.139,0,0.97,0.121,0,0.848,3.38,0,23.66,3,0,21,0,0,6,0,0,0.857,0.0667,0.857,2.715,0.064,0.2,0.8,0.596
925682400000,1999,5,1998,8,31,7,3.13,0.206,0.665,15208.4,95.48,95.48,90.53,4,4,4,5169,4986,5353,4829,4646,340,340,340,3729,3546,3913,0.0658,0.0635,0.0682,1100,1100,1100,990.02,990,990.04,977.8,977.5,978.1,12.2,12,12.5,0.919,0.913,0.926,0.648,0.648,0.648,0.053,0.052,0.054,1.87,1.86,1.87,0.15,0.15,0.16,10.38,10.12,10.64,0.887,0.878,0.897,0.97,0.97,0.97,0.861,0.851,0.87,24.85,23.96,25.74,22.63,21.4,23.87,0,0,0,0,0,0,0.503,0,2.465,0.066,0.21,0.79,4.86
926287200000,1999,5,1998,8,32,7,2.86,0.206,0.665,17530.7,110,110,104.3,4,4,4,4726,4521,4925,4386,4181,340,340,340,3286,3081,3485,0.072,0.069,0.0752,1100,1100,1100,990,990,990,977,976.6,977.4,13,12.6,13.4,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.048,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.12,10.75,11.49,0.91,0.901,0.915,0.97,0.97,0.97,0.882,0.874,0.887,27.28,26.12,28.36,26.09,24.42,27.51,0,0,0,0,0,0,0.58,0,2.195,0.072,0.23,0.77,6.13
926892000000,1999,5,1998,8,33,7,2.55,0.206,0.665,19510.4,121.2,121.2,116.1,4,4,4,4213,3963,4453,3873,3623,340,340,340,2773,2523,3013,0.0808,0.0764,0.0858,1100,1100,1100,990,990,990,976.1,975.6,976.5,13.9,13.5,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.06,11.62,12.52,0.92,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,29.93,28.7,31.24,29.03,27.84,30.3,0,0,0,0,0,0,0.645,0,1.885,0.081,0.26,0.74,7.65
927496800000,1999,5,1998,8,34,7,2.21,0.206,0.665,21522.4,133,133,128.1,4,4,4,3660,3442,3880,3320,3102,340,340,340,2220,2002,2440,0.093,0.0876,0.0988,1100,1100,1100,990,990,990,975,974.5,975.4,15,14.6,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.17,12.7,13.63,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.899,0.905,33.02,31.73,34.28,32.03,30.78,33.25,0,0,0,0,0,0,0.712,0,1.545,0.093,0.3,0.7,9.74
928101600000,1999,5,1998,8,35,7,1.9,0.181,0.665,23564.4,146.4,146.4,140.3,4,4,4,3134,2895,3371,2835,2602,299.7,293,340,1735,1502,1931,0.0957,0.0888,0.101,1100,1100,1100,990,990,990,973.8,973.3,974.3,16.2,15.7,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.3,13.78,14.87,0.937,0.934,0.94,0.97,0.97,0.971,0.909,0.906,0.913,36.14,34.7,37.69,35.07,33.66,36.6,0,0,0,0,0,0,0.779,0,1.235,0.095,0.35,0.65,12.4
928706400000,1999,6,1998,9,36,7,1.59,0.177,0.665,25867.2,159.1,159.1,154,4,4,4,2623,2438,2819,2330,2145,293,293,293,1230,1045,1426,0.112,0.104,0.12,1100,1100,1100,990,990,990,972.6,972.2,973.1,17.4,16.9,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.05,15.97,0.943,0.941,0.945,0.975,0.972,0.978,0.919,0.915,0.924,39.48,38.2,40.69,38.49,37.13,39.78,0,0,0,0,0,0,0.855,0,0.925,0.11,0.42,0.58,16.3
929311200000,1999,6,1998,9,37,7,1.33,0.177,0.665,27827.7,170.7,170.7,165.6,4,4,4,2194,1999,2381,1901,1706,293,293,293,801.4,606.4,987.9,0.134,0.123,0.147,1100,1100,1100,990,990,990,971.6,971.1,972,18.4,18,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.56,16.11,17.03,0.947,0.945,0.948,0.98,0.978,0.98,0.927,0.925,0.929,42.27,41.06,43.54,41.41,40.17,42.67,0,0,0,0,0,0,0.92,0,0.665,0.13,0.5,0.5,20.9
929916000000,1999,6,1998,9,38,7,1.08,0.177,0.665,29932.4,183.1,183.1,178.2,4,4,4,1781,1639,1939,1488,1346,293,293,293,388.4,246,546.2,0.165,0.151,0.179,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.925,0.92,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.73,17.22,18.2,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.45,44.07,46.7,44.54,43.18,45.77,0,0,0,0,0,0,0.99,0,0.415,0.16,0.62,0.38,27.7
930520800000,1999,6,1998,9,39,7,0.898,0.164,0.665,31688.2,192.8,192.8,188.6,4,4,4,1485,1375,1596,1213,1119,271.9,256,293,112.8,19.17,203.3,0.183,0.173,0.193,1100,1100,1100,990,990,990,969.4,969.1,969.8,20.6,20.2,20.9,0.88,0.835,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.092,18.74,18.34,19.14,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.12,47.07,49.17,47.16,46.13,48.19,0,0,0,0,0,0,1.05,0,0.233,0.18,0.74,0.26,35.3
931125600000,1999,7,1998,10,40,7,0.709,0.155,0.554,28415.4,188.9,188.9,169.1,4,3,3.857142857142857,1172,1054,1312,916.3,798.4,256,256,256,0,-1.137e-13,1.137e-13,0.22,0.195,0.243,916.3,798.4,1056,990,990,990,968.4,968.1,968.9,21.6,21.1,21.9,0.588,0.466,0.763,0.397,0.325,0.549,0.018,0.015,0.026,1.25,1.06,1.6,0.058,0.049,0.076,20.31,19.52,20.84,0.955,0.953,0.956,0.98,0.977,0.98,0.935,0.931,0.937,45.33,40.4,52.02,44.01,39.47,48.2,0,0,0,0,0,0,0.94,0,0.155,0.22,0.78,0.22,40.1
931730400000,1999,7,1998,10,41,7,0.579,0.155,0.424,23006.6,144.6,144.6,136.9,3,3,3,956.8,893.6,1026,700.8,637.6,256,256,256,0,0,0,0.268,0.249,0.286,700.8,637.6,770.2,990,990,990,967.7,967.5,968,22.3,22,22.5,0.382,0.339,0.441,0.269,0.227,0.312,0.012,0.01,0.014,0.908,0.795,1.04,0.041,0.035,0.047,21.37,20.98,21.73,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.77,43.26,50.52,45.65,42.4,48.2,0,0,0,0,0,0,0.761,0,0.155,0.27,0.73,0.27,39.7
932335200000,1999,7,1998,10,42,7,0.506,0.155,0.352,19622.8,124.6,124.6,116.8,3,3,3,837.3,798.9,878.5,581.3,542.9,256,256,256,0,0,0,0.306,0.291,0.32,581.3,542.9,622.5,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.307,0.285,0.33,0.189,0.164,0.217,0.0083,0.0071,0.0096,0.7,0.636,0.77,0.031,0.028,0.034,22.05,21.82,22.27,0.952,0.95,0.955,0.976,0.971,0.98,0.929,0.922,0.936,39.9,37.54,42.39,38.93,36.45,41.54,0,0,0,0,0,0,0.649,0,0.154,0.31,0.7,0.3,38.8
932940000000,1999,7,1998,10,43,7,0.458,0.15,0.308,17231.8,107.3,107.3,102.6,3,2,2.7142857142857144,757.6,723,788.1,509.3,479.9,248.3,202,256,0,-5.684e-14,5.684e-14,0.328,0.279,0.348,509.3,479.9,532.1,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.265,0.249,0.279,0.142,0.125,0.156,0.0062,0.0054,0.0068,0.61,0.57,0.66,0.026,0.025,0.029,22.46,22.33,22.62,0.95,0.947,0.957,0.973,0.97,0.98,0.925,0.918,0.938,40.41,35.07,51.7,38.78,34.02,48.2,0,0,0,0,0,0,0.57,0,0.15,0.33,0.67,0.33,37.6
933544800000,1999,8,1998,11,44,7,0.409,0.122,0.287,16410.3,104,104,97.68,3,2,2.2857142857142856,676.8,644,710.7,474.8,442,202,202,202,8.12e-15,0,5.684e-14,0.299,0.284,0.314,474.8,442,508.7,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.241,0.222,0.26,0.123,0.108,0.141,0.0053,0.0046,0.0061,0.595,0.554,0.646,0.025,0.024,0.028,22.8,22.68,22.95,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.57,35,51.71,43.94,33.95,48.2,0,0,0,0,0,0,0.543,0,0.122,0.3,0.7,0.3,40.1
934149600000,1999,8,1998,11,45,7,0.366,0.122,0.244,14404.8,91.29,91.29,85.74,2,2,2,605.5,578.6,633.3,403.5,376.6,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.334,0.319,0.349,403.5,376.6,431.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.196,0.216,0.0894,0.0768,0.103,0.0038,0.0032,0.0044,0.51,0.469,0.552,0.022,0.02,0.023,23.17,23.01,23.33,0.955,0.952,0.957,0.98,0.978,0.98,0.935,0.931,0.938,43.76,41.01,46.57,42.87,40.12,45.64,0,0,0,0,0,0,0.476,0,0.122,0.33,0.67,0.33,39.4
934754400000,1999,8,1998,11,46,7,0.331,0.122,0.208,12300.5,78.36,78.36,73.22,2,2,2,546.6,524.2,570.2,344.6,322.2,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.37,0.354,0.385,344.6,322.2,368.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.185,0.177,0.193,0.0617,0.0511,0.0728,0.0026,0.0021,0.0031,0.421,0.388,0.457,0.018,0.016,0.019,23.52,23.38,23.65,0.948,0.944,0.951,0.972,0.97,0.976,0.921,0.916,0.928,37.66,35.29,40.13,36.61,34.23,39.18,0,0,0,0,0,0,0.407,0,0.123,0.37,0.63,0.37,37.2
935359200000,1999,8,1998,11,47,7,0.301,0.122,0.178,10551.9,66.94,66.94,62.81,2,2,2,497,478,516.8,295,276,202,202,202,8.12e-15,0,5.684e-14,0.407,0.391,0.423,295,276,314.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.167,0.16,0.174,0.0383,0.0293,0.0476,0.0016,0.0012,0.002,0.347,0.319,0.377,0.014,0.013,0.016,23.82,23.7,23.93,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.915,32.38,30.31,34.51,31.4,29.4,33.47,0,0,0,0,0,0,0.349,0,0.123,0.41,0.59,0.41,35.1
935964000000,1999,8,1998,11,48,7,0.274,0.098,0.176,10499.2,67.43,67.43,62.5,2,2,2,453.2,434.5,471.7,291.2,263.4,162,146,202,0,0,0,0.357,0.318,0.434,291.2,263.4,313.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.162,0.156,0.168,0.0365,0.0233,0.0471,0.0015,0.00096,0.0019,0.338,0.3,0.37,0.014,0.012,0.015,24.02,23.96,24.11,0.939,0.933,0.943,0.97,0.97,0.97,0.911,0.905,0.915,32.21,28.93,34.76,31.25,28.07,33.71,0,0,0,0,0,0,0.347,0,0.098,0.36,0.64,0.36,38.3
936568800000,1999,9,1998,12,49,7,0.25,0.0883,0.161,9643.89,60.87,60.87,57.4,2,2,2,412.7,397.1,428.8,266.7,251.1,146,146,146,0,0,0,0.354,0.34,0.368,266.7,251.1,282.8,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.152,0.146,0.158,0.0249,0.0175,0.0325,0.001,0.00071,0.0013,0.299,0.276,0.323,0.012,0.011,0.013,24.24,24.15,24.34,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.59,27.87,31.37,28.7,27.03,30.43,0,0,0,0,0,0,0.319,0,0.089,0.35,0.64,0.36,38.6
937173600000,1999,9,1998,12,50,7,0.229,0.0883,0.14,8394.21,52.92,52.92,49.97,2,1,1.5714285714285714,377.9,365.1,391.9,231.9,219.1,146,146,146,-8.12e-15,-2.842e-14,0,0.387,0.373,0.4,231.9,219.1,245.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.14,0.135,0.145,0.0155,0.0144,0.0166,0.00063,0.00058,0.00068,0.319,0.254,0.401,0.013,0.01,0.016,24.39,24.33,24.46,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,36.99,25.63,51.87,35.31,24.86,48.2,0,0,0,0,0,0,0.278,0,0.089,0.39,0.61,0.39,36.7
937778400000,1999,9,1998,12,51,7,0.211,0.0883,0.123,7656.61,48.2,48.2,45.58,1,1,1,348.8,336.9,361,202.8,190.9,146,146,146,1.218e-14,-2.842e-14,2.842e-14,0.419,0.404,0.433,202.8,190.9,215,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.134,0.013,0.012,0.014,0.00052,0.00048,0.00057,0.359,0.337,0.38,0.014,0.014,0.015,24.5,24.41,24.58,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.52,43.82,49.28,45.58,42.94,48.2,0,0,0,0,0,0,0.253,0,0.088,0.42,0.58,0.42,36.3
938383200000,1999,9,1998,12,52,7,0.195,0.079,0.116,7278.34,47.36,47.36,43.32,1,1,1,322.7,312,333.4,192.1,176.7,130.6,110,146,-8.12e-15,-2.842e-14,0,0.404,0.345,0.452,192.1,176.7,209.1,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.127,0.0121,0.0108,0.0135,0.00048,0.00043,0.00054,0.338,0.312,0.366,0.014,0.012,0.015,24.65,24.6,24.69,0.952,0.948,0.956,0.979,0.977,0.98,0.933,0.926,0.937,44.23,40.53,48.33,43.32,39.6,47.36,0,0,0,0,0,0,0.241,0,0.079,0.41,0.59,0.41,37.3
938988000000,1999,10,1999,1,1,7,0.181,0.0665,0.115,7230.32,45.23,45.23,43.04,1,1,1,300,290.4,309.6,190,180.4,110,110,110,0,0,0,0.367,0.355,0.379,190,180.4,199.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.117,0.124,0.0119,0.0111,0.0127,0.00047,0.00044,0.00051,0.331,0.314,0.349,0.013,0.013,0.014,24.77,24.7,24.82,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.929,0.936,43.92,41.67,46.16,43.04,40.82,45.23,0,0,0,0,0,0,0.239,0,0.066,0.37,0.64,0.36,39.9
939592800000,1999,10,1999,1,2,7,0.168,0.0665,0.102,6355.83,40.07,40.07,37.83,1,1,1,278.4,269.4,287.4,168.4,159.4,110,110,110,8.12e-15,-2.842e-14,2.842e-14,0.395,0.383,0.408,168.4,159.4,177.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.0101,0.0093,0.0108,0.0004,0.00037,0.00043,0.293,0.277,0.309,0.012,0.011,0.012,24.89,24.84,24.95,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.85,36.74,40.97,37.83,35.63,40.07,0,0,0,0,0,0,0.21,0,0.066,0.4,0.61,0.39,37.8
940197600000,1999,10,1999,1,3,7,0.157,0.0665,0.0901,5588.52,34.95,34.95,33.26,1,1,1,259,251.6,266.4,149,141.6,110,110,110,0,-2.842e-14,2.842e-14,0.425,0.413,0.437,149,141.6,156.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.109,0.00841,0.00779,0.00904,0.00033,0.00031,0.00036,0.258,0.245,0.271,0.01,0.0097,0.011,25.01,24.96,25.05,0.939,0.936,0.941,0.97,0.97,0.97,0.91,0.908,0.913,34.29,32.55,36.03,33.26,31.57,34.95,0,0,0,0,0,0,0.185,0,0.0669,0.42,0.57,0.43,35.6
940802400000,1999,10,1999,1,4,7,0.148,0.0665,0.0813,5031.96,31.26,31.26,29.95,1,1,1,244.5,238.8,250.2,134.5,128.8,110,110,110,0,0,0,0.45,0.44,0.461,134.5,128.8,140.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.099,0.103,0.00718,0.00669,0.00767,0.00028,0.00026,0.0003,0.232,0.222,0.243,0.0092,0.0088,0.0096,25.1,25.06,25.15,0.933,0.93,0.935,0.97,0.97,0.97,0.905,0.902,0.907,30.88,29.54,32.22,29.95,28.65,31.26,0,0,0,0,0,0,0.166,0,0.0667,0.45,0.55,0.45,34
941407200000,1999,11,1999,2,5,7,0.145,0.0641,0.081,5017.79,30.14,30.14,29.87,1,1,1,240,236.8,241.2,134,130.8,106,106,106,0,0,0,0.442,0.439,0.448,134,130.8,135.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0994,0.101,0.00714,0.00687,0.00724,0.00028,0.00027,0.00029,0.231,0.225,0.233,0.0091,0.0089,0.0092,25.13,25.12,25.15,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.79,30.05,31.07,29.87,29.15,30.14,0,0,0,0,0,0,0.166,0,0.064,0.44,0.56,0.44,34.6
942012000000,1999,11,1999,2,6,7,0.148,0.0596,0.0887,5509.02,34.99,34.99,32.79,1,1,1,245.2,240.4,249.1,146.6,134.4,98.57,93,106,0,0,0,0.402,0.373,0.441,146.6,134.4,156.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.106,0.00821,0.00717,0.00902,0.00032,0.00028,0.00036,0.252,0.232,0.268,0.01,0.0091,0.011,25.08,25.04,25.13,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.81,30.88,36.08,32.79,29.96,34.99,0,0,0,0,0,0,0.182,0,0.0593,0.4,0.6,0.4,37.2
942616800000,1999,11,1999,2,7,7,0.147,0.0562,0.0903,5617.96,34.56,34.56,33.44,1,1,1,242.3,239.6,247.2,149.3,146.6,93,93,93,0,0,0,0.384,0.376,0.388,149.3,146.6,154.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.103,0.105,0.00844,0.00821,0.00886,0.00033,0.00032,0.00035,0.256,0.251,0.265,0.01,0.0099,0.01,25.09,25.05,25.11,0.939,0.938,0.94,0.97,0.97,0.97,0.91,0.909,0.912,34.47,33.84,35.63,33.44,32.83,34.56,0,0,0,0,0,0,0.186,0,0.0567,0.38,0.61,0.39,38.2
943221600000,1999,11,1999,2,8,7,0.145,0.0562,0.0888,5526.47,34.38,34.38,32.9,1,1,1,239.9,234.9,246.4,146.9,141.9,93,93,93,0,0,0,0.388,0.377,0.396,146.9,141.9,153.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00824,0.00781,0.00879,0.00032,0.00031,0.00035,0.252,0.243,0.264,0.0099,0.0096,0.01,25.11,25.06,25.15,0.938,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.912,33.91,32.75,35.44,32.9,31.76,34.38,0,0,0,0,0,0,0.183,0,0.0562,0.39,0.61,0.39,38.1
943826400000,1999,11,1999,2,9,7,0.151,0.0493,0.101,6349.16,39.32,39.32,37.79,1,1,1,249,245.6,251.3,167.4,156.4,81.57,77,93,0,0,0,0.328,0.307,0.373,167.4,156.4,173.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.106,0.111,0.00998,0.00905,0.0105,0.00039,0.00036,0.00041,0.287,0.269,0.298,0.011,0.011,0.012,25.02,25,25.04,0.944,0.941,0.946,0.974,0.97,0.977,0.92,0.913,0.924,38.8,36.14,40.26,37.79,35.06,39.32,0,0,0,0,0,0,0.21,0,0.05,0.33,0.67,0.33,42
944431200000,1999,12,1999,3,10,7,0.15,0.0435,0.106,6689.75,44.45,44.45,39.82,1,1,1,247.5,243.9,253.5,175.6,166.9,71.86,59,77,0,0,0,0.291,0.233,0.316,175.6,166.9,194.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.108,0.116,0.0107,0.00994,0.0123,0.00042,0.00039,0.00049,0.301,0.286,0.333,0.012,0.011,0.013,25.02,24.95,25.05,0.947,0.944,0.953,0.976,0.973,0.98,0.924,0.919,0.934,40.8,38.73,45.36,39.82,37.69,44.45,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.6
945036000000,1999,12,1999,3,11,7,0.155,0.0357,0.119,7562.74,45.85,45.85,45.02,1,1,1,255.9,252.2,259.5,196.9,193.2,59,59,59,-4.06e-15,-2.842e-14,0,0.23,0.227,0.234,196.9,193.2,200.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.117,0.115,0.118,0.0125,0.0122,0.0128,0.00049,0.00048,0.00051,0.338,0.331,0.344,0.013,0.013,0.014,24.94,24.92,24.96,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,45.94,45.04,46.79,45.02,44.13,45.85,0,0,0,0,0,0,0.25,0,0.036,0.23,0.77,0.23,48.8
945640800000,1999,12,1999,3,12,7,0.157,0.0357,0.121,7682.96,46.1,46.1,45.73,1,1,1,259,256.3,260.6,200,197.3,59,59,59,0,-2.842e-14,2.842e-14,0.228,0.226,0.23,200,197.3,201.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.118,0.117,0.118,0.0128,0.0125,0.0129,0.0005,0.0005,0.00051,0.343,0.338,0.346,0.014,0.013,0.014,24.92,24.91,24.94,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,46.67,46.01,47.04,45.73,45.09,46.1,0,0,0,0,0,0,0.254,0,0.036,0.23,0.77,0.23,48.9
946245600000,1999,12,1999,3,13,7,0.155,0.0381,0.117,7426.45,45.6,45.6,44.21,1,1,1,256.6,254.6,258.4,193.6,181.6,63,59,73,-8.12e-15,-2.842e-14,0,0.246,0.228,0.287,193.6,181.6,199.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.113,0.118,0.0122,0.0112,0.0127,0.00048,0.00044,0.0005,0.332,0.312,0.342,0.013,0.012,0.014,24.94,24.92,24.97,0.953,0.949,0.954,0.98,0.98,0.98,0.934,0.93,0.935,45.11,42.2,46.53,44.21,41.36,45.6,0,0,0,0,0,0,0.246,0,0.038,0.25,0.75,0.25,47.9
946850400000,2000,1,1999,4,14,7,0.166,0.0442,0.122,7702.08,48.2,48.2,45.85,1,1,1,274.5,260.1,287.4,201.5,187.1,73,73,73,8.12e-15,-2.842e-14,2.842e-14,0.266,0.254,0.281,201.5,187.1,214.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.12,0.115,0.125,0.0129,0.0117,0.014,0.00051,0.00046,0.00056,0.347,0.322,0.371,0.014,0.013,0.015,24.85,24.78,24.94,0.955,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.88,43.5,49.88,45.85,42.63,48.2,0,0,0,0,0,0,0.255,0,0.044,0.27,0.73,0.27,46.4
947455200000,2000,1,1999,4,15,7,0.176,0.0442,0.132,8097.6,48.2,48.2,48.2,1,1,1,290.9,286.1,298.6,217.9,213.1,73,73,73,0,-2.842e-14,2.842e-14,0.251,0.244,0.255,217.9,213.1,225.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.124,0.129,0.0143,0.0139,0.0149,0.00057,0.00055,0.00059,0.377,0.368,0.391,0.015,0.015,0.016,24.76,24.71,24.79,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.69,49.57,52.46,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46
948060000000,2000,1,1999,4,16,7,0.195,0.0442,0.151,9131.46,58.65,58.65,54.35,2,2,2,321.9,303.3,341.6,248.9,230.3,73,73,73,0,-2.842e-14,2.842e-14,0.227,0.214,0.241,248.9,230.3,268.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.137,0.13,0.144,0.0189,0.0153,0.0258,0.00076,0.00061,0.001,0.266,0.243,0.293,0.011,0.0097,0.012,24.72,24.6,24.84,0.928,0.923,0.933,0.97,0.97,0.97,0.901,0.895,0.905,28.02,25.89,30.23,27.18,25.11,29.33,0,0,0,0,0,0,0.302,0,0.044,0.23,0.77,0.23,46.8
948664800000,2000,1,1999,4,17,7,0.229,0.0442,0.185,11207.4,74.05,74.05,66.71,2,2,2,379,347.9,412.9,306,274.9,73,73,73,0,0,0,0.193,0.177,0.21,306,274.9,339.9,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.146,0.169,0.0434,0.0287,0.0594,0.0018,0.0012,0.0024,0.349,0.303,0.4,0.014,0.012,0.016,24.36,24.14,24.56,0.941,0.935,0.947,0.97,0.97,0.972,0.913,0.907,0.92,34.38,30.94,38.09,33.36,30.01,37.02,0,0,0,0,0,0,0.371,0,0.044,0.19,0.81,0.19,48.9
949269600000,2000,1,1999,4,18,7,0.281,0.0504,0.23,13921.8,92.12,92.12,82.87,2,2,2,463.8,423.6,510,380.5,350.6,83.29,73,85,0,0,0,0.18,0.167,0.195,380.5,350.6,425,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.184,0.173,0.2,0.0786,0.0645,0.0996,0.0032,0.0026,0.0041,0.462,0.416,0.529,0.019,0.017,0.022,23.85,23.58,24.08,0.952,0.948,0.957,0.978,0.974,0.98,0.931,0.924,0.937,42.36,39.26,47,41.43,38.25,46.06,0,0,0,0,0,0,0.46,0,0.051,0.18,0.82,0.18,49.5
949874400000,2000,2,1999,5,19,7,0.363,0.0514,0.311,18072.7,121.6,121.6,107.6,3,2,2.7142857142857144,599.7,532.7,668.9,514.7,447.7,85,85,85,0,-5.684e-14,5.684e-14,0.143,0.127,0.16,514.7,447.7,583.9,990,990,990,966.3,966,966.6,23.7,23.4,24,0.243,0.208,0.282,0.147,0.11,0.191,0.0062,0.0046,0.0082,0.594,0.52,0.678,0.025,0.022,0.029,23.12,22.75,23.44,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.917,0.939,41.77,35.21,51.31,40.45,34.16,48.2,0,0,0,0,0,0,0.598,0,0.052,0.14,0.86,0.14,49.8
950479200000,2000,2,1999,5,20,7,0.454,0.0514,0.403,22894.5,144.5,144.5,136.3,3,3,3,750.7,691.6,798.9,665.7,606.6,85,85,85,0,0,0,0.113,0.106,0.123,665.7,606.6,713.9,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.328,0.295,0.356,0.246,0.206,0.278,0.011,0.0088,0.012,0.816,0.716,0.897,0.035,0.031,0.039,22.28,22.01,22.62,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.35,42.82,49.15,45.43,41.96,48.17,0,0,0,0,0,0,0.757,0,0.051,0.11,0.89,0.11,50.4
951084000000,2000,2,1999,5,21,7,0.523,0.0635,0.46,25042.7,157.4,157.4,149.1,4,3,3.4285714285714284,865.4,814.1,906.8,760.4,709.1,105,105,105,0,0,0,0.122,0.116,0.129,760.4,709.1,801.8,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.396,0.356,0.432,0.305,0.275,0.327,0.013,0.012,0.015,0.947,0.892,0.992,0.042,0.039,0.044,21.69,21.5,21.95,0.955,0.952,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.79,39.39,51.74,44.13,38.39,48.2,0,0,0,0,0,0,0.828,0,0.063,0.12,0.88,0.12,47.9
951688800000,2000,2,1999,5,22,7,0.589,0.0739,0.515,27708.1,172.3,172.3,164.9,4,4,4,973.1,922.5,1029,850.9,817.5,122.1,105,129,0,0,0,0.125,0.112,0.135,850.9,817.5,899.8,990,990,990,967.8,967.6,968,22.2,22,22.4,0.483,0.446,0.53,0.351,0.335,0.374,0.016,0.015,0.017,1.06,0.999,1.15,0.048,0.045,0.052,21.15,20.86,21.41,0.954,0.954,0.955,0.979,0.978,0.98,0.935,0.933,0.936,42.1,40.93,43.97,41.23,40.03,43.09,0,0,0,0,0,0,0.916,0,0.074,0.13,0.87,0.13,47
952293600000,2000,3,1999,6,23,7,0.698,0.078,0.614,31329.3,192.8,192.8,186.5,4,4,4,1153,1052,1291,1024,922.9,129,129,129,8.996,-1.137e-13,62.09,0.112,0.0999,0.123,1015,922.9,1100,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.667,0.551,0.807,0.497,0.386,0.648,0.023,0.018,0.031,1.44,1.19,1.75,0.067,0.054,0.083,20.17,19.43,20.75,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.89,44.85,50.56,46.62,43.95,48.2,0,0,0,0,0,0,1.04,0,0.084,0.11,0.88,0.12,44.9
952898400000,2000,3,1999,6,24,7,0.971,0.078,0.665,30977.7,192.8,192.8,184.4,4,4,4,1605,1372,1925,1476,1243,129,129,129,376.3,143.1,696.2,0.0814,0.067,0.094,1100,1100,1100,990,990,990,969.8,969.1,970.9,20.2,19.1,20.9,0.896,0.841,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.84,1.79,1.87,0.092,0.085,0.098,18.33,17.27,19.14,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,47.04,44.19,49.19,46.1,43.3,48.2,0,0,0,0,0,0,1.02,0,0.306,0.08,0.68,0.32,31.9
953503200000,2000,3,1999,6,25,7,1.65,0.106,0.665,25387.3,167.9,167.9,151.1,4,4,4,2735,2107,3430,2560,1978,175.3,129,183,1460,878.1,2147,0.065,0.0534,0.0792,1100,1100,1100,990,990,990,972.9,971.4,974.5,17.1,15.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.26,13.65,16.77,0.941,0.933,0.947,0.974,0.97,0.98,0.917,0.905,0.928,38.76,34.36,42.84,37.78,33.32,41.98,0,0,0,0,0,0,0.84,0,0.985,0.064,0.4,0.6,15.4
954108000000,2000,3,1999,6,26,7,2.65,0.13,0.665,18778.9,127.9,127.9,111.8,4,4,4,4384,3672,5000,4169,3489,215,183,295,3069,2389,3605,0.0487,0.0395,0.0612,1100,1100,1100,990,990,990.01,976.4,975,977.5,13.6,12.5,15,0.926,0.924,0.926,0.648,0.648,0.648,0.048,0.043,0.052,1.87,1.87,1.87,0.14,0.12,0.15,11.76,10.62,13.14,0.916,0.896,0.93,0.97,0.97,0.97,0.888,0.869,0.902,29.06,25.68,32.95,27.94,23.79,31.96,0,0,0,0,0,0,0.621,0,1.985,0.049,0.25,0.75,7.09
954712800000,2000,4,1999,7,27,7,3.35,0.178,0.665,4238.34,90.38,90.38,25.23,4,4,4,5547,5173,5833,5252,4878,295,295,295,4152,3778,4438,0.0533,0.0506,0.057,1100,1100,1100,990.05,990.02,990.07,978.4,977.8,978.8,11.7,11.3,12.2,0.907,0.899,0.919,0.648,0.648,0.648,0.055,0.053,0.057,1.86,1.85,1.87,0.16,0.15,0.16,9.843,9.434,10.38,0.252,0,0.887,0.277,0,0.97,0.245,0,0.861,6.985,0,24.83,6.307,0,22.59,0,0,5,0,0,0.714,0.14,0.714,2.685,0.053,0.2,0.8,1.27
955317600000,2000,4,1999,7,28,7,3.65,0.214,0.665,0,0,0,0,4,4,4,6030,5897,6122,5676,5586,354.1,295,364,4576,4486,4658,0.0587,0.05,0.0612,1100,1100,1100,990.09,990.08,990.1,979.1,978.9,979.2,11,10.9,11.2,0.893,0.89,0.897,0.648,0.648,0.648,0.059,0.058,0.059,1.84,1.84,1.84,0.17,0.16,0.17,9.169,9.059,9.344,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.985,0.059,0.18,0.82,0
955922400000,2000,4,1999,7,29,7,3.68,0.22,0.665,0,0,0,0,4,4,4,6082,6019,6127,5718,5655,364,364,364,4618,4555,4663,0.0598,0.0594,0.0605,1100,1100,1100,990.09,990.09,990.1,979.2,979.1,979.2,10.9,10.9,11,0.891,0.89,0.893,0.648,0.648,0.648,0.059,0.059,0.059,1.84,1.84,1.84,0.17,0.17,0.17,9.103,9.054,9.175,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.015,0.06,0.18,0.82,0
956527200000,2000,4,1999,7,30,7,3.54,0.22,0.665,0,0,0,0,4,4,4,5852,5693,5984,5488,5329,364,364,364,4388,4229,4520,0.0622,0.0608,0.0639,1100,1100,1100,990.08,990.06,990.09,978.8,978.6,979,11.3,11.1,11.5,0.898,0.894,0.903,0.648,0.648,0.648,0.058,0.056,0.059,1.85,1.84,1.85,0.16,0.16,0.17,9.408,9.219,9.635,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.875,0.062,0.19,0.81,0
957132000000,2000,5,1999,8,31,7,3.27,0.206,0.665,8368.4,90.38,90.38,49.81,4,4,4,5410,5173,5630,5070,4833,340,340,340,3970,3733,4190,0.0629,0.0604,0.0657,1100,1100,1100,990.04,990.02,990.06,978.1,977.8,978.5,11.9,11.6,12.2,0.911,0.905,0.919,0.648,0.648,0.648,0.054,0.053,0.056,1.86,1.85,1.87,0.16,0.15,0.16,10.04,9.724,10.38,0.503,0,0.887,0.554,0,0.97,0.488,0,0.861,13.85,0,24.83,12.45,0,22.59,0,0,3,0,0,0.429,0.277,0.429,2.605,0.063,0.2,0.8,2.56
957736800000,2000,5,1999,8,32,7,2.94,0.206,0.665,16839.9,108.1,108.1,100.2,4,4,4,4857,4621,5094,4517,4281,340,340,340,3417,3181,3654,0.0701,0.0668,0.0736,1100,1100,1100,990,990,990.01,977.2,976.8,977.7,12.8,12.4,13.2,0.925,0.921,0.926,0.648,0.648,0.648,0.051,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.89,10.49,11.31,0.904,0.891,0.913,0.97,0.97,0.97,0.877,0.865,0.886,26.55,25.22,27.85,25.06,23.14,27.01,0,0,0,0,0,0,0.557,0,2.275,0.07,0.23,0.77,5.73
958341600000,2000,5,1999,8,33,7,2.6,0.206,0.665,19214.7,119.3,119.3,114.4,4,4,4,4301,4051,4544,3961,3711,340,340,340,2861,2611,3104,0.0792,0.0748,0.0839,1100,1100,1100,990,990,990,976.2,975.8,976.7,13.8,13.3,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.89,11.45,12.35,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,29.48,28.24,30.76,28.59,27.39,29.83,0,0,0,0,0,0,0.635,0,1.935,0.079,0.26,0.74,7.39
958946400000,2000,5,1999,8,34,7,2.25,0.206,0.665,21263.8,131.7,131.7,126.6,4,4,4,3728,3501,3967,3388,3161,340,340,340,2288,2061,2527,0.0913,0.0857,0.0971,1100,1100,1100,990,990,990,975.1,974.6,975.6,14.9,14.4,15.4,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.02,12.52,13.5,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,32.62,31.21,33.94,31.64,30.27,32.92,0,0,0,0,0,0,0.703,0,1.585,0.092,0.3,0.7,9.45
959551200000,2000,5,1999,8,35,7,1.93,0.189,0.665,23302.8,144.6,144.6,138.7,4,4,4,3198,2959,3430,2885,2666,313.1,293,340,1785,1566,1990,0.0978,0.0916,0.103,1100,1100,1100,990,990,990,974,973.4,974.5,16,15.5,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.16,13.65,14.71,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,35.75,34.36,37.26,34.68,33.32,36.15,0,0,0,0,0,0,0.771,0,1.265,0.098,0.34,0.66,12.1
960156000000,2000,6,1999,9,36,7,1.62,0.177,0.665,25617.1,157.8,157.8,152.5,4,4,4,2676,2483,2883,2383,2190,293,293,293,1283,1090,1490,0.11,0.102,0.118,1100,1100,1100,990,990,990,972.7,972.3,973.2,17.3,16.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.39,14.89,15.86,0.943,0.94,0.944,0.974,0.971,0.977,0.918,0.913,0.923,39.13,37.77,40.39,38.12,36.69,39.46,0,0,0,0,0,0,0.847,0,0.955,0.11,0.41,0.59,15.8
960760800000,2000,6,1999,9,37,7,1.36,0.177,0.665,27613.5,169.6,169.6,164.4,4,4,4,2243,2042,2426,1950,1749,293,293,293,849.8,649.2,1033,0.131,0.121,0.143,1100,1100,1100,990,990,990,971.7,971.2,972.1,18.3,17.9,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16,16.92,0.946,0.945,0.948,0.979,0.978,0.98,0.927,0.924,0.929,41.96,40.77,43.26,41.09,39.86,42.39,0,0,0,0,0,0,0.913,0,0.695,0.13,0.49,0.51,20.3
961365600000,2000,6,1999,9,38,7,1.1,0.177,0.665,29734.3,182.2,182.2,177,4,4,4,1816,1665,1982,1523,1372,293,293,293,422.7,272.5,588.6,0.162,0.148,0.176,1100,1100,1100,990,990,990,970.5,970,971,19.5,19,20,0.926,0.922,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.62,17.09,18.11,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.15,43.69,46.47,44.25,42.82,45.54,0,0,0,0,0,0,0.983,0,0.435,0.16,0.6,0.4,27
961970400000,2000,6,1999,9,39,7,0.911,0.171,0.665,31555.5,191.8,191.8,187.8,4,4,4,1506,1400,1623,1224,1144,282.4,256,293,124,43.68,229.6,0.188,0.179,0.2,1100,1100,1100,990,990,990,969.5,969.2,969.9,20.5,20.1,20.8,0.886,0.846,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.87,0.09,0.086,0.093,18.66,18.25,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.92,46.84,48.93,46.96,45.91,47.95,0,0,0,0,0,0,1.04,0,0.246,0.19,0.73,0.27,34.6
962575200000,2000,7,1999,10,40,7,0.728,0.155,0.573,29306,192.7,192.7,174.4,4,4,4,1203,1081,1348,946.9,824.6,256,256,256,4.872e-14,-1.137e-13,1.137e-13,0.214,0.19,0.237,946.9,824.6,1092,990,990,990,968.5,968.2,969,21.5,21,21.8,0.624,0.49,0.815,0.429,0.338,0.63,0.02,0.015,0.03,1.31,1.05,1.74,0.061,0.048,0.083,20.15,19.26,20.8,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.931,0.936,44.53,40.08,49.15,43.61,39.13,48.17,0,0,0,0,0,0,0.969,0,0.155,0.21,0.79,0.21,40.3
963180000000,2000,7,1999,10,41,7,0.591,0.155,0.436,23379.4,144.6,144.6,139.2,3,3,3,977.3,911.2,1052,721.3,655.2,256,256,256,-1.624e-14,-1.137e-13,0,0.263,0.243,0.281,721.3,655.2,795.9,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.399,0.349,0.464,0.281,0.239,0.324,0.013,0.011,0.015,0.945,0.825,1.08,0.043,0.037,0.049,21.25,20.86,21.63,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.89,44.28,51.88,46.39,43.39,48.2,0,0,0,0,0,0,0.773,0,0.155,0.26,0.74,0.26,39.6
963784800000,2000,7,1999,10,42,7,0.513,0.155,0.359,19989.3,126.8,126.8,119,3,3,3,848.8,808.9,891.4,592.8,552.9,256,256,256,0,0,0,0.302,0.287,0.316,592.8,552.9,635.4,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.313,0.291,0.338,0.197,0.17,0.225,0.0087,0.0074,0.01,0.72,0.652,0.791,0.032,0.029,0.035,21.98,21.74,22.21,0.953,0.951,0.955,0.977,0.972,0.98,0.931,0.924,0.936,40.6,38.17,43.13,39.66,37.1,42.27,0,0,0,0,0,0,0.661,0,0.154,0.3,0.7,0.3,39
964389600000,2000,7,1999,10,43,7,0.464,0.155,0.309,17273,109,109,102.8,3,2,2.7142857142857144,766.9,734,797.3,510.9,477.9,256,256,256,8.12e-15,-5.684e-14,5.684e-14,0.334,0.321,0.349,510.9,477.9,541.3,990,990,990,967,966.8,967.1,23,22.9,23.2,0.267,0.248,0.284,0.143,0.125,0.163,0.0062,0.0054,0.0071,0.613,0.566,0.657,0.027,0.025,0.028,22.42,22.28,22.53,0.951,0.946,0.957,0.973,0.97,0.98,0.925,0.918,0.938,40.44,34.91,51.53,38.86,33.86,48.2,0,0,0,0,0,0,0.571,0,0.155,0.33,0.67,0.33,37.2
964994400000,2000,7,1999,10,44,7,0.417,0.127,0.29,16494,104,104,98.18,3,2,2.2857142857142856,688.9,656.6,722.2,479.2,454.6,209.7,202,256,0,-5.684e-14,5.684e-14,0.304,0.284,0.354,479.2,454.6,509,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.244,0.229,0.26,0.125,0.114,0.141,0.0054,0.0048,0.0061,0.603,0.554,0.646,0.026,0.024,0.028,22.74,22.59,22.88,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.92,35.01,51.74,44.19,33.96,48.2,0,0,0,0,0,0,0.545,0,0.127,0.3,0.7,0.3,39.6
965599200000,2000,8,1999,11,45,7,0.374,0.122,0.252,14854.1,93.84,93.84,88.42,2,2,2,618.8,592.3,646.5,416.8,390.3,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.327,0.312,0.341,416.8,390.3,444.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.211,0.201,0.223,0.0957,0.0832,0.109,0.0041,0.0035,0.0046,0.53,0.49,0.575,0.022,0.021,0.024,23.09,22.94,23.24,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.11,42.42,47.88,44.21,41.58,46.92,0,0,0,0,0,0,0.491,0,0.122,0.33,0.67,0.33,39.7
966204000000,2000,8,1999,11,46,7,0.339,0.122,0.217,12798.6,81.38,81.38,76.18,2,2,2,560.3,537.9,583.8,358.3,335.9,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.361,0.346,0.376,358.3,335.9,381.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.19,0.182,0.198,0.0681,0.0575,0.0792,0.0029,0.0024,0.0033,0.442,0.408,0.477,0.019,0.017,0.02,23.44,23.3,23.57,0.95,0.946,0.953,0.974,0.97,0.979,0.925,0.918,0.933,39.09,36.74,41.55,38.09,35.64,40.69,0,0,0,0,0,0,0.423,0,0.122,0.36,0.64,0.36,37.8
966808800000,2000,8,1999,11,47,7,0.309,0.122,0.187,11031.7,69.76,69.76,65.66,2,2,2,510.7,491.7,530.5,308.7,289.7,202,202,202,0,-5.684e-14,5.684e-14,0.396,0.381,0.411,308.7,289.7,328.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.165,0.179,0.0447,0.0357,0.0541,0.0019,0.0015,0.0023,0.368,0.339,0.397,0.015,0.014,0.017,23.73,23.62,23.85,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,33.85,31.8,35.96,32.83,30.85,34.88,0,0,0,0,0,0,0.365,0,0.122,0.39,0.61,0.39,35.7
967413600000,2000,8,1999,11,48,7,0.282,0.108,0.175,10387.5,67.88,67.88,61.83,2,2,2,467,447.1,485.4,289,265.6,178,146,202,0,0,0,0.38,0.316,0.432,289,265.6,315.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.163,0.157,0.169,0.0354,0.0244,0.0481,0.0015,0.001,0.002,0.336,0.303,0.373,0.014,0.012,0.015,23.96,23.89,24.04,0.938,0.934,0.943,0.97,0.97,0.97,0.91,0.906,0.915,31.87,29.17,34.99,30.92,28.3,33.94,0,0,0,0,0,0,0.344,0,0.107,0.38,0.62,0.38,36.8
968018400000,2000,9,1999,12,49,7,0.255,0.0883,0.167,9959.32,63.33,63.33,59.28,2,2,2,421.4,403.1,440.3,275.4,257.1,146,146,146,0,0,0,0.347,0.332,0.362,275.4,257.1,294.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.149,0.162,0.029,0.0203,0.0379,0.0012,0.00083,0.0016,0.312,0.285,0.341,0.013,0.012,0.014,24.19,24.08,24.3,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.911,30.56,28.53,32.64,29.64,27.67,31.67,0,0,0,0,0,0,0.329,0,0.088,0.35,0.65,0.35,39.1
968623200000,2000,9,1999,12,50,7,0.231,0.0883,0.143,8545,54.12,54.12,50.86,2,1,1.7142857142857142,382.5,367.8,397.4,236.5,221.8,146,146,146,0,-2.842e-14,2.842e-14,0.382,0.367,0.397,236.5,221.8,251.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.136,0.146,0.0159,0.0146,0.0176,0.00065,0.00059,0.00072,0.302,0.253,0.401,0.012,0.01,0.016,24.39,24.34,24.46,0.936,0.923,0.959,0.973,0.97,0.98,0.911,0.896,0.939,33.78,25.6,51.81,32.32,24.83,48.2,0,0,0,0,0,0,0.283,0,0.088,0.38,0.62,0.38,37
969228000000,2000,9,1999,12,51,7,0.213,0.0855,0.127,7916.46,48.2,48.2,47.12,1,1,1,351.4,339.1,364.3,210,201.1,141.4,138,146,4.06e-15,-2.842e-14,2.842e-14,0.403,0.393,0.411,210,201.1,218.3,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.127,0.135,0.0136,0.0128,0.0143,0.00055,0.00052,0.00058,0.371,0.354,0.386,0.015,0.014,0.016,24.47,24.39,24.55,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.2,46.24,50.01,47.12,45.32,48.2,0,0,0,0,0,0,0.262,0,0.086,0.4,0.6,0.4,37.2
969832800000,2000,9,1999,12,52,7,0.196,0.081,0.115,7189.95,46.03,46.03,42.8,1,1,1,323.9,313.1,335,189.9,178.7,134,110,138,4.06e-15,-2.842e-14,2.842e-14,0.414,0.351,0.436,189.9,178.7,203.1,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.126,0.0119,0.0109,0.013,0.00048,0.00044,0.00052,0.334,0.314,0.355,0.013,0.013,0.014,24.65,24.58,24.7,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.928,0.936,43.68,41.05,46.97,42.8,40.16,46.03,0,0,0,0,0,0,0.238,0,0.081,0.41,0.59,0.41,36.7
970437600000,2000,10,2000,1,1,7,0.181,0.0665,0.115,7215.32,45.23,45.23,42.95,1,1,1,299.6,290.4,309.6,189.6,180.4,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.367,0.355,0.379,189.6,180.4,199.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.124,0.0119,0.0111,0.0127,0.00047,0.00044,0.00051,0.331,0.314,0.349,0.013,0.013,0.014,24.77,24.7,24.82,0.952,0.949,0.955,0.98,0.98,0.98,0.932,0.929,0.936,43.83,41.67,46.16,42.95,40.82,45.23,0,0,0,0,0,0,0.239,0,0.066,0.37,0.64,0.36,39.9
971042400000,2000,10,2000,1,2,7,0.169,0.0665,0.102,6378.02,40.07,40.07,37.96,1,1,1,278.9,270.5,287.4,168.9,160.5,110,110,110,2.03e-14,0,2.842e-14,0.395,0.383,0.407,168.9,160.5,177.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.0101,0.00939,0.0108,0.0004,0.00037,0.00043,0.294,0.279,0.309,0.012,0.011,0.012,24.89,24.84,24.94,0.945,0.942,0.948,0.974,0.97,0.978,0.92,0.914,0.927,38.98,36.99,40.97,37.96,35.88,40.07,0,0,0,0,0,0,0.211,0,0.067,0.39,0.6,0.4,37.7
971647200000,2000,10,2000,1,3,7,0.157,0.0665,0.0905,5612.44,35.2,35.2,33.41,1,1,1,259.6,252.2,267.5,149.6,142.2,110,110,110,-1.218e-14,-2.842e-14,0,0.424,0.411,0.436,149.6,142.2,157.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.104,0.109,0.00847,0.00783,0.00913,0.00034,0.00031,0.00036,0.259,0.246,0.273,0.01,0.0097,0.011,25,24.96,25.05,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.44,32.68,36.29,33.41,31.7,35.2,0,0,0,0,0,0,0.186,0,0.0665,0.42,0.58,0.42,35.7
972252000000,2000,10,2000,1,4,7,0.148,0.0665,0.081,5011.08,31.13,31.13,29.83,1,1,1,243.9,238.8,249.7,133.9,128.8,110,110,110,0,0,0,0.451,0.441,0.461,133.9,128.8,139.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.099,0.103,0.00714,0.00669,0.00762,0.00028,0.00026,0.0003,0.231,0.222,0.242,0.0091,0.0088,0.0095,25.11,25.06,25.15,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.75,29.54,32.09,29.83,28.65,31.13,0,0,0,0,0,0,0.166,0,0.067,0.45,0.55,0.45,33.9
972856800000,2000,10,2000,1,5,7,0.144,0.0592,0.0848,5268.2,33.14,33.14,31.36,1,1,1,238.1,234.7,240.9,140.3,125.5,97.86,93,110,-2.03e-15,-1.421e-14,0,0.411,0.386,0.467,140.3,125.5,147.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0978,0.103,0.00767,0.00641,0.00832,0.0003,0.00025,0.00033,0.241,0.216,0.254,0.0095,0.0085,0.01,25.13,25.1,25.17,0.935,0.929,0.938,0.97,0.97,0.97,0.907,0.901,0.91,32.33,28.77,34.16,31.36,27.91,33.14,0,0,0,0,0,0,0.174,0,0.0592,0.41,0.59,0.41,36.6
973461600000,2000,11,2000,2,6,7,0.148,0.0562,0.0916,5699.97,34.38,34.38,33.93,1,1,1,244.4,240.9,246.4,151.4,147.9,93,93,93,0,0,0,0.38,0.377,0.386,151.4,147.9,153.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.105,0.00862,0.00832,0.00879,0.00034,0.00033,0.00035,0.26,0.254,0.264,0.01,0.01,0.01,25.07,25.06,25.1,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.912,34.98,34.16,35.44,33.93,33.14,34.38,0,0,0,0,0,0,0.188,0,0.0564,0.38,0.62,0.38,38.5
974066400000,2000,11,2000,2,7,7,0.148,0.0562,0.092,5727.98,34.87,34.87,34.1,1,1,1,245.2,240.1,248.6,152.2,147.1,93,93,93,0,0,0,0.379,0.374,0.387,152.2,147.1,155.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.106,0.00868,0.00826,0.00898,0.00034,0.00033,0.00035,0.261,0.252,0.268,0.01,0.01,0.011,25.07,25.04,25.11,0.94,0.938,0.941,0.97,0.97,0.97,0.911,0.91,0.913,35.15,33.97,35.95,34.1,32.95,34.87,0,0,0,0,0,0,0.189,0,0.056,0.38,0.62,0.38,38.7
974671200000,2000,11,2000,2,8,7,0.143,0.0562,0.0864,5373.96,32.52,32.52,31.99,1,1,1,235.9,234.4,238.2,142.9,141.4,93,93,93,0,0,0,0.394,0.39,0.397,142.9,141.4,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.101,0.102,0.0079,0.00777,0.00809,0.00031,0.00031,0.00032,0.245,0.242,0.249,0.0096,0.0095,0.0098,25.14,25.12,25.15,0.936,0.935,0.937,0.97,0.97,0.97,0.908,0.907,0.909,32.98,32.62,33.52,31.99,31.64,32.52,0,0,0,0,0,0,0.178,0,0.0566,0.39,0.6,0.4,37.6
975276000000,2000,11,2000,2,9,7,0.152,0.0521,0.1,6275.28,41.48,41.48,37.35,1,1,1,251.6,242.8,259.3,165.5,149.8,86.14,77,93,0,0,0,0.343,0.297,0.383,165.5,149.8,182.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.104,0.114,0.00982,0.00849,0.0112,0.00039,0.00033,0.00045,0.284,0.257,0.313,0.011,0.01,0.012,25.01,24.95,25.09,0.944,0.939,0.949,0.974,0.97,0.98,0.92,0.911,0.93,38.33,34.61,42.33,37.35,33.58,41.48,0,0,0,0,0,0,0.208,0,0.052,0.34,0.66,0.34,41.3
975880800000,2000,12,2000,3,10,7,0.16,0.0466,0.114,7200.04,44.72,44.72,42.86,1,1,1,265.2,261.2,273.2,188.2,184.2,77,77,77,8.12e-15,-2.842e-14,2.842e-14,0.29,0.282,0.295,188.2,184.2,196.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.114,0.119,0.0117,0.0114,0.0124,0.00047,0.00045,0.00049,0.324,0.317,0.338,0.013,0.013,0.013,24.92,24.87,24.94,0.951,0.95,0.954,0.98,0.98,0.98,0.932,0.931,0.934,43.73,42.78,45.63,42.86,41.92,44.72,0,0,0,0,0,0,0.238,0,0.046,0.29,0.71,0.29,45
