datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1039384800000,2002,12,2002,3,10,7,0.135,0.0357,0.0989,6218.13,37.51,37.51,37.01,1,1,1,222.5,218.8,224.5,163.5,159.8,59,59,59,0,0,0,0.265,0.263,0.27,163.5,159.8,165.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.105,0.104,0.106,0.00965,0.00933,0.00982,0.00038,0.00037,0.00039,0.278,0.271,0.281,0.011,0.011,0.011,25.19,25.17,25.22,0.943,0.942,0.944,0.972,0.97,0.973,0.916,0.914,0.918,38.08,37.21,38.56,37.01,36.1,37.51,0,0,0,0,0,0,0.206,0,0.0361,0.26,0.73,0.27,46.1
1039989600000,2002,12,2002,3,11,7,0.142,0.0357,0.106,6707.86,41.43,41.43,39.93,1,1,1,234.3,225.6,240.4,175.3,166.6,59,59,59,0,0,0,0.252,0.245,0.261,175.3,166.6,181.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.106,0.111,0.0106,0.00991,0.0112,0.00042,0.00039,0.00044,0.299,0.283,0.31,0.012,0.011,0.012,25.1,25.05,25.16,0.947,0.944,0.949,0.978,0.973,0.98,0.926,0.919,0.93,40.84,38.81,42.27,39.93,37.79,41.43,0,0,0,0,0,0,0.222,0,0.036,0.25,0.75,0.25,47.2
1040594400000,2002,12,2002,3,12,7,0.152,0.0357,0.116,7380.61,46.16,46.16,43.93,1,1,1,251.3,241.8,260.9,192.3,182.8,59,59,59,-4.06e-15,-2.842e-14,0,0.235,0.226,0.244,192.3,182.8,201.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.118,0.0121,0.0113,0.0129,0.00048,0.00045,0.00051,0.329,0.312,0.346,0.013,0.012,0.014,24.97,24.91,25.04,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.83,42.59,47.1,43.93,41.74,46.16,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.6
1041199200000,2002,12,2002,3,13,7,0.162,0.0417,0.12,7624.06,47.03,47.03,45.38,1,1,1,267.9,263.9,272.7,198.9,192.6,69,59,73,0,-2.842e-14,2.842e-14,0.258,0.223,0.275,198.9,192.6,205.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.119,0.117,0.12,0.0127,0.0121,0.0132,0.0005,0.00048,0.00052,0.342,0.331,0.353,0.014,0.013,0.014,24.89,24.87,24.91,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,46.31,44.79,47.99,45.38,43.9,47.03,0,0,0,0,0,0,0.252,0,0.042,0.26,0.74,0.26,47.1
1041804000000,2003,1,2002,4,14,7,0.175,0.0442,0.131,8141.67,52.12,52.12,48.46,2,1,1.2857142857142858,289.4,275.1,311.8,216.4,202.1,73,73,73,1.218e-14,0,2.842e-14,0.253,0.234,0.265,216.4,202.1,238.8,990,990,990,964.9,964.8,965,25.1,25,25.2,0.125,0.12,0.133,0.0141,0.0129,0.016,0.00056,0.00051,0.00064,0.329,0.242,0.377,0.013,0.0096,0.015,24.81,24.76,24.85,0.947,0.923,0.958,0.977,0.97,0.98,0.926,0.895,0.939,42.32,25.7,50.7,41.18,24.93,48.2,0,0,0,0,0,0,0.269,0,0.044,0.25,0.75,0.25,46.5
1042408800000,2003,1,2002,4,15,7,0.215,0.0442,0.171,10382.4,70.49,70.49,61.8,2,2,2,356.2,321.9,396.8,283.2,248.9,73,73,73,0,0,0,0.206,0.184,0.227,283.2,248.9,323.8,990,990,990,965.2,965,965.4,24.8,24.6,25,0.149,0.137,0.163,0.0327,0.0169,0.0518,0.0013,0.00068,0.0021,0.315,0.264,0.376,0.013,0.011,0.015,24.5,24.24,24.73,0.936,0.929,0.944,0.97,0.97,0.97,0.908,0.901,0.916,31.86,28.03,36.33,30.9,27.19,35.24,0,0,0,0,0,0,0.343,0,0.044,0.21,0.8,0.2,48.3
1043013600000,2003,1,2002,4,16,7,0.272,0.0442,0.228,13814.9,89.87,89.87,82.23,2,2,2,449.8,409.6,485.7,376.8,336.6,73,73,73,0,0,0,0.163,0.15,0.178,376.8,336.6,412.7,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.182,0.168,0.195,0.0768,0.0579,0.0938,0.0032,0.0024,0.0039,0.456,0.395,0.509,0.019,0.016,0.021,23.92,23.71,24.16,0.952,0.946,0.956,0.978,0.971,0.98,0.93,0.919,0.937,42.05,37.74,45.85,41.12,36.65,44.93,0,0,0,0,0,0,0.457,0,0.044,0.16,0.84,0.16,50.8
1043618400000,2003,1,2002,4,17,7,0.319,0.0462,0.273,16051.1,96.4,96.4,95.54,2,2,2,528.2,497.4,558.1,451.8,424.4,76.43,73,85,-1.624e-14,-5.684e-14,0,0.145,0.136,0.156,451.8,424.4,473.1,990,990,990,966,965.8,966.1,24,23.9,24.2,0.209,0.199,0.219,0.112,0.0993,0.122,0.0047,0.0041,0.0051,0.569,0.527,0.603,0.024,0.022,0.025,23.45,23.29,23.63,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.73,47.05,51.67,47.77,46.11,48.2,0,0,0,0,0,0,0.531,0,0.046,0.14,0.86,0.14,50.3
1044223200000,2003,2,2002,5,18,7,0.353,0.0514,0.302,17426.6,109.1,109.1,103.7,3,2,2.857142857142857,584.1,566.6,608.2,499.1,481.6,85,85,85,-8.12e-15,-5.684e-14,0,0.146,0.14,0.15,499.1,481.6,523.2,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.233,0.224,0.247,0.136,0.126,0.15,0.0057,0.0053,0.0064,0.552,0.514,0.617,0.023,0.022,0.026,23.22,23.09,23.32,0.948,0.945,0.956,0.972,0.97,0.98,0.921,0.916,0.937,38.4,34.94,52.44,36.87,33.89,48.2,0,0,0,0,0,0,0.576,0,0.051,0.15,0.86,0.14,49.4
1044828000000,2003,2,2002,5,19,7,0.401,0.0514,0.349,20171.8,130.5,130.5,120.1,3,3,3,662.6,617.2,717.3,577.6,532.2,85,85,85,0,0,0,0.129,0.119,0.138,577.6,532.2,632.3,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.278,0.252,0.309,0.187,0.157,0.223,0.008,0.0066,0.0096,0.667,0.591,0.76,0.028,0.025,0.033,22.78,22.47,23.04,0.953,0.949,0.956,0.977,0.972,0.98,0.931,0.923,0.937,40.96,38.05,44.39,40.02,36.98,43.5,0,0,0,0,0,0,0.667,0,0.052,0.13,0.87,0.13,50.3
1045432800000,2003,2,2002,5,20,7,0.481,0.0566,0.424,23679.6,144.6,144.6,141,3,3,3,795.2,738.3,863.9,701.6,653.3,93.57,85,105,0,0,0,0.118,0.108,0.13,701.6,653.3,758.9,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.351,0.321,0.393,0.269,0.237,0.306,0.012,0.01,0.014,0.879,0.795,0.981,0.038,0.034,0.043,22.04,21.66,22.35,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.35,45.66,51.41,46.98,44.75,48.2,0,0,0,0,0,0,0.783,0,0.057,0.12,0.88,0.12,49.2
1046037600000,2003,2,2002,5,21,7,0.603,0.077,0.526,28170.3,176.8,176.8,167.7,4,4,4,997.6,891.4,1124,870.3,786.4,127.3,105,183,0,0,0,0.126,0.102,0.171,870.3,786.4,940.5,990,990,990,967.9,967.5,968.3,22.1,21.7,22.5,0.5,0.418,0.577,0.36,0.32,0.394,0.016,0.014,0.018,1.1,0.945,1.23,0.05,0.042,0.057,21.04,20.48,21.59,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,42.82,39.66,45.11,41.92,38.68,44.21,0,0,0,0,0,0,0.932,0,0.077,0.13,0.87,0.13,46.7
1046642400000,2003,3,2002,6,22,7,0.801,0.111,0.652,32050.8,192.8,192.8,190.8,4,4,4,1324,1176,1431,1141,993,183,183,183,63.55,0,147.6,0.139,0.128,0.156,1078,993,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.791,0.64,0.859,0.6,0.42,0.648,0.029,0.019,0.031,1.69,1.34,1.81,0.08,0.062,0.087,19.39,18.93,20.21,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.83,47,49.99,47.69,46.06,48.2,0,0,0,0,0,0,1.06,0,0.149,0.14,0.81,0.19,40
1047247200000,2003,3,2002,6,23,7,0.891,0.111,0.665,31754.6,190,190,189,4,4,4,1474,1446,1497,1291,1263,183,183,183,190.6,163.2,213.6,0.124,0.122,0.127,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.877,0.865,0.888,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.81,1.84,0.089,0.088,0.089,18.78,18.69,18.88,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.22,47.99,48.48,47.25,47.03,47.51,0,0,0,0,0,0,1.05,0,0.226,0.12,0.75,0.25,35.6
1047852000000,2003,3,2002,6,24,7,0.937,0.111,0.665,31289.4,187.7,187.7,186.2,4,4,4,1549,1506,1596,1366,1323,183,183,183,265.8,223.1,313.4,0.118,0.115,0.122,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.903,0.895,0.91,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.51,18.35,18.65,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.51,47.09,47.89,46.56,46.15,46.94,0,0,0,0,0,0,1.03,0,0.272,0.12,0.71,0.29,33.4
1048456800000,2003,3,2002,6,25,7,1.02,0.111,0.665,30499.7,184,184,181.5,4,4,4,1685,1613,1766,1502,1430,183,183,183,402.3,329.7,483.3,0.109,0.104,0.113,1100,1100,1100,990,990,990,970.1,969.8,970.3,19.9,19.7,20.2,0.917,0.911,0.923,0.648,0.648,0.648,0.033,0.032,0.033,1.86,1.86,1.87,0.094,0.092,0.095,18.05,17.78,18.29,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.31,45.59,46.95,45.39,44.68,46.01,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.9
1049061600000,2003,3,2002,6,26,7,1.16,0.0925,0.665,29176.4,177.4,177.4,173.7,4,4,4,1914,1804,2042,1761,1621,153,148,183,660.7,520.8,794.2,0.0802,0.0725,0.101,1100,1100,1100,990,990,990,970.8,970.5,971.2,19.2,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.31,16.92,17.66,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.3,43.26,45.25,43.42,42.39,44.35,0,0,0,0,0,0,0.965,0,0.495,0.08,0.57,0.43,25.2
1049666400000,2003,4,2002,7,27,7,1.47,0.107,0.665,26783.9,167.8,167.8,159.4,4,4,4,2424,2111,2843,2246,1963,177.6,148,217,1146,862.7,1526,0.0728,0.0622,0.0868,1100,1100,1100,990,990,990,972.1,971.4,973.1,17.9,16.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.1,0.1,0.11,16,14.99,16.76,0.945,0.941,0.947,0.977,0.972,0.98,0.923,0.914,0.928,40.78,38.04,42.81,39.86,36.97,41.96,0,0,0,0,0,0,0.886,0,0.805,0.073,0.45,0.55,18.2
1050271200000,2003,4,2002,7,28,7,2.59,0.131,0.665,17142.5,141,141,102,4,4,4,4287,3097,5727,4070,2880,217,217,217,2970,1780,4410,0.0529,0.0379,0.0701,1100,1100,1100,990.01,990,990.07,976.1,973.7,978.6,13.9,11.4,16.3,0.922,0.902,0.926,0.648,0.648,0.648,0.047,0.04,0.057,1.87,1.85,1.87,0.14,0.12,0.16,12.05,9.587,14.38,0.788,0,0.937,0.831,0,0.97,0.765,0,0.909,26.55,0,36.34,25.51,0,35.25,0,0,1,0,0,0.143,0.567,0.143,1.925,0.051,0.26,0.74,6.62
1050876000000,2003,4,2002,7,29,7,4.3,0.22,0.665,0,0,0,0,4,4,4,7106,6191,7722,6742,5827,364,364,364,5642,4727,6258,0.0515,0.0471,0.0588,1100,1100,1100,990.18,990.1,990.25,980.3,979.3,981,9.85,9.28,10.8,0.858,0.832,0.888,0.648,0.648,0.648,0.066,0.06,0.07,1.81,1.78,1.84,0.18,0.17,0.19,8.04,7.504,8.981,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.635,0.051,0.15,0.85,0
1051480800000,2003,4,2002,7,30,7,4.75,0.212,0.665,0,0,0,0,4,4,4,7848,7790,7890,7497,7437,350.3,340,364,6397,6337,6450,0.0446,0.0431,0.0467,1100,1100,1100,990.28,990.27,990.29,981.1,981,981.1,9.2,9.17,9.24,0.828,0.826,0.83,0.648,0.648,0.648,0.07,0.07,0.071,1.78,1.77,1.78,0.19,0.19,0.19,7.421,7.393,7.459,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.085,0.045,0.14,0.86,0
1052085600000,2003,5,2002,8,31,7,4.52,0.206,0.665,0,0,0,0,4,4,4,7479,7206,7722,7139,6866,340,340,340,6039,5766,6282,0.0455,0.044,0.0472,1100,1100,1100,990.21,990.19,990.25,980.7,980.5,981,9.47,9.28,9.7,0.846,0.832,0.857,0.648,0.648,0.648,0.068,0.067,0.07,1.79,1.78,1.8,0.19,0.19,0.19,7.679,7.504,7.897,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.855,0.046,0.15,0.85,0
1052690400000,2003,5,2002,8,32,7,4.1,0.206,0.665,0,0,0,0,4,4,4,6781,6443,7109,6441,6103,340,340,340,5341,5003,5669,0.0502,0.0478,0.0528,1100,1100,1100,990.15,990.12,990.18,980,979.6,980.4,10.1,9.79,10.5,0.87,0.86,0.88,0.648,0.648,0.648,0.064,0.062,0.066,1.82,1.81,1.83,0.18,0.17,0.18,8.319,7.978,8.696,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.435,0.05,0.16,0.84,0
1053295200000,2003,5,2002,8,33,7,3.63,0.206,0.665,0,0,0,0,4,4,4,5995,5674,6329,5655,5334,340,340,340,4555,4234,4889,0.0568,0.0537,0.0599,1100,1100,1100,990.09,990.06,990.11,979,978.5,979.5,11.1,10.7,11.5,0.894,0.883,0.903,0.648,0.648,0.648,0.059,0.056,0.061,1.84,1.83,1.85,0.17,0.16,0.17,9.232,8.825,9.662,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.965,0.057,0.18,0.82,0
1053900000000,2003,5,2002,8,34,7,3.17,0.202,0.665,11017.1,98.18,98.18,65.58,4,4,4,5237,4912,5573,4904,4619,333.3,293,340,3804,3519,4133,0.0637,0.0597,0.0677,1100,1100,1100,990.03,990,990.05,977.9,977.3,978.4,12.2,11.7,12.7,0.917,0.906,0.926,0.648,0.648,0.648,0.053,0.051,0.056,1.86,1.85,1.87,0.15,0.15,0.16,10.29,9.807,10.78,0.636,0,0.902,0.693,0,0.97,0.616,0,0.875,17.91,0,26.21,16.39,0,24.55,0,0,2,0,0,0.286,0.364,0.286,2.505,0.064,0.21,0.79,3.48
1054504800000,2003,6,2002,9,35,7,2.73,0.177,0.665,18397.7,116.1,116.1,109.5,4,4,4,4522,4215,4814,4229,3922,293,293,293,3129,2822,3421,0.0649,0.0609,0.0695,1100,1100,1100,990,990,990,976.6,976.1,977.2,13.4,12.8,13.9,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.051,1.87,1.87,1.87,0.14,0.13,0.15,11.49,10.96,12.05,0.915,0.908,0.92,0.97,0.97,0.97,0.887,0.881,0.893,28.35,26.84,29.92,27.38,25.44,29.02,0,0,0,0,0,0,0.608,0,2.065,0.065,0.24,0.76,6.74
1055109600000,2003,6,2002,9,36,7,2.31,0.177,0.665,20904.2,130.6,130.6,124.4,4,4,4,3824,3548,4113,3531,3255,293,293,293,2431,2155,2720,0.0768,0.0712,0.0826,1100,1100,1100,990,990,990,975.3,974.7,975.9,14.7,14.1,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.82,12.24,13.4,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,32.07,30.44,33.67,31.11,29.53,32.66,0,0,0,0,0,0,0.691,0,1.645,0.077,0.29,0.71,9.05
1055714400000,2003,6,2002,9,37,7,1.94,0.177,0.665,23252.4,145.2,145.2,138.4,4,4,4,3212,2939,3468,2919,2646,293,293,293,1819,1546,2075,0.0915,0.0845,0.0997,1100,1100,1100,990,990,990,974,973.4,974.6,16,15.4,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.13,13.57,14.76,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,35.67,34.14,37.4,34.6,33.11,36.29,0,0,0,0,0,0,0.769,0,1.275,0.091,0.34,0.66,12
1056319200000,2003,6,2002,9,38,7,1.59,0.177,0.665,25868.4,159.9,159.9,154,4,4,4,2623,2411,2855,2330,2118,293,293,293,1230,1018,1462,0.112,0.103,0.122,1100,1100,1100,990,990,990,972.6,972.1,973.2,17.4,16.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.52,14.96,16.03,0.943,0.941,0.945,0.975,0.972,0.978,0.919,0.914,0.924,39.48,37.96,40.87,38.49,36.89,39.96,0,0,0,0,0,0,0.855,0,0.925,0.11,0.42,0.58,16.3
1056924000000,2003,6,2002,9,39,7,1.29,0.158,0.665,28153.1,173.9,173.9,167.6,4,4,4,2126,1904,2347,1864,1648,261.3,256,293,764.2,548.2,954,0.123,0.112,0.134,1100,1100,1100,990,990,990,971.4,970.8,971.9,18.6,18.1,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.74,16.19,17.34,0.947,0.946,0.949,0.98,0.979,0.98,0.928,0.925,0.93,42.76,41.28,44.37,41.89,40.41,43.49,0,0,0,0,0,0,0.931,0,0.625,0.12,0.52,0.48,21.8
1057528800000,2003,7,2002,10,40,7,1.01,0.155,0.665,30536.9,186.8,186.8,181.8,4,4,4,1677,1532,1838,1421,1276,256,256,256,321.2,175.7,482.2,0.153,0.139,0.167,1100,1100,1100,990,990,990,970.1,969.6,970.6,19.9,19.4,20.4,0.919,0.907,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.091,0.096,18.08,17.55,18.56,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.37,44.95,47.65,45.44,44.05,46.69,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.2
1058133600000,2003,7,2002,10,41,7,0.812,0.155,0.632,31176.1,192.8,192.8,185.6,4,4,4,1342,1173,1490,1086,917.2,256,256,256,40.2,0,134.2,0.192,0.172,0.218,1046,917.2,1100,990,990,990,969,968.4,969.5,21,20.5,21.6,0.767,0.575,0.884,0.554,0.383,0.648,0.026,0.018,0.032,1.61,1.21,1.83,0.077,0.056,0.089,19.41,18.72,20.35,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.36,43.68,49.35,46.39,42.81,48.2,0,0,0,0,0,0,1.03,0,0.18,0.19,0.78,0.22,38.4
1058738400000,2003,7,2002,10,42,7,0.617,0.155,0.462,24549.6,164.2,164.2,146.1,4,3,3.2857142857142856,1020,929.4,1126,763.7,673.4,256,256,256,3.248e-14,0,1.137e-13,0.252,0.227,0.275,763.7,673.4,870.3,990,990,990,967.9,967.6,968.3,22.1,21.7,22.4,0.436,0.359,0.532,0.305,0.251,0.36,0.014,0.011,0.017,0.998,0.855,1.13,0.045,0.038,0.052,21.06,20.57,21.53,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.937,46.26,40.29,51.61,44.88,39.35,48.2,0,0,0,0,0,0,0.812,0,0.155,0.25,0.75,0.25,39.8
1059343200000,2003,7,2002,10,43,7,0.516,0.141,0.376,20974.5,129.8,129.8,124.8,3,3,3,853.9,805.5,909,621.1,595.8,232.9,202,256,0,0,0,0.272,0.242,0.301,621.1,595.8,653,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.327,0.314,0.348,0.216,0.199,0.237,0.0095,0.0088,0.011,0.765,0.725,0.821,0.034,0.032,0.037,21.92,21.64,22.15,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.48,40.8,44.15,41.62,39.89,43.27,0,0,0,0,0,0,0.694,0,0.14,0.27,0.73,0.27,40.6
1059948000000,2003,8,2002,11,44,7,0.46,0.122,0.338,19103.4,120.3,120.3,113.7,3,3,3,760.8,721.9,794.1,558.8,519.9,202,202,202,0,0,0,0.266,0.254,0.28,558.8,519.9,592.1,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.288,0.266,0.307,0.174,0.148,0.197,0.0076,0.0064,0.0086,0.657,0.591,0.713,0.028,0.025,0.031,22.4,22.21,22.62,0.951,0.948,0.954,0.974,0.97,0.978,0.926,0.92,0.933,38.91,36.46,41,37.9,35.36,40.1,0,0,0,0,0,0,0.632,0,0.122,0.27,0.73,0.27,41.5
1060552800000,2003,8,2002,11,45,7,0.406,0.122,0.284,16208,103.5,103.5,96.48,3,2,2.142857142857143,672,638,708,470,436,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.301,0.285,0.317,470,436,506,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.238,0.219,0.258,0.121,0.105,0.139,0.0052,0.0044,0.006,0.602,0.56,0.659,0.026,0.024,0.028,22.81,22.66,22.99,0.956,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.939,47.67,35.55,52.44,45.77,34.48,48.2,0,0,0,0,0,0,0.536,0,0.122,0.3,0.7,0.3,39.9
1061157600000,2003,8,2002,11,46,7,0.362,0.122,0.239,14146.2,90.11,90.11,84.2,2,2,2,598,571,627.3,396,369,202,202,202,-2.436e-14,-5.684e-14,0,0.338,0.322,0.354,396,369,425.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.193,0.213,0.0859,0.0732,0.0997,0.0036,0.0031,0.0042,0.498,0.458,0.542,0.021,0.019,0.023,23.21,23.05,23.37,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.99,40.22,45.97,42.1,39.27,45.05,0,0,0,0,0,0,0.468,0,0.123,0.34,0.66,0.34,39.1
1061762400000,2003,8,2002,11,47,7,0.326,0.122,0.204,12012,76.67,76.67,71.5,2,2,2,538.6,516,562.5,336.6,314,202,202,202,-8.12e-15,-5.684e-14,0,0.375,0.359,0.391,336.6,314,360.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.182,0.174,0.19,0.0579,0.0472,0.0692,0.0024,0.002,0.0029,0.409,0.376,0.445,0.017,0.016,0.019,23.57,23.42,23.7,0.947,0.943,0.95,0.971,0.97,0.975,0.919,0.915,0.926,36.81,34.42,39.33,35.75,33.39,38.33,0,0,0,0,0,0,0.397,0,0.122,0.37,0.63,0.37,36.8
1062367200000,2003,9,2002,12,48,7,0.293,0.0883,0.205,12230,77.81,77.81,72.8,2,2,2,484.8,462.7,507.5,338.8,316.7,146,146,146,0,0,0,0.302,0.288,0.316,338.8,316.7,361.5,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.177,0.17,0.185,0.0589,0.0485,0.0696,0.0024,0.002,0.0029,0.408,0.374,0.442,0.017,0.015,0.018,23.81,23.67,23.94,0.947,0.943,0.95,0.972,0.97,0.976,0.92,0.915,0.927,37.45,35.08,39.87,36.4,34.03,38.91,0,0,0,0,0,0,0.404,0,0.088,0.3,0.7,0.3,41.7
1062972000000,2003,9,2002,12,49,7,0.265,0.0883,0.176,10539.1,66.62,66.62,62.73,2,2,2,437.5,419.2,455.9,291.5,273.2,146,146,146,0,0,0,0.334,0.32,0.348,291.5,273.2,309.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.161,0.154,0.167,0.0366,0.028,0.0453,0.0015,0.0011,0.0019,0.337,0.309,0.364,0.014,0.013,0.015,24.09,23.98,24.2,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.34,30.32,34.34,31.37,29.41,33.31,0,0,0,0,0,0,0.349,0,0.089,0.33,0.66,0.34,39.8
1063576800000,2003,9,2002,12,50,7,0.241,0.0883,0.153,9127.8,57.58,57.58,54.33,2,2,2,398.4,383.4,413.5,252.4,237.4,146,146,146,-4.06e-15,-2.842e-14,0,0.367,0.353,0.381,252.4,237.4,267.5,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.147,0.142,0.152,0.0194,0.0159,0.0253,0.00079,0.00065,0.001,0.279,0.26,0.3,0.011,0.011,0.012,24.33,24.24,24.42,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.01,26.31,29.68,27.17,25.52,28.79,0,0,0,0,0,0,0.302,0,0.088,0.37,0.63,0.37,37.9
1064181600000,2003,9,2002,12,51,7,0.221,0.0883,0.133,8089.54,50.02,50.02,48.15,2,1,1.1428571428571428,365.9,353.6,378.8,219.9,207.6,146,146,146,0,-2.842e-14,2.842e-14,0.399,0.385,0.413,219.9,207.6,232.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.135,0.131,0.14,0.0144,0.0134,0.0155,0.00058,0.00054,0.00063,0.367,0.255,0.404,0.015,0.01,0.016,24.4,24.33,24.46,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.939,46.44,25.78,52.15,44.58,25.01,48.2,0,0,0,0,0,0,0.268,0,0.088,0.4,0.6,0.4,36.6
1064786400000,2003,9,2002,12,52,7,0.204,0.0771,0.127,7905.16,48.2,48.2,47.05,1,1,1,337.7,326.5,349.5,210.2,199.4,127.4,120,146,-4.06e-15,-2.842e-14,2.842e-14,0.377,0.352,0.423,210.2,199.4,221.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.13,0.128,0.134,0.0136,0.0127,0.0146,0.00055,0.00051,0.00058,0.37,0.353,0.39,0.015,0.014,0.016,24.54,24.49,24.6,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.4,45.77,50.97,47.05,44.86,48.2,0,0,0,0,0,0,0.261,0,0.077,0.38,0.62,0.38,38.8
1065391200000,2003,10,2003,1,1,7,0.19,0.0708,0.119,7460.38,45.9,45.9,44.41,1,1,1,313.4,304.4,323,196.3,190.4,117.1,110,120,4.06e-15,-2.842e-14,2.842e-14,0.374,0.358,0.387,196.3,190.4,203,990,990,990,965,964.9,965,25,25,25.1,0.124,0.122,0.127,0.0124,0.0119,0.013,0.0005,0.00048,0.00052,0.344,0.334,0.357,0.014,0.013,0.014,24.69,24.63,24.74,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,45.31,43.92,46.83,44.41,43.05,45.9,0,0,0,0,0,0,0.247,0,0.071,0.37,0.63,0.37,39.3
1065996000000,2003,10,2003,1,2,7,0.178,0.0665,0.111,6993.79,43.36,43.36,41.63,1,1,1,293.9,287.7,301.4,183.9,177.7,110,110,110,0,-2.842e-14,2.842e-14,0.374,0.365,0.382,183.9,177.7,191.4,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.116,0.121,0.0114,0.0109,0.012,0.00045,0.00043,0.00048,0.321,0.309,0.334,0.013,0.012,0.013,24.8,24.76,24.84,0.95,0.948,0.952,0.98,0.978,0.98,0.931,0.927,0.933,42.49,41.03,44.24,41.63,40.14,43.36,0,0,0,0,0,0,0.231,0,0.067,0.37,0.62,0.38,39.3
1066600800000,2003,10,2003,1,3,7,0.17,0.0665,0.103,6442.54,39.66,39.66,38.35,1,1,1,280.5,272.7,285.8,170.5,162.7,110,110,110,1.218e-14,-2.842e-14,2.842e-14,0.392,0.385,0.403,170.5,162.7,175.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.116,0.0102,0.00958,0.0107,0.00041,0.00038,0.00042,0.297,0.283,0.306,0.012,0.011,0.012,24.88,24.85,24.93,0.946,0.943,0.947,0.975,0.971,0.977,0.922,0.915,0.926,39.34,37.5,40.58,38.35,36.4,39.66,0,0,0,0,0,0,0.213,0,0.067,0.39,0.61,0.39,37.9
1067205600000,2003,10,2003,1,4,7,0.158,0.0658,0.0926,5747.73,35.69,35.69,34.21,1,1,1,262,256.5,269.6,153.1,148.7,108.9,106,110,-4.06e-15,-2.842e-14,2.842e-14,0.416,0.408,0.425,153.1,148.7,159.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.106,0.11,0.00876,0.00839,0.00932,0.00035,0.00033,0.00037,0.265,0.258,0.277,0.011,0.01,0.011,24.99,24.94,25.01,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.27,34.23,36.8,34.21,33.21,35.69,0,0,0,0,0,0,0.19,0,0.0654,0.42,0.59,0.41,36.4
1067810400000,2003,11,2003,2,5,7,0.156,0.0641,0.0916,5687.84,34.51,34.51,33.86,1,1,1,257.5,254.6,260.4,151.5,148.6,106,106,106,-4.06e-15,-2.842e-14,2.842e-14,0.412,0.407,0.416,151.5,148.6,154.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.108,0.00862,0.00838,0.00887,0.00034,0.00033,0.00035,0.262,0.257,0.267,0.01,0.01,0.011,25.01,24.99,25.02,0.94,0.939,0.941,0.97,0.97,0.97,0.911,0.91,0.912,34.9,34.23,35.58,33.86,33.2,34.51,0,0,0,0,0,0,0.188,0,0.0644,0.41,0.59,0.41,36.5
1068415200000,2003,11,2003,2,6,7,0.155,0.0574,0.0981,6119.34,37.95,37.95,36.42,1,1,1,257,251.9,261.4,162.2,147.2,94.86,93,106,-4.06e-15,-2.842e-14,2.842e-14,0.369,0.356,0.419,162.2,147.2,168.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.105,0.111,0.00954,0.00827,0.0101,0.00038,0.00033,0.0004,0.28,0.255,0.29,0.011,0.01,0.012,24.99,24.96,25.03,0.943,0.938,0.945,0.972,0.97,0.974,0.916,0.91,0.92,37.48,33.91,38.97,36.42,32.89,37.95,0,0,0,0,0,0,0.202,0,0.0569,0.37,0.63,0.37,39.5
1069020000000,2003,11,2003,2,7,7,0.157,0.0562,0.101,6322.65,38.42,38.42,37.63,1,1,1,260.2,256.8,263.4,167.2,163.8,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.358,0.353,0.362,167.2,163.8,170.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.109,0.111,0.00996,0.00967,0.0102,0.00039,0.00038,0.00041,0.288,0.282,0.294,0.011,0.011,0.012,24.97,24.95,24.99,0.944,0.943,0.945,0.973,0.971,0.975,0.919,0.916,0.922,38.67,37.87,39.42,37.63,36.79,38.42,0,0,0,0,0,0,0.209,0,0.056,0.36,0.64,0.36,40.3
1069624800000,2003,11,2003,2,8,7,0.162,0.0562,0.106,6631.86,39.93,39.93,39.48,1,1,1,267.6,265.8,269.4,174.6,172.8,93,93,93,-1.218e-14,-2.842e-14,0,0.348,0.345,0.35,174.6,172.8,176.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.113,0.0106,0.0104,0.0107,0.00042,0.00041,0.00043,0.301,0.298,0.305,0.012,0.012,0.012,24.93,24.92,24.94,0.947,0.946,0.947,0.977,0.976,0.978,0.925,0.924,0.926,40.41,39.99,40.83,39.48,39.04,39.93,0,0,0,0,0,0,0.219,0,0.056,0.35,0.65,0.35,40.9
1070229600000,2003,12,2003,3,9,7,0.16,0.0466,0.114,7190.97,44.14,44.14,42.8,1,1,1,265,257.4,270.7,188,180.3,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.291,0.284,0.299,188,180.3,193.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.113,0.118,0.0117,0.0111,0.0122,0.00046,0.00044,0.00048,0.324,0.31,0.334,0.013,0.012,0.013,24.92,24.88,24.96,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.68,41.88,45.04,42.8,41.04,44.14,0,0,0,0,0,0,0.238,0,0.046,0.29,0.71,0.29,44.9
1070834400000,2003,12,2003,3,10,7,0.162,0.0403,0.122,7652.28,48.2,48.2,45.55,1,1,1,268.2,258.2,277.3,201.5,181.2,66.71,59,77,0,-2.842e-14,2.842e-14,0.25,0.213,0.298,201.5,181.2,218.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.113,0.124,0.0129,0.0111,0.0143,0.00051,0.00044,0.00057,0.347,0.311,0.376,0.014,0.012,0.015,24.88,24.82,24.96,0.954,0.949,0.958,0.98,0.98,0.98,0.935,0.93,0.939,46.92,42.07,50.9,45.55,41.23,48.2,0,0,0,0,0,0,0.253,0,0.04,0.25,0.75,0.25,47.2
1071439200000,2003,12,2003,3,11,7,0.172,0.0357,0.137,8226.88,50.43,50.43,48.97,2,1,1.4285714285714286,285.2,280.3,289.6,226.2,221.3,59,59,59,-8.12e-15,-2.842e-14,0,0.207,0.204,0.21,226.2,221.3,230.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.127,0.125,0.129,0.015,0.0146,0.0154,0.0006,0.00058,0.00061,0.324,0.238,0.389,0.013,0.0095,0.015,24.84,24.77,24.92,0.943,0.922,0.959,0.976,0.97,0.98,0.921,0.894,0.94,40.92,25.55,52.65,38.26,24.78,48.2,0,0,0,0,0,0,0.272,0,0.035,0.21,0.8,0.2,47.8
1072044000000,2003,12,2003,3,12,7,0.181,0.0357,0.145,8808.36,53.81,53.81,52.43,2,2,2,298.5,291,304.6,239.5,232,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.198,0.194,0.203,239.5,232,245.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.132,0.129,0.134,0.0161,0.0155,0.0166,0.00064,0.00062,0.00066,0.252,0.244,0.259,0.01,0.0097,0.01,24.85,24.82,24.89,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.03,26.15,27.74,26.22,25.37,26.9,0,0,0,0,0,0,0.291,0,0.036,0.2,0.8,0.2,48.7
1072648800000,2003,12,2003,3,13,7,0.189,0.0405,0.148,9018.23,54.36,54.36,53.68,2,2,2,312.5,304.1,320.8,245.5,238.8,67,59,73,4.06e-15,-2.842e-14,2.842e-14,0.214,0.192,0.234,245.5,238.8,248.1,990,990,990,965,964.9,965,25,25,25.1,0.135,0.133,0.136,0.0166,0.016,0.0168,0.00066,0.00064,0.00067,0.26,0.253,0.263,0.01,0.01,0.011,24.78,24.73,24.82,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,27.67,26.87,28.02,26.84,26.06,27.18,0,0,0,0,0,0,0.298,0,0.041,0.21,0.78,0.22,47.7
1073253600000,2004,1,2003,4,14,7,0.207,0.0442,0.163,9879.14,64.28,64.28,58.8,2,2,2,342.3,322.7,367.5,269.3,249.7,73,73,73,0,0,0,0.214,0.199,0.226,269.3,249.7,294.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.137,0.153,0.0261,0.017,0.038,0.001,0.00068,0.0015,0.294,0.265,0.332,0.012,0.011,0.013,24.59,24.43,24.72,0.933,0.929,0.939,0.97,0.97,0.97,0.905,0.901,0.911,30.31,28.13,33.13,29.4,27.28,32.14,0,0,0,0,0,0,0.327,0,0.044,0.21,0.79,0.21,47.7
1073858400000,2004,1,2003,4,15,7,0.25,0.0442,0.206,12460.6,81.51,81.51,74.17,2,2,2,413,378.8,445.5,340,305.8,73,73,73,0,0,0,0.177,0.164,0.193,340,305.8,372.5,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.169,0.157,0.18,0.0595,0.0433,0.0748,0.0024,0.0018,0.0031,0.4,0.349,0.449,0.016,0.014,0.018,24.14,23.95,24.36,0.947,0.941,0.951,0.973,0.97,0.979,0.921,0.913,0.932,38.1,34.37,41.61,37.09,33.34,40.76,0,0,0,0,0,0,0.412,0,0.044,0.18,0.82,0.18,49.8
1074463200000,2004,1,2003,4,16,7,0.302,0.0442,0.258,15439.1,96.4,96.4,91.9,2,2,2,499.8,460,539.3,426.8,387,73,73,73,0,0,0,0.146,0.135,0.159,426.8,387,466.3,990,990,990,965.8,965.7,966,24.2,24,24.3,0.2,0.186,0.214,0.1,0.0816,0.119,0.0042,0.0034,0.005,0.531,0.471,0.59,0.022,0.019,0.025,23.62,23.38,23.86,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.25,43.16,51.15,45.95,42.3,48.2,0,0,0,0,0,0,0.511,0,0.044,0.15,0.85,0.15,51.1
1075068000000,2004,1,2003,4,17,7,0.367,0.0469,0.321,18498.4,119.8,119.8,110.1,3,2,2.857142857142857,607.5,553.2,669.1,530,480.2,77.57,73,105,1.624e-14,0,5.684e-14,0.128,0.113,0.157,530,480.2,574,990,990,990,966.3,966.1,966.6,23.7,23.4,23.9,0.25,0.221,0.274,0.156,0.126,0.184,0.0066,0.0053,0.0078,0.602,0.527,0.66,0.025,0.022,0.028,23.07,22.78,23.32,0.95,0.946,0.956,0.974,0.97,0.98,0.926,0.917,0.937,40.47,35.66,52.43,39,34.59,48.2,0,0,0,0,0,0,0.612,0,0.046,0.13,0.87,0.13,50.4
1075672800000,2004,2,2003,5,18,7,0.454,0.0635,0.391,22242.3,142,142,132.4,3,3,3,751.5,692.4,807.2,646.5,587.4,105,105,105,0,0,0,0.14,0.13,0.152,646.5,587.4,702.2,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.321,0.287,0.352,0.233,0.193,0.27,0.01,0.0083,0.012,0.787,0.687,0.881,0.034,0.029,0.039,22.31,21.99,22.64,0.956,0.953,0.957,0.98,0.979,0.98,0.937,0.934,0.938,45.04,41.46,48.31,44.13,40.59,47.34,0,0,0,0,0,0,0.736,0,0.063,0.14,0.86,0.14,49
1076277600000,2004,2,2003,5,19,7,0.568,0.0773,0.491,26306.2,175.6,175.6,156.6,4,3,3.5714285714285716,939.7,834.2,1060,811.8,729.2,127.9,105,137,1.624e-14,0,1.137e-13,0.136,0.122,0.153,811.8,729.2,922.6,990,990,990,967.6,967.2,968.1,22.4,21.9,22.8,0.447,0.368,0.55,0.331,0.288,0.386,0.015,0.013,0.018,1.03,0.926,1.19,0.046,0.041,0.054,21.32,20.72,21.84,0.955,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.92,39.84,51.41,44.31,38.87,48.2,0,0,0,0,0,0,0.87,0,0.077,0.14,0.86,0.14,46.3
1076882400000,2004,2,2003,5,20,7,0.737,0.0872,0.64,31994.5,192.8,192.8,190.4,4,4,4,1219,1105,1333,1075,967.6,144.1,137,162,17.39,-1.137e-13,70.79,0.118,0.109,0.125,1057,967.6,1100,990,990,990,968.6,968.2,968.9,21.4,21.1,21.8,0.729,0.591,0.822,0.56,0.407,0.648,0.026,0.019,0.031,1.58,1.27,1.77,0.074,0.058,0.084,19.83,19.28,20.5,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.03,46.48,50.32,47.61,45.55,48.2,0,0,0,0,0,0,1.06,0,0.097,0.12,0.87,0.13,43.4
1077487200000,2004,2,2003,5,21,7,0.862,0.098,0.665,32046.3,192.8,192.8,190.8,4,4,4,1426,1366,1484,1264,1204,162,162,162,163.5,104,221.9,0.114,0.109,0.119,1100,1100,1100,990,990,990,969.2,969.1,969.4,20.8,20.6,20.9,0.861,0.836,0.886,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.78,1.83,0.087,0.085,0.089,18.95,18.73,19.16,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.67,48.11,49.25,47.69,47.14,48.2,0,0,0,0,0,0,1.06,0,0.197,0.11,0.77,0.23,37.2
1078092000000,2004,3,2003,6,22,7,1,0.111,0.665,30681,187.5,187.5,182.6,4,4,4,1654,1512,1831,1471,1329,183,183,183,370.6,229.5,548.3,0.111,0.0999,0.121,1100,1100,1100,990,990,990,970,969.5,970.6,20,19.4,20.5,0.913,0.897,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.09,0.096,18.16,17.57,18.63,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.59,45.01,47.83,45.66,44.11,46.88,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
1078696800000,2004,3,2003,6,23,7,1.33,0.111,0.665,27837.4,173.7,173.7,165.7,4,4,4,2194,1911,2476,2011,1728,183,183,183,911.3,628.2,1193,0.084,0.0739,0.0958,1100,1100,1100,990,990,990,971.6,970.8,972.2,18.4,17.8,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.037,1.87,1.87,1.87,0.1,0.098,0.11,16.57,15.88,17.31,0.947,0.945,0.949,0.979,0.977,0.98,0.927,0.923,0.93,42.3,40.44,44.31,41.42,39.51,43.43,0,0,0,0,0,0,0.921,0,0.665,0.083,0.5,0.5,20.9
1079301600000,2004,3,2003,6,24,7,1.86,0.116,0.665,23877.1,154.9,154.9,142.1,4,4,4,3079,2587,3676,2888,2404,191,183,239,1788,1304,2337,0.0625,0.0532,0.0707,1100,1100,1100,990,990,990,973.7,972.5,975,16.3,15,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.043,1.87,1.87,1.87,0.12,0.11,0.12,14.46,13.13,15.61,0.937,0.93,0.943,0.972,0.97,0.975,0.911,0.902,0.92,36.57,32.93,39.71,35.53,31.94,38.74,0,0,0,0,0,0,0.79,0,1.195,0.062,0.36,0.64,12.8
1079906400000,2004,3,2003,6,25,7,2.95,0.145,0.665,12844.3,121.5,121.5,76.45,4,4,4,4873,3950,5770,4634,3711,239,239,239,3534,2611,4431,0.0498,0.0414,0.0605,1100,1100,1100,990.02,990,990.07,977.2,975.6,978.7,12.8,11.4,14.4,0.919,0.9,0.926,0.648,0.648,0.648,0.051,0.045,0.057,1.87,1.85,1.87,0.15,0.13,0.16,10.94,9.524,12.55,0.65,0,0.925,0.693,0,0.97,0.63,0,0.897,20.04,0,31.31,19.11,0,30.37,0,0,2,0,0,0.286,0.425,0.286,2.285,0.049,0.23,0.77,4.35
1080511200000,2004,3,2003,6,26,7,4.13,0.188,0.665,0,0,0,0,4,4,4,6822,6058,7396,6511,5819,310.4,239,364,5411,4719,5932,0.0452,0.0359,0.0527,1100,1100,1100,990.15,990.09,990.2,980,979.1,980.7,10.1,9.54,11,0.869,0.851,0.892,0.648,0.648,0.648,0.064,0.059,0.068,1.82,1.8,1.84,0.18,0.17,0.19,8.302,7.74,9.131,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.465,0.046,0.16,0.84,0
1081116000000,2004,4,2003,7,27,7,4.64,0.22,0.665,0,0,0,0,4,4,4,7671,7504,7754,7307,7140,364,364,364,6207,6040,6290,0.0474,0.0469,0.0485,1100,1100,1100,990.24,990.2,990.26,980.9,980.8,981,9.32,9.26,9.44,0.837,0.831,0.851,0.648,0.648,0.648,0.07,0.069,0.07,1.79,1.78,1.8,0.19,0.19,0.19,7.535,7.483,7.638,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.975,0.047,0.14,0.86,0
1081720800000,2004,4,2003,7,28,7,4.67,0.22,0.665,0,0,0,0,4,4,4,7717,7665,7749,7353,7301,364,364,364,6253,6201,6285,0.0472,0.047,0.0475,1100,1100,1100,990.25,990.24,990.26,981,980.9,981,9.29,9.27,9.32,0.833,0.831,0.837,0.648,0.648,0.648,0.07,0.069,0.07,1.78,1.78,1.78,0.19,0.19,0.19,7.507,7.487,7.54,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.005,0.047,0.14,0.86,0
1082325600000,2004,4,2003,7,29,7,4.56,0.22,0.665,0,0,0,0,4,4,4,7547,7422,7639,7183,7058,364,364,364,6083,5958,6175,0.0482,0.0476,0.049,1100,1100,1100,990.22,990.2,990.23,980.8,980.7,980.9,9.41,9.34,9.52,0.846,0.839,0.85,0.648,0.648,0.648,0.069,0.068,0.069,1.79,1.79,1.8,0.19,0.19,0.19,7.619,7.555,7.719,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.895,0.048,0.15,0.85,0
1082930400000,2004,4,2003,7,30,7,4.29,0.216,0.665,0,0,0,0,4,4,4,7101,6824,7355,6744,6484,357.1,340,364,5644,5384,5891,0.0503,0.0491,0.0519,1100,1100,1100,990.18,990.15,990.2,980.4,980.1,980.6,9.8,9.57,10.1,0.86,0.852,0.868,0.648,0.648,0.648,0.066,0.064,0.068,1.81,1.8,1.82,0.18,0.18,0.19,7.995,7.774,8.266,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.625,0.05,0.16,0.84,0
1083535200000,2004,5,2003,8,31,7,3.87,0.206,0.665,0,0,0,0,4,4,4,6396,6063,6719,6056,5723,340,340,340,4956,4623,5279,0.0532,0.0506,0.0561,1100,1100,1100,990.12,990.09,990.15,979.5,979.1,979.9,10.6,10.2,11,0.881,0.872,0.892,0.648,0.648,0.648,0.061,0.059,0.063,1.83,1.82,1.84,0.17,0.17,0.18,8.75,8.386,9.126,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.205,0.053,0.17,0.83,0
1084140000000,2004,5,2003,8,32,7,3.41,0.206,0.665,4087.97,86.59,86.59,24.33,4,4,4,5645,5315,5960,5305,4975,340,340,340,4205,3875,4520,0.0603,0.057,0.064,1100,1100,1100,990.06,990.03,990.08,978.5,978,979,11.6,11.1,12,0.904,0.895,0.914,0.648,0.648,0.648,0.056,0.054,0.058,1.85,1.84,1.86,0.16,0.15,0.17,9.704,9.253,10.17,0.251,0,0.88,0.277,0,0.97,0.243,0,0.853,6.822,0,24.14,6.083,0,21.65,0,0,5,0,0,0.714,0.135,0.714,2.745,0.06,0.2,0.8,1.2
1084744800000,2004,5,2003,8,33,7,2.96,0.206,0.665,16650.1,108.6,108.6,99.11,4,4,4,4893,4594,5206,4553,4254,340,340,340,3453,3154,3766,0.0696,0.0653,0.074,1100,1100,1100,990.01,990,990.02,977.3,976.8,977.8,12.7,12.2,13.2,0.924,0.918,0.926,0.648,0.648,0.648,0.051,0.049,0.053,1.87,1.87,1.87,0.15,0.14,0.15,10.83,10.33,11.36,0.902,0.885,0.914,0.97,0.97,0.97,0.875,0.859,0.886,26.35,24.67,27.99,24.78,22.37,27.15,0,0,0,0,0,0,0.551,0,2.295,0.07,0.22,0.78,5.63
1085349600000,2004,5,2003,8,34,7,2.54,0.206,0.665,19588,123,123,116.6,4,4,4,4192,3884,4498,3852,3544,340,340,340,2752,2444,3058,0.0813,0.0756,0.0875,1100,1100,1100,990,990,990,976,975.4,976.6,14,13.4,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.1,11.53,12.69,0.921,0.915,0.926,0.97,0.97,0.97,0.893,0.888,0.898,30.05,28.47,31.7,29.15,27.62,30.75,0,0,0,0,0,0,0.648,0,1.875,0.081,0.26,0.74,7.71
1085954400000,2004,5,2003,8,35,7,2.14,0.181,0.665,22011.2,136.6,136.6,131,4,4,4,3531,3283,3793,3231,2990,299.7,293,340,2131,1890,2353,0.0849,0.0791,0.0896,1100,1100,1100,990,990,990,974.7,974.2,975.2,15.3,14.8,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.44,12.88,13.96,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,33.77,32.25,35.21,32.75,31.28,34.15,0,0,0,0,0,0,0.728,0,1.475,0.085,0.31,0.69,10.3
1086559200000,2004,6,2003,9,36,7,1.76,0.177,0.665,24513.6,152.8,152.8,145.9,4,4,4,2917,2665,3188,2624,2372,293,293,293,1524,1272,1795,0.101,0.0919,0.11,1100,1100,1100,990,990,990,973.3,972.7,974,16.7,16,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.81,14.17,15.42,0.94,0.936,0.943,0.972,0.97,0.974,0.913,0.908,0.918,37.55,35.76,39.2,36.48,34.69,38.2,0,0,0,0,0,0,0.811,0,1.095,0.1,0.38,0.62,13.9
1087164000000,2004,6,2003,9,37,7,1.44,0.177,0.665,26958.9,166.2,166.2,160.5,4,4,4,2387,2176,2591,2094,1883,293,293,293,994.5,783.3,1198,0.123,0.113,0.135,1100,1100,1100,990,990,990,972,971.5,972.5,18,17.5,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.6,16.6,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.92,0.928,41.02,39.69,42.39,40.12,38.71,41.54,0,0,0,0,0,0,0.891,0,0.775,0.12,0.46,0.54,18.7
1087768800000,2004,6,2003,9,38,7,1.14,0.177,0.665,29335.2,180.9,180.9,174.6,4,4,4,1889,1702,2093,1596,1409,293,293,293,495.9,309.2,699.6,0.156,0.14,0.172,1100,1100,1100,990,990,990,970.7,970.1,971.3,19.3,18.7,19.9,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.094,0.1,17.4,16.8,17.99,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.54,42.93,46.15,43.65,42.07,45.23,0,0,0,0,0,0,0.97,0,0.475,0.16,0.58,0.42,25.7
1088373600000,2004,6,2003,9,39,7,0.917,0.164,0.665,31494.6,192.2,192.2,187.5,4,4,4,1516,1390,1652,1244,1134,271.9,256,293,144.4,34.46,259.2,0.179,0.169,0.189,1100,1100,1100,990,990,990,969.5,969.1,970,20.5,20,20.9,0.89,0.842,0.921,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.79,1.87,0.09,0.086,0.093,18.63,18.15,19.08,0.952,0.951,0.953,0.98,0.98,0.98,0.933,0.932,0.934,47.82,46.59,49.02,46.87,45.66,48.04,0,0,0,0,0,0,1.04,0,0.252,0.18,0.73,0.27,34.3
1088978400000,2004,7,2003,10,40,7,0.705,0.155,0.55,28277.2,189.9,189.9,168.3,4,3,3.857142857142857,1165,1036,1321,909.3,780.4,256,256,256,0,-1.137e-13,1.137e-13,0.221,0.194,0.247,909.3,780.4,1065,990,990,990,968.4,968,968.9,21.6,21.1,22,0.582,0.45,0.776,0.396,0.317,0.569,0.018,0.014,0.027,1.24,1.03,1.64,0.057,0.047,0.078,20.34,19.45,20.93,0.954,0.953,0.956,0.979,0.975,0.98,0.935,0.929,0.937,45,39.66,51.07,43.8,38.68,48.2,0,0,0,0,0,0,0.935,0,0.155,0.22,0.78,0.22,40.1
1089583200000,2004,7,2003,10,41,7,0.56,0.155,0.405,22249.2,144.6,144.6,132.4,3,3,3,926.3,861.9,1004,670.3,605.9,256,256,256,0,0,0,0.277,0.255,0.297,670.3,605.9,747.6,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.361,0.321,0.42,0.249,0.206,0.3,0.011,0.0091,0.014,0.854,0.742,0.999,0.038,0.033,0.045,21.54,21.09,21.91,0.956,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.937,45.07,41.41,49.3,44.15,40.54,48.2,0,0,0,0,0,0,0.736,0,0.155,0.28,0.72,0.28,39.7
1090188000000,2004,7,2003,10,42,7,0.487,0.155,0.332,18564.5,118.1,118.1,110.5,3,3,3,804.5,772.7,843.9,548.5,516.7,256,256,256,0,0,0,0.318,0.303,0.331,548.5,516.7,587.9,990,990,990,967.1,967,967.3,22.9,22.7,23,0.288,0.27,0.311,0.167,0.146,0.194,0.0073,0.0064,0.0085,0.645,0.591,0.711,0.028,0.026,0.031,22.24,22.01,22.42,0.95,0.948,0.953,0.972,0.97,0.977,0.924,0.919,0.931,37.89,35.89,40.32,36.83,34.81,39.38,0,0,0,0,0,0,0.614,0,0.155,0.32,0.68,0.32,38.1
1090792800000,2004,7,2003,10,43,7,0.437,0.15,0.287,16189.8,102.4,102.4,96.37,3,2,2.142857142857143,722.1,683.9,761.6,473.9,440.2,248.3,202,256,-3.248e-14,-5.684e-14,5.684e-14,0.344,0.295,0.368,473.9,440.2,505.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.245,0.227,0.264,0.123,0.107,0.139,0.0053,0.0046,0.006,0.614,0.573,0.662,0.026,0.025,0.029,22.6,22.45,22.74,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.918,0.938,47.64,35.17,51.8,45.75,34.12,48.2,0,0,0,0,0,0,0.535,0,0.15,0.34,0.66,0.34,37
1091397600000,2004,8,2003,11,44,7,0.386,0.122,0.264,15425.6,96.4,96.4,91.82,2,2,2,638,605.4,671.6,436,403.4,202,202,202,-8.12e-15,-5.684e-14,0,0.317,0.301,0.334,436,403.4,469.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.22,0.205,0.238,0.105,0.0894,0.121,0.0045,0.0038,0.0052,0.561,0.51,0.618,0.024,0.022,0.026,22.99,22.8,23.17,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47,43.77,50.23,45.91,42.89,48.2,0,0,0,0,0,0,0.51,0,0.122,0.32,0.68,0.32,40
1092002400000,2004,8,2003,11,45,7,0.344,0.122,0.222,13123.6,83.98,83.98,78.12,2,2,2,569.2,543.4,596.4,367.2,341.4,202,202,202,0,-5.684e-14,5.684e-14,0.355,0.339,0.372,367.2,341.4,394.4,990,990,990,966.2,966,966.3,23.8,23.7,24,0.193,0.184,0.202,0.0723,0.0601,0.0852,0.003,0.0025,0.0036,0.455,0.417,0.496,0.019,0.017,0.021,23.38,23.22,23.54,0.951,0.947,0.954,0.976,0.97,0.98,0.928,0.919,0.935,40.02,37.32,42.85,39.06,36.21,41.99,0,0,0,0,0,0,0.434,0,0.122,0.35,0.65,0.35,38.2
1092607200000,2004,8,2003,11,46,7,0.311,0.122,0.189,11145.8,70.78,70.78,66.34,2,2,2,514,492.8,535.4,312,290.8,202,202,202,8.12e-15,-5.684e-14,5.684e-14,0.393,0.377,0.41,312,290.8,333.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.166,0.181,0.0463,0.0362,0.0564,0.0019,0.0015,0.0024,0.373,0.341,0.405,0.015,0.014,0.017,23.71,23.59,23.84,0.943,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.918,34.2,31.92,36.48,33.17,30.96,35.39,0,0,0,0,0,0,0.369,0,0.122,0.39,0.61,0.39,35.8
1093212000000,2004,8,2003,11,47,7,0.283,0.122,0.161,9543.69,60.71,60.71,56.81,2,2,2,468.6,450.9,487,266.6,248.9,202,202,202,4.06e-15,0,2.842e-14,0.431,0.415,0.448,266.6,248.9,285,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.157,0.151,0.164,0.0249,0.0169,0.0335,0.001,0.00069,0.0014,0.305,0.278,0.332,0.013,0.011,0.014,23.99,23.88,24.09,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.28,27.34,31.29,28.4,26.52,30.35,0,0,0,0,0,0,0.316,0,0.122,0.43,0.57,0.43,33.7
1093816800000,2004,8,2003,11,48,7,0.259,0.098,0.161,9578.71,62.04,62.04,57.02,2,2,2,427.7,409.1,445.2,265.7,238.6,162,146,202,0,0,0,0.378,0.336,0.459,265.7,238.6,288.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.153,0.147,0.16,0.0254,0.016,0.0351,0.001,0.00066,0.0014,0.3,0.267,0.332,0.012,0.011,0.014,24.18,24.11,24.27,0.933,0.926,0.938,0.97,0.97,0.97,0.905,0.898,0.91,29.39,26.16,31.98,28.51,25.38,31.02,0,0,0,0,0,0,0.317,0,0.098,0.38,0.62,0.38,37
1094421600000,2004,9,2003,12,49,7,0.234,0.0869,0.148,8822.94,55.41,55.41,52.52,2,2,2,387.7,372.2,403.4,244,234.2,143.7,138,146,-4.06e-15,-2.842e-14,2.842e-14,0.371,0.362,0.382,244,234.2,257.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.143,0.139,0.149,0.017,0.0157,0.0205,0.00069,0.00063,0.00083,0.268,0.255,0.285,0.011,0.01,0.012,24.39,24.3,24.48,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.07,25.99,28.56,26.26,25.21,27.7,0,0,0,0,0,0,0.292,0,0.086,0.37,0.63,0.37,37.7
1095026400000,2004,9,2003,12,50,7,0.215,0.0835,0.131,8007.25,48.2,48.2,47.66,1,1,1,354.7,342.4,367.5,216.7,204.4,138,138,138,0,-2.842e-14,2.842e-14,0.389,0.375,0.403,216.7,204.4,229.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.128,0.137,0.0142,0.0131,0.0153,0.00057,0.00053,0.00062,0.382,0.36,0.405,0.015,0.014,0.016,24.44,24.36,24.53,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.73,46.98,52.53,47.66,46.04,48.2,0,0,0,0,0,0,0.265,0,0.084,0.39,0.61,0.39,37.2
1095631200000,2004,9,2003,12,51,7,0.198,0.0835,0.114,7159.35,45.13,45.13,42.62,1,1,1,327.2,316.4,338.3,189.2,178.4,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.422,0.408,0.436,189.2,178.4,200.3,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.127,0.0118,0.0109,0.0128,0.00047,0.00044,0.00051,0.333,0.314,0.353,0.013,0.013,0.014,24.63,24.56,24.7,0.952,0.948,0.955,0.98,0.978,0.98,0.932,0.928,0.936,43.5,40.99,46.05,42.62,40.09,45.13,0,0,0,0,0,0,0.237,0,0.084,0.42,0.58,0.42,36.2
1096236000000,2004,9,2003,12,52,7,0.184,0.0762,0.108,6739.96,43.36,43.36,40.12,1,1,1,304.3,295.4,312.9,178.3,166.4,126,110,138,8.12e-15,0,2.842e-14,0.413,0.365,0.453,178.3,166.4,191.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.118,0.115,0.121,0.0109,0.00989,0.012,0.00043,0.00039,0.00048,0.312,0.292,0.334,0.012,0.012,0.013,24.77,24.73,24.8,0.948,0.945,0.952,0.977,0.972,0.98,0.926,0.918,0.933,41.07,38.2,44.24,40.12,37.14,43.36,0,0,0,0,0,0,0.223,0,0.076,0.41,0.59,0.41,36.6
1096840800000,2004,10,2004,1,1,7,0.171,0.0665,0.105,6559.9,41.28,41.28,39.05,1,1,1,283.3,274.3,292.4,173.3,164.3,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.388,0.376,0.401,173.3,164.3,182.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.118,0.0105,0.00972,0.0112,0.00042,0.00039,0.00045,0.302,0.286,0.318,0.012,0.011,0.013,24.87,24.81,24.92,0.947,0.944,0.949,0.976,0.971,0.98,0.924,0.917,0.93,40.01,37.89,42.12,39.05,36.81,41.28,0,0,0,0,0,0,0.217,0,0.066,0.39,0.61,0.39,38.4
1097445600000,2004,10,2004,1,2,7,0.161,0.0665,0.0948,5885.18,36.2,36.2,35.03,1,1,1,266.7,260.4,271.8,156.7,150.3,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.413,0.405,0.423,156.7,150.3,161.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.111,0.00907,0.00853,0.00951,0.00036,0.00034,0.00038,0.272,0.261,0.281,0.011,0.01,0.011,24.96,24.93,25,0.941,0.939,0.943,0.97,0.97,0.97,0.913,0.911,0.915,36.11,34.62,37.31,35.03,33.58,36.2,0,0,0,0,0,0,0.195,0,0.0662,0.41,0.59,0.41,36.6
1098050400000,2004,10,2004,1,3,7,0.152,0.0665,0.0852,5274.44,33.02,33.02,31.4,1,1,1,250.8,243.7,257.9,140.8,133.7,110,110,110,0,0,0,0.439,0.427,0.451,140.8,133.7,147.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00772,0.00711,0.00832,0.00031,0.00028,0.00033,0.244,0.231,0.256,0.0096,0.0091,0.01,25.06,25.01,25.11,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.37,30.69,34.04,31.4,29.76,33.02,0,0,0,0,0,0,0.174,0,0.0668,0.44,0.56,0.44,34.7
1098655200000,2004,10,2004,1,4,7,0.144,0.0665,0.077,4759.29,29.21,29.21,28.33,1,1,1,237.3,233,241.2,127.3,123,110,110,110,-4.06e-15,-1.421e-14,0,0.463,0.456,0.472,127.3,123,131.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0969,0.0998,0.00657,0.00621,0.0069,0.00026,0.00024,0.00027,0.219,0.212,0.226,0.0086,0.0083,0.0089,25.16,25.13,25.19,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.9,0.903,29.21,28.18,30.11,28.33,27.34,29.21,0,0,0,0,0,0,0.157,0,0.067,0.46,0.53,0.47,33.1
1099260000000,2004,11,2004,2,5,7,0.139,0.0562,0.0829,5152.44,31.14,31.14,30.67,1,1,1,230.1,227.8,232.2,137.1,134.8,93,93,93,0,0,0,0.404,0.401,0.408,137.1,134.8,139.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0986,0.1,0.00741,0.00721,0.00758,0.00029,0.00028,0.0003,0.234,0.23,0.238,0.0092,0.0091,0.0094,25.18,25.17,25.2,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,31.62,31.07,32.1,30.67,30.14,31.14,0,0,0,0,0,0,0.17,0,0.0561,0.4,0.6,0.4,37.1
1099864800000,2004,11,2004,2,6,7,0.138,0.0562,0.0814,5058.17,30.52,30.52,30.11,1,1,1,227.7,225.9,229.5,134.7,132.9,93,93,93,0,0,0,0.409,0.405,0.412,134.7,132.9,136.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0986,0.098,0.0992,0.0072,0.00705,0.00735,0.00028,0.00028,0.00029,0.23,0.227,0.233,0.009,0.0089,0.0092,25.2,25.19,25.22,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,31.04,30.63,31.46,30.11,29.71,30.52,0,0,0,0,0,0,0.167,0,0.0566,0.41,0.59,0.41,36.7
1100469600000,2004,11,2004,2,7,7,0.139,0.054,0.0848,5278.44,36.14,36.14,31.42,1,1,1,229.6,226.2,232.2,140.3,133.2,89.29,67,93,0,0,0,0.389,0.295,0.411,140.3,133.2,160.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.1,0.0981,0.104,0.00767,0.00707,0.00937,0.0003,0.00028,0.00037,0.24,0.227,0.273,0.0094,0.0089,0.011,25.18,25.16,25.22,0.935,0.932,0.942,0.97,0.97,0.97,0.907,0.904,0.914,32.39,30.69,37.26,31.42,29.77,36.14,0,0,0,0,0,0,0.175,0,0.0542,0.39,0.61,0.39,38
1101074400000,2004,11,2004,2,8,7,0.139,0.0405,0.0983,6167.98,37.83,37.83,36.71,1,1,1,229.5,224,234.1,162.5,157,67,67,67,0,0,0,0.292,0.286,0.299,162.5,157,167.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.107,0.00957,0.00909,0.00995,0.00038,0.00036,0.00039,0.277,0.267,0.285,0.011,0.01,0.011,25.15,25.11,25.19,0.943,0.941,0.944,0.972,0.97,0.974,0.916,0.913,0.919,37.79,36.49,38.85,36.71,35.4,37.83,0,0,0,0,0,0,0.204,0,0.0407,0.29,0.71,0.29,44.4
1101679200000,2004,11,2004,2,9,7,0.14,0.0448,0.0948,5928.96,36.55,36.55,35.29,1,1,1,230.9,225.9,237.7,156.8,150.8,74.14,67,77,0,0,0,0.321,0.293,0.338,156.8,150.8,161.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.104,0.103,0.106,0.00907,0.00857,0.00951,0.00036,0.00034,0.00037,0.267,0.257,0.276,0.011,0.01,0.011,25.15,25.1,25.18,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.915,36.38,34.97,37.64,35.29,33.92,36.55,0,0,0,0,0,0,0.196,0,0.0452,0.32,0.68,0.32,42.3
1102284000000,2004,12,2004,3,10,7,0.15,0.0435,0.107,6718.98,43,43,39.99,1,1,1,248.1,242.8,251.9,176.2,165.8,71.86,59,77,0,0,0,0.29,0.239,0.317,176.2,165.8,188.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.108,0.114,0.0107,0.00985,0.0117,0.00042,0.00039,0.00046,0.302,0.284,0.322,0.012,0.011,0.013,25.01,24.99,25.06,0.947,0.944,0.951,0.977,0.973,0.98,0.925,0.918,0.932,40.94,38.47,43.88,39.99,37.42,43,0,0,0,0,0,0,0.222,0,0.043,0.29,0.71,0.29,44.8
