datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1165183200000,2006,12,2006,3,10,7,0.146,0.0466,0.0994,6227.01,38.77,38.77,37.07,1,1,1,241.3,232.5,248.3,164.3,155.5,77,77,77,0,0,0,0.319,0.31,0.331,164.3,155.5,171.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.104,0.11,0.00972,0.00896,0.0103,0.00038,0.00035,0.00041,0.281,0.265,0.294,0.011,0.01,0.012,25.07,25.02,25.14,0.943,0.941,0.946,0.972,0.97,0.975,0.917,0.912,0.922,38.12,36.05,39.75,37.07,34.97,38.77,0,0,0,0,0,0,0.206,0,0.0466,0.32,0.68,0.32,42.7
1165788000000,2006,12,2006,3,11,7,0.155,0.0357,0.12,7605.72,47.22,47.22,45.27,1,1,1,257.1,248.6,265.6,198.1,189.6,59,59,59,-8.12e-15,-2.842e-14,0,0.23,0.222,0.237,198.1,189.6,206.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.12,0.0126,0.0119,0.0133,0.0005,0.00047,0.00053,0.34,0.324,0.355,0.013,0.013,0.014,24.93,24.88,24.98,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,46.2,44.2,48.18,45.27,43.31,47.22,0,0,0,0,0,0,0.252,0,0.035,0.23,0.77,0.23,49.1
1166392800000,2006,12,2006,3,12,7,0.167,0.0357,0.131,8087.42,48.2,48.2,48.14,1,1,1,276.1,268,282,217.1,209,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.214,0.209,0.22,217.1,209,223,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.121,0.126,0.0142,0.0135,0.0147,0.00056,0.00054,0.00058,0.374,0.359,0.384,0.015,0.014,0.015,24.82,24.79,24.87,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.62,48.75,51.97,48.14,47.78,48.2,0,0,0,0,0,0,0.267,0,0.036,0.21,0.78,0.22,48.4
1166997600000,2006,12,2006,3,13,7,0.179,0.0357,0.143,8684.53,55.68,55.68,51.69,2,1,1.8571428571428572,295.6,282,313.1,236.6,223,59,59,59,1.218e-14,-2.842e-14,2.842e-14,0.2,0.188,0.209,236.6,223,254.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.126,0.137,0.0161,0.0147,0.0189,0.00064,0.00058,0.00076,0.27,0.239,0.384,0.011,0.0095,0.015,24.84,24.76,24.91,0.93,0.922,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.52,25.64,51.97,29.29,24.87,48.2,0,0,0,0,0,0,0.287,0,0.036,0.2,0.8,0.2,48.5
1167602400000,2007,1,2006,4,14,7,0.213,0.0442,0.169,10265.5,69.28,69.28,61.1,2,2,2,353,320.5,391.1,280,247.5,73,73,73,0,0,0,0.208,0.187,0.228,280,247.5,318.1,990,990,990,965.2,965,965.4,24.8,24.6,25,0.148,0.136,0.161,0.0313,0.0168,0.0491,0.0013,0.00067,0.002,0.311,0.263,0.368,0.013,0.011,0.015,24.52,24.28,24.73,0.936,0.928,0.943,0.97,0.97,0.97,0.908,0.901,0.915,31.5,27.87,35.71,30.55,27.04,34.64,0,0,0,0,0,0,0.339,0,0.044,0.21,0.79,0.21,48.2
1168207200000,2007,1,2006,4,15,7,0.276,0.0442,0.232,14047.9,94.74,94.74,83.62,2,2,2,456.6,407.2,510,383.6,334.2,73,73,73,0,0,0,0.161,0.143,0.179,383.6,334.2,437,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.184,0.167,0.203,0.0801,0.0567,0.105,0.0033,0.0023,0.0044,0.466,0.392,0.546,0.019,0.016,0.023,23.88,23.56,24.18,0.952,0.946,0.957,0.978,0.971,0.98,0.931,0.918,0.938,42.76,37.47,48.33,41.81,36.37,47.37,0,0,0,0,0,0,0.465,0,0.044,0.16,0.84,0.16,50.9
1168812000000,2007,1,2006,4,16,7,0.374,0.0482,0.325,18852.9,125.5,125.5,112.2,3,2,2.857142857142857,617.6,533.8,707.1,537.9,460.8,79.71,73,120,-1.624e-14,-5.684e-14,0,0.129,0.108,0.17,537.9,460.8,602.7,990,990,990,966.4,966,966.7,23.6,23.3,24,0.255,0.212,0.291,0.162,0.116,0.204,0.0069,0.0049,0.0087,0.616,0.513,0.708,0.026,0.021,0.03,23.02,22.58,23.42,0.951,0.945,0.957,0.976,0.97,0.98,0.928,0.916,0.938,40.88,35.06,50.65,39.7,34,48.2,0,0,0,0,0,0,0.623,0,0.049,0.13,0.87,0.13,50.4
1169416800000,2007,1,2006,4,17,7,0.491,0.0726,0.419,23184.3,144.6,144.6,138,3,3,3,812.5,737,895.7,692.5,617,120,120,120,0,0,0,0.148,0.134,0.163,692.5,617,775.7,990,990,990,967.2,966.8,967.5,22.8,22.5,23.2,0.352,0.306,0.412,0.263,0.213,0.314,0.012,0.0092,0.014,0.868,0.739,1.01,0.038,0.032,0.045,21.98,21.5,22.41,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.54,43.17,52.14,46,42.31,48.2,0,0,0,0,0,0,0.767,0,0.072,0.15,0.85,0.15,47.2
1170021600000,2007,1,2006,4,18,7,0.628,0.0871,0.541,28701.1,184.7,184.7,170.8,4,4,4,1038,929.4,1154,894.2,809.4,144,120,162,0,0,0,0.138,0.12,0.156,894.2,809.4,991.7,990,990,990,968,967.6,968.4,22,21.6,22.4,0.529,0.443,0.634,0.372,0.331,0.419,0.017,0.015,0.019,1.14,0.989,1.33,0.052,0.044,0.062,20.85,20.29,21.39,0.955,0.954,0.955,0.98,0.977,0.98,0.935,0.932,0.936,43.6,40.48,47.13,42.71,39.55,46.19,0,0,0,0,0,0,0.949,0,0.087,0.14,0.86,0.14,45.7
1170626400000,2007,2,2006,5,19,7,0.845,0.098,0.661,31963,192.8,192.8,190.3,4,4,4,1398,1213,1561,1236,1051,162,162,162,142.7,0,298.6,0.117,0.104,0.134,1093,1051,1100,990,990,990,969.2,968.6,969.7,20.8,20.3,21.4,0.839,0.72,0.901,0.632,0.537,0.648,0.03,0.025,0.032,1.77,1.55,1.85,0.085,0.072,0.091,19.07,18.47,19.88,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.69,47.42,50.09,47.56,46.47,48.2,0,0,0,0,0,0,1.06,0,0.184,0.12,0.78,0.22,37.8
1171231200000,2007,2,2006,5,20,7,1.13,0.098,0.665,29512.9,183.7,183.7,175.7,4,4,4,1863,1623,2158,1701,1461,162,162,162,600.6,360.6,896,0.0878,0.0751,0.0998,1100,1100,1100,990,990,990,970.6,969.9,971.5,19.4,18.5,20.1,0.921,0.908,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.097,0.092,0.1,17.5,16.64,18.26,0.95,0.947,0.952,0.98,0.98,0.98,0.931,0.928,0.933,44.81,42.51,46.87,43.92,41.66,45.93,0,0,0,0,0,0,0.976,0,0.465,0.087,0.59,0.41,26.1
1171836000000,2007,2,2006,5,21,7,1.57,0.098,0.665,26001.9,163.5,163.5,154.8,4,4,4,2594,2280,2947,2432,2118,162,162,162,1332,1018,1685,0.0629,0.055,0.0711,1100,1100,1100,990,990,990,972.5,971.8,973.4,17.5,16.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.59,14.74,16.35,0.943,0.939,0.946,0.975,0.97,0.98,0.92,0.912,0.927,39.67,37.34,41.72,38.69,36.24,40.87,0,0,0,0,0,0,0.86,0,0.905,0.062,0.42,0.58,16.6
1172440800000,2007,2,2006,5,22,7,2,0.125,0.665,22859.1,141.8,141.8,136.1,4,4,4,3309,3065,3489,3103,2903,206,162,239,2003,1803,2150,0.0619,0.0495,0.0717,1100,1100,1100,990,990,990,974.2,973.7,974.6,15.8,15.4,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.91,13.53,14.46,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,35.07,34.01,36.56,34.02,32.99,35.46,0,0,0,0,0,0,0.756,0,1.335,0.063,0.33,0.67,11.4
1173045600000,2007,3,2006,6,23,7,2.22,0.145,0.665,21456.1,130.9,130.9,127.7,4,4,4,3678,3535,3828,3439,3296,239,239,239,2339,2196,2489,0.065,0.0624,0.0676,1100,1100,1100,990,990,990,975,974.7,975.3,15,14.7,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.13,12.81,13.43,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,32.92,32.04,33.74,31.93,31.08,32.73,0,0,0,0,0,0,0.71,0,1.555,0.065,0.3,0.7,9.66
1173650400000,2007,3,2006,6,24,7,2.48,0.145,0.665,19913.7,123,123,118.5,4,4,4,4095,3884,4318,3856,3645,239,239,239,2756,2545,2979,0.0584,0.0554,0.0615,1100,1100,1100,990,990,990,975.8,975.4,976.3,14.2,13.7,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.28,11.86,12.69,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.898,30.55,29.39,31.7,29.63,28.51,30.75,0,0,0,0,0,0,0.659,0,1.815,0.058,0.27,0.73,8.03
1174255200000,2007,3,2006,6,25,7,2.77,0.145,0.665,18206.7,112.5,112.5,108.4,4,4,4,4583,4394,4777,4344,4155,239,239,239,3244,3055,3438,0.0522,0.05,0.0544,1100,1100,1100,990,990,990,976.7,976.4,977.1,13.3,12.9,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.38,11.02,11.72,0.914,0.91,0.917,0.97,0.97,0.97,0.886,0.883,0.89,28.04,27.06,29,27.09,25.77,28.13,0,0,0,0,0,0,0.602,0,2.105,0.052,0.24,0.76,6.57
1174860000000,2007,3,2006,6,26,7,3.07,0.149,0.665,15686.7,100.2,100.2,93.37,4,4,4,5073,4856,5239,4826,4617,247,239,295,3726,3517,3867,0.0487,0.0459,0.0563,1100,1100,1100,990.01,990,990.03,977.6,977.2,977.9,12.4,12.1,12.8,0.921,0.917,0.926,0.648,0.648,0.648,0.052,0.051,0.053,1.87,1.86,1.87,0.15,0.15,0.15,10.53,10.28,10.88,0.893,0.884,0.906,0.97,0.97,0.97,0.866,0.857,0.878,25.36,24.51,26.57,23.34,22.15,25.06,0,0,0,0,0,0,0.519,0,2.405,0.049,0.22,0.78,5.11
1175464800000,2007,4,2006,7,27,7,3.17,0.178,0.665,14885.4,89.49,89.49,88.6,4,4,4,5239,5206,5258,4944,4911,295,295,295,3844,3811,3863,0.0563,0.0561,0.0567,1100,1100,1100,990.03,990.02,990.03,977.9,977.8,977.9,12.1,12.1,12.2,0.917,0.916,0.918,0.648,0.648,0.648,0.053,0.053,0.053,1.86,1.86,1.87,0.15,0.15,0.15,10.28,10.26,10.33,0.884,0.883,0.885,0.97,0.97,0.97,0.857,0.856,0.859,24.51,24.41,24.67,22.15,22.02,22.37,0,0,0,0,0,0,0.492,0,2.505,0.056,0.21,0.79,4.7
1176069600000,2007,4,2006,7,28,7,3.15,0.208,0.665,15034.4,90.12,90.12,89.49,4,4,4,5206,5183,5268,4862,4819,344.3,295,364,3762,3719,3804,0.0661,0.0568,0.0702,1100,1100,1100,990.02,990.02,990.03,977.8,977.8,977.9,12.2,12.1,12.2,0.918,0.916,0.918,0.648,0.648,0.648,0.053,0.053,0.054,1.87,1.86,1.87,0.15,0.15,0.15,10.33,10.24,10.36,0.885,0.882,0.887,0.97,0.97,0.97,0.859,0.856,0.86,24.67,24.37,24.78,22.37,21.96,22.53,0,0,0,0,0,0,0.497,0,2.485,0.066,0.21,0.79,4.77
1176674400000,2007,4,2006,7,29,7,3.35,0.22,0.665,4111.63,86.47,86.47,24.47,4,4,4,5543,5320,5780,5179,4956,364,364,364,4079,3856,4316,0.0657,0.063,0.0684,1100,1100,1100,990.05,990.03,990.07,978.3,978,978.7,11.7,11.4,12,0.907,0.9,0.914,0.648,0.648,0.648,0.055,0.054,0.057,1.86,1.85,1.86,0.16,0.15,0.16,9.849,9.511,10.17,0.251,0,0.879,0.277,0,0.97,0.243,0,0.853,6.848,0,24.12,6.118,0,21.62,0,0,5,0,0,0.714,0.136,0.714,2.685,0.066,0.2,0.8,1.23
1177279200000,2007,4,2006,7,30,7,3.61,0.22,0.665,0,0,0,0,4,4,4,5964,5843,6019,5600,5479,364,364,364,4500,4379,4555,0.061,0.0605,0.0623,1100,1100,1100,990.08,990.08,990.09,979,978.8,979.1,11.1,11,11.3,0.895,0.893,0.898,0.648,0.648,0.648,0.058,0.058,0.059,1.84,1.84,1.85,0.17,0.16,0.17,9.25,9.175,9.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.945,0.061,0.18,0.82,0
1177884000000,2007,4,2006,7,31,7,3.62,0.208,0.665,0,0,0,0,4,4,4,5992,5945,6014,5649,5605,343.4,340,364,4549,4505,4569,0.0573,0.0566,0.0605,1100,1100,1100,990.09,990.08,990.09,979,979,979.1,11.1,11,11.1,0.894,0.893,0.895,0.648,0.648,0.648,0.059,0.058,0.059,1.84,1.84,1.84,0.17,0.17,0.17,9.209,9.181,9.274,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.955,0.057,0.18,0.82,0
1178488800000,2007,5,2006,8,32,7,3.45,0.206,0.665,0,0,0,0,4,4,4,5711,5496,5901,5371,5156,340,340,340,4271,4056,4461,0.0596,0.0576,0.0619,1100,1100,1100,990.06,990.05,990.08,978.6,978.3,978.9,11.5,11.2,11.8,0.902,0.896,0.909,0.648,0.648,0.648,0.057,0.055,0.058,1.85,1.84,1.86,0.16,0.16,0.16,9.609,9.337,9.916,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.785,0.06,0.19,0.81,0
1179093600000,2007,5,2006,8,33,7,3.11,0.206,0.665,15390.4,99.71,99.71,91.61,4,4,4,5137,4870,5405,4797,4530,340,340,340,3697,3430,3965,0.0663,0.0629,0.0698,1100,1100,1100,990.02,990,990.04,977.7,977.3,978.1,12.3,11.9,12.7,0.92,0.912,0.926,0.648,0.648,0.648,0.053,0.051,0.054,1.87,1.86,1.87,0.15,0.15,0.16,10.44,10.05,10.85,0.889,0.875,0.905,0.97,0.97,0.97,0.863,0.849,0.878,25.04,23.71,26.48,22.9,21.06,24.93,0,0,0,0,0,0,0.509,0,2.445,0.066,0.21,0.79,4.95
1179698400000,2007,5,2006,8,34,7,2.74,0.206,0.665,18407.6,115.1,115.1,109.6,4,4,4,4524,4264,4782,4184,3924,340,340,340,3084,2824,3342,0.0752,0.0711,0.0797,1100,1100,1100,990,990,990,976.6,976.2,977.1,13.4,12.9,13.8,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.05,1.87,1.87,1.87,0.14,0.14,0.15,11.49,11.01,11.96,0.915,0.91,0.92,0.97,0.97,0.97,0.887,0.883,0.892,28.34,27.04,29.67,27.39,25.74,28.78,0,0,0,0,0,0,0.609,0,2.075,0.075,0.24,0.76,6.72
1180303200000,2007,5,2006,8,35,7,2.36,0.193,0.665,20597.6,128.2,128.2,122.6,4,4,4,3906,3655,4170,3586,3362,319.9,293,340,2486,2262,2730,0.0818,0.0767,0.0871,1100,1100,1100,990,990,990,975.5,974.9,976,14.5,14,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.65,12.13,13.18,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,31.6,30.15,33.05,30.65,29.24,32.06,0,0,0,0,0,0,0.681,0,1.695,0.082,0.28,0.72,8.73
1180908000000,2007,6,2006,9,36,7,2.03,0.177,0.665,22692.2,140.6,140.6,135.1,4,4,4,3352,3114,3574,3059,2821,293,293,293,1959,1721,2181,0.0876,0.082,0.0941,1100,1100,1100,990,990,990,974.3,973.8,974.8,15.7,15.2,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.82,13.35,14.34,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,34.81,33.52,36.23,33.77,32.52,35.14,0,0,0,0,0,0,0.75,0,1.365,0.087,0.33,0.67,11.2
1181512800000,2007,6,2006,9,37,7,1.69,0.177,0.665,25055.9,155.1,155.1,149.1,4,4,4,2797,2584,3028,2504,2291,293,293,293,1404,1191,1635,0.105,0.0968,0.113,1100,1100,1100,990,990,990,973,972.5,973.6,17,16.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.1,14.54,15.62,0.941,0.938,0.943,0.973,0.97,0.975,0.915,0.91,0.92,38.34,36.8,39.74,37.29,35.7,38.76,0,0,0,0,0,0,0.829,0,1.025,0.1,0.39,0.61,14.8
1182117600000,2007,6,2006,9,38,7,1.41,0.177,0.665,27203,167.2,167.2,161.9,4,4,4,2334,2136,2518,2041,1843,293,293,293,941.1,743.1,1125,0.126,0.116,0.137,1100,1100,1100,990,990,990,971.9,971.4,972.4,18.1,17.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.22,15.78,16.7,0.946,0.944,0.947,0.979,0.976,0.98,0.925,0.922,0.928,41.36,40.17,42.65,40.48,39.22,41.8,0,0,0,0,0,0,0.9,0,0.745,0.13,0.47,0.53,19.3
1182722400000,2007,6,2006,9,39,7,1.14,0.174,0.665,29348.3,180.3,180.3,174.7,4,4,4,1885,1719,2067,1597,1463,287.7,256,293,497.3,362.9,674.4,0.153,0.142,0.166,1100,1100,1100,990,990,990,970.7,970.2,971.3,19.3,18.7,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.095,0.1,17.41,16.86,17.94,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.56,43.1,46.01,43.67,42.23,45.09,0,0,0,0,0,0,0.971,0,0.475,0.15,0.58,0.42,25.7
1183327200000,2007,7,2006,10,40,7,0.934,0.155,0.665,31320.6,190.6,190.6,186.4,4,4,4,1545,1431,1669,1289,1175,256,256,256,188.9,74.61,312.8,0.166,0.153,0.179,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.897,0.859,0.92,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.81,1.87,0.091,0.087,0.094,18.52,18.1,18.93,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.56,46.45,48.63,46.61,45.52,47.66,0,0,0,0,0,0,1.04,0,0.269,0.17,0.71,0.29,33.5
1183932000000,2007,7,2006,10,41,7,0.75,0.155,0.592,29990.5,191.9,191.9,178.5,4,4,4,1241,1107,1397,984.7,851.3,256,256,256,5.8,0,40.6,0.208,0.183,0.231,978.9,851.3,1100,990,990,990,968.7,968.2,969.2,21.3,20.8,21.8,0.666,0.515,0.844,0.466,0.351,0.648,0.022,0.016,0.031,1.4,1.1,1.79,0.066,0.05,0.086,19.94,19.06,20.67,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,45.55,41.14,48.96,44.63,40.26,47.98,0,0,0,0,0,0,0.992,0,0.158,0.21,0.79,0.21,40
1184536800000,2007,7,2006,10,42,7,0.599,0.155,0.444,23796.9,155.2,155.2,141.6,4,3,3.142857142857143,990,920.2,1073,734,664.2,256,256,256,0,0,0,0.259,0.239,0.278,734,664.2,816.7,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.409,0.354,0.483,0.289,0.245,0.334,0.013,0.011,0.015,0.957,0.84,1.06,0.043,0.037,0.048,21.2,20.84,21.58,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.937,46.68,39.76,51.2,45.37,38.79,48.2,0,0,0,0,0,0,0.787,0,0.155,0.26,0.74,0.26,39.7
1185141600000,2007,7,2006,10,43,7,0.516,0.155,0.361,20131.1,128.3,128.3,119.8,3,3,3,853.4,812.3,900.1,597.4,556.3,256,256,256,0,0,0,0.3,0.284,0.315,597.4,556.3,644.1,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.316,0.293,0.343,0.2,0.173,0.231,0.0088,0.0076,0.01,0.727,0.658,0.806,0.032,0.029,0.036,21.96,21.69,22.19,0.953,0.951,0.955,0.977,0.973,0.98,0.932,0.925,0.936,40.87,38.38,43.64,39.94,37.33,42.77,0,0,0,0,0,0,0.666,0,0.155,0.3,0.7,0.3,39
1185746400000,2007,7,2006,10,44,7,0.465,0.132,0.333,18795.4,117.5,117.5,111.9,3,3,3,768.8,732.9,800.5,551.3,530.9,217.4,202,256,0,0,0,0.282,0.259,0.324,551.3,530.9,577.7,990,990,990,967,966.8,967.1,23,22.9,23.2,0.286,0.273,0.299,0.169,0.156,0.187,0.0074,0.0067,0.0081,0.646,0.61,0.689,0.028,0.026,0.03,22.38,22.26,22.56,0.951,0.949,0.953,0.973,0.97,0.976,0.925,0.921,0.93,38.34,36.96,40.11,37.29,35.85,39.15,0,0,0,0,0,0,0.622,0,0.132,0.28,0.72,0.28,40.4
1186351200000,2007,8,2006,11,45,7,0.414,0.122,0.292,16549.6,105.8,105.8,98.51,3,2,2.2857142857142856,684.6,651.1,720.5,482.6,449.1,202,202,202,0,-5.684e-14,5.684e-14,0.295,0.28,0.31,482.6,449.1,518.5,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.245,0.226,0.266,0.127,0.111,0.147,0.0055,0.0047,0.0063,0.608,0.567,0.659,0.026,0.024,0.028,22.75,22.63,22.91,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.23,35.53,52.41,44.27,34.47,48.2,0,0,0,0,0,0,0.547,0,0.122,0.29,0.71,0.29,40
1186956000000,2007,8,2006,11,46,7,0.37,0.122,0.248,14621.4,92.67,92.67,87.03,2,2,2,611.9,584.1,640.4,409.9,382.1,202,202,202,-2.436e-14,-5.684e-14,0,0.33,0.315,0.346,409.9,382.1,438.4,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.208,0.198,0.22,0.0925,0.0794,0.106,0.0039,0.0033,0.0045,0.52,0.478,0.564,0.022,0.02,0.024,23.13,22.97,23.29,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.41,41.58,47.28,43.52,40.72,46.34,0,0,0,0,0,0,0.484,0,0.122,0.33,0.67,0.33,39.5
1187560800000,2007,8,2006,11,47,7,0.334,0.122,0.212,12493.2,79.69,79.69,74.36,2,2,2,551.9,529.1,576.2,349.9,327.1,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.366,0.351,0.382,349.9,327.1,374.2,990,990,990,966.1,966,966.2,23.9,23.8,24,0.187,0.179,0.195,0.0642,0.0534,0.0756,0.0027,0.0022,0.0032,0.429,0.395,0.466,0.018,0.016,0.02,23.49,23.34,23.62,0.948,0.945,0.952,0.973,0.97,0.978,0.923,0.917,0.93,38.22,35.82,40.76,37.18,34.74,39.84,0,0,0,0,0,0,0.413,0,0.122,0.37,0.63,0.37,37.4
1188165600000,2007,8,2006,11,48,7,0.303,0.112,0.191,11293.2,73.33,73.33,67.22,2,2,2,501.1,480.7,521.8,315.1,293,186,146,202,0,0,0,0.37,0.299,0.408,315.1,293,341.6,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.173,0.166,0.178,0.0477,0.0373,0.0602,0.002,0.0015,0.0025,0.376,0.344,0.412,0.016,0.014,0.017,23.77,23.67,23.84,0.943,0.939,0.947,0.97,0.97,0.971,0.915,0.911,0.92,34.64,32.16,37.75,33.61,31.19,36.66,0,0,0,0,0,0,0.373,0,0.112,0.37,0.63,0.37,37.3
1188770400000,2007,9,2006,12,49,7,0.274,0.0883,0.186,11092.7,70.28,70.28,66.03,2,2,2,453.1,434,473.4,307.1,288,146,146,146,0,0,0,0.322,0.308,0.336,307.1,288,327.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.166,0.159,0.173,0.0439,0.0349,0.0535,0.0018,0.0014,0.0022,0.36,0.331,0.39,0.015,0.014,0.016,24,23.88,24.12,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,34.03,31.95,36.23,33.01,30.99,35.14,0,0,0,0,0,0,0.367,0,0.088,0.32,0.68,0.32,40.5
1189375200000,2007,9,2006,12,50,7,0.249,0.0883,0.161,9604.45,60.63,60.63,57.17,2,2,2,411.6,396,427.7,265.6,250,146,146,146,8.12e-15,0,2.842e-14,0.355,0.341,0.369,265.6,250,281.7,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.151,0.146,0.157,0.0243,0.017,0.032,0.00099,0.00069,0.0013,0.298,0.274,0.322,0.012,0.011,0.013,24.25,24.15,24.35,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.47,27.75,31.25,28.58,26.91,30.32,0,0,0,0,0,0,0.318,0,0.088,0.35,0.65,0.35,38.6
1189980000000,2007,9,2006,12,51,7,0.228,0.0883,0.139,8340.28,52.68,52.68,49.64,2,1,1.4285714285714286,376.5,363.4,390.8,230.5,217.4,146,146,146,-4.06e-15,-2.842e-14,2.842e-14,0.388,0.374,0.402,230.5,217.4,244.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.139,0.135,0.144,0.0153,0.0142,0.0166,0.00062,0.00057,0.00067,0.339,0.257,0.408,0.014,0.01,0.016,24.38,24.31,24.44,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.63,26.03,52.59,38.59,25.25,48.2,0,0,0,0,0,0,0.276,0,0.089,0.39,0.61,0.39,36.6
1190584800000,2007,9,2006,12,52,7,0.21,0.0883,0.122,7597.43,47.93,47.93,45.22,1,1,1,347.1,335.3,359.3,201.1,189.3,146,146,146,-1.624e-14,-2.842e-14,0,0.421,0.406,0.435,201.1,189.3,213.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.133,0.0128,0.0118,0.0139,0.00052,0.00048,0.00056,0.356,0.334,0.377,0.014,0.013,0.015,24.51,24.43,24.59,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.15,43.44,48.91,45.22,42.57,47.93,0,0,0,0,0,0,0.251,0,0.088,0.42,0.58,0.42,36.2
1191189600000,2007,10,2007,1,1,7,0.195,0.0665,0.128,7979.4,48.2,48.2,47.5,1,1,1,322.4,312,331.7,212.4,202,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.342,0.332,0.353,212.4,202,221.7,990,990,990,965,965,965.1,25,24.9,25,0.128,0.125,0.132,0.0138,0.0129,0.0146,0.00055,0.00052,0.00059,0.372,0.353,0.388,0.015,0.014,0.016,24.62,24.55,24.69,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,49.06,46.72,51.17,47.5,45.78,48.2,0,0,0,0,0,0,0.264,0,0.067,0.34,0.66,0.34,40.9
1191794400000,2007,10,2007,1,2,7,0.181,0.0665,0.115,7227.72,44.98,44.98,43.02,1,1,1,299.9,291,308.5,189.9,181,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.367,0.357,0.378,189.9,181,198.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.117,0.124,0.0119,0.0111,0.0126,0.00047,0.00044,0.0005,0.331,0.315,0.347,0.013,0.013,0.014,24.77,24.71,24.82,0.952,0.949,0.954,0.98,0.98,0.98,0.933,0.93,0.935,43.9,41.8,45.9,43.02,40.96,44.98,0,0,0,0,0,0,0.239,0,0.066,0.37,0.64,0.36,39.9
1192399200000,2007,10,2007,1,3,7,0.169,0.0665,0.102,6381.32,40.21,40.21,37.98,1,1,1,279,270.5,288,169,160.5,110,110,110,0,-2.842e-14,2.842e-14,0.394,0.382,0.407,169,160.5,178,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.0101,0.00939,0.0109,0.0004,0.00037,0.00043,0.294,0.279,0.31,0.012,0.011,0.012,24.89,24.84,24.94,0.945,0.942,0.948,0.974,0.97,0.978,0.921,0.914,0.927,39,36.99,41.1,37.98,35.88,40.21,0,0,0,0,0,0,0.211,0,0.067,0.39,0.6,0.4,37.8
1193004000000,2007,10,2007,1,4,7,0.159,0.0665,0.0924,5732.94,35.32,35.32,34.12,1,1,1,262.7,258.7,268,152.7,148.7,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.419,0.41,0.425,152.7,148.7,158,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.107,0.106,0.109,0.00873,0.00839,0.00918,0.00035,0.00033,0.00036,0.265,0.258,0.274,0.01,0.01,0.011,24.98,24.95,25.01,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.91,0.913,35.18,34.23,36.41,34.12,33.21,35.32,0,0,0,0,0,0,0.19,0,0.0666,0.42,0.58,0.42,36.1
1193608800000,2007,10,2007,1,5,7,0.157,0.0651,0.0922,5722.46,34.58,34.58,34.06,1,1,1,260.1,257.4,262.5,152.4,150.1,107.7,106,110,8.12e-15,-2.842e-14,2.842e-14,0.414,0.407,0.423,152.4,150.1,154.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.106,0.108,0.0087,0.00851,0.00889,0.00034,0.00034,0.00035,0.264,0.26,0.268,0.01,0.01,0.011,25,24.99,25.01,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.912,35.12,34.56,35.65,34.06,33.52,34.58,0,0,0,0,0,0,0.189,0,0.0648,0.41,0.59,0.41,36.4
1194213600000,2007,11,2007,2,6,7,0.156,0.0641,0.092,5713.1,35.07,35.07,34.01,1,1,1,258.1,253.8,262.8,152.1,147.8,106,106,106,0,0,0,0.411,0.403,0.418,152.1,147.8,156.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.00868,0.00831,0.00908,0.00034,0.00033,0.00036,0.263,0.256,0.272,0.01,0.01,0.011,25,24.98,25.03,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.06,34.04,36.16,34.01,33.01,35.07,0,0,0,0,0,0,0.189,0,0.064,0.41,0.59,0.41,36.6
1194818400000,2007,11,2007,2,7,7,0.152,0.0641,0.0879,5452.75,32.89,32.89,32.46,1,1,1,251.4,248.9,253.2,145.4,142.9,106,106,106,0,0,0,0.422,0.419,0.426,145.4,142.9,147.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.105,0.00811,0.00789,0.00827,0.00032,0.00031,0.00033,0.251,0.247,0.255,0.0099,0.0098,0.01,25.04,25.03,25.06,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.46,32.87,33.91,32.46,31.88,32.89,0,0,0,0,0,0,0.18,0,0.0641,0.42,0.58,0.42,35.9
1195423200000,2007,11,2007,2,8,7,0.151,0.0585,0.0929,5777.22,35.55,35.55,34.39,1,1,1,250.3,248.3,251.6,153.6,142.3,96.71,93,106,0,0,0,0.386,0.37,0.427,153.6,142.3,158.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.103,0.107,0.00881,0.00785,0.00923,0.00035,0.00031,0.00036,0.265,0.246,0.273,0.01,0.0097,0.011,25.03,25.02,25.06,0.94,0.936,0.942,0.97,0.97,0.97,0.912,0.908,0.914,35.45,32.74,36.65,34.39,31.76,35.55,0,0,0,0,0,0,0.191,0,0.0581,0.39,0.62,0.38,38.3
1196028000000,2007,11,2007,2,9,7,0.15,0.0535,0.0965,6025.45,38.97,38.97,35.87,1,1,1,248,244.8,250.2,159.6,151.8,88.43,77,93,0,0,0,0.357,0.309,0.38,159.6,151.8,172.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.11,0.00931,0.00865,0.0104,0.00037,0.00034,0.00041,0.274,0.261,0.295,0.011,0.01,0.012,25.04,25.01,25.07,0.942,0.94,0.946,0.971,0.97,0.976,0.915,0.911,0.923,36.92,35.06,39.94,35.87,34.01,38.97,0,0,0,0,0,0,0.199,0,0.0535,0.36,0.64,0.36,40.2
1196632800000,2007,12,2007,3,10,7,0.158,0.0466,0.111,7020.48,43.13,43.13,41.79,1,1,1,260.6,254.3,266.4,183.6,177.3,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.296,0.289,0.303,183.6,177.3,189.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.112,0.116,0.0114,0.0108,0.0118,0.00045,0.00043,0.00047,0.316,0.305,0.326,0.013,0.012,0.013,24.94,24.91,24.98,0.95,0.948,0.951,0.98,0.979,0.98,0.93,0.927,0.932,42.65,41.16,44.01,41.79,40.28,43.13,0,0,0,0,0,0,0.232,0,0.047,0.29,0.7,0.3,44.4
1197237600000,2007,12,2007,3,11,7,0.168,0.0372,0.131,7995.67,48.2,48.2,47.59,1,1,1,278.1,269.9,285.2,216.5,192.9,61.57,59,77,4.06e-15,-2.842e-14,2.842e-14,0.222,0.207,0.285,216.5,192.9,226.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.124,0.117,0.127,0.0142,0.0121,0.015,0.00056,0.00048,0.0006,0.373,0.332,0.39,0.015,0.013,0.015,24.81,24.77,24.89,0.958,0.952,0.959,0.98,0.98,0.98,0.938,0.933,0.94,50.46,44.85,52.71,47.59,43.95,48.2,0,0,0,0,0,0,0.264,0,0.037,0.22,0.78,0.22,47.6
1197842400000,2007,12,2007,3,12,7,0.18,0.0357,0.144,8746.27,54.42,54.42,52.06,2,2,2,296.9,287.1,307.4,237.9,228.2,59,59,59,0,-2.842e-14,2.842e-14,0.199,0.192,0.205,237.9,228.2,248.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.131,0.128,0.135,0.016,0.0151,0.0169,0.00064,0.0006,0.00067,0.25,0.239,0.262,0.01,0.0095,0.01,24.86,24.8,24.91,0.925,0.922,0.929,0.97,0.97,0.97,0.898,0.895,0.901,26.84,25.71,28.05,26.03,24.94,27.21,0,0,0,0,0,0,0.289,0,0.036,0.2,0.8,0.2,48.6
1198447200000,2007,12,2007,3,13,7,0.194,0.0357,0.159,9658.19,60.32,60.32,57.49,2,2,2,321.4,311.5,334.5,262.4,252.5,59,59,59,-4.06e-15,-2.842e-14,0,0.183,0.176,0.189,262.4,252.5,275.5,990,990,990,965,965,965.1,25,24.9,25,0.14,0.136,0.144,0.0229,0.0182,0.029,0.00092,0.00073,0.0012,0.282,0.267,0.302,0.011,0.011,0.012,24.71,24.63,24.78,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.63,28.52,31.09,28.74,27.66,30.16,0,0,0,0,0,0,0.319,0,0.035,0.18,0.82,0.18,49.8
1199052000000,2007,12,2007,3,14,7,0.216,0.0429,0.173,10470.5,65.69,65.69,62.32,2,2,2,356.4,339.6,374.1,285.4,271.9,71,59,73,0,0,0,0.199,0.174,0.212,285.4,271.9,301.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.145,0.155,0.0337,0.0273,0.0411,0.0014,0.0011,0.0017,0.318,0.298,0.342,0.013,0.012,0.014,24.5,24.39,24.59,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,32.13,30.6,33.86,31.16,29.68,32.85,0,0,0,0,0,0,0.346,0,0.043,0.2,0.8,0.2,48.5
1199656800000,2008,1,2007,4,15,7,0.246,0.0442,0.202,12203.4,79.39,79.39,72.64,2,2,2,406.2,381.5,436.2,333.2,308.5,73,73,73,0,0,0,0.18,0.167,0.191,333.2,308.5,363.2,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.167,0.158,0.177,0.0563,0.0446,0.0704,0.0023,0.0018,0.0029,0.39,0.353,0.435,0.016,0.014,0.018,24.18,24,24.34,0.946,0.942,0.95,0.972,0.97,0.977,0.919,0.913,0.929,37.36,34.67,40.61,36.32,33.63,39.69,0,0,0,0,0,0,0.404,0,0.044,0.18,0.82,0.18,49.6
1200261600000,2008,1,2007,4,16,7,0.313,0.0442,0.269,15949.1,108.9,108.9,94.94,3,2,2.2857142857142856,517.3,453.4,594,444.3,380.4,73,73,73,0,0,0,0.142,0.123,0.161,444.3,380.4,521,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.208,0.183,0.244,0.109,0.0785,0.149,0.0045,0.0032,0.0063,0.527,0.461,0.585,0.022,0.019,0.024,23.54,23.16,23.9,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,43.63,35.42,50.85,42.42,34.36,48.2,0,0,0,0,0,0,0.527,0,0.044,0.14,0.86,0.14,51
1200866400000,2008,1,2007,4,17,7,0.436,0.055,0.381,21721.9,144.6,144.6,129.3,3,3,3,721.1,623.8,812.3,630.1,532.8,91,91,91,0,0,0,0.127,0.112,0.146,630.1,532.8,721.3,990,990,990,966.8,966.4,967.1,23.2,22.9,23.6,0.309,0.254,0.361,0.222,0.157,0.283,0.0096,0.0066,0.012,0.757,0.593,0.911,0.033,0.025,0.04,22.46,21.94,23.01,0.955,0.949,0.957,0.978,0.972,0.98,0.934,0.923,0.938,44.09,38.05,49.51,43.1,36.98,48.2,0,0,0,0,0,0,0.718,0,0.055,0.13,0.87,0.13,49.8
1201471200000,2008,1,2007,4,18,7,0.571,0.0734,0.497,26805,169.9,169.9,159.6,4,3,3.857142857142857,944,843.9,1052,822.6,752.9,121.4,91,162,-1.624e-14,-1.137e-13,0,0.127,0.0967,0.166,822.6,752.9,889.9,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.456,0.384,0.528,0.337,0.303,0.37,0.015,0.013,0.017,1.02,0.936,1.14,0.046,0.041,0.052,21.31,20.8,21.76,0.954,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,42.81,39.64,51.23,41.61,38.66,48.2,0,0,0,0,0,0,0.886,0,0.074,0.13,0.87,0.13,46.9
1202076000000,2008,2,2007,5,19,7,0.745,0.098,0.628,31535.3,192.8,192.8,187.7,4,4,4,1232,1091,1403,1070,929.3,162,162,162,32.3,0,140.8,0.132,0.115,0.148,1038,929.3,1100,990,990,990,968.6,968.2,969.2,21.4,20.8,21.8,0.718,0.564,0.851,0.533,0.389,0.648,0.025,0.018,0.031,1.54,1.21,1.8,0.072,0.055,0.086,19.83,19.03,20.6,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.07,44.84,50.17,46.93,43.95,48.2,0,0,0,0,0,0,1.04,0,0.117,0.13,0.84,0.16,42.3
1202680800000,2008,2,2007,5,20,7,1.01,0.098,0.665,30568,189.9,189.9,182,4,4,4,1675,1449,1950,1513,1287,162,162,162,412.5,187.3,687.8,0.0977,0.0831,0.112,1100,1100,1100,990,990,990,970,969.3,970.9,20,19.1,20.7,0.907,0.871,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.85,1.82,1.87,0.093,0.088,0.098,18.1,17.19,18.86,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.42,43.97,48.44,45.49,43.09,47.47,0,0,0,0,0,0,1.01,0,0.345,0.097,0.66,0.34,30.3
1203285600000,2008,2,2007,5,21,7,1.45,0.098,0.665,26903.8,168.7,168.7,160.1,4,4,4,2397,2075,2661,2235,1913,162,162,162,1135,812.6,1399,0.068,0.0609,0.0781,1100,1100,1100,990,990,990,972.1,971.3,972.7,17.9,17.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.07,15.43,16.85,0.945,0.943,0.948,0.978,0.974,0.98,0.924,0.919,0.929,40.95,39.23,43.05,40.04,38.22,42.19,0,0,0,0,0,0,0.89,0,0.785,0.068,0.46,0.54,18.6
1203890400000,2008,2,2007,5,22,7,1.74,0.111,0.665,24668.3,151,151,146.8,4,4,4,2880,2728,3008,2696,2566,184,162,239,1596,1466,1673,0.0637,0.0552,0.0804,1100,1100,1100,990,990,990,973.2,972.9,973.5,16.8,16.5,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.9,14.59,15.27,0.94,0.939,0.942,0.971,0.97,0.973,0.913,0.91,0.917,37.79,36.94,38.79,36.71,35.83,37.76,0,0,0,0,0,0,0.816,0,1.075,0.064,0.38,0.62,14.2
1204495200000,2008,3,2007,6,23,7,1.86,0.145,0.665,23794.7,142.6,142.6,141.6,4,4,4,3073,3036,3093,2834,2797,239,239,239,1734,1697,1754,0.0778,0.0773,0.0787,1100,1100,1100,990,990,990,973.7,973.6,973.7,16.3,16.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.44,14.39,14.52,0.938,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.5,36.37,36.75,35.41,35.28,35.65,0,0,0,0,0,0,0.787,0,1.195,0.078,0.36,0.64,12.8
1205100000000,2008,3,2007,6,24,7,1.88,0.145,0.665,23634.9,141,141,140.7,4,4,4,3110,3097,3122,2871,2858,239,239,239,1771,1758,1783,0.0769,0.0766,0.0772,1100,1100,1100,990,990,990,973.8,973.7,973.8,16.2,16.2,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.35,14.32,14.38,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,36.26,36.18,36.34,35.17,35.09,35.25,0,0,0,0,0,0,0.782,0,1.215,0.077,0.35,0.65,12.6
1205704800000,2008,3,2007,6,25,7,1.9,0.145,0.665,23465.2,140.3,140.3,139.7,4,4,4,3149,3126,3167,2910,2887,239,239,239,1810,1787,1828,0.0759,0.0755,0.0765,1100,1100,1100,990,990,990,973.9,973.8,973.9,16.1,16.1,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.12,0.12,14.25,14.21,14.31,0.937,0.936,0.937,0.97,0.97,0.97,0.908,0.908,0.909,36,35.88,36.15,34.92,34.81,35.07,0,0,0,0,0,0,0.776,0,1.235,0.076,0.35,0.65,12.4
1206309600000,2008,3,2007,6,26,7,1.93,0.145,0.665,23281.7,139.1,139.1,138.6,4,4,4,3195,3171,3229,2956,2932,239,239,239,1856,1832,1890,0.0748,0.074,0.0754,1100,1100,1100,990,990,990,974,973.9,974,16,16,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.15,14.08,14.2,0.936,0.935,0.936,0.97,0.97,0.97,0.908,0.907,0.908,35.72,35.52,35.86,34.65,34.46,34.78,0,0,0,0,0,0,0.77,0,1.265,0.075,0.34,0.66,12.1
1206914400000,2008,3,2007,6,27,7,1.98,0.133,0.665,22978.2,137.5,137.5,136.8,4,4,4,3275,3242,3300,3055,3003,220.1,217,239,1955,1903,1983,0.0672,0.0658,0.0737,1100,1100,1100,990,990,990,974.1,974.1,974.2,15.9,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.98,13.93,14.05,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.907,0.907,35.25,35.11,35.45,34.19,34.06,34.38,0,0,0,0,0,0,0.76,0,1.315,0.067,0.34,0.66,11.6
1207519200000,2008,4,2007,7,28,7,1.98,0.131,0.665,23007.4,138.6,138.6,136.9,4,4,4,3268,3196,3304,3051,2979,217,217,217,1951,1879,1987,0.0664,0.0657,0.0679,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14,13.92,14.15,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.3,35.09,35.71,34.24,34.03,34.64,0,0,0,0,0,0,0.761,0,1.315,0.066,0.34,0.66,11.6
1208124000000,2008,4,2007,7,29,7,1.83,0.131,0.665,24028.1,147,147,143,4,4,4,3021,2875,3159,2804,2658,217,217,217,1704,1558,1842,0.0719,0.0687,0.0755,1100,1100,1100,990,990,990,973.6,973.2,973.9,16.4,16.1,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.56,14.23,14.91,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.914,36.85,35.93,37.83,35.76,34.85,36.74,0,0,0,0,0,0,0.795,0,1.165,0.072,0.36,0.64,13.1
1208728800000,2008,4,2007,7,30,7,1.62,0.131,0.665,25596.1,156,156,152.4,4,4,4,2681,2549,2823,2464,2332,217,217,217,1364,1232,1506,0.081,0.0769,0.0851,1100,1100,1100,990,990,990,972.7,972.4,973.1,17.3,16.9,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.04,15.7,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.1,38.17,39.97,38.09,37.11,39,0,0,0,0,0,0,0.846,0,0.955,0.081,0.41,0.59,15.8
1209333600000,2008,4,2007,7,31,7,1.44,0.152,0.665,26992.7,164.1,164.1,160.7,4,4,4,2381,2257,2506,2131,1981,250.7,217,276,1031,881.4,1189,0.106,0.0866,0.122,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.8,16.4,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.06,40.24,41.86,40.17,39.3,41.02,0,0,0,0,0,0,0.893,0,0.775,0.11,0.46,0.54,18.7
1209938400000,2008,5,2007,8,32,7,1.24,0.167,0.665,28525.6,174.3,174.3,169.8,4,4,4,2043,1894,2202,1767,1618,276,276,276,666.6,517.7,826,0.135,0.125,0.146,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.94,16.54,17.37,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.32,42.22,44.46,42.45,41.38,43.58,0,0,0,0,0,0,0.943,0,0.575,0.13,0.54,0.46,23
1210543200000,2008,5,2007,8,33,7,1.04,0.167,0.665,30257.6,184,184,180.1,4,4,4,1726,1613,1849,1450,1337,276,276,276,349.9,236.7,472.5,0.16,0.149,0.171,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.922,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.092,0.097,17.92,17.52,18.29,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.95,44.86,46.94,45.03,43.96,46,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.1
1211148000000,2008,5,2007,8,34,7,0.896,0.131,0.665,31720.3,192.1,192.1,188.8,4,4,4,1481,1394,1577,1265,1202,216,192,276,164.9,101.5,214.1,0.145,0.127,0.179,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.874,0.839,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.86,0.089,0.086,0.092,18.76,18.41,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.17,47.25,49,47.2,46.31,48.02,0,0,0,0,0,0,1.05,0,0.231,0.15,0.74,0.26,35.4
1211752800000,2008,5,2007,8,35,7,0.738,0.113,0.62,31330.8,192.8,192.8,186.5,4,4,4,1220,1113,1342,1033,950.7,187.6,161,192,7.833,0,49.82,0.154,0.143,0.168,1025,950.7,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.692,0.585,0.818,0.507,0.399,0.648,0.024,0.018,0.031,1.48,1.25,1.77,0.069,0.057,0.084,19.93,19.26,20.5,0.955,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.73,45.42,49.94,46.62,44.52,48.2,0,0,0,0,0,0,1.04,0,0.118,0.15,0.84,0.16,42.5
1212357600000,2008,6,2007,9,36,7,0.611,0.0974,0.514,27441.4,174.8,174.8,163.3,4,4,4,1011,947.9,1083,849.9,786.9,161,161,161,0,0,0,0.16,0.149,0.17,849.9,786.9,922.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.492,0.434,0.558,0.35,0.32,0.385,0.016,0.014,0.018,1.07,0.962,1.2,0.049,0.043,0.055,21.01,20.64,21.35,0.954,0.953,0.955,0.978,0.974,0.98,0.933,0.928,0.936,41.74,39.23,44.59,40.84,38.22,43.7,0,0,0,0,0,0,0.907,0,0.097,0.16,0.84,0.16,44.9
1212962400000,2008,6,2007,9,37,7,0.538,0.0974,0.44,23958.3,144.6,144.6,142.6,3,3,3,888.7,845.8,931.6,727.7,684.8,161,161,161,0,0,0,0.181,0.173,0.19,727.7,684.8,770.6,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.383,0.352,0.419,0.286,0.258,0.312,0.013,0.011,0.014,0.938,0.861,1.02,0.042,0.038,0.045,21.61,21.36,21.86,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.16,46.82,51.46,47.54,45.88,48.2,0,0,0,0,0,0,0.792,0,0.098,0.18,0.82,0.18,44.5
1213567200000,2008,6,2007,9,38,7,0.486,0.0974,0.389,21908.9,135.4,135.4,130.4,3,3,3,803.6,779.7,832.3,642.6,618.7,161,161,161,0,0,0,0.2,0.193,0.206,642.6,618.7,671.3,990,990,990,967.1,967,967.2,22.9,22.8,23,0.328,0.315,0.344,0.23,0.214,0.249,0.01,0.0093,0.011,0.79,0.75,0.838,0.035,0.033,0.037,22.1,21.93,22.23,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.36,42.94,46.05,43.47,42.08,45.13,0,0,0,0,0,0,0.725,0,0.097,0.2,0.8,0.2,45.1
1214172000000,2008,6,2007,9,39,7,0.449,0.0974,0.351,19989.9,125.2,125.2,119,3,3,3,741.7,707.4,773.7,580.7,546.4,161,161,161,0,0,0,0.217,0.208,0.228,580.7,546.4,612.7,990,990,990,966.9,966.7,967,23.1,23,23.3,0.293,0.273,0.311,0.189,0.166,0.21,0.0082,0.0071,0.0091,0.686,0.628,0.74,0.03,0.027,0.032,22.45,22.27,22.64,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.59,38.44,42.58,39.66,37.39,41.73,0,0,0,0,0,0,0.661,0,0.098,0.22,0.78,0.22,44.5
1214776800000,2008,6,2007,9,40,7,0.403,0.11,0.293,16653.3,110.1,110.1,99.13,3,2,2.2857142857142856,666.5,637.1,697.3,484.1,451.1,182.4,161,186,-1.624e-14,-5.684e-14,0,0.274,0.231,0.292,484.1,451.1,536.3,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.24,0.222,0.268,0.129,0.112,0.159,0.0055,0.0048,0.0068,0.605,0.553,0.648,0.026,0.024,0.028,22.83,22.7,22.97,0.954,0.946,0.958,0.977,0.97,0.98,0.933,0.918,0.939,46.47,35.31,52.25,44.5,34.25,48.2,0,0,0,0,0,0,0.551,0,0.11,0.27,0.73,0.27,41.3
1215381600000,2008,7,2007,10,41,7,0.364,0.112,0.252,14877.8,93.57,93.57,88.56,2,2,2,602.2,577.3,627.6,416.2,391.3,186,186,186,0,-5.684e-14,5.684e-14,0.309,0.296,0.322,416.2,391.3,441.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.207,0.198,0.217,0.0954,0.0837,0.107,0.004,0.0035,0.0046,0.526,0.488,0.565,0.022,0.021,0.024,23.17,23.03,23.31,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.18,42.66,47.74,44.28,41.81,46.78,0,0,0,0,0,0,0.492,0,0.112,0.31,0.69,0.31,40.9
1215986400000,2008,7,2007,10,42,7,0.332,0.112,0.219,12999.4,82.23,82.23,77.38,2,2,2,548.5,527.2,570.4,362.5,341.2,186,186,186,-3.248e-14,-5.684e-14,0,0.339,0.326,0.353,362.5,341.2,384.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.18,0.196,0.0701,0.0601,0.0805,0.0029,0.0025,0.0034,0.445,0.413,0.478,0.019,0.017,0.02,23.49,23.36,23.61,0.95,0.947,0.953,0.975,0.97,0.98,0.927,0.919,0.934,39.66,37.43,41.95,38.69,36.32,41.11,0,0,0,0,0,0,0.43,0,0.113,0.34,0.66,0.34,39.2
1216591200000,2008,7,2007,10,43,7,0.304,0.112,0.192,11351.6,71.43,71.43,67.57,2,2,2,502.9,484.9,521.5,316.9,298.9,186,186,186,8.12e-15,0,5.684e-14,0.37,0.357,0.384,316.9,298.9,335.5,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.172,0.165,0.178,0.0486,0.0401,0.0574,0.002,0.0017,0.0024,0.377,0.35,0.405,0.016,0.014,0.017,23.76,23.65,23.87,0.943,0.941,0.946,0.97,0.97,0.97,0.915,0.912,0.918,34.83,32.9,36.82,33.78,31.92,35.71,0,0,0,0,0,0,0.375,0,0.112,0.37,0.63,0.37,37.3
1217196000000,2008,7,2007,10,44,7,0.28,0.104,0.175,10432.6,64.92,64.92,62.1,2,2,2,462.7,445.2,479.1,289.9,277.5,172.7,155,186,0,0,0,0.373,0.339,0.401,289.9,277.5,302.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.158,0.164,0.0359,0.03,0.0417,0.0015,0.0012,0.0017,0.335,0.318,0.352,0.014,0.013,0.014,23.98,23.9,24.06,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,32.01,30.57,33.46,31.05,29.65,32.46,0,0,0,0,0,0,0.345,0,0.105,0.37,0.62,0.38,37.3
1217800800000,2008,8,2007,11,45,7,0.256,0.0937,0.163,9705.3,61.13,61.13,57.77,2,2,2,423.8,408.3,439.5,268.8,253.3,155,155,155,-4.06e-15,-2.842e-14,0,0.366,0.353,0.38,268.8,253.3,284.5,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.152,0.146,0.157,0.0259,0.0185,0.0333,0.0011,0.00076,0.0014,0.302,0.278,0.325,0.012,0.011,0.013,24.19,24.1,24.28,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,29.78,28.06,31.51,28.88,27.22,30.56,0,0,0,0,0,0,0.321,0,0.093,0.37,0.64,0.36,37.9
1218405600000,2008,8,2007,11,46,7,0.236,0.0937,0.142,8452.62,53.44,53.44,50.31,2,1,1.5714285714285714,390.4,377.9,403.6,235.4,222.9,155,155,155,-8.12e-15,-2.842e-14,0,0.397,0.384,0.41,235.4,222.9,248.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.136,0.145,0.0158,0.0147,0.0169,0.00064,0.00059,0.00069,0.323,0.257,0.409,0.013,0.01,0.017,24.33,24.26,24.4,0.94,0.925,0.958,0.974,0.97,0.98,0.916,0.897,0.939,37.49,25.96,52.66,35.49,25.18,48.2,0,0,0,0,0,0,0.28,0,0.094,0.4,0.6,0.4,35.8
1219010400000,2008,8,2007,11,47,7,0.219,0.0937,0.125,7774,48.2,48.2,46.27,1,1,1,361.8,350.3,373.8,206.8,195.3,155,155,155,0,-2.842e-14,2.842e-14,0.429,0.415,0.442,206.8,195.3,218.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.126,0.134,0.0133,0.0124,0.0144,0.00054,0.0005,0.00058,0.365,0.345,0.387,0.015,0.014,0.016,24.43,24.34,24.5,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.34,44.75,50.04,46.27,43.86,48.2,0,0,0,0,0,0,0.257,0,0.094,0.43,0.57,0.43,35.5
1219615200000,2008,8,2007,11,48,7,0.204,0.0937,0.11,6843.87,43.05,43.05,40.74,1,1,1,336.8,327.6,346.8,181.8,172.6,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.46,0.447,0.473,181.8,172.6,191.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.121,0.118,0.125,0.0112,0.0104,0.012,0.00045,0.00042,0.00048,0.32,0.304,0.338,0.013,0.012,0.014,24.6,24.53,24.66,0.949,0.947,0.952,0.978,0.975,0.98,0.929,0.923,0.933,41.64,39.52,43.93,40.74,38.53,43.05,0,0,0,0,0,0,0.226,0,0.094,0.46,0.54,0.46,33.5
1220220000000,2008,9,2007,12,49,7,0.188,0.0714,0.117,7339.07,46.48,46.48,43.68,1,1,1,311.1,298.9,323.5,193.1,180.9,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.379,0.365,0.395,193.1,180.9,205.5,990,990,990,965,964.9,965,25,25,25.1,0.121,0.117,0.126,0.0122,0.0111,0.0132,0.00049,0.00044,0.00053,0.337,0.315,0.359,0.013,0.013,0.014,24.71,24.62,24.79,0.953,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,44.58,41.74,47.43,43.68,40.89,46.48,0,0,0,0,0,0,0.243,0,0.071,0.38,0.62,0.38,39
1220824800000,2008,9,2007,12,50,7,0.173,0.0714,0.101,6306.28,40,40,37.54,1,1,1,285.4,276.2,295.4,167.4,158.2,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.414,0.4,0.427,167.4,158.2,177.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.116,0.00998,0.0092,0.0108,0.0004,0.00037,0.00043,0.291,0.274,0.309,0.012,0.011,0.012,24.87,24.81,24.92,0.945,0.942,0.948,0.973,0.97,0.978,0.919,0.914,0.927,38.57,36.42,40.9,37.54,35.32,40,0,0,0,0,0,0,0.209,0,0.072,0.41,0.58,0.42,36.5
1221429600000,2008,9,2007,12,51,7,0.16,0.0714,0.0887,5491.92,34.64,34.64,32.69,1,1,1,264.7,256.8,273.2,146.7,138.8,118,118,118,0,-2.842e-14,2.842e-14,0.446,0.432,0.46,146.7,138.8,155.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00822,0.00755,0.00894,0.00033,0.0003,0.00035,0.254,0.24,0.269,0.01,0.0095,0.011,24.99,24.94,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.7,31.84,35.72,32.69,30.89,34.64,0,0,0,0,0,0,0.182,0,0.0713,0.45,0.55,0.45,34.3
1222034400000,2008,9,2007,12,52,7,0.149,0.0714,0.0781,4818.03,30.33,30.33,28.68,1,1,1,247.1,240.7,254.3,129.1,122.7,118,118,118,0,-1.421e-14,1.421e-14,0.478,0.464,0.49,129.1,122.7,136.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0987,0.0965,0.101,0.00672,0.00618,0.00734,0.00027,0.00024,0.00029,0.222,0.211,0.235,0.0088,0.0083,0.0093,25.1,25.05,25.15,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.57,28.05,31.26,28.68,27.21,30.33,0,0,0,0,0,0,0.159,0,0.0709,0.48,0.52,0.48,32.3
1222639200000,2008,9,2007,12,53,7,0.14,0.0623,0.0779,4823.42,30.57,30.57,28.71,1,1,1,231.8,225.6,238.8,128.8,118.8,103,97,118,0,0,0,0.444,0.415,0.498,128.8,118.8,136.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0974,0.0951,0.0997,0.0067,0.00585,0.00738,0.00026,0.00023,0.00029,0.221,0.204,0.234,0.0087,0.008,0.0092,25.19,25.16,25.23,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.6,27.13,31.52,28.71,26.32,30.57,0,0,0,0,0,0,0.16,0,0.0621,0.44,0.56,0.44,34.5
1223244000000,2008,10,2008,1,1,7,0.132,0.0587,0.0732,4525.53,28.27,28.27,26.94,1,1,1,218,212.2,223.7,121,115.2,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.445,0.434,0.457,121,115.2,126.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0921,0.0961,0.00603,0.00554,0.00652,0.00024,0.00022,0.00026,0.206,0.196,0.216,0.0081,0.0077,0.0085,25.29,25.24,25.33,0.926,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.77,26.38,29.15,26.94,25.59,28.27,0,0,0,0,0,0,0.15,0,0.0588,0.44,0.55,0.45,34.3
1223848800000,2008,10,2008,1,2,7,0.124,0.0587,0.0657,2927.99,25.14,25.14,17.43,1,1,1,205.7,201,210.3,108.7,104,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.472,0.461,0.483,108.7,104,113.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.0881,0.0914,0.00499,0.00459,0.00538,0.0002,0.00018,0.00021,0.184,0.176,0.192,0.0072,0.0069,0.0075,25.38,25.35,25.42,0.656,0,0.92,0.693,0,0.97,0.636,0,0.893,17.97,0,25.92,17.43,0,25.14,0,2,0,0,0.286,0,0.0968,0.286,0.0583,0.47,0.53,0.47,23.6
1224453600000,2008,10,2008,1,3,7,0.119,0.0587,0.0606,0,0,0,0,1,1,1,197.3,193.6,199.1,100.3,96.64,97,97,97,0,-1.421e-14,1.421e-14,0.492,0.487,0.501,100.3,96.64,102.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0855,0.0874,0.00427,0.00396,0.00443,0.00017,0.00015,0.00017,0.169,0.162,0.172,0.0066,0.0063,0.0067,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.49,0.51,0.49,0
1225058400000,2008,10,2008,1,4,7,0.113,0.0535,0.0598,1269.14,26.74,26.74,7.554,1,1,1,187.3,184.3,191.7,98.88,87.61,88.43,67,97,0,-1.421e-14,1.421e-14,0.472,0.359,0.525,98.88,87.61,119.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0853,0.0823,0.0902,0.00415,0.0032,0.00593,0.00016,0.00013,0.00023,0.165,0.146,0.2,0.0065,0.0057,0.0078,25.41,25.37,25.42,0.264,0,0.925,0.277,0,0.97,0.256,0,0.897,7.788,0,27.57,7.554,0,26.74,0,5,0,0,0.714,0,0.042,0.714,0.0532,0.47,0.53,0.47,11.2
1225663200000,2008,11,2008,2,5,7,0.125,0.0405,0.085,5312.79,33.72,33.72,31.62,1,1,1,207.5,194.2,216.6,140.5,127.2,67,67,67,0,0,0,0.323,0.309,0.345,140.5,127.2,149.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0975,0.0928,0.101,0.00769,0.00656,0.00847,0.0003,0.00026,0.00033,0.237,0.214,0.254,0.0093,0.0083,0.0099,25.31,25.25,25.37,0.935,0.929,0.938,0.97,0.97,0.97,0.907,0.901,0.91,32.6,29.41,34.76,31.62,28.53,33.72,0,0,0,0,0,0,0.176,0,0.04,0.32,0.68,0.32,42.5
1226268000000,2008,11,2008,2,6,7,0.135,0.054,0.0813,5051.36,34.16,34.16,30.07,1,1,1,223.6,218.5,227,134.3,128.8,89.29,67,93,0,0,0,0.399,0.307,0.419,134.3,128.8,151.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.098,0.0965,0.101,0.00717,0.0067,0.00863,0.00028,0.00026,0.00034,0.229,0.22,0.257,0.009,0.0086,0.01,25.23,25.21,25.25,0.932,0.93,0.939,0.97,0.97,0.97,0.904,0.902,0.911,31,29.67,35.21,30.07,28.78,34.16,0,0,0,0,0,0,0.167,0,0.0537,0.4,0.6,0.4,37.4
1226872800000,2008,11,2008,2,7,7,0.139,0.0495,0.0896,5601.71,39.18,39.18,33.34,1,1,1,230,220.4,239.6,148.1,127.4,81.86,67,93,0,0,0,0.358,0.28,0.422,148.1,127.4,172.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.102,0.096,0.109,0.00834,0.00658,0.0104,0.00033,0.00026,0.00041,0.253,0.217,0.295,0.0099,0.0085,0.012,25.17,25.07,25.26,0.937,0.93,0.946,0.972,0.97,0.976,0.911,0.902,0.924,34.29,29.34,40.13,33.34,28.46,39.18,0,0,0,0,0,0,0.185,0,0.0494,0.36,0.64,0.36,40.3
1227477600000,2008,11,2008,2,8,7,0.149,0.0405,0.108,6855.47,42.41,42.41,40.81,1,1,1,246.2,242,253,179.2,175,67,67,67,0,0,0,0.272,0.265,0.277,179.2,175,186,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.11,0.114,0.011,0.0106,0.0116,0.00043,0.00042,0.00046,0.307,0.299,0.319,0.012,0.012,0.013,25.02,24.97,25.05,0.948,0.947,0.95,0.979,0.978,0.98,0.928,0.925,0.931,41.69,40.71,43.27,40.81,39.79,42.41,0,0,0,0,0,0,0.227,0,0.041,0.27,0.72,0.28,46
1228082400000,2008,12,2008,3,9,7,0.153,0.0466,0.106,6712.38,40.63,40.63,39.95,1,1,1,253,251.1,255.7,176,174.1,77,77,77,0,0,0,0.304,0.301,0.307,176,174.1,178.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.111,0.112,0.0107,0.0105,0.0109,0.00042,0.00042,0.00043,0.302,0.299,0.307,0.012,0.012,0.012,24.99,24.97,25,0.947,0.947,0.948,0.978,0.977,0.979,0.926,0.925,0.928,40.86,40.39,41.49,39.95,39.45,40.63,0,0,0,0,0,0,0.222,0,0.047,0.3,0.69,0.31,43.9
