datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1417989600000,2014,12,2014,3,10,7,0.158,0.0403,0.118,7473.62,46.97,46.97,44.49,1,1,1,261.6,259,264.5,194.9,182,66.71,59,77,0,-2.842e-14,2.842e-14,0.255,0.223,0.297,194.9,182,205.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.12,0.0123,0.0112,0.0132,0.00049,0.00044,0.00052,0.335,0.313,0.353,0.013,0.012,0.014,24.92,24.89,24.95,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.39,42.26,47.93,44.49,41.42,46.97,0,0,0,0,0,0,0.247,0,0.04,0.26,0.75,0.25,47.3
1418594400000,2014,12,2014,3,11,7,0.164,0.0357,0.128,8021.15,48.2,48.2,47.74,1,1,1,270.8,262.3,280.9,211.8,203.3,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.218,0.21,0.225,211.8,203.3,221.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.119,0.125,0.0138,0.013,0.0146,0.00055,0.00052,0.00058,0.364,0.349,0.382,0.014,0.014,0.015,24.85,24.79,24.9,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.4,47.42,51.72,47.74,46.47,48.2,0,0,0,0,0,0,0.265,0,0.036,0.22,0.78,0.22,48.9
1419199200000,2014,12,2014,3,12,7,0.173,0.0357,0.138,8345.59,50.73,50.73,49.68,2,1,1.7142857142857142,286.7,281.1,291,227.7,222.1,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.206,0.203,0.21,227.7,222.1,232,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.128,0.126,0.129,0.0151,0.0146,0.0155,0.0006,0.00058,0.00062,0.282,0.238,0.383,0.011,0.0094,0.015,24.87,24.79,24.92,0.933,0.922,0.959,0.973,0.97,0.98,0.908,0.894,0.94,33.31,25.52,51.85,31.72,24.75,48.2,0,0,0,0,0,0,0.276,0,0.035,0.21,0.8,0.2,48.2
1419804000000,2014,12,2014,3,13,7,0.183,0.0405,0.142,8621.37,53.16,53.16,51.32,2,2,2,301.9,289.1,316.4,234.9,230,67,59,73,4.06e-15,-2.842e-14,2.842e-14,0.221,0.198,0.241,234.9,230,243.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.128,0.135,0.0157,0.0153,0.0164,0.00063,0.00061,0.00066,0.248,0.241,0.258,0.0099,0.0096,0.01,24.84,24.76,24.9,0.924,0.923,0.927,0.97,0.97,0.97,0.897,0.895,0.899,26.45,25.86,27.4,25.66,25.08,26.58,0,0,0,0,0,0,0.285,0,0.041,0.22,0.78,0.22,47.1
1420408800000,2015,1,2014,4,14,7,0.203,0.0442,0.159,9639.89,61.55,61.55,57.38,2,2,2,335.7,320.5,355,262.7,247.5,73,73,73,4.06e-15,0,2.842e-14,0.218,0.206,0.228,262.7,247.5,282,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.136,0.148,0.0232,0.0168,0.0321,0.00093,0.00067,0.0013,0.285,0.263,0.313,0.011,0.011,0.013,24.64,24.51,24.73,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,29.58,27.87,31.73,28.69,27.04,30.78,0,0,0,0,0,0,0.319,0,0.044,0.22,0.78,0.22,47.5
1421013600000,2015,1,2014,4,15,7,0.236,0.0442,0.192,11628.1,76.38,76.38,69.22,2,2,2,390.5,361.8,423.1,317.5,288.8,73,73,73,0,0,0,0.188,0.173,0.202,317.5,288.8,350.1,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.161,0.151,0.172,0.0489,0.0353,0.0642,0.002,0.0014,0.0026,0.367,0.324,0.415,0.015,0.013,0.017,24.28,24.08,24.47,0.943,0.938,0.948,0.971,0.97,0.974,0.915,0.91,0.924,35.64,32.49,39.2,34.61,31.52,38.19,0,0,0,0,0,0,0.385,0,0.044,0.19,0.81,0.19,49.3
1421618400000,2015,1,2014,4,16,7,0.288,0.0442,0.244,14739.9,95.99,95.99,87.74,2,2,2,475.7,435.9,516.3,402.7,362.9,73,73,73,-8.12e-15,-5.684e-14,0,0.154,0.141,0.167,402.7,362.9,443.3,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.191,0.177,0.205,0.0891,0.0703,0.108,0.0037,0.0029,0.0045,0.494,0.435,0.555,0.02,0.018,0.023,23.76,23.52,24,0.955,0.95,0.958,0.98,0.977,0.98,0.935,0.929,0.939,44.78,40.58,48.97,43.87,39.66,47.99,0,0,0,0,0,0,0.487,0,0.044,0.15,0.85,0.15,51.2
1422223200000,2015,1,2014,4,17,7,0.369,0.0469,0.322,18562.1,123.7,123.7,110.5,3,2,2.7142857142857144,609.7,533,702,532.2,460,77.57,73,105,0,0,0,0.127,0.11,0.15,532.2,460,597,990,990,990,966.3,966,966.7,23.7,23.3,24,0.252,0.211,0.292,0.158,0.116,0.2,0.0067,0.0048,0.0086,0.622,0.542,0.703,0.026,0.023,0.03,23.05,22.59,23.42,0.953,0.947,0.957,0.977,0.97,0.98,0.931,0.918,0.938,43.06,36.3,52.51,41.42,35.21,48.2,0,0,0,0,0,0,0.614,0,0.047,0.13,0.87,0.13,50.3
1422828000000,2015,2,2014,5,18,7,0.508,0.0635,0.445,24501.1,166.6,166.6,145.8,4,3,3.2857142857142856,840.1,738.9,962.1,735.1,633.9,105,105,105,0,0,0,0.126,0.109,0.142,735.1,633.9,857.1,990,990,990,967.3,966.9,967.7,22.7,22.3,23.1,0.382,0.313,0.483,0.287,0.224,0.354,0.013,0.0097,0.016,0.916,0.766,1.07,0.04,0.033,0.048,21.82,21.18,22.38,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.08,40.57,51.63,44.74,39.64,48.2,0,0,0,0,0,0,0.81,0,0.063,0.13,0.88,0.12,48.2
1423432800000,2015,2,2014,5,19,7,0.707,0.0881,0.612,31206.9,192.8,192.8,185.8,4,4,4,1169,1014,1330,1024,908.6,145.7,105,162,11.32,-1.137e-13,67.79,0.124,0.0988,0.146,1012,908.6,1100,990,990,990,968.4,967.9,968.9,21.6,21.1,22.1,0.671,0.53,0.821,0.497,0.379,0.648,0.023,0.017,0.031,1.45,1.16,1.77,0.067,0.052,0.084,20.12,19.29,20.9,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.59,44.49,50.15,46.44,43.6,48.2,0,0,0,0,0,0,1.03,0,0.095,0.12,0.87,0.13,44.1
1424037600000,2015,2,2014,5,20,7,0.89,0.098,0.665,31771.6,192.5,192.5,189.1,4,4,4,1471,1381,1557,1309,1219,162,162,162,208.9,119.3,295.4,0.11,0.104,0.117,1100,1100,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.876,0.842,0.9,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.089,0.086,0.091,18.79,18.48,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.24,47.45,49.1,47.28,46.5,48.12,0,0,0,0,0,0,1.05,0,0.225,0.11,0.75,0.25,35.7
1424642400000,2015,2,2014,5,21,7,0.989,0.105,0.665,30790.6,185,185,183.3,4,4,4,1636,1587,1672,1463,1425,173,162,239,362.8,324.6,400.2,0.106,0.0975,0.143,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.91,0.905,0.919,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.093,0.092,0.094,18.22,18.09,18.38,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.75,46.42,47.19,45.82,45.49,46.24,0,0,0,0,0,0,1.02,0,0.324,0.11,0.67,0.33,31.1
1425247200000,2015,3,2014,6,22,7,1.04,0.145,0.665,30322.1,181.6,181.6,180.5,4,4,4,1715,1682,1756,1476,1443,239,239,239,376.2,343.1,417.1,0.139,0.136,0.142,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.922,0.92,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.95,17.81,18.06,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.04,45.68,46.34,45.12,44.76,45.41,0,0,0,0,0,0,1,0,0.375,0.14,0.64,0.36,29.2
1425852000000,2015,3,2014,6,23,7,1.11,0.12,0.665,29573.6,178.5,178.5,176,4,4,4,1843,1773,1932,1644,1534,199,183,239,544.4,434.1,649.2,0.108,0.0947,0.135,1100,1100,1100,990,990,990,970.6,970.4,970.9,19.4,19.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.53,17.24,17.76,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.931,44.91,44.13,45.52,44.01,43.24,44.61,0,0,0,0,0,0,0.978,0,0.445,0.11,0.6,0.4,26.6
1426456800000,2015,3,2014,6,24,7,1.31,0.111,0.665,27955.7,171.4,171.4,166.4,4,4,4,2166,1978,2358,1983,1795,183,183,183,883.1,695.1,1075,0.0848,0.0776,0.0925,1100,1100,1100,990,990,990,971.5,971,972,18.5,18,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.63,16.16,17.1,0.947,0.945,0.948,0.98,0.979,0.98,0.928,0.925,0.929,42.46,41.21,43.73,41.6,40.33,42.85,0,0,0,0,0,0,0.924,0,0.645,0.085,0.51,0.49,21.3
1427061600000,2015,3,2014,6,25,7,1.57,0.111,0.665,25955.8,159.5,159.5,154.5,4,4,4,2604,2422,2740,2421,2239,183,183,183,1321,1139,1457,0.0704,0.0668,0.0755,1100,1100,1100,990,990,990,972.6,972.1,972.9,17.4,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.57,15.24,16.01,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.917,0.924,39.61,38.72,40.79,38.62,37.68,39.89,0,0,0,0,0,0,0.858,0,0.905,0.071,0.42,0.58,16.5
1427666400000,2015,3,2014,6,26,7,1.68,0.125,0.665,25143.4,150.2,150.2,149.7,4,4,4,2778,2760,2791,2571,2558,207.3,183,217,1471,1458,1488,0.0746,0.066,0.0782,1100,1100,1100,990,990,990,973,972.9,973,17,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.15,15.12,15.19,0.942,0.941,0.942,0.973,0.973,0.973,0.916,0.916,0.916,38.47,38.38,38.59,37.42,37.33,37.54,0,0,0,0,0,0,0.831,0,1.015,0.074,0.4,0.6,15
1428271200000,2015,4,2014,7,27,7,1.71,0.131,0.665,24897.5,149.2,149.2,148.2,4,4,4,2831,2795,2907,2614,2578,217,217,217,1514,1478,1590,0.0766,0.0746,0.0776,1100,1100,1100,990,990,990,973.1,973,973.3,16.9,16.7,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.02,14.84,15.11,0.941,0.94,0.941,0.972,0.971,0.972,0.915,0.913,0.916,38.12,37.61,38.35,37.05,36.52,37.3,0,0,0,0,0,0,0.823,0,1.045,0.077,0.39,0.61,14.6
1428876000000,2015,4,2014,7,28,7,1.95,0.131,0.665,23203.3,144.6,144.6,138.1,4,4,4,3224,2959,3531,3007,2742,217,217,217,1907,1642,2214,0.0675,0.0615,0.0733,1100,1100,1100,990,990,990,974,973.4,974.7,16,15.3,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.11,13.44,14.71,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,35.6,33.77,37.26,34.53,32.75,36.15,0,0,0,0,0,0,0.767,0,1.285,0.067,0.34,0.66,11.9
1429480800000,2015,4,2014,7,29,7,2.42,0.172,0.665,20267.1,128.4,128.4,120.6,4,4,4,4001,3646,4322,3717,3429,283.9,217,295,2617,2329,2927,0.0709,0.0595,0.0784,1100,1100,1100,990,990,990,975.7,974.9,976.3,14.3,13.7,15.1,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.047,1.87,1.87,1.87,0.13,0.12,0.14,12.47,11.86,13.2,0.924,0.919,0.93,0.97,0.97,0.97,0.896,0.891,0.902,31.09,29.37,33.1,30.16,28.49,32.11,0,0,0,0,0,0,0.67,0,1.755,0.071,0.27,0.73,8.37
1430085600000,2015,4,2014,7,30,7,2.69,0.19,0.665,18729.2,112.6,112.6,111.5,4,4,4,4447,4390,4471,4133,4095,314.3,295,340,3033,2995,3072,0.0706,0.066,0.0764,1100,1100,1100,990,990,990,976.5,976.4,976.5,13.5,13.5,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.63,11.58,11.73,0.916,0.916,0.917,0.97,0.97,0.97,0.889,0.888,0.89,28.73,28.61,29.03,27.87,27.75,28.15,0,0,0,0,0,0,0.619,0,2.025,0.071,0.25,0.75,6.96
1430690400000,2015,5,2014,8,31,7,2.62,0.206,0.665,19129.5,116.4,116.4,113.9,4,4,4,4327,4197,4430,3987,3857,340,340,340,2887,2757,2990,0.0786,0.0767,0.081,1100,1100,1100,990,990,990,976.3,976,976.5,13.7,13.5,14,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.14,0.13,0.14,11.85,11.66,12.09,0.918,0.917,0.921,0.97,0.97,0.97,0.891,0.889,0.893,29.35,28.82,30.01,28.47,27.95,29.11,0,0,0,0,0,0,0.633,0,1.955,0.079,0.25,0.75,7.3
1431295200000,2015,5,2014,8,32,7,2.4,0.206,0.665,20329,124.8,124.8,121,4,4,4,3976,3806,4148,3636,3466,340,340,340,2536,2366,2708,0.0856,0.082,0.0893,1100,1100,1100,990,990,990,975.6,975.3,976,14.4,14,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.046,1.87,1.87,1.87,0.13,0.13,0.13,12.51,12.17,12.86,0.925,0.922,0.928,0.97,0.97,0.97,0.897,0.894,0.9,31.19,30.26,32.17,30.25,29.35,31.2,0,0,0,0,0,0,0.672,0,1.735,0.086,0.28,0.72,8.47
1431900000000,2015,5,2014,8,33,7,2.16,0.206,0.665,21876.6,134,134,130.2,4,4,4,3567,3400,3741,3227,3060,340,340,340,2127,1960,2301,0.0954,0.0909,0.1,1100,1100,1100,990,990,990,974.8,974.4,975.1,15.2,14.9,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.36,12.99,13.72,0.931,0.929,0.933,0.97,0.97,0.97,0.903,0.901,0.905,33.56,32.56,34.53,32.55,31.58,33.49,0,0,0,0,0,0,0.723,0,1.495,0.095,0.31,0.69,10.1
1432504800000,2015,5,2014,8,34,7,1.9,0.206,0.665,23494.2,145.1,145.1,139.8,4,4,4,3149,2943,3346,2809,2603,340,340,340,1709,1503,1906,0.108,0.102,0.116,1100,1100,1100,990,990,990,973.9,973.4,974.3,16.1,15.7,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.27,13.83,14.75,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.912,36.04,34.84,37.37,34.96,33.8,36.26,0,0,0,0,0,0,0.777,0,1.235,0.11,0.35,0.65,12.4
1433109600000,2015,6,2014,9,35,7,1.64,0.177,0.665,25451.5,155.9,155.9,151.5,4,4,4,2712,2553,2883,2419,2260,293,293,293,1319,1160,1490,0.108,0.102,0.115,1100,1100,1100,990,990,990,972.8,972.4,973.2,17.2,16.8,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.31,14.89,15.69,0.942,0.94,0.944,0.974,0.971,0.976,0.917,0.913,0.921,38.9,37.77,39.94,37.87,36.69,38.98,0,0,0,0,0,0,0.842,0,0.975,0.11,0.41,0.59,15.5
1433714400000,2015,6,2014,9,36,7,1.43,0.177,0.665,27073.1,164.9,164.9,161.1,4,4,4,2364,2224,2503,2071,1931,293,293,293,970.6,831.1,1110,0.124,0.117,0.132,1100,1100,1100,990,990,990,972,971.6,972.3,18,17.7,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.15,15.81,16.48,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.928,41.17,40.27,42.08,40.29,39.33,41.24,0,0,0,0,0,0,0.895,0,0.765,0.12,0.47,0.53,18.9
1434319200000,2015,6,2014,9,37,7,1.21,0.177,0.665,28718.4,175.6,175.6,170.9,4,4,4,2003,1855,2162,1710,1562,293,293,293,610.4,462.5,768.7,0.147,0.136,0.158,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.05,16.64,17.49,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.61,42.48,44.8,42.74,41.63,43.9,0,0,0,0,0,0,0.95,0,0.545,0.15,0.55,0.45,23.7
1434924000000,2015,6,2014,9,38,7,1.02,0.177,0.665,30466.3,185.2,185.2,181.3,4,4,4,1689,1577,1811,1396,1284,293,293,293,296,183.8,417.7,0.174,0.162,0.186,1100,1100,1100,990,990,990,970.1,969.7,970.5,19.9,19.5,20.3,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.03,17.64,18.4,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.26,45.19,47.24,45.34,44.29,46.3,0,0,0,0,0,0,1.01,0,0.355,0.17,0.65,0.35,29.9
1435528800000,2015,6,2014,9,39,7,0.875,0.161,0.664,31875.6,192.1,192.1,189.7,4,4,4,1447,1342,1541,1181,1086,266.6,256,293,82.73,0,148.3,0.184,0.173,0.195,1098,1086,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.864,0.807,0.911,0.643,0.616,0.648,0.031,0.029,0.032,1.81,1.72,1.86,0.087,0.082,0.091,18.88,18.52,19.31,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.4,47.55,49,47.43,46.6,48.02,0,0,0,0,0,0,1.05,0,0.211,0.18,0.76,0.24,36.4
1436133600000,2015,7,2014,10,40,7,0.71,0.155,0.555,28672.2,186.7,186.7,170.7,4,4,4,1174,1073,1291,917.8,816.7,256,256,256,0,-1.137e-13,1.137e-13,0.219,0.198,0.239,917.8,816.7,1035,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.586,0.483,0.732,0.392,0.334,0.502,0.018,0.015,0.024,1.23,1.04,1.52,0.057,0.047,0.072,20.32,19.66,20.84,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,43.58,39.76,47.62,42.67,38.79,46.67,0,0,0,0,0,0,0.948,0,0.155,0.22,0.78,0.22,40.4
1436738400000,2015,7,2014,10,41,7,0.592,0.155,0.437,23442.7,144.6,144.6,139.5,3,3,3,978.2,918,1044,722.2,662,256,256,256,-1.624e-14,-1.137e-13,0,0.262,0.245,0.279,722.2,662,788.1,990,990,990,967.8,967.6,968,22.2,22,22.4,0.399,0.353,0.457,0.282,0.243,0.32,0.013,0.011,0.015,0.947,0.836,1.07,0.043,0.037,0.049,21.25,20.89,21.59,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,47.94,44.67,51.47,46.51,43.77,48.2,0,0,0,0,0,0,0.775,0,0.155,0.26,0.74,0.26,39.6
1437343200000,2015,7,2014,10,42,7,0.519,0.155,0.365,20299.7,128.7,128.7,120.8,3,3,3,858.8,817.6,902.3,602.8,561.6,256,256,256,0,0,0,0.298,0.284,0.313,602.8,561.6,646.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.319,0.296,0.344,0.204,0.176,0.233,0.009,0.0077,0.01,0.736,0.667,0.81,0.033,0.029,0.036,21.93,21.68,22.16,0.954,0.951,0.955,0.978,0.973,0.98,0.932,0.926,0.936,41.19,38.71,43.77,40.28,37.67,42.89,0,0,0,0,0,0,0.671,0,0.154,0.3,0.7,0.3,39.1
1437948000000,2015,7,2014,10,43,7,0.475,0.145,0.329,18486.9,115.6,115.6,110,3,3,3,785,758.8,808.9,544.4,522.5,240.6,202,256,0,0,0,0.306,0.262,0.329,544.4,522.5,568.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.284,0.273,0.294,0.165,0.15,0.181,0.0072,0.0065,0.0079,0.636,0.601,0.673,0.028,0.026,0.029,22.32,22.21,22.41,0.95,0.948,0.952,0.972,0.97,0.975,0.923,0.92,0.928,37.75,36.26,39.53,36.68,35.17,38.55,0,0,0,0,0,0,0.611,0,0.146,0.31,0.69,0.31,38.9
1438552800000,2015,8,2014,11,44,7,0.429,0.122,0.307,17231.4,110.9,110.9,102.6,3,2,2.5714285714285716,709.9,674.9,746.5,507.9,472.9,202,202,202,0,0,0,0.285,0.271,0.299,507.9,472.9,544.5,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.259,0.24,0.28,0.142,0.122,0.165,0.0061,0.0052,0.0071,0.619,0.57,0.663,0.027,0.025,0.028,22.64,22.48,22.78,0.952,0.947,0.957,0.975,0.97,0.98,0.928,0.919,0.938,43.14,35.66,52.63,41.08,34.59,48.2,0,0,0,0,0,0,0.57,0,0.122,0.28,0.72,0.28,40.2
1439157600000,2015,8,2014,11,45,7,0.384,0.122,0.261,15338.8,96.4,96.4,91.3,2,2,2,634.3,605.2,664.8,432.3,403.2,202,202,202,0,-5.684e-14,5.684e-14,0.319,0.304,0.334,432.3,403.2,462.8,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.218,0.205,0.234,0.103,0.0893,0.117,0.0044,0.0038,0.005,0.555,0.509,0.606,0.024,0.022,0.026,23.01,22.83,23.17,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.64,43.74,49.6,45.65,42.87,48.2,0,0,0,0,0,0,0.507,0,0.123,0.32,0.68,0.32,39.9
1439762400000,2015,8,2014,11,46,7,0.345,0.122,0.223,13186.1,83.92,83.92,78.49,2,2,2,570.9,546.4,596.1,368.9,344.4,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.354,0.339,0.37,368.9,344.4,394.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.193,0.185,0.202,0.0731,0.0615,0.085,0.0031,0.0026,0.0036,0.458,0.421,0.496,0.019,0.018,0.021,23.37,23.22,23.52,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.92,0.935,40.2,37.64,42.82,39.24,36.55,41.96,0,0,0,0,0,0,0.436,0,0.122,0.35,0.65,0.35,38.2
1440367200000,2015,8,2014,11,47,7,0.313,0.122,0.191,11272.5,71.62,71.62,67.1,2,2,2,517.6,496.3,539.5,315.6,294.3,202,202,202,0,0,0,0.39,0.374,0.407,315.6,294.3,337.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.174,0.167,0.182,0.048,0.0379,0.0583,0.002,0.0016,0.0024,0.378,0.346,0.411,0.016,0.014,0.017,23.69,23.56,23.82,0.943,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.918,34.59,32.31,36.92,33.55,31.34,35.81,0,0,0,0,0,0,0.373,0,0.122,0.39,0.61,0.39,36
1440972000000,2015,8,2014,11,48,7,0.283,0.0931,0.19,11305.9,72.34,72.34,67.3,2,2,2,467.6,445.2,490.6,313.6,288.6,154,146,202,0,0,0,0.329,0.302,0.412,313.6,288.6,337.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.169,0.163,0.177,0.047,0.0352,0.0582,0.0019,0.0015,0.0024,0.37,0.337,0.405,0.015,0.014,0.017,23.93,23.82,24.05,0.943,0.939,0.947,0.97,0.97,0.97,0.915,0.91,0.918,34.69,31.68,37.28,33.65,30.73,36.17,0,0,0,0,0,0,0.374,0,0.093,0.33,0.67,0.33,40
1441576800000,2015,9,2014,12,49,7,0.254,0.0883,0.165,9890.25,62.92,62.92,58.87,2,2,2,419.5,401.2,438.4,273.5,255.2,146,146,146,4.06e-15,0,2.842e-14,0.348,0.333,0.364,273.5,255.2,292.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.154,0.148,0.161,0.0281,0.0194,0.037,0.0011,0.00079,0.0015,0.309,0.282,0.338,0.013,0.011,0.014,24.2,24.09,24.31,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.35,28.32,32.43,29.44,27.47,31.46,0,0,0,0,0,0,0.327,0,0.089,0.35,0.65,0.35,38.9
1442181600000,2015,9,2014,12,50,7,0.23,0.0883,0.142,8469.51,53.71,53.71,50.41,2,1,1.5714285714285714,380.3,364.8,395.4,234.3,218.8,146,146,146,-8.12e-15,-2.842e-14,0,0.384,0.369,0.4,234.3,218.8,249.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.14,0.135,0.146,0.0157,0.0143,0.017,0.00063,0.00058,0.00069,0.322,0.257,0.406,0.013,0.01,0.016,24.38,24.32,24.44,0.94,0.925,0.959,0.974,0.97,0.98,0.916,0.897,0.94,37.31,25.97,52.37,35.54,25.19,48.2,0,0,0,0,0,0,0.28,0,0.088,0.38,0.62,0.38,36.8
1442786400000,2015,9,2014,12,51,7,0.21,0.0883,0.122,7604.64,48.11,48.11,45.27,1,1,1,347.3,335,360.2,201.3,189,146,146,146,4.06e-15,-2.842e-14,2.842e-14,0.421,0.405,0.436,201.3,189,214.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.124,0.133,0.0129,0.0118,0.014,0.00052,0.00047,0.00056,0.356,0.334,0.379,0.014,0.013,0.015,24.51,24.42,24.59,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.19,43.37,49.09,45.27,42.51,48.11,0,0,0,0,0,0,0.251,0,0.088,0.42,0.58,0.42,36.2
1443391200000,2015,9,2014,12,52,7,0.193,0.0759,0.117,7350.24,47.24,47.24,43.75,1,1,1,319.2,309,330.9,193.8,176.7,125.4,110,146,0,-2.842e-14,2.842e-14,0.392,0.345,0.452,193.8,176.7,208.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.124,0.12,0.127,0.0122,0.0108,0.0135,0.00049,0.00043,0.00054,0.34,0.312,0.365,0.014,0.012,0.015,24.66,24.62,24.71,0.953,0.948,0.956,0.979,0.977,0.98,0.933,0.926,0.937,44.67,40.53,48.21,43.75,39.6,47.24,0,0,0,0,0,0,0.243,0,0.076,0.39,0.61,0.39,38.1
1443996000000,2015,10,2015,1,1,7,0.178,0.0665,0.112,7034.7,44.42,44.42,41.87,1,1,1,295,285.2,306,185,175.2,110,110,110,0,-2.842e-14,2.842e-14,0.373,0.359,0.386,185,175.2,196,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.119,0.115,0.123,0.0115,0.0106,0.0124,0.00046,0.00042,0.0005,0.323,0.305,0.342,0.013,0.012,0.014,24.8,24.73,24.85,0.95,0.947,0.954,0.979,0.977,0.98,0.931,0.925,0.934,42.76,40.45,45.33,41.87,39.52,44.42,0,0,0,0,0,0,0.233,0,0.066,0.37,0.63,0.37,39.5
1444600800000,2015,10,2015,1,2,7,0.166,0.0665,0.0991,6171.62,38.77,38.77,36.74,1,1,1,273.9,265.8,282.2,163.9,155.8,110,110,110,-8.12e-15,-2.842e-14,2.842e-14,0.402,0.39,0.414,163.9,155.8,172.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.114,0.00968,0.00899,0.0104,0.00038,0.00036,0.00041,0.285,0.27,0.3,0.011,0.011,0.012,24.92,24.87,24.97,0.944,0.941,0.946,0.972,0.97,0.975,0.917,0.913,0.923,37.8,35.9,39.75,36.74,34.82,38.77,0,0,0,0,0,0,0.204,0,0.0669,0.4,0.6,0.4,37.2
1445205600000,2015,10,2015,1,3,7,0.154,0.0665,0.0871,5397.71,34.14,34.14,32.13,1,1,1,254,245.9,262.8,144,135.9,110,110,110,0,0,0,0.433,0.419,0.447,144,135.9,152.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00799,0.0073,0.00874,0.00032,0.00029,0.00035,0.249,0.235,0.265,0.0099,0.0093,0.01,25.04,24.98,25.09,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.12,31.2,35.2,32.13,30.26,34.14,0,0,0,0,0,0,0.178,0,0.0669,0.43,0.57,0.43,35.1
1445810400000,2015,10,2015,1,4,7,0.144,0.0651,0.0786,4863.88,31.7,31.7,28.95,1,1,1,237.6,233.3,243.4,130,123.3,107.6,93,110,0,-1.421e-14,1.421e-14,0.453,0.396,0.472,130,123.3,141.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0991,0.097,0.101,0.0068,0.00623,0.00779,0.00027,0.00025,0.00031,0.224,0.212,0.243,0.0088,0.0084,0.0096,25.15,25.11,25.19,0.931,0.928,0.935,0.97,0.97,0.97,0.903,0.9,0.907,29.85,28.25,32.68,28.95,27.4,31.7,0,0,0,0,0,0,0.161,0,0.0654,0.45,0.55,0.45,33.8
1446415200000,2015,11,2015,2,5,7,0.144,0.0562,0.0878,5460.85,32.64,32.64,32.51,1,1,1,238.2,237.7,238.8,145.2,144.7,93,93,93,0,0,0,0.391,0.39,0.391,145.2,144.7,145.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.102,0.103,0.00809,0.00805,0.00814,0.00032,0.00032,0.00032,0.249,0.248,0.25,0.0098,0.0098,0.0099,25.12,25.12,25.13,0.937,0.937,0.937,0.97,0.97,0.97,0.909,0.909,0.909,33.51,33.39,33.65,32.51,32.39,32.64,0,0,0,0,0,0,0.181,0,0.0562,0.39,0.61,0.39,37.9
1447020000000,2015,11,2015,2,6,7,0.144,0.0562,0.0882,5489.39,33.08,33.08,32.67,1,1,1,238.9,236.3,240.7,145.9,143.3,93,93,93,0,0,0,0.389,0.386,0.394,145.9,143.3,147.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.102,0.103,0.00815,0.00793,0.0083,0.00032,0.00031,0.00033,0.25,0.246,0.253,0.0099,0.0097,0.01,25.12,25.1,25.14,0.937,0.936,0.938,0.97,0.97,0.97,0.909,0.908,0.91,33.69,33.07,34.1,32.67,32.08,33.08,0,0,0,0,0,0,0.182,0,0.0558,0.39,0.61,0.39,38.1
1447624800000,2015,11,2015,2,7,7,0.15,0.0562,0.094,5853.87,37.33,37.33,34.84,1,1,1,248.4,238.8,259,155.4,145.8,93,93,93,0,0,0,0.375,0.359,0.39,155.4,145.8,166,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.103,0.11,0.00896,0.00814,0.00986,0.00035,0.00032,0.00039,0.267,0.25,0.286,0.011,0.0099,0.011,25.05,24.98,25.12,0.941,0.937,0.944,0.97,0.97,0.973,0.913,0.909,0.918,35.91,33.65,38.39,34.84,32.64,37.33,0,0,0,0,0,0,0.194,0,0.056,0.37,0.63,0.37,39
1448229600000,2015,11,2015,2,8,7,0.158,0.0562,0.101,6343.81,38.42,38.42,37.76,1,1,1,260.7,258.2,263.4,167.7,165.2,93,93,93,8.12e-15,0,2.842e-14,0.357,0.353,0.36,167.7,165.2,170.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.109,0.111,0.01,0.00979,0.0102,0.0004,0.00039,0.00041,0.289,0.285,0.294,0.011,0.011,0.012,24.97,24.95,24.98,0.945,0.944,0.945,0.973,0.972,0.975,0.92,0.918,0.922,38.79,38.2,39.42,37.76,37.13,38.42,0,0,0,0,0,0,0.21,0,0.057,0.36,0.64,0.36,40.2
1448834400000,2015,11,2015,2,9,7,0.162,0.048,0.114,7218.28,46.22,46.22,42.97,1,1,1,268.2,261.2,279.8,188.9,168.2,79.29,77,93,4.06e-15,-2.842e-14,2.842e-14,0.296,0.275,0.356,188.9,168.2,202.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.11,0.121,0.0118,0.01,0.013,0.00047,0.0004,0.00052,0.326,0.29,0.35,0.013,0.011,0.014,24.9,24.83,24.97,0.951,0.945,0.955,0.979,0.974,0.98,0.931,0.92,0.936,43.88,38.9,47.17,42.97,37.88,46.22,0,0,0,0,0,0,0.239,0,0.048,0.3,0.7,0.3,44.6
1449439200000,2015,12,2015,3,10,7,0.177,0.0466,0.13,8051.16,49.73,49.73,47.92,2,1,1.1428571428571428,292.3,282.2,305.2,215.3,205.2,77,77,77,4.06e-15,0,2.842e-14,0.264,0.252,0.273,215.3,205.2,228.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.125,0.122,0.13,0.014,0.0132,0.0151,0.00056,0.00052,0.0006,0.35,0.242,0.389,0.014,0.0096,0.016,24.78,24.7,24.83,0.952,0.922,0.959,0.979,0.97,0.98,0.932,0.895,0.94,46.13,25.63,52.2,44.37,24.86,48.2,0,0,0,0,0,0,0.266,0,0.047,0.26,0.73,0.27,45.5
1450044000000,2015,12,2015,3,11,7,0.194,0.0466,0.147,8913.71,56.2,56.2,53.06,2,2,2,320.2,306,334.5,243.2,229,77,77,77,0,-2.842e-14,2.842e-14,0.241,0.23,0.252,243.2,229,257.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.13,0.14,0.0171,0.0152,0.0205,0.00068,0.00061,0.00082,0.259,0.242,0.277,0.01,0.0097,0.011,24.74,24.65,24.83,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.895,0.903,27.35,25.73,28.97,26.53,24.95,28.1,0,0,0,0,0,0,0.295,0,0.047,0.24,0.76,0.24,45.9
1450648800000,2015,12,2015,3,12,7,0.208,0.0466,0.161,9788.53,61.35,61.35,58.27,2,2,2,344,332.8,358.2,267,255.8,77,77,77,0,0,0,0.224,0.215,0.231,267,255.8,281.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.144,0.14,0.149,0.025,0.0197,0.0317,0.001,0.00079,0.0013,0.291,0.274,0.313,0.012,0.011,0.013,24.59,24.5,24.66,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,30.03,28.79,31.62,29.13,27.92,30.68,0,0,0,0,0,0,0.324,0,0.047,0.22,0.77,0.23,47.1
1451253600000,2015,12,2015,3,13,7,0.227,0.0455,0.181,10966.2,68.64,68.64,65.28,2,2,2,374.7,364,388.1,299.4,287,75.29,73,77,0,0,0,0.201,0.188,0.212,299.4,287,315.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.155,0.151,0.16,0.0403,0.0345,0.0477,0.0016,0.0014,0.0019,0.34,0.321,0.363,0.014,0.013,0.015,24.39,24.3,24.46,0.94,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.914,33.65,32.26,35.38,32.64,31.3,34.32,0,0,0,0,0,0,0.363,0,0.046,0.2,0.8,0.2,48.3
1451858400000,2016,1,2015,4,14,7,0.256,0.0442,0.212,12820.3,82.42,82.42,76.31,2,2,2,422.7,398.2,449.6,349.7,325.2,73,73,73,0,0,0,0.173,0.162,0.183,349.7,325.2,376.6,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.172,0.164,0.182,0.0641,0.0525,0.0767,0.0026,0.0021,0.0031,0.415,0.378,0.455,0.017,0.015,0.019,24.08,23.92,24.23,0.948,0.944,0.952,0.974,0.97,0.98,0.924,0.916,0.933,39.15,36.48,42.05,38.16,35.39,41.21,0,0,0,0,0,0,0.424,0,0.044,0.17,0.83,0.17,50.1
1452463200000,2016,1,2015,4,15,7,0.299,0.0442,0.255,15348.5,96.4,96.4,91.36,2,2,2,495,460.8,530.2,422,387.8,73,73,73,0,0,0,0.148,0.138,0.158,422,387.8,457.2,990,990,990,965.8,965.7,966,24.2,24,24.3,0.198,0.186,0.21,0.0982,0.082,0.115,0.0041,0.0034,0.0048,0.523,0.472,0.576,0.022,0.019,0.024,23.65,23.44,23.85,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,46.78,43.25,50.32,45.68,42.38,48.2,0,0,0,0,0,0,0.508,0,0.044,0.15,0.85,0.15,51.3
1453068000000,2016,1,2015,4,16,7,0.339,0.0504,0.289,16343,102.6,102.6,97.28,3,2,2.142857142857143,560.9,540.4,581.4,477.7,467.4,83.29,73,91,-8.12e-15,-5.684e-14,0,0.148,0.132,0.162,477.7,467.4,490.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.221,0.214,0.23,0.124,0.12,0.13,0.0052,0.005,0.0055,0.595,0.523,0.622,0.025,0.022,0.026,23.28,23.19,23.38,0.955,0.945,0.957,0.979,0.97,0.98,0.934,0.917,0.938,49.53,35.24,52.55,46.2,34.19,48.2,0,0,0,0,0,0,0.54,0,0.05,0.15,0.85,0.15,48.2
1453672800000,2016,1,2015,4,17,7,0.368,0.055,0.313,18131.3,114.5,114.5,107.9,3,3,3,608.6,586,641.3,517.6,495,91,91,91,0,-5.684e-14,5.684e-14,0.15,0.142,0.155,517.6,495,550.3,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.245,0.232,0.264,0.147,0.133,0.169,0.0062,0.0056,0.0072,0.567,0.53,0.622,0.024,0.022,0.026,23.1,22.91,23.23,0.948,0.946,0.951,0.971,0.97,0.974,0.92,0.917,0.926,37.05,35.55,39.19,35.97,34.49,38.18,0,0,0,0,0,0,0.6,0,0.055,0.15,0.85,0.15,49.3
1454277600000,2016,2,2015,5,18,7,0.433,0.0635,0.369,21150.4,136.6,136.6,125.9,3,3,3,715.9,656.8,774.8,610.9,551.8,105,105,105,0,0,0,0.147,0.136,0.16,610.9,551.8,669.8,990,990,990,966.8,966.5,967,23.2,23,23.5,0.3,0.267,0.334,0.209,0.17,0.248,0.009,0.0072,0.011,0.727,0.627,0.826,0.031,0.027,0.036,22.51,22.17,22.85,0.954,0.951,0.957,0.979,0.974,0.98,0.934,0.926,0.938,42.88,39.19,46.47,41.97,38.18,45.54,0,0,0,0,0,0,0.699,0,0.064,0.15,0.85,0.15,48.8
1454882400000,2016,2,2015,5,19,7,0.518,0.0746,0.443,24339.9,156.7,156.7,144.9,4,3,3.142857142857143,856.2,789.6,940.9,732.9,684.6,123.3,105,137,0,0,0,0.144,0.127,0.162,732.9,684.6,803.9,990,990,990,967.3,967.1,967.7,22.7,22.3,22.9,0.379,0.342,0.441,0.289,0.258,0.328,0.013,0.011,0.015,0.926,0.851,1.01,0.041,0.037,0.045,21.75,21.35,22.09,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,47.89,40.12,51.66,46.43,39.17,48.2,0,0,0,0,0,0,0.805,0,0.075,0.14,0.86,0.14,47
1455487200000,2016,2,2015,5,20,7,0.678,0.085,0.592,30464.8,192.8,192.8,181.3,4,4,4,1121,981.4,1279,980.5,844.4,140.6,137,162,2.473,0,17.31,0.126,0.112,0.14,978.1,844.4,1100,990,990,990,968.3,967.8,968.8,21.7,21.2,22.2,0.625,0.478,0.8,0.465,0.348,0.648,0.021,0.016,0.031,1.36,1.05,1.75,0.063,0.048,0.082,20.36,19.47,21.12,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.51,41.73,50.09,45.33,40.88,48.2,0,0,0,0,0,0,1.01,0,0.086,0.13,0.87,0.13,44.9
1456092000000,2016,2,2015,5,21,7,0.888,0.098,0.665,31764.3,192.8,192.8,189.1,4,4,4,1469,1348,1587,1307,1186,162,162,162,207.1,85.85,324.6,0.111,0.102,0.12,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.874,0.828,0.905,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.85,0.088,0.085,0.092,18.79,18.38,19.23,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.27,47.19,49.43,47.27,46.24,48.2,0,0,0,0,0,0,1.05,0,0.223,0.11,0.75,0.25,35.8
1456696800000,2016,2,2015,5,22,7,1.08,0.138,0.665,29927.4,183.5,183.5,178.1,4,4,4,1783,1629,1943,1555,1440,228,162,239,455,339.8,603.8,0.128,0.0994,0.142,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.922,0.909,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.73,17.21,18.24,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.44,44.03,46.81,44.53,43.15,45.88,0,0,0,0,0,0,0.99,0,0.415,0.13,0.62,0.38,27.7
1457301600000,2016,3,2015,6,23,7,1.31,0.13,0.665,27940.4,170.6,170.6,166.3,4,4,4,2169,2003,2324,1954,1764,215,183,239,854.4,663.9,1041,0.0999,0.0787,0.119,1100,1100,1100,990,990,990,971.5,971.1,971.9,18.5,18.1,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.62,16.24,17.02,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.43,41.43,43.51,41.58,40.56,42.64,0,0,0,0,0,0,0.924,0,0.645,0.099,0.51,0.49,21.3
1457906400000,2016,3,2015,6,24,7,1.58,0.111,0.665,25896,160.9,160.9,154.1,4,4,4,2616,2373,2919,2433,2190,183,183,183,1333,1090,1636,0.0703,0.0627,0.0771,1100,1100,1100,990,990,990,972.6,972,973.3,17.4,16.7,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.54,14.81,16.12,0.943,0.94,0.945,0.975,0.971,0.978,0.919,0.912,0.925,39.52,37.53,41.11,38.54,36.43,40.22,0,0,0,0,0,0,0.856,0,0.915,0.07,0.42,0.58,16.4
1458511200000,2016,3,2015,6,25,7,2.08,0.145,0.665,22357.6,142,142,133.1,4,4,4,3442,3061,3793,3203,2822,239,239,239,2103,1722,2454,0.0698,0.063,0.0781,1100,1100,1100,990,990,990,974.5,973.7,975.2,15.5,14.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.04,0.044,1.87,1.87,1.87,0.12,0.11,0.13,13.63,12.88,14.47,0.933,0.928,0.938,0.97,0.97,0.97,0.905,0.9,0.91,34.3,32.25,36.59,33.27,31.28,35.49,0,0,0,0,0,0,0.739,0,1.415,0.07,0.32,0.68,10.7
1459116000000,2016,3,2015,6,26,7,2.51,0.159,0.665,19722.9,122.6,122.6,117.4,4,4,4,4151,3902,4363,3888,3663,263,239,295,2788,2563,2968,0.0632,0.0574,0.0696,1100,1100,1100,990,990,990,976,975.5,976.3,14,13.7,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.17,11.78,12.65,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,30.26,29.16,31.6,29.35,28.29,30.65,0,0,0,0,0,0,0.652,0,1.845,0.063,0.26,0.74,7.86
1459720800000,2016,4,2015,7,27,7,2.76,0.178,0.665,18345.8,112.2,112.2,109.2,4,4,4,4556,4412,4695,4261,4117,295,295,295,3161,3017,3300,0.0648,0.0628,0.0669,1100,1100,1100,990,990,990,976.7,976.4,977,13.3,13,13.6,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.43,11.17,11.69,0.914,0.912,0.917,0.97,0.97,0.97,0.887,0.884,0.889,28.18,27.48,28.91,27.3,26.44,28.04,0,0,0,0,0,0,0.607,0,2.095,0.064,0.24,0.76,6.65
1460325600000,2016,4,2015,7,28,7,2.95,0.178,0.665,16684.3,104.1,104.1,99.31,4,4,4,4881,4745,4995,4586,4450,295,295,295,3486,3350,3600,0.0605,0.0591,0.0622,1100,1100,1100,990,990,990,977.3,977,977.5,12.7,12.5,13,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.05,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.83,10.62,11.08,0.904,0.896,0.911,0.97,0.97,0.97,0.876,0.869,0.883,26.4,25.68,27.22,24.83,23.79,26.03,0,0,0,0,0,0,0.552,0,2.285,0.06,0.23,0.77,5.66
1460930400000,2016,4,2015,7,29,7,3.03,0.202,0.665,15963.6,95.98,95.98,95.02,4,4,4,5005,4972,5023,4670,4608,334.4,295,364,3570,3508,3628,0.0668,0.0587,0.0732,1100,1100,1100,990.01,990,990.01,977.5,977.5,977.5,12.5,12.5,12.5,0.924,0.923,0.926,0.648,0.648,0.648,0.052,0.052,0.052,1.87,1.87,1.87,0.15,0.15,0.15,10.62,10.59,10.67,0.896,0.895,0.898,0.97,0.97,0.97,0.869,0.868,0.871,25.66,25.57,25.83,23.76,23.63,24,0,0,0,0,0,0,0.528,0,2.365,0.067,0.22,0.78,5.27
1461535200000,2016,4,2015,7,30,7,2.95,0.218,0.665,16751.6,103.2,103.2,99.71,4,4,4,4870,4773,4949,4509,4433,360.6,340,364,3409,3333,3485,0.074,0.0712,0.0756,1100,1100,1100,990,990,990,977.3,977.1,977.4,12.7,12.6,12.9,0.926,0.926,0.926,0.648,0.648,0.648,0.051,0.05,0.051,1.87,1.87,1.87,0.15,0.15,0.15,10.85,10.71,11.03,0.905,0.899,0.91,0.97,0.97,0.97,0.877,0.872,0.883,26.48,25.98,27.08,24.93,24.21,25.81,0,0,0,0,0,0,0.554,0,2.285,0.074,0.23,0.77,5.68
1462140000000,2016,5,2015,8,31,7,2.78,0.206,0.665,18185.1,111.5,111.5,108.2,4,4,4,4595,4448,4731,4255,4108,340,340,340,3155,3008,3291,0.074,0.0719,0.0764,1100,1100,1100,990,990,990,976.8,976.5,977,13.2,13,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.048,0.05,1.87,1.87,1.87,0.14,0.14,0.14,11.36,11.11,11.62,0.914,0.911,0.916,0.97,0.97,0.97,0.886,0.884,0.889,27.98,27.29,28.73,27.06,26.15,27.86,0,0,0,0,0,0,0.601,0,2.115,0.074,0.24,0.76,6.54
1462744800000,2016,5,2015,8,32,7,2.55,0.206,0.665,19475.3,119.5,119.5,115.9,4,4,4,4223,4042,4399,3883,3702,340,340,340,2783,2602,2959,0.0806,0.0773,0.0841,1100,1100,1100,990,990,990,976.1,975.8,976.4,13.9,13.6,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.04,11.72,12.37,0.92,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.896,29.88,28.98,30.8,28.98,28.11,29.88,0,0,0,0,0,0,0.644,0,1.885,0.081,0.26,0.74,7.64
1463349600000,2016,5,2015,8,33,7,2.29,0.206,0.665,21063.1,129.8,129.8,125.4,4,4,4,3780,3586,3976,3440,3246,340,340,340,2340,2146,2536,0.09,0.0855,0.0948,1100,1100,1100,990,990,990,975.2,974.8,975.6,14.8,14.4,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.91,12.5,13.32,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,32.31,31.16,33.45,31.34,30.22,32.44,0,0,0,0,0,0,0.697,0,1.625,0.09,0.29,0.71,9.2
1463954400000,2016,5,2015,8,34,7,2.01,0.206,0.665,22787.8,140.6,140.6,135.6,4,4,4,3327,3114,3523,2987,2774,340,340,340,1887,1674,2083,0.102,0.0965,0.109,1100,1100,1100,990,990,990,974.3,973.8,974.7,15.7,15.3,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.87,13.46,14.34,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,34.96,33.82,36.23,33.91,32.8,35.14,0,0,0,0,0,0,0.754,0,1.345,0.1,0.33,0.67,11.3
1464559200000,2016,5,2015,8,35,7,1.71,0.185,0.665,24877.4,153.3,153.3,148.1,4,4,4,2835,2646,3036,2529,2353,306.4,293,340,1429,1253,1596,0.108,0.101,0.115,1100,1100,1100,990,990,990,973.1,972.7,973.6,16.9,16.4,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.11,15.01,14.52,15.47,0.941,0.938,0.943,0.972,0.97,0.975,0.914,0.91,0.919,38.08,36.75,39.33,37.02,35.65,38.33,0,0,0,0,0,0,0.823,0,1.045,0.11,0.39,0.61,14.5
1465164000000,2016,6,2015,9,36,7,1.46,0.177,0.665,26802.1,163.8,163.8,159.5,4,4,4,2422,2269,2587,2129,1976,293,293,293,1029,875.5,1194,0.121,0.113,0.129,1100,1100,1100,990,990,990,972.1,971.7,972.5,17.9,17.5,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.61,16.38,0.945,0.943,0.946,0.978,0.975,0.98,0.924,0.92,0.927,40.79,39.71,41.79,39.88,38.74,40.95,0,0,0,0,0,0,0.886,0,0.795,0.12,0.46,0.54,18.4
1465768800000,2016,6,2015,9,37,7,1.22,0.177,0.665,28686.6,176.1,176.1,170.8,4,4,4,2012,1842,2198,1719,1549,293,293,293,618.8,448.6,805.3,0.146,0.133,0.159,1100,1100,1100,990,990,990,971.1,970.6,971.6,18.9,18.4,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.03,16.55,17.54,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.56,42.25,44.92,42.69,41.4,44.02,0,0,0,0,0,0,0.949,0,0.555,0.15,0.55,0.45,23.5
1466373600000,2016,6,2015,9,38,7,1.01,0.177,0.665,30619.3,186.3,186.3,182.3,4,4,4,1663,1545,1790,1370,1252,293,293,293,269.5,151.5,397.1,0.177,0.164,0.19,1100,1100,1100,990,990,990,970,969.6,970.4,20,19.6,20.4,0.92,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.096,18.12,17.7,18.51,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.49,45.37,47.53,45.56,44.47,46.58,0,0,0,0,0,0,1.01,0,0.345,0.18,0.66,0.34,30.3
1466978400000,2016,6,2015,9,39,7,0.842,0.168,0.652,31723.9,192.8,192.8,188.8,4,4,4,1392,1253,1509,1115,997,277.1,256,293,37.35,0,116.3,0.199,0.188,0.208,1078,997,1100,990,990,990,969.1,968.7,969.5,20.9,20.5,21.3,0.817,0.676,0.888,0.599,0.422,0.648,0.029,0.02,0.032,1.71,1.38,1.84,0.082,0.065,0.09,19.15,18.65,19.93,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.19,46.52,49.32,47.21,45.59,48.2,0,0,0,0,0,0,1.05,0,0.19,0.2,0.77,0.23,37.7
1467583200000,2016,7,2015,10,40,7,0.667,0.155,0.512,26750.6,176.5,176.5,159.2,4,3,3.7142857142857144,1103,1011,1210,847.3,755.1,256,256,256,-4.872e-14,-1.137e-13,0,0.233,0.212,0.253,847.3,755.1,953.9,990,990,990,968.2,967.9,968.6,21.8,21.4,22.1,0.512,0.427,0.613,0.349,0.304,0.401,0.016,0.014,0.019,1.11,1.01,1.28,0.051,0.046,0.06,20.66,20.16,21.05,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,44.54,39.55,51.2,43.25,38.57,48.2,0,0,0,0,0,0,0.885,0,0.155,0.23,0.77,0.23,40.1
1468188000000,2016,7,2015,10,41,7,0.562,0.155,0.407,22363.5,142.6,142.6,133.1,3,3,3,929.6,878.5,988.8,673.6,622.5,256,256,256,0,0,0,0.276,0.259,0.291,673.6,622.5,732.8,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.362,0.33,0.406,0.251,0.217,0.29,0.011,0.0096,0.013,0.859,0.77,0.969,0.038,0.034,0.044,21.52,21.18,21.82,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.28,42.39,48.52,44.37,41.54,47.55,0,0,0,0,0,0,0.74,0,0.155,0.28,0.72,0.28,39.8
1468792800000,2016,7,2015,10,42,7,0.499,0.155,0.344,19220,122,122,114.4,3,3,3,824.8,791.1,863.9,568.8,535.1,256,256,256,0,0,0,0.311,0.296,0.324,568.8,535.1,607.9,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.3,0.281,0.322,0.181,0.158,0.207,0.0079,0.0069,0.0091,0.679,0.622,0.745,0.03,0.027,0.033,22.12,21.9,22.31,0.952,0.949,0.954,0.974,0.97,0.979,0.927,0.921,0.934,39.14,37.06,41.53,38.13,35.94,40.67,0,0,0,0,0,0,0.636,0,0.155,0.31,0.69,0.31,38.5
1469397600000,2016,7,2015,10,43,7,0.457,0.155,0.302,16957.7,106.5,106.5,100.9,3,2,2.5714285714285716,756,722.7,783.8,500,466.7,256,256,256,8.12e-15,0,5.684e-14,0.339,0.327,0.354,500,466.7,527.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.261,0.242,0.276,0.137,0.119,0.154,0.0059,0.0051,0.0067,0.611,0.566,0.659,0.026,0.025,0.029,22.46,22.35,22.59,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.16,34.91,51.63,40.53,33.86,48.2,0,0,0,0,0,0,0.561,0,0.155,0.34,0.66,0.34,37.1
1470002400000,2016,8,2015,11,44,7,0.41,0.122,0.288,16422.7,104.1,104.1,97.75,3,2,2.2857142857142856,677.4,644.8,711.5,475.4,442.8,202,202,202,-8.12e-15,-5.684e-14,0,0.299,0.284,0.313,475.4,442.8,509.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.241,0.222,0.26,0.124,0.108,0.141,0.0053,0.0046,0.0061,0.596,0.554,0.646,0.025,0.024,0.028,22.79,22.68,22.95,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.63,35.01,51.74,43.97,33.96,48.2,0,0,0,0,0,0,0.543,0,0.122,0.3,0.7,0.3,40.1
1470607200000,2016,8,2015,11,45,7,0.367,0.122,0.245,14459.5,91.55,91.55,86.07,2,2,2,607.1,580.5,634.7,405.1,378.6,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.333,0.318,0.348,405.1,378.6,432.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.206,0.197,0.217,0.0902,0.0777,0.103,0.0038,0.0033,0.0044,0.512,0.472,0.555,0.022,0.02,0.024,23.16,23.01,23.32,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,43.92,41.21,46.71,43.03,40.33,45.78,0,0,0,0,0,0,0.478,0,0.122,0.33,0.67,0.33,39.4
1471212000000,2016,8,2015,11,46,7,0.332,0.122,0.21,12369.6,78.78,78.78,73.63,2,2,2,548.5,526.1,572.1,346.5,324.1,202,202,202,0,-5.684e-14,5.684e-14,0.369,0.353,0.384,346.5,324.1,370.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.185,0.177,0.194,0.0626,0.052,0.0737,0.0026,0.0022,0.0031,0.424,0.391,0.46,0.018,0.016,0.019,23.51,23.37,23.64,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.916,0.929,37.86,35.5,40.33,36.81,34.43,39.39,0,0,0,0,0,0,0.409,0,0.122,0.37,0.63,0.37,37.3
1471816800000,2016,8,2015,11,47,7,0.302,0.122,0.18,10619.2,67.34,67.34,63.21,2,2,2,498.9,479.9,518.8,296.9,277.9,202,202,202,0,0,0,0.405,0.389,0.421,296.9,277.9,316.8,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.168,0.161,0.175,0.0392,0.0302,0.0485,0.0016,0.0012,0.002,0.35,0.321,0.38,0.014,0.013,0.016,23.8,23.69,23.92,0.94,0.936,0.944,0.97,0.97,0.97,0.912,0.908,0.915,32.58,30.52,34.71,31.6,29.6,33.67,0,0,0,0,0,0,0.351,0,0.122,0.4,0.6,0.4,35.2
1472421600000,2016,8,2015,11,48,7,0.275,0.103,0.172,10258.7,66.62,66.62,61.06,2,2,2,454.9,435.9,473.6,284.9,259.6,170,146,202,0,0,0,0.373,0.32,0.438,284.9,259.6,309.9,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.161,0.155,0.167,0.0335,0.0215,0.0453,0.0014,0.00089,0.0019,0.329,0.294,0.364,0.014,0.012,0.015,24.02,23.96,24.1,0.938,0.932,0.942,0.97,0.97,0.97,0.909,0.904,0.914,31.48,28.51,34.34,30.53,27.66,33.31,0,0,0,0,0,0,0.339,0,0.103,0.37,0.63,0.37,37.3
1473026400000,2016,9,2015,12,49,7,0.249,0.0883,0.161,9608.54,61.04,61.04,57.19,2,2,2,411.7,395.2,429.6,265.7,249.2,146,146,146,4.06e-15,0,2.842e-14,0.355,0.34,0.369,265.7,249.2,283.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.152,0.146,0.158,0.0244,0.0169,0.0329,0.001,0.00069,0.0013,0.298,0.273,0.325,0.012,0.011,0.013,24.25,24.14,24.35,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.48,27.65,31.46,28.6,26.82,30.52,0,0,0,0,0,0,0.318,0,0.088,0.35,0.65,0.35,38.6
1473631200000,2016,9,2015,12,50,7,0.227,0.0883,0.138,8323.63,52.5,52.5,49.55,2,1,1.4285714285714286,374.8,360.4,390,228.8,214.4,146,146,146,-8.12e-15,-2.842e-14,2.842e-14,0.39,0.374,0.405,228.8,214.4,244,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.139,0.133,0.144,0.0152,0.014,0.0165,0.00061,0.00056,0.00067,0.336,0.256,0.404,0.014,0.01,0.016,24.39,24.32,24.45,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.31,25.88,52.2,38.54,25.1,48.2,0,0,0,0,0,0,0.275,0,0.089,0.39,0.61,0.39,36.7
1474236000000,2016,9,2015,12,51,7,0.208,0.0848,0.124,7726.11,47.43,47.43,45.99,1,1,1,344.6,332.3,356.9,204.3,194.3,140.3,138,146,0,-2.842e-14,2.842e-14,0.407,0.396,0.415,204.3,194.3,210.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.125,0.132,0.0131,0.0123,0.0137,0.00053,0.00049,0.00055,0.36,0.342,0.373,0.014,0.014,0.015,24.52,24.44,24.6,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,46.93,44.66,48.39,45.99,43.77,47.43,0,0,0,0,0,0,0.255,0,0.084,0.41,0.6,0.4,37.1
1474840800000,2016,9,2015,12,52,7,0.192,0.0786,0.113,7109.4,45.42,45.42,42.32,1,1,1,317.7,307.9,328.2,187.7,175.9,130,110,138,4.06e-15,0,2.842e-14,0.409,0.354,0.44,187.7,175.9,200.4,990,990,990,965,964.9,965,25,25,25.1,0.122,0.118,0.124,0.0117,0.0107,0.0128,0.00047,0.00043,0.00051,0.329,0.309,0.35,0.013,0.012,0.014,24.68,24.62,24.72,0.951,0.948,0.955,0.979,0.977,0.98,0.931,0.926,0.936,43.21,40.42,46.34,42.32,39.49,45.42,0,0,0,0,0,0,0.235,0,0.079,0.41,0.59,0.41,37
1475445600000,2016,10,2016,1,1,7,0.178,0.0665,0.111,6984.74,44.17,44.17,41.58,1,1,1,293.8,284.1,304.9,183.8,174.1,110,110,110,8.12e-15,-2.842e-14,2.842e-14,0.375,0.361,0.387,183.8,174.1,194.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.115,0.122,0.0114,0.0106,0.0123,0.00045,0.00042,0.00049,0.32,0.303,0.34,0.013,0.012,0.014,24.8,24.74,24.86,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.924,0.934,42.46,40.2,45.07,41.58,39.25,44.17,0,0,0,0,0,0,0.231,0,0.067,0.37,0.62,0.38,39.2
1476050400000,2016,10,2016,1,2,7,0.165,0.0665,0.098,6100.7,38.64,38.64,36.31,1,1,1,272.1,263.1,281.7,162.1,153.1,110,110,110,0,-2.842e-14,2.842e-14,0.404,0.391,0.418,162.1,153.1,171.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00953,0.00876,0.0103,0.00038,0.00035,0.00041,0.282,0.265,0.299,0.011,0.011,0.012,24.93,24.87,24.98,0.943,0.94,0.946,0.972,0.97,0.975,0.916,0.912,0.923,37.38,35.26,39.62,36.31,34.21,38.64,0,0,0,0,0,0,0.202,0,0.067,0.4,0.59,0.41,37
1476655200000,2016,10,2016,1,3,7,0.152,0.0665,0.0856,5301.73,33.52,33.52,31.56,1,1,1,251.5,243.7,260.1,141.5,133.7,110,110,110,-4.06e-15,-2.842e-14,0,0.437,0.423,0.451,141.5,133.7,150.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.106,0.00778,0.00711,0.00851,0.00031,0.00028,0.00034,0.245,0.231,0.26,0.0097,0.0091,0.01,25.05,25,25.11,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.53,30.69,34.56,31.56,29.76,33.52,0,0,0,0,0,0,0.175,0,0.0664,0.44,0.56,0.44,34.9
1477260000000,2016,10,2016,1,4,7,0.142,0.0665,0.0756,4665.53,29.21,29.21,27.77,1,1,1,234.9,229.2,241.2,124.9,119.2,110,110,110,-6.09e-15,-1.421e-14,0,0.468,0.456,0.48,124.9,119.2,131.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0976,0.0956,0.0998,0.00637,0.00588,0.0069,0.00025,0.00023,0.00027,0.215,0.205,0.226,0.0085,0.0081,0.0089,25.18,25.13,25.22,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.63,27.26,30.11,27.77,26.44,29.21,0,0,0,0,0,0,0.154,0,0.0664,0.47,0.53,0.47,32.9
1477864800000,2016,10,2016,1,5,7,0.14,0.0577,0.0825,5118.66,33.27,33.27,30.47,1,1,1,231.8,226.2,241.5,136.3,116.2,95.43,93,110,-2.03e-15,-1.421e-14,0,0.412,0.385,0.486,136.3,116.2,148.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0945,0.103,0.00734,0.00562,0.00837,0.00029,0.00022,0.00033,0.233,0.199,0.255,0.0092,0.0078,0.01,25.18,25.1,25.24,0.933,0.923,0.938,0.97,0.97,0.97,0.905,0.895,0.91,31.41,26.54,34.29,30.47,25.74,33.27,0,0,0,0,0,0,0.169,0,0.0575,0.41,0.59,0.41,36.6
1478469600000,2016,11,2016,2,6,7,0.148,0.0562,0.0916,5703.7,35.18,35.18,33.95,1,1,1,244.5,238.2,250,151.5,145.2,93,93,93,0,0,0,0.38,0.372,0.39,151.5,145.2,157,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.106,0.00863,0.00809,0.00909,0.00034,0.00032,0.00036,0.26,0.249,0.27,0.01,0.0098,0.011,25.07,25.03,25.12,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35,33.52,36.27,33.95,32.52,35.18,0,0,0,0,0,0,0.189,0,0.0564,0.38,0.62,0.38,38.5
1479074400000,2016,11,2016,2,7,7,0.148,0.0562,0.0921,5732.5,34.99,34.99,34.12,1,1,1,245.3,241.5,249.1,152.3,148.5,93,93,93,0,0,0,0.379,0.373,0.385,152.3,148.5,156.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.103,0.106,0.00869,0.00837,0.00902,0.00034,0.00033,0.00036,0.262,0.255,0.268,0.01,0.01,0.011,25.07,25.04,25.1,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.18,34.29,36.08,34.12,33.27,34.99,0,0,0,0,0,0,0.19,0,0.0559,0.38,0.62,0.38,38.7
1479679200000,2016,11,2016,2,8,7,0.153,0.0562,0.0971,6048.69,36.72,36.72,36,1,1,1,253.5,250,256.5,160.5,157,93,93,93,-4.06e-15,-2.842e-14,0,0.367,0.363,0.372,160.5,157,163.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.109,0.00939,0.00909,0.00965,0.00037,0.00036,0.00038,0.276,0.27,0.282,0.011,0.011,0.011,25.01,24.99,25.03,0.942,0.941,0.943,0.97,0.97,0.971,0.914,0.913,0.916,37.1,36.27,37.81,36,35.18,36.72,0,0,0,0,0,0,0.2,0,0.0559,0.37,0.63,0.37,39.5
1480284000000,2016,11,2016,2,9,7,0.151,0.0507,0.101,6304.1,39.73,39.73,37.52,1,1,1,250.2,248.6,252.2,166.3,155.6,83.86,77,93,0,0,0,0.335,0.305,0.374,166.3,155.6,175.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.106,0.111,0.00989,0.00898,0.0106,0.00039,0.00035,0.00042,0.286,0.268,0.301,0.011,0.011,0.012,25.01,24.99,25.04,0.944,0.941,0.947,0.974,0.97,0.977,0.919,0.913,0.925,38.53,35.95,40.65,37.52,34.87,39.73,0,0,0,0,0,0,0.208,0,0.05,0.34,0.67,0.33,41.7
