datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1480888800000,2016,12,2016,3,10,7,0.151,0.045,0.106,6688.06,45.28,45.28,39.81,1,1,1,250,245.9,257.1,175.6,168.9,74.43,59,77,0,0,0,0.298,0.23,0.313,175.6,168.9,198.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.109,0.117,0.0107,0.0101,0.0126,0.00042,0.0004,0.0005,0.301,0.289,0.34,0.012,0.011,0.013,25,24.93,25.04,0.947,0.945,0.954,0.976,0.974,0.98,0.925,0.921,0.935,40.77,39.17,46.2,39.81,38.16,45.28,0,0,0,0,0,0,0.221,0,0.045,0.3,0.7,0.3,44.3
1481493600000,2016,12,2016,3,11,7,0.163,0.0357,0.127,7983.65,48.2,48.2,47.52,1,1,1,269.8,260.6,279.8,210.8,201.6,59,59,59,-8.12e-15,-2.842e-14,2.842e-14,0.219,0.211,0.226,210.8,201.6,220.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.122,0.118,0.125,0.0137,0.0129,0.0145,0.00054,0.00051,0.00058,0.362,0.346,0.38,0.014,0.014,0.015,24.86,24.8,24.91,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,49.17,47.04,51.47,47.52,46.1,48.2,0,0,0,0,0,0,0.264,0,0.036,0.22,0.78,0.22,49
1482098400000,2016,12,2016,3,12,7,0.178,0.0357,0.142,8617.62,53.56,53.56,51.3,2,1,1.8571428571428572,294.1,283.9,303.6,235.1,224.9,59,59,59,1.218e-14,0,2.842e-14,0.201,0.194,0.208,235.1,224.9,244.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.13,0.127,0.133,0.0157,0.0149,0.0165,0.00063,0.00059,0.00066,0.269,0.24,0.387,0.011,0.0096,0.015,24.85,24.78,24.91,0.93,0.923,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.38,25.8,52.41,29.09,25.03,48.2,0,0,0,0,0,0,0.285,0,0.036,0.2,0.8,0.2,48.4
1482703200000,2016,12,2016,3,13,7,0.189,0.0369,0.152,9274.61,57.05,57.05,55.21,2,2,2,313.1,303.3,326.3,252.1,244.3,61,59,73,0,-2.842e-14,2.842e-14,0.195,0.185,0.224,252.1,244.3,260.4,990,990,990,965,964.9,965,25,25,25.1,0.136,0.133,0.139,0.0185,0.0165,0.0219,0.00074,0.00066,0.00088,0.268,0.257,0.279,0.011,0.01,0.011,24.77,24.7,24.83,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.9,0.903,28.46,27.58,29.41,27.6,26.75,28.52,0,0,0,0,0,0,0.307,0,0.037,0.2,0.8,0.2,49.1
1483308000000,2017,1,2016,4,14,7,0.216,0.0442,0.172,10435.4,67.08,67.08,62.12,2,2,2,357.6,334.7,380.7,284.6,261.7,73,73,73,0,0,0,0.204,0.192,0.218,284.6,261.7,307.7,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.149,0.141,0.158,0.0333,0.0225,0.0442,0.0013,0.0009,0.0018,0.317,0.283,0.352,0.013,0.011,0.014,24.49,24.34,24.64,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,32.02,29.47,34.58,31.06,28.59,33.54,0,0,0,0,0,0,0.345,0,0.044,0.2,0.8,0.2,48.3
1483912800000,2017,1,2016,4,15,7,0.26,0.0442,0.216,13062.7,87.04,87.04,77.75,2,2,2,429.3,391.9,471.7,356.3,318.9,73,73,73,0,0,0,0.17,0.155,0.186,356.3,318.9,398.7,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.175,0.161,0.19,0.0672,0.0495,0.0872,0.0027,0.002,0.0036,0.425,0.369,0.488,0.017,0.015,0.02,24.04,23.79,24.27,0.949,0.943,0.955,0.975,0.97,0.98,0.925,0.915,0.936,39.86,35.8,44.41,38.88,34.73,43.52,0,0,0,0,0,0,0.432,0,0.044,0.17,0.83,0.17,50.2
1484517600000,2017,1,2016,4,16,7,0.315,0.0473,0.268,15904.8,96.4,96.4,94.67,2,2,2,521.1,484,556.2,443,411,78.14,73,91,-8.12e-15,-5.684e-14,5.684e-14,0.15,0.137,0.167,443,411,465.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.206,0.194,0.215,0.108,0.093,0.119,0.0045,0.0038,0.005,0.555,0.507,0.59,0.023,0.021,0.025,23.5,23.31,23.71,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.85,45.68,50.88,47.34,44.77,48.2,0,0,0,0,0,0,0.526,0,0.047,0.15,0.85,0.15,50.5
1485122400000,2017,1,2016,4,17,7,0.361,0.055,0.306,17656.5,111.6,111.6,105.1,3,2,2.857142857142857,597,568.5,627,506,477.5,91,91,91,8.12e-15,0,5.684e-14,0.153,0.145,0.16,506,477.5,536,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.239,0.222,0.256,0.14,0.124,0.159,0.0059,0.0052,0.0067,0.564,0.519,0.612,0.024,0.022,0.026,23.15,22.99,23.28,0.949,0.945,0.956,0.972,0.97,0.98,0.922,0.917,0.937,38.8,35.06,52.01,37.33,34.01,48.2,0,0,0,0,0,0,0.584,0,0.055,0.15,0.85,0.15,48.9
1485727200000,2017,1,2016,4,18,7,0.411,0.0611,0.35,20153.5,127.8,127.8,120,3,3,3,679.6,637.1,724.6,578.6,546.1,101,91,105,0,0,0,0.149,0.14,0.158,578.6,546.1,619.6,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.281,0.261,0.305,0.188,0.166,0.215,0.008,0.007,0.0093,0.672,0.615,0.742,0.029,0.026,0.032,22.71,22.46,22.94,0.953,0.95,0.955,0.977,0.974,0.98,0.931,0.925,0.936,40.91,38.92,43.46,39.99,37.9,42.59,0,0,0,0,0,0,0.666,0,0.061,0.15,0.85,0.15,49
1486332000000,2017,2,2016,5,19,7,0.469,0.069,0.4,22669.7,138.6,138.6,134.9,3,3,3,775.8,738,808.9,661.7,633,114.1,105,137,0,0,0,0.147,0.133,0.172,661.7,633,681.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.331,0.313,0.341,0.243,0.224,0.256,0.011,0.0097,0.011,0.814,0.764,0.846,0.035,0.033,0.037,22.18,22.03,22.38,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.9,44.27,47.15,44.98,43.38,46.2,0,0,0,0,0,0,0.75,0,0.069,0.15,0.85,0.15,48.3
1486936800000,2017,2,2016,5,20,7,0.54,0.0829,0.457,24830.7,164.3,164.3,147.8,4,3,3.2857142857142856,892.1,824.9,986.3,755.1,687.9,137,137,137,0,0,0,0.154,0.139,0.166,755.1,687.9,849.3,990,990,990,967.5,967.2,967.8,22.5,22.2,22.8,0.4,0.349,0.483,0.301,0.261,0.35,0.013,0.011,0.016,0.956,0.861,1.06,0.042,0.038,0.048,21.58,21.09,21.94,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.94,40.31,51.89,45.44,39.37,48.2,0,0,0,0,0,0,0.821,0,0.083,0.15,0.85,0.15,46
1487541600000,2017,2,2016,5,21,7,0.742,0.0829,0.626,31416.5,192.8,192.8,187,4,4,4,1227,1034,1428,1090,896.9,137,137,137,55.1,-1.137e-13,190.5,0.113,0.096,0.133,1035,896.9,1100,990,990,990,968.6,968,969.3,21.4,20.7,22,0.716,0.526,0.859,0.541,0.373,0.648,0.025,0.017,0.031,1.54,1.14,1.81,0.072,0.052,0.087,19.84,18.94,20.85,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.94,43.8,50.08,46.75,42.92,48.2,0,0,0,0,0,0,1.04,0,0.116,0.11,0.84,0.16,42.3
1488146400000,2017,2,2016,5,22,7,1,0.103,0.665,30647.3,189,189,182.4,4,4,4,1660,1474,1894,1490,1337,169.9,137,183,390.4,237.4,610.7,0.102,0.09,0.116,1100,1100,1100,990,990,990,970,969.4,970.8,20,19.2,20.6,0.909,0.879,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.86,1.83,1.87,0.093,0.089,0.097,18.14,17.37,18.77,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,46.54,44.46,48.21,45.61,43.58,47.24,0,0,0,0,0,0,1.01,0,0.335,0.1,0.67,0.33,30.6
1488751200000,2017,3,2016,6,23,7,1.4,0.12,0.665,27270.5,170.8,170.8,162.3,4,4,4,2316,1996,2638,2117,1813,199,183,239,1017,712.8,1299,0.0859,0.0758,0.0949,1100,1100,1100,990,990,990,971.9,971.1,972.6,18.1,17.4,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.26,15.49,17.04,0.946,0.943,0.948,0.978,0.975,0.98,0.925,0.919,0.929,41.48,39.38,43.57,40.58,38.39,42.7,0,0,0,0,0,0,0.902,0,0.735,0.086,0.48,0.52,19.5
1489356000000,2017,3,2016,6,24,7,2.04,0.145,0.665,22644.8,149.5,149.5,134.8,4,4,4,3379,2783,4042,3140,2544,239,239,239,2040,1444,2703,0.0718,0.0591,0.0859,1100,1100,1100,990,990,990,974.3,973,975.8,15.7,14.2,17,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.038,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.79,12.37,15.13,0.933,0.923,0.942,0.97,0.97,0.973,0.906,0.896,0.916,34.72,30.8,38.43,33.7,29.88,37.38,0,0,0,0,0,0,0.749,0,1.375,0.071,0.33,0.67,11.1
1489960800000,2017,3,2016,6,25,7,3.12,0.145,0.665,9980.3,114.1,114.1,59.41,4,4,4,5157,4313,6033,4918,4074,239,239,239,3818,2974,4694,0.047,0.0396,0.0554,1100,1100,1100,990.03,990,990.09,977.7,976.3,979.1,12.3,11,13.7,0.915,0.892,0.926,0.648,0.648,0.648,0.053,0.047,0.059,1.86,1.84,1.87,0.15,0.14,0.17,10.47,9.159,11.87,0.518,0,0.919,0.554,0,0.97,0.503,0,0.891,15.61,0,29.42,14.85,0,28.53,0,0,3,0,0,0.429,0.33,0.429,2.455,0.046,0.21,0.79,3.2
1490565600000,2017,3,2016,6,26,7,4.19,0.166,0.665,0,0,0,0,4,4,4,6924,6314,7365,6650,6075,274.7,239,364,5550,4975,5901,0.0395,0.0335,0.0501,1100,1100,1100,990.16,990.11,990.2,980.2,979.4,980.6,10,9.57,10.7,0.865,0.852,0.884,0.648,0.648,0.648,0.065,0.061,0.068,1.81,1.8,1.83,0.18,0.17,0.19,8.187,7.766,8.842,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.525,0.04,0.16,0.84,0
1491170400000,2017,4,2016,7,27,7,4.54,0.22,0.665,0,0,0,0,4,4,4,7511,7432,7556,7147,7068,364,364,364,6047,5968,6092,0.0485,0.0482,0.049,1100,1100,1100,990.21,990.2,990.21,980.8,980.7,980.8,9.44,9.4,9.51,0.849,0.847,0.851,0.648,0.648,0.648,0.069,0.068,0.069,1.8,1.79,1.8,0.19,0.19,0.19,7.64,7.606,7.71,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.875,0.048,0.15,0.85,0
1491775200000,2017,4,2016,7,28,7,4.56,0.22,0.665,0,0,0,0,4,4,4,7534,7468,7567,7170,7104,364,364,364,6070,6004,6103,0.0483,0.0481,0.0487,1100,1100,1100,990.21,990.2,990.22,980.8,980.7,980.8,9.42,9.39,9.48,0.848,0.846,0.851,0.648,0.648,0.648,0.069,0.068,0.069,1.8,1.79,1.8,0.19,0.19,0.19,7.623,7.6,7.68,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.895,0.048,0.15,0.85,0
1492380000000,2017,4,2016,7,29,7,4.37,0.22,0.665,0,0,0,0,4,4,4,7226,7012,7422,6862,6648,364,364,364,5762,5548,5958,0.0504,0.049,0.0519,1100,1100,1100,990.19,990.17,990.2,980.5,980.3,980.7,9.69,9.52,9.87,0.856,0.85,0.863,0.648,0.648,0.648,0.067,0.066,0.068,1.8,1.8,1.81,0.19,0.18,0.19,7.881,7.719,8.058,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.705,0.05,0.15,0.85,0
1492984800000,2017,4,2016,7,30,7,4.06,0.22,0.665,0,0,0,0,4,4,4,6710,6493,6936,6346,6129,364,364,364,5246,5029,5472,0.0543,0.0525,0.0561,1100,1100,1100,990.15,990.13,990.16,979.9,979.7,980.2,10.2,9.95,10.5,0.872,0.865,0.878,0.648,0.648,0.648,0.063,0.062,0.065,1.82,1.81,1.83,0.18,0.17,0.18,8.395,8.14,8.64,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.395,0.054,0.16,0.84,0
1493589600000,2017,5,2016,8,31,7,3.82,0.206,0.665,0,0,0,0,4,4,4,6314,6220,6438,5974,5880,340,340,340,4874,4780,4998,0.0538,0.0528,0.0547,1100,1100,1100,990.11,990.11,990.12,979.4,979.3,979.6,10.7,10.5,10.8,0.884,0.88,0.887,0.648,0.648,0.648,0.061,0.06,0.062,1.83,1.83,1.83,0.17,0.17,0.17,8.842,8.702,8.948,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.155,0.054,0.17,0.83,0
1494194400000,2017,5,2016,8,32,7,3.74,0.206,0.665,0,0,0,0,4,4,4,6176,6136,6205,5836,5796,340,340,340,4736,4696,4765,0.0551,0.0548,0.0554,1100,1100,1100,990.1,990.1,990.1,979.3,979.2,979.3,10.8,10.8,10.9,0.888,0.887,0.889,0.648,0.648,0.648,0.06,0.06,0.06,1.84,1.84,1.84,0.17,0.17,0.17,8.997,8.965,9.042,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.075,0.055,0.18,0.82,0
1494799200000,2017,5,2016,8,33,7,3.59,0.206,0.665,0,0,0,0,4,4,4,5939,5751,6102,5599,5411,340,340,340,4499,4311,4662,0.0573,0.0557,0.0591,1100,1100,1100,990.08,990.07,990.1,978.9,978.7,979.2,11.1,10.9,11.4,0.895,0.89,0.901,0.648,0.648,0.648,0.058,0.057,0.059,1.84,1.84,1.85,0.17,0.16,0.17,9.29,9.081,9.552,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,2.925,0.057,0.19,0.81,0
1495404000000,2017,5,2016,8,34,7,3.28,0.206,0.665,8356.73,90.63,90.63,49.74,4,4,4,5429,5164,5679,5089,4824,340,340,340,3989,3724,4239,0.0627,0.0599,0.0658,1100,1100,1100,990.04,990.02,990.06,978.2,977.8,978.6,11.9,11.5,12.3,0.911,0.903,0.919,0.648,0.648,0.648,0.055,0.053,0.056,1.86,1.85,1.87,0.16,0.15,0.16,10.01,9.655,10.39,0.503,0,0.888,0.554,0,0.97,0.488,0,0.861,13.84,0,24.87,12.44,0,22.66,0,0,3,0,0,0.429,0.276,0.429,2.615,0.063,0.2,0.8,2.55
1496008800000,2017,5,2016,8,35,7,2.91,0.189,0.665,17071.2,109.5,109.5,101.6,4,4,4,4811,4548,5075,4497,4255,313.1,293,340,3397,3155,3635,0.065,0.0609,0.0694,1100,1100,1100,990,990,990.01,977.2,976.7,977.6,12.8,12.4,13.3,0.926,0.922,0.926,0.648,0.648,0.648,0.05,0.049,0.052,1.87,1.87,1.87,0.15,0.14,0.15,10.97,10.52,11.44,0.906,0.892,0.914,0.97,0.97,0.97,0.878,0.866,0.887,26.79,25.31,28.22,25.4,23.27,27.37,0,0,0,0,0,0,0.565,0,2.245,0.065,0.23,0.77,5.87
1496613600000,2017,6,2016,9,36,7,2.53,0.177,0.665,19598.4,122.4,122.4,116.7,4,4,4,4188,3910,4462,3895,3617,293,293,293,2795,2517,3069,0.0701,0.0657,0.0749,1100,1100,1100,990,990,990,976,975.5,976.5,14,13.5,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.045,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.11,11.6,12.64,0.921,0.916,0.926,0.97,0.97,0.97,0.893,0.889,0.898,30.07,28.66,31.55,29.16,27.8,30.6,0,0,0,0,0,0,0.648,0,1.865,0.07,0.26,0.74,7.75
1497218400000,2017,6,2016,9,37,7,2.17,0.177,0.665,21800.1,134.9,134.9,129.8,4,4,4,3587,3358,3828,3294,3065,293,293,293,2194,1965,2435,0.0818,0.0766,0.0872,1100,1100,1100,990,990,990,974.8,974.3,975.3,15.2,14.7,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.32,12.81,13.81,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,33.44,32.04,34.77,32.44,31.08,33.73,0,0,0,0,0,0,0.721,0,1.505,0.082,0.31,0.69,10
1497823200000,2017,6,2016,9,38,7,1.83,0.177,0.665,23998,149.3,149.3,142.8,4,4,4,3033,2791,3287,2740,2498,293,293,293,1640,1398,1894,0.0969,0.0891,0.105,1100,1100,1100,990,990,990,973.6,973,974.2,16.4,15.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.54,13.96,15.12,0.938,0.935,0.941,0.971,0.97,0.973,0.911,0.907,0.916,36.79,35.18,38.38,35.71,34.13,37.33,0,0,0,0,0,0,0.794,0,1.165,0.097,0.36,0.64,13.1
1498428000000,2017,6,2016,9,39,7,1.52,0.171,0.665,26366,162,162,156.9,4,4,4,2516,2332,2716,2233,2076,282.4,256,293,1133,976,1323,0.112,0.107,0.12,1100,1100,1100,990,990,990,972.3,971.9,972.8,17.7,17.2,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.78,15.3,16.22,0.944,0.942,0.946,0.976,0.974,0.979,0.922,0.917,0.926,40.18,38.87,41.38,39.24,37.84,40.51,0,0,0,0,0,0,0.872,0,0.855,0.11,0.44,0.56,17.3
1499032800000,2017,7,2016,10,40,7,1.25,0.155,0.665,28456.3,175.3,175.3,169.4,4,4,4,2061,1866,2276,1805,1610,256,256,256,704.7,509.9,920,0.125,0.112,0.137,1100,1100,1100,990,990,990,971.2,970.7,971.8,18.8,18.2,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.91,16.36,17.46,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.21,41.74,44.71,42.35,40.9,43.81,0,0,0,0,0,0,0.941,0,0.585,0.12,0.53,0.47,22.8
1499637600000,2017,7,2016,10,41,7,1.01,0.155,0.665,30623.4,186.9,186.9,182.3,4,4,4,1662,1528,1807,1406,1272,256,256,256,306.3,172.5,451.2,0.155,0.142,0.167,1100,1100,1100,990,990,990,970,969.6,970.5,20,19.5,20.4,0.918,0.907,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.091,0.096,18.12,17.65,18.57,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.5,45.22,47.67,45.57,44.32,46.72,0,0,0,0,0,0,1.01,0,0.345,0.15,0.66,0.34,30.3
1500242400000,2017,7,2016,10,42,7,0.822,0.155,0.641,31460.7,192.6,192.6,187.3,4,4,4,1360,1210,1487,1104,953.9,256,256,256,44.56,-1.137e-13,131.1,0.189,0.172,0.212,1059,953.9,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.787,0.613,0.882,0.568,0.401,0.648,0.027,0.019,0.032,1.65,1.28,1.83,0.079,0.06,0.089,19.32,18.73,20.16,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.77,45.02,49.14,46.82,44.12,48.16,0,0,0,0,0,0,1.04,0,0.181,0.19,0.78,0.22,38.3
1500847200000,2017,7,2016,10,43,7,0.64,0.155,0.485,25509.8,169.6,169.6,151.8,4,3,3.4285714285714284,1059,969.3,1162,802.5,713.3,256,256,256,-1.624e-14,-1.137e-13,1.137e-13,0.243,0.22,0.264,802.5,713.3,906,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.47,0.389,0.565,0.326,0.278,0.378,0.015,0.012,0.017,1.06,0.93,1.19,0.048,0.042,0.055,20.86,20.4,21.29,0.955,0.953,0.957,0.979,0.977,0.98,0.936,0.931,0.937,46.27,40.29,51.88,44.78,39.35,48.2,0,0,0,0,0,0,0.844,0,0.155,0.24,0.76,0.24,39.9
1501452000000,2017,7,2016,10,44,7,0.538,0.127,0.411,22731.6,143,143,135.3,3,3,3,889,836.1,947.9,679.3,634.1,209.7,202,256,0,0,0,0.236,0.218,0.27,679.3,634.1,725.1,990,990,990,967.5,967.2,967.7,22.5,22.3,22.8,0.359,0.331,0.39,0.255,0.225,0.285,0.011,0.0099,0.013,0.862,0.784,0.944,0.038,0.034,0.042,21.68,21.42,21.97,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.02,43.51,48.63,45.1,42.64,47.66,0,0,0,0,0,0,0.752,0,0.127,0.24,0.76,0.24,42.3
1502056800000,2017,8,2016,11,45,7,0.478,0.122,0.355,20050,125.7,125.7,119.3,3,3,3,789.6,757.7,823.1,587.6,555.7,202,202,202,0,0,0,0.256,0.245,0.267,587.6,555.7,621.1,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.305,0.287,0.324,0.194,0.172,0.216,0.0084,0.0075,0.0095,0.705,0.651,0.762,0.031,0.028,0.033,22.24,22.05,22.42,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.926,0.936,40.71,38.73,42.74,39.78,37.7,41.88,0,0,0,0,0,0,0.663,0,0.123,0.26,0.74,0.26,41.9
1502661600000,2017,8,2016,11,46,7,0.427,0.122,0.305,17174.1,110.4,110.4,102.2,3,2,2.5714285714285716,706.1,670,744.3,504.1,468,202,202,202,0,-5.684e-14,5.684e-14,0.286,0.271,0.302,504.1,468,542.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.257,0.237,0.279,0.139,0.12,0.163,0.006,0.0051,0.0071,0.612,0.563,0.654,0.026,0.024,0.028,22.66,22.49,22.81,0.952,0.947,0.957,0.974,0.97,0.98,0.928,0.918,0.938,42.84,35.37,52.19,40.96,34.31,48.2,0,0,0,0,0,0,0.568,0,0.122,0.29,0.71,0.29,40.2
1503266400000,2017,8,2016,11,47,7,0.38,0.122,0.258,15178.4,96.13,96.13,90.35,2,2,2,628.7,599.7,658.8,426.7,397.7,202,202,202,1.624e-14,0,5.684e-14,0.322,0.307,0.337,426.7,397.7,456.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.215,0.203,0.23,0.1,0.0867,0.115,0.0043,0.0037,0.0049,0.546,0.501,0.596,0.023,0.021,0.025,23.04,22.87,23.2,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.1,43.18,49.05,45.17,42.32,48.07,0,0,0,0,0,0,0.502,0,0.122,0.32,0.68,0.32,39.9
1503871200000,2017,8,2016,11,48,7,0.341,0.108,0.233,13865.7,87.87,87.87,82.53,2,2,2,563.8,536.5,590.1,385.8,362.7,178,146,202,0,-5.684e-14,5.684e-14,0.315,0.263,0.358,385.8,362.7,409.1,990,990,990,966.1,966,966.3,23.9,23.7,24,0.197,0.191,0.202,0.0811,0.0702,0.0921,0.0034,0.0029,0.0039,0.481,0.449,0.513,0.02,0.019,0.021,23.38,23.26,23.5,0.953,0.95,0.955,0.979,0.975,0.98,0.933,0.927,0.936,42.16,39.56,44.83,41.27,38.58,43.94,0,0,0,0,0,0,0.459,0,0.108,0.32,0.68,0.32,40.7
1504476000000,2017,9,2016,12,49,7,0.305,0.0883,0.217,12939.1,82.5,82.5,77.02,2,2,2,504,481,528.6,358,335,146,146,146,0,0,0,0.29,0.276,0.304,358,335,382.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.184,0.176,0.193,0.068,0.0571,0.0796,0.0028,0.0024,0.0033,0.436,0.402,0.473,0.018,0.017,0.02,23.7,23.55,23.83,0.949,0.946,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.49,37.05,42.09,38.51,35.94,41.25,0,0,0,0,0,0,0.428,0,0.088,0.29,0.71,0.29,42.4
1505080800000,2017,9,2016,12,50,7,0.275,0.0883,0.186,11132.8,70.34,70.34,66.27,2,2,2,454.2,435.4,473.6,308.2,289.4,146,146,146,0,0,0,0.322,0.308,0.335,308.2,289.4,327.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.167,0.16,0.173,0.0445,0.0356,0.0536,0.0018,0.0015,0.0022,0.362,0.333,0.391,0.015,0.014,0.016,23.99,23.88,24.11,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,34.16,32.1,36.26,33.13,31.14,35.17,0,0,0,0,0,0,0.368,0,0.089,0.32,0.68,0.32,40.5
1505685600000,2017,9,2016,12,51,7,0.25,0.0883,0.161,9653.72,60.92,60.92,57.46,2,2,2,412.9,397.4,429.1,266.9,251.3,146,146,146,4.06e-15,0,2.842e-14,0.354,0.34,0.367,266.9,251.3,283.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.152,0.146,0.158,0.025,0.0176,0.0326,0.001,0.00072,0.0013,0.3,0.276,0.324,0.012,0.011,0.013,24.24,24.15,24.34,0.933,0.93,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.62,27.9,31.4,28.73,27.06,30.46,0,0,0,0,0,0,0.319,0,0.089,0.35,0.64,0.36,38.6
1506290400000,2017,9,2016,12,52,7,0.229,0.0861,0.142,8514.3,52.98,52.98,50.68,2,1,1.7142857142857142,377.9,364.8,392.1,235.6,222.4,142.3,120,146,-4.06e-15,-2.842e-14,2.842e-14,0.376,0.329,0.396,235.6,222.4,246.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.136,0.145,0.0158,0.0147,0.0167,0.00064,0.00059,0.00068,0.301,0.254,0.402,0.012,0.01,0.016,24.41,24.33,24.51,0.936,0.924,0.958,0.973,0.97,0.98,0.91,0.896,0.939,33.72,25.66,51.92,32.23,24.89,48.2,0,0,0,0,0,0,0.282,0,0.087,0.38,0.62,0.38,37.2
1506895200000,2017,10,2017,1,1,7,0.211,0.0726,0.139,8309.46,52.05,52.05,49.46,2,1,1.4285714285714286,349.3,339.4,360.7,229.3,219.4,120,120,120,-4.06e-15,-2.842e-14,2.842e-14,0.344,0.333,0.354,229.3,219.4,240.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.137,0.133,0.141,0.0152,0.0144,0.0162,0.00061,0.00058,0.00065,0.335,0.253,0.403,0.013,0.01,0.016,24.52,24.45,24.58,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.74,25.89,52.62,38.5,25.12,48.2,0,0,0,0,0,0,0.275,0,0.072,0.34,0.66,0.34,39.4
1507500000000,2017,10,2017,1,2,7,0.198,0.0726,0.125,7827.89,48.2,48.2,46.59,1,1,1,326.6,317.2,336.9,206.6,197.2,120,120,120,8.12e-15,0,2.842e-14,0.368,0.356,0.378,206.6,197.2,216.9,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.132,0.0133,0.0125,0.0142,0.00053,0.0005,0.00057,0.363,0.347,0.382,0.015,0.014,0.015,24.6,24.53,24.67,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.66,45.52,49.98,46.59,44.6,48.2,0,0,0,0,0,0,0.259,0,0.073,0.37,0.63,0.37,39.5
1508104800000,2017,10,2017,1,3,7,0.184,0.0726,0.112,7004.16,43.67,43.67,41.69,1,1,1,304.6,295.6,313.1,184.6,175.6,120,120,120,4.06e-15,-2.842e-14,2.842e-14,0.394,0.383,0.406,184.6,175.6,193.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.124,0.0114,0.0107,0.0122,0.00046,0.00043,0.00049,0.324,0.308,0.339,0.013,0.012,0.014,24.75,24.7,24.81,0.95,0.947,0.953,0.979,0.977,0.98,0.93,0.926,0.934,42.57,40.48,44.56,41.69,39.55,43.67,0,0,0,0,0,0,0.232,0,0.072,0.39,0.61,0.39,38.1
1508709600000,2017,10,2017,1,4,7,0.172,0.0726,0.0995,6182.54,38.8,38.8,36.8,1,1,1,284.5,277.9,292.6,164.5,157.8,120,120,120,8.12e-15,-2.842e-14,2.842e-14,0.422,0.41,0.432,164.5,157.8,172.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.114,0.111,0.117,0.00973,0.00917,0.0104,0.00039,0.00036,0.00041,0.288,0.276,0.303,0.011,0.011,0.012,24.87,24.83,24.91,0.944,0.942,0.946,0.972,0.97,0.976,0.917,0.913,0.923,37.86,36.32,39.77,36.8,35.23,38.8,0,0,0,0,0,0,0.204,0,0.0725,0.42,0.58,0.42,35.9
1509314400000,2017,10,2017,1,5,7,0.166,0.0665,0.0994,6192.89,38.71,38.71,36.86,1,1,1,274.3,271.3,277.9,164.3,153.5,110,106,120,1.624e-14,0,2.842e-14,0.401,0.382,0.439,164.3,153.5,171.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.00972,0.0088,0.0104,0.00039,0.00035,0.00041,0.286,0.268,0.299,0.011,0.011,0.012,24.92,24.89,24.94,0.944,0.94,0.946,0.973,0.97,0.975,0.918,0.912,0.923,37.9,35.3,39.68,36.86,34.24,38.71,0,0,0,0,0,0,0.205,0,0.0666,0.4,0.6,0.4,37.3
1509919200000,2017,11,2017,2,6,7,0.167,0.0641,0.103,6413.24,39.66,39.66,38.17,1,1,1,275.7,270.2,281.7,169.7,164.2,106,106,106,-4.06e-15,-2.842e-14,2.842e-14,0.385,0.376,0.392,169.7,164.2,175.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.115,0.0102,0.00971,0.0107,0.0004,0.00038,0.00042,0.295,0.285,0.306,0.012,0.011,0.012,24.9,24.87,24.93,0.945,0.944,0.947,0.974,0.971,0.977,0.921,0.917,0.926,39.18,37.89,40.58,38.17,36.81,39.66,0,0,0,0,0,0,0.212,0,0.064,0.38,0.62,0.38,38.4
1510524000000,2017,11,2017,2,7,7,0.167,0.0641,0.102,6398.35,39.32,39.32,38.09,1,1,1,275.4,271,280.3,169.4,165,106,106,106,0,-2.842e-14,2.842e-14,0.385,0.378,0.391,169.4,165,174.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.115,0.0101,0.00978,0.0106,0.0004,0.00039,0.00042,0.294,0.286,0.303,0.012,0.011,0.012,24.9,24.88,24.93,0.945,0.944,0.947,0.974,0.972,0.977,0.921,0.917,0.925,39.1,38.08,40.26,38.09,37.01,39.32,0,0,0,0,0,0,0.212,0,0.065,0.38,0.61,0.39,38.3
1511128800000,2017,11,2017,2,8,7,0.165,0.0574,0.108,6766.17,42.61,42.61,40.27,1,1,1,272.8,265.6,280.6,178,162.6,94.86,93,106,-8.12e-15,-2.842e-14,2.842e-14,0.348,0.331,0.395,178,162.6,187.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.111,0.117,0.0109,0.00957,0.0117,0.00043,0.00038,0.00046,0.308,0.282,0.325,0.012,0.011,0.013,24.9,24.85,24.94,0.948,0.943,0.951,0.978,0.971,0.98,0.927,0.915,0.932,41.2,37.5,43.48,40.27,36.4,42.61,0,0,0,0,0,0,0.224,0,0.057,0.35,0.65,0.35,41
1511733600000,2017,11,2017,2,9,7,0.164,0.0591,0.105,6596.79,41.91,41.91,39.27,1,1,1,271.6,268.3,277.6,173.9,164.3,97.71,93,104,-8.12e-15,-2.842e-14,2.842e-14,0.36,0.335,0.388,173.9,164.3,184.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.11,0.116,0.0105,0.00971,0.0114,0.00042,0.00039,0.00045,0.301,0.284,0.319,0.012,0.011,0.013,24.91,24.87,24.94,0.947,0.944,0.95,0.976,0.972,0.98,0.924,0.917,0.931,40.22,37.92,42.77,39.27,36.84,41.91,0,0,0,0,0,0,0.218,0,0.059,0.36,0.64,0.36,40.2
1512338400000,2017,12,2017,3,10,7,0.171,0.0629,0.108,6782.17,43.02,43.02,40.37,1,1,1,282.6,270.7,293.7,178.6,166.7,104,104,104,0,-2.842e-14,2.842e-14,0.368,0.354,0.384,178.6,166.7,189.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.111,0.119,0.0109,0.00992,0.0119,0.00043,0.00039,0.00047,0.31,0.288,0.33,0.012,0.011,0.013,24.86,24.8,24.93,0.948,0.944,0.952,0.978,0.973,0.98,0.927,0.919,0.933,41.28,38.5,43.9,40.37,37.45,43.02,0,0,0,0,0,0,0.224,0,0.063,0.37,0.63,0.37,39.7
1512943200000,2017,12,2017,3,11,7,0.183,0.0466,0.137,8204.41,51.12,51.12,48.84,2,1,1.2857142857142858,302.8,296.2,311.5,225.8,219.2,77,77,77,0,-2.842e-14,2.842e-14,0.254,0.247,0.26,225.8,219.2,234.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.129,0.127,0.132,0.0149,0.0144,0.0157,0.0006,0.00057,0.00063,0.347,0.242,0.391,0.014,0.0096,0.016,24.74,24.7,24.83,0.949,0.922,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.53,25.63,52.44,41.63,24.86,48.2,0,0,0,0,0,0,0.271,0,0.046,0.25,0.75,0.25,44.8
1513548000000,2017,12,2017,3,12,7,0.201,0.0466,0.154,9340.37,58.87,58.87,55.6,2,2,2,331.7,317.8,346.8,254.7,240.8,77,77,77,0,-2.842e-14,2.842e-14,0.232,0.222,0.242,254.7,240.8,269.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.139,0.134,0.145,0.0199,0.0162,0.0263,0.0008,0.00065,0.0011,0.274,0.256,0.295,0.011,0.01,0.012,24.67,24.57,24.76,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.899,0.906,28.66,27.08,30.34,27.8,26.26,29.43,0,0,0,0,0,0,0.309,0,0.047,0.23,0.77,0.23,46.5
1514152800000,2017,12,2017,3,13,7,0.232,0.0466,0.186,11232.5,73.14,73.14,66.86,2,2,2,383.9,356.3,413.2,306.9,279.3,77,77,77,0,0,0,0.201,0.186,0.216,306.9,279.3,336.2,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.158,0.148,0.168,0.0439,0.0308,0.0577,0.0018,0.0012,0.0024,0.351,0.31,0.395,0.014,0.012,0.016,24.33,24.15,24.51,0.941,0.936,0.946,0.97,0.97,0.971,0.913,0.908,0.919,34.46,31.41,37.66,33.43,30.47,36.57,0,0,0,0,0,0,0.371,0,0.046,0.2,0.8,0.2,48.4
1514757600000,2018,1,2017,4,14,7,0.28,0.055,0.225,13586.6,87.69,87.69,80.87,2,2,2,462.7,426.6,494.4,371.7,335.6,91,91,91,0,0,0,0.197,0.184,0.213,371.7,335.6,403.4,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.182,0.169,0.193,0.0744,0.0574,0.0894,0.0031,0.0023,0.0037,0.45,0.396,0.497,0.018,0.016,0.021,23.87,23.68,24.08,0.951,0.946,0.955,0.977,0.971,0.98,0.93,0.918,0.936,41.37,37.5,44.74,40.44,36.4,43.85,0,0,0,0,0,0,0.449,0,0.055,0.2,0.8,0.2,48.5
1515362400000,2018,1,2017,4,15,7,0.326,0.0651,0.261,15626.6,96.34,96.34,93.02,2,2,2,539.2,504.5,569.6,431.6,413.5,107.6,91,120,8.12e-15,0,5.684e-14,0.199,0.171,0.221,431.6,413.5,449.6,990,990,990,966,965.9,966.2,24,23.8,24.1,0.205,0.197,0.212,0.103,0.0942,0.111,0.0043,0.0039,0.0047,0.541,0.512,0.569,0.023,0.021,0.024,23.43,23.27,23.62,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.46,45.78,49.15,46.51,44.86,48.17,0,0,0,0,0,0,0.517,0,0.065,0.2,0.8,0.2,47.9
1515967200000,2018,1,2017,4,16,7,0.366,0.0726,0.294,16877.1,105.2,105.2,100.5,3,2,2.5714285714285716,605.7,578.6,626.8,485.7,458.6,120,120,120,8.12e-15,0,5.684e-14,0.198,0.191,0.207,485.7,458.6,506.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.232,0.216,0.243,0.128,0.115,0.14,0.0054,0.0049,0.0059,0.566,0.527,0.621,0.024,0.022,0.026,23.11,23.04,23.21,0.951,0.945,0.958,0.974,0.97,0.98,0.926,0.917,0.938,42.16,34.99,51.99,40.37,33.94,48.2,0,0,0,0,0,0,0.558,0,0.072,0.2,0.8,0.2,46.1
1516572000000,2018,1,2017,4,17,7,0.396,0.0726,0.324,18619.3,114.9,114.9,110.8,3,3,3,655.3,633.6,675.2,535.3,513.6,120,120,120,0,0,0,0.183,0.178,0.189,535.3,513.6,555.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.26,0.247,0.271,0.159,0.144,0.172,0.0068,0.0061,0.0073,0.602,0.565,0.635,0.026,0.024,0.027,22.88,22.76,23,0.95,0.948,0.951,0.972,0.97,0.974,0.923,0.919,0.927,38.01,36.6,39.29,36.94,35.5,38.29,0,0,0,0,0,0,0.616,0,0.072,0.18,0.82,0.18,47
1517176800000,2018,1,2017,4,18,7,0.43,0.0785,0.352,20164,125.1,125.1,120,3,3,3,711.6,682.5,746,581.9,562.5,129.7,120,137,0,0,0,0.182,0.172,0.193,581.9,562.5,609,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.288,0.275,0.304,0.19,0.177,0.208,0.0082,0.0076,0.009,0.682,0.648,0.728,0.029,0.028,0.032,22.57,22.39,22.72,0.953,0.952,0.955,0.978,0.976,0.98,0.932,0.928,0.936,40.92,39.76,42.55,40.01,38.79,41.7,0,0,0,0,0,0,0.667,0,0.078,0.18,0.82,0.18,46.9
1517781600000,2018,2,2017,5,19,7,0.491,0.0829,0.409,22890.7,144.6,144.6,136.3,3,3,3,812.4,762.7,874.3,675.4,625.7,137,137,137,0,0,0,0.169,0.157,0.18,675.4,625.7,737.3,990,990,990,967.1,967,967.4,22.9,22.6,23,0.342,0.313,0.38,0.252,0.219,0.294,0.011,0.0095,0.013,0.841,0.756,0.948,0.037,0.033,0.042,22.01,21.65,22.29,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.45,43.56,49.94,45.42,42.69,48.2,0,0,0,0,0,0,0.757,0,0.082,0.17,0.83,0.17,46.6
1518386400000,2018,2,2017,5,20,7,0.628,0.0829,0.545,28596.2,192.8,192.8,170.2,4,3,3.857142857142857,1038,902.3,1210,901.1,765.3,137,137,137,1.624e-14,0,1.137e-13,0.133,0.113,0.152,901.1,765.3,1073,990,990,990,968,967.5,968.6,22,21.4,22.5,0.539,0.406,0.739,0.394,0.309,0.587,0.018,0.014,0.027,1.19,0.975,1.62,0.054,0.044,0.076,20.81,19.82,21.49,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,45.61,39.94,51.43,44.28,38.97,48.2,0,0,0,0,0,0,0.946,0,0.083,0.13,0.87,0.13,45.5
1518991200000,2018,2,2017,5,21,7,0.916,0.0937,0.665,31459.8,192.8,192.8,187.3,4,4,4,1514,1294,1746,1359,1157,154.9,137,162,258.9,57.05,483.9,0.103,0.0928,0.113,1100,1100,1100,990,990,990,969.5,968.8,970.3,20.5,19.7,21.2,0.876,0.803,0.918,0.648,0.648,0.648,0.032,0.031,0.033,1.82,1.75,1.87,0.089,0.083,0.095,18.65,17.85,19.42,0.952,0.951,0.954,0.98,0.98,0.98,0.933,0.932,0.934,47.88,45.79,49.95,46.82,44.87,48.2,0,0,0,0,0,0,1.04,0,0.251,0.1,0.73,0.27,34.3
1519596000000,2018,2,2017,5,22,7,1.3,0.125,0.665,28077.1,176,176,167.1,4,4,4,2146,1845,2411,1940,1683,206,162,239,839.9,583.1,1072,0.0953,0.079,0.111,1100,1100,1100,990,990,990,971.4,970.6,972.1,18.6,17.9,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.097,0.1,16.7,16.03,17.53,0.947,0.945,0.95,0.98,0.978,0.98,0.928,0.924,0.931,42.65,40.87,44.89,41.78,39.96,43.99,0,0,0,0,0,0,0.928,0,0.635,0.096,0.51,0.49,21.6
1520200800000,2018,3,2017,6,23,7,1.63,0.145,0.665,25537.5,157.8,157.8,152,4,4,4,2693,2483,2931,2454,2244,239,239,239,1354,1144,1592,0.089,0.0815,0.0962,1100,1100,1100,990,990,990,972.8,972.3,973.3,17.2,16.7,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.35,14.78,15.86,0.942,0.94,0.944,0.974,0.971,0.977,0.918,0.912,0.923,39.02,37.45,40.39,38,36.35,39.46,0,0,0,0,0,0,0.844,0,0.965,0.089,0.41,0.59,15.7
1520805600000,2018,3,2017,6,24,7,2,0.145,0.665,22899.9,142.9,142.9,136.3,4,4,4,3300,3024,3574,3061,2785,239,239,239,1961,1685,2235,0.0727,0.0669,0.079,1100,1100,1100,990,990,990,974.2,973.6,974.8,15.8,15.2,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.12,13.94,13.35,14.55,0.935,0.931,0.938,0.97,0.97,0.97,0.907,0.903,0.91,35.13,33.52,36.83,34.08,32.52,35.73,0,0,0,0,0,0,0.757,0,1.335,0.072,0.33,0.67,11.4
1521410400000,2018,3,2017,6,25,7,2.4,0.145,0.665,20356.1,127.9,127.9,121.2,4,4,4,3974,3672,4260,3735,3433,239,239,239,2635,2333,2921,0.0603,0.0561,0.0651,1100,1100,1100,990,990,990,975.6,975,976.2,14.4,13.8,15,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.043,0.047,1.87,1.87,1.87,0.13,0.12,0.14,12.52,11.97,13.14,0.925,0.92,0.93,0.97,0.97,0.97,0.897,0.892,0.902,31.23,29.69,32.95,30.29,28.8,31.96,0,0,0,0,0,0,0.673,0,1.735,0.06,0.28,0.72,8.48
1522015200000,2018,3,2017,6,26,7,2.77,0.149,0.665,18159.2,113.5,113.5,108.1,4,4,4,4583,4345,4856,4336,4106,247,239,295,3236,3006,3461,0.0539,0.0503,0.0608,1100,1100,1100,990,990,990,976.7,976.3,977.2,13.3,12.8,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.049,0.047,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.38,10.88,11.81,0.913,0.906,0.918,0.97,0.97,0.97,0.886,0.878,0.891,28.03,26.57,29.26,27.02,25.06,28.38,0,0,0,0,0,0,0.601,0,2.105,0.054,0.24,0.76,6.56
1522620000000,2018,4,2017,7,27,7,3.25,0.178,0.665,8712.04,95.98,95.98,51.86,4,4,4,5367,4972,5780,5072,4677,295,295,295,3972,3577,4385,0.0551,0.051,0.0593,1100,1100,1100,990.04,990,990.07,978.1,977.5,978.7,12,11.4,12.5,0.913,0.9,0.926,0.648,0.648,0.648,0.054,0.052,0.057,1.86,1.85,1.87,0.16,0.15,0.16,10.1,9.511,10.67,0.507,0,0.898,0.554,0,0.97,0.492,0,0.871,14.22,0,25.83,12.96,0,24,0,0,3,0,0,0.429,0.288,0.429,2.585,0.055,0.2,0.8,2.68
1523224800000,2018,4,2017,7,28,7,3.84,0.208,0.665,0,0,0,0,4,4,4,6352,5921,6744,6007,5626,344.3,295,364,4907,4526,5280,0.0541,0.0486,0.0585,1100,1100,1100,990.12,990.08,990.15,979.5,978.9,980,10.6,10.2,11.2,0.883,0.871,0.896,0.648,0.648,0.648,0.061,0.058,0.064,1.83,1.82,1.84,0.17,0.17,0.18,8.803,8.357,9.309,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.175,0.054,0.17,0.83,0
1523829600000,2018,4,2017,7,29,7,4.32,0.22,0.665,0,0,0,0,4,4,4,7149,6860,7432,6785,6496,364,364,364,5685,5396,5968,0.051,0.049,0.0531,1100,1100,1100,990.18,990.16,990.2,980.4,980.1,980.7,9.76,9.51,10,0.859,0.85,0.867,0.648,0.648,0.648,0.066,0.065,0.068,1.81,1.8,1.82,0.19,0.18,0.19,7.952,7.71,8.226,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.655,0.051,0.15,0.85,0
1524434400000,2018,4,2017,7,30,7,4.7,0.22,0.665,0,0,0,0,4,4,4,7765,7520,7979,7401,7156,364,364,364,6301,6056,6515,0.0469,0.0456,0.0484,1100,1100,1100,990.26,990.2,990.31,981,980.8,981.2,9.25,9.1,9.43,0.833,0.823,0.85,0.648,0.648,0.648,0.07,0.069,0.071,1.78,1.77,1.8,0.19,0.19,0.19,7.474,7.334,7.628,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.035,0.047,0.14,0.86,0
1525039200000,2018,4,2017,7,31,7,4.93,0.208,0.665,0,0,0,0,4,4,4,8144,8037,8195,7801,7673,343.4,340,364,6701,6573,6755,0.0422,0.0415,0.0453,1100,1100,1100,990.35,990.33,990.37,981.3,981.3,981.4,9.03,9.01,9.08,0.817,0.815,0.821,0.648,0.648,0.648,0.072,0.071,0.072,1.76,1.76,1.77,0.2,0.19,0.2,7.269,7.251,7.307,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.265,0.042,0.13,0.87,0
1525644000000,2018,5,2017,8,32,7,4.79,0.206,0.665,0,0,0,0,4,4,4,7915,7655,8137,7575,7315,340,340,340,6475,6215,6697,0.043,0.0418,0.0444,1100,1100,1100,990.3,990.24,990.35,981.1,980.9,981.3,9.16,9.04,9.33,0.826,0.817,0.838,0.648,0.648,0.648,0.071,0.069,0.072,1.77,1.76,1.79,0.19,0.19,0.2,7.386,7.271,7.546,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,4.125,0.043,0.14,0.86,0
1526248800000,2018,5,2017,8,33,7,4.38,0.206,0.665,0,0,0,0,4,4,4,7241,6921,7556,6901,6581,340,340,340,5801,5481,6116,0.047,0.045,0.0491,1100,1100,1100,990.19,990.16,990.21,980.5,980.2,980.8,9.68,9.4,9.97,0.856,0.847,0.866,0.648,0.648,0.648,0.067,0.065,0.069,1.8,1.79,1.81,0.19,0.18,0.19,7.872,7.606,8.158,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.715,0.047,0.15,0.85,0
1526853600000,2018,5,2017,8,34,7,3.91,0.206,0.665,0,0,0,0,4,4,4,6469,6127,6814,6129,5787,340,340,340,5029,4687,5374,0.0526,0.0499,0.0555,1100,1100,1100,990.13,990.1,990.15,979.6,979.2,980.1,10.5,10.1,10.9,0.879,0.869,0.89,0.648,0.648,0.648,0.062,0.059,0.064,1.83,1.82,1.84,0.17,0.17,0.18,8.667,8.278,9.054,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,1,3.245,0.053,0.17,0.83,0
1527458400000,2018,5,2017,8,35,7,3.45,0.193,0.665,2039.39,84.97,84.97,12.14,4,4,4,5696,5377,6014,5376,5084,319.9,293,340,4276,3984,4574,0.0561,0.0524,0.0597,1100,1100,1100,990.06,990.04,990.09,978.6,978.1,979.1,11.5,11,11.9,0.903,0.893,0.912,0.648,0.648,0.648,0.056,0.054,0.059,1.85,1.84,1.86,0.16,0.16,0.17,9.631,9.181,10.09,0.125,0,0.876,0.139,0,0.97,0.121,0,0.85,3.406,0,23.84,3.035,0,21.24,0,0,6,0,0,0.857,0.0674,0.857,2.785,0.056,0.19,0.81,0.591
1528063200000,2018,6,2017,9,36,7,3,0.177,0.665,16313.7,106.8,106.8,97.11,4,4,4,4958,4662,5268,4665,4369,293,293,293,3565,3269,3875,0.0592,0.0556,0.0628,1100,1100,1100,990.01,990,990.03,977.4,976.9,977.9,12.6,12.1,13.1,0.923,0.916,0.926,0.648,0.648,0.648,0.051,0.049,0.054,1.87,1.86,1.87,0.15,0.14,0.15,10.72,10.24,11.23,0.899,0.882,0.912,0.97,0.97,0.97,0.872,0.856,0.885,26,24.37,27.64,24.28,21.96,26.71,0,0,0,0,0,0,0.539,0,2.335,0.059,0.22,0.78,5.44
1528668000000,2018,6,2017,9,37,7,2.59,0.177,0.665,19298.3,120.9,120.9,114.9,4,4,4,4277,3976,4567,3984,3683,293,293,293,2884,2583,3174,0.0687,0.0642,0.0737,1100,1100,1100,990,990,990,976.2,975.6,976.7,13.8,13.3,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.045,0.049,1.87,1.87,1.87,0.14,0.13,0.14,11.94,11.41,12.5,0.919,0.914,0.924,0.97,0.97,0.97,0.892,0.887,0.897,29.61,28.13,31.16,28.72,27.28,30.22,0,0,0,0,0,0,0.638,0,1.925,0.068,0.26,0.74,7.45
1529272800000,2018,6,2017,9,38,7,2.19,0.177,0.665,21653,134.4,134.4,128.9,4,4,4,3625,3379,3884,3332,3086,293,293,293,2232,1986,2491,0.081,0.0754,0.0867,1100,1100,1100,990,990,990,974.9,974.4,975.4,15.1,14.6,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.24,12.69,13.76,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,33.22,31.7,34.65,32.22,30.75,33.61,0,0,0,0,0,0,0.716,0,1.525,0.081,0.3,0.7,9.89
1529877600000,2018,6,2017,9,39,7,1.83,0.174,0.665,24008.4,149.8,149.8,142.9,4,4,4,3031,2771,3300,2744,2515,287.7,256,293,1644,1415,1907,0.0951,0.0888,0.103,1100,1100,1100,990,990,990,973.6,973,974.2,16.4,15.8,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.54,13.93,15.16,0.938,0.935,0.942,0.971,0.97,0.973,0.911,0.907,0.916,36.8,35.11,38.51,35.73,34.06,37.46,0,0,0,0,0,0,0.794,0,1.165,0.095,0.36,0.64,13.1
1530482400000,2018,7,2017,10,40,7,1.51,0.155,0.665,26490.6,163,163,157.7,4,4,4,2489,2298,2697,2233,2042,256,256,256,1133,942.3,1341,0.103,0.0949,0.111,1100,1100,1100,990,990,990,972.3,971.8,972.8,17.7,17.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.85,15.34,16.31,0.944,0.942,0.946,0.977,0.974,0.979,0.922,0.918,0.926,40.36,39,41.6,39.42,37.98,40.74,0,0,0,0,0,0,0.876,0,0.845,0.1,0.44,0.56,17.5
1531087200000,2018,7,2017,10,41,7,1.22,0.155,0.665,28685.3,176.8,176.8,170.7,4,4,4,2014,1821,2228,1758,1565,256,256,256,658.2,465,871.8,0.128,0.115,0.141,1100,1100,1100,990,990,990,971.1,970.5,971.6,18.9,18.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.03,16.48,17.6,0.948,0.946,0.95,0.98,0.98,0.98,0.929,0.927,0.931,43.56,42.05,45.1,42.69,41.21,44.2,0,0,0,0,0,0,0.949,0,0.555,0.13,0.55,0.45,23.5
1531692000000,2018,7,2017,10,42,7,0.979,0.155,0.665,30876.3,188.5,188.5,183.8,4,4,4,1619,1487,1763,1363,1231,256,256,256,263.4,131.1,406.9,0.159,0.145,0.172,1100,1100,1100,990,990,990,969.9,969.4,970.3,20.1,19.7,20.6,0.912,0.882,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.095,18.27,17.79,18.73,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.88,45.61,48.09,45.95,44.7,47.13,0,0,0,0,0,0,1.02,0,0.314,0.16,0.68,0.32,31.5
1532296800000,2018,7,2017,10,43,7,0.788,0.155,0.62,30877.7,192.8,192.8,183.8,4,4,4,1303,1151,1446,1047,894.9,256,256,256,22.32,0,90.19,0.197,0.177,0.222,1025,894.9,1100,990,990,990,968.9,968.4,969.3,21.1,20.7,21.6,0.731,0.555,0.865,0.523,0.372,0.648,0.025,0.017,0.031,1.54,1.17,1.81,0.073,0.054,0.088,19.61,18.88,20.45,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.9,42.84,49.26,45.95,41.99,48.2,0,0,0,0,0,0,1.02,0,0.168,0.2,0.79,0.21,39.2
1532901600000,2018,7,2017,10,44,7,0.614,0.132,0.482,25562.3,161.5,161.5,152.2,4,3,3.5714285714285716,1014,929.4,1110,797,727.4,217.4,202,256,-1.624e-14,-1.137e-13,0,0.214,0.194,0.238,797,727.4,854,990,990,990,967.9,967.6,968.2,22.1,21.8,22.4,0.459,0.392,0.517,0.324,0.287,0.352,0.015,0.013,0.016,1.03,0.949,1.1,0.047,0.042,0.051,21.04,20.65,21.43,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.93,0.938,44.6,39.7,51.49,43.19,38.72,48.2,0,0,0,0,0,0,0.845,0,0.132,0.21,0.79,0.21,41.6
1533506400000,2018,8,2017,11,45,7,0.517,0.122,0.395,22020.5,140.1,140.1,131.1,3,3,3,854.9,808.9,909,652.9,606.9,202,202,202,0,0,0,0.237,0.222,0.25,652.9,606.9,707,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.342,0.316,0.374,0.237,0.206,0.273,0.01,0.009,0.012,0.816,0.738,0.907,0.036,0.032,0.04,21.86,21.56,22.13,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.58,41.89,47.66,43.69,41.06,46.71,0,0,0,0,0,0,0.728,0,0.122,0.24,0.76,0.24,42.6
1534111200000,2018,8,2017,11,46,7,0.463,0.122,0.341,19259,120.9,120.9,114.6,3,3,3,765.5,728.5,797.3,563.5,526.5,202,202,202,0,0,0,0.264,0.253,0.277,563.5,526.5,595.3,990,990,990,967,966.8,967.1,23,22.9,23.2,0.291,0.27,0.309,0.177,0.153,0.199,0.0077,0.0066,0.0087,0.665,0.602,0.718,0.029,0.026,0.031,22.37,22.19,22.58,0.952,0.949,0.954,0.974,0.97,0.979,0.927,0.92,0.933,39.21,36.88,41.19,38.21,35.77,40.31,0,0,0,0,0,0,0.637,0,0.122,0.26,0.74,0.26,41.6
1534716000000,2018,8,2017,11,47,7,0.412,0.122,0.289,16482.1,105,105,98.11,3,2,2.2857142857142856,680.5,647.3,716.2,478.5,445.3,202,202,202,-1.624e-14,-5.684e-14,5.684e-14,0.297,0.282,0.312,478.5,445.3,514.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.243,0.224,0.263,0.125,0.109,0.144,0.0054,0.0046,0.0062,0.601,0.56,0.651,0.026,0.024,0.028,22.78,22.65,22.93,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,45.88,35.25,52.01,44.11,34.19,48.2,0,0,0,0,0,0,0.545,0,0.123,0.3,0.7,0.3,40
1535320800000,2018,8,2017,11,48,7,0.369,0.112,0.256,15129.2,95.24,95.24,90.05,2,2,2,609.7,583,636.6,423.7,399.1,186,146,202,8.12e-15,-5.684e-14,5.684e-14,0.304,0.246,0.336,423.7,399.1,446.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.211,0.204,0.218,0.099,0.0874,0.11,0.0042,0.0037,0.0046,0.539,0.503,0.57,0.023,0.021,0.024,23.12,23,23.22,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,45.95,43.33,48.59,45.03,42.46,47.62,0,0,0,0,0,0,0.5,0,0.113,0.3,0.69,0.31,41
1535925600000,2018,9,2017,12,49,7,0.335,0.0883,0.247,14715,91.81,91.81,87.59,2,2,2,553.8,535.7,575.1,407.8,389.7,146,146,146,1.624e-14,0,5.684e-14,0.264,0.254,0.273,407.8,389.7,429.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.202,0.195,0.209,0.0915,0.0829,0.102,0.0038,0.0035,0.0043,0.511,0.484,0.543,0.021,0.02,0.023,23.4,23.27,23.51,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.69,42.83,46.84,43.79,41.98,45.91,0,0,0,0,0,0,0.487,0,0.088,0.26,0.74,0.26,43.9
1536530400000,2018,9,2017,12,50,7,0.313,0.0883,0.225,13472.6,82.89,82.89,80.19,2,2,2,518.2,505.4,530.5,372.2,359.4,146,146,146,0,-5.684e-14,5.684e-14,0.282,0.275,0.289,372.2,359.4,384.5,990,990,990,965.9,965.9,966,24.1,24,24.1,0.189,0.185,0.193,0.0747,0.0686,0.0805,0.0031,0.0028,0.0034,0.458,0.438,0.476,0.019,0.018,0.02,23.61,23.54,23.69,0.951,0.95,0.953,0.978,0.975,0.98,0.93,0.926,0.934,41,39.64,42.29,40.1,38.66,41.44,0,0,0,0,0,0,0.446,0,0.088,0.28,0.72,0.28,43
1537135200000,2018,9,2017,12,51,7,0.294,0.0883,0.205,12246.7,76.28,76.28,72.9,2,2,2,485.4,469,500.7,339.4,323,146,146,146,0,0,0,0.301,0.292,0.311,339.4,323,354.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.178,0.172,0.183,0.0592,0.0515,0.0664,0.0024,0.0021,0.0028,0.408,0.384,0.431,0.017,0.016,0.018,23.81,23.72,23.91,0.947,0.944,0.949,0.971,0.97,0.974,0.92,0.916,0.925,37.52,35.76,39.15,36.45,34.68,38.14,0,0,0,0,0,0,0.405,0,0.089,0.3,0.7,0.3,41.7
1537740000000,2018,9,2017,12,52,7,0.27,0.0883,0.182,10850.6,68.17,68.17,64.59,2,2,2,446.3,429.3,463.2,300.3,283.3,146,146,146,0,0,0,0.327,0.315,0.34,300.3,283.3,317.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.164,0.158,0.17,0.0407,0.0327,0.0487,0.0017,0.0013,0.002,0.35,0.324,0.375,0.014,0.013,0.015,24.04,23.94,24.14,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.29,31.43,35.14,32.29,30.49,34.08,0,0,0,0,0,0,0.359,0,0.088,0.33,0.67,0.33,40.2
1538344800000,2018,10,2018,1,1,7,0.246,0.0726,0.174,10428.8,65.62,65.62,62.08,2,2,2,407.1,391.3,423.6,287.1,271.3,120,120,120,0,0,0,0.295,0.283,0.307,287.1,271.3,303.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.157,0.151,0.163,0.0345,0.0271,0.0423,0.0014,0.0011,0.0017,0.328,0.304,0.353,0.013,0.012,0.014,24.24,24.14,24.34,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,32,30.25,33.83,31.04,29.35,32.81,0,0,0,0,0,0,0.345,0,0.072,0.3,0.71,0.29,42.4
1538949600000,2018,10,2018,1,2,7,0.225,0.0726,0.152,9134.92,57.58,57.58,54.37,2,2,2,371.3,357.1,386.1,251.3,237.2,120,120,120,0,-2.842e-14,2.842e-14,0.323,0.311,0.336,251.3,237.2,266.1,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.139,0.15,0.019,0.0159,0.0246,0.00077,0.00064,0.001,0.275,0.258,0.296,0.011,0.01,0.012,24.47,24.37,24.56,0.929,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.03,26.42,29.68,27.19,25.63,28.79,0,0,0,0,0,0,0.302,0,0.073,0.32,0.68,0.32,40.6
1539554400000,2018,10,2018,1,3,7,0.207,0.0726,0.135,8187.96,50.72,50.72,48.74,2,1,1.2857142857142858,342.9,330.6,354.7,222.9,210.6,120,120,120,0,-2.842e-14,2.842e-14,0.35,0.338,0.363,222.9,210.6,234.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.13,0.138,0.0147,0.0137,0.0157,0.00059,0.00055,0.00063,0.347,0.252,0.399,0.014,0.01,0.016,24.54,24.47,24.59,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.41,25.8,52.11,41.54,25.03,48.2,0,0,0,0,0,0,0.271,0,0.072,0.35,0.65,0.35,39.6
1540159200000,2018,10,2018,1,4,7,0.191,0.0726,0.118,7439.82,46.69,46.69,44.28,1,1,1,315.9,305.2,326.5,195.9,185.2,120,120,120,4.06e-15,-2.842e-14,2.842e-14,0.38,0.368,0.393,195.9,185.2,206.5,990,990,990,965,964.9,965,25,25,25.1,0.125,0.121,0.129,0.0124,0.0115,0.0133,0.0005,0.00046,0.00053,0.344,0.325,0.363,0.014,0.013,0.015,24.68,24.6,24.75,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.19,42.72,47.64,44.28,41.86,46.69,0,0,0,0,0,0,0.246,0,0.073,0.38,0.62,0.38,39
1540764000000,2018,10,2018,1,5,7,0.178,0.0677,0.111,6948.87,42.61,42.61,41.36,1,1,1,294.9,291.8,301.6,182.9,174.5,112,106,120,-8.12e-15,-2.842e-14,0,0.38,0.361,0.407,182.9,174.5,188,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.117,0.12,0.0113,0.0106,0.0117,0.00045,0.00042,0.00047,0.319,0.306,0.328,0.013,0.012,0.013,24.8,24.77,24.82,0.95,0.947,0.951,0.979,0.976,0.98,0.93,0.925,0.932,42.24,40.22,43.48,41.36,39.28,42.61,0,0,0,0,0,0,0.23,0,0.067,0.38,0.62,0.38,39
1541368800000,2018,11,2018,2,6,7,0.179,0.0641,0.115,7221.63,43.55,43.55,42.99,1,1,1,295.6,293.2,298.1,189.6,187.2,106,106,106,1.624e-14,-2.842e-14,2.842e-14,0.359,0.356,0.362,189.6,187.2,192.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.119,0.121,0.0119,0.0117,0.0121,0.00047,0.00046,0.00048,0.33,0.326,0.335,0.013,0.013,0.013,24.79,24.77,24.8,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,43.86,43.29,44.44,42.99,42.42,43.55,0,0,0,0,0,0,0.239,0,0.064,0.36,0.64,0.36,40.3
1541973600000,2018,11,2018,2,7,7,0.174,0.0641,0.11,6942.27,42.29,42.29,41.32,1,1,1,288.5,284.7,292.6,182.5,178.7,106,106,106,-4.06e-15,-2.842e-14,2.842e-14,0.367,0.362,0.372,182.5,178.7,186.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.116,0.119,0.0113,0.0109,0.0116,0.00045,0.00043,0.00046,0.318,0.311,0.325,0.013,0.012,0.013,24.83,24.8,24.85,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.18,41.29,43.16,41.32,40.42,42.29,0,0,0,0,0,0,0.23,0,0.064,0.37,0.63,0.37,39.9
1542578400000,2018,11,2018,2,8,7,0.17,0.0641,0.106,6632.01,39.94,39.94,39.48,1,1,1,280.9,279.5,282.8,174.9,173.5,106,106,106,-8.12e-15,-2.842e-14,2.842e-14,0.377,0.375,0.379,174.9,173.5,176.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.115,0.114,0.116,0.0106,0.0105,0.0108,0.00042,0.00042,0.00043,0.304,0.302,0.307,0.012,0.012,0.012,24.87,24.86,24.88,0.947,0.947,0.948,0.977,0.976,0.978,0.925,0.924,0.927,40.41,40.07,40.84,39.48,39.11,39.94,0,0,0,0,0,0,0.219,0,0.064,0.38,0.62,0.38,39
1543183200000,2018,11,2018,2,9,7,0.173,0.0638,0.109,6853.37,41.7,41.7,40.79,1,1,1,285.7,282.5,288,180.2,176.5,105.4,104,106,-4.06e-15,-2.842e-14,2.842e-14,0.369,0.361,0.375,180.2,176.5,184,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.116,0.115,0.117,0.0111,0.0108,0.0114,0.00044,0.00043,0.00045,0.313,0.307,0.319,0.012,0.012,0.013,24.84,24.83,24.86,0.949,0.947,0.95,0.979,0.978,0.98,0.929,0.926,0.931,41.66,40.78,42.55,40.79,39.87,41.7,0,0,0,0,0,0,0.227,0,0.064,0.37,0.63,0.37,39.6
1543788000000,2018,12,2018,3,10,7,0.179,0.0629,0.116,7301.71,44.91,44.91,43.46,1,1,1,295.6,288.8,301.9,191.6,184.8,104,104,104,8.12e-15,-2.842e-14,2.842e-14,0.352,0.344,0.36,191.6,184.8,197.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.12,0.117,0.122,0.012,0.0115,0.0126,0.00048,0.00046,0.0005,0.333,0.321,0.344,0.013,0.013,0.014,24.78,24.75,24.82,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.35,42.74,45.83,43.46,41.89,44.91,0,0,0,0,0,0,0.241,0,0.063,0.35,0.65,0.35,40.8
1544392800000,2018,12,2018,3,11,7,0.179,0.0489,0.13,8008.12,48.2,48.2,47.67,1,1,1,295.3,292.4,300,214.4,196,80.86,77,104,0,-2.842e-14,2.842e-14,0.274,0.258,0.347,214.4,196,221.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.125,0.121,0.127,0.014,0.0124,0.0145,0.00056,0.00049,0.00058,0.371,0.341,0.383,0.015,0.014,0.015,24.75,24.72,24.76,0.957,0.954,0.959,0.98,0.98,0.98,0.938,0.934,0.939,49.82,45.38,51.39,47.67,44.47,48.2,0,0,0,0,0,0,0.265,0,0.049,0.27,0.73,0.27,44.7
