datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
999295200000,2001,9,2000,12,30,0.544,0.203,0.341,21183.4,35.85,35.85,29.42,1,1,1,209.8,178.9,250.8,131.5,106.9,78.33,72,91,0,-1.421e-14,1.421e-14,0.374,0.331,0.413,131.5,106.9,159.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0965,0.0874,0.107,0.00692,0.00484,0.00934,0.00027,0.00019,0.00037,0.223,0.179,0.275,0.0088,0.007,0.011,25.28,25.02,25.38,0.93,0.916,0.942,0.97,0.97,0.97,0.902,0.888,0.914,30.33,24.37,36.95,29.42,23.64,35.85,0,0,0,0,0,0,0.163,0,0.203,0.37,0.63,0.37,38.9
1001887200000,2001,10,2001,1,31,0.454,0.139,0.315,19464.2,28.76,28.76,26.16,1,1,1,169.5,161.4,180.3,117.5,109.4,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.307,0.288,0.322,117.5,109.4,128.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0876,0.0847,0.0914,0.00574,0.00505,0.00665,0.00022,0.0002,0.00026,0.194,0.18,0.214,0.0076,0.0071,0.0084,25.34,25.34,25.35,0.923,0.918,0.93,0.97,0.97,0.97,0.895,0.89,0.902,26.97,24.95,29.65,26.16,24.21,28.76,0,0,0,0,0,0,0.145,0,0.139,0.31,0.69,0.31,42.9
1004565600000,2001,11,2001,2,30,0.493,0.13,0.364,22745.1,36.66,36.66,31.59,1,1,1,190.3,168,211.7,140.3,118,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.264,0.236,0.298,140.3,118,161.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0953,0.0874,0.103,0.00767,0.00578,0.0095,0.0003,0.00023,0.00037,0.235,0.195,0.273,0.0092,0.0076,0.011,25.33,25.26,25.35,0.934,0.924,0.942,0.97,0.97,0.971,0.906,0.896,0.915,32.56,27.08,37.75,31.59,26.27,36.66,0,0,0,0,0,0,0.176,0,0.129,0.26,0.74,0.26,46.1
1007157600000,2001,12,2001,3,31,0.563,0.158,0.405,25408.5,36.85,36.85,34.15,1,1,1,210.2,200.3,221.9,151.2,141.3,59,59,59,0,0,0,0.281,0.266,0.295,151.2,141.3,162.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.097,0.105,0.0086,0.00776,0.00959,0.00034,0.0003,0.00038,0.256,0.238,0.277,0.01,0.0093,0.011,25.28,25.19,25.36,0.939,0.935,0.943,0.97,0.97,0.972,0.911,0.907,0.916,35.2,32.84,37.93,34.15,31.86,36.85,0,0,0,0,0,0,0.19,0,0.158,0.28,0.72,0.28,45.1
1009836000000,2002,1,2001,4,31,0.611,0.196,0.416,26083.4,43.65,43.65,35.06,1,1,1,228.2,202.4,264.5,155.2,129.4,73,73,73,1.834e-15,0,2.842e-14,0.322,0.276,0.361,155.2,129.4,191.5,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.104,0.0946,0.117,0.00894,0.00675,0.012,0.00035,0.00026,0.00048,0.265,0.219,0.33,0.01,0.0085,0.013,25.17,24.91,25.37,0.94,0.93,0.952,0.973,0.97,0.98,0.914,0.902,0.933,36.02,29.95,44.54,35.06,29.06,43.65,0,0,0,0,0,0,0.195,0,0.195,0.32,0.68,0.32,42.7
1012514400000,2002,2,2001,5,28,0.796,0.206,0.59,36188.3,68.61,68.61,53.85,2,1,1.5714285714285714,328.9,267.5,400.7,243.9,182.5,85,85,85,-3.045e-15,-2.842e-14,2.842e-14,0.263,0.212,0.318,243.9,182.5,315.7,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.136,0.114,0.161,0.0229,0.0113,0.048,0.00092,0.00045,0.002,0.324,0.244,0.385,0.013,0.0098,0.015,24.62,24.23,24.92,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,37.66,25.81,51.55,36.62,25.03,48.2,0,0,0,0,0,0,0.299,0,0.206,0.26,0.74,0.26,45.5
1014933600000,2002,3,2001,6,31,1.09,0.287,0.808,48618.8,68.31,68.31,65.35,2,2,2,408.6,392.8,422.6,301.6,285.8,107,107,107,0,0,0,0.262,0.253,0.272,301.6,285.8,315.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.16,0.154,0.165,0.0414,0.0339,0.0479,0.0017,0.0014,0.002,0.347,0.323,0.368,0.014,0.013,0.015,24.21,24.13,24.31,0.941,0.937,0.943,0.97,0.97,0.97,0.912,0.909,0.915,33.68,31.93,35.21,32.67,30.97,34.15,0,0,0,0,0,0,0.363,0,0.282,0.26,0.74,0.26,44.6
1017612000000,2002,4,2001,7,30,1.04,0.324,0.714,42869.2,65.04,65.04,59.54,2,2,2,400.5,373.1,426.1,275.5,248.1,125,125,125,-1.895e-15,-2.842e-14,0,0.313,0.293,0.335,275.5,248.1,301.1,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.144,0.162,0.0291,0.0168,0.0411,0.0012,0.00068,0.0017,0.311,0.27,0.349,0.013,0.011,0.014,24.29,24.13,24.46,0.935,0.929,0.941,0.97,0.97,0.97,0.907,0.901,0.913,30.69,27.64,33.52,29.77,26.82,32.52,0,0,0,0,0,0,0.331,0,0.326,0.31,0.69,0.31,41.2
1020204000000,2002,5,2001,8,31,0.959,0.394,0.565,34305.8,54.96,54.96,46.11,2,1,1.4193548387096775,358.1,284.2,402.3,211.1,137.2,147,147,147,0,-2.842e-14,2.842e-14,0.416,0.365,0.517,211.1,137.2,255.3,990,990,990,965.2,964.8,965.4,24.8,24.6,25.2,0.131,0.105,0.146,0.0141,0.00741,0.0195,0.00057,0.00029,0.00079,0.302,0.24,0.406,0.012,0.0095,0.016,24.51,24.31,24.92,0.941,0.925,0.959,0.973,0.97,0.98,0.916,0.897,0.94,35.97,25.98,52.5,34.83,25.2,48.2,0,0,0,0,0,0,0.256,0,0.394,0.41,0.59,0.41,35.8
1022882400000,2002,6,2001,9,30,0.599,0.308,0.291,14927.1,35.85,35.85,20.73,1,1,1,231.3,193.4,279.6,112.3,74.42,119,119,119,1.421e-15,-2.842e-14,2.842e-14,0.521,0.426,0.615,112.3,74.42,160.6,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0946,0.0812,0.112,0.00529,0.00208,0.0094,0.00021,0.000081,0.00037,0.194,0.126,0.28,0.0076,0.0049,0.011,25.22,24.9,25.46,0.71,0,0.943,0.743,0,0.97,0.688,0,0.914,21.39,0,36.96,20.73,0,35.85,0,7,0,0,0.233,0,0.115,0.233,0.308,0.51,0.49,0.51,24.9
1025474400000,2002,7,2001,10,31,0.433,0.289,0.0915,0,0,0,0,1,0,0.5161290322580645,161.5,138.5,190.4,53.52,30.46,108,108,108,19.37,-1.421e-14,49.6,0.675,0.567,0.78,34.16,0,82.41,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.074,0.0708,0.0826,0.00071,0,0.00275,0.000028,0,0.00011,0.0911,0.0708,0.139,0.0036,0.0028,0.0054,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,15,16,0,0.484,0.516,0,0,1,0.3415,0.67,0.21,0.79,0
1028152800000,2002,8,2001,11,31,0.319,0.249,0,0,0,0,0,0,0,0,119.1,105.4,137.1,26.09,12.37,93,93,93,26.09,12.37,44.09,0.786,0.678,0.883,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.319,0.78,0,1,0
1030831200000,2002,9,2001,12,30,0.222,0.187,0,0,0,0,0,0,0,0,85.82,74.2,103.5,13.82,2.2,72,72,72,13.82,2.2,31.46,0.847,0.696,0.97,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.222,0.84,0,1,0
1033423200000,2002,10,2002,1,31,0.195,0.139,0,0,0,0,0,0,0,0,72.71,67.14,78.85,20.71,15.14,52,52,52,20.71,15.14,26.85,0.717,0.659,0.775,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.195,0.71,0,1,0
1036101600000,2002,11,2002,2,30,0.218,0.13,0,0,0,0,0,0,0,0,84.03,69.24,90.53,34.03,19.24,50,50,50,34.03,19.24,40.53,0.598,0.552,0.722,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.218,0.6,0,1,0
1038693600000,2002,12,2002,3,31,0.329,0.158,0.147,6505.04,21.07,21.07,8.743,1,0,0.7419354838709677,122.9,89.16,154.8,63.94,30.16,59,59,59,9.229,-1.421e-14,49.3,0.495,0.381,0.662,54.71,0,95.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0708,0.081,0.0015,0,0.00389,0.000059,0,0.00015,0.106,0.0708,0.157,0.0042,0.0028,0.0061,25.39,25.35,25.43,0.447,0,0.94,0.466,0,0.967,0.43,0,0.903,9.085,0,21.8,8.743,0,21.07,8,8,0,0.258,0.258,0,0.0486,0.516,0.182,0.48,0.45,0.55,19.8
1041372000000,2003,1,2002,4,31,0.513,0.196,0.317,19747.6,44.21,44.21,26.54,1,1,1,191.4,153.1,266.9,118.4,80.14,73,73,73,0,-1.421e-14,1.421e-14,0.396,0.274,0.477,118.4,80.14,193.9,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0907,0.0772,0.117,0.00581,0.00256,0.0122,0.00023,0.0001,0.00048,0.199,0.13,0.334,0.0078,0.0051,0.013,25.28,24.9,25.39,0.932,0.911,0.953,0.968,0.96,0.98,0.902,0.883,0.934,27.37,18.62,45.11,26.54,17.88,44.21,0,0,0,0,0,0,0.147,0,0.196,0.38,0.62,0.38,38.5
1044050400000,2003,2,2002,5,28,0.848,0.206,0.643,39189.5,76.51,76.51,58.32,2,1,1.6428571428571428,350.7,270.4,436.4,265.7,185.4,85,85,85,2.254e-31,-2.842e-14,2.842e-14,0.249,0.195,0.314,265.7,185.4,351.4,990,990,990,965.2,964.8,965.6,24.8,24.4,25.2,0.144,0.115,0.174,0.0311,0.0115,0.0649,0.0013,0.00046,0.0027,0.346,0.245,0.419,0.014,0.0098,0.017,24.5,24.02,24.9,0.945,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,38.57,25.83,52.33,37.39,25.05,48.2,0,0,0,0,0,0,0.324,0,0.205,0.24,0.76,0.24,46.2
1046469600000,2003,3,2002,6,31,1.27,0.287,0.984,59292,84.8,84.8,79.69,2,2,2,474.2,441.6,497.7,367.2,334.6,107,107,107,0,0,0,0.226,0.215,0.242,367.2,334.6,390.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.183,0.171,0.191,0.0723,0.0569,0.0834,0.003,0.0023,0.0035,0.445,0.397,0.481,0.018,0.016,0.02,23.82,23.68,24.02,0.951,0.946,0.954,0.977,0.97,0.98,0.929,0.918,0.935,40.77,37.28,43.27,39.85,36.17,42.4,0,0,0,0,0,0,0.443,0,0.286,0.23,0.77,0.23,46.7
1049148000000,2003,4,2002,7,30,1.46,0.324,1.13,66293.5,126.4,126.4,92.07,3,2,2.3333333333333335,562.5,452,739.9,437.5,327,125,125,125,3.79e-15,0,5.684e-14,0.231,0.169,0.277,437.5,327,614.9,990,990,990,966.1,965.6,966.9,23.9,23.1,24.4,0.22,0.171,0.309,0.111,0.0533,0.212,0.0047,0.0022,0.0092,0.525,0.388,0.74,0.022,0.016,0.032,23.36,22.4,23.98,0.95,0.945,0.957,0.975,0.97,0.98,0.927,0.917,0.938,40.52,36.33,52.66,39.37,35.24,48.2,0,0,0,0,0,0,0.512,0,0.33,0.22,0.77,0.23,45.4
1051740000000,2003,5,2002,8,31,1.55,0.394,1.16,67489.4,121,121,90.71,3,2,2.3225806451612905,579,432.6,735.6,432,285.6,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.261,0.2,0.34,432,285.6,588.6,990,990,990,966.2,965.5,966.8,23.8,23.2,24.5,0.216,0.157,0.295,0.106,0.0338,0.194,0.0045,0.0014,0.0084,0.517,0.326,0.696,0.022,0.013,0.03,23.29,22.46,24.13,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.45,31.68,52.12,39.29,30.73,48.2,0,0,0,0,0,0,0.504,0,0.39,0.25,0.75,0.25,43.5
1054418400000,2003,6,2002,9,30,0.912,0.308,0.604,36836.2,66.19,66.19,51.16,2,1,1.5,352,294.8,425.2,233,175.8,119,119,119,1.895e-15,-2.842e-14,2.842e-14,0.342,0.28,0.404,233,175.8,306.2,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.137,0.117,0.163,0.0194,0.0107,0.0435,0.00078,0.00043,0.0018,0.324,0.25,0.397,0.013,0.01,0.016,24.52,24.13,24.81,0.943,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,37.87,25.7,52.04,36.75,24.93,48.2,0,0,0,0,0,0,0.284,0,0.308,0.34,0.66,0.34,40.4
1057010400000,2003,7,2002,10,31,0.669,0.289,0.38,23594.5,41.37,41.37,31.71,1,1,1,250,217.4,290.7,142,109.4,108,108,108,-4.584e-16,-2.842e-14,2.842e-14,0.435,0.372,0.497,142,109.4,182.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.104,0.0921,0.118,0.00782,0.00505,0.0113,0.00031,0.0002,0.00045,0.246,0.187,0.318,0.0097,0.0073,0.013,25.07,24.82,25.31,0.935,0.918,0.949,0.971,0.97,0.98,0.908,0.89,0.93,32.64,24.92,42.22,31.71,24.17,41.37,0,0,0,0,0,0,0.176,0,0.289,0.43,0.57,0.43,35.3
1059688800000,2003,8,2002,11,31,0.49,0.249,0.241,3093.16,27.06,27.06,4.157,1,1,1,183.1,159.2,214.4,90.12,66.16,93,93,93,-9.168e-16,-1.421e-14,1.421e-14,0.512,0.434,0.584,90.12,66.16,121.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0836,0.0751,0.0946,0.00341,0.00137,0.00607,0.00013,0.000054,0.00024,0.151,0.108,0.207,0.0059,0.0042,0.0081,25.4,25.31,25.42,0.149,0,0.926,0.156,0,0.97,0.144,0,0.898,4.286,0,27.9,4.157,0,27.06,0,26,0,0,0.839,0,0.0231,0.839,0.249,0.51,0.49,0.51,6.31
1062367200000,2003,9,2002,12,30,0.338,0.187,0.109,4260.66,19.05,19.05,5.918,1,0,0.6333333333333333,130.3,112.1,157.8,58.26,40.13,72,72,72,16.31,-1.421e-14,49.97,0.558,0.456,0.642,41.95,0,85.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0799,0.000874,0,0.00304,0.000034,0,0.00012,0.0937,0.0708,0.141,0.0037,0.0028,0.0055,25.41,25.37,25.43,0.336,0,0.939,0.352,0,0.963,0.323,0,0.902,6.162,0,19.79,5.918,0,19.05,11,8,0,0.367,0.267,0,0.0329,0.633,0.229,0.55,0.32,0.68,12.6
1064959200000,2003,10,2003,1,31,0.286,0.139,0.143,0,0,0,0,1,0,0.967741935483871,107,101.2,113,54.96,49.19,52,52,52,1.587,-7.105e-15,49.19,0.487,0.46,0.514,53.37,0,60.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000424,0,0.000931,0.000017,0,0.000037,0.0877,0.0708,0.0965,0.0034,0.0028,0.0038,25.41,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,30,0,0.0323,0.968,0,0,1,0.143,0.49,0.5,0.5,0
1067637600000,2003,11,2003,2,30,0.324,0.13,0.195,8555.85,22.1,22.1,11.88,1,1,1,125.1,101.7,150.7,75.1,51.74,50,50,50,-2.368e-15,-1.421e-14,1.421e-14,0.406,0.332,0.491,75.1,51.74,100.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0708,0.0813,0.00213,0.000148,0.00431,0.000084,0.0000058,0.00017,0.12,0.0833,0.164,0.0047,0.0033,0.0064,25.38,25.34,25.42,0.585,0,0.94,0.61,0,0.969,0.564,0,0.903,12.33,0,22.8,11.88,0,22.1,0,11,0,0,0.367,0,0.066,0.367,0.129,0.4,0.6,0.4,26.4
1070229600000,2003,12,2003,3,31,0.455,0.158,0.297,18361.1,29.17,29.17,24.68,1,1,1,170,147.1,189,111,88.13,59,59,59,9.168e-16,-1.421e-14,1.421e-14,0.349,0.312,0.401,111,88.13,130,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0783,0.093,0.00518,0.00324,0.0068,0.0002,0.00013,0.00027,0.184,0.143,0.218,0.0072,0.0056,0.0085,25.36,25.35,25.36,0.922,0.912,0.93,0.969,0.964,0.97,0.893,0.884,0.903,25.47,20.24,30.07,24.68,19.5,29.17,0,0,0,0,0,0,0.137,0,0.158,0.35,0.65,0.35,40.4
1072908000000,2004,1,2003,4,31,0.691,0.196,0.495,30588.7,66.55,66.55,41.11,2,1,1.2580645161290323,257.9,190.1,378.2,184.9,117.1,73,73,73,0,-2.842e-14,2.842e-14,0.296,0.193,0.384,184.9,117.1,305.2,990,990,990,964.7,964.4,965.3,25.3,24.7,25.6,0.114,0.0903,0.157,0.0133,0.0057,0.043,0.00053,0.00022,0.0017,0.274,0.196,0.388,0.011,0.0077,0.015,25.01,24.36,25.39,0.937,0.923,0.959,0.973,0.97,0.98,0.912,0.895,0.94,34.73,25.86,52.14,33.67,25.08,48.2,0,0,0,0,0,0,0.228,0,0.196,0.28,0.72,0.28,44.3
1075586400000,2004,2,2003,5,29,1.61,0.229,1.38,79333.6,144.6,144.6,114,3,2,2.6206896551724137,642,391.6,836,550.8,306.6,91.21,85,105,3.92e-15,0,5.684e-14,0.149,0.11,0.217,550.8,306.6,731,990,990,990,966.4,965.4,967.2,23.6,22.8,24.6,0.271,0.158,0.369,0.178,0.0437,0.289,0.0077,0.0018,0.013,0.671,0.351,0.929,0.029,0.014,0.041,22.89,21.83,24.29,0.954,0.941,0.958,0.978,0.97,0.98,0.932,0.913,0.939,44.29,34.38,51.54,43.19,33.35,48.2,0,0,0,0,0,0,0.633,0,0.23,0.14,0.86,0.14,49.3
1078092000000,2004,3,2003,6,31,3.33,0.346,2.58,128988,192.8,192.8,173.4,4,3,3.806451612903226,1244,841.8,1946,1115,712.8,129,129,129,150.3,0,717,0.111,0.0663,0.153,964.6,712.8,1100,990,990,990,968.6,967.3,970.9,21.4,19.1,22.7,0.668,0.363,0.926,0.491,0.277,0.648,0.023,0.012,0.034,1.44,0.904,1.87,0.068,0.04,0.098,19.92,17.2,21.83,0.954,0.949,0.957,0.98,0.975,0.98,0.934,0.928,0.938,46.86,39.38,51.45,45.67,38.38,48.2,0,0,0,0,0,0,0.963,0,0.75,0.1,0.77,0.23,38.7
1080770400000,2004,4,2003,7,30,5.57,0.443,2.85,120208,176.6,176.6,167,4,4,4,2150,1828,2298,1979,1680,171,148,217,879,579.5,1046,0.0794,0.0645,0.1,1100,1100,1100,990,990,990,971.4,970.5,971.8,18.6,18.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.68,16.31,17.58,0.947,0.946,0.95,0.98,0.979,0.98,0.928,0.926,0.931,42.6,41.6,45.05,41.74,40.74,44.14,0,0,0,0,0,0,0.928,0,2.72,0.08,0.51,0.49,21.6
1083362400000,2004,5,2003,8,31,3.44,0.514,2.58,128115,192.8,192.8,172.2,4,3,3.774193548387097,1285,859.7,1790,1093,667.7,192,192,192,128.6,0,497.8,0.158,0.107,0.223,964.3,667.7,1100,990,990,990,968.8,967.3,970.4,21.2,19.6,22.7,0.684,0.344,0.926,0.496,0.247,0.648,0.024,0.011,0.033,1.46,0.834,1.87,0.07,0.037,0.096,19.75,17.7,21.83,0.954,0.95,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.79,39.58,51.61,45.7,38.6,48.2,0,0,0,0,0,0,0.957,0,0.86,0.15,0.75,0.25,37.2
1086040800000,2004,6,2003,9,30,1.76,0.381,1.38,79276,144.6,144.6,110.1,3,2,2.566666666666667,680.6,536,845.7,533.6,375,147,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.223,0.141,0.3,533.6,375,726.7,990,990,990,966.6,966,967.3,23.4,22.7,24,0.267,0.19,0.371,0.164,0.076,0.286,0.007,0.0032,0.013,0.655,0.462,0.927,0.028,0.019,0.041,22.73,21.79,23.53,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.38,35.13,52.06,43.22,34.08,48.2,0,0,0,0,0,0,0.612,0,0.38,0.22,0.78,0.22,45
1088632800000,2004,7,2003,10,31,1.17,0.362,0.806,48223.2,84.82,84.82,64.82,2,1,1.967741935483871,435.8,362.3,528,300.8,227.3,135,135,135,0,-2.842e-14,2.842e-14,0.314,0.256,0.373,300.8,227.3,393,990,990,990,965.6,965.2,966,24.4,24,24.8,0.163,0.137,0.195,0.0419,0.0151,0.0845,0.0017,0.00061,0.0035,0.355,0.252,0.487,0.015,0.01,0.02,24.09,23.54,24.52,0.94,0.924,0.959,0.972,0.97,0.98,0.914,0.896,0.939,34.22,25.69,52.11,33.19,24.92,48.2,0,0,0,0,0,0,0.36,0,0.364,0.31,0.69,0.31,41.2
1091311200000,2004,8,2003,11,31,0.809,0.308,0.501,30957.4,52.67,52.67,41.61,2,1,1.096774193548387,301.9,257.6,358.2,186.9,142.6,115,115,115,0,-2.842e-14,2.842e-14,0.385,0.321,0.446,186.9,142.6,243.2,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.119,0.104,0.139,0.0116,0.00787,0.0164,0.00046,0.00031,0.00066,0.31,0.247,0.401,0.012,0.0098,0.016,24.77,24.48,25.02,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,40.34,26.02,52.63,39.11,25.24,48.2,0,0,0,0,0,0,0.231,0,0.308,0.38,0.62,0.38,38.3
1093989600000,2004,9,2003,12,30,0.553,0.219,0.334,20136.3,36.89,36.89,27.97,1,1,1,213.5,186.5,255.1,128.8,109.7,84.67,72,91,-9.474e-16,-1.421e-14,1.421e-14,0.397,0.357,0.453,128.8,109.7,164.1,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.096,0.0898,0.109,0.0067,0.00508,0.0097,0.00026,0.0002,0.00038,0.219,0.185,0.283,0.0086,0.0072,0.011,25.28,25,25.41,0.898,0,0.944,0.938,0,0.972,0.871,0,0.917,28.83,0,37.96,27.97,0,36.89,0,1,0,0,0.0333,0,0.155,0.0333,0.219,0.4,0.6,0.4,36.4
1096581600000,2004,10,2004,1,31,0.449,0.139,0.31,19128.1,29.78,29.78,25.71,1,1,1,167.6,155.3,184.6,115.6,103.3,52,52,52,0,-1.421e-14,1.421e-14,0.311,0.282,0.335,115.6,103.3,132.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0869,0.0826,0.0929,0.00558,0.00453,0.00702,0.00022,0.00018,0.00027,0.191,0.169,0.221,0.0075,0.0066,0.0087,25.34,25.34,25.35,0.922,0.913,0.931,0.97,0.97,0.97,0.894,0.886,0.904,26.5,23.45,30.7,25.71,22.75,29.78,0,0,0,0,0,0,0.143,0,0.139,0.31,0.69,0.31,42.6
1099260000000,2004,11,2004,2,30,0.417,0.13,0.288,17701.9,27.25,27.25,24.59,1,1,1,161,155.6,172,111,105.6,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.311,0.291,0.321,111,105.6,122,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.083,0.0888,0.00519,0.00473,0.00612,0.0002,0.00019,0.00024,0.182,0.173,0.202,0.0072,0.0068,0.0079,25.34,25.34,25.34,0.919,0.915,0.926,0.97,0.97,0.97,0.891,0.887,0.899,25.35,24.01,28.09,24.59,23.29,27.25,0,0,0,0,0,0,0.137,0,0.129,0.31,0.69,0.31,42.5
1101852000000,2004,12,2004,3,31,0.496,0.158,0.338,21047.5,32.6,32.6,28.29,1,1,1,185.3,165.7,203.5,126.3,106.7,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.319,0.29,0.356,126.3,106.7,144.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0918,0.0848,0.0982,0.00649,0.00482,0.00803,0.00025,0.00019,0.00031,0.211,0.176,0.244,0.0083,0.0069,0.0095,25.36,25.34,25.36,0.928,0.916,0.936,0.97,0.97,0.97,0.9,0.888,0.908,29.16,24.3,33.6,28.29,23.57,32.6,0,0,0,0,0,0,0.157,0,0.158,0.32,0.68,0.32,42.4
1104530400000,2005,1,2004,4,31,0.68,0.196,0.484,30017.9,54.37,54.37,40.35,2,1,1.1935483870967742,253.8,204.8,321.9,180.8,131.8,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.294,0.227,0.356,180.8,131.8,248.8,990,990,990,964.7,964.4,965,25.3,25,25.6,0.113,0.0955,0.137,0.0111,0.00695,0.0169,0.00044,0.00027,0.00068,0.279,0.223,0.388,0.011,0.0087,0.015,25.03,24.72,25.35,0.94,0.922,0.959,0.973,0.97,0.98,0.915,0.894,0.94,36.48,25.54,52.14,35.34,24.78,48.2,0,0,0,0,0,0,0.224,0,0.196,0.29,0.71,0.29,44.1
1107208800000,2005,2,2004,5,28,0.984,0.206,0.778,47113.3,83.54,83.54,70.11,2,2,2,406.7,327.6,467.9,321.7,242.6,85,85,85,2.03e-15,0,2.842e-14,0.212,0.182,0.259,321.7,242.6,382.9,990,990,990,965.4,965,965.7,24.6,24.3,25,0.164,0.136,0.185,0.051,0.0164,0.0797,0.0021,0.00066,0.0033,0.374,0.258,0.466,0.015,0.01,0.019,24.21,23.83,24.7,0.943,0.927,0.953,0.974,0.97,0.98,0.918,0.899,0.934,35.97,27.24,42.62,35.05,26.42,41.77,0,0,0,0,0,0,0.389,0,0.206,0.21,0.79,0.21,47.9
1109628000000,2005,3,2004,6,31,1.07,0.287,0.788,47442.8,75.01,75.01,63.77,2,2,2,401.3,370.3,453.4,294.3,263.3,107,107,107,0,0,0,0.268,0.236,0.289,294.3,263.3,346.4,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.157,0.146,0.175,0.0379,0.0233,0.0625,0.0015,0.00094,0.0026,0.336,0.29,0.414,0.014,0.012,0.017,24.26,23.95,24.46,0.939,0.932,0.948,0.97,0.97,0.973,0.911,0.904,0.922,32.86,29.44,38.55,31.88,28.56,37.51,0,0,0,0,0,0,0.354,0,0.282,0.27,0.74,0.26,44.3
1112306400000,2005,4,2004,7,30,1.17,0.324,0.843,50564.6,76.97,76.97,70.23,2,2,2,450.4,397.9,481.3,325.4,272.9,125,125,125,0,0,0,0.279,0.26,0.314,325.4,272.9,356.3,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.171,0.152,0.182,0.0526,0.0278,0.0672,0.0022,0.0011,0.0028,0.386,0.307,0.432,0.016,0.012,0.018,23.99,23.8,24.3,0.944,0.935,0.949,0.972,0.97,0.975,0.918,0.907,0.925,36.14,30.39,39.47,35.11,29.48,38.48,0,0,0,0,0,0,0.39,0,0.327,0.28,0.72,0.28,43.2
1114898400000,2005,5,2004,8,31,0.935,0.394,0.541,32905.7,65.03,65.03,44.23,2,1,1.3225806451612903,349,267.2,449.3,202,120.2,147,147,147,4.584e-15,-2.842e-14,2.842e-14,0.432,0.327,0.55,202,120.2,302.3,990,990,990,965.1,964.8,965.6,24.9,24.4,25.2,0.128,0.0988,0.163,0.0156,0.00596,0.0417,0.00063,0.00024,0.0017,0.3,0.209,0.405,0.012,0.0083,0.016,24.55,24.03,25.02,0.941,0.925,0.958,0.973,0.97,0.98,0.916,0.898,0.939,35.96,26.25,52.43,34.86,25.47,48.2,0,0,0,0,0,0,0.246,0,0.394,0.42,0.58,0.42,35.2
1117576800000,2005,6,2004,9,30,0.57,0.308,0.261,11560.1,32.09,32.09,16.06,1,1,1,219.7,186.2,263.1,100.7,67.23,119,119,119,-4.737e-16,-2.842e-14,1.421e-14,0.547,0.452,0.639,100.7,67.23,144.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0905,0.0787,0.106,0.00431,0.00146,0.008,0.00017,0.000057,0.00032,0.173,0.113,0.251,0.0068,0.0044,0.0099,25.3,25,25.46,0.585,0,0.937,0.614,0,0.97,0.567,0,0.909,16.57,0,33.08,16.06,0,32.09,0,11,0,0,0.367,0,0.0892,0.367,0.309,0.54,0.46,0.54,20.3
1120168800000,2005,7,2004,10,31,0.439,0.289,0.104,0,0,0,0,1,0,0.6129032258064516,163.9,147.1,184.3,55.91,39.13,108,108,108,17,-1.421e-14,49.79,0.662,0.586,0.734,38.91,0,76.31,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.074,0.0708,0.0805,0.000703,0,0.00224,0.000028,0,0.000087,0.092,0.0708,0.128,0.0036,0.0028,0.005,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12,19,0,0.387,0.613,0,0,1,0.335,0.66,0.24,0.76,0
1122847200000,2005,8,2004,11,31,0.332,0.249,0.0089,0,0,0,0,1,0,0.06451612903225806,124,109.1,145.2,31,16.12,93,93,93,27.67,-7.105e-15,48.93,0.755,0.64,0.852,3.325,0,52.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000839,0,0.000188,3.3e-7,0,0.0000074,0.0716,0.0708,0.084,0.0028,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,29,2,0,0.935,0.0645,0,0,1,0.3231,0.75,0.027,0.97,0
1125525600000,2005,9,2004,12,30,0.22,0.186,0,0,0,0,0,0,0,0,84.77,70.84,107.2,12.84,0,71.93,70.84,72,12.84,0,35.21,0.861,0.672,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.22,0.85,0,1,0
1128117600000,2005,10,2005,1,31,0.165,0.139,0,0,0,0,0,0,0,0,61.64,55.78,70.56,9.641,3.78,52,52,52,9.641,3.78,18.56,0.847,0.737,0.932,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.165,0.84,0,1,0
1130796000000,2005,11,2005,2,30,0.253,0.13,0.0952,1999.56,17.94,17.94,2.777,1,0,0.6,97.5,56.61,130.5,47.5,6.61,50,50,50,10.75,-1.421e-14,48.74,0.54,0.383,0.883,36.74,0,80.46,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0742,0.000573,0,0.00259,0.000022,0,0.0001,0.0868,0.0708,0.128,0.0034,0.0028,0.005,25.41,25.37,25.43,0.154,0,0.937,0.16,0,0.96,0.148,0,0.9,2.893,0,18.68,2.777,0,17.94,12,13,0,0.4,0.433,0,0.0154,0.833,0.1578,0.51,0.38,0.62,7.9
1133388000000,2005,12,2005,3,31,0.391,0.158,0.233,14342.9,23.31,23.31,19.28,1,1,1,146.1,130.5,164.6,87.09,71.46,59,59,59,2.75e-15,-1.421e-14,1.421e-14,0.406,0.358,0.452,87.09,71.46,105.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0724,0.0845,0.00315,0.00182,0.00473,0.00012,0.000072,0.00019,0.141,0.113,0.174,0.0055,0.0044,0.0068,25.36,25.35,25.39,0.924,0.912,0.939,0.963,0.96,0.97,0.89,0.883,0.902,20,16.39,24.03,19.28,15.73,23.31,0,0,0,0,0,0,0.107,0,0.158,0.4,0.6,0.4,36.7
1136066400000,2006,1,2005,4,31,0.637,0.196,0.441,27228.2,61.26,61.26,36.6,2,1,1.1935483870967742,237.7,167.6,353.6,164.7,94.64,73,73,73,-1.375e-15,-2.842e-14,1.421e-14,0.324,0.206,0.435,164.7,94.64,280.6,990,990,990,964.6,964.4,965.2,25.4,24.8,25.6,0.107,0.0823,0.148,0.0105,0.00379,0.0314,0.00042,0.00015,0.0013,0.249,0.156,0.388,0.0098,0.0061,0.015,25.1,24.52,25.39,0.932,0.911,0.959,0.972,0.966,0.98,0.906,0.882,0.94,32.18,21.6,52.15,31.19,20.87,48.2,0,0,0,0,0,0,0.203,0,0.196,0.31,0.69,0.31,42.7
1138744800000,2006,2,2005,5,28,1.21,0.206,1,59343.1,116.8,116.8,88.31,3,2,2.25,499.9,362.6,645.6,414.9,277.6,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.175,0.132,0.234,414.9,277.6,560.6,990,990,990,965.8,965.2,966.5,24.2,23.5,24.8,0.2,0.148,0.268,0.0961,0.03,0.175,0.004,0.0012,0.0075,0.489,0.308,0.639,0.02,0.012,0.027,23.67,22.88,24.48,0.95,0.935,0.958,0.975,0.97,0.98,0.926,0.907,0.939,40.87,31.17,52.24,39.6,30.23,48.2,0,0,0,0,0,0,0.491,0,0.21,0.17,0.83,0.17,49
1141164000000,2006,3,2005,6,31,2.22,0.287,1.93,106447,160.8,160.8,143.1,4,3,3.3225806451612905,827.8,661.8,929.2,720.8,554.8,107,107,107,0,0,0,0.131,0.115,0.162,720.8,554.8,822.2,990,990,990,967.2,966.5,967.6,22.8,22.4,23.5,0.374,0.27,0.453,0.279,0.172,0.337,0.012,0.0073,0.015,0.891,0.634,1.01,0.039,0.027,0.045,21.9,21.37,22.82,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,44.83,39.36,52.15,43.45,38.36,48.2,0,0,0,0,0,0,0.795,0,0.29,0.13,0.87,0.13,47.9
1143842400000,2006,4,2005,7,30,2.23,0.324,1.9,104087,157.9,157.9,144.6,4,3,3.2,859,770.6,933.8,734,645.6,125,125,125,0,0,0,0.146,0.134,0.162,734,645.6,808.8,990,990,990,967.3,967,967.6,22.7,22.4,23,0.385,0.326,0.448,0.289,0.232,0.33,0.013,0.01,0.015,0.929,0.792,1.03,0.041,0.034,0.046,21.74,21.37,22.23,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.15,39.48,52.27,45.58,38.49,48.2,0,0,0,0,0,0,0.803,0,0.33,0.15,0.85,0.15,46.7
1146434400000,2006,5,2005,8,31,1.6,0.394,1.2,70153.1,126.2,126.2,94.29,3,2,2.3548387096774195,596.5,463,763.7,449.5,316,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.252,0.192,0.318,449.5,316,616.7,990,990,990,966.3,965.7,967,23.7,23,24.3,0.224,0.168,0.311,0.115,0.0481,0.213,0.0049,0.002,0.0092,0.54,0.372,0.744,0.023,0.015,0.032,23.19,22.3,23.94,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,41.54,35,51.82,40.4,33.95,48.2,0,0,0,0,0,0,0.524,0,0.4,0.25,0.75,0.25,43.8
1149112800000,2006,6,2005,9,30,0.998,0.308,0.689,41550.8,72.97,72.97,57.71,2,1,1.7666666666666666,385,325.7,457.2,266,206.7,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.312,0.26,0.365,266,206.7,338.2,990,990,990,965.3,965,965.7,24.7,24.3,25,0.149,0.128,0.174,0.0281,0.0133,0.0586,0.0011,0.00053,0.0024,0.333,0.251,0.404,0.014,0.01,0.017,24.35,23.94,24.61,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.67,25.79,52.44,34.44,25.02,48.2,0,0,0,0,0,0,0.321,0,0.309,0.31,0.69,0.31,41.6
1151704800000,2006,7,2005,10,31,0.747,0.289,0.457,28589.2,48.2,48.2,38.43,1,1,1,278.8,243.9,322.1,170.8,135.9,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.39,0.335,0.443,170.8,135.9,214.1,990,990,990,964.8,964.7,965,25.2,25,25.3,0.114,0.102,0.129,0.0103,0.0073,0.014,0.00041,0.00029,0.00056,0.297,0.235,0.375,0.012,0.0093,0.015,24.89,24.61,25.1,0.945,0.933,0.957,0.975,0.97,0.98,0.921,0.905,0.938,39.41,31.23,49.48,38.43,30.29,48.2,0,0,0,0,0,0,0.213,0,0.29,0.39,0.61,0.39,38.3
1154383200000,2006,8,2005,11,31,0.559,0.249,0.31,12312.3,33.14,33.14,16.55,1,1,1,208.7,183.5,240.9,115.7,90.5,93,93,93,1.375e-15,-1.421e-14,1.421e-14,0.449,0.386,0.507,115.7,90.5,147.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0926,0.0837,0.104,0.00558,0.00344,0.00832,0.00022,0.00013,0.00033,0.197,0.152,0.255,0.0077,0.0059,0.01,25.32,25.1,25.42,0.539,0,0.938,0.563,0,0.97,0.523,0,0.91,17.06,0,34.16,16.55,0,33.14,0,13,0,0,0.419,0,0.0919,0.419,0.249,0.45,0.55,0.45,22
1157061600000,2006,9,2005,12,30,0.397,0.187,0.211,12538.6,24.41,24.41,17.41,1,1,1,153.3,134.3,182.1,81.34,62.28,72,72,72,-1.658e-15,-1.421e-14,1.421e-14,0.474,0.395,0.536,81.34,62.28,110.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0784,0.0716,0.0885,0.00266,0.00104,0.00511,0.0001,0.000041,0.0002,0.133,0.0993,0.185,0.0052,0.0039,0.0072,25.38,25.37,25.4,0.884,0,0.939,0.931,0,0.97,0.852,0,0.902,18.07,0,25.16,17.41,0,24.41,0,1,0,0,0.0333,0,0.0967,0.0333,0.186,0.47,0.53,0.47,31.6
1159653600000,2006,10,2006,1,31,0.334,0.139,0.195,10937.8,18.64,18.64,14.7,1,1,1,124.7,114,135.9,72.74,62.05,52,52,52,-2.063e-15,-1.421e-14,1.421e-14,0.418,0.383,0.456,72.74,62.05,83.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0757,0.00193,0.00102,0.00288,0.000076,0.00004,0.00011,0.115,0.0981,0.134,0.0045,0.0038,0.0053,25.39,25.37,25.4,0.832,0,0.94,0.867,0,0.962,0.799,0,0.903,15.31,0,19.39,14.7,0,18.64,0,3,0,0,0.0968,0,0.0817,0.0968,0.139,0.42,0.58,0.42,32.7
1162332000000,2006,11,2006,2,30,0.364,0.13,0.235,14387.9,23.62,23.62,19.98,1,1,1,140.5,119,157,90.53,68.97,50,50,50,-1.895e-15,-1.421e-14,1.421e-14,0.357,0.319,0.42,90.53,68.97,107,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0708,0.0835,0.00344,0.00161,0.00484,0.00014,0.000063,0.00019,0.146,0.108,0.175,0.0057,0.0042,0.0069,25.36,25.34,25.39,0.92,0.908,0.94,0.965,0.96,0.97,0.888,0.871,0.902,20.7,15.59,24.35,19.98,14.97,23.62,0,0,0,0,0,0,0.111,0,0.129,0.36,0.65,0.35,39.5
1164924000000,2006,12,2006,3,31,0.473,0.158,0.315,19491,34.17,34.17,26.2,1,1,1,176.4,145.8,210.3,117.4,86.77,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.338,0.281,0.405,117.4,86.77,151.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0886,0.0778,0.101,0.00573,0.00313,0.00861,0.00022,0.00012,0.00034,0.195,0.141,0.256,0.0076,0.0055,0.01,25.35,25.28,25.36,0.925,0.911,0.939,0.969,0.963,0.97,0.896,0.882,0.911,27.03,19.96,35.22,26.2,19.22,34.17,0,0,0,0,0,0,0.146,0,0.158,0.33,0.67,0.33,41.2
1167602400000,2007,1,2006,4,31,1.03,0.196,0.831,49966.7,119.9,119.9,67.16,3,1,1.7741935483870968,383.1,214.9,647.5,310.1,141.9,73,73,73,-1.834e-15,-2.842e-14,5.684e-14,0.214,0.113,0.34,310.1,141.9,574.5,990,990,990,965.3,964.5,966.5,24.7,23.5,25.5,0.161,0.099,0.275,0.057,0.00782,0.185,0.0024,0.00031,0.0079,0.397,0.241,0.66,0.016,0.0094,0.028,24.3,22.85,25.27,0.947,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,39.66,26.24,52.27,38.48,25.45,48.2,0,0,0,0,0,0,0.373,0,0.199,0.19,0.81,0.19,48.5
1170280800000,2007,2,2006,5,28,3.19,0.321,2.31,113241,192.8,192.8,168.5,4,3,3.75,1320,671.3,2006,1187,566.3,132.7,105,162,231.3,0,744.3,0.107,0.0807,0.156,955.6,566.3,1100,990,990,990,968.9,966.6,971.1,21.1,18.9,23.4,0.689,0.275,0.926,0.501,0.179,0.648,0.024,0.0077,0.034,1.46,0.652,1.87,0.071,0.028,0.099,19.67,17.01,22.76,0.953,0.948,0.957,0.98,0.976,0.98,0.934,0.929,0.938,45.93,40.12,51.08,44.88,39.16,48.2,0,0,0,0,0,0,0.936,0,0.88,0.1,0.72,0.28,35.5
1172700000000,2007,3,2006,6,31,5.6,0.539,2.95,125215,169.9,169.9,168.3,4,4,4,2092,2031,2121,1891,1792,201.1,183,239,791.2,692.3,838.4,0.0962,0.0863,0.118,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.8,16.73,16.95,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.93,42.74,43.33,42.08,41.89,42.46,0,0,0,0,0,0,0.935,0,2.65,0.096,0.53,0.47,22.4
1175378400000,2007,4,2006,7,30,4.63,0.443,2.85,128184,185.8,185.8,178,4,4,4,1787,1560,2064,1616,1412,171,148,217,516,312.5,746.6,0.0951,0.0802,0.116,1100,1100,1100,990,990,990,970.4,969.7,971.3,19.6,18.7,20.3,0.923,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.092,0.1,17.72,16.87,18.46,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.42,43.12,47.39,44.51,42.26,46.44,0,0,0,0,0,0,0.989,0,1.78,0.096,0.62,0.38,27.7
1177970400000,2007,5,2006,8,31,3.15,0.471,2.53,128593,192.8,192.8,172.8,4,3,3.806451612903226,1177,847.7,1544,1001,700.7,176,147,192,55.54,-1.137e-13,252.3,0.152,0.124,0.184,945.5,700.7,1100,990,990,990,968.4,967.3,969.6,21.6,20.4,22.7,0.634,0.358,0.906,0.467,0.269,0.648,0.022,0.012,0.032,1.37,0.885,1.85,0.064,0.039,0.091,20.19,18.52,21.82,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.69,39.53,51.85,45.53,38.54,48.2,0,0,0,0,0,0,0.96,0,0.62,0.15,0.8,0.2,40.8
1180648800000,2007,6,2006,9,30,1.79,0.381,1.41,80400.7,143.7,143.7,111.7,3,2,2.6,689.2,555.6,834.1,542.2,394.6,147,119,161,-5.684e-15,-5.684e-14,5.684e-14,0.219,0.143,0.29,542.2,394.6,715.1,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.271,0.197,0.364,0.168,0.0853,0.279,0.0072,0.0036,0.012,0.664,0.492,0.907,0.029,0.021,0.04,22.68,21.86,23.41,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.59,35.33,52.34,43.37,34.27,48.2,0,0,0,0,0,0,0.62,0,0.38,0.21,0.79,0.21,44.9
1183240800000,2007,7,2006,10,31,1.22,0.362,0.861,51583.5,88.89,88.89,69.33,2,2,2,456.6,382.6,548.3,321.6,247.6,135,135,135,0,-2.842e-14,2.842e-14,0.299,0.246,0.353,321.6,247.6,413.3,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.17,0.144,0.202,0.0508,0.0168,0.0941,0.0021,0.00068,0.0039,0.38,0.27,0.518,0.016,0.011,0.022,23.97,23.42,24.42,0.943,0.929,0.956,0.973,0.97,0.98,0.917,0.901,0.937,35.62,27.53,45.35,34.67,26.71,44.44,0,0,0,0,0,0,0.385,0,0.359,0.3,0.71,0.29,42.3
1185919200000,2007,8,2006,11,31,0.854,0.308,0.546,33640.3,56.83,56.83,45.22,2,1,1.2580645161290323,318.9,272.4,377.4,203.9,157.4,115,115,115,-3.667e-15,-2.842e-14,2.842e-14,0.364,0.305,0.422,203.9,157.4,262.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.109,0.146,0.0134,0.00913,0.0228,0.00054,0.00036,0.00092,0.314,0.249,0.397,0.013,0.01,0.016,24.69,24.42,24.94,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.49,25.74,52.24,38.34,24.97,48.2,0,0,0,0,0,0,0.251,0,0.308,0.36,0.64,0.36,39.4
1188597600000,2007,9,2006,12,30,0.59,0.236,0.354,19745.4,40.58,40.58,27.42,1,1,1,227.8,195.8,269.9,136.8,104.8,91,91,91,-9.474e-16,-2.842e-14,2.842e-14,0.403,0.337,0.465,136.8,104.8,178.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0993,0.0881,0.114,0.00737,0.00466,0.011,0.00029,0.00018,0.00043,0.234,0.177,0.309,0.0092,0.0069,0.012,25.2,24.91,25.42,0.81,0,0.948,0.842,0,0.979,0.786,0,0.928,28.24,0,41.44,27.42,0,40.58,0,4,0,0,0.133,0,0.152,0.133,0.236,0.4,0.6,0.4,33.5
1191189600000,2007,10,2007,1,31,0.48,0.196,0.285,17520,27.29,27.29,23.55,1,1,1,179.4,166,195,106.4,93,73,73,73,2.292e-15,-1.421e-14,1.421e-14,0.408,0.374,0.44,106.4,93,122,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0865,0.0818,0.092,0.00479,0.00366,0.00612,0.00019,0.00014,0.00024,0.177,0.153,0.205,0.0069,0.006,0.008,25.38,25.38,25.38,0.917,0.911,0.926,0.969,0.966,0.97,0.889,0.882,0.898,24.3,21.27,28.13,23.55,20.54,27.29,0,0,0,0,0,0,0.131,0,0.195,0.41,0.59,0.41,36.5
1193868000000,2007,11,2007,2,30,0.47,0.144,0.326,20268.5,30.77,30.77,28.15,1,1,1,181.5,176.7,186.8,125.8,110.2,55.67,50,67,0,-1.421e-14,1.421e-14,0.307,0.268,0.378,125.8,110.2,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0868,0.094,0.00644,0.00512,0.00738,0.00025,0.0002,0.00029,0.21,0.183,0.229,0.0082,0.0072,0.0089,25.35,25.34,25.37,0.928,0.918,0.933,0.97,0.97,0.97,0.9,0.89,0.905,29.02,25.17,31.73,28.15,24.42,30.77,0,0,0,0,0,0,0.156,0,0.144,0.31,0.69,0.31,43.1
1196460000000,2007,12,2007,3,31,0.596,0.158,0.438,27600.7,45.91,45.91,37.1,1,1,1,222.5,180.5,259.8,163.5,121.5,59,59,59,9.168e-16,0,2.842e-14,0.268,0.227,0.327,163.5,121.5,200.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.105,0.0901,0.118,0.00965,0.00608,0.0128,0.00038,0.00024,0.00051,0.278,0.203,0.344,0.011,0.0079,0.014,25.18,24.92,25.36,0.943,0.926,0.955,0.974,0.97,0.98,0.918,0.898,0.936,38.06,27.98,46.85,37.1,27.14,45.91,0,0,0,0,0,0,0.206,0,0.158,0.27,0.73,0.27,46.3
1199138400000,2008,1,2007,4,31,1.19,0.196,0.995,58844.1,144.6,144.6,79.09,3,1,1.967741935483871,444.6,263.4,802.1,371.6,190.3,73,73,73,0,-2.842e-14,5.684e-14,0.188,0.091,0.277,371.6,190.3,729.1,990,990,990,965.6,964.8,967.1,24.4,22.9,25.2,0.189,0.116,0.362,0.0863,0.0119,0.288,0.0037,0.00047,0.013,0.473,0.246,0.921,0.02,0.0098,0.04,23.96,21.97,24.92,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,41.99,26.17,52.48,40.72,25.39,48.2,0,0,0,0,0,0,0.439,0,0.195,0.16,0.84,0.16,49.4
1201816800000,2008,2,2007,5,29,3.87,0.384,2.56,120436,192.8,192.8,173,4,3,3.896551724137931,1546,832.3,2187,1393,695.3,153.4,137,162,371.5,0,925.1,0.107,0.0741,0.165,1021,695.3,1100,990,990,990,969.6,967.2,971.6,20.4,18.4,22.8,0.772,0.353,0.926,0.556,0.265,0.648,0.028,0.012,0.035,1.61,0.874,1.87,0.081,0.038,0.1,18.78,16.57,21.9,0.952,0.947,0.957,0.98,0.976,0.98,0.932,0.928,0.938,45.56,40.12,51.42,44.49,39.17,48.2,0,0,0,0,0,0,0.961,0,1.31,0.099,0.66,0.34,31.1
1204322400000,2008,3,2007,6,31,5.13,0.539,2.95,129436,185.4,185.4,174,4,4,4,1917,1573,2194,1716,1390,201.1,183,239,615.9,290.4,855.5,0.105,0.0895,0.116,1100,1100,1100,990,990,990,970.8,969.7,971.6,19.2,18.4,20.3,0.923,0.907,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.091,0.1,17.34,16.56,18.42,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.38,42.27,47.29,43.49,41.42,46.35,0,0,0,0,0,0,0.967,0,2.18,0.11,0.58,0.42,25.2
1207000800000,2008,4,2007,7,30,3.09,0.364,2.53,127762,192.8,192.8,177.4,4,3,3.9,1191,861.8,1551,1051,736.8,140.3,125,148,74.72,-1.137e-13,302.8,0.121,0.0954,0.145,976.2,736.8,1100,990,990,990,968.5,967.3,969.6,21.5,20.4,22.7,0.674,0.383,0.911,0.495,0.293,0.648,0.023,0.013,0.032,1.44,0.947,1.86,0.068,0.042,0.091,20.07,18.49,21.7,0.954,0.952,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.78,39.29,51.58,45.57,38.29,48.2,0,0,0,0,0,0,0.986,0,0.56,0.12,0.82,0.18,41.3
1209592800000,2008,5,2007,8,31,1.86,0.394,1.47,83731.6,140.6,140.6,112.5,3,2,2.6451612903225805,694,549.1,847.7,547,402.1,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.216,0.173,0.268,547,402.1,700.7,990,990,990,966.7,966.1,967.3,23.3,22.7,23.9,0.272,0.198,0.358,0.17,0.0888,0.269,0.0073,0.0037,0.012,0.666,0.501,0.885,0.029,0.021,0.039,22.66,21.82,23.43,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.26,35.54,52.63,43.03,34.47,48.2,0,0,0,0,0,0,0.625,0,0.39,0.21,0.79,0.21,45
1212271200000,2008,6,2007,9,30,1.18,0.308,0.868,52108.1,90.83,90.83,72.37,2,2,2,453.7,380.6,540.6,334.7,261.6,119,119,119,0,0,0,0.265,0.22,0.313,334.7,261.6,421.6,990,990,990,965.6,965.3,966,24.4,24,24.7,0.173,0.147,0.204,0.057,0.0225,0.098,0.0023,0.00091,0.0041,0.399,0.289,0.529,0.016,0.012,0.022,23.96,23.44,24.41,0.945,0.932,0.956,0.974,0.97,0.98,0.92,0.904,0.937,37.15,29.19,46.34,36.19,28.31,45.41,0,0,0,0,0,0,0.402,0,0.312,0.26,0.74,0.26,44.2
1214863200000,2008,7,2007,10,31,0.867,0.289,0.578,35529.3,58.24,58.24,47.75,2,1,1.3548387096774193,323.7,280.3,376.6,215.7,172.3,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.336,0.287,0.385,215.7,172.3,268.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.13,0.114,0.148,0.0147,0.0104,0.0258,0.00059,0.00041,0.001,0.319,0.247,0.395,0.013,0.0099,0.016,24.66,24.42,24.88,0.944,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.34,25.58,52.06,38.2,24.81,48.2,0,0,0,0,0,0,0.265,0,0.289,0.33,0.67,0.33,41
1217541600000,2008,8,2007,11,31,0.64,0.249,0.391,24368.3,41.97,41.97,32.75,1,1,1,239,207.8,277.8,146,114.8,93,93,93,-2.75e-15,-2.842e-14,1.421e-14,0.392,0.335,0.447,146,114.8,184.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.103,0.0923,0.117,0.00816,0.00551,0.0115,0.00032,0.00022,0.00046,0.251,0.195,0.32,0.0099,0.0076,0.013,25.12,24.87,25.36,0.936,0.921,0.95,0.972,0.97,0.98,0.91,0.894,0.931,33.7,26.31,42.83,32.75,25.52,41.97,0,0,0,0,0,0,0.182,0,0.249,0.39,0.61,0.39,38.1
1220220000000,2008,9,2007,12,30,0.447,0.187,0.261,16092.9,29.96,29.96,22.35,1,1,1,172.6,148.2,205.4,100.6,76.23,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.421,0.351,0.486,100.6,76.23,133.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0766,0.0967,0.0043,0.00223,0.00709,0.00017,0.000087,0.00028,0.168,0.124,0.226,0.0066,0.0049,0.0089,25.38,25.34,25.38,0.924,0.911,0.938,0.966,0.96,0.97,0.893,0.883,0.904,23.11,17.8,30.89,22.35,17.09,29.96,0,0,0,0,0,0,0.124,0,0.186,0.42,0.58,0.42,36
1222812000000,2008,10,2008,1,31,0.368,0.139,0.229,14100.6,20.87,20.87,18.95,1,1,1,137.4,127.7,146.9,85.43,75.72,52,52,52,3.209e-15,-1.421e-14,1.421e-14,0.379,0.354,0.407,85.43,75.72,94.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0728,0.0796,0.00301,0.00219,0.00381,0.00012,0.000086,0.00015,0.137,0.12,0.154,0.0054,0.0047,0.006,25.36,25.35,25.38,0.927,0.916,0.939,0.962,0.96,0.966,0.892,0.885,0.902,19.69,17.71,21.6,18.95,17,20.87,0,0,0,0,0,0,0.105,0,0.139,0.38,0.62,0.38,38.3
1225490400000,2008,11,2008,2,30,0.448,0.13,0.318,19779.1,34.67,34.67,27.47,1,1,1,172.7,127.5,203.2,122.7,77.45,50,50,50,0,-1.421e-14,1.421e-14,0.294,0.246,0.392,122.7,77.45,153.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0731,0.0998,0.00618,0.00233,0.00877,0.00024,0.000092,0.00034,0.203,0.122,0.258,0.008,0.0048,0.01,25.34,25.32,25.38,0.928,0.912,0.939,0.969,0.96,0.97,0.899,0.884,0.911,28.34,18.06,35.74,27.47,17.34,34.67,0,0,0,0,0,0,0.153,0,0.13,0.29,0.71,0.29,44.1
1228082400000,2008,12,2008,3,31,0.574,0.158,0.416,26152.8,40.02,40.02,35.15,1,1,1,214.3,195.8,234.6,155.3,136.8,59,59,59,0,0,0,0.276,0.251,0.301,155.3,136.8,175.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0955,0.109,0.00895,0.00738,0.0107,0.00035,0.00029,0.00042,0.263,0.23,0.299,0.01,0.009,0.012,25.25,25.09,25.36,0.94,0.933,0.947,0.972,0.97,0.978,0.914,0.905,0.926,36.16,31.75,40.92,35.15,30.8,40.02,0,0,0,0,0,0,0.195,0,0.158,0.28,0.72,0.28,45.6
1230760800000,2009,1,2008,4,31,0.774,0.196,0.579,35735.6,61.85,61.85,48.03,2,1,1.3870967741935485,289.1,238.2,356.3,216.1,165.2,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.256,0.205,0.306,216.1,165.2,283.3,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.125,0.107,0.149,0.0156,0.00979,0.0327,0.00062,0.00039,0.0013,0.308,0.241,0.39,0.012,0.0096,0.016,24.83,24.5,25.09,0.943,0.922,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.41,25.67,52.39,37.26,24.9,48.2,0,0,0,0,0,0,0.267,0,0.195,0.25,0.75,0.25,46.2
1233439200000,2009,2,2008,5,28,1.27,0.206,1.06,62495.8,117.2,117.2,93,3,2,2.4285714285714284,524.2,363.1,647.8,439.2,278.1,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.169,0.131,0.234,439.2,278.1,562.8,990,990,990,966,965.2,966.5,24,23.5,24.8,0.212,0.148,0.27,0.11,0.0303,0.177,0.0046,0.0012,0.0075,0.508,0.309,0.642,0.021,0.012,0.027,23.54,22.87,24.48,0.949,0.935,0.958,0.974,0.97,0.98,0.924,0.907,0.939,39.65,31.23,52.26,38.48,30.29,48.2,0,0,0,0,0,0,0.517,0,0.21,0.16,0.83,0.17,49.2
1235858400000,2009,3,2008,6,31,2.11,0.287,1.83,101690,189.3,189.3,136.7,4,3,3.2580645161290325,788.5,650.8,1121,681.5,543.8,107,107,107,-7.335e-15,-1.137e-13,1.137e-13,0.14,0.0955,0.164,681.5,543.8,1014,990,990,990,967,966.5,968.3,23,21.7,23.5,0.358,0.264,0.645,0.25,0.164,0.454,0.011,0.007,0.021,0.831,0.615,1.38,0.036,0.026,0.064,22.12,20.34,22.88,0.954,0.95,0.957,0.978,0.973,0.98,0.933,0.925,0.938,42.86,38.65,51.06,41.84,37.61,48.2,0,0,0,0,0,0,0.759,0,0.28,0.14,0.87,0.13,48.2
1238536800000,2009,4,2008,7,30,3.03,0.344,2.64,133809,192.8,192.8,185.8,4,4,4,1167,957.3,1300,1035,832.3,132.7,125,148,14.97,-1.137e-13,74.82,0.114,0.0962,0.131,1020,832.3,1100,990,990,990,968.4,967.7,968.8,21.6,21.2,22.3,0.688,0.47,0.815,0.52,0.342,0.648,0.024,0.015,0.031,1.49,1.04,1.76,0.069,0.046,0.083,20.09,19.39,21.24,0.955,0.953,0.956,0.98,0.979,0.98,0.935,0.934,0.937,47.82,41.34,50.58,46.46,40.47,48.2,0,0,0,0,0,0,1.03,0,0.39,0.11,0.87,0.13,44.2
1241128800000,2009,5,2008,8,31,2.03,0.394,1.64,91727.2,154.6,154.6,123.3,4,2,2.870967741935484,758.3,599.1,940.8,611.3,452.1,147,147,147,0,-5.684e-14,5.684e-14,0.197,0.156,0.245,611.3,452.1,793.8,990,990,990,966.9,966.3,967.7,23.1,22.3,23.7,0.31,0.217,0.436,0.21,0.112,0.323,0.0091,0.0047,0.014,0.751,0.548,1.02,0.033,0.023,0.046,22.32,21.37,23.13,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.71,35.55,52.65,43.27,34.49,48.2,0,0,0,0,0,0,0.685,0,0.39,0.19,0.81,0.19,45.2
1243807200000,2009,6,2008,9,30,1.28,0.308,0.971,58008.5,96.4,96.4,80.57,2,2,2,493.8,409.4,590.1,374.8,290.4,119,119,119,5.684e-15,-5.684e-14,5.684e-14,0.244,0.202,0.291,374.8,290.4,471.1,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.187,0.157,0.226,0.0759,0.036,0.121,0.0031,0.0015,0.0051,0.459,0.332,0.607,0.019,0.014,0.026,23.72,23.14,24.23,0.95,0.938,0.958,0.976,0.97,0.98,0.927,0.91,0.939,41.38,32.37,51.13,40.28,31.4,48.2,0,0,0,0,0,0,0.448,0,0.309,0.24,0.76,0.24,45.3
1246399200000,2009,7,2008,10,31,0.933,0.289,0.644,39189.2,64.3,64.3,52.67,2,1,1.5806451612903225,348.5,300.3,404.7,240.5,192.3,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.312,0.267,0.36,240.5,192.3,296.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.138,0.121,0.158,0.0198,0.0121,0.039,0.0008,0.00048,0.0016,0.322,0.249,0.398,0.013,0.01,0.016,24.54,24.24,24.76,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.37,25.77,52.41,36.14,24.99,48.2,0,0,0,0,0,0,0.293,0,0.289,0.31,0.69,0.31,42
1249077600000,2009,8,2008,11,31,0.662,0.249,0.413,25785.1,46.31,46.31,34.66,1,1,1,247.1,210.8,296.7,154.1,117.8,93,93,93,-1.834e-15,-2.842e-14,2.842e-14,0.38,0.313,0.441,154.1,117.8,203.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.106,0.0934,0.124,0.00885,0.00577,0.0131,0.00035,0.00023,0.00052,0.266,0.201,0.354,0.01,0.0079,0.014,25.07,24.76,25.33,0.939,0.923,0.955,0.973,0.97,0.98,0.914,0.896,0.936,35.6,27.04,47.26,34.66,26.23,46.31,0,0,0,0,0,0,0.193,0,0.249,0.38,0.62,0.38,39
1251756000000,2009,9,2008,12,30,0.463,0.187,0.276,17060.2,30.52,30.52,23.69,1,1,1,178.7,157,207.8,106.7,84.98,72,72,72,9.474e-16,-1.421e-14,1.421e-14,0.406,0.346,0.459,106.7,84.98,135.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0873,0.0796,0.0976,0.00482,0.00297,0.0073,0.00019,0.00012,0.00029,0.179,0.14,0.231,0.007,0.0055,0.009,25.37,25.32,25.38,0.922,0.911,0.933,0.968,0.962,0.97,0.892,0.882,0.905,24.47,19.62,31.47,23.69,18.88,30.52,0,0,0,0,0,0,0.132,0,0.187,0.4,0.6,0.4,36.8
1254348000000,2009,10,2009,1,31,0.386,0.139,0.246,15111.6,23.4,23.4,20.31,1,1,1,143.9,131.8,158.1,91.93,79.82,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.363,0.329,0.394,91.93,79.82,106.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0786,0.0743,0.0836,0.00356,0.00253,0.00477,0.00014,0.000099,0.00019,0.149,0.127,0.174,0.0058,0.005,0.0068,25.35,25.34,25.37,0.921,0.911,0.934,0.965,0.96,0.97,0.889,0.882,0.896,21.04,18.55,24.13,20.31,17.81,23.4,0,0,0,0,0,0,0.113,0,0.14,0.36,0.64,0.36,39.1
1257026400000,2009,11,2009,2,30,0.446,0.13,0.317,19655.7,33.59,33.59,27.3,1,1,1,172.2,135.9,198.5,122.2,85.93,50,50,50,2.842e-15,-1.421e-14,1.421e-14,0.293,0.252,0.368,122.2,85.93,148.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0889,0.0761,0.0982,0.00614,0.00305,0.00838,0.00024,0.00012,0.00033,0.202,0.138,0.25,0.0079,0.0054,0.0098,25.34,25.34,25.36,0.926,0.912,0.938,0.969,0.963,0.97,0.898,0.884,0.91,28.15,19.79,34.63,27.3,19.05,33.59,0,0,0,0,0,0,0.152,0,0.129,0.29,0.71,0.29,44.1
1259618400000,2009,12,2009,3,31,0.597,0.158,0.439,27644.1,43.31,43.31,37.16,1,1,1,222.7,198.3,248.6,163.7,139.3,59,59,59,0,0,0,0.266,0.237,0.298,163.7,139.3,189.6,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.105,0.0963,0.114,0.00967,0.00759,0.0119,0.00038,0.0003,0.00047,0.278,0.234,0.324,0.011,0.0092,0.013,25.18,24.98,25.36,0.943,0.934,0.951,0.974,0.97,0.98,0.918,0.906,0.932,38.13,32.36,44.19,37.16,31.39,43.31,0,0,0,0,0,0,0.206,0,0.158,0.26,0.74,0.26,46.3
1262296800000,2010,1,2009,4,31,0.95,0.196,0.754,45785.1,104.5,104.5,61.54,3,1,1.6451612903225807,354.7,252.7,571.5,281.7,179.7,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.219,0.128,0.289,281.7,179.7,498.5,990,990,990,965.2,964.7,966.2,24.8,23.8,25.3,0.149,0.112,0.231,0.0403,0.011,0.134,0.0017,0.00044,0.0056,0.37,0.246,0.61,0.015,0.0098,0.025,24.46,23.3,24.98,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.06,26.17,52.39,38.82,25.39,48.2,0,0,0,0,0,0,0.342,0,0.196,0.21,0.79,0.21,48.2
1264975200000,2010,2,2009,5,28,2.37,0.287,1.99,104780,192.8,192.8,155.9,4,3,3.4642857142857144,978.9,591.5,1481,860.4,506.5,118.4,85,137,37.93,0,243.6,0.125,0.0925,0.169,822.5,506.5,1100,990,990,990,967.7,966.3,969.4,22.3,20.6,23.7,0.506,0.238,0.881,0.376,0.139,0.648,0.017,0.0059,0.031,1.14,0.547,1.83,0.052,0.023,0.089,21.14,18.75,23.19,0.954,0.947,0.957,0.979,0.97,0.98,0.934,0.918,0.938,46.02,36.36,52.24,44.83,35.27,48.2,0,0,0,0,0,0,0.866,0,0.38,0.12,0.84,0.16,44.2
1267394400000,2010,3,2009,6,31,5.12,0.49,2.95,129533,187.9,187.9,174.1,4,4,4,1913,1503,2140,1730,1320,183,183,183,630.2,219.8,856.6,0.097,0.0855,0.122,1100,1100,1100,990,990,990,970.8,969.5,971.4,19.2,18.6,20.5,0.921,0.893,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.84,1.87,0.097,0.09,0.1,17.35,16.69,18.67,0.949,0.947,0.952,0.98,0.98,0.98,0.93,0.928,0.933,44.41,42.63,47.93,43.53,41.77,46.97,0,0,0,0,0,0,0.967,0,2.17,0.096,0.58,0.42,25.3
