datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1270072800000,2010,4,2009,7,30,4.7,0.443,2.85,127483,183.1,183.1,177.1,4,4,4,1814,1639,1992,1643,1491,171,148,217,542.8,390.8,675.1,0.0939,0.0796,0.117,1100,1100,1100,990,990,990,970.5,969.9,971.1,19.5,18.9,20.1,0.925,0.918,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.099,17.63,17.05,18.2,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.17,43.6,46.71,44.26,42.73,45.77,0,0,0,0,0,0,0.984,0,1.85,0.094,0.61,0.39,27.1
1272664800000,2010,5,2009,8,31,3.34,0.514,2.59,129506,192.8,192.8,174.1,4,3,3.806451612903226,1247,884.8,1622,1055,692.8,192,192,192,88.92,-1.137e-13,330.4,0.16,0.118,0.217,966.4,692.8,1100,990,990,990,968.7,967.4,969.9,21.3,20.1,22.6,0.675,0.358,0.914,0.493,0.264,0.648,0.023,0.012,0.032,1.45,0.876,1.86,0.068,0.039,0.093,19.88,18.26,21.68,0.954,0.952,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.92,39.29,51.24,45.82,38.29,48.2,0,0,0,0,0,0,0.967,0,0.75,0.15,0.78,0.22,38.8
1275343200000,2010,6,2009,9,30,1.85,0.381,1.46,83141.9,144.6,144.6,115.5,3,2,2.6666666666666665,712.1,570.4,870,565.1,409.4,147,119,161,-5.684e-15,-5.684e-14,5.684e-14,0.212,0.137,0.282,565.1,409.4,751,990,990,990,966.7,966.2,967.4,23.3,22.6,23.8,0.283,0.203,0.393,0.182,0.0922,0.302,0.0079,0.0039,0.013,0.696,0.514,0.976,0.03,0.022,0.043,22.56,21.64,23.32,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,45.03,35.48,52.54,43.69,34.41,48.2,0,0,0,0,0,0,0.642,0,0.39,0.21,0.79,0.21,44.9
1277935200000,2010,7,2009,10,31,1.24,0.41,0.831,49846.1,91.59,91.59,67,2,1,1.7419354838709677,463.2,383.1,561.9,310.1,197.1,153.1,135,186,2.75e-15,-5.684e-14,5.684e-14,0.34,0.24,0.486,310.1,197.1,426.9,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.167,0.129,0.207,0.0495,0.0125,0.101,0.002,0.00051,0.0042,0.405,0.259,0.538,0.017,0.011,0.023,23.91,23.33,24.33,0.949,0.925,0.958,0.976,0.97,0.98,0.926,0.897,0.939,40.64,25.76,51.91,39.53,24.99,48.2,0,0,0,0,0,0,0.372,0,0.409,0.33,0.67,0.33,40.2
1280613600000,2010,8,2009,11,31,0.851,0.308,0.543,33455.4,56.95,56.95,44.97,2,1,1.2580645161290323,317.8,269.6,377.9,202.8,154.6,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.365,0.304,0.426,202.8,154.6,262.9,990,990,990,965,964.8,965.3,25,24.7,25.2,0.125,0.108,0.146,0.0133,0.00889,0.0231,0.00053,0.00035,0.00093,0.312,0.248,0.396,0.012,0.01,0.016,24.69,24.42,24.95,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,39.23,25.68,52.12,38.09,24.91,48.2,0,0,0,0,0,0,0.25,0,0.308,0.36,0.64,0.36,39.3
1283292000000,2010,9,2009,12,30,0.572,0.236,0.336,16508,39.61,39.61,22.93,1,1,1,220.8,187.1,266.1,129.8,96.06,91,91,91,-1.421e-15,-2.842e-14,1.421e-14,0.417,0.342,0.486,129.8,96.06,175.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0969,0.085,0.113,0.00678,0.00392,0.0106,0.00027,0.00015,0.00042,0.221,0.161,0.302,0.0087,0.0063,0.012,25.24,24.93,25.42,0.685,0,0.947,0.712,0,0.977,0.665,0,0.925,23.61,0,40.54,22.93,0,39.61,0,8,0,0,0.267,0,0.127,0.267,0.236,0.41,0.59,0.41,28.9
1285884000000,2010,10,2010,1,31,0.453,0.139,0.313,19373.9,29.91,29.91,26.04,1,1,1,169,156.7,185.1,117,104.7,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.308,0.281,0.332,117,104.7,133.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0874,0.0831,0.0931,0.0057,0.00465,0.00707,0.00022,0.00018,0.00028,0.194,0.172,0.222,0.0076,0.0067,0.0087,25.34,25.34,25.35,0.923,0.914,0.932,0.97,0.97,0.97,0.895,0.887,0.904,26.85,23.79,30.84,26.04,23.08,29.91,0,0,0,0,0,0,0.145,0,0.14,0.31,0.69,0.31,42.8
1288562400000,2010,11,2010,2,30,0.463,0.13,0.333,20750.2,33.13,33.13,28.82,1,1,1,178.6,155.9,196.6,128.6,105.9,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.281,0.254,0.321,128.6,105.9,146.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0831,0.0975,0.00668,0.00475,0.00821,0.00026,0.00019,0.00032,0.214,0.173,0.246,0.0084,0.0068,0.0096,25.34,25.34,25.35,0.929,0.915,0.937,0.97,0.97,0.97,0.901,0.888,0.909,29.71,24.08,34.16,28.82,23.36,33.13,0,0,0,0,0,0,0.16,0,0.13,0.28,0.72,0.28,44.8
1291154400000,2010,12,2010,3,31,0.649,0.158,0.491,30744.6,56.45,56.45,41.32,2,1,1.096774193548387,242.2,199.6,316.7,183.2,140.6,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.247,0.186,0.296,183.2,140.6,257.7,990,990,990,964.6,964.4,965,25.4,25,25.6,0.112,0.0968,0.138,0.0114,0.0077,0.0206,0.00045,0.0003,0.00082,0.297,0.237,0.39,0.012,0.0093,0.015,25.07,24.74,25.36,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.94,39.82,26.72,52.71,38.7,25.92,48.2,0,0,0,0,0,0,0.23,0,0.158,0.24,0.76,0.24,47.4
1293832800000,2011,1,2010,4,31,1.52,0.24,1.28,74363.6,153.9,153.9,99.95,4,2,2.5161290322580645,568.5,327.3,904.4,478.8,254.3,89.68,73,120,-2.75e-15,-5.684e-14,0,0.163,0.114,0.223,478.8,254.3,784.4,990,990,990,966.1,965,967.5,23.9,22.5,25,0.237,0.139,0.42,0.136,0.019,0.319,0.0058,0.00076,0.014,0.569,0.272,0.958,0.024,0.011,0.042,23.31,21.54,24.69,0.949,0.93,0.958,0.976,0.97,0.98,0.926,0.902,0.939,40.52,28.64,52.01,39.39,27.78,48.2,0,0,0,0,0,0,0.555,0,0.24,0.16,0.84,0.16,48.9
1296511200000,2011,2,2010,5,28,3.85,0.392,2.58,120587,192.8,192.8,179.4,4,4,4,1589,952.5,1873,1427,790.5,162,162,162,360.5,-1.137e-13,610.6,0.106,0.0865,0.17,1067,790.5,1100,990,990,990,969.8,967.7,970.7,20.2,19.3,22.3,0.844,0.437,0.926,0.603,0.322,0.648,0.03,0.014,0.034,1.74,0.968,1.87,0.087,0.043,0.097,18.48,17.44,21.32,0.951,0.949,0.955,0.98,0.975,0.98,0.932,0.929,0.936,45.82,39.37,50.06,44.86,38.37,48.2,0,0,0,0,0,0,0.997,0,1.27,0.1,0.67,0.33,31.3
1298930400000,2011,3,2010,6,31,4.53,0.539,2.95,134926,184.5,184.5,181.4,4,4,4,1690,1599,1824,1489,1416,201.1,183,239,389.3,316.4,485.2,0.119,0.106,0.138,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.918,0.91,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.03,17.59,18.34,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.26,45.07,47.06,45.34,44.17,46.12,0,0,0,0,0,0,1.01,0,1.58,0.12,0.65,0.35,29.8
1301608800000,2011,4,2010,7,30,4.34,0.384,2.85,130892,188.6,188.6,181.8,4,4,4,1676,1481,1783,1528,1333,148,148,148,428.3,232.6,535.1,0.0885,0.083,0.1,1100,1100,1100,990,990,990,970.1,969.4,970.4,19.9,19.6,20.6,0.92,0.899,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.87,1.85,1.87,0.094,0.09,0.096,18.08,17.73,18.73,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.38,45.44,48.1,45.45,44.53,47.14,0,0,0,0,0,0,1.01,0,1.49,0.088,0.66,0.34,30.2
1304200800000,2011,5,2010,8,31,2.8,0.433,2.32,121629,192.8,192.8,163.5,4,3,3.6129032258064515,1046,781,1452,884.5,634,161.5,147,192,16.71,0,160.3,0.157,0.132,0.188,867.7,634,1100,990,990,990,968,967,969.3,22,20.7,23,0.534,0.32,0.864,0.392,0.225,0.648,0.018,0.0098,0.031,1.19,0.773,1.81,0.055,0.034,0.088,20.82,18.86,22.2,0.955,0.952,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.56,39.82,52.2,45.36,38.85,48.2,0,0,0,0,0,0,0.908,0,0.48,0.15,0.83,0.17,43.4
1306879200000,2011,6,2010,9,30,1.62,0.345,1.28,73940.5,133.8,133.8,102.7,3,2,2.533333333333333,626.5,500.1,774.8,493.5,339.1,133,119,161,-7.579e-15,-5.684e-14,5.684e-14,0.22,0.154,0.322,493.5,339.1,655.8,990,990,990,966.4,965.9,967,23.6,23,24.1,0.245,0.178,0.33,0.14,0.0591,0.239,0.006,0.0024,0.01,0.591,0.408,0.807,0.025,0.017,0.035,23.01,22.19,23.74,0.952,0.946,0.957,0.977,0.97,0.98,0.93,0.917,0.938,42.05,35.39,52.49,40.82,34.33,48.2,0,0,0,0,0,0,0.571,0,0.34,0.21,0.79,0.21,45.6
1309471200000,2011,7,2010,10,31,1.09,0.362,0.733,44042.4,77.27,77.27,59.2,2,1,1.7741935483870968,408.6,339.1,493.3,273.6,204.1,135,135,135,-1.834e-15,-2.842e-14,2.842e-14,0.335,0.274,0.398,273.6,204.1,358.3,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.153,0.128,0.183,0.0316,0.0131,0.0681,0.0013,0.00053,0.0028,0.345,0.254,0.435,0.014,0.01,0.018,24.22,23.74,24.55,0.942,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.17,25.85,52.4,34.98,25.07,48.2,0,0,0,0,0,0,0.329,0,0.357,0.33,0.67,0.33,40.4
1312149600000,2011,8,2010,11,31,0.755,0.287,0.468,29212.5,48.2,48.2,39.26,1,1,1,281.9,239.3,335.5,174.7,146.3,107.2,93,115,-2.75e-15,-2.842e-14,2.842e-14,0.381,0.343,0.43,174.7,146.3,220.5,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.115,0.103,0.131,0.0106,0.00818,0.0145,0.00042,0.00032,0.00058,0.304,0.252,0.386,0.012,0.0099,0.015,24.87,24.54,25.11,0.947,0.937,0.958,0.975,0.97,0.98,0.923,0.909,0.939,40.34,33.77,50.85,39.26,32.76,48.2,0,0,0,0,0,0,0.218,0,0.287,0.38,0.62,0.38,38.7
1314828000000,2011,9,2010,12,30,0.506,0.187,0.319,19801.8,37.21,37.21,27.5,1,1,1,195.2,164.4,236.8,123.2,92.36,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.373,0.304,0.438,123.2,92.36,164.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0931,0.0822,0.108,0.00622,0.0036,0.00976,0.00024,0.00014,0.00038,0.208,0.153,0.283,0.0082,0.006,0.011,25.33,25.1,25.38,0.926,0.911,0.944,0.97,0.965,0.972,0.898,0.883,0.917,28.36,21.13,38.27,27.5,20.4,37.21,0,0,0,0,0,0,0.153,0,0.187,0.37,0.63,0.37,39.1
1317420000000,2011,10,2011,1,31,0.413,0.139,0.274,16807.5,26.17,26.17,22.59,1,1,1,154.4,138.9,169.6,102.4,86.93,52,52,52,3.209e-15,-1.421e-14,1.421e-14,0.338,0.307,0.374,102.4,86.93,117.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0768,0.0876,0.00445,0.00314,0.00574,0.00017,0.00012,0.00022,0.167,0.14,0.195,0.0066,0.0055,0.0076,25.34,25.34,25.36,0.917,0.911,0.925,0.968,0.963,0.97,0.888,0.883,0.896,23.33,20,26.98,22.59,19.26,26.17,0,0,0,0,0,0,0.126,0,0.139,0.34,0.66,0.34,40.7
1320098400000,2011,11,2011,2,30,0.419,0.13,0.289,17820.5,31.88,31.88,24.75,1,1,1,161.5,138.7,191.4,111.5,88.66,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.312,0.261,0.361,111.5,88.66,141.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0851,0.0771,0.0957,0.00523,0.00329,0.00777,0.0002,0.00013,0.0003,0.183,0.143,0.237,0.0072,0.0056,0.0093,25.34,25.34,25.36,0.921,0.912,0.935,0.969,0.964,0.97,0.892,0.884,0.907,25.54,20.35,32.87,24.75,19.61,31.88,0,0,0,0,0,0,0.138,0,0.13,0.31,0.69,0.31,42.5
1322690400000,2011,12,2011,3,31,0.611,0.158,0.453,28602.5,45.09,45.09,38.44,1,1,1,228.1,191.2,256.2,169.1,132.2,59,59,59,0,0,0,0.261,0.23,0.309,169.1,132.2,197.2,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.107,0.0938,0.117,0.0101,0.00698,0.0125,0.0004,0.00027,0.0005,0.288,0.222,0.338,0.011,0.0087,0.013,25.14,24.94,25.36,0.944,0.931,0.954,0.976,0.97,0.98,0.921,0.903,0.935,39.39,30.61,46.01,38.44,29.69,45.09,0,0,0,0,0,0,0.214,0,0.158,0.26,0.74,0.26,46.8
1325368800000,2012,1,2011,4,31,0.833,0.196,0.637,39174.6,73.17,73.17,52.65,2,1,1.5161290322580645,310.9,258.1,409.1,237.9,185.2,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.239,0.178,0.283,237.9,185.2,336.1,990,990,990,965,964.7,965.4,25,24.6,25.3,0.133,0.114,0.168,0.0211,0.0115,0.0576,0.00085,0.00045,0.0023,0.323,0.244,0.395,0.013,0.0097,0.016,24.71,24.16,24.95,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.43,25.95,52.45,37.3,25.17,48.2,0,0,0,0,0,0,0.293,0,0.196,0.24,0.76,0.24,47
1328047200000,2012,2,2011,5,29,1.36,0.213,1.15,66996.2,105.6,105.6,96.26,3,2,2.4482758620689653,543.9,424.1,590.6,458.9,339.1,85,85,85,1.96e-15,-5.684e-14,5.684e-14,0.158,0.144,0.2,458.9,339.1,505.6,990,990,990,966,965.5,966.3,24,23.7,24.5,0.215,0.17,0.237,0.116,0.0591,0.139,0.0048,0.0024,0.0058,0.533,0.4,0.622,0.022,0.016,0.026,23.42,23.2,24.09,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.916,0.939,42.05,34.94,52.69,40.39,33.89,48.2,0,0,0,0,0,0,0.535,0,0.21,0.16,0.85,0.15,49.3
1330552800000,2012,3,2011,6,31,1.67,0.287,1.39,79829.9,113.9,113.9,107.3,3,2,2.774193548387097,625.3,569.3,656,518.3,462.3,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.171,0.163,0.188,518.3,462.3,549,990,990,990,966.4,966.2,966.5,23.6,23.5,23.8,0.249,0.218,0.267,0.149,0.117,0.168,0.0063,0.0049,0.0071,0.598,0.531,0.63,0.025,0.022,0.027,23,22.85,23.25,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.917,0.938,40.9,35.32,52.6,39.39,34.26,48.2,0,0,0,0,0,0,0.596,0,0.28,0.17,0.83,0.17,47.8
1333231200000,2012,4,2011,7,30,1.55,0.324,1.23,69920.9,105.8,105.8,97.11,3,2,2.2,599,536.5,635.8,474,411.5,125,125,125,-4.207e-31,-5.684e-14,5.684e-14,0.209,0.197,0.233,474,411.5,510.8,990,990,990,966.3,966,966.4,23.7,23.6,24,0.23,0.201,0.25,0.123,0.0932,0.142,0.0052,0.0039,0.006,0.592,0.515,0.636,0.025,0.021,0.027,23.12,22.99,23.47,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,47.7,34.93,52.51,45.1,33.88,48.2,0,0,0,0,0,0,0.54,0,0.32,0.21,0.79,0.21,45.1
1335823200000,2012,5,2011,8,31,1.12,0.394,0.726,43741.5,82.16,82.16,58.79,2,1,1.6774193548387097,418.2,330.1,528,271.2,183.1,147,147,147,-2.75e-15,-5.684e-14,2.842e-14,0.359,0.278,0.445,271.2,183.1,381,990,990,990,965.5,965.1,966,24.5,24,24.9,0.152,0.121,0.191,0.033,0.0113,0.0788,0.0014,0.00045,0.0033,0.355,0.255,0.469,0.015,0.01,0.02,24.17,23.55,24.63,0.945,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.86,25.91,52.15,36.74,25.14,48.2,0,0,0,0,0,0,0.327,0,0.394,0.35,0.65,0.35,39.1
1338501600000,2012,6,2011,9,30,0.72,0.308,0.412,25612.7,46.91,46.91,35.57,1,1,1,277.8,237.6,326.5,158.8,118.6,119,119,119,-3.79e-15,-2.842e-14,2.842e-14,0.432,0.364,0.501,158.8,118.6,207.5,990,990,990,964.8,964.6,965,25.2,25,25.4,0.111,0.0968,0.128,0.00925,0.00583,0.0134,0.00037,0.00023,0.00054,0.277,0.205,0.364,0.011,0.0081,0.015,24.91,24.6,25.17,0.941,0.925,0.956,0.973,0.97,0.98,0.916,0.897,0.937,36.52,27.08,47.87,35.57,26.26,46.91,0,0,0,0,0,0,0.198,0,0.308,0.43,0.57,0.43,35.6
1341093600000,2012,7,2011,10,31,0.555,0.289,0.266,9540.82,28.31,28.31,12.82,1,1,1,207.3,183.8,235.2,99.3,75.78,108,108,108,-1.834e-15,-1.421e-14,1.421e-14,0.524,0.459,0.588,99.3,75.78,127.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0886,0.0803,0.0984,0.00419,0.00219,0.00656,0.00016,0.000086,0.00026,0.169,0.127,0.219,0.0066,0.005,0.0086,25.36,25.17,25.44,0.475,0,0.93,0.501,0,0.97,0.46,0,0.902,13.22,0,29.18,12.82,0,28.31,0,15,0,0,0.484,0,0.0712,0.484,0.289,0.52,0.48,0.52,17.2
1343772000000,2012,8,2011,11,31,0.418,0.249,0.145,0,0,0,0,1,0,0.8064516129032258,156,137.6,182.4,62.96,44.57,93,93,93,9.005,-1.421e-14,48.12,0.6,0.51,0.676,53.95,0,89.41,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0746,0.0708,0.0833,0.00116,0,0.00335,0.000045,0,0.00013,0.102,0.0708,0.15,0.004,0.0028,0.0059,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,25,0,0.194,0.806,0,0,1,0.273,0.6,0.35,0.65,0
1346450400000,2012,9,2011,12,30,0.286,0.187,0.0297,320.679,13.36,13.36,0.4454,1,0,0.2,110.5,94.36,135.7,38.47,22.36,72,72,72,27.02,-1.421e-14,49.98,0.659,0.531,0.763,11.44,0,63.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0721,0.000123,0,0.00116,0.0000048,0,0.000046,0.0749,0.0708,0.102,0.0029,0.0028,0.004,25.43,25.4,25.43,0.0293,0,0.878,0.032,0,0.96,0.0281,0,0.843,0.4639,0,13.92,0.4454,0,13.36,24,5,0,0.8,0.167,0,0.00247,0.967,0.2563,0.65,0.1,0.9,1.12
1349042400000,2012,10,2012,1,31,0.252,0.139,0,0,0,0,0,0,0,0,94.24,90.53,98.46,42.24,38.53,52,52,52,42.24,38.53,46.46,0.552,0.528,0.574,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.252,0.55,0,1,0
1351720800000,2012,11,2012,2,30,0.293,0.13,0.143,5401.52,20.78,20.78,7.502,1,0,0.8333333333333334,113.2,95.46,144.4,63.22,45.46,50,50,50,8.105,-1.421e-14,49.83,0.447,0.346,0.524,55.12,0,94.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0718,0.0708,0.0791,0.00114,0,0.00377,0.000045,0,0.00015,0.0994,0.0708,0.153,0.0039,0.0028,0.006,25.4,25.35,25.43,0.423,0,0.94,0.448,0,0.966,0.406,0,0.903,7.804,0,21.51,7.502,0,20.78,5,11,0,0.167,0.367,0,0.0417,0.533,0.15,0.44,0.49,0.51,18.4
1354312800000,2012,12,2012,3,31,0.461,0.158,0.303,18698.3,34.91,34.91,25.13,1,1,1,172.1,148.5,213.6,113.1,89.5,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.346,0.276,0.397,113.1,89.5,154.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0871,0.0788,0.102,0.00536,0.00336,0.00889,0.00021,0.00013,0.00035,0.188,0.145,0.262,0.0073,0.0057,0.01,25.35,25.26,25.36,0.921,0.912,0.94,0.969,0.964,0.97,0.893,0.883,0.912,25.93,20.51,35.99,25.13,19.78,34.91,0,0,0,0,0,0,0.14,0,0.158,0.34,0.66,0.34,40.6
1356991200000,2013,1,2012,4,31,1.06,0.196,0.86,51528.5,130.3,130.3,69.26,3,1,1.8387096774193548,394,216,702.8,321,143,73,73,73,6.418e-15,-2.842e-14,5.684e-14,0.212,0.104,0.338,321,143,629.8,990,990,990,965.3,964.5,966.7,24.7,23.3,25.5,0.166,0.0994,0.306,0.0637,0.00791,0.222,0.0027,0.00031,0.0095,0.406,0.243,0.754,0.017,0.0095,0.032,24.25,22.54,25.26,0.946,0.923,0.958,0.975,0.97,0.98,0.922,0.895,0.939,38.91,25.83,51.25,37.84,25.05,48.2,0,0,0,0,0,0,0.385,0,0.2,0.18,0.81,0.19,48.6
1359669600000,2013,2,2012,5,28,2.13,0.304,1.82,97292.8,154.3,154.3,144.8,4,3,3.1785714285714284,879.1,727.6,924.7,753.5,622.6,125.6,105,137,0,0,0,0.142,0.118,0.153,753.5,622.6,787.7,990,990,990,967.4,966.8,967.6,22.6,22.4,23.2,0.396,0.307,0.426,0.301,0.217,0.32,0.013,0.0094,0.014,0.961,0.747,1.03,0.043,0.032,0.046,21.62,21.4,22.44,0.956,0.952,0.957,0.979,0.974,0.98,0.936,0.928,0.938,48.52,39.27,52.24,45.97,38.27,48.2,0,0,0,0,0,0,0.804,0,0.31,0.14,0.85,0.15,45.7
1362088800000,2013,3,2012,6,31,2.81,0.346,2.42,127119,192.8,192.8,170.9,4,4,4,1049,926.9,1384,919.7,797.9,129,129,129,15.34,0,155.2,0.125,0.0932,0.139,904.4,797.9,1100,990,990,990,968,967.6,969.1,22,20.9,22.4,0.554,0.437,0.846,0.412,0.325,0.648,0.019,0.015,0.031,1.21,0.974,1.79,0.055,0.043,0.086,20.76,19.1,21.42,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.73,39.94,50.34,42.71,38.98,48.2,0,0,0,0,0,0,0.949,0,0.39,0.12,0.86,0.14,45.2
1364767200000,2013,4,2012,7,30,2.98,0.364,2.5,127177,192.8,192.8,176.6,4,3,3.8333333333333335,1149,841.8,1403,1009,716.8,140.3,125,148,44.75,-1.137e-13,154.6,0.124,0.106,0.148,963.9,716.8,1100,990,990,990,968.3,967.3,969.2,21.7,20.8,22.7,0.647,0.367,0.86,0.482,0.28,0.648,0.022,0.012,0.031,1.41,0.912,1.81,0.065,0.04,0.087,20.25,19.02,21.82,0.954,0.953,0.957,0.98,0.976,0.98,0.935,0.931,0.938,47.46,40.04,52.27,46.16,39.08,48.2,0,0,0,0,0,0,0.981,0,0.48,0.12,0.84,0.16,42.7
1367359200000,2013,5,2012,8,31,1.77,0.394,1.37,79034.9,137.5,137.5,106.2,3,2,2.5483870967741935,659,510.8,828.5,512,363.8,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.228,0.177,0.288,512,363.8,681.5,990,990,990,966.5,965.9,967.2,23.5,22.8,24.1,0.254,0.185,0.347,0.15,0.0707,0.256,0.0064,0.0029,0.011,0.62,0.444,0.853,0.027,0.018,0.037,22.85,21.93,23.66,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,43.23,35.01,51.9,42.12,33.96,48.2,0,0,0,0,0,0,0.59,0,0.4,0.22,0.77,0.23,44.7
1370037600000,2013,6,2012,9,30,1.08,0.308,0.774,46444.2,83.42,83.42,64.51,2,1,1.9666666666666666,417.4,347.3,504,298.4,228.3,119,119,119,1.895e-15,0,2.842e-14,0.289,0.236,0.343,298.4,228.3,385,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.16,0.136,0.191,0.0408,0.0152,0.0807,0.0017,0.00061,0.0033,0.35,0.252,0.474,0.014,0.01,0.02,24.18,23.66,24.59,0.94,0.924,0.959,0.972,0.97,0.98,0.913,0.896,0.939,34.11,25.89,52.49,33.06,25.11,48.2,0,0,0,0,0,0,0.358,0,0.306,0.29,0.72,0.28,43
1372629600000,2013,7,2012,10,31,0.786,0.289,0.496,30811.5,50.96,50.96,41.41,2,1,1.064516129032258,293.3,251.9,343.2,185.3,143.9,108,108,108,-2.75e-15,-2.842e-14,2.842e-14,0.371,0.315,0.429,185.3,143.9,235.2,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.119,0.104,0.137,0.0115,0.00798,0.0157,0.00046,0.00032,0.00063,0.313,0.249,0.398,0.012,0.0098,0.016,24.81,24.53,25.04,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.98,25.8,52.35,39.78,25.02,48.2,0,0,0,0,0,0,0.23,0,0.29,0.37,0.63,0.37,39.2
1375308000000,2013,8,2012,11,31,0.569,0.249,0.32,14007.2,35.05,35.05,18.83,1,1,1,212.3,183.8,249.4,119.3,90.78,93,93,93,-4.584e-16,-1.421e-14,1.421e-14,0.442,0.373,0.506,119.3,90.78,156.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0939,0.0838,0.107,0.00589,0.00347,0.00904,0.00023,0.00014,0.00036,0.203,0.152,0.27,0.008,0.006,0.011,25.3,25.03,25.42,0.6,0,0.941,0.626,0,0.97,0.582,0,0.913,19.41,0,36.14,18.83,0,35.05,0,11,0,0,0.355,0,0.105,0.355,0.249,0.44,0.56,0.44,24.6
1377986400000,2013,9,2012,12,30,0.389,0.187,0.202,10199.6,24.21,24.21,14.17,1,1,1,150,128,181.3,78.04,56,72,72,72,4.737e-16,-1.421e-14,1.421e-14,0.485,0.397,0.563,78.04,56,109.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0773,0.0708,0.0882,0.00238,0.00051,0.00504,0.000093,0.00002,0.0002,0.128,0.0894,0.183,0.005,0.0035,0.0072,25.39,25.37,25.41,0.703,0,0.94,0.738,0,0.97,0.678,0,0.902,14.7,0,24.96,14.17,0,24.21,0,7,0,0,0.233,0,0.0787,0.233,0.187,0.48,0.52,0.48,26.2
1380578400000,2013,10,2013,1,31,0.321,0.139,0.182,9015.6,16.89,16.89,12.12,1,1,1,119.8,113.5,127.2,67.79,61.5,52,52,52,-4.584e-16,-7.105e-15,0,0.434,0.409,0.458,67.79,61.5,75.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0727,0.00151,0.000978,0.00214,0.000059,0.000038,0.000084,0.107,0.0973,0.119,0.0042,0.0038,0.0047,25.39,25.38,25.4,0.733,0,0.94,0.774,0,0.96,0.703,0,0.903,12.62,0,17.6,12.12,0,16.89,0,6,0,0,0.194,0,0.0673,0.194,0.139,0.43,0.57,0.43,28.1
1383256800000,2013,11,2013,2,30,0.367,0.13,0.237,14554.1,23.88,23.88,20.21,1,1,1,141.5,118.7,158.1,91.55,68.7,50,50,50,1.421e-15,-1.421e-14,1.421e-14,0.355,0.316,0.421,91.55,68.7,108.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0781,0.0708,0.0839,0.00353,0.00159,0.00494,0.00014,0.000062,0.00019,0.148,0.108,0.177,0.0058,0.0042,0.0069,25.35,25.34,25.39,0.92,0.906,0.935,0.965,0.96,0.97,0.888,0.87,0.897,20.94,15.5,24.62,20.21,14.88,23.88,0,0,0,0,0,0,0.112,0,0.13,0.35,0.65,0.35,39.7
1385848800000,2013,12,2013,3,31,0.523,0.158,0.365,22757.6,43.25,43.25,30.59,1,1,1,195.1,154.3,248.3,136.1,95.25,59,59,59,0,-1.421e-14,1.421e-14,0.307,0.238,0.382,136.1,95.25,189.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0952,0.0808,0.114,0.00732,0.00385,0.0118,0.00029,0.00015,0.00047,0.229,0.156,0.324,0.009,0.0061,0.013,25.29,24.99,25.36,0.931,0.913,0.951,0.971,0.967,0.98,0.904,0.883,0.932,31.49,21.69,44.13,30.59,20.96,43.25,0,0,0,0,0,0,0.17,0,0.158,0.3,0.7,0.3,43.5
1388527200000,2014,1,2013,4,31,1.15,0.196,0.957,57187.8,132.7,132.7,76.87,3,1,2.032258064516129,430.2,257.3,716.2,357.2,184.3,73,73,73,-5.501e-15,-5.684e-14,0,0.186,0.102,0.284,357.2,184.3,643.2,990,990,990,965.5,964.7,966.8,24.5,23.2,25.3,0.179,0.114,0.314,0.0743,0.0114,0.231,0.0031,0.00045,0.0099,0.436,0.241,0.776,0.018,0.0096,0.033,24.05,22.46,24.95,0.947,0.922,0.958,0.975,0.97,0.98,0.924,0.895,0.939,39.56,25.64,50.95,38.5,24.87,48.2,0,0,0,0,0,0,0.427,0,0.193,0.17,0.83,0.17,49.7
1391205600000,2014,2,2013,5,28,2.32,0.304,2.02,108743,175.2,175.2,161.8,4,3,3.7857142857142856,960.9,748.1,1057,835.3,643.1,125.6,105,137,-4.06e-15,-1.137e-13,1.137e-13,0.131,0.111,0.142,835.3,643.1,919.9,990,990,990,967.7,966.9,968.1,22.3,21.9,23.1,0.47,0.319,0.547,0.341,0.231,0.384,0.015,0.01,0.018,1.05,0.781,1.18,0.047,0.034,0.054,21.22,20.74,22.33,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,44.02,39.93,52.17,42.96,38.96,48.2,0,0,0,0,0,0,0.899,0,0.3,0.13,0.87,0.13,46.9
1393624800000,2014,3,2013,6,31,2.76,0.346,2.41,126736,192.8,192.8,170.3,4,4,4,1032,911.1,1291,902.8,782.1,129,129,129,3.821,-1.137e-13,61.94,0.126,0.0999,0.142,899,782.1,1100,990,990,990,968,967.5,968.8,22,21.2,22.5,0.542,0.422,0.807,0.402,0.318,0.648,0.018,0.014,0.031,1.19,0.946,1.75,0.054,0.042,0.083,20.84,19.43,21.51,0.954,0.952,0.956,0.978,0.974,0.98,0.933,0.928,0.937,43.66,39.28,50.42,42.59,38.28,48.2,0,0,0,0,0,0,0.946,0,0.35,0.13,0.87,0.13,45.9
1396303200000,2014,4,2013,7,30,3.07,0.364,2.66,134541,192.8,192.8,186.9,4,4,4,1185,1036,1333,1045,911.3,140.3,125,148,20.37,-1.137e-13,84.64,0.119,0.111,0.133,1025,911.3,1100,990,990,990,968.5,968,968.9,21.5,21.1,22,0.695,0.542,0.831,0.514,0.38,0.648,0.024,0.017,0.031,1.49,1.17,1.78,0.069,0.053,0.084,20.03,19.28,20.81,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,47.94,44.43,50.34,46.72,43.54,48.2,0,0,0,0,0,0,1.04,0,0.41,0.12,0.87,0.13,43.8
1398895200000,2014,5,2013,8,31,2.22,0.394,1.83,101067,168.2,168.2,135.8,4,3,3.225806451612903,829.1,651.6,1024,682.1,504.6,147,147,147,0,0,0,0.18,0.144,0.226,682.1,504.6,876.5,990,990,990,967.2,966.5,968,22.8,22,23.5,0.358,0.247,0.511,0.253,0.138,0.363,0.011,0.0059,0.016,0.839,0.555,1.11,0.037,0.024,0.051,21.95,20.91,22.94,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.38,35.83,51.97,42.23,34.75,48.2,0,0,0,0,0,0,0.755,0,0.39,0.18,0.82,0.18,45.5
1401573600000,2014,6,2013,9,30,1.34,0.308,1.03,61101,108.2,108.2,84.86,3,2,2.1333333333333333,517.5,416.5,641.5,398.5,297.5,119,119,119,5.684e-15,-5.684e-14,5.684e-14,0.234,0.185,0.286,398.5,297.5,522.5,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.198,0.16,0.255,0.0873,0.0394,0.15,0.0036,0.0016,0.0064,0.481,0.343,0.627,0.02,0.014,0.026,23.59,22.95,24.18,0.95,0.94,0.958,0.975,0.97,0.98,0.927,0.912,0.939,41.31,33.16,52.18,40.09,32.17,48.2,0,0,0,0,0,0,0.471,0,0.31,0.23,0.77,0.23,45.6
1404165600000,2014,7,2013,10,31,0.923,0.289,0.634,38670,65.58,65.58,51.98,2,1,1.5483870967741935,344.5,290.4,410.7,236.5,182.4,108,108,108,-9.168e-16,-2.842e-14,2.842e-14,0.317,0.263,0.372,236.5,182.4,302.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.137,0.118,0.16,0.0197,0.0113,0.0419,0.00079,0.00045,0.0017,0.321,0.247,0.395,0.013,0.0099,0.016,24.56,24.2,24.82,0.942,0.923,0.959,0.975,0.97,0.98,0.918,0.895,0.94,37.37,25.61,52.01,36.26,24.84,48.2,0,0,0,0,0,0,0.289,0,0.289,0.31,0.69,0.31,41.9
1406844000000,2014,8,2013,11,31,0.648,0.249,0.399,24869.1,43.93,43.93,33.43,1,1,1,241.9,207.6,286.3,148.9,114.6,93,93,93,2.292e-15,-1.421e-14,2.842e-14,0.388,0.325,0.448,148.9,114.6,193.3,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.104,0.0922,0.12,0.0084,0.00549,0.0122,0.00033,0.00021,0.00048,0.256,0.195,0.336,0.01,0.0076,0.013,25.11,24.82,25.36,0.937,0.921,0.953,0.972,0.97,0.98,0.911,0.893,0.934,34.36,26.25,44.83,33.43,25.46,43.93,0,0,0,0,0,0,0.186,0,0.249,0.38,0.62,0.38,38.4
1409522400000,2014,9,2013,12,30,0.441,0.187,0.254,15684,29.77,29.77,21.78,1,1,1,170,144.1,204.6,98.01,72.13,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.428,0.352,0.5,98.01,72.13,132.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0842,0.0751,0.0964,0.00408,0.00188,0.00702,0.00016,0.000074,0.00027,0.163,0.117,0.225,0.0064,0.0046,0.0088,25.38,25.35,25.38,0.925,0.911,0.939,0.966,0.96,0.97,0.893,0.883,0.904,22.54,16.6,30.69,21.78,15.94,29.77,0,0,0,0,0,0,0.121,0,0.187,0.42,0.58,0.42,35.6
1412114400000,2014,10,2014,1,31,0.357,0.139,0.217,13372,20.26,20.26,17.97,1,1,1,133.1,120.3,143.9,81.12,68.34,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.392,0.361,0.432,81.12,68.34,91.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0708,0.0785,0.00265,0.00156,0.00356,0.0001,0.000061,0.00014,0.129,0.107,0.149,0.0051,0.0042,0.0058,25.37,25.35,25.39,0.926,0.904,0.939,0.962,0.96,0.965,0.89,0.868,0.902,18.69,15.39,20.99,17.97,14.77,20.26,0,0,0,0,0,0,0.0999,0,0.14,0.39,0.61,0.39,37.5
1414792800000,2014,11,2014,2,30,0.369,0.13,0.24,14673.8,22.3,22.3,20.38,1,1,1,142.5,120.6,151.5,92.53,70.61,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.352,0.33,0.415,92.53,70.61,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0708,0.0816,0.00362,0.00175,0.00438,0.00014,0.000069,0.00017,0.149,0.11,0.166,0.0059,0.0043,0.0065,25.35,25.34,25.39,0.918,0.911,0.94,0.966,0.96,0.969,0.886,0.88,0.902,21.1,16.12,23,20.38,15.47,22.3,0,0,0,0,0,0,0.113,0,0.129,0.35,0.65,0.35,39.8
1417384800000,2014,12,2014,3,31,0.472,0.158,0.314,19451.9,29.82,29.82,26.15,1,1,1,176.3,150.7,191.7,117.3,91.69,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.336,0.308,0.392,117.3,91.69,132.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.0795,0.094,0.00572,0.00354,0.00703,0.00022,0.00014,0.00027,0.195,0.149,0.223,0.0076,0.0059,0.0087,25.36,25.35,25.36,0.923,0.913,0.932,0.97,0.965,0.97,0.895,0.883,0.904,26.96,20.96,30.75,26.15,20.23,29.82,0,0,0,0,0,0,0.145,0,0.158,0.33,0.67,0.33,41.2
1420063200000,2015,1,2014,4,31,0.67,0.196,0.475,29447.8,64.51,64.51,39.58,2,1,1.1935483870967742,250.2,194.2,368.6,177.2,121.2,73,73,73,-4.584e-16,-2.842e-14,2.842e-14,0.302,0.198,0.376,177.2,121.2,295.6,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.111,0.0917,0.153,0.0119,0.00605,0.0385,0.00047,0.00024,0.0016,0.271,0.204,0.38,0.011,0.008,0.015,25.06,24.42,25.39,0.938,0.922,0.958,0.973,0.97,0.98,0.913,0.895,0.939,35.12,25.64,51.08,34.1,24.87,48.2,0,0,0,0,0,0,0.22,0,0.195,0.29,0.71,0.29,44
1422741600000,2015,2,2014,5,28,1.62,0.219,1.4,79502.8,144.6,144.6,118.3,3,2,2.6785714285714284,669.4,388,851.7,578.7,303,90.71,85,105,0,-5.684e-14,5.684e-14,0.142,0.106,0.219,578.7,303,746.7,990,990,990,966.6,965.3,967.3,23.4,22.7,24.7,0.286,0.157,0.382,0.195,0.042,0.3,0.0084,0.0017,0.013,0.711,0.346,0.96,0.031,0.014,0.042,22.73,21.73,24.31,0.954,0.941,0.958,0.978,0.97,0.98,0.933,0.913,0.939,45.25,33.99,52.51,43.88,32.97,48.2,0,0,0,0,0,0,0.657,0,0.22,0.14,0.86,0.14,49.1
1425160800000,2015,3,2014,6,31,2.2,0.325,1.88,104950,144.6,144.6,141.1,3,3,3,821.4,795.6,849.7,700.2,666.6,121.2,107,129,0,0,0,0.148,0.128,0.162,700.2,666.6,727.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.355,0.337,0.368,0.269,0.246,0.287,0.012,0.011,0.013,0.881,0.826,0.925,0.039,0.036,0.041,21.93,21.78,22.09,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.03,46.06,49.67,47.02,45.14,48.2,0,0,0,0,0,0,0.784,0,0.32,0.15,0.85,0.15,47.7
1427839200000,2015,4,2014,7,30,1.93,0.324,1.61,91658,140.5,140.5,127.3,3,3,3,745.8,691.5,821.1,620.8,566.5,125,125,125,0,0,0,0.168,0.152,0.181,620.8,566.5,696.1,990,990,990,966.9,966.7,967.2,23.1,22.8,23.3,0.312,0.281,0.355,0.216,0.179,0.266,0.0093,0.0077,0.012,0.75,0.658,0.877,0.032,0.028,0.038,22.37,21.94,22.68,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.929,0.938,43.32,39.98,47.78,42.43,39.02,46.82,0,0,0,0,0,0,0.707,0,0.32,0.17,0.83,0.17,47.5
1430431200000,2015,5,2014,8,31,1.47,0.394,1.07,63022,110.4,110.4,84.71,3,2,2.193548387096774,547.6,427.7,683.1,400.6,280.7,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.274,0.215,0.344,400.6,280.7,536.1,990,990,990,966.1,965.5,966.6,23.9,23.4,24.5,0.201,0.155,0.265,0.0887,0.0315,0.159,0.0037,0.0013,0.0068,0.48,0.319,0.629,0.02,0.013,0.027,23.46,22.76,24.16,0.949,0.937,0.958,0.974,0.97,0.98,0.925,0.908,0.939,40.09,31.14,51.92,38.93,30.2,48.2,0,0,0,0,0,0,0.471,0,0.4,0.27,0.73,0.27,42.9
1433109600000,2015,6,2014,9,30,0.914,0.308,0.606,36914.2,65.38,65.38,51.27,2,1,1.5,352.8,297.5,421.4,233.8,178.5,119,119,119,-2.104e-31,-2.842e-14,2.842e-14,0.341,0.282,0.4,233.8,178.5,302.4,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.137,0.118,0.162,0.0192,0.0109,0.0417,0.00077,0.00044,0.0017,0.325,0.252,0.402,0.013,0.01,0.016,24.51,24.15,24.8,0.943,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.1,25.95,52.61,36.91,25.17,48.2,0,0,0,0,0,0,0.285,0,0.308,0.34,0.66,0.34,40.4
1435701600000,2015,7,2014,10,31,0.68,0.289,0.39,24246.8,42.26,42.26,32.59,1,1,1,253.7,220.7,294.5,145.7,112.7,108,108,108,1.375e-15,-2.842e-14,2.842e-14,0.429,0.367,0.489,145.7,112.7,186.5,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.105,0.0933,0.119,0.00814,0.00533,0.0116,0.00032,0.00021,0.00046,0.252,0.193,0.325,0.01,0.0076,0.013,25.05,24.8,25.28,0.936,0.92,0.951,0.972,0.97,0.98,0.91,0.893,0.932,33.52,25.71,43.12,32.59,24.94,42.26,0,0,0,0,0,0,0.181,0,0.29,0.42,0.57,0.43,35.7
1438380000000,2015,8,2014,11,31,0.499,0.249,0.25,3787.61,27.84,27.84,5.091,1,1,1,186.3,161.9,217.7,93.27,68.9,93,93,93,1.834e-15,-1.421e-14,1.421e-14,0.503,0.427,0.574,93.27,68.9,124.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0847,0.0761,0.0958,0.00368,0.00161,0.00635,0.00014,0.000063,0.00025,0.157,0.113,0.213,0.0061,0.0044,0.0084,25.4,25.28,25.42,0.179,0,0.928,0.188,0,0.97,0.173,0,0.9,5.248,0,28.7,5.091,0,27.84,0,25,0,0,0.806,0,0.0283,0.806,0.249,0.5,0.5,0.5,7.59
1441058400000,2015,9,2014,12,30,0.333,0.187,0.0996,4293.46,19.39,19.39,5.963,1,0,0.5666666666666667,128.5,107.2,159.4,56.46,35.21,72,72,72,18.03,-1.421e-14,49.43,0.569,0.452,0.672,38.43,0,87.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0708,0.0805,0.000858,0,0.00318,0.000034,0,0.00012,0.0928,0.0708,0.144,0.0036,0.0028,0.0057,25.41,25.37,25.43,0.335,0,0.939,0.352,0,0.963,0.322,0,0.901,6.207,0,20.13,5.963,0,19.39,13,6,0,0.433,0.2,0,0.0331,0.633,0.2334,0.56,0.3,0.7,12.9
1443650400000,2015,10,2015,1,31,0.265,0.139,0.0457,0,0,0,0,1,0,0.3225806451612903,98.85,89.99,106.4,46.85,37.99,52,52,52,29.77,-7.105e-15,49.47,0.528,0.489,0.578,17.08,0,54.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000807,0,0.000373,0.0000032,0,0.000015,0.0754,0.0708,0.0871,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,21,10,0,0.677,0.323,0,0,1,0.2193,0.52,0.17,0.83,0
1446328800000,2015,11,2015,2,30,0.31,0.13,0.168,7316.14,20.61,20.61,10.16,1,0,0.9,119.5,93,143.6,69.55,43,50,50,50,4.637,-1.421e-14,49.01,0.426,0.348,0.538,64.91,0,93.58,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0732,0.0708,0.0788,0.00169,0,0.0037,0.000066,0,0.00015,0.111,0.0708,0.151,0.0043,0.0028,0.0059,25.39,25.35,25.43,0.519,0,0.938,0.545,0,0.966,0.5,0,0.9,10.55,0,21.34,10.16,0,20.61,3,10,0,0.1,0.333,0,0.0565,0.433,0.142,0.42,0.54,0.46,23.6
1448920800000,2015,12,2015,3,31,0.457,0.158,0.299,18464.6,30.6,30.6,24.82,1,1,1,170.6,140.8,195,111.6,81.85,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.349,0.303,0.419,111.6,81.85,136,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0866,0.0761,0.0952,0.00523,0.00271,0.00731,0.0002,0.00011,0.00029,0.185,0.132,0.229,0.0072,0.0052,0.0089,25.36,25.35,25.37,0.923,0.911,0.933,0.969,0.961,0.97,0.894,0.883,0.905,25.61,18.96,31.55,24.82,18.22,30.6,0,0,0,0,0,0,0.138,0,0.158,0.35,0.65,0.35,40.4
1451599200000,2016,1,2015,4,31,0.686,0.196,0.491,30405.5,58.18,58.18,40.87,2,1,1.2258064516129032,256.2,191.7,339.4,183.2,118.7,73,73,73,-4.126e-15,-2.842e-14,2.842e-14,0.294,0.215,0.381,183.2,118.7,266.4,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.114,0.0908,0.143,0.0116,0.00584,0.0247,0.00046,0.00023,0.00099,0.278,0.199,0.389,0.011,0.0078,0.015,25.02,24.61,25.39,0.939,0.922,0.959,0.973,0.97,0.98,0.914,0.895,0.94,35.93,25.64,52.21,34.84,24.87,48.2,0,0,0,0,0,0,0.227,0,0.195,0.29,0.72,0.28,44.3
1454277600000,2016,2,2015,5,29,1.34,0.213,1.12,65968.5,131.5,131.5,94.78,3,2,2.413793103448276,533.1,347.8,723,448.1,262.8,85,85,85,-1.96e-15,-5.684e-14,5.684e-14,0.168,0.118,0.244,448.1,262.8,638,990,990,990,966,965.1,966.8,24,23.2,24.9,0.217,0.143,0.312,0.116,0.0231,0.227,0.0049,0.00093,0.0098,0.526,0.286,0.769,0.022,0.011,0.033,23.49,22.44,24.58,0.95,0.932,0.958,0.976,0.97,0.98,0.926,0.904,0.939,40.37,29.52,52.34,39.24,28.64,48.2,0,0,0,0,0,0,0.527,0,0.22,0.16,0.84,0.16,49.2
1456783200000,2016,3,2015,6,31,2.31,0.287,2.03,111351,174,174,149.7,4,3,3.3548387096774195,863.7,735.3,1013,756.7,628.3,107,107,107,0,0,0,0.125,0.106,0.146,756.7,628.3,906.5,990,990,990,967.4,966.8,967.9,22.6,22.1,23.2,0.402,0.312,0.53,0.299,0.221,0.378,0.013,0.0095,0.017,0.949,0.758,1.16,0.042,0.033,0.052,21.7,20.9,22.4,0.956,0.953,0.957,0.98,0.976,0.98,0.937,0.93,0.938,46.13,39.92,52.15,44.94,38.95,48.2,0,0,0,0,0,0,0.831,0,0.28,0.12,0.88,0.12,48.2
1459461600000,2016,4,2015,7,30,2.4,0.324,2.07,112151,170.3,170.3,155.8,4,3,3.6333333333333333,924.8,786.5,1011,799.8,661.5,125,125,125,0,0,0,0.136,0.124,0.159,799.8,661.5,886,990,990,990,967.6,967,967.9,22.4,22.1,23,0.442,0.335,0.519,0.324,0.243,0.368,0.014,0.011,0.017,1.01,0.819,1.13,0.045,0.036,0.051,21.39,20.94,22.14,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.51,39.66,52.27,43.28,38.68,48.2,0,0,0,0,0,0,0.865,0,0.33,0.14,0.86,0.14,46.7
1462053600000,2016,5,2015,8,31,1.63,0.394,1.24,71960.8,128.6,128.6,96.72,3,2,2.3870967741935485,609.2,470.9,777.1,462.2,323.9,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.247,0.189,0.312,462.2,323.9,630.1,990,990,990,966.3,965.7,967,23.7,23,24.3,0.23,0.171,0.318,0.122,0.0519,0.222,0.0052,0.0021,0.0097,0.557,0.384,0.766,0.024,0.016,0.033,23.12,22.23,23.9,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.916,0.939,42.04,35.25,52.07,40.88,34.19,48.2,0,0,0,0,0,0,0.537,0,0.39,0.24,0.76,0.24,44.1
1464732000000,2016,6,2015,9,30,1,0.308,0.694,41847.7,74.52,74.52,58.12,2,1,1.7666666666666666,386.7,323.8,464.1,267.7,204.8,119,119,119,-9.474e-16,-2.842e-14,2.842e-14,0.311,0.256,0.368,267.7,204.8,345.1,990,990,990,965.3,965,965.7,24.7,24.3,25,0.149,0.127,0.177,0.0291,0.0132,0.0619,0.0012,0.00053,0.0025,0.336,0.251,0.414,0.014,0.01,0.017,24.34,23.9,24.62,0.941,0.923,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.81,25.76,52.27,34.63,24.99,48.2,0,0,0,0,0,0,0.323,0,0.306,0.31,0.69,0.31,41.8
1467324000000,2016,7,2015,10,31,0.74,0.289,0.451,28168.2,48.07,48.07,37.86,1,1,1,276.3,240.4,320.2,168.3,132.4,108,108,108,-2.036e-31,-2.842e-14,2.842e-14,0.394,0.337,0.449,168.3,132.4,212.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.1,0.128,0.0101,0.007,0.0138,0.0004,0.00028,0.00055,0.293,0.228,0.371,0.012,0.009,0.015,24.9,24.63,25.13,0.944,0.932,0.957,0.974,0.97,0.98,0.92,0.904,0.938,38.83,30.4,49.05,37.86,29.49,48.07,0,0,0,0,0,0,0.21,0,0.289,0.39,0.61,0.39,38.1
1470002400000,2016,8,2015,11,31,0.546,0.249,0.296,10147.2,32.32,32.32,13.64,1,1,1,203.7,177.8,237.4,110.7,84.76,93,93,93,1.375e-15,-1.421e-14,1.421e-14,0.46,0.392,0.523,110.7,84.76,144.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0908,0.0817,0.103,0.00516,0.00295,0.00802,0.0002,0.00012,0.00032,0.188,0.142,0.248,0.0074,0.0055,0.0098,25.34,25.13,25.42,0.449,0,0.937,0.469,0,0.97,0.436,0,0.909,14.06,0,33.32,13.64,0,32.32,0,16,0,0,0.516,0,0.0758,0.516,0.25,0.46,0.54,0.46,18.6
1472680800000,2016,9,2015,12,30,0.377,0.187,0.19,8938.99,22.77,22.77,12.42,1,1,1,145.3,123.1,175.3,73.34,51.07,72,72,72,1.658e-15,-1.421e-14,1.421e-14,0.501,0.411,0.585,73.34,51.07,103.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.076,0.0708,0.0861,0.00198,0.000091,0.00453,0.000078,0.0000036,0.00018,0.119,0.0824,0.173,0.0047,0.0032,0.0068,25.39,25.37,25.42,0.641,0,0.939,0.674,0,0.97,0.617,0,0.901,12.89,0,23.47,12.42,0,22.77,0,9,0,0,0.3,0,0.069,0.3,0.187,0.5,0.5,0.5,23.7
1475272800000,2016,10,2016,1,31,0.295,0.139,0.13,3468.89,15.53,15.53,4.662,1,0,0.8064516129032258,110.1,99.28,122.8,58.07,47.28,52,52,52,9.355,-7.105e-15,49.2,0.475,0.423,0.524,48.72,0,70.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0711,0.000714,0,0.00177,0.000028,0,0.000069,0.091,0.0708,0.111,0.0036,0.0028,0.0044,25.41,25.39,25.43,0.29,0,0.918,0.31,0,0.96,0.278,0,0.881,4.857,0,16.18,4.662,0,15.53,6,15,0,0.194,0.484,0,0.0259,0.677,0.165,0.47,0.44,0.56,11.8
1477951200000,2016,11,2016,2,30,0.349,0.13,0.219,12260.8,23.03,23.03,17.03,1,1,1,134.5,100.7,154.5,84.49,50.65,50,50,50,2.605e-15,-1.421e-14,1.421e-14,0.378,0.324,0.497,84.49,50.65,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0764,0.0708,0.0827,0.00293,0.0000552,0.00463,0.00011,0.0000022,0.00018,0.136,0.0818,0.171,0.0053,0.0032,0.0067,25.37,25.34,25.42,0.797,0,0.939,0.836,0,0.97,0.768,0,0.901,17.64,0,23.74,17.03,0,23.03,0,4,0,0,0.133,0,0.0946,0.133,0.13,0.37,0.63,0.37,35.1
1480543200000,2016,12,2016,3,31,0.467,0.158,0.309,19104.8,31.84,31.84,25.68,1,1,1,174.2,150.7,200.2,115.2,91.69,59,59,59,-1.375e-15,-1.421e-14,1.421e-14,0.342,0.295,0.392,115.2,91.69,141.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.0795,0.097,0.00554,0.00354,0.00775,0.00022,0.00014,0.0003,0.191,0.149,0.238,0.0075,0.0059,0.0093,25.36,25.35,25.36,0.924,0.912,0.935,0.969,0.965,0.97,0.895,0.884,0.907,26.5,20.96,32.83,25.68,20.23,31.84,0,0,0,0,0,0,0.143,0,0.158,0.34,0.66,0.34,40.9
1483221600000,2017,1,2016,4,31,0.748,0.196,0.553,34027.1,65.63,65.63,45.74,2,1,1.3548387096774193,279.3,205.4,373.8,206.3,132.4,73,73,73,-3.667e-15,-2.842e-14,0,0.271,0.195,0.355,206.3,132.4,300.8,990,990,990,964.8,964.4,965.3,25.2,24.7,25.6,0.122,0.0957,0.155,0.0161,0.007,0.041,0.00064,0.00027,0.0017,0.295,0.224,0.393,0.012,0.0088,0.016,24.89,24.39,25.34,0.941,0.925,0.959,0.973,0.97,0.98,0.915,0.897,0.94,36.53,26.45,52.69,35.34,25.66,48.2,0,0,0,0,0,0,0.254,0,0.195,0.26,0.74,0.26,45.5
1485900000000,2017,2,2016,5,28,1.3,0.206,1.09,64480.7,131.7,131.7,95.95,3,2,2.357142857142857,537.6,385.6,723.8,452.6,300.6,85,85,85,4.06e-15,0,5.684e-14,0.163,0.117,0.22,452.6,300.6,638.8,990,990,990,966,965.3,966.8,24,23.2,24.7,0.218,0.156,0.313,0.117,0.0409,0.228,0.0049,0.0017,0.0098,0.537,0.342,0.771,0.022,0.014,0.033,23.45,22.43,24.33,0.952,0.94,0.958,0.977,0.97,0.98,0.929,0.912,0.939,42.14,33.72,52.31,40.98,32.71,48.2,0,0,0,0,0,0,0.533,0,0.21,0.16,0.84,0.16,49.6
1488319200000,2017,3,2016,6,31,3.32,0.327,2.53,126243,192.8,192.8,169.7,4,3,3.7419354838709675,1239,739.4,1887,1117,632.4,121.9,107,129,172.6,0,657.5,0.106,0.0684,0.145,944.6,632.4,1100,990,990,990,968.6,966.9,970.7,21.4,19.3,23.1,0.659,0.314,0.926,0.481,0.223,0.648,0.023,0.0097,0.034,1.41,0.765,1.87,0.068,0.033,0.097,19.97,17.39,22.38,0.954,0.949,0.957,0.98,0.976,0.98,0.934,0.93,0.938,46.55,40.19,52.04,45.41,39.24,48.2,0,0,0,0,0,0,0.943,0,0.79,0.098,0.76,0.24,38
1490997600000,2017,4,2016,7,30,4.45,0.384,2.85,129920,191.9,191.9,180.4,4,4,4,1716,1393,1918,1568,1245,148,148,148,468.3,145.4,670,0.0871,0.0772,0.106,1100,1100,1100,990,990,990,970.2,969.1,970.8,19.8,19.2,20.9,0.915,0.856,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.86,1.8,1.87,0.094,0.086,0.098,17.95,17.29,19.06,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,46.03,44.25,48.96,45.11,43.37,47.98,0,0,0,0,0,0,1,0,1.6,0.086,0.64,0.36,29.2
1493589600000,2017,5,2016,8,31,2.75,0.433,2.31,121968,192.8,192.8,163.9,4,3,3.6774193548387095,1027,815.8,1354,865.3,668.8,161.5,147,192,2.723,-1.137e-13,61.74,0.158,0.136,0.18,862.6,668.8,1100,990,990,990,967.9,967.2,969,22.1,21,22.8,0.514,0.34,0.823,0.375,0.248,0.648,0.017,0.011,0.031,1.15,0.831,1.77,0.052,0.036,0.084,20.91,19.22,22.01,0.955,0.953,0.957,0.98,0.974,0.98,0.936,0.928,0.938,45.94,39.25,51.49,44.79,38.24,48.2,0,0,0,0,0,0,0.911,0,0.44,0.16,0.84,0.16,44.4
1496268000000,2017,6,2016,9,30,1.73,0.345,1.39,79943.5,139.3,139.3,111,3,2,2.6666666666666665,667.6,538.4,807.1,534.6,377.4,133,119,161,5.684e-15,-5.684e-14,5.684e-14,0.206,0.147,0.299,534.6,377.4,688.1,990,990,990,966.6,966,967.1,23.4,22.9,24,0.266,0.191,0.349,0.164,0.0771,0.261,0.007,0.0032,0.011,0.643,0.466,0.862,0.028,0.019,0.038,22.79,22.01,23.51,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,42.85,35.65,48.62,41.91,34.58,47.65,0,0,0,0,0,0,0.617,0,0.34,0.2,0.8,0.2,46.2
1498860000000,2017,7,2016,10,31,1.18,0.362,0.823,49265.8,85.44,85.44,66.22,2,2,2,442.1,370.3,531,307.1,235.3,135,135,135,-4.584e-15,-5.684e-14,2.842e-14,0.309,0.254,0.365,307.1,235.3,396,990,990,990,965.6,965.3,966,24.4,24,24.7,0.165,0.139,0.196,0.0444,0.0157,0.0859,0.0018,0.00064,0.0036,0.359,0.256,0.492,0.015,0.01,0.02,24.05,23.52,24.49,0.94,0.925,0.954,0.972,0.97,0.98,0.914,0.897,0.935,34.05,26.13,43.59,33.11,25.35,42.72,0,0,0,0,0,0,0.368,0,0.357,0.31,0.7,0.3,41.8
1501538400000,2017,8,2016,11,31,0.829,0.308,0.521,32139.5,54.42,54.42,43.2,2,1,1.1612903225806452,309.4,264.4,366.2,194.4,149.4,115,115,115,-3.667e-15,-2.842e-14,2.842e-14,0.375,0.314,0.435,194.4,149.4,251.2,990,990,990,965,964.8,965.2,25,24.8,25.2,0.122,0.106,0.142,0.0123,0.00845,0.0175,0.00049,0.00033,0.00071,0.313,0.25,0.4,0.013,0.01,0.016,24.73,24.48,24.98,0.946,0.924,0.959,0.976,0.97,0.98,0.923,0.896,0.94,40.2,25.87,52.58,38.98,25.09,48.2,0,0,0,0,0,0,0.24,0,0.308,0.37,0.63,0.37,38.8
1504216800000,2017,9,2016,12,30,0.566,0.236,0.33,15569.1,38.59,38.59,21.62,1,1,1,218.3,185.7,262,127.3,94.69,91,91,91,9.474e-16,-1.421e-14,2.842e-14,0.421,0.347,0.49,127.3,94.69,171,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.096,0.0845,0.111,0.00657,0.0038,0.0103,0.00026,0.00015,0.00041,0.217,0.159,0.295,0.0085,0.0062,0.012,25.26,24.96,25.42,0.653,0,0.946,0.679,0,0.975,0.634,0,0.922,22.28,0,39.57,21.62,0,38.59,0,9,0,0,0.3,0,0.12,0.3,0.236,0.42,0.58,0.42,27.5
1506808800000,2017,10,2017,1,31,0.461,0.177,0.284,17527.9,29.59,29.59,23.56,1,1,1,172.2,159.7,183.8,106,86.71,66.23,52,73,2.292e-15,-1.421e-14,1.421e-14,0.387,0.283,0.457,106,86.71,131.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0795,0.0926,0.00476,0.00312,0.00695,0.00019,0.00012,0.00027,0.176,0.142,0.22,0.0069,0.0056,0.0086,25.37,25.35,25.38,0.922,0.911,0.931,0.968,0.963,0.97,0.892,0.882,0.903,24.34,19.99,30.5,23.56,19.25,29.59,0,0,0,0,0,0,0.131,0,0.177,0.38,0.62,0.38,38
1509487200000,2017,11,2017,2,30,0.464,0.13,0.335,20829,32.54,32.54,28.93,1,1,1,179.1,160.5,194.2,129.1,110.5,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.28,0.258,0.311,129.1,110.5,144.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0913,0.0848,0.0966,0.00672,0.00515,0.008,0.00026,0.0002,0.00031,0.215,0.182,0.242,0.0084,0.0071,0.0094,25.34,25.34,25.35,0.929,0.918,0.936,0.97,0.97,0.97,0.902,0.891,0.908,29.82,25.22,33.55,28.93,24.47,32.54,0,0,0,0,0,0,0.161,0,0.129,0.28,0.72,0.28,44.9
1512079200000,2017,12,2017,3,31,0.574,0.158,0.416,26184.3,44.07,44.07,35.19,1,1,1,214.5,182.4,251.9,155.5,123.4,59,59,59,0,0,0,0.277,0.234,0.323,155.5,123.4,192.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.102,0.0907,0.115,0.00897,0.00624,0.0121,0.00035,0.00024,0.00048,0.263,0.206,0.33,0.01,0.0081,0.013,25.23,24.96,25.36,0.94,0.927,0.952,0.973,0.97,0.98,0.914,0.9,0.933,36.16,28.46,44.97,35.19,27.61,44.07,0,0,0,0,0,0,0.196,0,0.158,0.28,0.72,0.28,45.6
1514757600000,2018,1,2017,4,31,0.906,0.196,0.71,43421.1,75.43,75.43,58.36,2,1,1.7096774193548387,338.3,257.1,418.9,265.3,184.1,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.221,0.174,0.284,265.3,184.1,345.9,990,990,990,965.1,964.7,965.5,24.9,24.5,25.3,0.143,0.114,0.171,0.0301,0.0114,0.0623,0.0012,0.00045,0.0025,0.334,0.242,0.409,0.013,0.0097,0.017,24.57,24.11,24.96,0.942,0.923,0.958,0.973,0.97,0.98,0.917,0.895,0.939,36.88,25.77,51.08,35.84,24.99,48.2,0,0,0,0,0,0,0.324,0,0.196,0.22,0.78,0.22,47.9
1517436000000,2018,2,2017,5,28,1.5,0.206,1.29,74351.4,160,160,110.6,4,2,2.607142857142857,619.2,428.5,897.8,534.2,343.5,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.145,0.0947,0.198,534.2,343.5,812.8,990,990,990,966.4,965.5,967.5,23.6,22.5,24.5,0.261,0.171,0.437,0.166,0.0611,0.332,0.0071,0.0025,0.015,0.646,0.407,0.986,0.028,0.017,0.044,23,21.52,24.07,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.97,35.65,52.26,42.68,34.58,48.2,0,0,0,0,0,0,0.615,0,0.21,0.14,0.86,0.14,49.6
1519855200000,2018,3,2017,6,31,3.08,0.346,2.73,137992,192.8,192.8,185.5,4,4,4,1152,926.9,1247,1023,797.9,129,129,129,3.514,-1.137e-13,18.05,0.113,0.103,0.139,1019,797.9,1100,990,990,990,968.4,967.6,968.7,21.6,21.3,22.4,0.677,0.437,0.788,0.525,0.325,0.648,0.024,0.015,0.03,1.48,0.974,1.74,0.069,0.043,0.081,20.15,19.59,21.42,0.955,0.953,0.956,0.98,0.976,0.98,0.935,0.93,0.937,47.92,39.94,50.53,46.37,38.98,48.2,0,0,0,0,0,0,1.03,0,0.35,0.11,0.89,0.11,44.8
1522533600000,2018,4,2017,7,30,3.42,0.384,2.84,138622,192.8,192.8,192.5,4,4,4,1319,1207,1403,1171,1059,148,148,148,74.51,0,154.6,0.112,0.106,0.123,1097,1059,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.822,0.735,0.86,0.64,0.555,0.648,0.03,0.026,0.031,1.76,1.58,1.81,0.084,0.074,0.087,19.33,19.02,19.87,0.953,0.953,0.955,0.98,0.98,0.98,0.934,0.934,0.936,49.56,48.87,50.32,48.13,47.89,48.2,0,0,0,0,0,0,1.07,0,0.58,0.11,0.83,0.17,40.5
1525125600000,2018,5,2017,8,31,2.57,0.394,2.18,116735,191.7,191.7,156.9,4,3,3.5161290322580645,959.2,770,1193,812.2,623,147,147,147,1.1e-14,-1.137e-13,1.137e-13,0.156,0.123,0.191,812.2,623,1046,990,990,990,967.7,967,968.5,22.3,21.5,23,0.464,0.314,0.705,0.332,0.217,0.526,0.015,0.0094,0.024,1.05,0.754,1.52,0.047,0.033,0.071,21.25,19.97,22.27,0.956,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.92,39.82,52.2,44.76,38.85,48.2,0,0,0,0,0,0,0.872,0,0.39,0.15,0.85,0.15,45.4
1527804000000,2018,6,2017,9,30,1.59,0.345,1.25,72229.4,130.7,130.7,100.3,3,2,2.5,613.7,497.1,757.2,480.7,336.1,133,119,161,-1.895e-15,-5.684e-14,5.684e-14,0.224,0.157,0.324,480.7,336.1,638.2,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.238,0.177,0.32,0.132,0.0577,0.227,0.0056,0.0024,0.0099,0.574,0.404,0.777,0.024,0.017,0.034,23.08,22.29,23.76,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,41.71,35.13,52.18,40.49,34.08,48.2,0,0,0,0,0,0,0.557,0,0.34,0.22,0.79,0.21,45.4
1530396000000,2018,7,2017,10,31,1.1,0.362,0.741,44435.6,76.71,76.71,59.73,2,1,1.8064516129032258,411.7,347,490.9,276.7,212,135,135,135,0,-2.842e-14,2.842e-14,0.331,0.275,0.389,276.7,212,355.9,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.154,0.131,0.182,0.0322,0.0138,0.067,0.0013,0.00055,0.0028,0.344,0.256,0.432,0.014,0.01,0.018,24.21,23.76,24.5,0.942,0.925,0.959,0.972,0.97,0.98,0.915,0.897,0.94,35.79,26.04,52.73,34.52,25.25,48.2,0,0,0,0,0,0,0.332,0,0.359,0.33,0.67,0.33,40.4
1533074400000,2018,8,2017,11,31,0.78,0.308,0.472,29329.4,48.2,48.2,39.42,1,1,1,291.3,249.4,343.5,176.3,134.4,115,115,115,-7.335e-15,-2.842e-14,2.842e-14,0.398,0.335,0.461,176.3,134.4,228.5,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.116,0.101,0.134,0.0107,0.00717,0.0152,0.00043,0.00028,0.00061,0.307,0.232,0.4,0.012,0.0092,0.016,24.82,24.48,25.07,0.947,0.933,0.959,0.975,0.97,0.98,0.923,0.905,0.94,40.64,30.82,52.58,39.42,29.9,48.2,0,0,0,0,0,0,0.219,0,0.308,0.39,0.61,0.39,37.6
