datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,1.02,0.196,0.82,49589.4,103.2,103.2,66.65,3,1,1.7741935483870968,379.2,249.1,564.7,306.2,176.1,73,73,73,5.501e-15,-2.842e-14,5.684e-14,0.205,0.129,0.293,306.2,176.1,491.7,990,990,990,965.3,964.7,966.1,24.7,23.9,25.3,0.157,0.111,0.228,0.0494,0.0107,0.131,0.002,0.00042,0.0055,0.387,0.24,0.608,0.016,0.0096,0.025,24.33,23.32,25,0.946,0.922,0.958,0.975,0.97,0.98,0.923,0.894,0.939,39.69,25.52,52.16,38.53,24.75,48.2,0,0,0,0,0,0,0.37,0,0.2,0.19,0.8,0.2,48.6
728517600000,1993,2,1992,5,28,2.54,0.276,2.09,107854,192.8,192.8,160.5,4,3,3.5714285714285716,1049,580.8,1613,934.7,495.8,114.1,85,162,69.97,0,350.7,0.112,0.08,0.146,864.8,495.8,1100,990,990,990,967.9,966.2,969.8,22.1,20.2,23.8,0.565,0.232,0.907,0.418,0.133,0.648,0.02,0.0056,0.032,1.24,0.53,1.86,0.058,0.022,0.092,20.81,18.3,23.26,0.953,0.946,0.957,0.979,0.97,0.98,0.933,0.917,0.938,45.89,35.65,52.18,44.67,34.58,48.2,0,0,0,0,0,0,0.892,0,0.45,0.11,0.82,0.18,42.5
730936800000,1993,3,1992,6,31,6.21,0.539,2.95,121002,182.5,182.5,162.6,4,4,4,2317,1656,3213,2116,1417,201.1,183,239,1016,316.5,1930,0.0922,0.057,0.144,1100,1100,1100,990,990,990,971.8,970,974,18.2,16,20,0.926,0.918,0.926,0.648,0.648,0.648,0.036,0.032,0.041,1.87,1.87,1.87,0.1,0.093,0.12,16.31,14.11,18.15,0.945,0.936,0.951,0.977,0.97,0.98,0.924,0.908,0.932,41.6,35.62,46.57,40.66,34.55,45.64,0,0,0,0,0,0,0.904,0,3.26,0.087,0.48,0.52,19.5
733615200000,1993,4,1992,7,30,9.79,0.697,2.85,90342.1,137,137,125.5,4,4,4,3776,3266,4060,3507,3049,269,217,295,2407,1949,2665,0.0709,0.0599,0.0803,1100,1100,1100,990,990,990,975.2,974.1,975.8,14.8,14.2,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.041,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.92,12.34,14,0.928,0.923,0.935,0.97,0.97,0.97,0.9,0.895,0.907,32.34,30.71,35.3,31.37,29.79,34.24,0,0,0,0,0,0,0.697,0,6.94,0.071,0.29,0.71,9.23
736207200000,1993,5,1992,8,31,8.37,0.86,2.95,105064,162,162,141.2,4,4,4,3124,2332,3854,2803,2011,321,321,321,1703,911,2433,0.105,0.0833,0.138,1100,1100,1100,990,990,990,973.8,971.9,975.4,16.2,14.6,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.036,0.044,1.87,1.87,1.87,0.12,0.1,0.13,14.37,12.76,16.22,0.937,0.927,0.946,0.972,0.97,0.979,0.91,0.899,0.926,36.31,31.88,41.38,35.3,30.93,40.51,0,0,0,0,0,0,0.785,0,5.42,0.1,0.35,0.65,12.6
738885600000,1993,6,1992,9,30,4.2,0.666,2.73,127397,192.2,192.2,176.9,4,4,4,1619,1065,2283,1362,807.9,257,257,257,307.8,-1.137e-13,926.4,0.167,0.113,0.241,1054,807.9,1100,990,990,990,969.9,968.1,971.8,20.1,18.2,21.9,0.829,0.475,0.926,0.585,0.33,0.648,0.029,0.015,0.036,1.7,1.02,1.87,0.085,0.047,0.1,18.45,16.34,20.88,0.951,0.946,0.955,0.98,0.975,0.98,0.932,0.927,0.936,45.15,39.4,49.02,44.24,38.4,48.04,0,0,0,0,0,0,0.983,0,1.47,0.16,0.65,0.35,30.3
741477600000,1993,7,1992,10,31,2.2,0.608,1.59,88108.2,155.6,155.6,118.4,4,2,2.806451612903226,820.1,657.9,1042,593.1,430.9,227,227,227,3.667e-15,-5.684e-14,5.684e-14,0.281,0.218,0.345,593.1,430.9,814.5,990,990,990,967.2,966.5,968,22.8,22,23.5,0.313,0.217,0.474,0.198,0.102,0.333,0.0087,0.0044,0.015,0.741,0.553,1.07,0.033,0.024,0.048,22.08,20.95,22.92,0.954,0.947,0.958,0.977,0.97,0.98,0.933,0.918,0.939,43.93,35.26,52.07,42.62,34.2,48.2,0,0,0,0,0,0,0.658,0,0.61,0.28,0.72,0.28,40
744156000000,1993,8,1992,11,31,1.41,0.524,0.888,52483.4,94,94,70.54,2,2,2,527.1,431.8,647.3,331.5,247.8,195.6,184,202,3.667e-15,-5.684e-14,5.684e-14,0.375,0.312,0.426,331.5,247.8,445.3,990,990,990,966,965.5,966.5,24,23.5,24.5,0.179,0.148,0.224,0.0555,0.0168,0.109,0.0023,0.00069,0.0046,0.401,0.275,0.576,0.017,0.011,0.025,23.63,22.93,24.18,0.944,0.929,0.958,0.973,0.97,0.98,0.919,0.901,0.939,36.22,27.3,47.96,35.27,26.48,47,0,0,0,0,0,0,0.392,0,0.522,0.37,0.63,0.37,37.2
746834400000,1993,9,1992,12,30,0.937,0.358,0.579,35302.1,62.2,62.2,49.03,2,1,1.4,361.4,316.4,426.6,223.4,178.4,138,138,138,0,-2.842e-14,2.842e-14,0.385,0.323,0.436,223.4,178.4,288.6,990,990,990,965.2,965,965.5,24.8,24.5,25,0.135,0.119,0.158,0.0167,0.0109,0.0352,0.00068,0.00044,0.0014,0.326,0.253,0.404,0.013,0.01,0.016,24.47,24.15,24.7,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39,25.81,52.42,37.85,25.03,48.2,0,0,0,0,0,0,0.272,0,0.358,0.38,0.62,0.38,37.7
749426400000,1993,10,1993,1,31,0.737,0.295,0.443,27632,46.09,46.09,37.14,1,1,1,275.3,243.9,313.4,165.3,133.9,110,110,110,9.168e-16,-2.842e-14,2.842e-14,0.402,0.351,0.451,165.3,133.9,203.4,990,990,990,964.8,964.7,965,25.2,25,25.3,0.112,0.101,0.125,0.0098,0.00714,0.013,0.00039,0.00028,0.00052,0.287,0.231,0.355,0.011,0.0091,0.014,24.91,24.68,25.11,0.944,0.932,0.955,0.974,0.97,0.98,0.919,0.904,0.936,38.12,30.75,47.03,37.14,29.83,46.09,0,0,0,0,0,0,0.206,0,0.294,0.4,0.6,0.4,37.5
752104800000,1993,11,1993,2,30,0.681,0.264,0.418,26069.3,43.05,43.05,36.21,1,1,1,262.8,243.1,282.5,161.1,137.1,101.7,93,106,-9.474e-16,-2.842e-14,2.842e-14,0.388,0.329,0.436,161.1,137.1,189.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.102,0.118,0.00945,0.00741,0.0119,0.00037,0.00029,0.00047,0.279,0.237,0.328,0.011,0.0093,0.013,24.97,24.84,25.1,0.942,0.934,0.951,0.973,0.97,0.98,0.917,0.906,0.932,37.2,31.52,43.93,36.21,30.58,43.05,0,0,0,0,0,0,0.201,0,0.263,0.39,0.61,0.39,38.3
754696800000,1993,12,1993,3,31,0.9,0.23,0.671,41032.3,70.4,70.4,55.15,2,1,1.6774193548387097,336.2,281.4,400.6,250.4,177.4,85.71,77,104,3.667e-15,-2.842e-14,2.842e-14,0.261,0.192,0.37,250.4,177.4,323.6,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.139,0.115,0.164,0.0245,0.0108,0.0518,0.00099,0.00043,0.0021,0.317,0.259,0.376,0.013,0.01,0.015,24.6,24.22,24.87,0.941,0.927,0.957,0.973,0.97,0.98,0.915,0.899,0.938,35.53,27.42,49.07,34.6,26.6,48.09,0,0,0,0,0,0,0.306,0,0.229,0.26,0.75,0.25,45.6
757375200000,1994,1,1993,4,31,1.85,0.271,1.58,88866.8,191.9,191.9,119.4,4,2,2.806451612903226,692.5,406.9,1159,591.2,315.9,101.3,91,120,-5.501e-15,-1.137e-13,0,0.158,0.104,0.224,591.2,315.9,1039,990,990,990,966.6,965.4,968.4,23.4,21.6,24.6,0.313,0.162,0.684,0.201,0.0481,0.511,0.0088,0.002,0.024,0.735,0.366,1.48,0.032,0.015,0.069,22.63,20.12,24.2,0.953,0.943,0.958,0.977,0.97,0.98,0.931,0.915,0.939,43.35,35.35,51.73,42.21,34.29,48.2,0,0,0,0,0,0,0.664,0,0.27,0.15,0.85,0.15,48
760053600000,1994,2,1993,5,28,3.78,0.392,2.65,124411,192.8,192.8,185.1,4,4,4,1563,1196,1985,1401,1034,162,162,162,304.7,0,723.2,0.106,0.0816,0.135,1096,1034,1100,990,990,990,969.7,968.5,971.1,20.3,18.9,21.5,0.874,0.695,0.926,0.64,0.499,0.648,0.032,0.023,0.034,1.81,1.48,1.87,0.089,0.069,0.099,18.5,17.07,20,0.952,0.948,0.955,0.98,0.98,0.98,0.933,0.929,0.936,47.31,43.66,50.17,46.28,42.79,48.2,0,0,0,0,0,0,1.03,0,1.13,0.1,0.7,0.3,32.9
762472800000,1994,3,1993,6,31,6.26,0.539,2.95,120326,170.6,170.6,161.7,4,4,4,2339,2003,2556,2138,1764,201.1,183,239,1038,663.9,1273,0.0873,0.0716,0.119,1100,1100,1100,990,990,990,971.9,971.1,972.4,18.1,17.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.21,15.68,17.02,0.946,0.944,0.948,0.978,0.976,0.98,0.925,0.921,0.929,41.33,39.92,43.51,40.43,38.95,42.64,0,0,0,0,0,0,0.898,0,3.31,0.086,0.47,0.53,19.2
765151200000,1994,4,1993,7,30,4.88,0.443,2.85,126281,191.3,191.3,175.4,4,4,4,1884,1409,2381,1713,1261,171,148,217,612.8,160.9,1064,0.0909,0.0725,0.105,1100,1100,1100,990,990,990,970.7,969.2,972,19.3,18,20.8,0.918,0.863,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.81,1.87,0.097,0.087,0.1,17.48,16.11,19,0.949,0.945,0.952,0.98,0.978,0.98,0.93,0.925,0.933,44.75,41.06,48.8,43.85,40.17,47.83,0,0,0,0,0,0,0.974,0,2.03,0.091,0.58,0.42,25.9
767743200000,1994,5,1993,8,31,2.69,0.433,2.25,119127,192.8,192.8,160.1,4,3,3.5806451612903225,1005,800.5,1375,843.2,653.5,161.5,147,192,3.902,-1.137e-13,83.17,0.162,0.14,0.184,839.3,653.5,1100,990,990,990,967.9,967.1,969.1,22.1,20.9,22.9,0.495,0.331,0.832,0.363,0.238,0.648,0.017,0.01,0.031,1.11,0.806,1.78,0.051,0.035,0.085,21.03,19.14,22.09,0.955,0.953,0.957,0.98,0.974,0.98,0.936,0.928,0.938,46.13,39.25,51.73,44.94,38.25,48.2,0,0,0,0,0,0,0.89,0,0.44,0.16,0.84,0.16,44.3
770421600000,1994,6,1993,9,30,1.72,0.345,1.37,79206.1,136.9,136.9,110,3,2,2.6666666666666665,662,539.8,792.6,529,378.8,133,119,161,7.579e-15,-5.684e-14,5.684e-14,0.207,0.15,0.298,529,378.8,673.6,990,990,990,966.5,966,967.1,23.5,22.9,24,0.262,0.192,0.341,0.16,0.0778,0.251,0.0069,0.0032,0.011,0.634,0.468,0.837,0.027,0.02,0.037,22.82,22.09,23.5,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,42.51,35.59,48.59,41.57,34.52,47.62,0,0,0,0,0,0,0.611,0,0.35,0.2,0.8,0.2,46.1
773013600000,1994,7,1993,10,31,1.19,0.362,0.833,49909.7,85.83,85.83,67.08,2,2,2,446.1,374.4,533,311.1,239.4,135,135,135,-9.168e-16,-5.684e-14,5.684e-14,0.306,0.253,0.361,311.1,239.4,398,990,990,990,965.6,965.3,966,24.4,24,24.7,0.166,0.141,0.197,0.0461,0.0161,0.0868,0.0019,0.00065,0.0036,0.365,0.261,0.495,0.015,0.011,0.021,24.03,23.51,24.47,0.941,0.926,0.955,0.972,0.97,0.98,0.915,0.898,0.936,34.49,26.6,43.79,33.54,25.8,42.92,0,0,0,0,0,0,0.373,0,0.357,0.3,0.7,0.3,41.9
775692000000,1994,8,1993,11,31,0.843,0.308,0.535,33023.2,55.31,55.31,44.39,2,1,1.2258064516129032,314.8,270.2,370.3,199.8,155.2,115,115,115,-1.834e-15,-2.842e-14,2.842e-14,0.369,0.311,0.426,199.8,155.2,255.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.124,0.108,0.144,0.0128,0.00894,0.0195,0.00051,0.00035,0.00079,0.312,0.247,0.395,0.012,0.0099,0.016,24.71,24.47,24.95,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.59,25.59,51.96,38.47,24.82,48.2,0,0,0,0,0,0,0.247,0,0.308,0.37,0.63,0.37,39.2
778370400000,1994,9,1993,12,30,0.592,0.236,0.356,20388.1,40.03,40.03,28.32,1,1,1,228.3,197.5,267.7,137.3,106.5,91,91,91,-9.474e-16,-2.842e-14,1.421e-14,0.402,0.34,0.461,137.3,106.5,176.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0995,0.0886,0.113,0.00742,0.0048,0.0108,0.00029,0.00019,0.00043,0.235,0.18,0.305,0.0092,0.007,0.012,25.2,24.92,25.42,0.841,0,0.947,0.874,0,0.978,0.816,0,0.927,29.16,0,40.93,28.32,0,40.03,0,3,0,0,0.1,0,0.157,0.1,0.236,0.4,0.6,0.4,34.4
780962400000,1994,10,1994,1,31,0.509,0.196,0.314,19435.6,27.83,27.83,26.12,1,1,1,190.2,181.9,197.2,117.2,108.9,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.384,0.37,0.401,117.2,108.9,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0874,0.0928,0.00571,0.005,0.00631,0.00022,0.0002,0.00025,0.197,0.182,0.209,0.0077,0.0071,0.0082,25.38,25.38,25.39,0.923,0.917,0.928,0.97,0.97,0.97,0.895,0.889,0.9,26.93,24.85,28.69,26.12,24.11,27.83,0,0,0,0,0,0,0.145,0,0.195,0.39,0.62,0.38,38.2
783640800000,1994,11,1994,2,30,0.485,0.159,0.326,20275.1,34.42,34.42,28.16,1,1,1,187.1,183,202.1,125.8,116,61.33,50,67,1.421e-15,-1.421e-14,1.421e-14,0.329,0.247,0.366,125.8,116,152.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0888,0.0995,0.00644,0.00561,0.00868,0.00025,0.00022,0.00034,0.21,0.193,0.256,0.0082,0.0076,0.01,25.36,25.33,25.37,0.927,0.922,0.939,0.97,0.97,0.97,0.899,0.894,0.911,29.03,26.61,35.49,28.16,25.81,34.42,0,0,0,0,0,0,0.156,0,0.159,0.33,0.67,0.33,41.8
786232800000,1994,12,1994,3,31,0.59,0.158,0.432,27171.8,44.26,44.26,36.52,1,1,1,220.2,206.2,252.7,161.2,147.2,59,59,59,0,0,0,0.269,0.233,0.286,161.2,147.2,193.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.104,0.0991,0.116,0.00945,0.00826,0.0122,0.00037,0.00032,0.00048,0.274,0.249,0.332,0.011,0.0097,0.013,25.21,24.96,25.31,0.942,0.937,0.953,0.973,0.97,0.98,0.916,0.909,0.934,37.54,34.26,45.17,36.52,33.23,44.26,0,0,0,0,0,0,0.203,0,0.158,0.27,0.73,0.27,46.1
788911200000,1995,1,1994,4,31,0.747,0.196,0.551,34298,53.16,53.16,46.1,2,1,1.2903225806451613,278.9,252.4,316.4,205.9,179.4,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.263,0.231,0.289,205.9,179.4,243.4,990,990,990,964.8,964.7,965,25.2,25,25.3,0.122,0.112,0.135,0.0132,0.011,0.0164,0.00053,0.00043,0.00066,0.309,0.24,0.384,0.012,0.0096,0.015,24.87,24.74,24.98,0.944,0.922,0.959,0.977,0.97,0.98,0.923,0.894,0.939,39.69,25.52,51.59,38.66,24.75,48.2,0,0,0,0,0,0,0.256,0,0.196,0.26,0.74,0.26,45.9
791589600000,1995,2,1994,5,28,0.9,0.206,0.694,41971.3,90.7,90.7,62.46,2,2,2,371.8,317.2,502.9,286.8,232.2,85,85,85,1.015e-15,-2.842e-14,2.842e-14,0.232,0.169,0.268,286.8,232.2,417.9,990,990,990,965.3,965,965.9,24.7,24.1,25,0.151,0.132,0.197,0.0352,0.0155,0.0962,0.0014,0.00062,0.004,0.323,0.247,0.518,0.013,0.0099,0.021,24.42,23.62,24.77,0.936,0.924,0.956,0.971,0.97,0.98,0.909,0.896,0.937,32.13,26.05,46.28,31.23,25.27,45.35,0,0,0,0,0,0,0.347,0,0.206,0.23,0.77,0.23,46.6
794008800000,1995,3,1994,6,31,2.14,0.287,1.85,102326,158.9,158.9,137.5,4,2,3.2903225806451615,798.1,525.6,918,691.1,418.6,107,107,107,3.667e-15,0,5.684e-14,0.138,0.117,0.204,691.1,418.6,811,990,990,990,967.1,966,967.6,22.9,22.4,24,0.358,0.201,0.443,0.26,0.0966,0.332,0.011,0.004,0.015,0.846,0.523,1.01,0.037,0.022,0.045,22.06,21.44,23.51,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.938,43.69,35.1,52.27,42.31,34.05,48.2,0,0,0,0,0,0,0.764,0,0.29,0.13,0.86,0.14,47.8
796687200000,1995,4,1994,7,30,2.02,0.324,1.7,95888.8,144.6,144.6,133.2,3,3,3,779.9,688,866,654.9,563,125,125,125,0,0,0,0.161,0.144,0.182,654.9,563,741,990,990,990,967,966.7,967.4,23,22.6,23.3,0.332,0.279,0.386,0.238,0.177,0.296,0.01,0.0076,0.013,0.808,0.652,0.958,0.035,0.028,0.042,22.17,21.68,22.7,0.956,0.952,0.957,0.98,0.975,0.98,0.937,0.928,0.938,45.36,39.75,50.24,44.39,38.78,48.2,0,0,0,0,0,0,0.74,0,0.32,0.16,0.84,0.16,47.5
799279200000,1995,5,1994,8,31,1.38,0.394,0.99,58263.4,108.8,108.8,78.31,3,2,2.096774193548387,516.5,394.1,675.2,369.5,247.1,147,147,147,4.584e-15,0,5.684e-14,0.292,0.218,0.373,369.5,247.1,528.2,990,990,990,965.9,965.4,966.6,24.1,23.4,24.6,0.189,0.144,0.26,0.0737,0.0168,0.154,0.0031,0.00068,0.0066,0.443,0.27,0.643,0.018,0.011,0.027,23.64,22.81,24.36,0.946,0.929,0.958,0.974,0.97,0.98,0.922,0.901,0.939,38.64,27.41,52.68,37.44,26.59,48.2,0,0,0,0,0,0,0.435,0,0.39,0.29,0.72,0.28,42.2
801957600000,1995,6,1994,9,30,0.836,0.308,0.528,32442.9,58.16,58.16,45.06,2,1,1.2666666666666666,322.6,271,387.8,203.6,152,119,119,119,-2.842e-15,-2.842e-14,2.842e-14,0.373,0.307,0.439,203.6,152,268.8,990,990,990,965,964.8,965.3,25,24.7,25.2,0.127,0.109,0.15,0.0136,0.00867,0.0259,0.00055,0.00034,0.001,0.313,0.251,0.399,0.013,0.01,0.016,24.67,24.36,24.95,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,39,25.83,52.27,37.85,25.05,48.2,0,0,0,0,0,0,0.25,0,0.308,0.37,0.63,0.37,38.8
804549600000,1995,7,1994,10,31,0.618,0.289,0.329,18807.1,35.79,35.79,25.28,1,1,1,230.9,200.2,268,122.9,92.2,108,108,108,0,-1.421e-14,1.421e-14,0.471,0.403,0.539,122.9,92.2,160,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0969,0.0861,0.11,0.00619,0.00359,0.00935,0.00024,0.00014,0.00037,0.211,0.157,0.278,0.0083,0.0061,0.011,25.21,24.95,25.44,0.837,0,0.942,0.876,0,0.97,0.812,0,0.914,26.06,0,36.89,25.28,0,35.79,0,3,0,0,0.0968,0,0.14,0.0968,0.289,0.47,0.53,0.47,30.4
807228000000,1995,8,1994,11,31,0.465,0.249,0.216,0,0,0,0,1,1,1,173.6,154,198.8,80.65,60.99,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.539,0.468,0.604,80.65,60.99,105.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0802,0.0733,0.0891,0.00261,0.000934,0.00475,0.0001,0.000037,0.00019,0.134,0.0991,0.179,0.0053,0.0039,0.007,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.54,0.46,0.54,0
809906400000,1995,9,1994,12,30,0.343,0.187,0.14,4116.17,17.86,17.86,5.717,1,0,0.8666666666666667,132.3,118.4,152.1,60.34,46.44,72,72,72,6.338,-1.421e-14,48.9,0.547,0.473,0.608,54,0,80.07,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0779,0.000907,0,0.00256,0.000036,0,0.0001,0.0963,0.0708,0.131,0.0038,0.0028,0.0051,25.4,25.37,25.43,0.335,0,0.939,0.352,0,0.96,0.322,0,0.902,5.955,0,18.6,5.717,0,17.86,4,15,0,0.133,0.5,0,0.0318,0.633,0.203,0.55,0.41,0.59,12
812498400000,1995,10,1995,1,31,0.305,0.139,0.166,4290.14,15.11,15.11,5.766,1,1,1,113.8,108.9,121.5,61.8,56.87,52,52,52,-9.168e-16,-7.105e-15,7.105e-15,0.457,0.428,0.478,61.8,56.87,69.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.001,0.000584,0.00165,0.000039,0.000023,0.000065,0.0978,0.0907,0.109,0.0038,0.0036,0.0043,25.4,25.39,25.41,0.371,0,0.91,0.403,0,0.96,0.356,0,0.874,6.007,0,15.74,5.766,0,15.11,0,18,0,0,0.581,0,0.032,0.581,0.139,0.46,0.54,0.46,14.1
815176800000,1995,11,1995,2,30,0.347,0.13,0.218,13407.6,22.97,22.97,18.62,1,1,1,134.1,122.5,154.3,84.05,72.54,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.375,0.324,0.408,84.05,72.54,104.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.0714,0.0826,0.00289,0.00192,0.00461,0.00011,0.000075,0.00018,0.134,0.114,0.17,0.0053,0.0045,0.0067,25.37,25.34,25.39,0.926,0.911,0.939,0.963,0.96,0.97,0.891,0.882,0.901,19.33,16.75,23.68,18.62,16.08,22.97,0,0,0,0,0,0,0.103,0,0.129,0.37,0.63,0.37,38.6
817768800000,1995,12,1995,3,31,0.469,0.158,0.311,19234.7,30.09,30.09,25.85,1,1,1,175.2,156.2,192.8,116.2,97.17,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.338,0.306,0.378,116.2,97.17,133.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0815,0.0944,0.00563,0.00401,0.00712,0.00022,0.00016,0.00028,0.193,0.159,0.225,0.0076,0.0062,0.0088,25.36,25.35,25.36,0.922,0.912,0.932,0.97,0.967,0.97,0.894,0.884,0.904,26.65,22.08,31.02,25.85,21.36,30.09,0,0,0,0,0,0,0.144,0,0.158,0.34,0.66,0.34,41
820447200000,1996,1,1995,4,31,0.739,0.196,0.544,33511.2,72.05,72.05,45.04,2,1,1.3225806451612903,275.9,194.2,404.2,202.9,121.2,73,73,73,-2.292e-15,-2.842e-14,0,0.277,0.181,0.376,202.9,121.2,331.2,990,990,990,964.8,964.4,965.4,25.2,24.6,25.6,0.121,0.0917,0.166,0.0167,0.00605,0.0553,0.00067,0.00024,0.0023,0.294,0.204,0.388,0.012,0.008,0.016,24.91,24.19,25.39,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.896,0.94,36.45,25.95,52.09,35.32,25.18,48.2,0,0,0,0,0,0,0.25,0,0.195,0.27,0.74,0.26,45.3
823125600000,1996,2,1995,5,29,1.31,0.213,1.1,65431.1,123,123,94.01,3,2,2.206896551724138,524.7,417.6,675.7,439.7,332.6,85,85,85,-5.88e-15,-5.684e-14,5.684e-14,0.164,0.126,0.204,439.7,332.6,590.7,990,990,990,966,965.5,966.6,24,23.4,24.5,0.208,0.167,0.286,0.108,0.056,0.196,0.0045,0.0023,0.0084,0.531,0.39,0.689,0.022,0.016,0.029,23.51,22.71,24.13,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.3,35.14,51.91,43.15,34.09,48.2,0,0,0,0,0,0,0.522,0,0.21,0.16,0.84,0.16,49.9
825631200000,1996,3,1995,6,31,2.85,0.327,2.43,125780,192.8,192.8,169.1,4,3,3.7096774193548385,1065,702.8,1412,942.8,595.8,121.9,107,129,35.15,-1.137e-13,183,0.118,0.0914,0.152,907.6,595.8,1100,990,990,990,968,966.7,969.2,22,20.8,23.3,0.581,0.294,0.857,0.44,0.199,0.648,0.02,0.0085,0.031,1.29,0.703,1.81,0.059,0.03,0.087,20.67,18.99,22.59,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.85,39.66,51.94,45.59,38.68,48.2,0,0,0,0,0,0,0.939,0,0.42,0.11,0.85,0.15,44.1
828309600000,1996,4,1995,7,30,3.22,0.364,2.68,134205,192.8,192.8,186.4,4,4,4,1243,952.6,1418,1103,827.6,140.3,125,148,67.03,0,170.2,0.114,0.104,0.131,1036,827.6,1100,990,990,990,968.7,967.7,969.2,21.3,20.8,22.3,0.737,0.466,0.867,0.551,0.34,0.648,0.026,0.015,0.031,1.57,1.03,1.81,0.074,0.046,0.087,19.77,18.97,21.26,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.933,0.937,47.71,41.16,50.35,46.6,40.27,48.2,0,0,0,0,0,0,1.04,0,0.54,0.11,0.83,0.17,41.7
830901600000,1996,5,1995,8,31,2,0.394,1.61,90253.8,153.8,153.8,121.3,4,2,2.838709677419355,746.3,586,936.3,599.3,439,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.201,0.157,0.251,599.3,439,789.3,990,990,990,966.9,966.2,967.6,23.1,22.4,23.8,0.303,0.211,0.431,0.202,0.106,0.321,0.0088,0.0045,0.014,0.734,0.538,1.02,0.032,0.023,0.045,22.38,21.39,23.21,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.47,35.14,52.18,43.11,34.08,48.2,0,0,0,0,0,0,0.674,0,0.39,0.2,0.81,0.19,45.1
833580000000,1996,6,1995,9,30,1.24,0.308,0.931,55787.7,96.4,96.4,77.48,2,2,2,478.3,397.4,578.1,359.3,278.4,119,119,119,0,-5.684e-14,5.684e-14,0.252,0.206,0.299,359.3,278.4,459.1,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.182,0.153,0.219,0.0686,0.0304,0.116,0.0028,0.0012,0.0049,0.435,0.314,0.587,0.018,0.013,0.025,23.81,23.21,24.3,0.948,0.936,0.958,0.975,0.97,0.98,0.925,0.908,0.939,39.75,31.04,50.03,38.74,30.11,48.2,0,0,0,0,0,0,0.43,0,0.309,0.25,0.75,0.25,45
836172000000,1996,7,1995,10,31,0.901,0.289,0.612,37418.4,61.71,61.71,50.29,2,1,1.4516129032258065,336.5,289.9,392.7,228.5,181.9,108,108,108,-2.75e-15,-2.842e-14,2.842e-14,0.324,0.275,0.373,228.5,181.9,284.7,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.134,0.118,0.154,0.0172,0.0112,0.0334,0.00069,0.00045,0.0014,0.324,0.251,0.401,0.013,0.01,0.016,24.59,24.31,24.82,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.93,25.96,52.75,37.67,25.18,48.2,0,0,0,0,0,0,0.279,0,0.289,0.32,0.68,0.32,41.5
838850400000,1996,8,1995,11,31,0.651,0.249,0.402,25057.4,44.18,44.18,33.68,1,1,1,242.9,209.2,287.4,149.9,116.2,93,93,93,2.292e-15,-2.842e-14,2.842e-14,0.386,0.324,0.445,149.9,116.2,194.4,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.105,0.0928,0.12,0.0085,0.00563,0.0123,0.00034,0.00022,0.00049,0.258,0.198,0.338,0.01,0.0077,0.013,25.1,24.81,25.35,0.938,0.922,0.953,0.972,0.97,0.98,0.912,0.895,0.934,34.62,26.64,45.09,33.68,25.85,44.18,0,0,0,0,0,0,0.187,0,0.249,0.38,0.62,0.38,38.5
841528800000,1996,9,1995,12,30,0.463,0.187,0.276,17045.3,30.15,30.15,23.67,1,1,1,178.6,156.7,206.2,106.6,84.72,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.406,0.349,0.459,106.6,84.72,134.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0873,0.0795,0.097,0.00481,0.00295,0.00716,0.00019,0.00012,0.00028,0.179,0.139,0.228,0.007,0.0055,0.0089,25.38,25.33,25.38,0.921,0.911,0.932,0.968,0.962,0.97,0.892,0.882,0.904,24.45,19.57,31.08,23.67,18.83,30.15,0,0,0,0,0,0,0.132,0,0.187,0.4,0.6,0.4,36.8
844120800000,1996,10,1996,1,31,0.402,0.139,0.263,16036.1,23.02,23.02,21.55,1,1,1,150,145.2,156.4,98.02,93.24,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.347,0.332,0.358,98.02,93.24,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.079,0.083,0.00408,0.00368,0.00463,0.00016,0.00014,0.00018,0.16,0.151,0.171,0.0063,0.0059,0.0067,25.34,25.34,25.35,0.914,0.911,0.918,0.968,0.966,0.97,0.885,0.883,0.887,22.27,21.27,23.73,21.55,20.54,23.02,0,0,0,0,0,0,0.12,0,0.139,0.35,0.65,0.35,39.9
846799200000,1996,11,1996,2,30,0.435,0.13,0.305,18883.4,31.17,31.17,26.23,1,1,1,167.8,147.4,188.4,117.8,97.42,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.3,0.265,0.339,117.8,97.42,138.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.0801,0.0946,0.00576,0.00403,0.00752,0.00023,0.00016,0.00029,0.195,0.158,0.232,0.0076,0.0062,0.0091,25.34,25.34,25.35,0.923,0.912,0.934,0.97,0.968,0.97,0.895,0.883,0.906,27.04,22.12,32.13,26.23,21.4,31.17,0,0,0,0,0,0,0.146,0,0.13,0.3,0.7,0.3,43.4
849391200000,1996,12,1996,3,31,0.567,0.158,0.409,25694.3,43.06,43.06,34.54,1,1,1,211.7,188.4,247.5,152.7,129.4,59,59,59,0,0,0,0.281,0.238,0.313,152.7,129.4,188.5,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.101,0.0929,0.114,0.00873,0.00675,0.0118,0.00034,0.00026,0.00047,0.258,0.217,0.322,0.01,0.0085,0.013,25.26,24.99,25.36,0.939,0.93,0.951,0.972,0.97,0.98,0.913,0.902,0.932,35.51,29.95,43.94,34.54,29.05,43.06,0,0,0,0,0,0,0.192,0,0.158,0.28,0.72,0.28,45.3
852069600000,1997,1,1996,4,31,1.01,0.196,0.818,49420.8,125.6,125.6,66.43,3,1,1.7741935483870968,378.5,248.9,676.5,305.5,175.9,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.211,0.108,0.293,305.5,175.9,603.5,990,990,990,965.3,964.7,966.6,24.7,23.4,25.3,0.159,0.111,0.291,0.0525,0.0107,0.204,0.0022,0.00042,0.0087,0.391,0.242,0.709,0.016,0.0097,0.03,24.33,22.68,25.01,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.939,39.64,25.77,51.46,38.57,24.99,48.2,0,0,0,0,0,0,0.369,0,0.192,0.19,0.81,0.19,48.9
854748000000,1997,2,1996,5,28,2.8,0.343,2.35,119543,192.8,192.8,177.9,4,3,3.857142857142857,1158,720.5,1474,1017,615.5,141.6,105,162,45.1,-1.137e-13,212.4,0.123,0.0979,0.147,971.5,615.5,1100,990,990,990,968.4,966.8,969.4,21.6,20.6,23.2,0.655,0.303,0.881,0.491,0.212,0.648,0.023,0.0091,0.031,1.42,0.735,1.83,0.066,0.032,0.089,20.21,18.77,22.48,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,47.22,39.3,50.2,46.1,38.3,48.2,0,0,0,0,0,0,0.988,0,0.45,0.12,0.84,0.16,42.7
857167200000,1997,3,1996,6,31,4.15,0.49,2.95,138519,188.1,188.1,186.2,4,4,4,1551,1497,1603,1368,1314,183,183,183,267.7,213.6,319.9,0.118,0.114,0.122,1100,1100,1100,990,990,990,969.6,969.5,969.8,20.4,20.2,20.5,0.903,0.888,0.91,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.089,0.092,18.5,18.32,18.69,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.5,47.03,47.99,46.55,46.09,47.03,0,0,0,0,0,0,1.03,0,1.2,0.12,0.71,0.29,33.4
859845600000,1997,4,1996,7,30,5.59,0.443,2.85,120392,185.2,185.2,167.2,4,4,4,2157,1577,2491,1986,1429,171,148,217,885.7,328.8,1213,0.0797,0.0601,0.0939,1100,1100,1100,990,990,990,971.4,969.7,972.3,18.6,17.7,20.3,0.925,0.913,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.86,1.87,0.1,0.092,0.11,16.72,15.84,18.41,0.947,0.944,0.952,0.979,0.977,0.98,0.927,0.922,0.933,42.7,40.34,47.25,41.8,39.41,46.3,0,0,0,0,0,0,0.929,0,2.74,0.079,0.51,0.49,21.5
862437600000,1997,5,1996,8,31,4.6,0.659,2.92,133651,192.8,192.8,179.6,4,4,4,1717,1170,2313,1471,978.4,246.2,192,276,379,-1.137e-13,937.3,0.145,0.119,0.178,1092,978.4,1100,990,990,990,970.2,968.4,971.9,19.8,18.1,21.6,0.88,0.618,0.926,0.63,0.413,0.648,0.032,0.019,0.036,1.81,1.3,1.87,0.092,0.06,0.1,18.04,16.27,20.26,0.951,0.946,0.955,0.98,0.979,0.98,0.932,0.926,0.936,45.86,41.5,49.89,44.91,40.64,48.2,0,0,0,0,0,0,0.998,0,1.68,0.14,0.63,0.37,29.1
865116000000,1997,6,1996,9,30,2.27,0.417,1.85,101483,183,183,140.9,4,3,3.2666666666666666,875.9,705,1140,714.9,544,161,161,161,3.79e-15,-1.137e-13,1.137e-13,0.187,0.141,0.228,714.9,544,978.9,990,990,990,967.4,966.7,968.3,22.6,21.7,23.3,0.387,0.272,0.615,0.272,0.164,0.413,0.012,0.0071,0.019,0.896,0.624,1.3,0.04,0.027,0.06,21.71,20.36,22.66,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.924,0.938,44.39,38.28,52.18,43.23,37.22,48.2,0,0,0,0,0,0,0.783,0,0.42,0.18,0.81,0.19,44.7
867708000000,1997,7,1996,10,31,1.52,0.498,1.02,59773.3,104.3,104.3,80.34,3,2,2.064516129032258,566.8,463,694.9,380.8,277,186,186,186,4.072e-31,-5.684e-14,5.684e-14,0.333,0.268,0.402,380.8,277,508.9,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.196,0.158,0.255,0.0788,0.0297,0.141,0.0033,0.0012,0.006,0.467,0.317,0.643,0.02,0.013,0.027,23.39,22.75,24,0.949,0.936,0.958,0.975,0.97,0.98,0.926,0.908,0.939,40.23,30.51,52.03,39.06,29.59,48.2,0,0,0,0,0,0,0.446,0,0.5,0.33,0.67,0.33,39.3
870386400000,1997,8,1996,11,31,1.02,0.415,0.6,36432.8,64.92,64.92,48.97,2,1,1.4193548387096775,379.1,318.3,457.2,224.1,163.3,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.414,0.339,0.487,224.1,163.3,302.2,990,990,990,965.3,965,965.7,24.7,24.3,25,0.136,0.115,0.164,0.0178,0.00963,0.0417,0.00072,0.00039,0.0017,0.324,0.255,0.404,0.013,0.01,0.016,24.39,23.99,24.72,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.1,25.8,52.16,36.99,25.03,48.2,0,0,0,0,0,0,0.272,0,0.42,0.41,0.59,0.41,35.7
873064800000,1997,9,1996,12,30,0.709,0.306,0.403,25093.5,44.77,44.77,34.85,1,1,1,273.7,238.5,315.9,155.7,120.5,118,118,118,-1.421e-15,-2.842e-14,2.842e-14,0.434,0.374,0.495,155.7,120.5,197.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.108,0.0957,0.123,0.00898,0.00599,0.0126,0.00036,0.00024,0.0005,0.27,0.207,0.345,0.011,0.0082,0.014,24.94,24.68,25.16,0.94,0.926,0.954,0.973,0.97,0.98,0.915,0.898,0.935,35.81,27.52,45.68,34.85,26.7,44.77,0,0,0,0,0,0,0.194,0,0.306,0.43,0.57,0.43,35.4
875656800000,1997,10,1997,1,31,0.592,0.26,0.332,20550.9,31.2,31.2,27.62,1,1,1,221,203.5,236.6,124,106.5,97,97,97,-2.292e-15,-1.421e-14,1.421e-14,0.44,0.41,0.477,124,106.5,139.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0952,0.089,0.101,0.00629,0.0048,0.00761,0.00025,0.00019,0.0003,0.211,0.18,0.239,0.0083,0.007,0.0094,25.26,25.14,25.4,0.927,0.915,0.935,0.97,0.97,0.97,0.899,0.888,0.907,28.48,24.27,32.16,27.62,23.54,31.2,0,0,0,0,0,0,0.153,0,0.26,0.44,0.56,0.44,34.7
878335200000,1997,11,1997,2,30,0.566,0.219,0.347,21610.1,35.15,35.15,30.01,1,1,1,218.4,205.1,228.6,134,112.1,84.33,67,93,1.895e-15,-1.421e-14,1.421e-14,0.387,0.301,0.453,134,112.1,155.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0973,0.0906,0.103,0.00714,0.00528,0.009,0.00028,0.00021,0.00035,0.228,0.19,0.265,0.0089,0.0074,0.01,25.26,25.2,25.38,0.931,0.919,0.941,0.97,0.97,0.97,0.903,0.892,0.912,30.94,25.65,36.23,30.01,24.88,35.15,0,0,0,0,0,0,0.167,0,0.219,0.39,0.61,0.39,38.2
880927200000,1997,12,1997,3,31,0.627,0.158,0.469,29636.9,45.28,45.28,39.83,1,1,1,234.1,220.2,257.1,175.1,161.2,59,59,59,0,0,0,0.253,0.23,0.268,175.1,161.2,198.1,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.109,0.104,0.117,0.0106,0.00945,0.0126,0.00042,0.00037,0.0005,0.298,0.274,0.34,0.012,0.011,0.013,25.1,24.93,25.21,0.947,0.942,0.954,0.976,0.971,0.98,0.924,0.915,0.935,40.8,37.53,46.2,39.83,36.43,45.28,0,0,0,0,0,0,0.221,0,0.158,0.25,0.75,0.25,47.3
883605600000,1998,1,1997,4,31,1.1,0.196,0.907,54407.4,119.8,119.8,73.13,3,1,1.935483870967742,411.5,261.2,646.7,338.5,188.2,73,73,73,-2.75e-15,-5.684e-14,2.842e-14,0.191,0.113,0.28,338.5,188.2,573.7,990,990,990,965.4,964.7,966.5,24.6,23.5,25.3,0.171,0.115,0.274,0.064,0.0117,0.184,0.0027,0.00047,0.0078,0.418,0.245,0.659,0.017,0.0098,0.028,24.15,22.85,24.93,0.947,0.923,0.959,0.975,0.97,0.98,0.924,0.896,0.94,40.01,26.05,52.15,38.81,25.27,48.2,0,0,0,0,0,0,0.406,0,0.193,0.18,0.82,0.18,49.5
886284000000,1998,2,1997,5,28,2.56,0.321,2.22,114109,192.8,192.8,169.8,4,3,3.7142857142857144,1060,670,1306,927.4,565,132.7,105,162,11.51,0,57.05,0.127,0.106,0.157,915.9,565,1100,990,990,990,968,966.6,968.9,22,21.1,23.4,0.588,0.274,0.811,0.455,0.178,0.648,0.021,0.0076,0.031,1.31,0.649,1.76,0.06,0.028,0.083,20.67,19.38,22.77,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.928,0.938,46.99,39.39,50.66,45.61,38.39,48.2,0,0,0,0,0,0,0.943,0,0.34,0.13,0.87,0.13,44.6
888703200000,1998,3,1997,6,31,3.87,0.49,2.92,140089,192.8,192.8,188.3,4,4,4,1447,1239,1776,1264,1056,183,183,183,174.8,0,493.5,0.128,0.103,0.148,1089,1056,1100,990,990,990,969.3,968.6,970.4,20.7,19.6,21.4,0.84,0.731,0.924,0.623,0.548,0.648,0.03,0.026,0.033,1.76,1.57,1.87,0.085,0.074,0.095,18.92,17.75,19.78,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.935,48.12,45.5,49.93,47.07,44.59,48.2,0,0,0,0,0,0,1.05,0,0.95,0.13,0.75,0.25,36.2
891381600000,1998,4,1997,7,30,5.52,0.443,2.85,120633,177,177,167.5,4,4,4,2128,1814,2295,1957,1666,171,148,217,857.3,566.1,1047,0.0809,0.0645,0.112,1100,1100,1100,990,990,990,971.4,970.5,971.8,18.6,18.2,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.73,16.31,17.63,0.947,0.946,0.95,0.98,0.98,0.98,0.928,0.927,0.931,42.75,41.62,45.16,41.89,40.77,44.26,0,0,0,0,0,0,0.931,0,2.67,0.08,0.52,0.48,21.9
893973600000,1998,5,1997,8,31,3.77,0.514,2.74,132497,192.8,192.8,178.1,4,3,3.935483870967742,1406,950.3,1897,1214,758.3,192,192,192,192.8,-1.137e-13,605.2,0.143,0.101,0.202,1022,758.3,1100,990,990,990,969.2,967.7,970.8,20.8,19.2,22.3,0.76,0.41,0.926,0.548,0.306,0.648,0.027,0.014,0.034,1.59,0.99,1.87,0.077,0.045,0.097,19.22,17.36,21.3,0.953,0.949,0.957,0.98,0.975,0.98,0.933,0.929,0.937,46.39,39.59,51.63,45.3,38.61,48.2,0,0,0,0,0,0,0.989,0,1.03,0.14,0.73,0.27,35.1
896652000000,1998,6,1997,9,30,1.97,0.417,1.55,87118.1,144.6,144.6,121,3,2,2.8333333333333335,759.5,610.1,934,598.5,449.1,161,161,161,0,-5.684e-14,5.684e-14,0.215,0.172,0.264,598.5,449.1,773,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.304,0.218,0.421,0.202,0.111,0.313,0.0088,0.0047,0.014,0.735,0.544,1.02,0.032,0.023,0.046,22.33,21.34,23.08,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.35,35.19,52.14,43,34.13,48.2,0,0,0,0,0,0,0.672,0,0.42,0.21,0.79,0.21,44.2
899244000000,1998,7,1997,10,31,1.33,0.454,0.872,51700.7,96.4,96.4,69.49,2,1,1.903225806451613,495.3,408.6,601.1,325.7,222.6,169.5,135,186,0,-5.684e-14,5.684e-14,0.351,0.225,0.455,325.7,222.6,466.1,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.174,0.138,0.225,0.0539,0.0147,0.119,0.0022,0.0006,0.005,0.405,0.262,0.601,0.017,0.011,0.025,23.77,23.09,24.23,0.945,0.926,0.958,0.974,0.97,0.98,0.921,0.898,0.939,38.31,26.07,52.46,37.08,25.29,48.2,0,0,0,0,0,0,0.386,0,0.458,0.34,0.66,0.34,38.9
901922400000,1998,8,1997,11,31,0.919,0.415,0.503,30857.4,53.5,53.5,41.47,2,1,1.1290322580645162,342.9,292.4,403.9,187.9,137.3,155,155,155,5.501e-15,-2.842e-14,2.842e-14,0.456,0.384,0.53,187.9,137.3,248.9,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.123,0.106,0.145,0.0117,0.00742,0.0169,0.00047,0.0003,0.00069,0.31,0.241,0.406,0.012,0.0096,0.016,24.57,24.27,24.89,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.31,25.93,52.39,38.13,25.15,48.2,0,0,0,0,0,0,0.23,0,0.416,0.45,0.55,0.45,33.6
904600800000,1998,9,1997,12,30,0.645,0.306,0.339,20908.7,38.5,38.5,29.04,1,1,1,248.7,220.2,289.3,130.7,102.2,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.478,0.408,0.536,130.7,102.2,171.3,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.0993,0.0892,0.114,0.00686,0.00443,0.0103,0.00027,0.00017,0.00041,0.225,0.174,0.298,0.0089,0.0068,0.012,25.1,24.84,25.3,0.929,0.913,0.946,0.97,0.97,0.975,0.902,0.885,0.922,29.93,23.14,39.49,29.04,22.44,38.5,0,0,0,0,0,0,0.161,0,0.306,0.47,0.53,0.47,32.4
907192800000,1998,10,1998,1,31,0.529,0.237,0.292,12671.9,27.13,27.13,17.03,1,1,1,197.4,181.1,218.8,108.9,93.63,88.48,73,97,4.584e-16,-1.421e-14,1.421e-14,0.447,0.386,0.509,108.9,93.63,121.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.089,0.0845,0.0944,0.00501,0.00371,0.0061,0.0002,0.00014,0.00024,0.184,0.157,0.207,0.0072,0.0061,0.0081,25.38,25.28,25.43,0.623,0,0.926,0.657,0,0.97,0.605,0,0.899,17.56,0,27.97,17.03,0,27.13,0,10,0,0,0.323,0,0.0946,0.323,0.237,0.45,0.55,0.45,24
909871200000,1998,11,1998,2,30,0.516,0.174,0.342,21342.1,32.59,32.59,29.64,1,1,1,199.1,180.2,211.7,132.1,113.2,67,67,67,1.895e-15,-1.421e-14,1.421e-14,0.337,0.317,0.372,132.1,113.2,144.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0945,0.0878,0.0989,0.00697,0.00538,0.00805,0.00027,0.00021,0.00032,0.222,0.189,0.245,0.0087,0.0074,0.0096,25.34,25.29,25.38,0.931,0.92,0.936,0.97,0.97,0.97,0.903,0.892,0.908,30.56,25.92,33.6,29.64,25.15,32.59,0,0,0,0,0,0,0.165,0,0.174,0.34,0.66,0.34,41.4
912463200000,1998,12,1998,3,31,0.686,0.158,0.528,32954.7,65.77,65.77,44.29,2,1,1.2258064516129032,256.2,212.5,359.6,197.2,153.5,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.235,0.164,0.278,197.2,153.5,300.6,990,990,990,964.7,964.5,965.2,25.3,24.8,25.5,0.117,0.101,0.153,0.0141,0.0088,0.0409,0.00056,0.00034,0.0016,0.299,0.241,0.38,0.012,0.0096,0.015,25,24.46,25.27,0.944,0.923,0.958,0.975,0.97,0.98,0.92,0.895,0.939,38.81,25.87,51.4,37.78,25.09,48.2,0,0,0,0,0,0,0.246,0,0.158,0.23,0.77,0.23,48
915141600000,1999,1,1998,4,31,1.86,0.274,1.58,89206.2,176.4,176.4,119.9,4,2,2.806451612903226,692.6,374.1,1067,590.4,301.1,102.2,73,139,-3.667e-15,-5.684e-14,0,0.15,0.115,0.195,590.4,301.1,928.5,990,990,990,966.6,965.3,968.1,23.4,21.9,24.7,0.303,0.155,0.559,0.2,0.0411,0.388,0.0087,0.0017,0.018,0.727,0.342,1.2,0.032,0.014,0.055,22.63,20.68,24.39,0.953,0.94,0.958,0.978,0.97,0.98,0.932,0.912,0.939,43.89,33.86,51.64,42.67,32.85,48.2,0,0,0,0,0,0,0.666,0,0.28,0.15,0.85,0.15,48
917820000000,1999,2,1998,5,28,4.1,0.392,2.64,120896,192.8,192.8,179.9,4,4,4,1694,1118,2028,1532,956.1,162,162,162,440.6,-1.137e-13,765.9,0.0984,0.0799,0.145,1091,956.1,1100,990,990,990,970.1,968.3,971.2,19.9,18.8,21.7,0.884,0.589,0.926,0.631,0.402,0.648,0.032,0.018,0.034,1.81,1.26,1.87,0.092,0.058,0.1,18.08,16.96,20.47,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,45.93,43.35,49.75,44.98,42.48,48.2,0,0,0,0,0,0,0.999,0,1.46,0.096,0.64,0.36,29.5
920239200000,1999,3,1998,6,31,6.73,0.587,2.95,116895,169.3,169.3,157.1,4,4,4,2512,2053,3383,2292,1814,219.1,183,239,1192,714,2100,0.0902,0.0541,0.116,1100,1100,1100,990,990,990,972.3,971.2,974.4,17.7,15.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.8,13.75,16.9,0.944,0.934,0.948,0.977,0.97,0.98,0.922,0.906,0.929,40.21,34.62,43.19,39.28,33.58,42.32,0,0,0,0,0,0,0.873,0,3.78,0.087,0.44,0.56,17.4
922917600000,1999,4,1998,7,30,10.1,0.697,2.85,88263.6,132.9,132.9,122.6,4,4,4,3907,3446,4148,3638,3229,269,217,295,2538,2129,2753,0.0687,0.0546,0.0798,1100,1100,1100,990,990,990,975.5,974.5,976,14.5,14,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.042,0.046,1.87,1.87,1.87,0.13,0.12,0.13,12.65,12.17,13.62,0.926,0.922,0.933,0.97,0.97,0.97,0.898,0.894,0.905,31.59,30.26,34.26,30.65,29.35,33.23,0,0,0,0,0,0,0.681,0,7.25,0.069,0.28,0.72,8.74
925509600000,1999,5,1998,8,31,7.51,0.86,2.95,111143,171.4,171.4,149.4,4,4,4,2804,1978,3642,2483,1657,321,321,321,1383,557.1,2221,0.118,0.0881,0.162,1100,1100,1100,990,990,990,973,971,974.9,17,15.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.043,1.87,1.87,1.87,0.11,0.099,0.12,15.11,13.2,17.1,0.94,0.93,0.948,0.974,0.97,0.98,0.916,0.902,0.929,38.33,33.13,43.73,37.35,32.13,42.85,0,0,0,0,0,0,0.83,0,4.56,0.11,0.39,0.61,14.8
928188000000,1999,6,1998,9,30,3.56,0.666,2.52,122939,192.8,192.8,170.7,4,3,3.7666666666666666,1372,924.8,1925,1115,667.8,257,257,257,142.3,-1.137e-13,568.2,0.197,0.133,0.278,972.7,667.8,1100,990,990,990,969.1,967.6,970.9,20.9,19.1,22.4,0.714,0.356,0.926,0.506,0.247,0.648,0.025,0.011,0.034,1.5,0.846,1.87,0.073,0.038,0.098,19.42,17.27,21.55,0.953,0.949,0.957,0.98,0.976,0.98,0.934,0.93,0.937,46.49,40.03,51.82,45.41,39.08,48.2,0,0,0,0,0,0,0.949,0,1.04,0.19,0.71,0.29,34.5
930780000000,1999,7,1998,10,31,1.98,0.608,1.37,77769.1,135.4,135.4,104.5,3,2,2.5483870967741935,738.6,590.9,909,511.6,363.9,227,227,227,-5.501e-15,-5.684e-14,5.684e-14,0.312,0.25,0.384,511.6,363.9,682,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.264,0.192,0.36,0.149,0.0708,0.257,0.0065,0.003,0.011,0.63,0.451,0.866,0.027,0.019,0.039,22.52,21.6,23.29,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.63,35.15,51.92,41.5,34.1,48.2,0,0,0,0,0,0,0.581,0,0.61,0.31,0.69,0.31,39.3
933458400000,1999,8,1998,11,31,1.28,0.493,0.784,46610.4,85.1,85.1,62.65,2,1,1.8064516129032258,476.6,391.6,582.5,292.6,207.6,184,184,184,4.584e-15,-5.684e-14,5.684e-14,0.391,0.316,0.47,292.6,207.6,398.5,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.164,0.134,0.201,0.0397,0.0134,0.0871,0.0016,0.00054,0.0037,0.372,0.263,0.5,0.015,0.011,0.021,23.88,23.28,24.27,0.944,0.926,0.958,0.974,0.97,0.98,0.919,0.898,0.939,37.11,26.09,52.5,35.94,25.31,48.2,0,0,0,0,0,0,0.348,0,0.496,0.39,0.61,0.39,36.4
936136800000,1999,9,1998,12,30,0.857,0.358,0.499,30655.5,53.69,53.69,42.58,2,1,1.1333333333333333,330.5,284.4,387,192.5,146.4,138,138,138,9.474e-16,-2.842e-14,2.842e-14,0.421,0.357,0.485,192.5,146.4,249,990,990,990,965.1,964.8,965.3,24.9,24.7,25.2,0.124,0.108,0.144,0.0121,0.0082,0.0169,0.00049,0.00033,0.00069,0.317,0.256,0.406,0.013,0.01,0.016,24.63,24.35,24.91,0.946,0.925,0.959,0.975,0.97,0.98,0.923,0.897,0.939,40.36,26.08,52.7,39.1,25.3,48.2,0,0,0,0,0,0,0.237,0,0.358,0.42,0.58,0.42,35.8
938728800000,1999,10,1999,1,31,0.684,0.295,0.389,24147.6,38.98,38.98,32.46,1,1,1,255.3,230,283.1,145.3,120,110,110,110,-1.375e-15,-2.842e-14,2.842e-14,0.433,0.389,0.478,145.3,120,173.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.105,0.0959,0.115,0.0081,0.00595,0.0105,0.00032,0.00023,0.00042,0.252,0.206,0.301,0.01,0.0081,0.012,25.04,24.87,25.21,0.937,0.925,0.946,0.971,0.97,0.976,0.909,0.898,0.924,33.42,27.46,39.94,32.46,26.63,38.98,0,0,0,0,0,0,0.18,0,0.295,0.43,0.57,0.43,35.3
941407200000,1999,11,1999,2,30,0.616,0.241,0.375,23306.5,34.75,34.75,32.37,1,1,1,237.6,229.2,248.1,144.6,136.2,93,93,93,0,0,0,0.392,0.375,0.406,144.6,136.2,155.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0991,0.106,0.00804,0.00733,0.00893,0.00032,0.00029,0.00035,0.248,0.233,0.267,0.0098,0.0092,0.011,25.13,25.05,25.19,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.912,33.37,31.4,35.82,32.37,30.45,34.75,0,0,0,0,0,0,0.18,0,0.241,0.39,0.61,0.39,37.8
943999200000,1999,12,1999,3,31,0.689,0.174,0.516,32661.4,47.96,47.96,43.9,1,1,1,257.4,245.9,268.8,192.6,168.9,64.81,59,77,-4.584e-15,-2.842e-14,2.842e-14,0.253,0.219,0.313,192.6,168.9,209.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.116,0.109,0.121,0.0121,0.0101,0.0136,0.00048,0.0004,0.00054,0.33,0.289,0.361,0.013,0.011,0.014,24.94,24.86,25.04,0.952,0.945,0.957,0.978,0.974,0.98,0.931,0.921,0.937,44.86,39.17,48.94,43.9,38.16,47.96,0,0,0,0,0,0,0.244,0,0.173,0.25,0.75,0.25,47.4
946677600000,2000,1,1999,4,31,0.923,0.196,0.727,44338.6,88.05,88.05,59.59,2,1,1.7741935483870968,344.6,267.7,476.6,271.6,194.7,73,73,73,-3.667e-15,-2.842e-14,2.842e-14,0.218,0.153,0.273,271.6,194.7,403.6,990,990,990,965.1,964.8,965.7,24.9,24.3,25.2,0.145,0.118,0.191,0.0322,0.0123,0.0895,0.0013,0.00049,0.0037,0.334,0.24,0.496,0.013,0.0096,0.02,24.54,23.76,24.89,0.941,0.922,0.959,0.974,0.97,0.98,0.916,0.894,0.94,36.13,25.55,51.77,35.08,24.78,48.2,0,0,0,0,0,0,0.331,0,0.196,0.21,0.79,0.21,48
949356000000,2000,2,1999,5,29,1.89,0.229,1.66,92701.6,163.7,163.7,133.2,4,2,3.1379310344827585,753.9,492.8,943.2,662.7,407.8,91.21,85,105,1.96e-15,-5.684e-14,5.684e-14,0.124,0.0986,0.172,662.7,407.8,838.2,990,990,990,966.9,965.8,967.7,23.1,22.3,24.2,0.338,0.194,0.465,0.242,0.0915,0.345,0.011,0.0038,0.015,0.809,0.503,1.04,0.035,0.021,0.046,22.28,21.29,23.68,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.28,35.34,52.07,42.96,34.28,48.2,0,0,0,0,0,0,0.74,0,0.23,0.12,0.88,0.12,49
951861600000,2000,3,1999,6,31,4.24,0.397,2.72,128138,192.8,192.8,172.2,4,4,4,1583,950.3,2963,1435,821.3,148.2,129,183,420,0,1680,0.102,0.0618,0.136,1015,821.3,1100,990,990,990,969.6,967.7,973.4,20.4,16.6,22.3,0.743,0.458,0.926,0.534,0.336,0.648,0.027,0.015,0.039,1.55,1.01,1.87,0.078,0.045,0.11,18.8,14.7,21.28,0.951,0.939,0.956,0.979,0.97,0.98,0.931,0.911,0.937,44.06,37.24,50.36,43.06,36.12,48.2,0,0,0,0,0,0,0.957,0,1.52,0.094,0.64,0.36,30.2
954540000000,2000,4,1999,7,30,8.7,0.697,2.85,97216.6,142.6,142.6,135,4,4,4,3355,3036,3518,3086,2741,269,217,295,1986,1641,2167,0.0803,0.0623,0.0972,1100,1100,1100,990,990,990,974.3,973.6,974.7,15.7,15.3,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.82,13.47,14.52,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,34.8,33.84,36.75,33.76,32.83,35.65,0,0,0,0,0,0,0.75,0,5.85,0.08,0.33,0.67,11.2
957132000000,2000,5,1999,8,31,6.07,0.778,2.95,122091,184.3,184.3,164.1,4,4,4,2266,1603,2984,1976,1327,290.5,276,321,875.8,226.9,1563,0.131,0.108,0.172,1100,1100,1100,990,990,990,971.7,969.8,973.5,18.3,16.5,20.2,0.925,0.913,0.926,0.648,0.648,0.648,0.036,0.032,0.039,1.87,1.86,1.87,0.1,0.092,0.11,16.44,14.65,18.32,0.946,0.939,0.952,0.977,0.97,0.98,0.925,0.911,0.933,41.96,37.1,47.03,41.03,35.99,46.09,0,0,0,0,0,0,0.912,0,3.12,0.13,0.49,0.51,20.1
959810400000,2000,6,1999,9,30,2.94,0.544,2.28,117259,192.8,192.8,162.9,4,3,3.6,1132,828.6,1567,922.4,618.6,210,210,210,41.32,-1.137e-13,257.1,0.193,0.134,0.253,881.1,618.6,1100,990,990,990,968.3,967.2,969.7,21.7,20.3,22.8,0.58,0.322,0.913,0.417,0.214,0.648,0.019,0.0094,0.032,1.26,0.757,1.86,0.059,0.033,0.092,20.45,18.44,22.03,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.35,39.63,51.64,45.26,38.65,48.2,0,0,0,0,0,0,0.905,0,0.66,0.19,0.78,0.22,39.9
962402400000,2000,7,1999,10,31,1.82,0.573,1.24,71484.1,128.2,128.2,96.08,3,2,2.3548387096774195,678.2,546.6,819.4,464.4,319.6,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.323,0.227,0.415,464.4,319.6,633.4,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.239,0.177,0.326,0.124,0.0499,0.224,0.0053,0.0021,0.0098,0.573,0.385,0.777,0.025,0.016,0.034,22.82,22.04,23.56,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.938,42.1,34.85,51.68,40.99,33.81,48.2,0,0,0,0,0,0,0.534,0,0.58,0.31,0.68,0.32,39.3
965080800000,2000,8,1999,11,31,1.2,0.493,0.711,42494.4,75.8,75.8,57.12,2,1,1.6774193548387097,449.5,376.8,539.3,265.5,192.8,184,184,184,0,-2.842e-14,2.842e-14,0.414,0.341,0.488,265.5,192.8,355.3,990,990,990,965.6,965.3,966,24.4,24,24.7,0.154,0.129,0.186,0.0295,0.0121,0.0667,0.0012,0.00049,0.0028,0.352,0.261,0.435,0.014,0.011,0.018,24.03,23.54,24.37,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.897,0.939,37.21,25.9,52.28,36.05,25.13,48.2,0,0,0,0,0,0,0.317,0,0.489,0.41,0.59,0.41,35.4
967759200000,2000,9,1999,12,30,0.814,0.358,0.456,28144.2,50.3,50.3,39.09,2,1,1.0333333333333334,313.9,267.5,371.6,175.9,129.5,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.444,0.371,0.516,175.9,129.5,233.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.118,0.102,0.139,0.0107,0.00675,0.0156,0.00043,0.00027,0.00063,0.304,0.226,0.404,0.012,0.009,0.016,24.72,24.36,25,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.43,25.93,52.42,38.25,25.15,48.2,0,0,0,0,0,0,0.217,0,0.358,0.44,0.56,0.44,34.6
970351200000,2000,10,2000,1,31,0.643,0.271,0.372,23105.2,34.52,34.52,31.06,1,1,1,240.2,220.7,264.5,139.1,123.7,101.2,97,110,9.168e-16,-2.842e-14,2.842e-14,0.421,0.391,0.441,139.1,123.7,154.5,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.101,0.0951,0.108,0.00757,0.00627,0.00888,0.0003,0.00025,0.00035,0.239,0.211,0.268,0.0094,0.0083,0.011,25.12,24.97,25.26,0.934,0.928,0.941,0.97,0.97,0.97,0.906,0.9,0.912,32.02,28.44,35.58,31.06,27.58,34.52,0,0,0,0,0,0,0.173,0,0.271,0.42,0.58,0.42,35.9
973029600000,2000,11,2000,2,30,0.602,0.241,0.361,22450.6,33.89,33.89,31.18,1,1,1,232.4,221.5,244.2,139.4,128.5,93,93,93,0,0,0,0.4,0.381,0.42,139.4,128.5,151.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0964,0.104,0.0076,0.00668,0.0086,0.0003,0.00026,0.00034,0.238,0.219,0.26,0.0094,0.0086,0.01,25.17,25.07,25.25,0.935,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.911,32.15,29.6,34.93,31.18,28.71,33.89,0,0,0,0,0,0,0.173,0,0.241,0.4,0.6,0.4,37.3
975621600000,2000,12,2000,3,31,0.834,0.174,0.661,40709,90.62,90.62,54.72,2,1,1.4838709677419355,311.4,248.3,474.2,246.6,171.3,64.81,59,77,1.834e-15,-2.842e-14,2.842e-14,0.219,0.124,0.31,246.6,171.3,415.2,990,990,990,965,964.7,965.7,25,24.3,25.3,0.135,0.11,0.194,0.0276,0.0103,0.095,0.0011,0.00041,0.0039,0.338,0.239,0.511,0.014,0.0095,0.021,24.69,23.75,25.02,0.945,0.922,0.958,0.976,0.97,0.98,0.923,0.895,0.939,39.63,25.64,51.34,38.57,24.87,48.2,0,0,0,0,0,0,0.304,0,0.173,0.21,0.79,0.21,48.8
978300000000,2001,1,2000,4,31,2.23,0.331,1.9,104561,182.2,182.2,140.5,4,2,3.225806451612903,834.1,497.4,1107,710.6,406.4,123.5,91,139,0,-1.137e-13,1.137e-13,0.15,0.121,0.183,710.6,406.4,968.3,990,990,990,967.2,965.8,968.2,22.8,21.8,24.2,0.383,0.194,0.595,0.268,0.0908,0.408,0.012,0.0038,0.019,0.89,0.502,1.27,0.039,0.021,0.058,21.89,20.49,23.66,0.955,0.947,0.958,0.979,0.97,0.98,0.935,0.919,0.939,45.09,36.53,52.23,43.85,35.43,48.2,0,0,0,0,0,0,0.781,0,0.33,0.15,0.85,0.15,46.9
980978400000,2001,2,2000,5,28,3.96,0.392,2.62,121524,192.8,192.8,180.8,4,4,4,1638,1121,2506,1476,958.8,162,162,162,394.8,-1.137e-13,1244,0.105,0.0646,0.145,1081,958.8,1100,990,990,990,969.9,968.3,972.3,20.1,17.7,21.7,0.844,0.591,0.926,0.609,0.403,0.648,0.031,0.019,0.037,1.75,1.26,1.87,0.088,0.058,0.11,18.37,15.8,20.46,0.951,0.944,0.955,0.98,0.977,0.98,0.932,0.922,0.936,46.22,40.24,50.2,45.21,39.3,48.2,0,0,0,0,0,0,1,0,1.34,0.099,0.66,0.34,30.7
983397600000,2001,3,2000,6,31,9.75,0.64,2.95,96073.4,154.7,154.7,129.1,4,4,4,3641,2595,4526,3402,2356,239,239,239,2302,1256,3187,0.0675,0.0528,0.0921,1100,1100,1100,990,990,990,974.9,972.5,976.6,15.1,13.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.037,0.049,1.87,1.87,1.87,0.12,0.11,0.14,13.26,11.48,15.59,0.929,0.915,0.943,0.971,0.97,0.975,0.902,0.887,0.92,33.26,28.33,39.66,32.28,27.48,38.68,0,0,0,0,0,0,0.717,0,6.8,0.066,0.3,0.7,9.85
986076000000,2001,4,2000,7,30,12.3,0.824,2.85,74468.5,111.5,111.5,103.4,4,4,4,4754,4444,4916,4436,4080,318,295,364,3336,2980,3521,0.0671,0.06,0.0819,1100,1100,1100,990,990,990,977.1,976.5,977.4,12.9,12.6,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.05,0.048,0.051,1.87,1.87,1.87,0.14,0.14,0.15,11.07,10.77,11.63,0.909,0.902,0.916,0.97,0.97,0.97,0.881,0.874,0.889,27.12,26.18,28.75,25.86,24.5,27.89,0,0,0,0,0,0,0.575,0,9.45,0.067,0.23,0.77,6.05
988668000000,2001,5,2000,8,31,9.12,0.911,2.95,100143,158.7,158.7,134.6,4,4,4,3405,2453,4394,3065,2113,340,340,340,1965,1013,2954,0.103,0.0774,0.139,1100,1100,1100,990,990,990,974.4,972.2,976.4,15.6,13.6,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.036,0.048,1.87,1.87,1.87,0.12,0.11,0.14,13.76,11.72,15.93,0.933,0.917,0.945,0.971,0.97,0.977,0.906,0.89,0.923,34.64,29,40.59,33.65,28.13,39.67,0,0,0,0,0,0,0.748,0,6.17,0.1,0.32,0.68,11
991346400000,2001,6,2000,9,30,4.39,0.666,2.76,127016,192.1,192.1,176.4,4,4,4,1694,1097,2404,1437,839.6,257,257,257,371.9,-1.137e-13,1047,0.16,0.107,0.234,1065,839.6,1100,990,990,990,970.1,968.2,972.1,19.9,17.9,21.8,0.846,0.504,0.926,0.597,0.345,0.648,0.03,0.016,0.036,1.73,1.08,1.87,0.088,0.049,0.1,18.2,16.05,20.72,0.951,0.945,0.955,0.98,0.977,0.98,0.931,0.924,0.936,45.01,40.67,48.99,44.1,39.76,48.01,0,0,0,0,0,0,0.98,0,1.63,0.15,0.63,0.37,28.9
