datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1527804000000,2018,6,2017,9,30,5.3,0.759,2.85,123032,191.9,191.9,170.9,4,4,4,2044,1400,2835,1751,1107,293,293,293,650.9,6.68,1442,0.15,0.103,0.209,1100,1100,1100,990,990,990,971.1,969.2,973.1,18.9,16.9,20.8,0.916,0.84,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.79,1.87,0.099,0.086,0.11,17.07,15.01,19.05,0.948,0.941,0.953,0.979,0.972,0.98,0.928,0.915,0.934,43.65,38.1,48.95,42.72,37.03,47.97,0,0,0,0,0,0,0.949,0,2.45,0.14,0.54,0.46,23.2
1530396000000,2018,7,2017,10,31,2.52,0.686,1.84,98752.1,192.8,192.8,132.7,4,2,3.161290322580645,941.6,726.6,1354,685.6,470.6,256,256,256,3.667e-15,-1.137e-13,1.137e-13,0.28,0.189,0.352,685.6,470.6,1098,990,990,990,967.6,966.8,969,22.4,21,23.2,0.395,0.244,0.824,0.258,0.121,0.643,0.012,0.0052,0.031,0.887,0.574,1.77,0.04,0.025,0.084,21.49,19.22,22.57,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.29,35.23,51.93,42.08,34.17,48.2,0,0,0,0,0,0,0.737,0,0.68,0.27,0.73,0.27,39.2
1533074400000,2018,8,2017,11,31,1.54,0.541,1,58532,104.7,104.7,78.67,3,2,2.064516129032258,576,466.5,714.8,374,264.5,202,202,202,-5.501e-15,-5.684e-14,5.684e-14,0.356,0.283,0.433,374,264.5,512.8,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.198,0.156,0.262,0.0756,0.0239,0.144,0.0032,0.00098,0.0062,0.461,0.301,0.652,0.019,0.012,0.028,23.36,22.66,24,0.948,0.933,0.958,0.975,0.97,0.98,0.924,0.905,0.939,39.37,29.05,52.04,38.22,28.18,48.2,0,0,0,0,0,0,0.437,0,0.54,0.35,0.65,0.35,38
1535752800000,2018,9,2017,12,30,1.02,0.378,0.646,38959.2,67.65,67.65,54.11,2,1,1.6333333333333333,395.4,339.6,460.8,249.4,193.7,146,146,146,0,-2.842e-14,2.842e-14,0.372,0.317,0.43,249.4,193.7,314.8,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.146,0.126,0.169,0.0226,0.0122,0.0476,0.00092,0.00049,0.002,0.332,0.257,0.408,0.013,0.01,0.016,24.3,23.96,24.56,0.942,0.925,0.959,0.974,0.97,0.98,0.918,0.897,0.939,36.84,25.97,52.59,35.63,25.19,48.2,0,0,0,0,0,0,0.301,0,0.374,0.37,0.63,0.37,38.2
1538344800000,2018,10,2018,1,31,0.796,0.295,0.501,31216.2,48.2,48.2,41.96,1,1,1,297.1,260.1,336.1,187.1,150.1,110,110,110,1.834e-15,-2.842e-14,2.842e-14,0.372,0.327,0.423,187.1,150.1,226.1,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.12,0.106,0.133,0.0117,0.00851,0.015,0.00046,0.00034,0.0006,0.326,0.26,0.396,0.013,0.01,0.016,24.78,24.52,25,0.95,0.939,0.959,0.977,0.97,0.98,0.928,0.911,0.94,43.2,34.56,52.14,41.96,33.52,48.2,0,0,0,0,0,0,0.233,0,0.295,0.37,0.63,0.37,39.2
1541023200000,2018,11,2018,2,30,0.691,0.264,0.427,26662,39.99,39.99,37.03,1,1,1,266.5,258.7,272.9,164.9,152.7,101.7,93,106,-2.842e-15,-2.842e-14,2.842e-14,0.381,0.345,0.41,164.9,152.7,176.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.107,0.113,0.00976,0.00873,0.0108,0.00039,0.00035,0.00043,0.285,0.264,0.305,0.011,0.01,0.012,24.95,24.92,25,0.944,0.94,0.947,0.973,0.97,0.978,0.918,0.912,0.927,38.07,35.2,40.9,37.03,34.14,39.99,0,0,0,0,0,0,0.206,0,0.264,0.38,0.62,0.38,38.6
1543615200000,2018,12,2018,3,31,0.762,0.212,0.55,34091.9,52.83,52.83,45.82,2,1,1.2903225806451613,284.6,271.3,300.3,205.2,167.3,79.32,59,104,0,-2.842e-14,2.842e-14,0.28,0.196,0.383,205.2,167.3,241.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.111,0.132,0.0132,0.00997,0.0163,0.00052,0.0004,0.00065,0.309,0.241,0.39,0.012,0.0096,0.015,24.85,24.77,24.93,0.944,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.51,25.83,52.71,38.38,25.06,48.2,0,0,0,0,0,0,0.255,0,0.212,0.28,0.72,0.28,44.7
1546293600000,2019,1,2018,4,31,1.01,0.196,0.816,49168.9,96.4,96.4,66.09,2,2,2,377.6,301.1,551,304.6,228.1,73,73,73,4.584e-15,-2.842e-14,2.842e-14,0.2,0.132,0.242,304.6,228.1,478,990,990,990,965.3,964.9,966.1,24.7,23.9,25.1,0.157,0.129,0.22,0.0442,0.0151,0.125,0.0018,0.0006,0.0052,0.349,0.241,0.61,0.014,0.0096,0.025,24.37,23.31,24.85,0.938,0.922,0.958,0.972,0.97,0.98,0.912,0.895,0.938,34.09,25.64,52.23,33.04,24.87,48.2,0,0,0,0,0,0,0.367,0,0.194,0.19,0.81,0.19,48.7
1548972000000,2019,2,2018,5,28,2.04,0.259,1.78,97547.2,183.4,183.4,145.2,4,2,3.357142857142857,841.6,568.8,1113,734.6,483.8,107,85,137,6.09e-15,-5.684e-14,1.137e-13,0.128,0.109,0.149,734.6,483.8,975.7,990,990,990,967.3,966.2,968.3,22.7,21.7,23.8,0.394,0.225,0.598,0.281,0.127,0.411,0.012,0.0053,0.019,0.912,0.546,1.28,0.04,0.023,0.059,21.84,20.46,23.22,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.918,0.938,44.55,36.28,52.64,43.34,35.2,48.2,0,0,0,0,0,0,0.806,0,0.26,0.13,0.87,0.13,47.8
1551391200000,2019,3,2018,6,31,3.15,0.439,2.71,139249,192.8,192.8,187.2,4,4,4,1177,1102,1253,1014,943.3,163.8,129,183,-1.1e-14,-1.137e-13,1.137e-13,0.139,0.111,0.162,1014,943.3,1070,990,990,990,968.5,968.2,968.7,21.5,21.3,21.8,0.665,0.58,0.753,0.47,0.396,0.581,0.022,0.018,0.027,1.42,1.24,1.63,0.066,0.057,0.076,20.13,19.68,20.5,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.75,45.21,49.26,46.79,44.31,48.2,0,0,0,0,0,0,1.04,0,0.44,0.14,0.86,0.14,44.2
1554069600000,2019,4,2018,7,30,3.06,0.364,2.7,136970,192.8,192.8,190.2,4,4,4,1181,1083,1233,1041,958.3,140.3,125,148,3.79e-15,-1.137e-13,1.137e-13,0.119,0.105,0.131,1041,958.3,1085,990,990,990,968.5,968.2,968.6,21.5,21.4,21.8,0.705,0.585,0.773,0.522,0.403,0.614,0.024,0.018,0.029,1.51,1.25,1.68,0.07,0.057,0.079,20.02,19.68,20.58,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,48.76,46.21,49.96,47.56,45.29,48.2,0,0,0,0,0,0,1.06,0,0.36,0.12,0.88,0.12,44.8
1556661600000,2019,5,2018,8,31,2.43,0.394,2.03,110716,175.3,175.3,148.8,4,3,3.4516129032258065,906.5,723.3,1070,759.5,576.3,147,147,147,0,-1.137e-13,1.137e-13,0.165,0.137,0.203,759.5,576.3,923.1,990,990,990,967.5,966.8,968.1,22.5,21.9,23.2,0.416,0.288,0.554,0.298,0.186,0.386,0.013,0.008,0.018,0.954,0.675,1.19,0.043,0.029,0.055,21.53,20.69,22.53,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.93,0.938,44.46,39.73,52.09,43.34,38.75,48.2,0,0,0,0,0,0,0.827,0,0.4,0.16,0.84,0.16,45.6
1559340000000,2019,6,2018,9,30,1.47,0.308,1.17,68282.4,122.3,122.3,94.84,3,2,2.3333333333333335,568.7,453.7,711,449.7,334.7,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.213,0.167,0.262,449.7,334.7,592,990,990,990,966.1,965.6,966.7,23.9,23.3,24.4,0.221,0.173,0.294,0.114,0.057,0.196,0.0048,0.0023,0.0084,0.54,0.398,0.7,0.023,0.016,0.03,23.31,22.56,23.96,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.4,35.21,52.29,41.19,34.15,48.2,0,0,0,0,0,0,0.527,0,0.3,0.21,0.8,0.2,46.5
1561932000000,2019,7,2018,10,31,0.98,0.289,0.691,41868.7,73.16,73.16,56.28,2,1,1.6774193548387097,365.8,301.4,446.3,257.8,193.4,108,108,108,0,-2.842e-14,2.842e-14,0.299,0.242,0.358,257.8,193.4,338.3,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.145,0.122,0.173,0.0263,0.0122,0.0587,0.0011,0.00049,0.0024,0.333,0.25,0.402,0.013,0.01,0.016,24.44,23.99,24.76,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.88,25.86,52.47,35.68,25.09,48.2,0,0,0,0,0,0,0.313,0,0.289,0.29,0.71,0.29,42.7
1564610400000,2019,8,2018,11,31,0.672,0.249,0.423,26457.4,46.56,46.56,35.56,1,1,1,251,214.1,297.8,158,121.1,93,93,93,9.168e-16,-2.842e-14,2.842e-14,0.374,0.312,0.434,158,121.1,204.8,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.108,0.0945,0.124,0.00918,0.00605,0.0132,0.00036,0.00024,0.00052,0.272,0.207,0.356,0.011,0.0081,0.014,25.04,24.75,25.31,0.941,0.926,0.956,0.973,0.97,0.98,0.916,0.898,0.936,36.51,27.84,47.51,35.56,27,46.56,0,0,0,0,0,0,0.198,0,0.249,0.37,0.63,0.37,39.4
1567288800000,2019,9,2018,12,30,0.47,0.187,0.284,17523.2,31.28,31.28,24.34,1,1,1,181.5,157.8,211.1,109.5,85.82,72,72,72,0,-1.421e-14,1.421e-14,0.4,0.341,0.456,109.5,85.82,139.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.0799,0.0988,0.00505,0.00304,0.00758,0.0002,0.00012,0.0003,0.184,0.141,0.237,0.0072,0.0055,0.0093,25.37,25.3,25.38,0.922,0.911,0.934,0.968,0.963,0.97,0.893,0.883,0.906,25.13,19.8,32.25,24.34,19.06,31.28,0,0,0,0,0,0,0.135,0,0.186,0.4,0.6,0.4,37.3
1569880800000,2019,10,2019,1,31,0.398,0.139,0.259,15824.8,23.02,23.02,21.27,1,1,1,148.6,140,156.4,96.59,88.04,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.35,0.332,0.371,96.59,88.04,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0802,0.0772,0.083,0.00396,0.00323,0.00463,0.00016,0.00013,0.00018,0.157,0.142,0.171,0.0062,0.0056,0.0067,25.35,25.34,25.36,0.916,0.911,0.924,0.967,0.963,0.97,0.886,0.883,0.89,21.99,20.22,23.73,21.27,19.48,23.02,0,0,0,0,0,0,0.118,0,0.139,0.35,0.65,0.35,39.8
1572559200000,2019,11,2019,2,30,0.416,0.13,0.286,17651.4,29.93,29.93,24.52,1,1,1,160.4,140.9,183.2,110.4,90.86,50,50,50,0,-1.421e-14,1.421e-14,0.314,0.273,0.355,110.4,90.86,133.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0778,0.0928,0.00514,0.00347,0.00708,0.0002,0.00014,0.00028,0.181,0.146,0.222,0.0071,0.0057,0.0087,25.34,25.34,25.35,0.921,0.912,0.932,0.969,0.965,0.97,0.892,0.883,0.904,25.3,20.79,30.86,24.52,20.06,29.93,0,0,0,0,0,0,0.136,0,0.13,0.31,0.69,0.31,42.4
1575151200000,2019,12,2019,3,31,0.647,0.158,0.489,30526.3,57.94,57.94,41.03,2,1,1.1612903225806452,241.6,184.6,323.5,182.6,125.6,59,59,59,2.292e-15,-2.842e-14,2.842e-14,0.25,0.182,0.32,182.6,125.6,264.5,990,990,990,964.6,964.4,965,25.4,25,25.6,0.112,0.0915,0.141,0.0116,0.00643,0.0239,0.00046,0.00025,0.00095,0.285,0.21,0.381,0.011,0.0082,0.015,25.08,24.7,25.36,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.896,0.939,37.68,26.12,51.53,36.62,25.34,48.2,0,0,0,0,0,0,0.228,0,0.158,0.24,0.76,0.24,47.2
1577829600000,2020,1,2019,4,31,1.24,0.196,1.04,62004.3,133.4,133.4,83.34,3,2,2.225806451612903,462.4,330.4,719.7,389.4,257.4,73,73,73,1.834e-15,0,5.684e-14,0.167,0.101,0.221,389.4,257.4,646.7,990,990,990,965.7,965.1,966.8,24.3,23.2,24.9,0.191,0.14,0.316,0.0859,0.0205,0.233,0.0036,0.00082,0.01,0.454,0.276,0.782,0.019,0.011,0.034,23.88,22.44,24.67,0.946,0.931,0.958,0.974,0.97,0.98,0.921,0.903,0.939,38.29,28.98,51.98,37.2,28.11,48.2,0,0,0,0,0,0,0.463,0,0.2,0.16,0.84,0.16,50
1580508000000,2020,2,2019,5,29,3.33,0.335,2.41,118151,192.8,192.8,169.8,4,3,3.793103448275862,1329,747.9,2075,1195,642.9,133.7,105,162,234.3,0,812.6,0.107,0.0781,0.14,960.9,642.9,1100,990,990,990,968.9,966.9,971.3,21.1,18.7,23.1,0.682,0.319,0.926,0.496,0.23,0.648,0.024,0.01,0.035,1.45,0.781,1.87,0.071,0.034,0.1,19.64,16.85,22.33,0.953,0.948,0.957,0.98,0.975,0.98,0.934,0.929,0.938,45.92,39.48,51.2,44.85,38.49,48.2,0,0,0,0,0,0,0.943,0,0.92,0.1,0.72,0.28,35.5
1583013600000,2020,3,2019,6,31,7.65,0.64,2.95,110179,167.9,167.9,148.1,4,4,4,2857,2107,3763,2618,1868,239,239,239,1518,768.1,2424,0.0864,0.0635,0.113,1100,1100,1100,990,990,990,973.1,971.4,975.2,16.9,14.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.044,1.87,1.87,1.87,0.11,0.1,0.13,14.99,12.95,16.77,0.94,0.929,0.947,0.974,0.97,0.98,0.915,0.901,0.928,38,32.43,42.84,37.02,31.45,41.98,0,0,0,0,0,0,0.823,0,4.7,0.084,0.39,0.61,14.4
1585692000000,2020,4,2019,7,30,12.3,0.824,2.85,74209.5,123.5,123.5,103.1,4,4,4,4727,3862,5070,4409,3567,318,295,364,3309,2467,3656,0.0674,0.0584,0.0764,1100,1100,1100,990,990,990.01,977,975.4,977.6,13,12.4,14.6,0.925,0.922,0.926,0.648,0.648,0.648,0.05,0.044,0.052,1.87,1.87,1.87,0.14,0.13,0.15,11.12,10.52,12.74,0.906,0.893,0.927,0.97,0.97,0.97,0.879,0.866,0.899,27.21,25.33,31.83,25.77,23.3,30.88,0,0,0,0,0,0,0.573,0,9.45,0.067,0.23,0.77,6.03
1588284000000,2020,5,2019,8,31,9.97,0.911,2.95,94666.5,151.2,151.2,127.2,4,4,4,3722,2724,4704,3382,2384,340,340,340,2282,1284,3264,0.0938,0.0723,0.125,1100,1100,1100,990,990,990,975,972.8,977,15,13,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.038,0.05,1.87,1.87,1.87,0.13,0.11,0.14,13.09,11.16,15.28,0.928,0.912,0.942,0.97,0.97,0.973,0.9,0.884,0.917,32.79,27.43,38.82,31.81,26.37,37.79,0,0,0,0,0,0,0.707,0,7.02,0.091,0.3,0.7,9.5
1590962400000,2020,6,2019,9,30,4.97,0.759,2.83,125193,191.3,191.3,173.9,4,4,4,1917,1276,2665,1624,983.4,293,293,293,530.1,-1.137e-13,1272,0.16,0.11,0.23,1094,983.4,1100,990,990,990,970.7,968.8,972.7,19.3,17.3,21.2,0.899,0.667,0.926,0.635,0.415,0.648,0.033,0.02,0.037,1.83,1.36,1.87,0.096,0.064,0.11,17.45,15.42,19.88,0.949,0.943,0.955,0.979,0.974,0.98,0.929,0.918,0.936,44.39,39.2,48.79,43.47,38.2,47.82,0,0,0,0,0,0,0.966,0,2.14,0.15,0.57,0.43,25.2
1593554400000,2020,7,2019,10,31,2.4,0.661,1.74,94851.9,179.6,179.6,127.5,4,2,3,895.7,693.5,1233,649.1,437.5,246.6,227,256,-1.834e-15,-1.137e-13,1.137e-13,0.283,0.208,0.369,649.1,437.5,976.8,990,990,990,967.5,966.7,968.6,22.5,21.4,23.3,0.36,0.225,0.647,0.231,0.105,0.412,0.01,0.0045,0.019,0.826,0.568,1.33,0.037,0.024,0.062,21.72,20.04,22.76,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.938,44.07,35.23,51.93,42.88,34.17,48.2,0,0,0,0,0,0,0.708,0,0.66,0.28,0.72,0.28,39.5
1596232800000,2020,8,2019,11,31,1.47,0.541,0.926,54429.8,96.4,96.4,73.16,2,2,2,547.6,442.2,681.7,345.6,240.2,202,202,202,-7.335e-15,-5.684e-14,5.684e-14,0.375,0.296,0.457,345.6,240.2,479.7,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.186,0.148,0.243,0.0623,0.0162,0.125,0.0026,0.00066,0.0054,0.424,0.269,0.635,0.018,0.011,0.027,23.52,22.74,24.14,0.945,0.927,0.958,0.974,0.97,0.98,0.921,0.899,0.939,37.62,26.35,51.16,36.58,25.56,48.2,0,0,0,0,0,0,0.406,0,0.544,0.37,0.63,0.37,37
1598911200000,2020,9,2019,12,30,0.949,0.365,0.584,35530.5,62.62,62.62,49.35,2,1,1.4333333333333333,366.1,311.5,437,225.4,173.5,140.7,138,146,-1.895e-15,-2.842e-14,2.842e-14,0.387,0.334,0.443,225.4,173.5,291,990,990,990,965.2,965,965.6,24.8,24.4,25,0.136,0.118,0.16,0.0169,0.0105,0.0363,0.00069,0.00042,0.0015,0.325,0.254,0.406,0.013,0.01,0.016,24.45,24.1,24.74,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,38.48,25.9,52.59,37.3,25.12,48.2,0,0,0,0,0,0,0.274,0,0.365,0.38,0.62,0.38,37.4
1601503200000,2020,10,2020,1,31,0.734,0.295,0.44,27428.6,44.98,44.98,36.87,1,1,1,274.1,244.5,308.5,164.1,134.5,110,110,110,-9.168e-16,-2.842e-14,2.842e-14,0.403,0.357,0.45,164.1,134.5,198.5,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.101,0.124,0.0097,0.00718,0.0126,0.00039,0.00028,0.0005,0.285,0.232,0.347,0.011,0.0092,0.014,24.92,24.71,25.1,0.943,0.933,0.954,0.974,0.97,0.98,0.919,0.905,0.935,37.84,30.88,45.9,36.87,29.95,44.98,0,0,0,0,0,0,0.205,0,0.294,0.4,0.6,0.4,37.4
1604181600000,2020,11,2020,2,30,0.685,0.252,0.433,27134.6,44.5,44.5,37.69,1,1,1,264.4,243.7,288.8,167.1,137.7,97.33,93,106,9.474e-16,-2.842e-14,2.842e-14,0.37,0.322,0.435,167.1,137.7,195.8,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.111,0.102,0.12,0.00995,0.00745,0.0124,0.00039,0.00029,0.00049,0.289,0.238,0.339,0.011,0.0094,0.013,24.95,24.81,25.1,0.944,0.934,0.953,0.975,0.97,0.98,0.921,0.906,0.934,38.63,31.65,45.41,37.69,30.7,44.5,0,0,0,0,0,0,0.209,0,0.252,0.37,0.63,0.37,39.6
1606773600000,2020,12,2020,3,31,1.27,0.292,0.976,57665.2,139.8,139.8,77.51,3,1,2,473.5,291.3,808.9,364.5,187.3,109,104,118,4.584e-15,-2.842e-14,5.684e-14,0.251,0.146,0.357,364.5,187.3,690.9,990,990,990,965.7,964.9,967.1,24.3,22.9,25.1,0.189,0.118,0.35,0.0799,0.0117,0.263,0.0034,0.00046,0.011,0.458,0.25,0.866,0.019,0.01,0.038,23.84,22,24.81,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.896,0.94,40.43,26.03,51.98,39.28,25.25,48.2,0,0,0,0,0,0,0.431,0,0.294,0.23,0.77,0.23,45.4
1609452000000,2021,1,2020,4,31,3.5,0.392,2.72,133918,192.8,192.8,180,4,3,3.903225806451613,1306,840,1763,1160,701,146.5,139,150,145.8,-1.137e-13,512.9,0.116,0.0851,0.165,1014,701,1100,990,990,990,968.9,967.3,970.3,21.1,19.7,22.7,0.735,0.358,0.92,0.539,0.269,0.648,0.026,0.012,0.033,1.56,0.886,1.87,0.074,0.039,0.095,19.58,17.8,21.85,0.954,0.951,0.957,0.98,0.976,0.98,0.934,0.931,0.938,47.3,40.21,51.76,46.16,39.26,48.2,0,0,0,0,0,0,1,0,0.78,0.11,0.78,0.22,38.3
1612130400000,2021,2,2020,5,28,5.67,0.422,2.66,108654,178,178,161.7,4,4,4,2346,1787,3229,2171,1590,174.5,162,197,1071,489.7,1967,0.0781,0.0502,0.11,1100,1100,1100,990,990,990,971.9,970.4,974,18.1,16,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.041,1.87,1.87,1.87,0.1,0.096,0.12,16.22,14.08,17.71,0.945,0.935,0.95,0.977,0.97,0.98,0.923,0.907,0.931,41.36,35.52,45.4,40.42,34.46,44.5,0,0,0,0,0,0,0.898,0,3.01,0.074,0.47,0.53,19.2
1614549600000,2021,3,2020,6,31,8.78,0.64,2.95,101700,138.1,138.1,136.7,4,4,4,3279,3217,3383,3040,2978,239,239,239,1940,1878,2044,0.0729,0.0706,0.0743,1100,1100,1100,990,990,990,974.2,974,974.4,15.8,15.6,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.97,13.75,14.11,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.23,34.62,35.59,34.17,33.58,34.53,0,0,0,0,0,0,0.759,0,5.83,0.073,0.34,0.66,11.6
1617228000000,2021,4,2020,7,30,9.85,0.765,2.85,89952.6,133.7,133.7,124.9,4,4,4,3799,3413,4016,3504,3118,295,295,295,2404,2018,2621,0.0779,0.0735,0.0864,1100,1100,1100,990,990,990,975.3,974.4,975.7,14.7,14.3,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.042,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.87,12.42,13.69,0.927,0.924,0.933,0.97,0.97,0.97,0.9,0.896,0.905,32.2,30.94,34.45,31.23,30.01,33.42,0,0,0,0,0,0,0.694,0,7,0.078,0.29,0.71,9.13
1619820000000,2021,5,2020,8,31,8.38,0.86,2.95,104783,157.1,157.1,140.8,4,4,4,3130,2510,3737,2809,2189,321,321,321,1709,1089,2316,0.104,0.0859,0.128,1100,1100,1100,990,990,990,973.8,972.3,975.1,16.2,14.9,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.044,1.87,1.87,1.87,0.12,0.11,0.13,14.34,13,15.79,0.937,0.929,0.944,0.971,0.97,0.976,0.91,0.901,0.922,36.25,32.58,40.22,35.21,31.6,39.27,0,0,0,0,0,0,0.782,0,5.43,0.1,0.35,0.65,12.5
1622498400000,2021,6,2020,9,30,4.72,0.728,2.82,126716,191.4,191.4,176,4,4,4,1819,1233,2468,1538,939.8,281,257,293,450.4,-1.137e-13,1111,0.163,0.104,0.238,1088,939.8,1100,990,990,990,970.4,968.6,972.2,19.6,17.8,21.4,0.887,0.603,0.926,0.626,0.394,0.648,0.032,0.018,0.036,1.81,1.26,1.87,0.093,0.059,0.11,17.74,15.9,20.11,0.95,0.945,0.955,0.98,0.977,0.98,0.931,0.923,0.936,44.91,40.49,48.82,44,39.57,47.85,0,0,0,0,0,0,0.978,0,1.9,0.15,0.6,0.4,26.8
1625090400000,2021,7,2020,10,31,2.37,0.661,1.71,93423.9,173.7,173.7,125.6,4,2,2.967741935483871,883.7,695.4,1190,637.1,439.4,246.6,227,256,-1.834e-15,-1.137e-13,1.137e-13,0.285,0.215,0.368,637.1,439.4,934,990,990,990,967.4,966.7,968.5,22.6,21.5,23.3,0.349,0.226,0.59,0.224,0.106,0.391,0.01,0.0046,0.018,0.807,0.572,1.24,0.036,0.025,0.058,21.78,20.26,22.75,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,43.94,35.32,52.1,42.73,34.26,48.2,0,0,0,0,0,0,0.698,0,0.66,0.28,0.72,0.28,39.4
1627768800000,2021,8,2020,11,31,1.47,0.541,0.93,54669.8,96.4,96.4,73.48,2,2,2,549.3,443,683.6,347.3,241,202,202,202,3.667e-15,-5.684e-14,5.684e-14,0.374,0.295,0.456,347.3,241,481.6,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.187,0.148,0.245,0.0631,0.0162,0.126,0.0027,0.00067,0.0054,0.427,0.27,0.639,0.018,0.011,0.027,23.51,22.73,24.14,0.946,0.927,0.958,0.974,0.97,0.98,0.921,0.899,0.939,37.79,26.44,51.34,36.74,25.65,48.2,0,0,0,0,0,0,0.408,0,0.54,0.37,0.63,0.37,37.2
1630447200000,2021,9,2020,12,30,0.943,0.365,0.578,35193.8,62.68,62.68,48.88,2,1,1.4333333333333333,363.8,305.2,437.3,223.1,167.2,140.7,138,146,-9.474e-16,-2.842e-14,2.842e-14,0.39,0.334,0.452,223.1,167.2,291.3,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.136,0.115,0.161,0.0168,0.00996,0.0365,0.00068,0.0004,0.0015,0.321,0.254,0.403,0.013,0.01,0.016,24.46,24.1,24.78,0.943,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,37.95,25.87,52.31,36.82,25.09,48.2,0,0,0,0,0,0,0.272,0,0.365,0.39,0.61,0.39,37.3
1633039200000,2021,10,2021,1,31,0.76,0.295,0.465,29089,44.42,44.42,39.1,1,1,1,283.7,265.8,306,173.7,155.8,110,110,110,-3.667e-15,-2.842e-14,2.842e-14,0.389,0.359,0.414,173.7,155.8,196,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.109,0.123,0.0105,0.00899,0.0124,0.00042,0.00036,0.0005,0.302,0.27,0.342,0.012,0.011,0.014,24.86,24.73,24.97,0.947,0.941,0.954,0.975,0.97,0.98,0.923,0.913,0.934,40.1,35.9,45.33,39.1,34.82,44.42,0,0,0,0,0,0,0.217,0,0.295,0.39,0.61,0.39,38.3
1635717600000,2021,11,2021,2,30,0.713,0.264,0.45,28152.8,43.24,43.24,39.1,1,1,1,275.1,265.8,283.3,173.4,159.8,101.7,93,106,-9.474e-16,-2.842e-14,2.842e-14,0.37,0.328,0.399,173.4,159.8,190.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.11,0.118,0.0105,0.00933,0.0119,0.00042,0.00037,0.00047,0.301,0.277,0.33,0.012,0.011,0.013,24.9,24.84,24.96,0.946,0.942,0.952,0.975,0.97,0.98,0.923,0.914,0.933,40.09,36.86,44.12,39.1,35.76,43.24,0,0,0,0,0,0,0.217,0,0.263,0.37,0.63,0.37,39.5
1638309600000,2021,12,2021,3,31,0.869,0.23,0.64,39104.5,68.03,68.03,52.56,2,1,1.6451612903225807,324.6,281.7,389.4,238.8,177.7,85.71,77,104,4.584e-15,-2.842e-14,2.842e-14,0.27,0.198,0.369,238.8,177.7,312.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.135,0.115,0.16,0.021,0.0109,0.0465,0.00085,0.00043,0.0019,0.305,0.244,0.394,0.012,0.0097,0.016,24.67,24.29,24.87,0.939,0.923,0.959,0.973,0.97,0.98,0.914,0.895,0.94,34.83,25.85,52.73,33.82,25.08,48.2,0,0,0,0,0,0,0.292,0,0.229,0.26,0.74,0.26,45
1640988000000,2022,1,2021,4,31,1.52,0.228,1.29,75302.9,138.8,138.8,101.2,3,2,2.4193548387096775,566.6,396.3,771.7,481.4,323.3,85.19,73,91,1.834e-15,-5.684e-14,5.684e-14,0.153,0.118,0.184,481.4,323.3,680.7,990,990,990,966.1,965.4,967,23.9,23,24.6,0.23,0.163,0.338,0.132,0.0516,0.256,0.0056,0.0021,0.011,0.576,0.375,0.842,0.024,0.015,0.037,23.29,22.17,24.24,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,43.6,35.52,52.48,42.27,34.45,48.2,0,0,0,0,0,0,0.562,0,0.23,0.15,0.85,0.15,49.5
1643666400000,2022,2,2021,5,28,2.59,0.349,2.15,111635,192.8,192.8,166.1,4,3,3.642857142857143,1072,782.4,1528,928.2,645.4,144.1,137,162,38.24,0,266.5,0.139,0.106,0.175,890,645.4,1100,990,990,990,968.1,967,969.6,21.9,20.4,23,0.563,0.325,0.896,0.419,0.232,0.648,0.019,0.01,0.032,1.25,0.79,1.84,0.058,0.034,0.09,20.67,18.58,22.18,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.97,39.84,52.24,45.71,38.87,48.2,0,0,0,0,0,0,0.923,0,0.44,0.13,0.83,0.17,43.1
1646085600000,2022,3,2021,6,31,5.21,0.49,2.95,128886,185.9,185.9,173.2,4,4,4,1946,1557,2472,1763,1374,183,183,183,662.7,274.4,1189,0.0957,0.074,0.118,1100,1100,1100,990,990,990,970.9,969.7,972.2,19.1,17.8,20.3,0.923,0.905,0.926,0.648,0.648,0.648,0.034,0.032,0.036,1.87,1.85,1.87,0.098,0.091,0.11,17.27,15.89,18.48,0.949,0.945,0.952,0.98,0.977,0.98,0.93,0.923,0.933,44.2,40.47,47.43,43.31,39.54,46.49,0,0,0,0,0,0,0.962,0,2.26,0.094,0.57,0.43,24.7
1648764000000,2022,4,2021,7,30,8.08,0.63,2.85,101575,156.8,156.8,141.1,4,4,4,3116,2522,3489,2873,2305,243,217,295,1773,1205,2094,0.078,0.0647,0.0874,1100,1100,1100,990,990,990,973.8,972.4,974.6,16.2,15.4,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.37,13.53,15.77,0.937,0.932,0.944,0.971,0.97,0.976,0.91,0.904,0.922,36.31,34.01,40.14,35.27,32.99,39.19,0,0,0,0,0,0,0.784,0,5.23,0.078,0.35,0.65,12.6
1651356000000,2022,5,2021,8,31,8.05,0.86,2.95,107139,162.9,162.9,144,4,4,4,3006,2302,3493,2685,1981,321,321,321,1585,881,2072,0.109,0.0919,0.139,1100,1100,1100,990,990,990,973.5,971.8,974.6,16.5,15.4,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.036,0.042,1.87,1.87,1.87,0.11,0.1,0.12,14.63,13.52,16.3,0.938,0.932,0.946,0.972,0.97,0.979,0.912,0.904,0.926,37.02,33.99,41.57,36,32.97,40.72,0,0,0,0,0,0,0.8,0,5.1,0.11,0.37,0.63,13.3
1654034400000,2022,6,2021,9,30,4.14,0.666,2.72,127152,192.8,192.8,176.6,4,3,3.966666666666667,1597,1054,2254,1340,797.4,257,257,257,290.5,-1.137e-13,896.7,0.169,0.114,0.244,1050,797.4,1100,990,990,990,969.8,968.1,971.7,20.2,18.3,21.9,0.821,0.465,0.926,0.579,0.325,0.648,0.029,0.015,0.035,1.69,1.05,1.87,0.084,0.048,0.1,18.53,16.41,20.85,0.951,0.946,0.956,0.98,0.976,0.98,0.932,0.927,0.937,45.56,40.14,51.96,44.55,39.19,48.2,0,0,0,0,0,0,0.981,0,1.42,0.16,0.66,0.34,30.7
1656626400000,2022,7,2021,10,31,2.17,0.608,1.56,86843.6,153.8,153.8,116.7,4,2,2.774193548387097,809.4,644.3,1031,582.4,417.3,227,227,227,1.834e-15,0,5.684e-14,0.285,0.22,0.352,582.4,417.3,804.3,990,990,990,967.1,966.5,968,22.9,22,23.5,0.306,0.211,0.464,0.192,0.0959,0.328,0.0085,0.0041,0.015,0.726,0.531,1.05,0.032,0.023,0.048,22.14,20.99,22.99,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.76,35.1,51.85,42.52,34.05,48.2,0,0,0,0,0,0,0.648,0,0.61,0.28,0.72,0.28,40
1659304800000,2022,8,2021,11,31,1.38,0.493,0.884,52391.6,95.16,95.16,70.42,2,2,2,514.1,418.7,633.6,330.1,234.7,184,184,184,5.501e-15,-5.684e-14,5.684e-14,0.363,0.29,0.439,330.1,234.7,449.6,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.177,0.143,0.222,0.0552,0.0157,0.111,0.0023,0.00064,0.0047,0.398,0.26,0.58,0.017,0.011,0.025,23.69,22.99,24.26,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.897,0.939,36.15,25.81,48.55,35.21,25.04,47.58,0,0,0,0,0,0,0.391,0,0.496,0.36,0.64,0.36,38
1661983200000,2022,9,2021,12,30,0.893,0.358,0.535,32775,59.15,59.15,45.52,2,1,1.3,344.6,290.7,412.4,206.6,152.7,138,138,138,9.474e-16,-2.842e-14,2.842e-14,0.405,0.335,0.475,206.6,152.7,274.4,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.129,0.11,0.153,0.0142,0.00873,0.0285,0.00057,0.00035,0.0012,0.314,0.253,0.4,0.013,0.01,0.016,24.56,24.23,24.87,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.46,25.71,51.92,37.35,24.94,48.2,0,0,0,0,0,0,0.253,0,0.358,0.4,0.6,0.4,36.7
1664575200000,2022,10,2022,1,31,0.699,0.295,0.405,25129.2,40.14,40.14,33.78,1,1,1,261,242.8,287.7,151,132.8,110,110,110,0,-2.842e-14,2.842e-14,0.423,0.382,0.453,151,132.8,177.7,990,990,990,964.7,964.7,964.9,25.3,25.1,25.3,0.107,0.1,0.116,0.00859,0.00704,0.0109,0.00034,0.00028,0.00043,0.262,0.229,0.309,0.01,0.009,0.012,25,24.84,25.11,0.939,0.932,0.948,0.971,0.97,0.978,0.912,0.904,0.927,34.77,30.49,41.03,33.78,29.58,40.14,0,0,0,0,0,0,0.188,0,0.294,0.42,0.58,0.42,36
1667253600000,2022,11,2022,2,30,0.71,0.264,0.446,27899.6,48.2,48.2,38.75,1,1,1,273.9,244.8,311.2,172.3,138.8,101.7,93,106,-9.474e-16,-2.842e-14,2.842e-14,0.373,0.299,0.433,172.3,138.8,218.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.113,0.102,0.128,0.0104,0.00755,0.0143,0.00041,0.0003,0.00057,0.299,0.24,0.379,0.012,0.0095,0.015,24.91,24.66,25.09,0.946,0.934,0.958,0.975,0.97,0.98,0.922,0.906,0.939,39.8,31.91,50.56,38.75,30.95,48.2,0,0,0,0,0,0,0.215,0,0.264,0.37,0.63,0.37,39.3
1669845600000,2022,12,2022,3,31,1.24,0.292,0.948,56368.6,118.5,118.5,75.76,3,1,2,463.1,314.8,691,354.1,210.8,109,104,118,1.834e-15,-5.684e-14,5.684e-14,0.246,0.171,0.33,354.1,210.8,573,990,990,990,965.7,965,966.7,24.3,23.3,25,0.181,0.127,0.283,0.0691,0.0137,0.184,0.0029,0.00055,0.0079,0.435,0.245,0.667,0.018,0.0098,0.029,23.89,22.67,24.69,0.947,0.923,0.959,0.975,0.97,0.98,0.924,0.895,0.94,39.84,25.56,52.11,38.61,24.79,48.2,0,0,0,0,0,0,0.421,0,0.292,0.24,0.76,0.24,45.5