datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
850082400000,1996,12,1996,3,10,7,0.122,0.0357,0.0868,5439.98,33.29,33.29,32.38,1,1,1,202.5,196.6,206.5,143.5,137.6,59,59,59,0,0,0,0.291,0.286,0.3,143.5,137.6,147.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0978,0.0958,0.0992,0.00795,0.00745,0.00829,0.00031,0.00029,0.00032,0.242,0.232,0.249,0.0095,0.009,0.0097,25.34,25.31,25.36,0.936,0.933,0.937,0.97,0.97,0.97,0.908,0.905,0.909,33.38,31.96,34.32,32.38,31,33.29,0,0,0,0,0,0,0.18,0,0.0352,0.29,0.71,0.29,44.6
850687200000,1996,12,1996,3,11,7,0.128,0.0357,0.0926,5807.22,36.77,36.77,34.57,1,1,1,212,206.8,221.5,153,147.8,59,59,59,0,0,0,0.278,0.266,0.285,153,147.8,162.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0993,0.105,0.00876,0.00831,0.00957,0.00034,0.00033,0.00038,0.259,0.25,0.276,0.01,0.0098,0.011,25.27,25.19,25.31,0.939,0.938,0.943,0.97,0.97,0.971,0.911,0.909,0.916,35.63,34.39,37.85,34.57,33.36,36.77,0,0,0,0,0,0,0.192,0,0.0354,0.28,0.72,0.28,45.4
851292000000,1996,12,1996,3,12,7,0.141,0.0357,0.105,6629.31,41.43,41.43,39.46,1,1,1,232.4,225.1,240.4,173.4,166.1,59,59,59,0,0,0,0.254,0.245,0.262,173.4,166.1,181.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.111,0.0105,0.00987,0.0112,0.00041,0.00039,0.00044,0.295,0.282,0.31,0.012,0.011,0.012,25.11,25.05,25.17,0.946,0.944,0.949,0.977,0.973,0.98,0.924,0.918,0.93,40.4,38.69,42.27,39.46,37.65,41.43,0,0,0,0,0,0,0.219,0,0.036,0.25,0.74,0.26,47
851896800000,1996,12,1996,3,13,7,0.152,0.0417,0.111,6999.02,43.07,43.07,41.66,1,1,1,251.9,243.9,262,182.9,175.9,69,59,73,4.06e-15,0,2.842e-14,0.274,0.238,0.293,182.9,175.9,189,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.111,0.116,0.0113,0.0107,0.0118,0.00045,0.00042,0.00047,0.314,0.302,0.325,0.012,0.012,0.013,24.98,24.93,25.02,0.949,0.947,0.951,0.979,0.978,0.98,0.93,0.926,0.932,42.53,40.84,43.95,41.66,39.94,43.07,0,0,0,0,0,0,0.231,0,0.041,0.27,0.73,0.27,46
852501600000,1997,1,1996,4,14,7,0.17,0.0442,0.126,7863.46,49.99,49.99,46.81,2,1,1.1428571428571428,281.3,265.6,302.2,208.3,192.6,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.26,0.242,0.275,208.3,192.6,229.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.122,0.117,0.13,0.0135,0.0121,0.0152,0.00053,0.00048,0.00061,0.338,0.242,0.383,0.013,0.0097,0.015,24.84,24.74,24.91,0.951,0.923,0.959,0.979,0.97,0.98,0.93,0.895,0.939,44.53,25.77,51.46,43.24,24.99,48.2,0,0,0,0,0,0,0.26,0,0.044,0.26,0.74,0.26,46.3
853106400000,1997,1,1996,4,15,7,0.206,0.0442,0.162,9805.29,65.58,65.58,58.36,2,2,2,340.3,310.1,373.6,267.3,237.1,73,73,73,-4.06e-15,-2.842e-14,0,0.215,0.195,0.235,267.3,237.1,300.6,990,990,990,965.1,965,965.3,24.9,24.7,25,0.143,0.133,0.155,0.0261,0.0159,0.0409,0.001,0.00063,0.0017,0.292,0.251,0.341,0.012,0.01,0.014,24.61,24.39,24.8,0.933,0.925,0.94,0.97,0.97,0.97,0.905,0.897,0.912,30.08,26.68,33.8,29.18,25.88,32.79,0,0,0,0,0,0,0.324,0,0.044,0.21,0.79,0.21,47.6
853711200000,1997,1,1996,4,16,7,0.268,0.0442,0.224,13548.1,94.52,94.52,80.64,2,2,2,443.1,387,508.9,370.1,314,73,73,73,0,0,0,0.166,0.143,0.189,370.1,314,435.9,990,990,990,965.6,965.3,965.9,24.4,24.1,24.7,0.18,0.16,0.203,0.0737,0.0472,0.105,0.003,0.0019,0.0043,0.446,0.361,0.544,0.018,0.015,0.023,23.96,23.57,24.3,0.95,0.942,0.957,0.976,0.97,0.98,0.927,0.914,0.938,41.3,35.26,48.22,40.32,34.21,47.26,0,0,0,0,0,0,0.448,0,0.044,0.16,0.84,0.16,50.6
854316000000,1997,1,1996,4,17,7,0.388,0.0497,0.339,19538.9,134.9,134.9,116.3,3,2,2.857142857142857,642,534.9,765.1,559.9,461.9,82.14,73,105,0,0,0,0.128,0.108,0.146,559.9,461.9,660.1,990,990,990,966.5,966,967,23.5,23,24,0.268,0.212,0.328,0.176,0.117,0.242,0.0075,0.0049,0.011,0.654,0.521,0.81,0.028,0.022,0.035,22.89,22.23,23.41,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,42.25,35.39,50.75,41.06,34.32,48.2,0,0,0,0,0,0,0.646,0,0.049,0.13,0.87,0.13,50.4
854920800000,1997,2,1996,5,18,7,0.559,0.0635,0.496,26895.5,179,179,160.1,4,3,3.7142857142857144,924.8,795.7,1044,819.8,690.7,105,105,105,-1.624e-14,-1.137e-13,0,0.115,0.101,0.132,819.8,690.7,939.1,990,990,990,967.6,967.1,968,22.4,22,22.9,0.451,0.346,0.558,0.334,0.262,0.394,0.015,0.011,0.018,1.03,0.861,1.21,0.046,0.038,0.055,21.38,20.75,22.06,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.44,39.3,49.92,43.41,38.3,48.2,0,0,0,0,0,0,0.889,0,0.063,0.11,0.89,0.11,48.1
855525600000,1997,2,1996,5,19,7,0.698,0.0931,0.604,31150.1,192.8,192.8,185.4,4,4,4,1153,1073,1233,999.5,939.9,153.9,105,162,-1.624e-14,-1.137e-13,0,0.133,0.0979,0.147,999.5,939.9,1071,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.646,0.574,0.749,0.457,0.394,0.582,0.021,0.018,0.027,1.38,1.23,1.63,0.064,0.056,0.076,20.24,19.74,20.61,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.34,45.25,49.47,46.35,44.34,48.2,0,0,0,0,0,0,1.03,0,0.094,0.13,0.87,0.13,44.6
856130400000,1997,2,1996,5,20,7,0.795,0.098,0.665,32374.1,192.8,192.8,192.7,4,4,4,1315,1253,1390,1153,1091,162,162,162,54.55,0,128.5,0.123,0.117,0.129,1099,1091,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.813,0.779,0.846,0.645,0.628,0.648,0.031,0.029,0.031,1.76,1.71,1.79,0.083,0.08,0.086,19.35,19.08,19.6,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.7,49.01,50.2,48.18,48.03,48.2,0,0,0,0,0,0,1.07,0,0.13,0.12,0.84,0.16,40.7
856735200000,1997,2,1996,5,21,7,0.882,0.102,0.665,31847,191.5,191.5,189.6,4,4,4,1458,1406,1519,1290,1244,168,162,183,190,143.8,235.9,0.115,0.11,0.122,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.874,0.853,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.088,0.086,0.09,18.83,18.61,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.36,47.78,48.86,47.39,46.82,47.88,0,0,0,0,0,0,1.05,0,0.217,0.12,0.75,0.25,36.1
857340000000,1997,3,1996,6,22,7,0.957,0.111,0.665,31092.6,186.5,186.5,185.1,4,4,4,1582,1541,1603,1399,1358,183,183,183,299.5,258.3,319.9,0.116,0.114,0.119,1100,1100,1100,990,990,990,969.8,969.6,969.8,20.2,20.2,20.4,0.908,0.902,0.91,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.092,18.39,18.32,18.53,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.21,47.03,47.58,46.27,46.09,46.63,0,0,0,0,0,0,1.03,0,0.292,0.12,0.69,0.31,32.5
857944800000,1997,3,1996,6,23,7,0.958,0.111,0.665,31084.2,185.7,185.7,185,4,4,4,1584,1564,1596,1401,1381,183,183,183,300.8,280.9,313.4,0.116,0.115,0.117,1100,1100,1100,990,990,990,969.8,969.7,969.8,20.2,20.2,20.3,0.908,0.906,0.91,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.092,18.39,18.35,18.46,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.2,47.09,47.38,46.26,46.15,46.43,0,0,0,0,0,0,1.03,0,0.293,0.12,0.69,0.31,32.4
858549600000,1997,3,1996,6,24,7,0.927,0.111,0.665,31383.6,187.4,187.4,186.8,4,4,4,1533,1516,1554,1350,1333,183,183,183,249.6,232.7,271.2,0.119,0.118,0.121,1100,1100,1100,990,990,990,969.6,969.5,969.7,20.4,20.3,20.5,0.901,0.898,0.904,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.091,0.09,0.091,18.56,18.49,18.62,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.65,47.46,47.81,46.7,46.51,46.85,0,0,0,0,0,0,1.04,0,0.262,0.12,0.72,0.28,33.9
859154400000,1997,3,1996,6,25,7,0.917,0.111,0.665,31483.1,187.7,187.7,187.4,4,4,4,1516,1506,1538,1333,1323,183,183,183,232.7,223.1,255.1,0.121,0.119,0.122,1100,1100,1100,990,990,990,969.5,969.5,969.6,20.5,20.4,20.5,0.898,0.895,0.902,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.85,0.09,0.09,0.091,18.62,18.54,18.65,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.81,47.61,47.89,46.85,46.65,46.94,0,0,0,0,0,0,1.04,0,0.252,0.12,0.73,0.27,34.3
859759200000,1997,3,1996,6,26,7,0.995,0.0925,0.665,30720,186.1,186.1,182.9,4,4,4,1646,1554,1759,1493,1371,153,148,183,392.7,271.2,511.5,0.0933,0.0841,0.118,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.918,0.904,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.091,0.095,18.18,17.8,18.49,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.65,45.64,47.46,45.71,44.73,46.51,0,0,0,0,0,0,1.02,0,0.33,0.093,0.67,0.33,30.9
860364000000,1997,4,1996,7,27,7,1.2,0.0895,0.665,28833,177.2,177.2,171.6,4,4,4,1983,1811,2158,1835,1663,148,148,148,734.9,562.7,910,0.0749,0.0686,0.0817,1100,1100,1100,990,990,990,971,970.5,971.5,19,18.5,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.096,0.1,17.12,16.64,17.64,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.78,42.51,45.19,42.91,41.66,44.29,0,0,0,0,0,0,0.953,0,0.535,0.075,0.55,0.45,24
860968800000,1997,4,1996,7,28,7,1.42,0.0895,0.665,27126.2,165,165,161.5,4,4,4,2352,2220,2461,2204,2072,148,148,148,1104,972.4,1213,0.063,0.0601,0.0667,1100,1100,1100,990,990,990,972,971.6,972.2,18,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.91,16.49,0.946,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.928,41.25,40.54,42.1,40.37,39.62,41.26,0,0,0,0,0,0,0.897,0,0.755,0.063,0.47,0.53,19.1
861573600000,1997,4,1996,7,29,7,1.49,0.131,0.665,26593.4,159.4,159.4,158.3,4,4,4,2467,2426,2491,2250,2209,217,217,217,1150,1109,1174,0.0879,0.0871,0.0894,1100,1100,1100,990,990,990,972.2,972.1,972.3,17.8,17.7,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.9,15.84,16,0.945,0.944,0.945,0.977,0.977,0.978,0.923,0.922,0.924,40.5,40.34,40.77,39.57,39.41,39.86,0,0,0,0,0,0,0.879,0,0.825,0.088,0.45,0.55,17.8
862178400000,1997,4,1996,7,30,7,1.39,0.152,0.665,27338.1,165.8,165.8,162.7,4,4,4,2306,2191,2400,2055,1915,250.7,217,276,955.4,815,1083,0.109,0.0904,0.126,1100,1100,1100,990,990,990,971.8,971.6,972.1,18.2,17.9,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.29,16.06,16.56,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.55,40.94,42.29,40.68,40.04,41.45,0,0,0,0,0,0,0.904,0,0.725,0.11,0.48,0.52,19.7
862783200000,1997,5,1996,8,31,7,1.21,0.167,0.665,28704.4,175,175,170.9,4,4,4,2005,1873,2143,1729,1597,276,276,276,628.7,496.8,767.4,0.138,0.129,0.147,1100,1100,1100,990,990,990,971.1,970.7,971.4,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.68,17.44,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.59,42.6,44.65,42.71,41.75,43.76,0,0,0,0,0,0,0.949,0,0.545,0.14,0.55,0.45,23.7
863388000000,1997,5,1996,8,32,7,1.04,0.167,0.665,30274.7,184,184,180.2,4,4,4,1723,1613,1835,1447,1337,276,276,276,346.9,236.7,458.7,0.16,0.15,0.171,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.922,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.93,17.56,18.29,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,45.97,44.98,46.94,45.05,44.08,46,0,0,0,0,0,0,1,0,0.375,0.16,0.64,0.36,29.1
863992800000,1997,5,1996,8,33,7,0.905,0.131,0.665,31615.7,191.4,191.4,188.2,4,4,4,1497,1412,1583,1281,1220,216,192,276,181.1,120,233.3,0.144,0.126,0.178,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.881,0.847,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.092,18.7,18.39,19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.01,47.2,48.82,47.05,46.25,47.84,0,0,0,0,0,0,1.05,0,0.24,0.14,0.73,0.27,34.9
864597600000,1997,5,1996,8,34,7,0.757,0.113,0.633,31695.4,192.8,192.8,188.7,4,4,4,1252,1140,1384,1065,978.4,187.6,161,192,19.02,-1.137e-13,92.34,0.15,0.139,0.164,1046,978.4,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.725,0.615,0.835,0.537,0.413,0.648,0.025,0.019,0.031,1.55,1.3,1.78,0.073,0.06,0.085,19.76,19.11,20.36,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.29,46.43,49.89,47.17,45.5,48.2,0,0,0,0,0,0,1.05,0,0.124,0.15,0.84,0.16,41.9
865202400000,1997,6,1996,9,35,7,0.624,0.0974,0.527,28002.7,178.7,178.7,166.7,4,4,4,1032,962.1,1110,870.9,801.1,161,161,161,0,-1.137e-13,1.137e-13,0.156,0.145,0.167,870.9,801.1,949,990,990,990,968,967.7,968.2,22,21.8,22.3,0.511,0.447,0.582,0.361,0.327,0.398,0.016,0.015,0.018,1.11,0.987,1.24,0.05,0.044,0.057,20.9,20.51,21.26,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,42.57,39.81,45.59,41.67,38.84,44.68,0,0,0,0,0,0,0.926,0,0.097,0.16,0.84,0.16,44.9
865807200000,1997,6,1996,9,36,7,0.544,0.0974,0.446,24054.4,144.6,144.6,143.2,3,3,3,898.7,853.8,945.6,737.7,692.8,161,161,161,0,0,0,0.179,0.17,0.189,737.7,692.8,784.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.391,0.357,0.432,0.292,0.264,0.319,0.013,0.012,0.014,0.956,0.875,1.04,0.042,0.039,0.047,21.55,21.28,21.81,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,49.7,47.26,52.18,47.73,46.31,48.2,0,0,0,0,0,0,0.795,0,0.098,0.18,0.82,0.18,44.2
866412000000,1997,6,1996,9,37,7,0.49,0.0974,0.393,22102.2,136.7,136.7,131.6,3,3,3,810.2,785.2,840,649.2,624.2,161,161,161,0,0,0,0.199,0.192,0.205,649.2,624.2,679,990,990,990,967.1,967,967.3,22.9,22.7,23,0.332,0.318,0.349,0.235,0.218,0.255,0.01,0.0095,0.011,0.801,0.759,0.851,0.035,0.033,0.037,22.06,21.89,22.2,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.75,43.27,46.49,43.85,42.4,45.56,0,0,0,0,0,0,0.731,0,0.097,0.2,0.8,0.2,45.1
867016800000,1997,6,1996,9,38,7,0.453,0.0974,0.356,20251.2,126,126,120.5,3,3,3,749.6,716.2,778.5,588.6,555.2,161,161,161,0,0,0,0.215,0.207,0.225,588.6,555.2,617.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.297,0.278,0.314,0.194,0.172,0.213,0.0084,0.0074,0.0093,0.699,0.643,0.748,0.03,0.028,0.033,22.4,22.24,22.59,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.09,38.99,42.86,40.18,37.97,42.01,0,0,0,0,0,0,0.67,0,0.097,0.22,0.79,0.21,44.7
867621600000,1997,6,1996,9,39,7,0.408,0.11,0.297,16892.7,111.7,111.7,100.6,3,2,2.4285714285714284,674.3,644.8,705,491.9,458.8,182.4,161,186,-1.624e-14,-5.684e-14,0,0.271,0.228,0.288,491.9,458.8,544,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.245,0.226,0.272,0.133,0.116,0.164,0.0057,0.0049,0.0071,0.602,0.55,0.643,0.026,0.024,0.027,22.8,22.66,22.93,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.938,44.58,35.15,52.03,42.7,34.09,48.2,0,0,0,0,0,0,0.559,0,0.111,0.27,0.73,0.27,41.4
868226400000,1997,7,1996,10,40,7,0.368,0.112,0.256,15097.9,95.06,95.06,89.87,2,2,2,608.8,583.3,635.2,422.8,397.3,186,186,186,0,-5.684e-14,5.684e-14,0.306,0.293,0.319,422.8,397.3,449.2,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.21,0.2,0.221,0.0986,0.0865,0.111,0.0042,0.0036,0.0047,0.536,0.497,0.578,0.023,0.021,0.025,23.13,22.98,23.28,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.85,43.28,48.5,44.93,42.42,47.53,0,0,0,0,0,0,0.499,0,0.112,0.3,0.7,0.3,41
868831200000,1997,7,1996,10,41,7,0.335,0.112,0.222,13169.2,83.23,83.23,78.39,2,2,2,553.1,531.1,575.4,367.1,345.1,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.336,0.323,0.35,367.1,345.1,389.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.182,0.197,0.0723,0.0619,0.0828,0.003,0.0026,0.0035,0.452,0.419,0.485,0.019,0.017,0.02,23.46,23.33,23.59,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.921,0.934,40.15,37.83,42.46,39.19,36.75,41.61,0,0,0,0,0,0,0.435,0,0.113,0.33,0.66,0.34,39.3
869436000000,1997,7,1996,10,42,7,0.306,0.112,0.193,11435.9,71.99,71.99,68.07,2,2,2,505.3,486.5,524.2,319.3,300.5,186,186,186,0,0,0,0.368,0.355,0.382,319.3,300.5,338.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.166,0.179,0.0497,0.0408,0.0586,0.0021,0.0017,0.0024,0.38,0.352,0.409,0.016,0.015,0.017,23.75,23.63,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.916,0.913,0.918,35.09,33.08,37.11,34.04,32.09,35.99,0,0,0,0,0,0,0.378,0,0.113,0.37,0.63,0.37,37.4
870040800000,1997,7,1996,10,43,7,0.28,0.104,0.175,10426.9,64.92,64.92,62.07,2,2,2,462.5,444.1,480.2,289.8,277,172.7,155,186,0,0,0,0.373,0.339,0.402,289.8,277,302.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.158,0.164,0.0358,0.0297,0.0417,0.0015,0.0012,0.0017,0.335,0.317,0.352,0.014,0.013,0.014,23.98,23.9,24.07,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,31.99,30.51,33.46,31.03,29.59,32.46,0,0,0,0,0,0,0.345,0,0.105,0.37,0.62,0.38,37.2
870645600000,1997,8,1996,11,44,7,0.254,0.0937,0.16,9572.96,60.78,60.78,56.98,2,2,2,420.1,403.9,437.8,265.1,248.9,155,155,155,8.12e-15,0,2.842e-14,0.369,0.354,0.384,265.1,248.9,282.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.145,0.157,0.0242,0.0169,0.0325,0.00099,0.00069,0.0013,0.296,0.272,0.323,0.012,0.011,0.013,24.21,24.11,24.31,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.37,27.58,31.33,28.49,26.75,30.39,0,0,0,0,0,0,0.317,0,0.094,0.37,0.63,0.37,37.7
871250400000,1997,8,1996,11,45,7,0.232,0.0937,0.138,8312.54,52.35,52.35,49.48,2,1,1.4285714285714286,383.9,369.7,398.7,228.9,214.7,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.404,0.389,0.419,228.9,214.7,243.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.133,0.143,0.0152,0.014,0.0165,0.00062,0.00057,0.00067,0.336,0.255,0.404,0.014,0.01,0.016,24.34,24.28,24.4,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.26,25.8,52.16,38.51,25.03,48.2,0,0,0,0,0,0,0.275,0,0.094,0.4,0.59,0.41,35.8
871855200000,1997,8,1996,11,46,7,0.214,0.0937,0.12,7499.87,47.37,47.37,44.64,1,1,1,353.9,341.6,366.2,198.9,186.6,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.438,0.423,0.454,198.9,186.6,211.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.127,0.123,0.132,0.0127,0.0116,0.0137,0.00051,0.00047,0.00055,0.351,0.329,0.373,0.014,0.013,0.015,24.48,24.4,24.56,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.55,42.74,48.34,44.64,41.88,47.37,0,0,0,0,0,0,0.248,0,0.094,0.44,0.56,0.44,35
872460000000,1997,8,1996,11,47,7,0.198,0.0937,0.104,6477.94,41.08,41.08,38.56,1,1,1,327.7,318.3,338,172.7,163.3,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.473,0.459,0.487,172.7,163.3,183,990,990,990,965,965,965.1,25,24.9,25,0.118,0.115,0.122,0.0104,0.00963,0.0113,0.00042,0.00039,0.00045,0.304,0.287,0.323,0.012,0.011,0.013,24.66,24.59,24.72,0.947,0.944,0.95,0.975,0.97,0.98,0.923,0.916,0.931,39.54,37.37,41.91,38.56,36.26,41.08,0,0,0,0,0,0,0.214,0,0.094,0.47,0.53,0.47,32.7
873064800000,1997,9,1996,12,48,7,0.184,0.0714,0.113,7097.36,44.77,44.77,42.25,1,1,1,304.9,295.1,315.9,186.9,177.1,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.387,0.374,0.4,186.9,177.1,197.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.116,0.123,0.0116,0.0108,0.0126,0.00046,0.00043,0.0005,0.326,0.308,0.345,0.013,0.012,0.014,24.75,24.68,24.81,0.951,0.948,0.954,0.98,0.978,0.98,0.931,0.927,0.935,43.13,40.84,45.68,42.25,39.93,44.77,0,0,0,0,0,0,0.235,0,0.071,0.39,0.61,0.39,38.6
873669600000,1997,9,1996,12,49,7,0.171,0.0714,0.1,6226.1,39.18,39.18,37.06,1,1,1,283.4,275.7,292.1,165.4,157.7,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.417,0.404,0.428,165.4,157.7,174.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00981,0.00915,0.0105,0.00039,0.00036,0.00042,0.287,0.273,0.303,0.011,0.011,0.012,24.88,24.83,24.92,0.944,0.942,0.947,0.972,0.97,0.976,0.918,0.913,0.924,38.11,36.29,40.13,37.06,35.2,39.18,0,0,0,0,0,0,0.206,0,0.071,0.42,0.58,0.42,36.4
874274400000,1997,9,1996,12,50,7,0.161,0.0714,0.0901,5581.97,35.14,35.14,33.23,1,1,1,267,259,275.4,149,141,118,118,118,1.218e-14,0,2.842e-14,0.442,0.428,0.456,149,141,157.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.103,0.109,0.00841,0.00773,0.00913,0.00033,0.00031,0.00036,0.258,0.244,0.273,0.01,0.0096,0.011,24.97,24.93,25.02,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.25,32.36,36.23,33.23,31.39,35.14,0,0,0,0,0,0,0.185,0,0.0709,0.44,0.56,0.44,34.7
874879200000,1997,9,1996,12,51,7,0.151,0.0714,0.0793,4895.87,30.83,30.83,29.14,1,1,1,249.1,241.8,256.5,131.1,123.8,118,118,118,-6.09e-15,-2.842e-14,0,0.474,0.46,0.488,131.1,123.8,138.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.0995,0.0969,0.102,0.0069,0.00627,0.00753,0.00027,0.00025,0.0003,0.226,0.213,0.239,0.0089,0.0084,0.0095,25.08,25.03,25.14,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.04,28.31,31.78,29.14,27.46,30.83,0,0,0,0,0,0,0.162,0,0.0717,0.47,0.53,0.47,32.4
875484000000,1997,9,1996,12,52,7,0.142,0.0623,0.0799,4949.23,31.2,31.2,29.46,1,1,1,235.1,230.6,240.4,132.1,120.5,103,97,118,-4.06e-15,-1.421e-14,0,0.438,0.41,0.495,132.1,120.5,139.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0985,0.0957,0.101,0.00698,0.00599,0.00761,0.00027,0.00024,0.0003,0.226,0.207,0.239,0.0089,0.0082,0.0094,25.16,25.14,25.19,0.931,0.926,0.935,0.97,0.97,0.97,0.903,0.898,0.907,30.37,27.52,32.16,29.46,26.7,31.2,0,0,0,0,0,0,0.164,0,0.0621,0.44,0.56,0.44,34.9
876088800000,1997,10,1997,1,1,7,0.138,0.0587,0.0791,4903.74,29.52,29.52,29.19,1,1,1,227.7,226.4,229.2,130.7,129.4,97,97,97,0,0,0,0.426,0.423,0.428,130.7,129.4,132.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0976,0.0971,0.0981,0.00686,0.00675,0.00699,0.00027,0.00027,0.00027,0.223,0.221,0.226,0.0088,0.0087,0.0089,25.21,25.2,25.22,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.903,0.904,30.09,29.79,30.43,29.19,28.9,29.52,0,0,0,0,0,0,0.162,0,0.0589,0.43,0.57,0.43,35.5
876693600000,1997,10,1997,1,2,7,0.136,0.0587,0.0771,4776.59,29.46,29.46,28.43,1,1,1,224.4,220.2,228.9,127.4,123.2,97,97,97,-4.06e-15,-1.421e-14,0,0.432,0.424,0.441,127.4,123.2,131.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0964,0.0949,0.098,0.00658,0.00622,0.00696,0.00026,0.00024,0.00027,0.217,0.21,0.226,0.0085,0.0082,0.0089,25.24,25.2,25.27,0.929,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.31,28.3,30.37,28.43,27.45,29.46,0,0,0,0,0,0,0.158,0,0.0589,0.43,0.57,0.43,35.1
877298400000,1997,10,1997,1,3,7,0.129,0.0587,0.0699,4310.18,27,27,25.66,1,1,1,212.5,206.8,218.2,115.5,109.8,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.456,0.444,0.469,115.5,109.8,121.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0922,0.0902,0.0942,0.00557,0.00508,0.00606,0.00022,0.0002,0.00024,0.196,0.186,0.206,0.0077,0.0073,0.0081,25.33,25.28,25.37,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.45,25.06,27.84,25.66,24.31,27,0,0,0,0,0,0,0.143,0,0.0591,0.46,0.54,0.46,33.4
877903200000,1997,10,1997,1,4,7,0.125,0.058,0.0667,4105.42,25.14,25.14,24.44,1,1,1,206.1,203.5,208.9,110.3,106.5,95.86,93,97,-4.06e-15,-1.421e-14,1.421e-14,0.465,0.451,0.477,110.3,106.5,113.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.089,0.091,0.00512,0.0048,0.00537,0.0002,0.00019,0.00021,0.187,0.18,0.192,0.0073,0.007,0.0075,25.38,25.36,25.4,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.888,0.892,25.19,24.27,25.92,24.44,23.54,25.14,0,0,0,0,0,0,0.136,0,0.0583,0.46,0.53,0.47,32.8
878508000000,1997,11,1997,2,5,7,0.127,0.0562,0.0712,4403.99,27.26,27.26,26.21,1,1,1,210.8,205.1,215.2,117.8,112.1,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.441,0.432,0.453,117.8,112.1,122.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0926,0.0906,0.0942,0.00576,0.00528,0.00614,0.00023,0.00021,0.00024,0.2,0.19,0.208,0.0078,0.0074,0.0081,25.34,25.3,25.38,0.923,0.919,0.927,0.97,0.97,0.97,0.896,0.892,0.899,27.03,25.65,28.11,26.21,24.88,27.26,0,0,0,0,0,0,0.146,0,0.0558,0.44,0.56,0.44,34.7
879112800000,1997,11,1997,2,6,7,0.134,0.0562,0.0776,4813.4,30.14,30.14,28.65,1,1,1,221.3,213.1,227.8,128.3,120,93,93,93,4.06e-15,0,1.421e-14,0.421,0.408,0.437,128.3,120,134.8,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0963,0.0934,0.0986,0.00665,0.00595,0.00721,0.00026,0.00023,0.00028,0.219,0.204,0.23,0.0086,0.008,0.0091,25.25,25.2,25.32,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,29.54,27.57,31.08,28.65,26.75,30.14,0,0,0,0,0,0,0.159,0,0.0564,0.42,0.58,0.42,35.9
879717600000,1997,11,1997,2,7,7,0.135,0.0495,0.0857,5340.96,34.84,34.84,31.79,1,1,1,223.5,220.4,228.6,141.7,129.3,81.86,67,93,0,0,0,0.366,0.302,0.418,141.7,129.3,154.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0997,0.0967,0.102,0.00779,0.00674,0.00889,0.00031,0.00026,0.00035,0.241,0.221,0.262,0.0095,0.0087,0.01,25.22,25.2,25.25,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,32.77,29.79,35.92,31.79,28.9,34.84,0,0,0,0,0,0,0.177,0,0.0493,0.37,0.63,0.37,39.6
880322400000,1997,11,1997,2,8,7,0.134,0.0405,0.0934,5849.71,35.15,35.15,34.82,1,1,1,221.4,219.1,222.9,154.4,152.1,67,67,67,0,0,0,0.303,0.301,0.306,154.4,152.1,155.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.102,0.103,0.00888,0.00868,0.009,0.00035,0.00034,0.00035,0.262,0.258,0.265,0.01,0.01,0.01,25.21,25.2,25.23,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.912,35.9,35.34,36.23,34.82,34.28,35.15,0,0,0,0,0,0,0.193,0,0.0406,0.3,0.7,0.3,43.7
880927200000,1997,12,1997,3,9,7,0.135,0.0357,0.0996,6270.21,39.21,39.21,37.32,1,1,1,223.8,220.2,231.4,164.8,161.2,59,59,59,0,0,0,0.264,0.255,0.268,164.8,161.2,172.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.104,0.108,0.00975,0.00945,0.0104,0.00038,0.00037,0.00041,0.28,0.274,0.294,0.011,0.011,0.012,25.18,25.12,25.21,0.943,0.942,0.946,0.973,0.971,0.976,0.917,0.915,0.923,38.38,37.53,40.16,37.32,36.43,39.21,0,0,0,0,0,0,0.207,0,0.0354,0.26,0.74,0.26,46.4
881532000000,1997,12,1997,3,10,7,0.138,0.0357,0.103,6469.88,39.28,39.28,38.51,1,1,1,228.6,226.2,231.6,169.6,167.2,59,59,59,0,0,0,0.258,0.255,0.261,169.6,167.2,172.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0102,0.00996,0.0104,0.0004,0.00039,0.00041,0.289,0.284,0.294,0.011,0.011,0.012,25.14,25.12,25.16,0.945,0.944,0.946,0.975,0.974,0.976,0.921,0.919,0.924,39.5,38.94,40.22,38.51,37.92,39.28,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,46.9
882136800000,1997,12,1997,3,11,7,0.139,0.0357,0.103,6517.39,40.03,40.03,38.79,1,1,1,229.7,225.1,234.7,170.7,166.1,59,59,59,0,0,0,0.257,0.251,0.262,170.7,166.1,175.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.109,0.0103,0.00987,0.0107,0.0004,0.00039,0.00042,0.291,0.282,0.299,0.011,0.011,0.012,25.13,25.09,25.17,0.945,0.944,0.947,0.976,0.973,0.978,0.922,0.918,0.926,39.77,38.69,40.93,38.79,37.65,40.03,0,0,0,0,0,0,0.216,0,0.036,0.26,0.74,0.26,46.9
882741600000,1997,12,1997,3,12,7,0.148,0.0357,0.112,7132.99,44.2,44.2,42.46,1,1,1,244.9,237.7,252.4,185.9,178.7,59,59,59,0,0,0,0.241,0.234,0.248,185.9,178.7,193.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.11,0.115,0.0116,0.0109,0.0122,0.00046,0.00043,0.00048,0.318,0.305,0.331,0.013,0.012,0.013,25.01,24.96,25.07,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.928,0.934,43.33,41.63,45.1,42.46,40.78,44.2,0,0,0,0,0,0,0.236,0,0.036,0.24,0.76,0.24,48.2
883346400000,1997,12,1997,3,13,7,0.16,0.0405,0.119,7554.09,46.85,46.85,44.96,1,1,1,264,255.4,278.4,197,188.2,67,59,73,8.12e-15,-2.842e-14,2.842e-14,0.253,0.23,0.28,197,188.2,205.4,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.121,0.0125,0.0117,0.0132,0.00049,0.00047,0.00052,0.339,0.324,0.354,0.013,0.013,0.014,24.91,24.83,24.94,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.88,43.75,47.8,44.96,42.88,46.85,0,0,0,0,0,0,0.25,0,0.041,0.25,0.74,0.26,47.2
883951200000,1998,1,1997,4,14,7,0.185,0.0442,0.141,8582.95,56.05,56.05,51.09,2,1,1.5714285714285714,305.8,284.1,329.5,232.8,211.1,73,73,73,-1.218e-14,-2.842e-14,0,0.239,0.222,0.257,232.8,211.1,256.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.131,0.123,0.139,0.0159,0.0137,0.0201,0.00063,0.00054,0.0008,0.31,0.245,0.388,0.012,0.0098,0.015,24.76,24.68,24.83,0.94,0.923,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.42,26.05,52.15,35.87,25.27,48.2,0,0,0,0,0,0,0.284,0,0.044,0.24,0.76,0.24,46.4
884556000000,1998,1,1997,4,15,7,0.229,0.0442,0.185,11210.5,74.68,74.68,66.73,2,2,2,379.1,341.8,415.7,306.1,268.8,73,73,73,0,0,0,0.193,0.176,0.214,306.1,268.8,342.7,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.157,0.144,0.17,0.0435,0.0259,0.0607,0.0018,0.001,0.0025,0.35,0.294,0.404,0.014,0.012,0.016,24.36,24.13,24.6,0.941,0.933,0.947,0.97,0.97,0.973,0.913,0.905,0.921,34.38,30.26,38.39,33.36,29.36,37.34,0,0,0,0,0,0,0.371,0,0.044,0.19,0.81,0.19,49
885160800000,1998,1,1997,4,16,7,0.288,0.0442,0.243,14701.6,96.4,96.4,87.51,2,2,2,475.6,430.7,524.2,402.6,357.7,73,73,73,0,0,0,0.154,0.139,0.169,402.6,357.7,451.2,990,990,990,965.7,965.5,966,24.3,24,24.5,0.191,0.175,0.208,0.089,0.0678,0.112,0.0037,0.0028,0.0047,0.494,0.427,0.567,0.02,0.017,0.024,23.77,23.47,24.03,0.954,0.949,0.958,0.979,0.976,0.98,0.935,0.927,0.939,44.76,40.02,49.77,43.75,39.07,48.2,0,0,0,0,0,0,0.486,0,0.045,0.15,0.84,0.16,51
885765600000,1998,1,1997,4,17,7,0.365,0.0469,0.318,18417.9,119.8,119.8,109.6,3,2,2.857142857142857,603.5,542,670,525.9,469,77.57,73,105,-8.12e-15,-5.684e-14,0,0.129,0.113,0.157,525.9,469,573.7,990,990,990,966.3,966,966.6,23.7,23.4,24,0.248,0.215,0.274,0.154,0.12,0.184,0.0065,0.005,0.0078,0.596,0.517,0.659,0.025,0.022,0.028,23.1,22.77,23.37,0.95,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.937,40.17,35.24,51.41,38.84,34.18,48.2,0,0,0,0,0,0,0.609,0,0.047,0.13,0.87,0.13,50.5
886370400000,1998,2,1997,5,18,7,0.466,0.0635,0.403,22687.2,144.6,144.6,135,3,3,3,770.9,693.8,849.8,665.9,588.8,105,105,105,0,0,0,0.137,0.124,0.151,665.9,588.8,744.8,990,990,990,967,966.7,967.3,23,22.7,23.3,0.332,0.288,0.38,0.246,0.194,0.299,0.011,0.0083,0.013,0.82,0.69,0.956,0.036,0.03,0.042,22.2,21.74,22.64,0.956,0.954,0.957,0.98,0.979,0.98,0.937,0.934,0.938,46.15,41.54,50.66,45.01,40.68,48.2,0,0,0,0,0,0,0.75,0,0.063,0.14,0.86,0.14,48.7
886975200000,1998,2,1997,5,19,7,0.612,0.0773,0.534,28467.6,187.4,187.4,169.5,4,4,4,1011,884.9,1143,883.5,779.9,127.9,105,137,1.624e-14,0,1.137e-13,0.126,0.114,0.142,883.5,779.9,1006,990,990,990,967.9,967.4,968.3,22.1,21.7,22.6,0.514,0.412,0.641,0.368,0.316,0.436,0.017,0.014,0.02,1.12,0.934,1.36,0.051,0.041,0.063,20.97,20.29,21.63,0.954,0.952,0.956,0.979,0.975,0.98,0.934,0.928,0.936,43.28,39.39,47.81,42.36,38.39,46.86,0,0,0,0,0,0,0.941,0,0.078,0.13,0.87,0.13,46.5
887580000000,1998,2,1997,5,20,7,0.765,0.0872,0.66,32377.7,192.8,192.8,192.7,4,4,4,1265,1184,1306,1120,1047,144.1,137,162,29.43,0,57.05,0.114,0.106,0.124,1091,1047,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.782,0.702,0.811,0.628,0.53,0.648,0.03,0.025,0.031,1.71,1.52,1.76,0.08,0.071,0.083,19.56,19.38,20,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.9,49.05,50.29,48.18,48.07,48.2,0,0,0,0,0,0,1.07,0,0.105,0.11,0.86,0.14,42.3
888184800000,1998,2,1997,5,21,7,0.772,0.0998,0.662,32390.2,192.8,192.8,192.8,4,4,4,1276,1250,1303,1111,1067,165,162,183,16.59,0,40.94,0.129,0.124,0.146,1095,1067,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.792,0.748,0.809,0.636,0.574,0.648,0.03,0.027,0.031,1.73,1.62,1.76,0.081,0.076,0.083,19.5,19.39,19.7,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.93,49.18,50.2,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.11,0.13,0.86,0.14,42
888789600000,1998,3,1997,6,22,7,0.752,0.111,0.641,32245.9,192.8,192.8,191.9,4,4,4,1243,1239,1253,1060,1056,183,183,183,0,0,0,0.147,0.146,0.148,1060,1056,1070,990,990,990,968.7,968.6,968.7,21.3,21.3,21.4,0.738,0.731,0.753,0.557,0.548,0.581,0.026,0.026,0.027,1.59,1.57,1.63,0.074,0.074,0.076,19.75,19.68,19.78,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.935,48.98,48.86,49.26,47.99,47.88,48.2,0,0,0,0,0,0,1.07,0,0.111,0.15,0.85,0.15,42.9
889394400000,1998,3,1997,6,23,7,0.802,0.111,0.663,32362.8,192.8,192.8,192.6,4,4,4,1327,1262,1400,1144,1079,183,183,183,47.8,0,116.7,0.138,0.131,0.145,1096,1079,1100,990,990,990,968.9,968.7,969.2,21.1,20.8,21.3,0.811,0.766,0.846,0.639,0.6,0.648,0.03,0.028,0.031,1.75,1.66,1.79,0.083,0.078,0.086,19.32,19.05,19.62,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.5,48.93,49.93,48.16,47.95,48.2,0,0,0,0,0,0,1.07,0,0.139,0.14,0.83,0.17,40.4
889999200000,1998,3,1997,6,24,7,0.906,0.111,0.665,31602.3,191,191,188.1,4,4,4,1498,1421,1574,1315,1238,183,183,183,215.3,138.3,290.6,0.122,0.116,0.129,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.885,0.855,0.907,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.8,1.86,0.089,0.087,0.091,18.69,18.42,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.99,47.29,48.72,47.03,46.34,47.75,0,0,0,0,0,0,1.05,0,0.241,0.12,0.73,0.27,34.9
890604000000,1998,3,1997,6,25,7,1,0.111,0.665,30663.2,184.6,184.6,182.5,4,4,4,1657,1596,1722,1474,1413,183,183,183,374.2,313.4,439.3,0.111,0.106,0.115,1100,1100,1100,990,990,990,970,969.8,970.2,20,19.8,20.2,0.914,0.91,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.094,18.15,17.93,18.35,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.56,45.99,47.09,45.63,45.07,46.15,0,0,0,0,0,0,1.01,0,0.335,0.11,0.67,0.33,30.7
891208800000,1998,3,1997,6,26,7,1.12,0.0956,0.665,29482.1,179.4,179.4,175.5,4,4,4,1860,1746,1989,1702,1563,158,148,183,601.6,462.9,740.7,0.0854,0.0744,0.105,1100,1100,1100,990,990,990,970.6,970.3,971.1,19.4,18.9,19.7,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.48,17.06,17.85,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.77,43.63,45.78,43.87,42.76,44.86,0,0,0,0,0,0,0.975,0,0.455,0.085,0.59,0.41,26.3
891813600000,1998,4,1997,7,27,7,1.3,0.0895,0.665,28038.3,169.8,169.8,166.9,4,4,4,2147,2035,2246,1999,1887,148,148,148,899.5,787.1,998.3,0.069,0.0659,0.0727,1100,1100,1100,990,990,990,971.5,971.2,971.7,18.5,18.3,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.43,16.94,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.58,41.93,43.31,41.72,41.1,42.44,0,0,0,0,0,0,0.927,0,0.635,0.069,0.51,0.49,21.6
892418400000,1998,4,1997,7,28,7,1.38,0.0895,0.665,27443.3,163.9,163.9,163.4,4,4,4,2284,2265,2295,2136,2117,148,148,148,1036,1017,1047,0.0648,0.0645,0.0653,1100,1100,1100,990,990,990,971.8,971.7,971.8,18.2,18.2,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.34,16.31,16.39,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.927,41.69,41.62,41.81,40.84,40.77,40.97,0,0,0,0,0,0,0.908,0,0.715,0.065,0.48,0.52,19.9
893023200000,1998,4,1997,7,29,7,1.33,0.125,0.665,27841.2,168.3,168.3,165.7,4,4,4,2193,2093,2276,1986,1876,207.1,148,217,886.2,775.6,1028,0.0947,0.065,0.104,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.56,16.36,16.8,0.947,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.28,41.74,42.93,41.43,40.9,42.07,0,0,0,0,0,0,0.921,0,0.665,0.094,0.5,0.5,20.9
893628000000,1998,4,1997,7,30,7,1.17,0.125,0.665,29051.3,176.8,176.8,172.9,4,4,4,1936,1821,2053,1730,1629,206.3,192,217,630,529,736,0.106,0.101,0.112,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.24,16.9,17.6,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.11,43.19,45.1,43.23,42.32,44.2,0,0,0,0,0,0,0.961,0,0.505,0.11,0.57,0.43,24.8
894232800000,1998,5,1997,8,31,7,1.02,0.116,0.665,30441.9,184.4,184.4,181.2,4,4,4,1695,1603,1790,1503,1411,192,192,192,402.5,310.9,498.1,0.113,0.107,0.12,1100,1100,1100,990,990,990,970.1,969.8,970.4,19.9,19.6,20.2,0.919,0.912,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.02,17.7,18.32,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.22,45.37,47.03,45.3,44.47,46.09,0,0,0,0,0,0,1.01,0,0.355,0.11,0.65,0.35,29.8
894837600000,1998,5,1997,8,32,7,0.9,0.116,0.665,31672.8,191.7,191.7,188.5,4,4,4,1488,1403,1574,1296,1211,192,192,192,195.6,110.8,281.6,0.129,0.122,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.879,0.843,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.092,18.73,18.42,19.04,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.09,47.28,48.91,47.13,46.34,47.93,0,0,0,0,0,0,1.05,0,0.235,0.13,0.74,0.26,35.2
895442400000,1998,5,1997,8,33,7,0.745,0.116,0.621,31331.6,192.8,192.8,186.5,4,4,4,1232,1121,1363,1040,928.8,192,192,192,12.98,-1.137e-13,71,0.156,0.141,0.171,1027,928.8,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.699,0.566,0.826,0.514,0.389,0.648,0.024,0.018,0.031,1.5,1.21,1.77,0.07,0.056,0.085,19.87,19.18,20.51,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.7,44.61,49.8,46.62,43.72,48.2,0,0,0,0,0,0,1.04,0,0.124,0.16,0.83,0.17,42.1
896047200000,1998,5,1997,8,34,7,0.616,0.116,0.499,26415,170.5,170.5,157.2,4,3,3.7142857142857144,1018,950.3,1091,825.8,758.3,192,192,192,0,0,0,0.189,0.176,0.202,825.8,758.3,899.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.472,0.41,0.539,0.339,0.306,0.374,0.015,0.014,0.017,1.06,0.99,1.16,0.048,0.045,0.053,21,20.65,21.3,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,44.21,39.59,51.63,42.75,38.61,48.2,0,0,0,0,0,0,0.874,0,0.117,0.19,0.81,0.19,42.9
896652000000,1998,6,1997,9,35,7,0.537,0.0974,0.44,23928,144.6,144.6,142.4,3,3,3,887.9,843.9,934,726.9,682.9,161,161,161,0,0,0,0.181,0.172,0.191,726.9,682.9,773,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.382,0.351,0.421,0.286,0.257,0.313,0.013,0.011,0.014,0.937,0.858,1.02,0.042,0.038,0.046,21.61,21.34,21.87,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.11,46.71,51.58,47.48,45.77,48.2,0,0,0,0,0,0,0.791,0,0.097,0.18,0.82,0.18,44.6
897256800000,1998,6,1997,9,36,7,0.484,0.0974,0.386,21799,135.1,135.1,129.8,3,3,3,799.8,776,830.5,638.8,615,161,161,161,0,0,0,0.201,0.194,0.207,638.8,615,669.5,990,990,990,967.1,967,967.2,22.9,22.8,23,0.326,0.312,0.343,0.228,0.212,0.248,0.0099,0.0092,0.011,0.784,0.743,0.835,0.034,0.032,0.037,22.12,21.94,22.25,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.13,42.72,45.94,43.25,41.86,45.02,0,0,0,0,0,0,0.721,0,0.098,0.2,0.8,0.2,45
897861600000,1998,6,1997,9,37,7,0.444,0.0974,0.346,19729.1,124.5,124.5,117.4,3,3,3,733.8,699,770,572.8,538,161,161,161,0,0,0,0.22,0.209,0.23,572.8,538,609,990,990,990,966.8,966.7,967,23.2,23,23.3,0.288,0.269,0.309,0.184,0.16,0.208,0.0079,0.0069,0.009,0.672,0.614,0.733,0.029,0.026,0.032,22.49,22.29,22.69,0.952,0.95,0.955,0.976,0.971,0.98,0.929,0.923,0.935,40.1,37.9,42.36,39.15,36.82,41.51,0,0,0,0,0,0,0.652,0,0.098,0.22,0.78,0.22,44.4
898466400000,1998,6,1997,9,38,7,0.398,0.0974,0.301,17057.3,108.4,108.4,101.5,3,2,2.5714285714285716,658,628.7,688.8,497,467.7,161,161,161,-8.12e-15,-5.684e-14,0,0.245,0.234,0.256,497,467.7,527.8,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.245,0.229,0.263,0.135,0.12,0.154,0.0058,0.0051,0.0066,0.593,0.544,0.638,0.025,0.023,0.027,22.88,22.75,22.98,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.68,35.19,52.14,40.73,34.13,48.2,0,0,0,0,0,0,0.564,0,0.097,0.24,0.76,0.24,42.9
899071200000,1998,6,1997,9,39,7,0.359,0.0861,0.273,16027.9,96.4,96.4,95.4,2,2,2,593.1,567.7,619.1,450.7,432.7,142.4,135,161,0,-5.684e-14,5.684e-14,0.24,0.225,0.264,450.7,432.7,466.1,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.218,0.209,0.225,0.112,0.103,0.119,0.0047,0.0043,0.005,0.576,0.547,0.601,0.024,0.023,0.025,23.16,23.03,23.3,0.958,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49,47.31,50.51,47.7,46.36,48.2,0,0,0,0,0,0,0.53,0,0.086,0.24,0.76,0.24,44.6
899676000000,1998,7,1997,10,40,7,0.325,0.0905,0.235,13993.1,91.16,91.16,83.29,2,2,2,537.6,516,559.8,388,330,149.6,135,186,8.12e-15,0,5.684e-14,0.279,0.241,0.36,388,330,424.8,990,990,990,966,965.9,966.1,24,23.9,24.1,0.194,0.176,0.206,0.0822,0.0548,0.0995,0.0034,0.0023,0.0042,0.481,0.396,0.535,0.02,0.016,0.022,23.5,23.35,23.68,0.953,0.946,0.957,0.977,0.97,0.98,0.931,0.917,0.937,42.6,36.23,46.51,41.65,35.15,45.58,0,0,0,0,0,0,0.463,0,0.09,0.28,0.72,0.28,43.1
900280800000,1998,7,1997,10,41,7,0.296,0.112,0.184,10909.6,68.88,68.88,64.94,2,2,2,490.2,471.4,509.2,304.2,285.4,186,186,186,0,0,0,0.38,0.365,0.395,304.2,285.4,323.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.174,0.0426,0.0337,0.0515,0.0018,0.0014,0.0021,0.358,0.33,0.386,0.015,0.014,0.016,23.84,23.72,23.95,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.47,31.44,35.51,32.47,30.49,34.44,0,0,0,0,0,0,0.361,0,0.112,0.38,0.62,0.38,36.9
900885600000,1998,7,1997,10,42,7,0.272,0.112,0.159,9449.09,59.77,59.77,56.24,2,2,2,449.2,433.4,465.7,263.2,247.4,186,186,186,0,0,0,0.414,0.399,0.429,263.2,247.4,279.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.153,0.147,0.159,0.0234,0.0168,0.031,0.00096,0.00069,0.0013,0.296,0.274,0.321,0.012,0.011,0.013,24.08,23.98,24.18,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.901,0.908,28.99,27.25,30.81,28.12,26.44,29.88,0,0,0,0,0,0,0.312,0,0.113,0.41,0.58,0.42,34.7
901490400000,1998,7,1997,10,43,7,0.25,0.107,0.143,8468.91,53.5,53.5,50.41,2,1,1.5714285714285714,413.4,399.3,428.2,236.3,222.6,177.1,155,186,4.06e-15,-2.842e-14,2.842e-14,0.428,0.384,0.455,236.3,222.6,248.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.138,0.145,0.0158,0.0147,0.0169,0.00065,0.0006,0.00069,0.326,0.262,0.413,0.013,0.011,0.017,24.21,24.11,24.34,0.941,0.926,0.958,0.974,0.97,0.98,0.916,0.898,0.939,37.41,26.07,52.46,35.53,25.29,48.2,0,0,0,0,0,0,0.28,0,0.107,0.43,0.57,0.43,33.9
902095200000,1998,8,1997,11,44,7,0.23,0.0937,0.136,8211.69,51.32,51.32,48.88,2,1,1.2857142857142858,380.5,367.8,394.1,225.5,212.8,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.408,0.393,0.421,225.5,212.8,239.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.141,0.0149,0.0138,0.0161,0.0006,0.00056,0.00065,0.353,0.256,0.406,0.014,0.01,0.016,24.34,24.27,24.4,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.56,25.93,52.39,41.62,25.15,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.7
902700000000,1998,8,1997,11,45,7,0.213,0.0937,0.119,7410.54,46.83,46.83,44.11,1,1,1,351.5,339.6,363.7,196.5,184.7,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.441,0.426,0.456,196.5,184.7,208.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.131,0.0125,0.0114,0.0135,0.0005,0.00046,0.00054,0.347,0.325,0.368,0.014,0.013,0.015,24.5,24.41,24.58,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.01,42.29,47.79,44.11,41.45,46.83,0,0,0,0,0,0,0.245,0,0.094,0.44,0.56,0.44,34.8
903304800000,1998,8,1997,11,46,7,0.197,0.0937,0.103,6399.99,40.61,40.61,38.1,1,1,1,325.8,316.4,336.1,170.8,161.4,155,155,155,1.624e-14,0,2.842e-14,0.476,0.461,0.49,170.8,161.4,181.1,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.121,0.0103,0.00947,0.0111,0.00041,0.00038,0.00045,0.301,0.284,0.319,0.012,0.011,0.013,24.67,24.6,24.73,0.946,0.943,0.949,0.974,0.97,0.979,0.922,0.915,0.929,39.1,36.93,41.47,38.1,35.82,40.61,0,0,0,0,0,0,0.212,0,0.094,0.48,0.52,0.48,32.5
903909600000,1998,8,1997,11,47,7,0.184,0.0937,0.0903,5562.8,35.14,35.14,33.11,1,1,1,304.4,295.4,313.4,149.4,140.3,155,155,155,0,-2.842e-14,2.842e-14,0.509,0.495,0.525,149.4,140.3,158.4,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.107,0.113,0.00845,0.00768,0.00921,0.00034,0.00031,0.00037,0.262,0.246,0.279,0.01,0.0098,0.011,24.81,24.75,24.87,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.14,32.02,36.23,33.11,31.06,35.14,0,0,0,0,0,0,0.184,0,0.0937,0.51,0.49,0.51,30.2
904514400000,1998,8,1997,11,48,7,0.171,0.0746,0.0961,5962.88,38.5,38.5,35.49,1,1,1,282.2,272.7,292.4,158.9,137.3,123.3,118,155,8.12e-15,-2.842e-14,2.842e-14,0.437,0.408,0.53,158.9,137.3,171.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.106,0.114,0.00925,0.00742,0.0103,0.00037,0.0003,0.00041,0.276,0.241,0.298,0.011,0.0096,0.012,24.9,24.84,24.94,0.942,0.934,0.946,0.971,0.97,0.975,0.915,0.906,0.922,36.54,31.32,39.49,35.49,30.38,38.5,0,0,0,0,0,0,0.197,0,0.0749,0.44,0.56,0.44,34.9
905119200000,1998,9,1997,12,49,7,0.158,0.0714,0.0863,5340.13,33.84,33.84,31.79,1,1,1,260.7,252.2,269.6,142.7,134.2,118,118,118,-4.06e-15,-2.842e-14,0,0.453,0.438,0.468,142.7,134.2,151.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.101,0.107,0.00788,0.00715,0.00864,0.00031,0.00028,0.00034,0.247,0.231,0.263,0.0098,0.0091,0.01,25.01,24.96,25.06,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.77,30.75,34.88,31.79,29.82,33.84,0,0,0,0,0,0,0.177,0,0.0717,0.45,0.55,0.45,33.8
905724000000,1998,9,1997,12,50,7,0.147,0.0714,0.0752,4632.92,29.26,29.26,27.58,1,1,1,242.3,234.9,249.7,124.3,116.9,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.487,0.473,0.502,124.3,116.9,131.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0971,0.0944,0.0997,0.00632,0.00569,0.00694,0.00025,0.00022,0.00027,0.214,0.2,0.227,0.0084,0.0079,0.009,25.13,25.07,25.19,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,28.43,26.67,30.17,27.58,25.87,29.26,0,0,0,0,0,0,0.153,0,0.0718,0.49,0.51,0.49,31.5
906328800000,1998,9,1997,12,51,7,0.138,0.0714,0.0664,4069.13,25.55,25.55,24.22,1,1,1,227.8,222.1,233.6,109.8,104.1,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.518,0.505,0.531,109.8,104.1,115.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0919,0.0899,0.094,0.00508,0.0046,0.00557,0.0002,0.00018,0.00022,0.188,0.177,0.198,0.0074,0.007,0.0078,25.25,25.2,25.29,0.918,0.914,0.922,0.97,0.97,0.97,0.891,0.887,0.895,24.97,23.6,26.34,24.22,22.89,25.55,0,0,0,0,0,0,0.135,0,0.0716,0.52,0.48,0.52,29.5
906933600000,1998,9,1997,12,52,7,0.132,0.0641,0.0683,4203.49,27.13,27.13,25.02,1,1,1,218.9,215.2,221.8,112.9,102.2,106,97,118,2.03e-15,-1.421e-14,1.421e-14,0.484,0.443,0.536,112.9,102.2,121.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.092,0.0892,0.0944,0.00535,0.00443,0.0061,0.00021,0.00017,0.00024,0.192,0.174,0.207,0.0075,0.0068,0.0081,25.29,25.28,25.31,0.92,0.913,0.926,0.97,0.97,0.97,0.893,0.885,0.899,25.8,23.14,27.97,25.02,22.44,27.13,0,0,0,0,0,0,0.139,0,0.0637,0.49,0.52,0.48,31.8
907538400000,1998,10,1998,1,1,7,0.126,0.0587,0.0672,3572.9,25.85,25.85,21.27,1,1,1,208,202.9,213.3,111,105.9,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.466,0.455,0.478,111,105.9,116.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0888,0.0925,0.00519,0.00475,0.00564,0.0002,0.00019,0.00022,0.188,0.179,0.198,0.0074,0.007,0.0077,25.36,25.32,25.4,0.788,0,0.922,0.831,0,0.97,0.764,0,0.895,21.93,0,26.65,21.27,0,25.85,0,1,0,0,0.143,0,0.118,0.143,0.0588,0.47,0.53,0.47,28.4
908143200000,1998,10,1998,1,2,7,0.119,0.0587,0.0608,0,0,0,0,1,1,1,197.5,193.4,201.6,100.5,96.36,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.491,0.481,0.502,100.5,96.36,104.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0854,0.0883,0.00429,0.00394,0.00464,0.00017,0.00015,0.00018,0.169,0.162,0.177,0.0066,0.0063,0.0069,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0582,0.49,0.51,0.49,0
908748000000,1998,10,1998,1,3,7,0.114,0.0483,0.0656,3042.95,25.89,25.89,18.11,1,1,1,188.3,185.4,192,108.4,93.63,79.86,73,97,-2.03e-15,-1.421e-14,1.421e-14,0.424,0.386,0.509,108.4,93.63,116.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0845,0.09,0.00497,0.00371,0.00563,0.00019,0.00014,0.00022,0.182,0.157,0.195,0.0071,0.0061,0.0076,25.39,25.38,25.42,0.658,0,0.922,0.693,0,0.97,0.638,0,0.895,18.67,0,26.69,18.11,0,25.89,0,2,0,0,0.286,0,0.101,0.286,0.0484,0.42,0.58,0.42,26.7
909352800000,1998,10,1998,1,4,7,0.11,0.0436,0.0664,4088.76,25.15,25.15,24.34,1,1,1,182,180.2,184.6,109.9,108.1,72.14,67,73,2.03e-15,-1.421e-14,1.421e-14,0.396,0.372,0.403,109.9,108.1,113.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0876,0.0871,0.0883,0.00509,0.00494,0.00538,0.0002,0.00019,0.00021,0.183,0.18,0.189,0.0072,0.0071,0.0074,25.38,25.37,25.38,0.918,0.916,0.92,0.97,0.97,0.97,0.89,0.889,0.892,25.09,24.65,25.92,24.34,23.91,25.15,0,0,0,0,0,0,0.135,0,0.0436,0.4,0.6,0.4,37.2
909957600000,1998,11,1998,2,5,7,0.112,0.0405,0.0716,4435.12,28.14,28.14,26.4,1,1,1,185.4,181.1,192.5,118.4,114.1,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.361,0.348,0.37,118.4,114.1,125.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0897,0.0881,0.0922,0.00581,0.00545,0.00642,0.00023,0.00021,0.00025,0.198,0.19,0.211,0.0077,0.0074,0.0082,25.37,25.37,25.37,0.924,0.921,0.929,0.97,0.97,0.97,0.896,0.893,0.901,27.22,26.13,29.01,26.4,25.35,28.14,0,0,0,0,0,0,0.147,0,0.0404,0.36,0.64,0.36,39.6
910562400000,1998,11,1998,2,6,7,0.119,0.0405,0.0786,4901.55,30.39,30.39,29.18,1,1,1,196.9,192,202.1,129.9,125,67,67,67,4.06e-15,0,1.421e-14,0.34,0.332,0.349,129.9,125,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0937,0.092,0.0956,0.00679,0.00637,0.00723,0.00027,0.00025,0.00028,0.218,0.21,0.228,0.0085,0.0082,0.0089,25.37,25.36,25.38,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.901,0.904,30.08,28.88,31.33,29.18,28.01,30.39,0,0,0,0,0,0,0.162,0,0.0404,0.34,0.66,0.34,41.2
911167200000,1998,11,1998,2,7,7,0.125,0.0405,0.0844,5274.46,31.71,31.71,31.4,1,1,1,206.5,205.4,207.8,139.5,138.4,67,67,67,0,0,0,0.324,0.322,0.326,139.5,138.4,140.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0971,0.0967,0.0976,0.00761,0.00751,0.00772,0.0003,0.00029,0.0003,0.236,0.234,0.238,0.0092,0.0091,0.0093,25.33,25.31,25.33,0.934,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,32.37,32.11,32.69,31.4,31.14,31.71,0,0,0,0,0,0,0.174,0,0.0406,0.32,0.68,0.32,42.2
911772000000,1998,11,1998,2,8,7,0.126,0.0405,0.0855,5345.33,32.53,32.53,31.82,1,1,1,208.3,205.7,211.4,141.3,138.7,67,67,67,0,0,0,0.322,0.317,0.326,141.3,138.7,144.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0978,0.0968,0.0989,0.00776,0.00754,0.00802,0.0003,0.00029,0.00031,0.239,0.234,0.244,0.0093,0.0092,0.0096,25.31,25.29,25.33,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.8,32.17,33.53,31.82,31.21,32.53,0,0,0,0,0,0,0.177,0,0.0405,0.32,0.68,0.32,42.4
