datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1600034400000,2020,9,2019,12,50,7,0.215,0.0835,0.132,8037.59,48.2,48.2,47.84,1,1,1,356,344.9,367.8,218,206.8,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.388,0.375,0.4,218,206.8,229.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.133,0.129,0.137,0.0143,0.0133,0.0153,0.00058,0.00054,0.00062,0.384,0.364,0.406,0.015,0.015,0.016,24.44,24.36,24.51,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.02,47.53,52.59,47.84,46.58,48.2,0,0,0,0,0,0,0.266,0,0.083,0.39,0.61,0.39,37.4
1600639200000,2020,9,2019,12,51,7,0.2,0.0835,0.117,7296.45,45.8,45.8,43.43,1,1,1,330.8,321.1,341.3,192.8,183.1,138,138,138,0,-2.842e-14,2.842e-14,0.417,0.404,0.43,192.8,183.1,203.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.121,0.128,0.0121,0.0113,0.013,0.00049,0.00045,0.00052,0.339,0.322,0.358,0.014,0.013,0.014,24.61,24.54,24.67,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.32,42.07,46.73,43.43,41.23,45.8,0,0,0,0,0,0,0.241,0,0.083,0.42,0.58,0.42,36.5
1601244000000,2020,9,2019,12,52,7,0.187,0.0738,0.113,7081.15,44.98,44.98,42.15,1,1,1,308.7,300.6,318.1,186.7,173.5,122,110,138,8.12e-15,0,2.842e-14,0.395,0.357,0.443,186.7,173.5,198.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.121,0.118,0.124,0.0116,0.0105,0.0126,0.00046,0.00042,0.0005,0.327,0.305,0.347,0.013,0.012,0.014,24.73,24.69,24.76,0.951,0.947,0.954,0.979,0.976,0.98,0.931,0.924,0.935,43.06,39.85,45.9,42.15,38.88,44.98,0,0,0,0,0,0,0.234,0,0.074,0.39,0.6,0.4,37.9
1601848800000,2020,10,2020,1,1,7,0.176,0.0665,0.109,6863.68,42.6,42.6,40.86,1,1,1,290.7,283.3,298.1,180.7,173.3,110,110,110,-8.12e-15,-2.842e-14,2.842e-14,0.378,0.369,0.388,180.7,173.3,188.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.115,0.12,0.0111,0.0105,0.0117,0.00044,0.00042,0.00047,0.315,0.302,0.328,0.013,0.012,0.013,24.82,24.78,24.87,0.949,0.947,0.951,0.979,0.976,0.98,0.929,0.924,0.932,41.74,40,43.47,40.86,39.04,42.6,0,0,0,0,0,0,0.227,0,0.067,0.38,0.62,0.38,39
1602453600000,2020,10,2020,1,2,7,0.167,0.0665,0.1,6251,38.43,38.43,37.21,1,1,1,275.9,269.9,280.9,165.9,159.9,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.399,0.392,0.408,165.9,159.9,170.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.00985,0.00934,0.0103,0.00039,0.00037,0.00041,0.288,0.278,0.297,0.011,0.011,0.012,24.91,24.88,24.94,0.944,0.942,0.946,0.972,0.97,0.975,0.918,0.914,0.922,38.26,36.86,39.43,37.21,35.76,38.43,0,0,0,0,0,0,0.207,0,0.067,0.4,0.6,0.4,37.4
1603058400000,2020,10,2020,1,3,7,0.158,0.0665,0.0911,5651.65,35.2,35.2,33.64,1,1,1,260.6,253.8,267.5,150.6,143.8,110,110,110,-8.12e-15,-2.842e-14,2.842e-14,0.422,0.411,0.433,150.6,143.8,157.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.109,0.00855,0.00797,0.00913,0.00034,0.00032,0.00036,0.261,0.249,0.273,0.01,0.0098,0.011,25,24.96,25.04,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.68,33.07,36.29,33.64,32.07,35.2,0,0,0,0,0,0,0.187,0,0.0669,0.42,0.58,0.42,35.8
1603663200000,2020,10,2020,1,4,7,0.15,0.0662,0.0835,5170.72,31.76,31.76,30.78,1,1,1,247.5,243.7,252.4,138.1,134.5,109.4,106,110,0,0,0,0.442,0.435,0.45,138.1,134.5,142.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.101,0.104,0.00749,0.00718,0.00786,0.0003,0.00028,0.00031,0.239,0.232,0.246,0.0094,0.0092,0.0097,25.08,25.04,25.1,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,31.73,30.88,32.74,30.78,29.95,31.76,0,0,0,0,0,0,0.171,0,0.0665,0.44,0.56,0.44,34.5
1604268000000,2020,11,2020,2,5,7,0.151,0.0641,0.0869,5385.73,33.08,33.08,32.06,1,1,1,249.6,243.9,254.1,143.6,137.9,106,106,106,0,0,0,0.425,0.417,0.435,143.6,137.9,148.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.105,0.00796,0.00748,0.00834,0.00031,0.0003,0.00033,0.248,0.238,0.256,0.0098,0.0094,0.01,25.06,25.03,25.1,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,33.05,31.72,34.1,32.06,30.76,33.08,0,0,0,0,0,0,0.178,0,0.0641,0.42,0.58,0.42,35.7
1604872800000,2020,11,2020,2,6,7,0.156,0.0585,0.0971,6055.57,38.83,38.83,36.05,1,1,1,257.2,251.1,265,160.5,145.1,96.71,93,106,-4.06e-15,-2.842e-14,2.842e-14,0.376,0.351,0.422,160.5,145.1,172,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.104,0.112,0.00939,0.00808,0.0104,0.00037,0.00032,0.00041,0.277,0.251,0.297,0.011,0.0099,0.012,24.99,24.94,25.04,0.942,0.937,0.946,0.972,0.97,0.976,0.916,0.909,0.923,37.08,33.39,39.8,36.05,32.39,38.83,0,0,0,0,0,0,0.2,0,0.0589,0.38,0.62,0.38,38.8
1605477600000,2020,11,2020,2,7,7,0.164,0.0562,0.107,6763.9,40.89,40.89,40.26,1,1,1,270.7,266.4,273.2,177.7,173.4,93,93,93,0,-2.842e-14,2.842e-14,0.343,0.34,0.349,177.7,173.4,180.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.114,0.112,0.115,0.0109,0.0105,0.0111,0.00043,0.00042,0.00044,0.307,0.299,0.312,0.012,0.012,0.012,24.91,24.9,24.94,0.948,0.946,0.949,0.978,0.976,0.98,0.927,0.924,0.929,41.15,40.12,41.74,40.26,39.17,40.89,0,0,0,0,0,0,0.224,0,0.057,0.34,0.65,0.35,41.2
1606082400000,2020,11,2020,2,8,7,0.169,0.0562,0.113,7124.5,44.19,44.19,42.41,1,1,1,279.7,274.9,287.4,186.7,181.8,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.332,0.324,0.338,186.7,181.8,194.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.115,0.12,0.0116,0.0112,0.0123,0.00046,0.00044,0.00049,0.323,0.314,0.337,0.013,0.012,0.013,24.86,24.81,24.89,0.951,0.949,0.953,0.98,0.98,0.98,0.932,0.93,0.934,43.27,42.12,45.09,42.41,41.28,44.19,0,0,0,0,0,0,0.236,0,0.056,0.33,0.67,0.33,42.2
1606687200000,2020,11,2020,2,9,7,0.183,0.0619,0.122,7636.94,48.2,48.2,45.46,1,1,1,303.4,288.8,320.5,200.9,187.3,102.4,93,104,4.06e-15,-2.842e-14,2.842e-14,0.338,0.322,0.357,200.9,187.3,216.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.118,0.129,0.0128,0.0117,0.0142,0.00051,0.00046,0.00057,0.349,0.325,0.377,0.014,0.013,0.015,24.73,24.62,24.81,0.954,0.951,0.958,0.98,0.98,0.98,0.935,0.932,0.938,46.51,43.32,50.06,45.46,42.45,48.2,0,0,0,0,0,0,0.253,0,0.061,0.34,0.67,0.33,41.7
1607292000000,2020,12,2020,3,10,7,0.215,0.0629,0.152,9145.91,60.8,60.8,54.44,2,1,1.8571428571428572,355.3,329,384.2,251.3,225,104,104,104,4.06e-15,0,2.842e-14,0.294,0.271,0.316,251.3,225,280.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.141,0.132,0.151,0.0204,0.0149,0.0313,0.00082,0.0006,0.0013,0.295,0.25,0.393,0.012,0.01,0.016,24.53,24.36,24.67,0.934,0.924,0.959,0.971,0.97,0.98,0.908,0.896,0.94,31.94,26.03,51.98,30.66,25.25,48.2,0,0,0,0,0,0,0.302,0,0.063,0.29,0.71,0.29,42.5
1607896800000,2020,12,2020,3,11,7,0.266,0.0629,0.203,12258.2,84.12,84.12,72.97,2,2,2,440.5,397.1,491.1,336.5,293.1,104,104,104,0,0,0,0.237,0.212,0.262,336.5,293.1,387.1,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.171,0.156,0.189,0.0578,0.0373,0.0817,0.0024,0.0015,0.0034,0.398,0.333,0.474,0.016,0.014,0.02,24.02,23.72,24.28,0.946,0.939,0.953,0.973,0.97,0.98,0.921,0.911,0.934,37.48,32.76,42.92,36.48,31.78,42.06,0,0,0,0,0,0,0.405,0,0.063,0.24,0.76,0.24,46.1
1608501600000,2020,12,2020,3,12,7,0.363,0.0714,0.291,16936.1,118.8,118.8,100.8,3,2,2.4285714285714284,599.6,512.7,692.1,481.6,394.7,118,118,118,1.624e-14,0,5.684e-14,0.199,0.17,0.23,481.6,394.7,574.1,990,990,990,966.3,965.9,966.7,23.7,23.3,24.1,0.234,0.194,0.283,0.13,0.0853,0.185,0.0055,0.0035,0.0079,0.579,0.488,0.669,0.024,0.02,0.029,23.14,22.66,23.6,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.919,0.939,43.76,36.34,51.89,42.39,35.25,48.2,0,0,0,0,0,0,0.56,0,0.072,0.2,0.8,0.2,46.7
1609106400000,2020,12,2020,3,13,7,0.493,0.0768,0.416,23078.1,144.6,144.6,137.4,3,3,3,814.4,725.7,911.2,687.4,607.7,127,118,139,0,0,0,0.156,0.146,0.165,687.4,607.7,772.2,990,990,990,967.2,966.8,967.5,22.8,22.5,23.2,0.352,0.303,0.416,0.26,0.207,0.313,0.011,0.0089,0.014,0.863,0.726,1.01,0.038,0.031,0.045,21.98,21.44,22.47,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.18,42.62,51.76,45.79,41.77,48.2,0,0,0,0,0,0,0.763,0,0.077,0.16,0.84,0.16,46.8
1609711200000,2021,1,2020,4,14,7,0.628,0.0841,0.544,28852.3,185.3,185.3,171.7,4,4,4,1039,945.6,1129,899.7,806.6,139,139,139,-1.624e-14,-1.137e-13,0,0.134,0.123,0.147,899.7,806.6,990,990,990,990,968,967.7,968.3,22,21.7,22.3,0.534,0.447,0.624,0.374,0.329,0.418,0.017,0.015,0.019,1.15,0.991,1.32,0.053,0.044,0.061,20.83,20.38,21.33,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.931,0.936,43.84,40.21,47.26,42.93,39.26,46.31,0,0,0,0,0,0,0.954,0,0.084,0.13,0.87,0.13,45.9
1610316000000,2021,1,2020,4,15,7,0.761,0.0907,0.65,32213.6,192.8,192.8,191.7,4,4,4,1259,1159,1351,1109,1009,150,150,150,33.76,0,100.9,0.119,0.111,0.129,1075,1009,1100,990,990,990,968.7,968.4,969,21.3,21,21.6,0.77,0.659,0.835,0.592,0.444,0.648,0.028,0.021,0.031,1.66,1.38,1.78,0.078,0.064,0.085,19.63,19.21,20.21,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.34,47.79,50.22,47.94,46.83,48.2,0,0,0,0,0,0,1.07,0,0.111,0.12,0.85,0.15,42.3
1610920800000,2021,1,2020,4,16,7,0.877,0.0907,0.665,31888.1,192.3,192.3,189.8,4,4,4,1451,1384,1522,1301,1234,150,150,150,200.5,134.3,272.1,0.103,0.0986,0.108,1100,1100,1100,990,990,990,969.3,969.1,969.6,20.7,20.4,20.9,0.875,0.849,0.896,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.84,0.088,0.086,0.09,18.85,18.6,19.09,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.42,47.76,49.06,47.45,46.8,48.08,0,0,0,0,0,0,1.05,0,0.212,0.1,0.76,0.24,36.4
1611525600000,2021,1,2020,4,17,7,1,0.0907,0.665,30642.2,186,186,182.4,4,4,4,1661,1557,1763,1511,1407,150,150,150,411.3,307.4,512.9,0.0905,0.0851,0.0963,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.912,0.902,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.13,17.8,18.48,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.53,45.63,47.44,45.6,44.72,46.49,0,0,0,0,0,0,1.01,0,0.335,0.091,0.67,0.33,30.6
1612130400000,2021,2,2020,5,18,7,1.12,0.119,0.665,29482.4,178,178,175.5,4,4,4,1859,1787,1932,1662,1590,197,197,197,562.2,489.7,635.2,0.106,0.102,0.11,1100,1100,1100,990,990,990,970.6,970.4,970.9,19.4,19.1,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.098,17.48,17.24,17.71,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.77,44.13,45.4,43.87,43.24,44.5,0,0,0,0,0,0,0.975,0,0.455,0.11,0.59,0.41,26.3
1612735200000,2021,2,2020,5,19,7,1.25,0.107,0.665,28390.2,172.1,172.1,169,4,4,4,2068,1957,2202,1891,1760,177,162,197,790.9,659.9,940,0.0861,0.0736,0.101,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.87,16.54,17.17,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.11,42.22,43.91,42.25,41.38,43.03,0,0,0,0,0,0,0.939,0,0.585,0.086,0.53,0.47,22.7
1613340000000,2021,2,2020,5,20,7,1.49,0.098,0.665,26614.5,163.9,163.9,158.4,4,4,4,2462,2265,2677,2300,2103,162,162,162,1200,1003,1415,0.066,0.0605,0.0715,1100,1100,1100,990,990,990,972.2,971.7,972.7,17.8,17.3,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.39,16.39,0.945,0.943,0.946,0.977,0.974,0.98,0.923,0.918,0.927,40.53,39.13,41.81,39.6,38.11,40.97,0,0,0,0,0,0,0.88,0,0.825,0.066,0.45,0.55,17.9
1613944800000,2021,2,2020,5,21,7,1.81,0.098,0.665,24167.2,150.4,150.4,143.9,4,4,4,2994,2752,3229,2832,2590,162,162,162,1732,1490,1967,0.0543,0.0502,0.0589,1100,1100,1100,990,990,990,973.5,972.9,974,16.5,16,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.63,14.08,15.21,0.939,0.935,0.942,0.971,0.97,0.973,0.911,0.907,0.917,37.04,35.52,38.64,35.96,34.46,37.6,0,0,0,0,0,0,0.799,0,1.145,0.054,0.37,0.63,13.4
1614549600000,2021,3,2020,6,22,7,2,0.145,0.665,22870,136.8,136.8,136.1,4,4,4,3304,3275,3316,3065,3036,239,239,239,1965,1936,1977,0.0723,0.0721,0.073,1100,1100,1100,990,990,990,974.2,974.1,974.2,15.8,15.8,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.92,13.89,13.98,0.935,0.934,0.935,0.97,0.97,0.97,0.906,0.906,0.907,35.09,35.01,35.25,34.03,33.96,34.2,0,0,0,0,0,0,0.756,0,1.335,0.072,0.33,0.67,11.4
1615154400000,2021,3,2020,6,23,7,1.99,0.145,0.665,22917.4,136.7,136.7,136.4,4,4,4,3291,3279,3304,3052,3040,239,239,239,1952,1940,1965,0.0726,0.0723,0.0729,1100,1100,1100,990,990,990,974.2,974.2,974.2,15.8,15.8,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.95,13.92,13.97,0.935,0.935,0.935,0.97,0.97,0.97,0.907,0.906,0.907,35.16,35.09,35.23,34.1,34.03,34.17,0,0,0,0,0,0,0.758,0,1.325,0.073,0.33,0.67,11.5
1615759200000,2021,3,2020,6,24,7,1.96,0.145,0.665,23099.8,137.9,137.9,137.5,4,4,4,3243,3225,3266,3004,2986,239,239,239,1904,1886,1927,0.0737,0.0732,0.0741,1100,1100,1100,990,990,990,974.1,974,974.1,15.9,15.9,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.05,14,14.09,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.907,35.44,35.3,35.54,34.37,34.24,34.48,0,0,0,0,0,0,0.764,0,1.295,0.074,0.34,0.66,11.8
1616364000000,2021,3,2020,6,25,7,1.96,0.145,0.665,23093,138.1,138.1,137.5,4,4,4,3245,3217,3296,3006,2978,239,239,239,1906,1878,1957,0.0736,0.0725,0.0743,1100,1100,1100,990,990,990,974.1,974,974.2,15.9,15.8,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.05,13.94,14.11,0.935,0.935,0.936,0.97,0.97,0.97,0.907,0.907,0.908,35.43,35.13,35.59,34.36,34.08,34.53,0,0,0,0,0,0,0.764,0,1.295,0.074,0.34,0.66,11.8
1616968800000,2021,3,2020,6,26,7,2.06,0.164,0.665,22457.3,135.7,135.7,133.7,4,4,4,3413,3325,3501,3142,3086,271,239,295,2042,1986,2106,0.0793,0.0706,0.0864,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.69,13.5,13.88,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.45,33.94,34.96,33.42,32.92,33.92,0,0,0,0,0,0,0.743,0,1.395,0.08,0.32,0.68,10.9
1617573600000,2021,4,2020,7,27,7,2.21,0.178,0.665,21543.5,130.8,130.8,128.2,4,4,4,3655,3540,3771,3360,3245,295,295,295,2260,2145,2376,0.0807,0.0782,0.0833,1100,1100,1100,990,990,990,974.9,974.7,975.2,15.1,14.8,15.3,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.042,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.18,12.93,13.42,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.901,0.904,33.05,32.38,33.72,32.06,31.4,32.71,0,0,0,0,0,0,0.712,0,1.545,0.081,0.3,0.7,9.75
1618178400000,2021,4,2020,7,28,7,2.37,0.178,0.665,20558.4,124.7,124.7,122.4,4,4,4,3912,3810,3994,3617,3515,295,295,295,2517,2415,2599,0.0754,0.0739,0.0774,1100,1100,1100,990,990,990,975.5,975.3,975.7,14.5,14.3,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.63,12.46,12.85,0.926,0.924,0.928,0.97,0.97,0.97,0.898,0.896,0.9,31.54,31.05,32.14,30.59,30.12,31.18,0,0,0,0,0,0,0.68,0,1.705,0.075,0.28,0.72,8.67
1618783200000,2021,4,2020,7,29,7,2.41,0.178,0.665,20253.9,121.6,121.6,120.6,4,4,4,3991,3945,4016,3696,3650,295,295,295,2596,2550,2621,0.0739,0.0735,0.0748,1100,1100,1100,990,990,990,975.7,975.6,975.7,14.3,14.3,14.4,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.47,12.42,12.56,0.924,0.924,0.925,0.97,0.97,0.97,0.896,0.896,0.897,31.07,30.94,31.34,30.14,30.01,30.4,0,0,0,0,0,0,0.67,0,1.745,0.074,0.28,0.72,8.4
1619388000000,2021,4,2020,7,30,7,2.3,0.183,0.665,20948.2,127.3,127.3,124.7,4,4,4,3811,3698,3915,3509,3377,302.4,295,321,2409,2277,2520,0.0794,0.0754,0.0868,1100,1100,1100,990,990,990,975.3,975,975.5,14.7,14.5,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.85,12.63,13.09,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,32.14,31.52,32.8,31.17,30.58,31.82,0,0,0,0,0,0,0.693,0,1.635,0.08,0.29,0.71,9.11
1619992800000,2021,5,2020,8,31,7,2.14,0.194,0.665,21962.1,133.3,133.3,130.7,4,4,4,3544,3430,3659,3223,3109,321,321,321,2123,2009,2238,0.0906,0.0877,0.0936,1100,1100,1100,990,990,990,974.7,974.5,975,15.3,15,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.41,13.17,13.65,0.931,0.93,0.933,0.97,0.97,0.97,0.904,0.902,0.905,33.69,33.03,34.36,32.68,32.04,33.32,0,0,0,0,0,0,0.726,0,1.475,0.091,0.31,0.69,10.3
1620597600000,2021,5,2020,8,32,7,1.97,0.194,0.665,23021,140.5,140.5,137,4,4,4,3265,3118,3392,2944,2797,321,321,321,1844,1697,1971,0.0984,0.0946,0.103,1100,1100,1100,990,990,990,974.1,973.8,974.4,15.9,15.6,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,14,13.73,14.33,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,35.32,34.57,36.2,34.26,33.54,35.12,0,0,0,0,0,0,0.761,0,1.305,0.098,0.34,0.66,11.7
1621202400000,2021,5,2020,8,33,7,1.78,0.194,0.665,24342,148,148,144.9,4,4,4,2951,2839,3073,2630,2518,321,321,321,1530,1418,1652,0.109,0.104,0.113,1100,1100,1100,990,990,990,973.4,973.1,973.7,16.6,16.3,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.73,14.44,15,0.939,0.938,0.941,0.971,0.97,0.972,0.912,0.909,0.915,37.32,36.5,38.07,36.22,35.41,37,0,0,0,0,0,0,0.805,0,1.115,0.11,0.37,0.63,13.7
1621807200000,2021,5,2020,8,34,7,1.62,0.194,0.665,25598.9,155.9,155.9,152.4,4,4,4,2680,2553,2803,2359,2232,321,321,321,1259,1132,1382,0.12,0.115,0.126,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.09,15.69,0.943,0.941,0.944,0.974,0.972,0.976,0.918,0.915,0.921,39.11,38.3,39.94,38.09,37.24,38.98,0,0,0,0,0,0,0.847,0,0.955,0.12,0.41,0.59,15.8
1622412000000,2021,5,2020,8,35,7,1.44,0.161,0.665,26975.2,164,164,160.6,4,4,4,2385,2261,2510,2119,2004,266.1,257,321,1019,904.1,1111,0.112,0.104,0.128,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.79,16.4,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.927,41.03,40.22,41.84,40.14,39.27,41,0,0,0,0,0,0,0.892,0,0.775,0.11,0.46,0.54,18.7
1623016800000,2021,6,2020,9,36,7,1.23,0.165,0.665,28554.7,174.7,174.7,170,4,4,4,2037,1883,2198,1765,1590,272.4,257,293,664.6,490.2,841.3,0.135,0.117,0.156,1100,1100,1100,990,990,990,971.2,970.7,971.6,18.8,18.4,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.097,0.1,16.96,16.55,17.4,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.36,42.25,44.56,42.49,41.4,43.67,0,0,0,0,0,0,0.944,0,0.565,0.13,0.54,0.46,23.2
1623621600000,2021,6,2020,9,37,7,1.04,0.177,0.665,30311.9,184.3,184.3,180.4,4,4,4,1716,1603,1838,1423,1310,293,293,293,322.8,209.9,445.2,0.171,0.159,0.183,1100,1100,1100,990,990,990,970.2,969.8,970.6,19.8,19.4,20.2,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.95,17.55,18.32,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.03,44.95,47.02,45.11,44.05,46.08,0,0,0,0,0,0,1,0,0.375,0.17,0.64,0.36,29.1
1624226400000,2021,6,2020,9,38,7,0.889,0.177,0.664,31732.4,191.4,191.4,188.9,4,4,4,1471,1378,1567,1178,1085,293,293,293,79.63,0,174.1,0.2,0.187,0.213,1098,1085,1100,990,990,990,969.4,969.1,969.7,20.6,20.3,20.9,0.87,0.816,0.914,0.643,0.615,0.648,0.031,0.029,0.032,1.81,1.73,1.86,0.088,0.083,0.092,18.8,18.44,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.18,47.33,48.82,47.22,46.38,47.85,0,0,0,0,0,0,1.05,0,0.225,0.2,0.75,0.25,35.7
1624831200000,2021,6,2020,9,39,7,0.725,0.164,0.56,28818.4,185.3,185.3,171.5,4,4,4,1198,1089,1327,926.2,832.6,271.9,256,293,-4.872e-14,-1.137e-13,0,0.227,0.215,0.238,926.2,832.6,1034,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.597,0.498,0.741,0.396,0.342,0.499,0.018,0.016,0.024,1.25,1.06,1.53,0.058,0.049,0.072,20.23,19.55,20.76,0.954,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.78,40.4,47.27,42.88,39.47,46.32,0,0,0,0,0,0,0.953,0,0.165,0.23,0.77,0.23,39.7
1625436000000,2021,7,2020,10,40,7,0.598,0.152,0.446,23929.6,152.9,152.9,142.4,4,3,3.142857142857143,988.7,927.1,1060,736.8,687.2,251.9,227,256,1.624e-14,0,1.137e-13,0.255,0.242,0.271,736.8,687.2,803.6,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.409,0.367,0.471,0.291,0.26,0.328,0.013,0.012,0.015,0.961,0.879,1.05,0.043,0.039,0.048,21.2,20.9,21.5,0.956,0.953,0.957,0.979,0.974,0.98,0.936,0.928,0.937,46.91,39.23,50.8,45.66,38.23,48.2,0,0,0,0,0,0,0.791,0,0.152,0.25,0.75,0.25,40
1626040800000,2021,7,2020,10,41,7,0.524,0.137,0.387,21544.2,135.8,135.8,128.2,3,3,3,866.9,824.9,911.2,639.9,597.9,227,227,227,0,0,0,0.262,0.249,0.275,639.9,597.9,684.2,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.336,0.312,0.361,0.228,0.2,0.258,0.01,0.0088,0.011,0.795,0.724,0.869,0.035,0.032,0.039,21.84,21.59,22.08,0.955,0.954,0.957,0.98,0.979,0.98,0.936,0.933,0.937,43.63,41.16,46.18,42.75,40.28,45.26,0,0,0,0,0,0,0.712,0,0.137,0.26,0.74,0.26,41.1
1626645600000,2021,7,2020,10,42,7,0.477,0.15,0.327,18342.1,118.4,118.4,109.2,3,3,3,788.2,763.8,812.3,540.5,507.8,247.7,227,256,0,0,0,0.315,0.279,0.335,540.5,507.8,585.3,990,990,990,967.1,967,967.1,22.9,22.9,23,0.282,0.265,0.305,0.162,0.14,0.192,0.0071,0.0061,0.0084,0.63,0.576,0.703,0.027,0.025,0.031,22.32,22.15,22.47,0.95,0.947,0.953,0.972,0.97,0.977,0.923,0.919,0.931,37.44,35.32,40.39,36.39,34.26,39.46,0,0,0,0,0,0,0.607,0,0.15,0.31,0.69,0.31,38.5
1627250400000,2021,7,2020,10,43,7,0.434,0.15,0.284,16015.6,96.4,96.4,95.33,2,2,2,717.3,683.6,751.5,469.1,439.4,248.3,202,256,8.12e-15,0,5.684e-14,0.346,0.295,0.368,469.1,439.4,495.4,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.242,0.226,0.258,0.12,0.106,0.133,0.0052,0.0046,0.0058,0.622,0.572,0.668,0.027,0.025,0.029,22.61,22.43,22.75,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.75,46.91,52.1,47.67,45.97,48.2,0,0,0,0,0,0,0.53,0,0.15,0.35,0.65,0.35,36.9
1627855200000,2021,8,2020,11,44,7,0.388,0.122,0.265,15509.3,96.4,96.4,92.32,2,2,2,640.7,610.6,672.4,438.7,408.6,202,202,202,-8.12e-15,-5.684e-14,5.684e-14,0.316,0.3,0.331,438.7,408.6,470.4,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.221,0.207,0.238,0.106,0.0919,0.121,0.0045,0.0039,0.0052,0.566,0.517,0.619,0.024,0.022,0.026,22.97,22.79,23.14,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.27,44.3,50.31,46.16,43.41,48.2,0,0,0,0,0,0,0.513,0,0.123,0.31,0.68,0.32,40
1628460000000,2021,8,2020,11,45,7,0.348,0.122,0.225,13321.1,84.92,84.92,79.29,2,2,2,574.6,549.1,601.1,372.6,347.1,202,202,202,0,-5.684e-14,5.684e-14,0.352,0.336,0.368,372.6,347.1,399.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.195,0.186,0.204,0.0749,0.0628,0.0874,0.0031,0.0026,0.0037,0.463,0.425,0.503,0.019,0.018,0.021,23.35,23.19,23.5,0.951,0.948,0.955,0.977,0.972,0.98,0.929,0.921,0.936,40.59,37.93,43.33,39.65,36.85,42.46,0,0,0,0,0,0,0.441,0,0.123,0.35,0.65,0.35,38.3
1629064800000,2021,8,2020,11,46,7,0.314,0.122,0.192,11340.4,71.96,71.96,67.5,2,2,2,519.6,498,541.2,317.6,296,202,202,202,2.436e-14,-5.684e-14,5.684e-14,0.389,0.373,0.406,317.6,296,339.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.183,0.0489,0.0387,0.0591,0.002,0.0016,0.0025,0.381,0.348,0.413,0.016,0.014,0.017,23.68,23.55,23.81,0.944,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.919,34.79,32.49,37.09,33.75,31.51,35.98,0,0,0,0,0,0,0.375,0,0.122,0.39,0.61,0.39,36.1
1629669600000,2021,8,2020,11,47,7,0.286,0.122,0.164,9692.83,61.58,61.58,57.7,2,2,2,472.8,454.5,491.1,270.8,252.5,202,202,202,0,0,0,0.427,0.411,0.444,270.8,252.5,289.1,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.159,0.152,0.165,0.0268,0.0182,0.0355,0.0011,0.00075,0.0015,0.311,0.283,0.338,0.013,0.012,0.014,23.96,23.85,24.07,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.91,29.74,27.74,31.74,28.85,26.9,30.79,0,0,0,0,0,0,0.321,0,0.122,0.43,0.57,0.43,33.9
1630274400000,2021,8,2020,11,48,7,0.261,0.098,0.163,9702.15,62.68,62.68,57.75,2,2,2,431.1,412.7,448.8,269.1,241,162,146,202,0,0,0,0.375,0.334,0.456,269.1,241,291.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.154,0.148,0.161,0.0267,0.0162,0.0365,0.0011,0.00067,0.0015,0.305,0.27,0.336,0.012,0.011,0.014,24.16,24.1,24.24,0.934,0.927,0.939,0.97,0.97,0.97,0.906,0.899,0.911,29.77,26.44,32.31,28.88,25.65,31.34,0,0,0,0,0,0,0.321,0,0.098,0.38,0.62,0.38,37.2
1630879200000,2021,9,2020,12,49,7,0.237,0.0869,0.15,8953.66,56.17,56.17,53.3,2,2,2,391.3,375.7,406.9,247.5,237.7,143.7,138,146,-4.06e-15,-2.842e-14,2.842e-14,0.367,0.359,0.378,247.5,237.7,260.9,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.145,0.14,0.15,0.0177,0.016,0.0222,0.00072,0.00065,0.0009,0.272,0.259,0.291,0.011,0.01,0.012,24.37,24.28,24.46,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.47,26.4,28.95,26.65,25.6,28.09,0,0,0,0,0,0,0.296,0,0.087,0.37,0.63,0.37,37.8
1631484000000,2021,9,2020,12,50,7,0.216,0.0835,0.133,8095.02,50.18,50.18,48.18,2,1,1.1428571428571428,357.9,345.4,371.1,219.9,207.4,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.386,0.372,0.4,219.9,207.4,233.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.13,0.139,0.0144,0.0134,0.0156,0.00058,0.00054,0.00063,0.365,0.254,0.403,0.015,0.01,0.016,24.45,24.36,24.51,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.51,25.87,52.31,44.6,25.09,48.2,0,0,0,0,0,0,0.268,0,0.083,0.39,0.62,0.38,37.5
1632088800000,2021,9,2020,12,51,7,0.199,0.0835,0.116,7244.87,45.8,45.8,43.12,1,1,1,329.5,318.3,341.3,191.5,180.3,138,138,138,0,-2.842e-14,2.842e-14,0.419,0.404,0.434,191.5,180.3,203.3,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.128,0.012,0.0111,0.013,0.00048,0.00044,0.00052,0.337,0.317,0.358,0.014,0.013,0.014,24.62,24.54,24.69,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.929,0.936,44.01,41.43,46.73,43.12,40.57,45.8,0,0,0,0,0,0,0.24,0,0.083,0.42,0.58,0.42,36.4
1632693600000,2021,9,2020,12,52,7,0.186,0.0762,0.11,6857.38,44.42,44.42,40.82,1,1,1,307.3,302.2,314.8,181.3,167.2,126,110,138,-4.06e-15,-2.842e-14,2.842e-14,0.41,0.359,0.452,181.3,167.2,196,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.123,0.0112,0.00996,0.0124,0.00045,0.0004,0.0005,0.318,0.294,0.342,0.013,0.012,0.014,24.75,24.72,24.78,0.949,0.945,0.954,0.977,0.973,0.98,0.927,0.919,0.934,41.77,38.39,45.33,40.82,37.34,44.42,0,0,0,0,0,0,0.227,0,0.076,0.41,0.59,0.41,36.9
1633298400000,2021,10,2021,1,1,7,0.183,0.0665,0.116,7306.23,44.36,44.36,43.49,1,1,1,302,295.4,305.7,192,185.3,110,110,110,8.12e-15,-2.842e-14,2.842e-14,0.364,0.36,0.372,192,185.3,195.7,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.119,0.123,0.0121,0.0115,0.0124,0.00048,0.00046,0.00049,0.335,0.323,0.342,0.013,0.013,0.014,24.75,24.73,24.8,0.952,0.95,0.953,0.98,0.98,0.98,0.933,0.931,0.934,44.38,42.83,45.26,43.49,41.97,44.36,0,0,0,0,0,0,0.242,0,0.067,0.36,0.63,0.37,39.9
1633903200000,2021,10,2021,1,2,7,0.171,0.0665,0.105,6569.68,41.28,41.28,39.11,1,1,1,283.6,275.9,292.4,173.6,165.9,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.388,0.376,0.399,173.6,165.9,182.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.118,0.0105,0.00985,0.0112,0.00042,0.00039,0.00045,0.302,0.288,0.318,0.012,0.011,0.013,24.86,24.81,24.91,0.947,0.944,0.949,0.976,0.972,0.98,0.924,0.918,0.93,40.06,38.27,42.12,39.11,37.21,41.28,0,0,0,0,0,0,0.217,0,0.066,0.39,0.61,0.39,38.4
1634508000000,2021,10,2021,1,3,7,0.163,0.0665,0.0965,5993.54,36.74,36.74,35.68,1,1,1,269.5,265.8,274,159.5,155.8,110,110,110,-8.12e-15,-2.842e-14,2.842e-14,0.408,0.401,0.414,159.5,155.8,164,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.111,0.00931,0.00899,0.00969,0.00037,0.00036,0.00038,0.277,0.27,0.285,0.011,0.011,0.011,24.94,24.92,24.97,0.942,0.941,0.944,0.97,0.97,0.971,0.914,0.913,0.917,36.77,35.9,37.82,35.68,34.82,36.74,0,0,0,0,0,0,0.198,0,0.0665,0.41,0.59,0.41,36.8
1635112800000,2021,10,2021,1,4,7,0.164,0.0665,0.0974,6052.84,36.87,36.87,36.03,1,1,1,271.1,268.3,274.6,161.1,158.3,110,110,110,-1.218e-14,-2.842e-14,2.842e-14,0.406,0.401,0.41,161.1,158.3,164.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.109,0.112,0.00944,0.0092,0.00974,0.00037,0.00036,0.00039,0.28,0.275,0.286,0.011,0.011,0.011,24.94,24.92,24.95,0.943,0.942,0.944,0.97,0.97,0.972,0.915,0.914,0.917,37.13,36.48,37.95,36.03,35.38,36.87,0,0,0,0,0,0,0.2,0,0.0666,0.41,0.59,0.41,36.9
1635717600000,2021,11,2021,2,5,7,0.166,0.0641,0.102,6360.92,38.98,38.98,37.86,1,1,1,274.5,269.1,278.9,168.5,163.1,106,106,106,4.06e-15,-2.842e-14,2.842e-14,0.386,0.38,0.394,168.5,163.1,172.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.114,0.0101,0.00961,0.0105,0.0004,0.00038,0.00041,0.293,0.283,0.301,0.012,0.011,0.012,24.91,24.88,24.94,0.945,0.943,0.946,0.974,0.971,0.976,0.92,0.916,0.924,38.89,37.63,39.94,37.86,36.54,38.98,0,0,0,0,0,0,0.21,0,0.064,0.39,0.61,0.39,38.3
1636322400000,2021,11,2021,2,6,7,0.163,0.0641,0.0987,6142.6,37.96,37.96,36.56,1,1,1,269.2,265.8,274.9,163.2,159.8,106,106,106,8.12e-15,0,2.842e-14,0.394,0.386,0.399,163.2,159.8,168.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.11,0.113,0.00962,0.00933,0.0101,0.00038,0.00037,0.0004,0.283,0.277,0.293,0.011,0.011,0.012,24.94,24.91,24.96,0.943,0.942,0.945,0.971,0.97,0.974,0.916,0.914,0.92,37.65,36.86,38.98,36.56,35.76,37.96,0,0,0,0,0,0,0.203,0,0.0643,0.39,0.61,0.39,37.7
1636927200000,2021,11,2021,2,7,7,0.166,0.063,0.103,6472.1,41.85,41.85,38.52,1,1,1,275.2,272.1,277.3,171.1,166.1,104.1,93,106,0,-2.842e-14,2.842e-14,0.378,0.335,0.39,171.1,166.1,184.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.112,0.116,0.0103,0.00987,0.0114,0.00041,0.00039,0.00045,0.297,0.288,0.319,0.012,0.011,0.013,24.9,24.87,24.92,0.946,0.944,0.95,0.975,0.972,0.98,0.922,0.918,0.931,39.52,38.34,42.7,38.52,37.28,41.85,0,0,0,0,0,0,0.214,0,0.063,0.38,0.62,0.38,39
1637532000000,2021,11,2021,2,8,7,0.169,0.0562,0.113,7106.29,42.67,42.67,42.3,1,1,1,279.3,277.6,280.9,186.3,184.6,93,93,93,-1.624e-14,-2.842e-14,2.842e-14,0.333,0.331,0.335,186.3,184.6,187.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.117,0.116,0.117,0.0116,0.0114,0.0117,0.00046,0.00045,0.00047,0.322,0.319,0.325,0.013,0.013,0.013,24.86,24.85,24.87,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,43.16,42.77,43.54,42.3,41.91,42.67,0,0,0,0,0,0,0.235,0,0.056,0.33,0.67,0.33,42
1638136800000,2021,11,2021,2,9,7,0.171,0.061,0.11,6935.09,43.24,43.24,41.28,1,1,1,283,281.7,284.4,182.2,177.7,100.9,93,104,8.12e-15,0,2.842e-14,0.356,0.328,0.369,182.2,177.7,190.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.116,0.115,0.118,0.0112,0.0109,0.0119,0.00045,0.00043,0.00047,0.316,0.308,0.33,0.013,0.012,0.013,24.85,24.84,24.87,0.949,0.948,0.952,0.979,0.978,0.98,0.93,0.927,0.933,42.15,41.07,44.12,41.28,40.18,43.24,0,0,0,0,0,0,0.229,0,0.061,0.36,0.64,0.36,40.6
1638741600000,2021,12,2021,3,10,7,0.18,0.0582,0.122,7563.74,50.15,50.15,45.02,2,1,1.1428571428571428,298.2,287.4,307.1,201.9,183.4,96.29,77,104,1.218e-14,0,2.842e-14,0.324,0.251,0.362,201.9,183.4,230.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.123,0.117,0.131,0.0129,0.0113,0.0153,0.00051,0.00045,0.00061,0.328,0.244,0.394,0.013,0.0097,0.016,24.78,24.69,24.83,0.949,0.923,0.959,0.979,0.97,0.98,0.929,0.895,0.94,42.83,25.85,52.73,41.44,25.08,48.2,0,0,0,0,0,0,0.25,0,0.058,0.32,0.68,0.32,42
1639346400000,2021,12,2021,3,11,7,0.194,0.0466,0.147,8921.52,55.79,55.79,53.1,2,2,2,320.4,309.6,332.5,243.4,232.6,77,77,77,0,-2.842e-14,2.842e-14,0.24,0.232,0.249,243.4,232.6,255.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.131,0.139,0.0169,0.0155,0.0196,0.00067,0.00062,0.00079,0.259,0.246,0.274,0.01,0.0098,0.011,24.74,24.66,24.81,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.903,27.37,26.13,28.76,26.55,25.35,27.89,0,0,0,0,0,0,0.295,0,0.047,0.24,0.76,0.24,46
1639951200000,2021,12,2021,3,12,7,0.211,0.0466,0.164,9957.66,61.77,61.77,59.27,2,2,2,348.6,336.6,360.2,271.6,259.6,77,77,77,0,0,0,0.221,0.214,0.229,271.6,259.6,283.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.145,0.141,0.149,0.0272,0.0216,0.0327,0.0011,0.00086,0.0013,0.298,0.28,0.316,0.012,0.011,0.013,24.56,24.48,24.64,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.908,30.55,29.21,31.84,29.64,28.34,30.88,0,0,0,0,0,0,0.329,0,0.047,0.22,0.78,0.22,47.2
1640556000000,2021,12,2021,3,13,7,0.231,0.0459,0.185,11215.5,72.05,72.05,66.76,2,2,2,382.3,363.7,404.2,306.4,286.7,75.86,73,77,0,0,0,0.199,0.181,0.212,306.4,286.7,331.2,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.157,0.15,0.166,0.0436,0.0343,0.0553,0.0018,0.0014,0.0023,0.35,0.321,0.387,0.014,0.013,0.016,24.34,24.19,24.46,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.917,34.41,32.23,37.14,33.38,31.27,36.02,0,0,0,0,0,0,0.371,0,0.046,0.2,0.8,0.2,48.6
1641160800000,2022,1,2021,4,14,7,0.275,0.0442,0.231,13988.3,92.01,92.01,83.26,2,2,2,454.6,415.4,496.3,381.6,342.4,73,73,73,0,0,0,0.161,0.147,0.176,381.6,342.4,423.3,990,990,990,965.6,965.5,965.8,24.4,24.2,24.5,0.184,0.17,0.198,0.0791,0.0606,0.0988,0.0033,0.0025,0.0041,0.463,0.404,0.525,0.019,0.016,0.022,23.89,23.64,24.13,0.952,0.947,0.957,0.978,0.972,0.98,0.931,0.921,0.937,42.56,38.36,46.94,41.63,37.31,46,0,0,0,0,0,0,0.463,0,0.044,0.16,0.84,0.16,50.9
1641765600000,2022,1,2021,4,15,7,0.326,0.0535,0.272,16036.2,96.4,96.4,95.45,2,2,2,538.6,508.6,560.6,450.2,429.4,88.43,73,91,8.12e-15,0,5.684e-14,0.164,0.144,0.175,450.2,429.4,469.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.21,0.202,0.218,0.111,0.102,0.121,0.0047,0.0042,0.0051,0.567,0.536,0.598,0.024,0.022,0.025,23.41,23.28,23.57,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.46,47.39,51.28,47.73,46.44,48.2,0,0,0,0,0,0,0.53,0,0.054,0.16,0.83,0.17,49.2
1642370400000,2022,1,2021,4,16,7,0.361,0.055,0.306,17531.8,111.8,111.8,104.4,3,2,2.7142857142857144,596.1,565.2,628.1,505.1,474.2,91,91,91,0,-5.684e-14,5.684e-14,0.153,0.145,0.161,505.1,474.2,537.1,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.238,0.22,0.256,0.14,0.123,0.16,0.0059,0.0051,0.0068,0.578,0.529,0.62,0.024,0.022,0.026,23.14,22.99,23.25,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.917,0.937,41.26,35.52,52.48,39.38,34.45,48.2,0,0,0,0,0,0,0.58,0,0.055,0.15,0.85,0.15,48.6
1642975200000,2022,1,2021,4,17,7,0.42,0.055,0.365,20996.5,136.1,136.1,125,3,3,3,695.2,640.4,755.8,604.2,549.4,91,91,91,0,0,0,0.131,0.12,0.142,604.2,549.4,664.8,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.294,0.263,0.329,0.205,0.168,0.245,0.0088,0.0071,0.011,0.713,0.621,0.816,0.031,0.026,0.035,22.61,22.26,22.92,0.954,0.951,0.957,0.978,0.974,0.98,0.933,0.926,0.938,42.57,39.13,46.29,41.66,38.12,45.37,0,0,0,0,0,0,0.694,0,0.055,0.13,0.87,0.13,50
1643580000000,2022,1,2021,4,18,7,0.492,0.0789,0.413,23180,144.2,144.2,138,3,3,3,812.7,771.7,857.8,682.3,645.4,130.4,91,137,0,0,0,0.16,0.118,0.175,682.3,645.4,720.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.345,0.325,0.367,0.257,0.232,0.283,0.011,0.01,0.012,0.851,0.79,0.917,0.037,0.034,0.04,22,21.75,22.18,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.93,44.74,49.04,45.99,43.84,48.06,0,0,0,0,0,0,0.767,0,0.079,0.16,0.84,0.16,47.1
1644184800000,2022,2,2021,5,19,7,0.556,0.0829,0.473,25278.3,161.1,161.1,150.5,4,3,3.4285714285714284,918.7,872.2,966.9,781.7,735.2,137,137,137,0,0,0,0.149,0.142,0.157,781.7,735.2,829.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.421,0.378,0.465,0.317,0.292,0.341,0.014,0.013,0.015,0.992,0.944,1.03,0.044,0.042,0.046,21.43,21.2,21.67,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.52,39.84,52.24,44.5,38.87,48.2,0,0,0,0,0,0,0.836,0,0.083,0.15,0.85,0.15,45.5
1644789600000,2022,2,2021,5,20,7,0.652,0.0829,0.569,29882.5,192.3,192.3,177.9,4,4,4,1078,988.8,1184,941,851.8,137,137,137,1.624e-14,0,1.137e-13,0.128,0.116,0.139,941,851.8,1047,990,990,990,968.1,967.9,968.5,21.9,21.5,22.1,0.574,0.485,0.702,0.408,0.351,0.53,0.019,0.016,0.025,1.24,1.07,1.52,0.057,0.048,0.071,20.62,20,21.08,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,45.38,42.01,49.05,44.47,41.17,48.07,0,0,0,0,0,0,0.988,0,0.083,0.13,0.87,0.13,45.8
1645394400000,2022,2,2021,5,21,7,0.83,0.098,0.662,32138.4,192.8,192.8,191.3,4,4,4,1372,1227,1493,1210,1065,162,162,162,114.9,0,231.4,0.119,0.108,0.132,1095,1065,1100,990,990,990,969.1,968.6,969.5,20.9,20.5,21.4,0.833,0.741,0.89,0.637,0.569,0.648,0.03,0.027,0.032,1.77,1.6,1.84,0.085,0.075,0.089,19.16,18.7,19.78,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.01,48.02,50.12,47.82,47.06,48.2,0,0,0,0,0,0,1.06,0,0.168,0.12,0.8,0.2,38.7
1645999200000,2022,2,2021,5,22,7,0.969,0.109,0.665,30980.9,187,187,184.4,4,4,4,1602,1528,1672,1422,1366,180,162,183,322.2,266.5,389.1,0.112,0.106,0.118,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.909,0.896,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.84,1.86,0.092,0.09,0.093,18.33,18.1,18.58,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.04,46.43,47.7,46.1,45.5,46.75,0,0,0,0,0,0,1.02,0,0.304,0.11,0.69,0.31,32
1646604000000,2022,3,2021,6,23,7,1.08,0.111,0.665,29898.9,181,181,178,4,4,4,1788,1702,1866,1605,1519,183,183,183,505,419.2,582.9,0.103,0.0981,0.108,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.097,17.71,17.46,18,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.4,44.71,46.17,44.49,43.81,45.25,0,0,0,0,0,0,0.989,0,0.415,0.1,0.62,0.38,27.7
1647208800000,2022,3,2021,6,24,7,1.17,0.111,0.665,29039.5,174.7,174.7,172.9,4,4,4,1936,1883,1989,1753,1700,183,183,183,652.8,600.2,705.7,0.0946,0.092,0.0972,1100,1100,1100,990,990,990,970.9,970.7,971.1,19.1,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.23,17.06,17.4,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.1,43.63,44.56,43.21,42.76,43.67,0,0,0,0,0,0,0.96,0,0.505,0.095,0.57,0.43,24.8
1647813600000,2022,3,2021,6,25,7,1.29,0.111,0.665,28079.8,170.3,170.3,167.1,4,4,4,2137,2014,2291,1954,1831,183,183,183,854.4,730.6,1008,0.0858,0.0799,0.0909,1100,1100,1100,990,990,990,971.4,971.1,971.8,18.6,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.69,16.32,16.99,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.64,41.65,43.44,41.79,40.79,42.58,0,0,0,0,0,0,0.929,0,0.625,0.086,0.52,0.48,21.8
1648418400000,2022,3,2021,6,26,7,1.49,0.119,0.665,26577.4,162,162,158.2,4,4,4,2470,2332,2607,2273,2149,197.6,183,217,1173,1049,1290,0.0799,0.074,0.0861,1100,1100,1100,990,990,990,972.2,971.9,972.6,17.8,17.4,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.56,16.22,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.48,39.59,41.38,39.55,38.6,40.51,0,0,0,0,0,0,0.879,0,0.825,0.08,0.45,0.55,17.8
1649023200000,2022,4,2021,7,27,7,1.68,0.131,0.665,25118.8,153.2,153.2,149.5,4,4,4,2783,2650,2927,2566,2433,217,217,217,1466,1333,1610,0.0781,0.0741,0.0819,1100,1100,1100,990,990,990,973,972.7,973.3,17,16.7,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.14,14.79,15.46,0.941,0.94,0.943,0.973,0.971,0.975,0.916,0.912,0.919,38.43,37.48,39.31,37.38,36.38,38.3,0,0,0,0,0,0,0.831,0,1.015,0.078,0.4,0.6,15
1649628000000,2022,4,2021,7,28,7,1.9,0.131,0.665,23515.8,143.8,143.8,140,4,4,4,3141,2988,3275,2924,2771,217,217,217,1824,1671,1958,0.0692,0.0663,0.0726,1100,1100,1100,990,990,990,973.8,973.5,974.1,16.2,15.9,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.28,13.98,14.64,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.08,35.25,37.07,34.99,34.2,35.96,0,0,0,0,0,0,0.778,0,1.235,0.069,0.35,0.65,12.4
1650232800000,2022,4,2021,7,29,7,2.04,0.158,0.665,22632.3,136.1,136.1,134.7,4,4,4,3367,3304,3413,3105,3080,261.6,217,295,2005,1980,2037,0.0776,0.0647,0.0874,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.79,13.69,13.92,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.906,34.72,34.45,35.09,33.68,33.42,34.03,0,0,0,0,0,0,0.748,0,1.375,0.077,0.33,0.67,11.1
1650837600000,2022,4,2021,7,30,7,2.09,0.181,0.665,22271,133.4,133.4,132.6,4,4,4,3462,3425,3493,3163,3130,298.7,295,321,2063,2030,2094,0.0863,0.0846,0.0919,1100,1100,1100,990,990,990,974.5,974.5,974.6,15.5,15.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.59,13.52,13.66,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.17,33.99,34.38,33.14,32.97,33.35,0,0,0,0,0,0,0.736,0,1.425,0.087,0.32,0.68,10.7
1651442400000,2022,5,2021,8,31,7,2.09,0.194,0.665,22300.6,133.9,133.9,132.7,4,4,4,3454,3404,3489,3133,3083,321,321,321,2033,1983,2068,0.0929,0.092,0.0943,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.6,13.53,13.71,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.21,34.01,34.5,33.19,32.99,33.47,0,0,0,0,0,0,0.737,0,1.425,0.093,0.32,0.68,10.7
1652047200000,2022,5,2021,8,32,7,1.97,0.194,0.665,23057.7,140.7,140.7,137.2,4,4,4,3256,3110,3375,2935,2789,321,321,321,1835,1689,1954,0.0986,0.0951,0.103,1100,1100,1100,990,990,990,974.1,973.8,974.4,15.9,15.6,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.03,13.77,14.35,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.37,34.67,36.26,34.31,33.63,35.17,0,0,0,0,0,0,0.762,0,1.305,0.098,0.34,0.66,11.7
1652652000000,2022,5,2021,8,33,7,1.75,0.194,0.665,24580.4,150.6,150.6,146.3,4,4,4,2899,2744,3057,2578,2423,321,321,321,1478,1323,1636,0.111,0.105,0.117,1100,1100,1100,990,990,990,973.3,972.9,973.7,16.7,16.3,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.48,15.23,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.917,37.66,36.61,38.69,36.58,35.51,37.65,0,0,0,0,0,0,0.813,0,1.085,0.11,0.38,0.62,14
1653256800000,2022,5,2021,8,34,7,1.54,0.194,0.665,26244.8,160.4,160.4,156.2,4,4,4,2542,2392,2693,2221,2071,321,321,321,1121,971.2,1272,0.126,0.119,0.134,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.72,15.35,16.08,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.918,0.925,40.01,39.02,40.99,39.05,38.01,40.09,0,0,0,0,0,0,0.868,0,0.875,0.13,0.43,0.57,17
1653861600000,2022,5,2021,8,35,7,1.32,0.166,0.665,27859.5,170.1,170.1,165.8,4,4,4,2188,2021,2343,1912,1764,275.3,257,321,812.4,663.8,922.2,0.126,0.114,0.139,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.57,16.2,16.98,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.31,41.31,43.4,41.46,40.43,42.53,0,0,0,0,0,0,0.921,0,0.655,0.13,0.5,0.5,21.1
1654466400000,2022,6,2021,9,36,7,1.11,0.155,0.665,29639.5,181,181,176.4,4,4,4,1832,1699,1967,1575,1442,257,257,257,475.1,341.8,610.5,0.141,0.131,0.151,1100,1100,1100,990,990,990,970.6,970.1,971,19.4,19,19.9,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.099,17.57,17.13,18,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,45.01,43.82,46.18,44.11,42.94,45.26,0,0,0,0,0,0,0.98,0,0.445,0.14,0.6,0.4,26.7
1655071200000,2022,6,2021,9,37,7,0.941,0.155,0.665,31249.5,189.7,189.7,186,4,4,4,1556,1456,1662,1299,1199,257,257,257,198.8,98.58,305.2,0.166,0.155,0.177,1100,1100,1100,990,990,990,969.7,969.3,970,20.3,20,20.7,0.903,0.869,0.922,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.87,0.091,0.088,0.094,18.48,18.12,18.84,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.45,46.5,48.39,46.5,45.57,47.42,0,0,0,0,0,0,1.03,0,0.276,0.16,0.71,0.29,33.2
1655676000000,2022,6,2021,9,38,7,0.789,0.155,0.624,31082.5,192.8,192.8,185,4,4,4,1305,1179,1428,1048,921.8,257,257,257,16.17,-1.137e-13,70.5,0.198,0.18,0.218,1032,921.8,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.737,0.579,0.857,0.526,0.385,0.648,0.025,0.018,0.031,1.55,1.22,1.81,0.073,0.057,0.087,19.59,18.94,20.32,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,47.21,43.85,49.27,46.25,42.97,48.2,0,0,0,0,0,0,1.03,0,0.165,0.2,0.79,0.21,39.4
1656280800000,2022,6,2021,9,39,7,0.641,0.148,0.493,25743.8,166.5,166.5,153.2,4,3,3.5714285714285716,1060,986.3,1143,815.8,759.3,244.1,227,257,1.624e-14,0,1.137e-13,0.23,0.22,0.244,815.8,759.3,885.7,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.479,0.423,0.546,0.334,0.307,0.368,0.015,0.014,0.017,1.07,1.01,1.16,0.049,0.046,0.053,20.85,20.5,21.14,0.955,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.937,45.27,39.45,51.96,43.47,38.46,48.2,0,0,0,0,0,0,0.851,0,0.148,0.23,0.77,0.23,40.2
1656885600000,2022,7,2021,10,40,7,0.552,0.137,0.415,22830.6,144.2,144.2,135.9,3,3,3,912.6,866,964.5,685.6,639,227,227,227,0,0,0,0.249,0.235,0.262,685.6,639,737.5,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.364,0.335,0.403,0.259,0.228,0.294,0.012,0.01,0.013,0.874,0.793,0.971,0.039,0.035,0.044,21.58,21.27,21.84,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.22,43.59,49.06,45.3,42.72,48.08,0,0,0,0,0,0,0.755,0,0.137,0.25,0.75,0.25,41.4
1657490400000,2022,7,2021,10,41,7,0.493,0.137,0.356,19962.1,125.7,125.7,118.8,3,3,3,815.1,785.2,851.8,588.1,558.2,227,227,227,0,0,0,0.279,0.267,0.289,588.1,558.2,624.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.306,0.289,0.327,0.194,0.174,0.218,0.0085,0.0076,0.0096,0.707,0.657,0.769,0.031,0.029,0.034,22.13,21.92,22.3,0.953,0.951,0.955,0.977,0.973,0.98,0.931,0.926,0.936,40.54,38.71,42.76,39.61,37.67,41.9,0,0,0,0,0,0,0.66,0,0.137,0.28,0.72,0.28,40.5
1658095200000,2022,7,2021,10,42,7,0.454,0.137,0.316,17758.2,111.7,111.7,105.7,3,2,2.857142857142857,750,716.7,778.5,523,489.7,227,227,227,0,0,0,0.303,0.292,0.317,523,489.7,551.5,990,990,990,966.9,966.8,967,23.1,23,23.2,0.269,0.25,0.285,0.151,0.13,0.169,0.0065,0.0056,0.0074,0.613,0.561,0.653,0.027,0.024,0.028,22.49,22.34,22.62,0.95,0.946,0.956,0.972,0.97,0.98,0.923,0.918,0.937,38.98,35.1,51.85,37.53,34.05,48.2,0,0,0,0,0,0,0.587,0,0.138,0.3,0.7,0.3,39.1
1658700000000,2022,7,2021,10,43,7,0.408,0.137,0.271,15659.8,96.4,96.4,93.21,2,2,2,674.4,644.3,705.5,447.4,417.3,227,227,227,8.12e-15,0,5.684e-14,0.337,0.322,0.352,447.4,417.3,478.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.226,0.211,0.244,0.11,0.0959,0.125,0.0047,0.0041,0.0054,0.581,0.531,0.634,0.025,0.023,0.027,22.82,22.64,22.99,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.89,44.97,50.83,46.61,44.07,48.2,0,0,0,0,0,0,0.518,0,0.137,0.34,0.66,0.34,38.4
1659304800000,2022,8,2021,11,44,7,0.366,0.111,0.255,15044.6,95.16,95.16,89.55,2,2,2,605,577.3,633.6,421,393.3,184,184,184,8.12e-15,-5.684e-14,5.684e-14,0.304,0.29,0.319,421,393.3,449.6,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.21,0.199,0.222,0.0977,0.0846,0.111,0.0041,0.0036,0.0047,0.534,0.492,0.58,0.023,0.021,0.025,23.15,22.99,23.31,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.69,42.88,48.55,44.78,42.03,47.58,0,0,0,0,0,0,0.498,0,0.111,0.3,0.7,0.3,41.1
1659909600000,2022,8,2021,11,45,7,0.33,0.111,0.218,12950.5,82.44,82.44,77.09,2,2,2,545.1,522.3,569.3,361.1,338.3,184,184,184,1.624e-14,-5.684e-14,5.684e-14,0.338,0.323,0.352,361.1,338.3,385.3,990,990,990,966.1,966,966.2,23.9,23.8,24,0.188,0.18,0.197,0.0694,0.0587,0.0809,0.0029,0.0024,0.0034,0.444,0.41,0.48,0.019,0.017,0.02,23.5,23.36,23.64,0.95,0.947,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.53,37.13,42.06,38.54,36.02,41.22,0,0,0,0,0,0,0.428,0,0.112,0.34,0.66,0.34,39.2
1660514400000,2022,8,2021,11,46,7,0.299,0.111,0.188,11127.3,70.51,70.51,66.23,2,2,2,494.3,475,514.9,310.3,291,184,184,184,-8.12e-15,-5.684e-14,0,0.372,0.357,0.387,310.3,291,330.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.17,0.163,0.177,0.0455,0.0364,0.0552,0.0019,0.0015,0.0023,0.368,0.339,0.398,0.015,0.014,0.017,23.81,23.68,23.92,0.942,0.939,0.946,0.97,0.97,0.97,0.914,0.911,0.917,34.14,32.06,36.34,33.12,31.09,35.25,0,0,0,0,0,0,0.368,0,0.111,0.37,0.63,0.37,37.2
1661119200000,2022,8,2021,11,47,7,0.273,0.111,0.161,9581.58,60.85,60.85,57.03,2,2,2,450.8,434.3,468.7,266.8,250.3,184,184,184,4.06e-15,0,2.842e-14,0.409,0.393,0.424,266.8,250.3,284.7,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.161,0.0249,0.0171,0.0334,0.001,0.0007,0.0014,0.302,0.277,0.329,0.012,0.011,0.014,24.07,23.96,24.17,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,29.4,27.58,31.37,28.52,26.76,30.43,0,0,0,0,0,0,0.317,0,0.112,0.41,0.59,0.41,35.1
1661724000000,2022,8,2021,11,48,7,0.249,0.0954,0.154,9188.51,59.15,59.15,54.69,2,2,2,412.4,395.2,429.1,254.7,234.7,157.7,138,184,4.06e-15,0,2.842e-14,0.381,0.335,0.439,254.7,234.7,274.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.148,0.143,0.153,0.0209,0.0157,0.0285,0.00085,0.00064,0.0012,0.283,0.26,0.309,0.012,0.011,0.013,24.26,24.2,24.34,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,28.19,25.81,30.49,27.35,25.04,29.58,0,0,0,0,0,0,0.304,0,0.095,0.38,0.62,0.38,36.9
1662328800000,2022,9,2021,12,49,7,0.227,0.0835,0.143,8574.4,54.46,54.46,51.04,2,1,1.7142857142857142,375,359.9,390.5,237,221.9,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.368,0.353,0.383,237,221.9,252.5,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.14,0.135,0.145,0.016,0.0146,0.0182,0.00065,0.00059,0.00074,0.302,0.253,0.4,0.012,0.01,0.016,24.42,24.37,24.5,0.936,0.924,0.959,0.973,0.97,0.98,0.911,0.896,0.939,33.9,25.71,51.92,32.4,24.94,48.2,0,0,0,0,0,0,0.284,0,0.084,0.37,0.63,0.37,37.8
1662933600000,2022,9,2021,12,50,7,0.207,0.0835,0.124,7734.2,48.2,48.2,46.04,1,1,1,342.9,330.6,355.2,204.9,192.6,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.403,0.388,0.417,204.9,192.6,217.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.124,0.133,0.0132,0.0121,0.0142,0.00053,0.00049,0.00057,0.361,0.339,0.383,0.015,0.014,0.015,24.52,24.44,24.61,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,47.07,44.29,49.87,46.04,43.4,48.2,0,0,0,0,0,0,0.256,0,0.083,0.4,0.6,0.4,37.4
1663538400000,2022,9,2021,12,51,7,0.191,0.0835,0.108,6728.39,42.47,42.47,40.05,1,1,1,316.3,305.7,326.5,178.3,167.7,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.436,0.423,0.451,178.3,167.7,188.5,990,990,990,965,964.9,965,25,25,25.1,0.119,0.116,0.123,0.0109,0.01,0.0118,0.00044,0.0004,0.00047,0.313,0.295,0.332,0.013,0.012,0.013,24.7,24.64,24.78,0.948,0.945,0.951,0.977,0.973,0.98,0.927,0.919,0.932,40.97,38.52,43.34,40.05,37.47,42.47,0,0,0,0,0,0,0.222,0,0.083,0.44,0.57,0.43,35.2
1664143200000,2022,9,2021,12,52,7,0.178,0.0786,0.0991,6155.73,40.14,40.14,36.64,1,1,1,293.9,286.3,302.2,163.9,152.7,130,110,138,-4.06e-15,-2.842e-14,2.842e-14,0.442,0.382,0.475,163.9,152.7,177.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.11,0.116,0.00968,0.00873,0.0109,0.00039,0.00035,0.00043,0.287,0.268,0.309,0.011,0.011,0.012,24.84,24.8,24.87,0.944,0.94,0.948,0.972,0.97,0.978,0.918,0.912,0.927,37.67,35.02,41.03,36.64,33.97,40.14,0,0,0,0,0,0,0.204,0,0.0789,0.44,0.56,0.44,34.6
1664748000000,2022,10,2022,1,1,7,0.168,0.0665,0.102,6333.39,39.32,39.32,37.7,1,1,1,277.9,271.8,284.4,167.9,161.8,110,110,110,-9.016e-31,-2.842e-14,2.842e-14,0.396,0.387,0.405,167.9,161.8,174.4,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.115,0.01,0.00951,0.0106,0.0004,0.00038,0.00042,0.292,0.281,0.304,0.012,0.011,0.012,24.9,24.86,24.93,0.945,0.943,0.947,0.973,0.97,0.977,0.92,0.915,0.925,38.73,37.31,40.26,37.7,36.2,39.32,0,0,0,0,0,0,0.209,0,0.066,0.4,0.61,0.39,37.7
1665352800000,2022,10,2022,1,2,7,0.16,0.0665,0.0932,5788,35.76,35.76,34.45,1,1,1,264.2,258.4,269.9,154.2,148.4,110,110,110,8.12e-15,-2.842e-14,2.842e-14,0.416,0.408,0.426,154.2,148.4,159.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.106,0.11,0.00886,0.00837,0.00934,0.00035,0.00033,0.00037,0.267,0.257,0.278,0.011,0.01,0.011,24.98,24.94,25.01,0.94,0.939,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.52,34.17,36.86,34.45,33.14,35.76,0,0,0,0,0,0,0.191,0,0.0668,0.42,0.58,0.42,36.2
1665957600000,2022,10,2022,1,3,7,0.152,0.0665,0.0858,5311.79,32.7,32.7,31.62,1,1,1,251.8,247.2,256.5,141.8,137.2,110,110,110,-4.06e-15,-2.842e-14,0,0.437,0.429,0.445,141.8,137.2,146.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.105,0.0078,0.00741,0.00821,0.00031,0.00029,0.00032,0.245,0.237,0.254,0.0097,0.0094,0.01,25.05,25.02,25.08,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.6,31.52,33.72,31.62,30.57,32.7,0,0,0,0,0,0,0.176,0,0.0662,0.44,0.56,0.44,34.9
1666562400000,2022,10,2022,1,4,7,0.148,0.0665,0.0817,5052.73,30.51,30.51,30.08,1,1,1,245,242.8,247,135,132.8,110,110,110,0,0,0,0.449,0.445,0.453,135,132.8,137,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.1,0.102,0.00723,0.00704,0.00739,0.00029,0.00028,0.00029,0.233,0.229,0.237,0.0092,0.009,0.0093,25.1,25.08,25.11,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.01,30.49,31.45,30.08,29.58,30.51,0,0,0,0,0,0,0.167,0,0.0663,0.45,0.55,0.45,34.1
1667167200000,2022,10,2022,1,5,7,0.151,0.0645,0.0868,5384.41,34.02,34.02,32.05,1,1,1,250.2,244.8,258.2,143.6,135.6,106.6,106,110,4.06e-15,0,2.842e-14,0.426,0.411,0.448,143.6,135.6,152.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.107,0.00796,0.00728,0.00868,0.00031,0.00029,0.00034,0.248,0.234,0.263,0.0098,0.0092,0.01,25.06,25,25.09,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.04,31.13,35.07,32.05,30.2,34.02,0,0,0,0,0,0,0.178,0,0.0642,0.43,0.57,0.43,35.7
1667772000000,2022,11,2022,2,6,7,0.162,0.0641,0.0982,6111.23,38.23,38.23,36.38,1,1,1,268.3,262.3,275.9,162.3,156.3,106,106,106,0,-2.842e-14,2.842e-14,0.395,0.384,0.404,162.3,156.3,169.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.11,0.108,0.113,0.00955,0.00903,0.0102,0.00038,0.00036,0.0004,0.282,0.271,0.295,0.011,0.011,0.012,24.95,24.9,24.98,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.913,0.921,37.45,36.03,39.24,36.38,34.95,38.23,0,0,0,0,0,0,0.202,0,0.0638,0.4,0.61,0.39,37.7
1668376800000,2022,11,2022,2,7,7,0.166,0.0641,0.102,6390.3,38.91,38.91,38.04,1,1,1,275.2,269.6,278.7,169.2,163.7,106,106,106,-8.12e-15,-2.842e-14,2.842e-14,0.385,0.38,0.393,169.2,163.7,172.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.114,0.0101,0.00966,0.0104,0.0004,0.00038,0.00041,0.294,0.284,0.3,0.012,0.011,0.012,24.91,24.89,24.94,0.945,0.943,0.946,0.974,0.971,0.976,0.921,0.916,0.923,39.05,37.76,39.88,38.04,36.67,38.91,0,0,0,0,0,0,0.211,0,0.064,0.39,0.61,0.39,38.5
1668981600000,2022,11,2022,2,8,7,0.172,0.0562,0.115,7276.49,46.81,46.81,43.31,1,1,1,283.7,269.9,298.9,190.7,176.9,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.328,0.311,0.345,190.7,176.9,205.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.114,0.124,0.012,0.0108,0.0133,0.00048,0.00043,0.00053,0.33,0.306,0.357,0.013,0.012,0.014,24.83,24.75,24.91,0.952,0.948,0.956,0.98,0.978,0.98,0.932,0.927,0.937,44.21,40.96,47.76,43.31,40.06,46.81,0,0,0,0,0,0,0.241,0,0.057,0.33,0.67,0.33,42.3
1669586400000,2022,11,2022,2,9,7,0.19,0.06,0.13,8079.25,48.2,48.2,48.09,1,1,1,314.8,303.6,327.1,215.6,210.6,99.29,93,104,-8.12e-15,-2.842e-14,0,0.315,0.299,0.33,215.6,210.6,223.1,990,990,990,965,964.9,965,25,25,25.1,0.128,0.125,0.131,0.0141,0.0136,0.0147,0.00056,0.00054,0.00059,0.375,0.366,0.389,0.015,0.015,0.016,24.65,24.58,24.72,0.957,0.957,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.9,48.76,51.54,48.09,47.79,48.2,0,0,0,0,0,0,0.267,0,0.06,0.32,0.68,0.32,42.5
1670191200000,2022,12,2022,3,10,7,0.219,0.0629,0.156,9404.17,62.56,62.56,55.98,2,2,2,362,332.8,392.4,258,228.8,104,104,104,4.06e-15,0,2.842e-14,0.288,0.265,0.312,258,228.8,288.4,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.143,0.133,0.154,0.0228,0.0152,0.0351,0.00092,0.00061,0.0014,0.283,0.245,0.326,0.011,0.0098,0.013,24.51,24.31,24.69,0.931,0.923,0.938,0.97,0.97,0.97,0.903,0.895,0.91,28.85,25.56,32.25,27.99,24.79,31.28,0,0,0,0,0,0,0.311,0,0.063,0.29,0.71,0.29,42.9
1670796000000,2022,12,2022,3,11,7,0.264,0.0629,0.201,12097.2,80.34,80.34,72.01,2,2,2,436.2,402.5,473.6,332.2,298.5,104,104,104,0,0,0,0.239,0.22,0.258,332.2,298.5,369.6,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.169,0.157,0.183,0.0558,0.0399,0.0735,0.0023,0.0016,0.003,0.392,0.341,0.448,0.016,0.014,0.018,24.05,23.82,24.25,0.946,0.94,0.951,0.972,0.97,0.978,0.919,0.912,0.93,37.03,33.37,41.06,36,32.37,40.17,0,0,0,0,0,0,0.4,0,0.063,0.24,0.76,0.24,45.8
1671400800000,2022,12,2022,3,12,7,0.319,0.0689,0.25,15004.2,96.4,96.4,89.31,2,2,2,528,488.7,569.6,414,384.7,114,104,118,1.624e-14,0,5.684e-14,0.216,0.207,0.23,414,384.7,451.6,990,990,990,966,965.8,966.2,24,23.8,24.2,0.2,0.188,0.214,0.0944,0.0806,0.112,0.0039,0.0033,0.0047,0.516,0.471,0.573,0.022,0.019,0.024,23.51,23.26,23.73,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.939,45.59,42.66,49.36,44.66,41.8,48.2,0,0,0,0,0,0,0.496,0,0.069,0.22,0.78,0.22,47
1672005600000,2022,12,2022,3,13,6,0.327,0.0612,0.266,15245.8,118.5,118.5,105.9,3,2,2.6666666666666665,631.7,583.6,691,513.7,465.6,118,118,118,-9.474e-15,-5.684e-14,5.684e-14,0.187,0.171,0.202,513.7,465.6,573,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.249,0.222,0.283,0.146,0.119,0.184,0.0062,0.005,0.0079,0.604,0.542,0.667,0.026,0.023,0.029,22.97,22.67,23.18,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,42.4,35.63,52.11,40.65,34.56,48.2,0,0,0,0,0,0,0.588,0,0.061,0.19,0.81,0.19,46.6