datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1259618400000,2009,12,2009,3,31,0.634,0.158,0.476,30103.9,46.71,46.71,40.46,1,1,1,236.6,213,263.3,177.6,154,59,59,59,9.168e-16,0,2.842e-14,0.25,0.224,0.277,177.6,154,204.3,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.11,0.102,0.119,0.0108,0.00884,0.0131,0.00043,0.00035,0.00052,0.303,0.261,0.351,0.012,0.01,0.014,25.08,24.9,25.26,0.947,0.94,0.955,0.977,0.97,0.98,0.926,0.912,0.936,41.4,35.86,47.66,40.46,34.78,46.71,0,0,0,0,0,0,0.225,0,0.158,0.25,0.75,0.25,47.5
1262296800000,2010,1,2009,4,31,0.955,0.196,0.76,46338,95.33,95.33,62.28,2,1,1.7096774193548387,356.6,267.4,513,283.6,194.4,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.213,0.142,0.273,283.6,194.4,440,990,990,990,965.2,964.8,965.9,24.8,24.1,25.2,0.149,0.118,0.204,0.0384,0.0123,0.107,0.0016,0.00049,0.0044,0.362,0.243,0.55,0.015,0.0097,0.023,24.46,23.54,24.9,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.98,25.89,52.2,37.87,25.11,48.2,0,0,0,0,0,0,0.346,0,0.195,0.21,0.8,0.2,48.5
1264975200000,2010,2,2009,5,28,2.15,0.242,1.8,95838.8,192.8,192.8,142.6,4,2,3.25,888.8,524.7,1609,789,439.7,99.86,85,137,46.66,-1.137e-13,371.9,0.119,0.0851,0.162,742.3,439.7,1100,990,990,990,967.4,966,969.8,22.6,20.2,24,0.445,0.205,0.904,0.318,0.107,0.648,0.015,0.0044,0.032,1.01,0.534,1.85,0.046,0.022,0.092,21.63,18.31,23.49,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,45.17,35.81,52.64,43.88,34.74,48.2,0,0,0,0,0,0,0.792,0,0.35,0.11,0.84,0.16,44.6
1267394400000,2010,3,2009,6,31,7.02,0.592,2.95,114706,182,182,154.2,4,4,4,2619,1672,3068,2398,1433,220.9,183,239,1298,332.6,1757,0.0883,0.0602,0.143,1100,1100,1100,990,990,990,972.6,970,973.7,17.4,16.3,20,0.926,0.919,0.926,0.648,0.648,0.648,0.037,0.032,0.04,1.87,1.87,1.87,0.11,0.094,0.11,15.56,14.45,18.09,0.942,0.938,0.951,0.974,0.97,0.98,0.918,0.91,0.932,39.56,36.54,46.43,38.54,35.44,45.5,0,0,0,0,0,0,0.857,0,4.07,0.084,0.42,0.58,16.3
1270072800000,2010,4,2009,7,30,6.72,0.562,2.85,111469,161.4,161.4,154.8,4,4,4,2592,2354,2886,2375,2137,217,217,217,1275,1037,1569,0.084,0.0752,0.0922,1100,1100,1100,990,990,990,972.5,972,973.2,17.5,16.8,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.6,14.89,16.17,0.943,0.94,0.946,0.975,0.971,0.979,0.92,0.913,0.925,39.68,37.75,41.24,38.7,36.66,40.36,0,0,0,0,0,0,0.86,0,3.87,0.084,0.42,0.58,16.6
1272664800000,2010,5,2009,8,31,4.92,0.739,2.94,131494,191.9,191.9,176.7,4,4,4,1836,1314,2335,1560,1038,276,276,276,461.8,0,959.1,0.155,0.118,0.21,1098,1038,1100,990,990,990,970.5,968.9,971.9,19.5,18.1,21.1,0.901,0.727,0.926,0.643,0.509,0.648,0.033,0.024,0.036,1.84,1.52,1.87,0.095,0.072,0.1,17.64,16.22,19.59,0.95,0.946,0.954,0.98,0.979,0.98,0.931,0.926,0.935,45.09,41.36,48.95,44.18,40.49,47.97,0,0,0,0,0,0,0.982,0,1.98,0.15,0.6,0.4,26.7
1275343200000,2010,6,2009,9,30,2.45,0.417,2.03,109226,192.8,192.8,151.7,4,3,3.433333333333333,944.6,762.3,1270,783.6,601.3,161,161,161,0.3023,-1.137e-13,9.07,0.174,0.127,0.211,783.3,601.3,1100,990,990,990,967.6,966.9,968.7,22.4,21.3,23.1,0.447,0.305,0.796,0.322,0.203,0.648,0.015,0.0088,0.03,1.02,0.72,1.74,0.046,0.031,0.082,21.34,19.51,22.33,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.928,0.938,45.4,39.31,51.56,44.28,38.31,48.2,0,0,0,0,0,0,0.843,0,0.42,0.17,0.83,0.17,44.6
1277935200000,2010,7,2009,10,31,1.62,0.498,1.12,65423.2,115,115,87.93,3,2,2.225806451612903,605.9,491.4,749.5,419.9,305.4,186,186,186,0,-5.684e-14,5.684e-14,0.312,0.248,0.379,419.9,305.4,563.5,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.214,0.168,0.286,0.0985,0.0431,0.177,0.0042,0.0018,0.0077,0.511,0.359,0.659,0.022,0.015,0.029,23.18,22.44,23.83,0.951,0.942,0.958,0.975,0.97,0.98,0.927,0.914,0.939,41.06,33.6,51.85,39.89,32.6,48.2,0,0,0,0,0,0,0.489,0,0.5,0.31,0.69,0.31,40.4
1280613600000,2010,8,2009,11,31,1.08,0.44,0.64,38543.7,64.32,64.32,51.81,2,1,1.5806451612903225,403.3,338,485.1,238.9,183,164.4,155,184,-3.667e-15,-2.842e-14,2.842e-14,0.409,0.365,0.459,238.9,183,301.1,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.143,0.122,0.167,0.0195,0.0113,0.0411,0.00079,0.00045,0.0017,0.324,0.256,0.406,0.013,0.01,0.016,24.27,23.86,24.59,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.897,0.939,36.6,25.89,52.32,35.46,25.11,48.2,0,0,0,0,0,0,0.288,0,0.44,0.41,0.59,0.41,35.7
1283292000000,2010,9,2009,12,30,0.72,0.306,0.414,25774.4,48.2,48.2,35.8,1,1,1,277.8,234.6,334.4,159.8,116.6,118,118,118,1.421e-15,-2.842e-14,2.842e-14,0.429,0.353,0.503,159.8,116.6,216.4,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.0943,0.13,0.00933,0.00566,0.0141,0.00037,0.00022,0.00057,0.277,0.2,0.378,0.011,0.0079,0.015,24.91,24.55,25.19,0.941,0.923,0.958,0.974,0.97,0.98,0.916,0.895,0.938,36.77,26.6,49.89,35.8,25.8,48.2,0,0,0,0,0,0,0.199,0,0.306,0.42,0.57,0.43,35.8
1285884000000,2010,10,2010,1,31,0.567,0.26,0.307,14634,30.19,30.19,19.67,1,1,1,211.7,193.9,232.2,114.7,96.87,97,97,97,0,-1.421e-14,1.421e-14,0.459,0.418,0.5,114.7,96.87,135.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0856,0.0991,0.0055,0.00398,0.00724,0.00022,0.00016,0.00028,0.195,0.163,0.231,0.0076,0.0064,0.0091,25.33,25.18,25.43,0.685,0,0.933,0.72,0,0.97,0.665,0,0.905,20.28,0,31.13,19.67,0,30.19,0,8,0,0,0.258,0,0.109,0.258,0.26,0.46,0.54,0.46,25.8
1288562400000,2010,11,2010,2,30,0.538,0.196,0.342,19031.7,34.52,34.52,26.43,1,1,1,207.5,193.6,220.1,131.8,100.6,75.67,67,93,9.474e-16,-1.421e-14,1.421e-14,0.366,0.304,0.48,131.8,100.6,153.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0866,0.102,0.00695,0.0043,0.00877,0.00027,0.00017,0.00034,0.223,0.169,0.26,0.0087,0.0066,0.01,25.33,25.22,25.42,0.808,0,0.94,0.841,0,0.97,0.783,0,0.911,27.25,0,35.59,26.43,0,34.52,0,4,0,0,0.133,0,0.147,0.133,0.196,0.36,0.64,0.36,35.4
1291154400000,2010,12,2010,3,31,0.717,0.158,0.559,34861.4,65.11,65.11,46.86,2,1,1.2580645161290323,267.7,222.6,356.6,208.7,163.6,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.224,0.165,0.265,208.7,163.6,297.6,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.121,0.105,0.152,0.0149,0.00965,0.0394,0.00059,0.00038,0.0016,0.315,0.238,0.384,0.012,0.0095,0.015,24.92,24.48,25.19,0.946,0.922,0.959,0.977,0.97,0.98,0.924,0.894,0.94,40.64,25.61,52.03,39.56,24.84,48.2,0,0,0,0,0,0,0.26,0,0.158,0.22,0.78,0.22,48.6
1293832800000,2011,1,2010,4,31,1.68,0.256,1.42,81685.9,153,153,109.8,4,2,2.6129032258064515,625.5,369.4,899.8,530.1,296.4,95.48,73,120,-3.667e-15,-5.684e-14,0,0.156,0.126,0.198,530.1,296.4,779.8,990,990,990,966.4,965.2,967.5,23.6,22.5,24.8,0.262,0.154,0.415,0.165,0.0389,0.316,0.0071,0.0016,0.014,0.641,0.335,0.973,0.027,0.014,0.043,22.99,21.56,24.42,0.953,0.939,0.958,0.977,0.97,0.98,0.931,0.911,0.939,43.04,33.34,51.8,41.9,32.34,48.2,0,0,0,0,0,0,0.61,0,0.26,0.15,0.85,0.15,48.6
1296511200000,2011,2,2010,5,28,3.48,0.37,2.56,122913,192.8,192.8,182.9,4,4,4,1438,933.6,1739,1285,796.6,153.1,137,162,229.2,0,476.7,0.109,0.0932,0.147,1056,796.6,1100,990,990,990,969.3,967.6,970.3,20.7,19.7,22.4,0.807,0.435,0.917,0.588,0.325,0.648,0.029,0.015,0.033,1.68,0.97,1.87,0.082,0.043,0.094,19.03,17.88,21.4,0.953,0.951,0.956,0.98,0.976,0.98,0.933,0.93,0.936,46.74,39.83,50.24,45.73,38.86,48.2,0,0,0,0,0,0,1.02,0,0.92,0.11,0.74,0.26,35.3
1298930400000,2011,3,2010,6,31,5.28,0.539,2.95,127842,179.1,179.1,171.8,4,4,4,1971,1756,2067,1770,1517,201.1,183,239,670.1,416.6,783.8,0.103,0.0885,0.136,1100,1100,1100,990,990,990,971,970.3,971.3,19,18.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.14,16.86,17.82,0.948,0.948,0.951,0.98,0.98,0.98,0.929,0.929,0.932,43.83,43.1,45.68,42.96,42.24,44.77,0,0,0,0,0,0,0.955,0,2.33,0.1,0.56,0.44,24.2
1301608800000,2011,4,2010,7,30,5.18,0.443,2.85,123197,179.5,179.5,171.1,4,4,4,1997,1742,2114,1826,1594,171,148,217,726.1,494,865.8,0.0857,0.07,0.109,1100,1100,1100,990,990,990,971.1,970.3,971.4,18.9,18.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.07,16.75,17.86,0.948,0.947,0.951,0.98,0.98,0.98,0.929,0.928,0.932,43.65,42.79,45.8,42.78,41.94,44.88,0,0,0,0,0,0,0.951,0,2.33,0.086,0.55,0.45,23.8
1304200800000,2011,5,2010,8,31,3.45,0.514,2.65,131294,192.8,192.8,176.5,4,3,3.870967741935484,1289,922.2,1712,1097,730.2,192,192,192,108.2,-1.137e-13,419.7,0.155,0.112,0.208,988.4,730.2,1100,990,990,990,968.8,967.6,970.2,21.2,19.8,22.4,0.702,0.385,0.921,0.511,0.289,0.648,0.024,0.013,0.033,1.49,0.945,1.87,0.071,0.042,0.094,19.7,17.96,21.47,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.81,39.38,51.61,45.67,38.38,48.2,0,0,0,0,0,0,0.98,0,0.8,0.15,0.77,0.23,38.1
1306879200000,2011,6,2010,9,30,1.93,0.417,1.52,85745.6,144.6,144.6,119.1,3,2,2.8,746.5,601.8,906.4,585.5,440.8,161,161,161,5.684e-15,0,5.684e-14,0.219,0.178,0.268,585.5,440.8,745.4,990,990,990,966.9,966.3,967.5,23.1,22.5,23.7,0.296,0.214,0.396,0.194,0.107,0.299,0.0084,0.0045,0.013,0.716,0.544,0.973,0.031,0.023,0.043,22.4,21.5,23.13,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,44.12,35.2,52.26,42.89,34.15,48.2,0,0,0,0,0,0,0.662,0,0.41,0.22,0.79,0.21,44.4
1309471200000,2011,7,2010,10,31,1.31,0.454,0.856,50886.6,96.4,96.4,68.4,2,1,1.8709677419354838,489.3,404.1,593.9,319.8,218.1,169.5,135,186,-2.75e-15,-5.684e-14,5.684e-14,0.356,0.227,0.46,319.8,218.1,458.9,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.172,0.137,0.221,0.0514,0.0143,0.116,0.0021,0.00058,0.0049,0.401,0.262,0.589,0.017,0.011,0.025,23.8,23.14,24.23,0.946,0.926,0.958,0.975,0.97,0.98,0.921,0.898,0.939,38.51,26.1,52.51,37.31,25.31,48.2,0,0,0,0,0,0,0.38,0,0.454,0.35,0.65,0.35,38.8
1312149600000,2011,8,2010,11,31,0.896,0.415,0.481,29549.1,52.52,52.52,39.72,2,1,1.096774193548387,334.7,283,399.5,179.7,128,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.468,0.388,0.548,179.7,128,244.5,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.12,0.102,0.143,0.011,0.00663,0.0165,0.00044,0.00026,0.00067,0.301,0.224,0.404,0.012,0.0089,0.016,24.62,24.28,24.94,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.939,38.36,25.83,52.1,37.24,25.05,48.2,0,0,0,0,0,0,0.221,0,0.415,0.46,0.54,0.46,33
1314828000000,2011,9,2010,12,30,0.604,0.259,0.345,20206.2,35.94,35.94,28.06,1,1,1,233,198.8,278.9,133,107.8,100,91,118,9.474e-16,-2.842e-14,2.842e-14,0.429,0.375,0.48,133,107.8,160.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0987,0.0891,0.11,0.00706,0.00491,0.00943,0.00028,0.00019,0.00037,0.228,0.182,0.279,0.009,0.0071,0.011,25.18,24.91,25.42,0.87,0,0.943,0.905,0,0.97,0.844,0,0.914,28.93,0,37.05,28.06,0,35.94,0,2,0,0,0.0667,0,0.156,0.0667,0.259,0.43,0.57,0.43,33.5
1317420000000,2011,10,2011,1,31,0.494,0.196,0.298,18414.2,29.28,29.28,24.75,1,1,1,184.4,166.8,203.4,111.4,93.8,73,73,73,2.75e-15,-1.421e-14,1.421e-14,0.397,0.359,0.438,111.4,93.8,130.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0883,0.082,0.095,0.00522,0.00372,0.00684,0.0002,0.00015,0.00027,0.186,0.155,0.22,0.0073,0.0061,0.0086,25.38,25.36,25.39,0.92,0.911,0.931,0.97,0.966,0.97,0.892,0.883,0.903,25.53,21.43,30.19,24.75,20.7,29.28,0,0,0,0,0,0,0.138,0,0.196,0.4,0.6,0.4,37.3
1320098400000,2011,11,2011,2,30,0.472,0.159,0.313,19414.5,35.72,35.72,26.96,1,1,1,182.2,166.5,207.8,120.9,99.52,61.33,50,67,1.421e-15,-1.421e-14,1.421e-14,0.34,0.241,0.402,120.9,99.52,157.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0898,0.083,0.101,0.00602,0.00421,0.00916,0.00024,0.00016,0.00036,0.202,0.164,0.266,0.0079,0.0064,0.01,25.36,25.29,25.37,0.923,0.911,0.941,0.97,0.969,0.97,0.896,0.882,0.913,27.8,22.56,36.83,26.96,21.85,35.72,0,0,0,0,0,0,0.15,0,0.159,0.34,0.66,0.34,41.1
1322690400000,2011,12,2011,3,31,0.65,0.158,0.492,31135.2,48.2,48.2,41.85,1,1,1,242.7,207.5,272.1,183.7,148.5,59,59,59,0,-2.842e-14,2.842e-14,0.245,0.217,0.284,183.7,148.5,213.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.112,0.0996,0.122,0.0114,0.00838,0.0139,0.00045,0.00033,0.00055,0.314,0.251,0.366,0.012,0.0098,0.015,25.04,24.85,25.3,0.949,0.938,0.957,0.977,0.97,0.98,0.927,0.91,0.938,42.83,34.57,49.69,41.85,33.54,48.2,0,0,0,0,0,0,0.232,0,0.158,0.24,0.76,0.24,47.9
1325368800000,2012,1,2011,4,31,0.868,0.196,0.672,41104.9,71.58,71.58,55.25,2,1,1.6451612903225807,324.1,273.4,401.9,251.1,200.4,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.228,0.182,0.267,251.1,200.4,328.9,990,990,990,965,964.8,965.4,25,24.6,25.2,0.138,0.12,0.165,0.0236,0.0128,0.0543,0.00095,0.00051,0.0022,0.324,0.242,0.392,0.013,0.0097,0.016,24.65,24.21,24.86,0.942,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,37.23,25.76,52.57,36.01,24.99,48.2,0,0,0,0,0,0,0.307,0,0.196,0.23,0.77,0.23,47.4
1328047200000,2012,2,2011,5,29,1.27,0.213,1.06,63020.4,104.4,104.4,90.55,3,2,2.0689655172413794,507.5,412.1,584.3,422.5,327.1,85,85,85,1.96e-15,-5.684e-14,5.684e-14,0.169,0.145,0.206,422.5,327.1,499.3,990,990,990,965.9,965.5,966.2,24.1,23.8,24.5,0.2,0.165,0.234,0.0984,0.0534,0.135,0.0041,0.0022,0.0057,0.518,0.382,0.607,0.022,0.016,0.025,23.6,23.23,24.16,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,45.39,35.06,51.86,44.09,34.01,48.2,0,0,0,0,0,0,0.503,0,0.21,0.17,0.83,0.17,49.6
1330552800000,2012,3,2011,6,31,2.22,0.287,1.94,106963,163.6,163.6,143.8,4,3,3.5161290322580645,830.4,596.6,945.2,723.4,489.6,107,107,107,1.834e-15,0,5.684e-14,0.132,0.113,0.179,723.4,489.6,838.2,990,990,990,967.2,966.3,967.7,22.8,22.3,23.7,0.382,0.233,0.468,0.278,0.13,0.345,0.012,0.0055,0.015,0.88,0.526,1.04,0.039,0.022,0.047,21.9,21.28,23.19,0.954,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,42.14,35.08,51.92,41.05,34.03,48.2,0,0,0,0,0,0,0.799,0,0.28,0.13,0.87,0.13,48.2
1333231200000,2012,4,2011,7,30,2.09,0.324,1.76,98767.4,144.6,144.6,137.2,3,3,3,805.7,708.8,886.8,680.7,583.8,125,125,125,0,0,0,0.156,0.141,0.176,680.7,583.8,761.8,990,990,990,967.1,966.7,967.4,22.9,22.6,23.3,0.347,0.291,0.405,0.256,0.191,0.308,0.011,0.0082,0.014,0.852,0.687,0.996,0.037,0.03,0.044,22.03,21.56,22.58,0.956,0.953,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.84,41.07,51.35,45.73,40.18,48.2,0,0,0,0,0,0,0.762,0,0.33,0.16,0.84,0.16,47.3
1335823200000,2012,5,2011,8,31,1.46,0.394,1.07,62919.4,113.1,113.1,84.57,3,2,2.193548387096774,546.7,428.5,696.5,399.7,281.5,147,147,147,3.667e-15,-5.684e-14,5.684e-14,0.275,0.211,0.343,399.7,281.5,549.5,990,990,990,966.1,965.5,966.7,23.9,23.3,24.5,0.201,0.156,0.272,0.0885,0.0319,0.168,0.0037,0.0013,0.0072,0.479,0.32,0.63,0.02,0.013,0.027,23.47,22.68,24.15,0.949,0.937,0.958,0.974,0.97,0.98,0.925,0.909,0.939,39.96,31.23,51.7,38.82,30.29,48.2,0,0,0,0,0,0,0.47,0,0.39,0.27,0.73,0.27,43.1
1338501600000,2012,6,2011,9,30,0.931,0.308,0.622,37849.4,65.66,65.66,52.57,2,1,1.5666666666666667,359.1,307.1,422.7,240.1,188.1,119,119,119,-2.104e-31,-2.842e-14,2.842e-14,0.334,0.282,0.388,240.1,188.1,303.7,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.14,0.121,0.162,0.0203,0.0117,0.0424,0.00082,0.00047,0.0017,0.325,0.25,0.399,0.013,0.01,0.016,24.48,24.15,24.74,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.44,25.73,52.21,36.28,24.96,48.2,0,0,0,0,0,0,0.292,0,0.309,0.33,0.67,0.33,40.7
1341093600000,2012,7,2011,10,31,0.712,0.289,0.423,26360.7,44.45,44.45,35.43,1,1,1,265.9,234.6,304.1,157.9,126.6,108,108,108,-3.209e-15,-2.842e-14,2.842e-14,0.408,0.355,0.46,157.9,126.6,196.1,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.109,0.0982,0.123,0.00917,0.00651,0.0124,0.00036,0.00026,0.0005,0.274,0.218,0.342,0.011,0.0086,0.014,24.97,24.74,25.17,0.941,0.929,0.954,0.973,0.97,0.98,0.916,0.901,0.934,36.4,29.05,45.35,35.43,28.18,44.45,0,0,0,0,0,0,0.197,0,0.289,0.41,0.59,0.41,37
1343772000000,2012,8,2011,11,31,0.535,0.249,0.286,8593.5,31.01,31.01,11.55,1,1,1,199.7,175.3,231.6,106.7,82.27,93,93,93,0,-1.421e-14,1.421e-14,0.469,0.402,0.531,106.7,82.27,138.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0894,0.0808,0.101,0.00482,0.00274,0.00753,0.00019,0.00011,0.0003,0.181,0.137,0.238,0.0071,0.0054,0.0094,25.36,25.17,25.42,0.389,0,0.934,0.407,0,0.97,0.377,0,0.906,11.91,0,31.96,11.55,0,31.01,0,18,0,0,0.581,0,0.0642,0.581,0.249,0.47,0.53,0.47,16.1
1346450400000,2012,9,2011,12,30,0.378,0.187,0.191,8908.91,22.43,22.43,12.37,1,1,1,145.8,127.7,173.9,73.79,55.7,72,72,72,-7.105e-16,-1.421e-14,1.421e-14,0.498,0.414,0.564,73.79,55.7,101.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0708,0.0856,0.00202,0.000485,0.00441,0.000079,0.000019,0.00017,0.12,0.089,0.17,0.0047,0.0035,0.0067,25.39,25.37,25.41,0.642,0,0.939,0.674,0,0.97,0.618,0,0.902,12.85,0,23.13,12.37,0,22.43,0,9,0,0,0.3,0,0.0687,0.3,0.187,0.49,0.51,0.49,23.6
1349042400000,2012,10,2012,1,31,0.336,0.139,0.197,12131.7,17.32,17.32,16.31,1,1,1,125.4,121.7,129.3,73.37,69.68,52,52,52,9.168e-16,0,1.421e-14,0.415,0.402,0.427,73.37,69.68,77.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0734,0.00199,0.00167,0.00232,0.000078,0.000066,0.000091,0.116,0.109,0.123,0.0045,0.0043,0.0048,25.38,25.38,25.39,0.93,0.912,0.94,0.96,0.96,0.96,0.893,0.875,0.902,16.99,15.82,18.04,16.31,15.18,17.32,0,0,0,0,0,0,0.0906,0,0.139,0.41,0.59,0.41,36.1
1351720800000,2012,11,2012,2,30,0.354,0.13,0.225,13852.5,24.92,24.92,19.24,1,1,1,136.7,124.4,162.4,86.66,74.41,50,50,50,0,-1.421e-14,1.421e-14,0.368,0.308,0.402,86.66,74.41,112.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.072,0.0854,0.00312,0.00207,0.00531,0.00012,0.000081,0.00021,0.139,0.117,0.185,0.0054,0.0046,0.0072,25.36,25.34,25.38,0.927,0.912,0.939,0.963,0.96,0.97,0.893,0.883,0.901,19.97,17.36,25.69,19.24,16.67,24.92,0,0,0,0,0,0,0.107,0,0.129,0.37,0.64,0.36,39.1
1354312800000,2012,12,2012,3,31,0.511,0.158,0.353,22025.8,40.63,40.63,29.6,1,1,1,190.9,166.5,237.1,131.9,107.5,59,59,59,0,-1.421e-14,1.421e-14,0.312,0.249,0.354,131.9,107.5,178.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0937,0.0851,0.11,0.00696,0.00489,0.0109,0.00027,0.00019,0.00043,0.221,0.178,0.304,0.0087,0.007,0.012,25.33,25.07,25.36,0.93,0.916,0.948,0.971,0.97,0.979,0.903,0.889,0.928,30.5,24.49,41.49,29.6,23.76,40.63,0,0,0,0,0,0,0.164,0,0.158,0.31,0.69,0.31,43.1
1356991200000,2013,1,2012,4,31,1.13,0.196,0.934,55853.2,125.9,125.9,75.07,3,1,1.967741935483871,421.9,240.6,678.1,348.9,167.6,73,73,73,-4.584e-15,-5.684e-14,5.684e-14,0.192,0.108,0.303,348.9,167.6,605.1,990,990,990,965.5,964.6,966.6,24.5,23.4,25.4,0.176,0.108,0.292,0.0721,0.01,0.205,0.003,0.00039,0.0088,0.432,0.247,0.712,0.018,0.0099,0.03,24.09,22.68,25.07,0.947,0.924,0.959,0.975,0.97,0.98,0.924,0.896,0.94,39.92,26.3,51.77,38.79,25.51,48.2,0,0,0,0,0,0,0.417,0,0.196,0.17,0.83,0.17,49.4
1359669600000,2013,2,2012,5,28,2.04,0.282,1.75,97272,180.1,180.1,144.7,4,3,3.25,841.8,695.4,1051,725.4,590.4,116.4,105,137,0,0,0,0.14,0.0999,0.169,725.4,590.4,946.5,990,990,990,967.3,966.7,968.1,22.7,21.9,23.3,0.379,0.289,0.564,0.28,0.195,0.397,0.012,0.0084,0.018,0.903,0.692,1.22,0.04,0.03,0.056,21.83,20.71,22.63,0.956,0.953,0.957,0.98,0.976,0.98,0.937,0.93,0.938,45.8,39.92,52.16,44.76,38.95,48.2,0,0,0,0,0,0,0.804,0,0.29,0.14,0.86,0.14,47.7
1362088800000,2013,3,2012,6,31,3.78,0.439,2.89,139828,192.8,192.8,187.9,4,4,4,1410,1086,1685,1246,902.5,163.8,129,183,167.1,0,455.9,0.119,0.0766,0.169,1079,902.5,1100,990,990,990,969.2,968.2,970.1,20.8,19.9,21.8,0.824,0.542,0.916,0.611,0.376,0.648,0.029,0.017,0.033,1.73,1.17,1.86,0.083,0.053,0.094,19.07,18.05,20.67,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,48.01,43.68,49.96,46.99,42.8,48.2,0,0,0,0,0,0,1.04,0,0.89,0.12,0.76,0.24,37
1364767200000,2013,4,2012,7,30,3.82,0.384,2.79,133409,192.8,192.8,185.3,4,4,4,1472,1059,1712,1324,911.3,148,148,148,246.9,0,463.7,0.103,0.0865,0.14,1077,911.3,1100,990,990,990,969.4,968.1,970.2,20.6,19.8,21.9,0.845,0.549,0.924,0.607,0.38,0.648,0.03,0.017,0.033,1.75,1.18,1.87,0.085,0.054,0.094,18.85,17.96,20.73,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.936,47.35,44.26,50.32,46.32,43.37,48.2,0,0,0,0,0,0,1.03,0,1.03,0.1,0.73,0.27,34.9
1367359200000,2013,5,2012,8,31,2.19,0.394,1.8,99829.7,170.2,170.2,134.2,4,3,3.193548387096774,818.5,653.5,1036,671.5,506.5,147,147,147,0,0,0,0.183,0.142,0.225,671.5,506.5,889,990,990,990,967.2,966.5,968,22.8,22,23.5,0.35,0.248,0.523,0.246,0.139,0.369,0.011,0.0059,0.017,0.823,0.558,1.13,0.036,0.024,0.052,22,20.85,22.93,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.24,35.95,51.72,42.12,34.87,48.2,0,0,0,0,0,0,0.745,0,0.39,0.18,0.82,0.18,45.6
1370037600000,2013,6,2012,9,30,1.38,0.308,1.07,63478.3,108.8,108.8,88.16,3,2,2.1666666666666665,533.7,443,644.5,414.7,324,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.226,0.185,0.269,414.7,324,525.5,990,990,990,966,965.6,966.5,24,23.5,24.4,0.204,0.169,0.256,0.095,0.0519,0.152,0.004,0.0021,0.0065,0.502,0.382,0.625,0.021,0.016,0.026,23.5,22.93,24.02,0.952,0.944,0.958,0.976,0.97,0.98,0.929,0.916,0.939,42.38,35.02,52.08,41.16,33.97,48.2,0,0,0,0,0,0,0.49,0,0.31,0.22,0.78,0.22,46
1372629600000,2013,7,2012,10,31,0.999,0.289,0.71,42821.4,71.29,71.29,57.56,2,1,1.8064516129032258,373.1,320.2,437.8,265.1,212.2,108,108,108,2.75e-15,-2.842e-14,2.842e-14,0.292,0.247,0.337,265.1,212.2,329.8,990,990,990,965.3,965,965.6,24.7,24.4,25,0.147,0.128,0.17,0.0273,0.0138,0.0547,0.0011,0.00055,0.0022,0.325,0.248,0.398,0.013,0.01,0.016,24.41,24.04,24.66,0.939,0.923,0.959,0.972,0.97,0.98,0.913,0.895,0.94,34.68,25.7,52.4,33.44,24.93,48.2,0,0,0,0,0,0,0.32,0,0.289,0.29,0.71,0.29,42.9
1375308000000,2013,8,2012,11,31,0.723,0.249,0.473,29595.7,48.2,48.2,39.78,1,1,1,269.8,234.1,316.1,176.8,141.1,93,93,93,1.834e-15,-2.842e-14,2.842e-14,0.348,0.294,0.397,176.8,141.1,223.1,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.102,0.131,0.0108,0.00774,0.0147,0.00043,0.0003,0.00059,0.306,0.242,0.389,0.012,0.0095,0.016,24.92,24.63,25.15,0.947,0.935,0.959,0.975,0.97,0.98,0.924,0.907,0.94,40.92,32.54,51.67,39.78,31.57,48.2,0,0,0,0,0,0,0.221,0,0.25,0.34,0.65,0.35,40.9
1377986400000,2013,9,2012,12,30,0.504,0.187,0.318,19699.6,35.82,35.82,27.36,1,1,1,194.6,169.5,231.1,122.6,97.53,72,72,72,0,-1.421e-14,1.421e-14,0.373,0.312,0.425,122.6,97.53,159.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0929,0.0841,0.106,0.00617,0.00404,0.00927,0.00024,0.00016,0.00036,0.207,0.162,0.272,0.0081,0.0064,0.011,25.34,25.14,25.38,0.925,0.911,0.942,0.97,0.968,0.97,0.897,0.882,0.913,28.21,22.17,36.93,27.36,21.46,35.82,0,0,0,0,0,0,0.152,0,0.186,0.37,0.63,0.37,39.1
1380578400000,2013,10,2013,1,31,0.425,0.139,0.285,17494.9,25.7,25.7,23.51,1,1,1,158.5,151.5,167.6,106.5,99.48,52,52,52,-2.292e-15,-1.421e-14,1.421e-14,0.328,0.31,0.343,106.5,99.48,115.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0837,0.0812,0.0869,0.00481,0.00421,0.00558,0.00019,0.00016,0.00022,0.175,0.162,0.191,0.0069,0.0064,0.0075,25.34,25.34,25.34,0.916,0.911,0.922,0.97,0.968,0.97,0.888,0.882,0.894,24.25,22.53,26.49,23.51,21.82,25.7,0,0,0,0,0,0,0.131,0,0.14,0.33,0.67,0.33,41.2
1383256800000,2013,11,2013,2,30,0.438,0.13,0.308,19077,29.27,29.27,26.5,1,1,1,168.9,153.7,180.5,118.9,103.7,50,50,50,-2.842e-15,-1.421e-14,1.421e-14,0.296,0.277,0.325,118.9,103.7,130.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0824,0.0918,0.00586,0.00456,0.00684,0.00023,0.00018,0.00027,0.197,0.169,0.217,0.0077,0.0066,0.0085,25.34,25.34,25.34,0.924,0.914,0.931,0.97,0.97,0.97,0.896,0.886,0.903,27.32,23.53,30.18,26.5,22.83,29.27,0,0,0,0,0,0,0.147,0,0.13,0.3,0.7,0.3,43.6
1385848800000,2013,12,2013,3,31,0.586,0.158,0.428,26889.2,48.2,48.2,36.14,1,1,1,218.7,177.7,276.7,159.7,118.7,59,59,59,-4.584e-16,-2.842e-14,2.842e-14,0.274,0.213,0.332,159.7,118.7,217.7,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.104,0.0891,0.124,0.00933,0.00584,0.0143,0.00037,0.00023,0.00057,0.271,0.198,0.375,0.011,0.0077,0.015,25.19,24.82,25.36,0.941,0.924,0.958,0.974,0.97,0.98,0.916,0.896,0.939,37.15,27.28,50.76,36.14,26.46,48.2,0,0,0,0,0,0,0.201,0,0.158,0.27,0.73,0.27,45.9
1388527200000,2014,1,2013,4,31,1.23,0.196,1.03,61303.7,128.7,128.7,82.4,3,1,2.193548387096774,458.4,287.4,693.7,385.4,214.4,73,73,73,1.834e-15,-2.842e-14,5.684e-14,0.171,0.105,0.254,385.4,214.4,620.7,990,990,990,965.6,964.8,966.7,24.4,23.3,25.2,0.19,0.125,0.301,0.0848,0.014,0.216,0.0035,0.00056,0.0092,0.455,0.246,0.738,0.019,0.0098,0.032,23.9,22.59,24.83,0.946,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,38.99,26.14,52.2,37.8,25.35,48.2,0,0,0,0,0,0,0.458,0,0.2,0.16,0.84,0.16,49.8
1391205600000,2014,2,2013,5,28,2.07,0.304,1.77,95577,144.6,144.6,142.2,3,3,3,855.9,715.9,913.1,730.4,610.9,125.6,105,137,0,0,0,0.146,0.126,0.162,730.4,610.9,776.1,990,990,990,967.3,966.8,967.6,22.7,22.4,23.2,0.378,0.3,0.416,0.287,0.209,0.315,0.013,0.009,0.014,0.935,0.727,1.02,0.041,0.031,0.045,21.74,21.43,22.51,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,49.61,42.92,51.99,47.41,42.06,48.2,0,0,0,0,0,0,0.79,0,0.3,0.15,0.86,0.14,46.2
1393624800000,2014,3,2013,6,31,3.34,0.346,2.69,133563,192.8,192.8,179.5,4,3,3.903225806451613,1248,897.6,1544,1119,768.6,129,129,129,115.8,-1.137e-13,315,0.107,0.0835,0.144,1003,768.6,1100,990,990,990,968.7,967.5,969.6,21.3,20.4,22.5,0.714,0.41,0.903,0.532,0.311,0.648,0.025,0.014,0.032,1.53,0.95,1.85,0.072,0.042,0.091,19.8,18.52,21.5,0.954,0.952,0.956,0.98,0.975,0.98,0.934,0.928,0.937,47.37,39.37,52.13,46.05,38.37,48.2,0,0,0,0,0,0,0.997,0,0.65,0.1,0.81,0.19,40
1396303200000,2014,4,2013,7,30,3.71,0.384,2.85,136802,192.8,192.8,190,4,4,4,1431,1314,1557,1283,1166,148,148,148,182.9,66.39,308.9,0.104,0.0951,0.113,1100,1100,1100,990,990,990,969.3,968.9,969.7,20.7,20.3,21.1,0.87,0.823,0.912,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.77,1.86,0.088,0.084,0.091,18.92,18.47,19.34,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.6,47.42,49.73,47.5,46.47,48.2,0,0,0,0,0,0,1.06,0,0.86,0.1,0.77,0.23,36.9
1398895200000,2014,5,2013,8,31,2.78,0.433,2.34,123157,192.8,192.8,165.5,4,3,3.6774193548387095,1036,798.6,1305,874.8,651.6,161.5,147,192,0.4342,-1.137e-13,13.46,0.157,0.132,0.184,874.4,651.6,1100,990,990,990,968,967.1,968.9,22,21.1,22.9,0.526,0.33,0.802,0.383,0.236,0.648,0.018,0.01,0.031,1.17,0.802,1.75,0.053,0.035,0.083,20.86,19.39,22.1,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.35,39.62,51.95,45.16,38.64,48.2,0,0,0,0,0,0,0.92,0,0.44,0.16,0.84,0.16,44.3
1401573600000,2014,6,2013,9,30,1.66,0.345,1.31,75878.5,136.1,136.1,105.4,3,2,2.6,639.6,511.6,787.9,506.6,350.6,133,119,161,0,-5.684e-14,5.684e-14,0.215,0.151,0.315,506.6,350.6,668.9,990,990,990,966.4,965.9,967.1,23.6,22.9,24.1,0.252,0.182,0.338,0.147,0.0645,0.248,0.0063,0.0027,0.011,0.605,0.425,0.829,0.026,0.018,0.036,22.95,22.12,23.67,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.917,0.938,41.89,34.99,51.93,40.78,33.94,48.2,0,0,0,0,0,0,0.585,0,0.35,0.21,0.79,0.21,45.7
1404165600000,2014,7,2013,10,31,1.12,0.362,0.762,45661.6,79.72,79.72,61.37,2,1,1.8709677419354838,419.4,349.4,504.2,284.4,214.4,135,135,135,1.834e-15,-2.842e-14,2.842e-14,0.326,0.268,0.386,284.4,214.4,369.2,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.157,0.132,0.187,0.0354,0.014,0.0733,0.0014,0.00056,0.003,0.346,0.252,0.452,0.014,0.01,0.019,24.17,23.68,24.52,0.941,0.923,0.959,0.972,0.97,0.98,0.914,0.896,0.939,34.93,25.63,52,33.8,24.86,48.2,0,0,0,0,0,0,0.341,0,0.358,0.32,0.68,0.32,40.8
1406844000000,2014,8,2013,11,31,0.778,0.308,0.47,29183.5,49.94,49.94,39.23,2,1,1.032258064516129,290.5,246.9,345.9,175.5,131.9,115,115,115,3.667e-15,-2.842e-14,2.842e-14,0.4,0.332,0.466,175.5,131.9,230.9,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.115,0.1,0.135,0.0107,0.00696,0.0154,0.00043,0.00027,0.00062,0.301,0.228,0.395,0.012,0.009,0.016,24.83,24.5,25.09,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.56,25.74,52,38.42,24.97,48.2,0,0,0,0,0,0,0.218,0,0.308,0.4,0.6,0.4,37.5
1409522400000,2014,9,2013,12,30,0.532,0.203,0.329,20393.4,34.4,34.4,28.32,1,1,1,205.1,174.2,244.4,126.8,102.2,78.33,72,91,0,-1.421e-14,1.421e-14,0.382,0.337,0.422,126.8,102.2,153.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0949,0.0857,0.105,0.00653,0.00444,0.00879,0.00026,0.00017,0.00035,0.215,0.171,0.264,0.0084,0.0067,0.01,25.3,25.07,25.38,0.928,0.912,0.94,0.97,0.97,0.97,0.9,0.885,0.912,29.2,23.2,35.47,28.32,22.5,34.4,0,0,0,0,0,0,0.157,0,0.203,0.38,0.62,0.38,38.3
1412114400000,2014,10,2014,1,31,0.432,0.139,0.292,17984.6,27.23,27.23,24.17,1,1,1,161.2,144.4,173.9,109.2,92.38,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.324,0.299,0.36,109.2,92.38,121.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0787,0.0891,0.00503,0.0036,0.00611,0.0002,0.00014,0.00024,0.18,0.15,0.202,0.007,0.0059,0.0079,25.34,25.34,25.35,0.919,0.911,0.926,0.969,0.965,0.97,0.891,0.883,0.899,24.94,21.1,28.07,24.17,20.37,27.23,0,0,0,0,0,0,0.134,0,0.14,0.32,0.68,0.32,41.6
1414792800000,2014,11,2014,2,30,0.415,0.13,0.286,17561.9,26.18,26.18,24.39,1,1,1,160.2,145.2,167.6,110.2,95.2,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.313,0.298,0.344,110.2,95.2,117.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0794,0.0873,0.00511,0.00384,0.00575,0.0002,0.00015,0.00023,0.181,0.154,0.194,0.0071,0.006,0.0076,25.34,25.34,25.35,0.919,0.912,0.923,0.97,0.967,0.97,0.891,0.883,0.896,25.15,21.67,26.99,24.39,20.94,26.18,0,0,0,0,0,0,0.136,0,0.129,0.31,0.69,0.31,42.3
1417384800000,2014,12,2014,3,31,0.509,0.158,0.351,21882.9,33.28,33.28,29.41,1,1,1,190,164.3,206.4,131,105.3,59,59,59,-1.375e-15,-1.421e-14,1.421e-14,0.312,0.286,0.359,131,105.3,147.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0934,0.0844,0.0992,0.00689,0.0047,0.00828,0.00027,0.00018,0.00032,0.22,0.174,0.249,0.0086,0.0068,0.0097,25.35,25.31,25.36,0.93,0.915,0.937,0.97,0.97,0.97,0.902,0.887,0.909,30.32,23.96,34.31,29.41,23.24,33.28,0,0,0,0,0,0,0.163,0,0.158,0.31,0.69,0.31,43
1420063200000,2015,1,2014,4,31,0.73,0.196,0.535,33053.3,67.07,67.07,44.43,2,1,1.3225806451612903,272.7,210.6,380.6,199.7,137.6,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.276,0.192,0.347,199.7,137.6,307.6,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.119,0.0975,0.158,0.0149,0.00744,0.0442,0.00059,0.00029,0.0018,0.289,0.233,0.384,0.011,0.0091,0.015,24.93,24.34,25.3,0.94,0.923,0.959,0.973,0.97,0.98,0.915,0.895,0.939,36.23,25.76,51.58,35.18,24.99,48.2,0,0,0,0,0,0,0.247,0,0.195,0.27,0.73,0.27,45.3
1422741600000,2015,2,2014,5,28,1.52,0.206,1.32,75424.2,144.6,144.6,112.2,3,2,2.607142857142857,630.3,395.7,851.5,545.3,310.7,85,85,85,-4.06e-15,-5.684e-14,5.684e-14,0.143,0.0998,0.215,545.3,310.7,766.5,990,990,990,966.4,965.4,967.3,23.6,22.7,24.6,0.267,0.16,0.394,0.174,0.0456,0.31,0.0075,0.0019,0.014,0.663,0.357,0.989,0.028,0.015,0.044,22.94,21.71,24.26,0.953,0.942,0.958,0.978,0.97,0.98,0.932,0.914,0.939,44.3,34.82,52.01,42.89,33.78,48.2,0,0,0,0,0,0,0.624,0,0.2,0.14,0.87,0.13,49.6
1425160800000,2015,3,2014,6,31,2.61,0.346,2.26,121011,176.5,176.5,162.6,4,3,3.838709677419355,972.7,861.6,1057,843.7,732.6,129,129,129,-3.667e-15,-1.137e-13,1.137e-13,0.133,0.122,0.15,843.7,732.6,927.6,990,990,990,967.8,967.3,968.1,22.2,21.9,22.7,0.479,0.377,0.555,0.347,0.29,0.388,0.016,0.013,0.018,1.07,0.939,1.2,0.048,0.041,0.055,21.15,20.72,21.71,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,43.79,39.28,52.02,42.61,38.27,48.2,0,0,0,0,0,0,0.904,0,0.35,0.13,0.87,0.13,46.4
1427839200000,2015,4,2014,7,30,2.33,0.344,1.99,107138,164.4,164.4,148.8,4,3,3.3333333333333335,900.6,853.5,1001,767.9,728.5,132.7,125,148,0,0,0,0.147,0.137,0.169,767.9,728.5,852.7,990,990,990,967.5,967.3,967.9,22.5,22.1,22.7,0.413,0.375,0.496,0.31,0.288,0.352,0.014,0.013,0.016,0.98,0.933,1.08,0.044,0.041,0.049,21.52,21.02,21.75,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.12,39.47,52.26,45.23,38.48,48.2,0,0,0,0,0,0,0.827,0,0.34,0.15,0.85,0.15,46
1430431200000,2015,5,2014,8,31,1.95,0.394,1.55,87981.3,144.6,144.6,118.3,3,2,2.7419354838709675,726.5,563.8,897.6,579.5,416.8,147,147,147,-3.667e-15,-5.684e-14,5.684e-14,0.207,0.164,0.261,579.5,416.8,750.6,990,990,990,966.8,966.1,967.5,23.2,22.5,23.9,0.29,0.203,0.396,0.191,0.0957,0.302,0.0083,0.004,0.013,0.71,0.523,0.979,0.031,0.022,0.043,22.49,21.53,23.34,0.955,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.67,35.01,51.9,43.47,33.96,48.2,0,0,0,0,0,0,0.657,0,0.4,0.2,0.79,0.21,45.1
1433109600000,2015,6,2014,9,30,1.25,0.308,0.939,56371.7,94.07,94.07,78.29,2,2,2,481.4,408,557,362.4,289,119,119,119,0,-5.684e-14,5.684e-14,0.249,0.214,0.292,362.4,289,438,990,990,990,965.8,965.4,966.1,24.2,23.9,24.6,0.183,0.157,0.21,0.07,0.0354,0.106,0.0029,0.0014,0.0044,0.44,0.33,0.553,0.018,0.013,0.023,23.79,23.34,24.23,0.949,0.938,0.957,0.975,0.97,0.98,0.926,0.91,0.938,40.11,32.22,47.99,39.15,31.25,47.03,0,0,0,0,0,0,0.435,0,0.311,0.25,0.75,0.25,45.1
1435701600000,2015,7,2014,10,31,0.912,0.289,0.622,38010.4,64,64,51.09,2,1,1.4838709677419355,340.4,289,403.3,232.4,181,108,108,108,-2.75e-15,-2.842e-14,2.842e-14,0.32,0.268,0.374,232.4,181,295.3,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.136,0.117,0.158,0.0184,0.0111,0.0384,0.00074,0.00044,0.0016,0.324,0.251,0.401,0.013,0.01,0.016,24.57,24.25,24.83,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.54,26.01,52.74,37.31,25.23,48.2,0,0,0,0,0,0,0.284,0,0.29,0.32,0.68,0.32,41.7
1438380000000,2015,8,2014,11,31,0.647,0.249,0.398,24828.8,43.61,43.61,33.37,1,1,1,241.6,207.8,284.9,148.6,114.8,93,93,93,9.168e-16,-2.842e-14,2.842e-14,0.388,0.326,0.448,148.6,114.8,191.9,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.104,0.0923,0.12,0.00838,0.00551,0.0121,0.00033,0.00022,0.00048,0.256,0.195,0.333,0.01,0.0076,0.013,25.11,24.83,25.36,0.937,0.921,0.952,0.972,0.97,0.98,0.911,0.894,0.933,34.31,26.3,44.5,33.37,25.51,43.61,0,0,0,0,0,0,0.185,0,0.249,0.38,0.62,0.38,38.4
1441058400000,2015,9,2014,12,30,0.434,0.187,0.248,15272.7,29.83,29.83,21.21,1,1,1,167.5,141.1,204.8,95.53,69.09,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.435,0.352,0.51,95.53,69.09,132.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0834,0.074,0.0965,0.00387,0.00162,0.00704,0.00015,0.000064,0.00028,0.159,0.111,0.225,0.0062,0.0044,0.0088,25.38,25.35,25.39,0.924,0.908,0.939,0.965,0.96,0.97,0.892,0.872,0.904,21.96,15.62,30.75,21.21,14.99,29.83,0,0,0,0,0,0,0.118,0,0.186,0.43,0.57,0.43,35.2
1443650400000,2015,10,2015,1,31,0.35,0.139,0.211,12935,19.64,19.64,17.39,1,1,1,130.6,119,140.8,78.62,66.95,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.399,0.369,0.437,78.62,66.95,88.82,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0708,0.0775,0.00243,0.00144,0.0033,0.000095,0.000057,0.00013,0.125,0.105,0.143,0.0049,0.0041,0.0056,25.37,25.36,25.39,0.924,0.896,0.94,0.961,0.96,0.964,0.888,0.861,0.903,18.09,14.95,20.38,17.39,14.35,19.64,0,0,0,0,0,0,0.0966,0,0.139,0.4,0.6,0.4,37
1446328800000,2015,11,2015,2,30,0.367,0.13,0.237,14585.8,24.33,24.33,20.26,1,1,1,141.4,122,160,91.43,71.95,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.356,0.313,0.41,91.43,71.95,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.078,0.0712,0.0846,0.00352,0.00187,0.0051,0.00014,0.000073,0.0002,0.147,0.113,0.181,0.0058,0.0044,0.0071,25.36,25.34,25.39,0.924,0.912,0.939,0.965,0.96,0.97,0.891,0.883,0.901,20.99,16.55,25.08,20.26,15.89,24.33,0,0,0,0,0,0,0.113,0,0.13,0.35,0.65,0.35,39.7
1448920800000,2015,12,2015,3,31,0.506,0.158,0.348,21653.8,35.9,35.9,29.1,1,1,1,188.9,157.8,217.9,129.9,98.77,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.315,0.271,0.374,129.9,98.77,158.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.093,0.082,0.103,0.00679,0.00415,0.00926,0.00027,0.00016,0.00036,0.218,0.162,0.27,0.0085,0.0063,0.011,25.34,25.22,25.36,0.929,0.912,0.941,0.97,0.968,0.97,0.901,0.883,0.913,30.01,22.4,37.01,29.1,21.69,35.9,0,0,0,0,0,0,0.162,0,0.158,0.31,0.69,0.31,42.8
1451599200000,2016,1,2015,4,31,0.78,0.196,0.585,35963.5,64.68,64.68,48.34,2,1,1.4838709677419355,291.3,216.8,369.4,218.3,143.8,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.258,0.198,0.337,218.3,143.8,296.4,990,990,990,964.9,964.5,965.2,25.1,24.8,25.5,0.126,0.0997,0.154,0.0173,0.00798,0.0389,0.00069,0.00031,0.0016,0.295,0.243,0.383,0.012,0.0096,0.015,24.83,24.42,25.25,0.94,0.923,0.959,0.973,0.97,0.98,0.914,0.895,0.939,35.47,25.82,51.45,34.44,25.05,48.2,0,0,0,0,0,0,0.269,0,0.195,0.25,0.75,0.25,46.1
1454277600000,2016,2,2015,5,29,1.37,0.213,1.15,67591.9,144.6,144.6,97.11,3,2,2.3793103448275863,545.4,376.3,810.4,460.4,291.3,85,85,85,-3.92e-15,-5.684e-14,0,0.164,0.105,0.226,460.4,291.3,725.4,990,990,990,966,965.3,967.1,24,22.9,24.7,0.224,0.153,0.362,0.124,0.0365,0.286,0.0053,0.0015,0.012,0.55,0.328,0.916,0.023,0.013,0.04,23.41,21.94,24.39,0.951,0.938,0.958,0.976,0.97,0.98,0.928,0.91,0.939,41.81,32.69,51.96,40.68,31.71,48.2,0,0,0,0,0,0,0.54,0,0.22,0.16,0.84,0.16,49.3
1456783200000,2016,3,2015,6,31,3.4,0.346,2.75,135970,192.8,192.8,182.8,4,3,3.903225806451613,1270,841.6,1515,1141,712.6,129,129,129,116.4,-1.137e-13,286.2,0.105,0.0851,0.153,1025,712.6,1100,990,990,990,968.7,967.3,969.5,21.3,20.5,22.7,0.739,0.363,0.899,0.552,0.277,0.648,0.026,0.012,0.032,1.58,0.904,1.85,0.075,0.04,0.09,19.68,18.62,21.83,0.954,0.952,0.957,0.98,0.978,0.98,0.935,0.932,0.938,48.11,40.77,52.25,46.85,39.86,48.2,0,0,0,0,0,0,1.02,0,0.65,0.1,0.81,0.19,40
1459461600000,2016,4,2015,7,30,3.43,0.384,2.77,136216,192.8,192.8,189.2,4,4,4,1322,1070,1506,1174,921.7,148,148,148,105.3,-1.137e-13,257.6,0.113,0.0983,0.138,1069,921.7,1100,990,990,990,968.9,968.1,969.5,21.1,20.5,21.9,0.797,0.559,0.908,0.591,0.385,0.648,0.028,0.018,0.032,1.68,1.2,1.86,0.08,0.055,0.091,19.4,18.64,20.68,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,48.42,44.65,50.26,47.3,43.76,48.2,0,0,0,0,0,0,1.05,0,0.66,0.11,0.81,0.19,39.7
1462053600000,2016,5,2015,8,31,2.26,0.394,1.87,103313,172.5,172.5,138.9,4,3,3.2580645161290325,845.1,679.2,1051,698.1,532.2,147,147,147,0,0,0,0.177,0.14,0.216,698.1,532.2,904.5,990,990,990,967.3,966.6,968.1,22.7,21.9,23.4,0.369,0.263,0.537,0.263,0.157,0.377,0.012,0.0067,0.017,0.863,0.601,1.16,0.038,0.026,0.053,21.86,20.78,22.78,0.955,0.949,0.957,0.979,0.971,0.98,0.934,0.922,0.938,43.86,37.63,51.48,42.79,36.53,48.2,0,0,0,0,0,0,0.771,0,0.39,0.17,0.83,0.17,45.7
1464732000000,2016,6,2015,9,30,1.43,0.308,1.12,65711.3,113.7,113.7,91.27,3,2,2.2333333333333334,550.1,453.4,668.5,431.1,334.4,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.219,0.178,0.262,431.1,334.4,549.5,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.211,0.173,0.27,0.103,0.0568,0.168,0.0043,0.0023,0.0072,0.521,0.398,0.631,0.022,0.016,0.027,23.41,22.8,23.96,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.69,35.21,52.38,41.43,34.15,48.2,0,0,0,0,0,0,0.507,0,0.31,0.22,0.78,0.22,46
1467324000000,2016,7,2015,10,31,1.02,0.338,0.681,41284.7,73.58,73.58,55.49,2,1,1.6129032258064515,380.7,325.7,448.2,254.4,190.7,126.3,108,135,9.168e-16,-2.842e-14,2.842e-14,0.337,0.241,0.415,254.4,190.7,340.2,990,990,990,965.3,965,965.6,24.7,24.4,25,0.145,0.124,0.174,0.026,0.012,0.0596,0.0011,0.00048,0.0024,0.34,0.251,0.405,0.014,0.01,0.017,24.36,23.98,24.64,0.944,0.923,0.959,0.974,0.97,0.98,0.919,0.896,0.939,37.87,25.6,52.05,36.71,24.83,48.2,0,0,0,0,0,0,0.308,0,0.339,0.33,0.67,0.33,40.5
1470002400000,2016,8,2015,11,31,0.736,0.268,0.468,29342.3,46.74,46.74,39.44,1,1,1,274.8,238.4,321.6,174.7,145.4,100.1,93,115,0,-2.842e-14,2.842e-14,0.364,0.324,0.396,174.7,145.4,206.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.103,0.126,0.0106,0.00811,0.0133,0.00042,0.00032,0.00053,0.303,0.25,0.361,0.012,0.0099,0.014,24.9,24.63,25.12,0.947,0.937,0.956,0.976,0.97,0.98,0.924,0.909,0.937,40.4,33.57,47.7,39.44,32.57,46.74,0,0,0,0,0,0,0.219,0,0.268,0.36,0.64,0.36,39.9
1472680800000,2016,9,2015,12,30,0.514,0.187,0.327,20312.7,36.87,36.87,28.21,1,1,1,198.2,170.6,235.4,126.2,98.63,72,72,72,0,-1.421e-14,1.421e-14,0.366,0.306,0.422,126.2,98.63,163.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0942,0.0845,0.107,0.00648,0.00413,0.00964,0.00025,0.00016,0.00038,0.214,0.164,0.28,0.0084,0.0064,0.011,25.32,25.11,25.38,0.927,0.911,0.943,0.97,0.968,0.972,0.899,0.882,0.916,29.09,22.39,37.95,28.21,21.68,36.87,0,0,0,0,0,0,0.157,0,0.187,0.36,0.64,0.36,39.5
1475272800000,2016,10,2016,1,31,0.412,0.139,0.272,16721.8,26.36,26.36,22.48,1,1,1,153.7,137,170.3,101.7,84.99,52,52,52,-1.375e-15,-1.421e-14,1.421e-14,0.34,0.305,0.38,101.7,84.99,118.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0761,0.0879,0.00439,0.00297,0.00581,0.00017,0.00012,0.00023,0.166,0.136,0.196,0.0065,0.0053,0.0077,25.35,25.34,25.36,0.919,0.911,0.927,0.968,0.962,0.97,0.889,0.883,0.896,23.22,19.6,27.18,22.48,18.86,26.36,0,0,0,0,0,0,0.125,0,0.14,0.34,0.66,0.34,40.6
1477951200000,2016,11,2016,2,30,0.425,0.13,0.295,18226.6,28.95,28.95,25.31,1,1,1,163.8,137.8,179.1,113.8,87.81,50,50,50,-5.684e-15,-1.421e-14,0,0.307,0.279,0.363,113.8,87.81,129.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0859,0.0768,0.0913,0.00543,0.00321,0.00672,0.00021,0.00013,0.00026,0.188,0.141,0.215,0.0073,0.0055,0.0084,25.34,25.34,25.36,0.923,0.912,0.93,0.969,0.963,0.97,0.894,0.884,0.902,26.11,20.17,29.84,25.31,19.44,28.95,0,0,0,0,0,0,0.141,0,0.13,0.31,0.69,0.31,42.9
1480543200000,2016,12,2016,3,31,0.532,0.158,0.374,23365.4,37.98,37.98,31.41,1,1,1,198.6,175.3,226.4,139.6,116.3,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.299,0.261,0.337,139.6,116.3,167.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0965,0.0882,0.106,0.00762,0.00563,0.00998,0.0003,0.00022,0.00039,0.235,0.193,0.285,0.0092,0.0076,0.011,25.3,25.16,25.36,0.933,0.922,0.944,0.97,0.97,0.974,0.906,0.895,0.92,32.36,26.67,39,31.41,25.87,37.98,0,0,0,0,0,0,0.174,0,0.158,0.3,0.7,0.3,43.9
1483221600000,2017,1,2016,4,31,0.84,0.196,0.644,39521.9,70.36,70.36,53.12,2,1,1.5483870967741935,313.6,231.1,396.2,240.6,158.1,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.24,0.184,0.316,240.6,158.1,323.2,990,990,990,965,964.6,965.4,25,24.6,25.4,0.134,0.105,0.163,0.0238,0.00918,0.0516,0.00095,0.00036,0.0021,0.32,0.247,0.392,0.013,0.0099,0.016,24.7,24.24,25.14,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.22,26.26,52.57,36.13,25.48,48.2,0,0,0,0,0,0,0.295,0,0.196,0.23,0.77,0.23,47
1485900000000,2017,2,2016,5,28,1.33,0.206,1.12,65804.7,144.6,144.6,97.92,3,2,2.357142857142857,548,404.1,815.6,463,319.1,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.162,0.104,0.21,463,319.1,730.6,990,990,990,966,965.4,967.2,24,22.8,24.6,0.224,0.163,0.365,0.125,0.0496,0.289,0.0053,0.002,0.013,0.555,0.37,0.925,0.023,0.015,0.041,23.39,21.91,24.21,0.952,0.943,0.958,0.977,0.97,0.98,0.93,0.915,0.939,42.67,35.03,51.21,41.58,33.98,48.2,0,0,0,0,0,0,0.544,0,0.21,0.15,0.84,0.16,49.5
1488319200000,2017,3,2016,6,31,4.92,0.443,2.82,126351,192.8,192.8,169.8,4,3,3.935483870967742,1838,851.5,2767,1673,722.5,165.6,129,183,618.4,0,1484,0.0973,0.0661,0.152,1054,722.5,1100,990,990,990,970.4,967.3,973,19.6,17,22.7,0.828,0.369,0.926,0.593,0.284,0.648,0.031,0.012,0.038,1.71,0.92,1.87,0.089,0.041,0.11,17.87,15.17,21.77,0.949,0.942,0.957,0.979,0.973,0.98,0.929,0.916,0.938,44.31,38.54,51.56,43.23,37.49,48.2,0,0,0,0,0,0,0.943,0,2.1,0.09,0.57,0.43,25.7
1490997600000,2017,4,2016,7,30,6.62,0.562,2.85,112231,168.7,168.7,155.9,4,4,4,2553,2078,2803,2336,1861,217,217,217,1236,760.6,1486,0.0857,0.0774,0.104,1100,1100,1100,990,990,990,972.4,971.3,973,17.6,17,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.69,15.09,16.84,0.944,0.941,0.948,0.976,0.972,0.98,0.921,0.915,0.929,39.94,38.31,43.03,38.97,37.25,42.17,0,0,0,0,0,0,0.866,0,3.77,0.085,0.43,0.57,17
1493589600000,2017,5,2016,8,31,4.35,0.514,2.93,136135,192.8,192.8,183,4,4,4,1624,1207,2038,1432,1015,192,192,192,336.8,-1.137e-13,746.1,0.121,0.0942,0.159,1095,1015,1100,990,990,990,969.9,968.5,971.2,20.1,18.8,21.5,0.883,0.671,0.926,0.637,0.456,0.648,0.032,0.021,0.034,1.82,1.41,1.87,0.091,0.066,0.1,18.3,16.93,20.04,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,46.71,43.29,49.77,45.74,42.42,48.2,0,0,0,0,0,0,1.02,0,1.42,0.12,0.67,0.33,31.3
1496268000000,2017,6,2016,9,30,2.36,0.417,1.94,105727,187.6,187.6,146.8,4,3,3.3666666666666667,910.5,744.6,1176,749.5,583.6,161,161,161,-7.579e-15,-1.137e-13,0,0.18,0.137,0.216,749.5,583.6,1015,990,990,990,967.5,966.9,968.5,22.5,21.5,23.1,0.413,0.295,0.667,0.293,0.191,0.456,0.013,0.0083,0.021,0.949,0.69,1.41,0.042,0.03,0.065,21.53,20.14,22.43,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,44.85,39.41,51.68,43.77,38.41,48.2,0,0,0,0,0,0,0.816,0,0.42,0.18,0.82,0.18,44.8
1498860000000,2017,7,2016,10,31,1.59,0.498,1.1,63780.1,111.7,111.7,85.73,3,2,2.161290322580645,594.9,485.1,732.8,408.9,299.1,186,186,186,1.834e-15,-5.684e-14,5.684e-14,0.317,0.254,0.383,408.9,299.1,546.8,990,990,990,966.3,965.8,966.8,23.7,23.2,24.2,0.208,0.165,0.276,0.0928,0.0402,0.166,0.0039,0.0017,0.0072,0.501,0.35,0.651,0.021,0.014,0.028,23.24,22.54,23.87,0.951,0.941,0.958,0.975,0.97,0.98,0.927,0.913,0.939,41.21,32.93,52.42,39.98,31.94,48.2,0,0,0,0,0,0,0.476,0,0.49,0.31,0.69,0.31,40.1
1501538400000,2017,8,2016,11,31,1.07,0.415,0.657,39671.1,69.53,69.53,53.32,2,1,1.5806451612903225,400.4,337.1,479.3,245.4,182.2,155,155,155,0,-2.842e-14,2.842e-14,0.391,0.323,0.46,245.4,182.2,324.3,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.144,0.121,0.172,0.0228,0.0112,0.0521,0.00093,0.00045,0.0021,0.332,0.253,0.403,0.014,0.01,0.016,24.27,23.86,24.59,0.943,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,37.29,25.61,52.04,36.17,24.84,48.2,0,0,0,0,0,0,0.296,0,0.413,0.39,0.61,0.39,37.1
1504216800000,2017,9,2016,12,30,0.725,0.306,0.419,26079.8,48.2,48.2,36.22,1,1,1,279.6,237.6,333.6,161.6,119.6,118,118,118,-5.684e-15,-2.842e-14,2.842e-14,0.426,0.354,0.497,161.6,119.6,215.6,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.0954,0.129,0.00949,0.00592,0.0141,0.00038,0.00023,0.00056,0.28,0.205,0.377,0.011,0.0081,0.015,24.9,24.56,25.17,0.942,0.925,0.957,0.974,0.97,0.98,0.917,0.897,0.938,37.19,27.32,49.71,36.22,26.5,48.2,0,0,0,0,0,0,0.201,0,0.306,0.42,0.58,0.42,36
1506808800000,2017,10,2017,1,31,0.586,0.26,0.326,18472.4,31.13,31.13,24.83,1,1,1,218.7,202.3,236.3,121.7,105.3,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.445,0.411,0.479,121.7,105.3,139.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0944,0.0886,0.101,0.0061,0.0047,0.00759,0.00024,0.00018,0.0003,0.207,0.178,0.239,0.0081,0.007,0.0094,25.28,25.14,25.41,0.837,0,0.935,0.876,0,0.97,0.812,0,0.906,25.6,0,32.09,24.83,0,31.13,0,3,0,0,0.0968,0,0.138,0.0968,0.26,0.44,0.56,0.44,31.5
1509487200000,2017,11,2017,2,30,0.55,0.196,0.354,21467.8,35.01,35.01,29.82,1,1,1,212.1,202.1,222.3,136.4,109.1,75.67,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.358,0.301,0.46,136.4,109.1,155.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0971,0.0896,0.103,0.00735,0.00502,0.00895,0.00029,0.0002,0.00035,0.231,0.184,0.264,0.0091,0.0072,0.01,25.3,25.2,25.4,0.901,0,0.94,0.938,0,0.97,0.874,0,0.912,30.74,0,36.1,29.82,0,35.01,0,1,0,0,0.0333,0,0.166,0.0333,0.196,0.36,0.64,0.36,39
1512079200000,2017,12,2017,3,31,0.649,0.158,0.491,30866.8,50.42,50.42,41.49,2,1,1.064516129032258,242.5,210.3,289.6,183.5,151.3,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.245,0.204,0.281,183.5,151.3,230.6,990,990,990,964.6,964.5,964.9,25.4,25.1,25.5,0.112,0.101,0.129,0.0113,0.00861,0.0153,0.00045,0.00034,0.00061,0.304,0.237,0.383,0.012,0.0094,0.015,25.05,24.79,25.28,0.946,0.922,0.959,0.976,0.97,0.98,0.924,0.894,0.94,40.99,25.51,51.84,39.88,24.75,48.2,0,0,0,0,0,0,0.23,0,0.158,0.24,0.76,0.24,47.6
1514757600000,2018,1,2017,4,31,1.04,0.196,0.848,51417,85.04,85.04,69.11,2,1,1.967741935483871,389.6,295.9,462.1,316.6,222.9,73,73,73,0,-2.842e-14,2.842e-14,0.191,0.158,0.247,316.6,222.9,389.1,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.161,0.128,0.186,0.0493,0.0147,0.0827,0.002,0.00058,0.0034,0.371,0.245,0.474,0.015,0.0098,0.019,24.29,23.85,24.83,0.943,0.923,0.959,0.974,0.97,0.98,0.918,0.896,0.94,36.35,26.01,51.83,35.33,25.23,48.2,0,0,0,0,0,0,0.384,0,0.192,0.19,0.82,0.18,49.4
1517436000000,2018,2,2017,5,28,1.69,0.206,1.47,82250.9,192.8,192.8,122.4,4,2,2.7857142857142856,698.8,468.4,1297,613.8,383.4,85,85,85,4.755,-1.137e-13,111.6,0.133,0.0656,0.181,609,383.4,1100,990,990,990,966.7,965.7,968.8,23.3,21.2,24.3,0.325,0.185,0.805,0.22,0.08,0.648,0.0097,0.0033,0.031,0.777,0.467,1.75,0.034,0.019,0.083,22.57,19.41,23.83,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.37,35.52,52.14,44.05,34.45,48.2,0,0,0,0,0,0,0.68,0,0.22,0.12,0.87,0.13,48.7
1519855200000,2018,3,2017,6,31,5.17,0.49,2.95,129318,192.2,192.2,173.8,4,4,4,1931,1390,2209,1748,1207,183,183,183,648,107,925.8,0.0968,0.0829,0.132,1100,1100,1100,990,990,990,970.8,969.1,971.6,19.2,18.4,20.9,0.917,0.842,0.926,0.648,0.648,0.648,0.034,0.031,0.035,1.86,1.79,1.87,0.097,0.086,0.1,17.33,16.52,19.08,0.949,0.947,0.953,0.98,0.98,0.98,0.93,0.928,0.934,44.34,42.18,49.03,43.45,41.33,48.05,0,0,0,0,0,0,0.966,0,2.22,0.095,0.57,0.43,25
1522533600000,2018,4,2017,7,30,5.81,0.562,2.85,118418,166.5,166.5,164.5,4,4,4,2242,2161,2294,2025,1944,217,217,217,925,844.1,977,0.0968,0.0946,0.1,1100,1100,1100,990,990,990,971.7,971.5,971.8,18.3,18.2,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.44,16.32,16.64,0.946,0.946,0.947,0.98,0.98,0.98,0.927,0.927,0.928,41.96,41.62,42.49,41.12,40.77,41.64,0,0,0,0,0,0,0.914,0,2.96,0.097,0.49,0.51,20.4
