Exceedance,Flow,Power,Energy,GrossHead,CanalFlow,NetHead,TotalEfficiency,TotalHeadloss,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy,ShutoffProportion
0,2620,190,141000,25.6,1100,25.4,0.938,1.87,0.79,0.89,1,50,1
0.01,2530,190,137000,25.6,1100,25.4,0.937,1.87,0.684,0.87,1,49.6,1
0.02,2330,186,136000,25.6,1100,25.4,0.936,1.87,0.63,0.87,0.925,49.4,1
0.03,2010,184,134000,25.6,1100,25.4,0.936,1.87,0.602,0.86,0.765,49.2,1
0.04,1860,183,134000,25.6,1100,25.4,0.936,1.87,0.556,0.86,0.668,48.9,0.921
0.05,1740,180,133000,25.6,1100,25.4,0.935,1.84,0.541,0.85,0.581,48.6,0.767
0.06,1600,179,133000,25.6,1090,25.4,0.935,1.82,0.509,0.85,0.565,48.6,0.646
0.07,1530,178,131000,25.5,1080,25.4,0.935,1.75,0.47,0.849,0.55,48.5,0.51
0.08,1450,175,130000,25.5,1070,25.4,0.935,1.71,0.47,0.84,0.54,48.1,0.368
0.09,1400,172,127000,25.5,1060,25.4,0.934,1.68,0.46,0.84,0.52,47.9,0.297
0.1,1320,170,123000,25.5,1040,25.4,0.934,1.6,0.46,0.84,0.5,47.7,0.206
0.11,1270,167,121000,25.5,1010,25.4,0.934,1.53,0.45,0.83,0.475,47.6,0.161
0.12,1210,164,118000,25.5,988,25.4,0.934,1.44,0.449,0.83,0.46,47.4,0.0997
0.13,1160,160,115000,25.5,930,25.4,0.934,1.36,0.44,0.83,0.46,47.2,0.0652
0.14,1040,156,114000,25.5,899,25.4,0.934,1.19,0.43,0.82,0.45,46.8,0.0246
0.15,950,154,112000,25.5,812,25.4,0.933,1.07,0.43,0.82,0.441,46.7,0
0.16,938,152,110000,25.5,781,25.4,0.933,1.02,0.42,0.82,0.44,46.6,0
0.17,900,147,107000,25.5,749,25.4,0.933,0.979,0.42,0.81,0.44,46.4,0
0.18,864,144,105000,25.5,735,25.4,0.933,0.939,0.42,0.81,0.43,46.2,0
0.19,854,142,100000,25.5,725,25.4,0.933,0.9,0.41,0.8,0.43,46.1,0
0.2,836,139,98500,25.5,700,25.3,0.932,0.88,0.402,0.8,0.422,46,0
0.21,814,135,96300,25.5,677,25.3,0.932,0.843,0.4,0.8,0.42,45.9,0
0.22,787,130,95200,25.5,640,25.3,0.932,0.782,0.4,0.79,0.42,45.8,0
0.23,754,125,90000,25.5,617,25.3,0.931,0.764,0.4,0.79,0.41,45.6,0
0.24,720,121,86600,25.5,592,25.3,0.931,0.716,0.39,0.788,0.41,45.6,0
0.25,699,117,84200,25.5,570,25.3,0.931,0.7,0.39,0.78,0.4,45.4,0
0.26,636,112,82100,25.5,541,25.3,0.93,0.656,0.38,0.78,0.4,45.3,0
0.27,621,107,75500,25.5,510,25.3,0.93,0.61,0.38,0.78,0.4,45.1,0
0.28,605,101,74000,25.5,483,25.3,0.929,0.575,0.37,0.77,0.395,44.7,0
0.29,595,97.8,69000,25.5,463,25.3,0.929,0.567,0.37,0.77,0.39,44.7,0
0.3,581,95.3,66200,25.5,452,25.3,0.928,0.536,0.37,0.763,0.383,44.6,0
0.31,560,91,65600,25.5,429,25.2,0.927,0.521,0.36,0.76,0.38,44.5,0
0.32,550,89.2,64300,25.4,420,25.2,0.927,0.515,0.36,0.75,0.38,44.4,0
0.33,545,87.4,63800,25.4,414,25.2,0.927,0.506,0.36,0.745,0.37,44.2,0
0.34,536,85.7,62800,25.4,405,25.2,0.926,0.49,0.35,0.74,0.37,44.1,0
0.35,507,82.7,60900,25.4,390,25.1,0.925,0.48,0.35,0.74,0.37,43.6,0
0.36,491,81.2,57900,25.4,380,25.1,0.925,0.456,0.34,0.73,0.36,43.3,0
0.37,477,78.4,55900,25.4,368,25.1,0.925,0.44,0.34,0.73,0.36,43.1,0
0.38,464,75.9,54800,25.4,352,25.1,0.924,0.427,0.336,0.726,0.36,42.9,0
0.39,455,73.5,53100,25.3,341,25,0.924,0.412,0.33,0.71,0.36,42.8,0
0.4,427,71.2,52000,25.3,332,25,0.924,0.403,0.33,0.71,0.35,42.4,0
0.41,417,69,49400,25.2,319,24.9,0.923,0.379,0.33,0.71,0.34,42.2,0
0.42,414,63.8,45800,25.2,293,24.9,0.922,0.364,0.322,0.7,0.34,42.1,0
0.43,402,61.9,44600,25.2,284,24.9,0.922,0.355,0.32,0.7,0.34,42,0
0.44,395,59.5,43300,25.2,276,24.9,0.921,0.342,0.32,0.7,0.33,41.7,0
0.45,385,57.8,42700,25.1,264,24.8,0.921,0.337,0.31,0.7,0.33,41.4,0
0.46,381,55.5,41300,25.1,255,24.8,0.921,0.333,0.31,0.69,0.33,41.2,0
0.47,374,54.9,40900,25.1,251,24.8,0.921,0.327,0.31,0.69,0.33,41,0
0.48,358,52.4,38700,25.1,240,24.8,0.921,0.324,0.3,0.69,0.32,40.7,0
0.49,345,51.1,37900,25,233,24.7,0.92,0.322,0.3,0.68,0.32,40.4,0
0.5,337,49.1,36300,24.9,223,24.6,0.92,0.322,0.3,0.68,0.32,40.3,0
0.51,324,48.3,35800,24.9,218,24.6,0.92,0.316,0.299,0.68,0.32,40.3,0
0.52,302,45.7,33700,24.8,205,24.5,0.919,0.314,0.29,0.68,0.31,40,0
0.53,294,44.3,32600,24.7,200,24.4,0.919,0.313,0.29,0.67,0.31,39.9,0
0.54,291,42.8,31400,24.7,190,24.4,0.919,0.311,0.281,0.67,0.31,39.6,0
0.55,285,41.5,30900,24.7,184,24.3,0.918,0.308,0.27,0.67,0.3,39.5,0
0.56,279,40.6,30200,24.6,181,24.3,0.918,0.306,0.26,0.67,0.3,39.2,0
0.57,275,40.3,30000,24.6,179,24.3,0.917,0.303,0.26,0.66,0.3,39.1,0
0.58,271,39.7,29500,24.6,177,24.2,0.916,0.301,0.25,0.66,0.3,39.1,0
0.59,269,39.4,29200,24.5,176,24.2,0.916,0.294,0.25,0.66,0.29,39,0
0.6,262,38.1,28400,24.5,169,24.1,0.914,0.287,0.24,0.65,0.29,38.9,0
0.61,248,37.7,28100,24.4,166,23.9,0.914,0.28,0.23,0.64,0.29,38.7,0
0.62,243,36.2,26500,24.3,161,23.9,0.913,0.277,0.23,0.64,0.274,38.3,0
0.63,242,35.7,25800,24.3,159,23.8,0.912,0.266,0.22,0.64,0.27,38.2,0
0.64,237,34.2,25300,24.2,153,23.7,0.911,0.256,0.22,0.64,0.27,37.8,0
0.65,233,32.9,24500,24.1,146,23.7,0.909,0.249,0.22,0.63,0.26,37.6,0
0.66,229,31.8,23600,24,143,23.5,0.907,0.245,0.21,0.63,0.26,37.4,0
0.67,226,31.1,22500,24,140,23.4,0.905,0.236,0.21,0.63,0.255,37.1,0
0.68,224,30.4,22000,23.9,137,23.4,0.904,0.235,0.209,0.62,0.25,37,0
0.69,219,29.8,21700,23.9,133,23.4,0.903,0.228,0.2,0.62,0.24,36.8,0
0.7,214,29.4,21400,23.8,132,23.3,0.902,0.224,0.19,0.617,0.237,36.6,0
0.71,212,28.8,20800,23.7,131,23.2,0.901,0.222,0.19,0.61,0.23,36.1,0
0.72,206,28.5,20500,23.7,129,23.1,0.9,0.22,0.18,0.605,0.23,36,0
0.73,205,28.1,20200,23.6,128,23,0.899,0.219,0.18,0.6,0.22,35.7,0
0.74,201,27.7,20100,23.6,128,22.9,0.897,0.216,0.173,0.6,0.22,35.3,0
0.75,200,27.3,19800,23.3,126,22.6,0.896,0.214,0.17,0.6,0.22,35.2,0
0.76,197,26.9,19600,23.2,124,22.5,0.894,0.21,0.17,0.59,0.212,34.6,0
0.77,195,26.4,19100,23.1,122,22.3,0.894,0.207,0.16,0.59,0.21,34.1,0
0.78,191,25.3,18600,23,121,22.2,0.893,0.203,0.16,0.58,0.21,33.6,0
0.79,189,25,18500,22.8,118,22,0.892,0.197,0.16,0.58,0.2,33.3,0
0.8,185,24.7,18300,22.8,115,21.9,0.892,0.19,0.15,0.578,0.2,32.8,0
0.81,183,24.4,17900,22.7,112,21.8,0.891,0.188,0.15,0.57,0.2,32.2,0
0.82,181,23.7,17400,22.7,111,21.7,0.891,0.186,0.15,0.57,0.19,31.7,0
0.83,173,23,17100,22.5,111,21.6,0.889,0.182,0.14,0.56,0.19,31.3,0
0.84,170,22.4,16400,22.4,107,21.4,0.888,0.18,0.14,0.56,0.18,30.2,0
0.85,166,21.2,15500,22.4,104,21.3,0.887,0.172,0.14,0.559,0.18,28.5,0
0.86,164,20.9,15200,22,98.9,20.8,0.877,0.165,0.13,0.55,0.18,27.5,0
0.87,163,20.2,14600,21.6,95.4,20.2,0.828,0.157,0.13,0.54,0.17,25.8,0
0.88,160,19.7,14500,21.5,92.6,20.1,0.814,0.154,0.12,0.54,0.17,24.7,0
0.89,156,19.1,13900,21.3,91,19.8,0.755,0.147,0.12,0.525,0.17,23.5,0
0.9,152,18.1,13500,21.1,87.6,19.4,0.706,0.147,0.119,0.5,0.16,20.3,0
0.91,147,16.4,12200,20.8,86.7,19.1,0.623,0.14,0.11,0.48,0.16,18.2,0
0.92,144,12.3,8920,20.7,81.4,19,0.565,0.133,0.11,0.46,0.16,17.3,0
0.93,138,8.89,6400,20.4,74.9,18.7,0.435,0.121,0.1,0.45,0.151,16.4,0
0.94,135,6.16,4500,20.3,67.2,18.4,0.312,0.108,0.1,0.435,0.15,13.5,0
0.95,127,4.64,3350,19.8,53.1,17.9,0.207,0.0966,0.1,0.42,0.15,7.82,0
0.96,117,1.41,1040,19.4,41.9,17.5,0.0699,0.0913,0.0964,0.332,0.14,3.07,0
0.97,110,0,0,18.9,32.6,17,0,0.0874,0.0915,0.235,0.14,0,0
0.98,106,0,0,18.1,7.89,16.2,0,0.0731,0.089,0.0729,0.13,0,0
0.99,91.2,0,0,17.7,0,15.8,0,0.0708,0.0846,0,0.13,0,0
1,74.7,0,0,17.4,0,15.6,0,0.0708,0.083,0,0.11,0,0