datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0401,0.0189,0.0212,1311.87,18.73,18.73,18.22,1,1,1,154.8,152.3,157.2,81.77,79.3,73,73,73,4.737e-15,-1.421e-14,1.421e-14,0.472,0.464,0.479,81.77,79.3,84.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0769,0.0787,0.0027,0.00249,0.00291,0.00011,0.000098,0.00011,0.133,0.129,0.138,0.0052,0.0051,0.0054,25.38,25.38,25.38,0.932,0.929,0.935,0.961,0.96,0.962,0.895,0.894,0.897,18.96,18.45,19.48,18.22,17.71,18.73,0,0,0,0,0,0,0.101,0,0.0189,0.47,0.53,0.47,32.7
726098400000,1993,1,1992,4,14,7,0.103,0.0442,0.0585,3585.99,22.98,22.98,21.35,1,1,1,169.8,160.8,177.2,96.8,87.78,73,73,73,-6.09e-15,-1.421e-14,0,0.43,0.412,0.454,96.8,87.78,104.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0831,0.0799,0.0857,0.00398,0.00321,0.00461,0.00016,0.00013,0.00018,0.16,0.144,0.173,0.0063,0.0056,0.0068,25.38,25.38,25.38,0.916,0.912,0.925,0.967,0.963,0.97,0.886,0.884,0.891,22.06,20.21,23.69,21.35,19.47,22.98,0,0,0,0,0,0,0.119,0,0.0445,0.43,0.57,0.43,34.8
726703200000,1993,1,1992,4,15,7,0.113,0.0442,0.0684,4221.1,26.88,26.88,25.13,1,1,1,186.1,179.1,193.3,113.1,106.1,73,73,73,0,-1.421e-14,1.421e-14,0.393,0.378,0.408,113.1,106.1,120.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0864,0.0914,0.00536,0.00477,0.00598,0.00021,0.00019,0.00023,0.189,0.177,0.202,0.0074,0.0069,0.0079,25.38,25.38,25.38,0.92,0.915,0.925,0.97,0.97,0.97,0.892,0.887,0.897,25.9,24.16,27.71,25.13,23.44,26.88,0,0,0,0,0,0,0.14,0,0.0446,0.39,0.61,0.39,37.4
727308000000,1993,1,1992,4,16,7,0.128,0.0442,0.0839,5234.54,35.28,35.28,31.16,1,1,1,211.7,194.7,229.7,138.7,121.7,73,73,73,0,0,0,0.346,0.318,0.375,138.7,121.7,156.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0979,0.0919,0.104,0.00754,0.00609,0.00907,0.0003,0.00024,0.00036,0.235,0.205,0.267,0.0092,0.008,0.011,25.29,25.15,25.39,0.934,0.926,0.941,0.97,0.97,0.97,0.906,0.898,0.913,32.12,28.05,36.37,31.16,27.21,35.28,0,0,0,0,0,0,0.173,0,0.0441,0.35,0.66,0.34,40.9
727912800000,1993,1,1992,4,17,7,0.154,0.0442,0.11,6936.16,44.9,44.9,41.29,1,1,1,254.6,236.5,269.9,181.6,163.5,73,73,73,0,-2.842e-14,2.842e-14,0.287,0.27,0.309,181.6,163.5,196.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.107,0.118,0.0112,0.00965,0.0125,0.00044,0.00038,0.0005,0.312,0.28,0.339,0.012,0.011,0.013,24.98,24.88,25.1,0.949,0.943,0.954,0.978,0.972,0.98,0.928,0.916,0.935,42.21,37.96,45.82,41.29,36.89,44.9,0,0,0,0,0,0,0.229,0,0.044,0.29,0.71,0.29,45
728517600000,1993,2,1992,5,18,7,0.181,0.0514,0.129,8023.31,52.36,52.36,47.76,2,1,1.2857142857142858,299.1,276.2,325.4,214.1,191.2,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.285,0.261,0.308,214.1,191.2,240.4,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.117,0.135,0.0139,0.012,0.0162,0.00056,0.00048,0.00065,0.326,0.245,0.383,0.013,0.0098,0.015,24.77,24.69,24.87,0.947,0.923,0.958,0.977,0.97,0.98,0.925,0.895,0.939,41.65,25.83,51.21,40.44,25.05,48.2,0,0,0,0,0,0,0.265,0,0.052,0.28,0.71,0.29,44.3
729122400000,1993,2,1992,5,19,7,0.227,0.0514,0.176,10625.9,73.06,73.06,63.25,2,2,2,375.6,336.6,421.4,290.6,251.6,85,85,85,4.06e-15,0,2.842e-14,0.228,0.202,0.253,290.6,251.6,336.4,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.153,0.139,0.169,0.0362,0.0178,0.0578,0.0015,0.00071,0.0024,0.327,0.269,0.396,0.013,0.011,0.016,24.4,24.11,24.65,0.938,0.93,0.946,0.97,0.97,0.971,0.91,0.902,0.919,32.6,28.27,37.62,31.62,27.42,36.53,0,0,0,0,0,0,0.351,0,0.051,0.23,0.78,0.22,46.8
729727200000,1993,2,1992,5,20,7,0.306,0.0514,0.255,15155.7,102.9,102.9,90.21,3,2,2.142857142857143,506.1,440.2,576.4,421.1,355.2,85,85,85,-8.12e-15,-5.684e-14,0,0.169,0.147,0.193,421.1,355.2,491.4,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.199,0.175,0.229,0.0977,0.0667,0.131,0.0041,0.0027,0.0055,0.508,0.424,0.593,0.021,0.017,0.025,23.61,23.28,23.99,0.953,0.945,0.958,0.978,0.97,0.98,0.932,0.917,0.939,43.89,35.36,51.16,42.66,34.29,48.2,0,0,0,0,0,0,0.501,0,0.051,0.17,0.83,0.17,49.5
730332000000,1993,2,1992,5,21,7,0.419,0.0514,0.368,21095.3,142,142,125.6,3,3,3,693.2,602.4,783.6,608.2,517.4,85,85,85,0,0,0,0.124,0.108,0.141,608.2,517.4,698.6,990,990,990,966.7,966.3,967,23.3,23,23.7,0.295,0.244,0.347,0.207,0.147,0.268,0.0089,0.0062,0.012,0.719,0.566,0.871,0.031,0.024,0.038,22.61,22.09,23.12,0.954,0.948,0.957,0.977,0.97,0.98,0.932,0.92,0.938,42.81,37.08,48.29,41.86,35.96,47.32,0,0,0,0,0,0,0.698,0,0.051,0.12,0.88,0.12,50.3
730936800000,1993,3,1992,6,22,7,0.549,0.078,0.471,25478,169.5,169.5,151.7,4,3,3.4285714285714284,908,810.4,1011,779,681.4,129,129,129,0,0,0,0.143,0.128,0.159,779,681.4,881.7,990,990,990,967.5,967.1,967.9,22.5,22.1,22.9,0.422,0.346,0.513,0.313,0.256,0.366,0.014,0.011,0.017,0.987,0.851,1.12,0.044,0.037,0.051,21.48,20.95,22.01,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.22,40.58,52.25,44.69,39.66,48.2,0,0,0,0,0,0,0.843,0,0.078,0.14,0.86,0.14,46.4
731541600000,1993,3,1992,6,23,7,0.688,0.078,0.61,31274.5,192.8,192.8,186.2,4,4,4,1137,1044,1229,1008,914.7,129,129,129,0.06429,-1.137e-13,0.45,0.114,0.105,0.124,1008,914.7,1100,990,990,990,968.3,968,968.6,21.7,21.4,22,0.653,0.544,0.781,0.481,0.382,0.648,0.022,0.017,0.03,1.41,1.18,1.73,0.065,0.054,0.081,20.26,19.65,20.79,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.76,44.54,50.56,46.54,43.65,48.2,0,0,0,0,0,0,1.03,0,0.078,0.11,0.89,0.11,45.5
732146400000,1993,3,1992,6,24,7,0.824,0.078,0.665,32268.1,192.8,192.8,192.1,4,4,4,1363,1267,1430,1234,1138,129,129,129,133.7,38.14,201.1,0.0949,0.0902,0.102,1100,1100,1100,990,990,990,969,968.7,969.3,21,20.7,21.3,0.837,0.797,0.865,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.74,1.81,0.085,0.082,0.087,19.17,18.93,19.52,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.27,48.62,50.2,48.02,47.65,48.2,0,0,0,0,0,0,1.07,0,0.159,0.095,0.81,0.19,39.2
732751200000,1993,3,1992,6,25,7,0.91,0.078,0.665,31550.7,189.8,189.8,187.8,4,4,4,1505,1452,1554,1376,1323,129,129,129,275.9,223,324.7,0.0858,0.083,0.0888,1100,1100,1100,990,990,990,969.5,969.3,969.7,20.5,20.3,20.7,0.894,0.874,0.905,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.85,0.09,0.088,0.091,18.66,18.49,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.91,47.47,48.41,46.95,46.52,47.44,0,0,0,0,0,0,1.04,0,0.245,0.086,0.73,0.27,34.7
733356000000,1993,3,1992,6,26,7,0.95,0.0846,0.665,31156.2,185.7,185.7,185.5,4,4,4,1570,1563,1576,1430,1422,139.9,129,148,330.5,321.9,340.9,0.0891,0.0822,0.0943,1100,1100,1100,990,990,990,969.7,969.7,969.7,20.3,20.3,20.3,0.91,0.906,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.092,0.091,0.092,18.43,18.41,18.46,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.31,47.25,47.38,46.36,46.31,46.43,0,0,0,0,0,0,1.03,0,0.285,0.089,0.7,0.3,32.8
733960800000,1993,4,1992,7,27,7,0.951,0.0895,0.665,31143.7,185.6,185.6,185.4,4,4,4,1572,1567,1576,1424,1419,148,148,148,323.7,318.6,328.3,0.0942,0.0939,0.0945,1100,1100,1100,990,990,990,969.7,969.7,969.7,20.3,20.3,20.3,0.913,0.913,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.42,18.41,18.44,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.29,47.25,47.33,46.34,46.31,46.39,0,0,0,0,0,0,1.03,0,0.286,0.094,0.7,0.3,32.7
734565600000,1993,4,1992,7,28,7,0.963,0.0895,0.665,31029.3,185.2,185.2,184.7,4,4,4,1592,1576,1602,1444,1428,148,148,148,343.7,328.3,354.4,0.093,0.0924,0.0939,1100,1100,1100,990,990,990,969.8,969.7,969.8,20.2,20.2,20.3,0.915,0.913,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.092,0.092,18.36,18.32,18.41,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.12,47.02,47.25,46.17,46.08,46.31,0,0,0,0,0,0,1.03,0,0.298,0.093,0.69,0.31,32.2
735170400000,1993,4,1992,7,29,7,0.956,0.0895,0.665,31095.7,186,186,185.1,4,4,4,1580,1554,1599,1432,1406,148,148,148,332.1,305.7,351.1,0.0937,0.0926,0.0953,1100,1100,1100,990,990,990,969.7,969.7,969.8,20.3,20.2,20.3,0.914,0.912,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.092,18.39,18.33,18.48,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.22,47.05,47.45,46.27,46.11,46.5,0,0,0,0,0,0,1.03,0,0.291,0.094,0.7,0.3,32.5
735775200000,1993,4,1992,7,30,7,0.901,0.0971,0.665,31634.9,190.2,190.2,188.3,4,4,4,1490,1443,1538,1329,1251,160.6,148,192,229.3,150.6,289.6,0.108,0.0963,0.133,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.893,0.86,0.91,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.087,0.091,18.71,18.54,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.04,47.59,48.53,47.08,46.64,47.56,0,0,0,0,0,0,1.05,0,0.236,0.11,0.74,0.26,35.1
736380000000,1993,5,1992,8,31,7,0.82,0.116,0.663,32289.4,192.8,192.8,192.2,4,4,4,1355,1264,1427,1163,1072,192,192,192,67.31,0,135,0.142,0.135,0.152,1096,1072,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.819,0.756,0.853,0.639,0.585,0.648,0.03,0.028,0.031,1.76,1.64,1.8,0.084,0.077,0.087,19.22,18.95,19.63,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.23,48.68,49.95,48.05,47.7,48.2,0,0,0,0,0,0,1.07,0,0.157,0.14,0.81,0.19,39.4
736984800000,1993,5,1992,8,32,7,0.697,0.116,0.581,30083.6,189.6,189.6,179.1,4,4,4,1152,1078,1232,960,885.6,192,192,192,-1.624e-14,-1.137e-13,1.137e-13,0.167,0.156,0.178,960,885.6,1040,990,990,990,968.4,968.1,968.6,21.6,21.4,21.9,0.606,0.527,0.709,0.416,0.368,0.514,0.019,0.017,0.024,1.29,1.14,1.51,0.06,0.052,0.071,20.34,19.86,20.72,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.68,42.96,48.36,44.77,42.1,47.39,0,0,0,0,0,0,0.995,0,0.116,0.17,0.83,0.17,43.2
737589600000,1993,5,1992,8,33,7,0.606,0.104,0.501,26824.2,164.7,164.7,159.7,4,4,4,1001,949.9,1054,828.6,802.9,172.7,147,192,0,0,0,0.172,0.149,0.192,828.6,802.9,862,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.472,0.444,0.505,0.34,0.328,0.356,0.015,0.015,0.016,1.03,0.985,1.1,0.047,0.044,0.05,21.07,20.84,21.32,0.954,0.953,0.954,0.978,0.976,0.98,0.932,0.93,0.935,40.82,39.87,42.03,39.92,38.9,41.18,0,0,0,0,0,0,0.887,0,0.105,0.17,0.83,0.17,44.3
738194400000,1993,5,1992,8,34,7,0.538,0.0889,0.449,24379.5,153.3,153.3,145.1,4,3,3.142857142857143,889.3,851.5,933.6,742.3,704.5,147,147,147,0,0,0,0.166,0.157,0.173,742.3,704.5,786.6,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.39,0.36,0.429,0.295,0.272,0.32,0.013,0.012,0.014,0.948,0.892,1.01,0.042,0.039,0.045,21.59,21.41,21.8,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.928,0.938,48.21,39.33,51.6,46.55,38.33,48.2,0,0,0,0,0,0,0.806,0,0.089,0.17,0.83,0.17,45.3
738799200000,1993,5,1992,8,35,7,0.493,0.0744,0.418,23478.5,143.4,143.4,139.8,3,3,3,814.6,789.3,841.6,691.6,670.3,123,119,147,0,0,0,0.151,0.143,0.175,691.6,670.3,713.1,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.351,0.339,0.363,0.263,0.249,0.277,0.012,0.011,0.012,0.868,0.832,0.904,0.038,0.036,0.04,21.97,21.86,22.11,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.54,46.37,48.78,46.58,45.44,47.8,0,0,0,0,0,0,0.776,0,0.075,0.15,0.85,0.15,47.6
739404000000,1993,6,1992,9,36,7,0.458,0.072,0.386,21948.9,135.1,135.1,130.6,3,3,3,757,725.7,782.2,638,606.7,119,119,119,0,0,0,0.157,0.152,0.164,638,606.7,663.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.32,0.303,0.335,0.227,0.206,0.244,0.0098,0.0089,0.011,0.777,0.724,0.82,0.034,0.031,0.036,22.29,22.15,22.47,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.44,42.55,45.94,43.55,41.7,45.03,0,0,0,0,0,0,0.726,0,0.072,0.16,0.84,0.16,47.9
740008800000,1993,6,1992,9,37,7,0.414,0.072,0.342,19670.9,123.3,123.3,117.1,3,3,3,685.1,656,715.6,566.1,537,119,119,119,0,0,0,0.174,0.166,0.181,566.1,537,596.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.279,0.263,0.297,0.179,0.16,0.2,0.0077,0.0068,0.0086,0.656,0.607,0.707,0.028,0.026,0.03,22.7,22.53,22.87,0.952,0.95,0.954,0.976,0.972,0.98,0.929,0.923,0.935,39.99,38.13,41.92,39.03,37.06,41.09,0,0,0,0,0,0,0.65,0,0.072,0.17,0.83,0.17,47.5
740613600000,1993,6,1992,9,38,7,0.376,0.0974,0.278,16041.5,96.4,96.4,95.49,2,2,2,620.9,595.5,646.4,459.9,434.6,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.26,0.249,0.27,459.9,434.6,485.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.224,0.211,0.239,0.116,0.104,0.128,0.0049,0.0044,0.0054,0.593,0.551,0.637,0.025,0.023,0.027,23.02,22.88,23.17,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.69,47.25,52.06,47.74,46.31,48.2,0,0,0,0,0,0,0.53,0,0.098,0.26,0.74,0.26,42.7
741218400000,1993,6,1992,9,39,7,0.342,0.0884,0.254,15119.4,92.4,92.4,90,2,2,2,566,544.4,587.6,419.9,409.4,146.1,135,161,-8.12e-15,-5.684e-14,0,0.258,0.239,0.281,419.9,409.4,431,990,990,990,966.1,966,966.2,23.9,23.8,24,0.205,0.201,0.209,0.0972,0.0922,0.102,0.0041,0.0039,0.0043,0.528,0.512,0.544,0.022,0.021,0.023,23.32,23.22,23.44,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.92,44.96,47.14,45,44.06,46.2,0,0,0,0,0,0,0.5,0,0.088,0.26,0.74,0.26,44.2
741823200000,1993,7,1992,10,40,7,0.314,0.0816,0.232,13912.6,86.76,86.76,82.81,2,2,2,518.6,499.8,537.6,383.6,364.8,135,135,135,8.12e-15,-5.684e-14,5.684e-14,0.26,0.251,0.27,383.6,364.8,402.6,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.185,0.198,0.0801,0.0712,0.089,0.0033,0.0029,0.0037,0.473,0.445,0.502,0.02,0.018,0.021,23.59,23.48,23.71,0.953,0.95,0.955,0.979,0.977,0.98,0.933,0.928,0.936,42.29,40.31,44.27,41.41,39.37,43.38,0,0,0,0,0,0,0.46,0,0.082,0.26,0.74,0.26,44.3
742428000000,1993,7,1992,10,41,7,0.289,0.0816,0.207,12389.9,77.44,77.44,73.75,2,2,2,477.6,461.8,494.1,342.6,326.8,135,135,135,0,0,0,0.283,0.273,0.292,342.6,326.8,359.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.177,0.172,0.183,0.0607,0.0533,0.0685,0.0025,0.0022,0.0028,0.412,0.388,0.436,0.017,0.016,0.018,23.84,23.74,23.93,0.947,0.945,0.95,0.972,0.97,0.975,0.921,0.917,0.926,37.94,36.25,39.7,36.87,35.16,38.72,0,0,0,0,0,0,0.41,0,0.082,0.28,0.72,0.28,42.9
743032800000,1993,7,1992,10,42,7,0.267,0.104,0.164,9731.7,69.23,69.23,57.93,2,2,2,441.8,427.7,456.6,270.4,241.7,171.4,135,186,8.12e-15,0,2.842e-14,0.389,0.296,0.435,270.4,241.7,321.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.145,0.17,0.0273,0.0163,0.0508,0.0011,0.00067,0.0021,0.307,0.267,0.38,0.013,0.011,0.016,24.11,23.96,24.21,0.934,0.927,0.944,0.97,0.97,0.97,0.906,0.899,0.916,29.86,26.6,35.69,28.96,25.8,34.62,0,0,0,0,0,0,0.322,0,0.103,0.39,0.61,0.39,36.4
743637600000,1993,7,1992,10,43,7,0.248,0.11,0.138,8246.55,52.04,52.04,49.09,2,1,1.2857142857142858,410.5,397.3,423,228.9,216.5,181.6,155,186,4.06e-15,0,2.842e-14,0.442,0.39,0.462,228.9,216.5,242.3,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.14,0.136,0.144,0.0152,0.0142,0.0163,0.00062,0.00058,0.00066,0.361,0.262,0.414,0.015,0.011,0.017,24.19,24.1,24.35,0.949,0.926,0.959,0.977,0.97,0.98,0.927,0.898,0.939,43.95,26.07,52.56,41.76,25.28,48.2,0,0,0,0,0,0,0.273,0,0.11,0.44,0.56,0.44,33.3
744242400000,1993,8,1992,11,44,7,0.229,0.0937,0.135,8169.2,51.01,51.01,48.63,2,1,1.2857142857142858,378,364.8,392.7,223,209.8,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.41,0.395,0.425,223,209.8,237.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.141,0.0147,0.0136,0.016,0.0006,0.00055,0.00065,0.349,0.254,0.402,0.014,0.01,0.016,24.36,24.29,24.41,0.948,0.924,0.958,0.977,0.97,0.98,0.927,0.896,0.939,43.07,25.71,51.88,41.42,24.93,48.2,0,0,0,0,0,0,0.27,0,0.094,0.41,0.59,0.41,35.7
744847200000,1993,8,1992,11,45,7,0.211,0.0937,0.117,7301.37,46.16,46.16,43.46,1,1,1,348.6,337.1,360.7,193.6,182.2,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.445,0.43,0.46,193.6,182.2,205.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.13,0.0122,0.0112,0.0132,0.00049,0.00045,0.00053,0.341,0.321,0.363,0.014,0.013,0.015,24.52,24.43,24.59,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.35,41.72,47.1,43.46,40.87,46.16,0,0,0,0,0,0,0.241,0,0.094,0.44,0.55,0.45,34.6
745452000000,1993,8,1992,11,46,7,0.196,0.0937,0.102,6326.57,39.99,39.99,37.66,1,1,1,324,315,333.6,169,160,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.479,0.465,0.492,169,160,178.6,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.12,0.0101,0.00935,0.0109,0.00041,0.00037,0.00044,0.298,0.281,0.315,0.012,0.011,0.013,24.68,24.62,24.74,0.945,0.943,0.948,0.973,0.97,0.978,0.92,0.914,0.928,38.68,36.6,40.89,37.66,35.5,39.99,0,0,0,0,0,0,0.209,0,0.094,0.48,0.52,0.48,32.3
746056800000,1993,8,1992,11,47,7,0.183,0.0937,0.0895,5512.23,34.83,34.83,32.81,1,1,1,303,294.5,312,148,139.5,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.512,0.497,0.526,148,139.5,157,990,990,990,964.9,964.9,965,25.1,25,25.1,0.109,0.106,0.112,0.00833,0.00761,0.00909,0.00033,0.0003,0.00036,0.26,0.245,0.276,0.01,0.0097,0.011,24.82,24.76,24.88,0.939,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,33.83,31.82,35.9,32.81,30.87,34.83,0,0,0,0,0,0,0.182,0,0.0935,0.51,0.49,0.51,30.1
746661600000,1993,8,1992,11,48,7,0.171,0.0778,0.0931,5767.82,37.95,37.95,34.33,1,1,1,282.5,271.8,292,154,134.6,128.6,118,155,4.06e-15,-2.842e-14,2.842e-14,0.454,0.411,0.535,154,134.6,169.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.109,0.105,0.113,0.00884,0.00719,0.0101,0.00035,0.00029,0.0004,0.268,0.236,0.294,0.011,0.0094,0.012,24.9,24.86,24.95,0.94,0.933,0.945,0.971,0.97,0.974,0.913,0.905,0.92,35.36,30.67,38.97,34.33,29.75,37.95,0,0,0,0,0,0,0.191,0,0.0779,0.45,0.54,0.46,33.7
747266400000,1993,9,1992,12,49,7,0.157,0.0714,0.0857,5300.97,33.52,33.52,31.55,1,1,1,259.7,250.7,268.2,141.7,132.7,118,118,118,-1.218e-14,-2.842e-14,0,0.455,0.44,0.471,141.7,132.7,150.2,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00779,0.00703,0.00852,0.00031,0.00028,0.00034,0.245,0.229,0.26,0.0097,0.009,0.01,25.02,24.97,25.07,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.53,30.41,34.55,31.55,29.5,33.52,0,0,0,0,0,0,0.175,0,0.0713,0.45,0.55,0.45,33.8
747871200000,1993,9,1992,12,50,7,0.145,0.0714,0.074,4557.29,28.82,28.82,27.13,1,1,1,240.3,233,247.7,122.4,115,118,118,118,0,-1.421e-14,1.421e-14,0.491,0.476,0.507,122.4,115,129.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0964,0.0938,0.099,0.00615,0.00552,0.00678,0.00024,0.00022,0.00027,0.21,0.197,0.223,0.0083,0.0078,0.0088,25.15,25.09,25.21,0.927,0.922,0.931,0.97,0.97,0.97,0.899,0.894,0.903,27.97,26.2,29.71,27.13,25.42,28.82,0,0,0,0,0,0,0.151,0,0.071,0.49,0.51,0.49,31.4
748476000000,1993,9,1992,12,51,7,0.137,0.0574,0.0798,4950.96,30.92,30.92,29.47,1,1,1,226.8,223.9,230.5,131.9,112.5,94.86,91,118,-2.03e-15,-1.421e-14,0,0.418,0.397,0.512,131.9,112.5,138.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0979,0.0929,0.0998,0.00697,0.00531,0.00749,0.00027,0.00021,0.00029,0.226,0.193,0.236,0.0089,0.0076,0.0093,25.21,25.19,25.23,0.931,0.92,0.934,0.97,0.97,0.97,0.903,0.893,0.906,30.38,25.61,31.87,29.47,24.85,30.92,0,0,0,0,0,0,0.164,0,0.0572,0.42,0.58,0.42,36.1
749080800000,1993,9,1992,12,52,7,0.133,0.0566,0.0762,4723.69,29.67,29.67,28.12,1,1,1,219.6,213.8,223.7,126,116.8,93.57,91,97,2.03e-15,0,1.421e-14,0.426,0.407,0.454,126,116.8,132.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0957,0.0926,0.0979,0.00646,0.00568,0.00703,0.00025,0.00022,0.00028,0.215,0.199,0.227,0.0084,0.0078,0.0089,25.27,25.23,25.32,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.895,0.904,28.99,26.77,30.59,28.12,25.97,29.67,0,0,0,0,0,0,0.156,0,0.0568,0.43,0.57,0.43,35.5
749685600000,1993,10,1993,1,1,7,0.125,0.0587,0.0664,2969.83,25.65,25.65,17.68,1,1,1,206.7,201,212.5,109.7,104,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.47,0.457,0.483,109.7,104,115.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0881,0.0922,0.00508,0.00459,0.00556,0.0002,0.00018,0.00022,0.186,0.176,0.196,0.0073,0.0069,0.0077,25.37,25.33,25.42,0.656,0,0.922,0.693,0,0.97,0.637,0,0.894,18.22,0,26.44,17.68,0,25.65,0,2,0,0,0.286,0,0.0982,0.286,0.0586,0.47,0.53,0.47,23.8
750290400000,1993,10,1993,1,2,7,0.117,0.0442,0.0731,4537.95,28.28,28.28,27.01,1,1,1,193.9,190.3,199.1,120.9,117.3,73,73,73,-2.03e-15,-1.421e-14,0,0.377,0.367,0.384,120.9,117.3,126.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0903,0.0934,0.00602,0.00572,0.00647,0.00024,0.00022,0.00025,0.203,0.197,0.213,0.0079,0.0077,0.0083,25.38,25.38,25.39,0.925,0.923,0.929,0.97,0.97,0.97,0.898,0.895,0.901,27.85,26.95,29.15,27.01,26.14,28.28,0,0,0,0,0,0,0.15,0,0.0439,0.38,0.62,0.38,38.8
750895200000,1993,10,1993,1,3,7,0.111,0.0442,0.0671,4135.08,25.81,25.81,24.61,1,1,1,184,179.7,188.9,111,106.7,73,73,73,0,-1.421e-14,1.421e-14,0.397,0.386,0.406,111,106.7,116,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0866,0.0899,0.00518,0.00482,0.00561,0.0002,0.00019,0.00022,0.186,0.178,0.195,0.0073,0.007,0.0076,25.38,25.38,25.38,0.918,0.915,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.37,24.3,26.61,24.61,23.57,25.81,0,0,0,0,0,0,0.137,0,0.0439,0.4,0.6,0.4,37.3
751500000000,1993,10,1993,1,4,7,0.106,0.0442,0.062,3792.99,23.51,23.51,22.58,1,1,1,175.5,172.3,179.4,102.5,99.27,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.416,0.407,0.424,102.5,99.27,106.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0851,0.084,0.0865,0.00446,0.00419,0.00479,0.00017,0.00016,0.00019,0.17,0.165,0.177,0.0067,0.0064,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.882,0.888,23.29,22.52,24.23,22.58,21.81,23.51,0,0,0,0,0,0,0.125,0,0.044,0.42,0.58,0.42,35.8
752104800000,1993,11,1993,2,5,7,0.107,0.0405,0.0666,4099.01,27.13,27.13,24.4,1,1,1,177.1,171.4,188.4,110.1,104.5,67,67,67,4.06e-15,-1.421e-14,1.421e-14,0.379,0.356,0.391,110.1,104.5,121.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0867,0.0847,0.0907,0.00511,0.00463,0.00607,0.0002,0.00018,0.00024,0.183,0.173,0.203,0.0072,0.0068,0.0079,25.37,25.37,25.37,0.918,0.914,0.926,0.97,0.97,0.97,0.89,0.886,0.898,25.15,23.75,27.97,24.4,23.04,27.13,0,0,0,0,0,0,0.136,0,0.0404,0.38,0.62,0.38,38.3
752709600000,1993,11,1993,2,6,7,0.116,0.0405,0.0757,4714.82,28.39,28.39,28.06,1,1,1,192.2,190.9,193.6,125.2,123.9,67,67,67,0,-1.421e-14,1.421e-14,0.349,0.346,0.351,125.2,123.9,126.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0921,0.0916,0.0926,0.00639,0.00628,0.00651,0.00025,0.00025,0.00025,0.21,0.208,0.212,0.0082,0.0081,0.0083,25.37,25.37,25.37,0.928,0.928,0.929,0.97,0.97,0.97,0.901,0.9,0.901,28.93,28.59,29.27,28.06,27.73,28.39,0,0,0,0,0,0,0.156,0,0.0403,0.35,0.65,0.35,40.6
753314400000,1993,11,1993,2,7,7,0.121,0.0405,0.0807,5038.42,30.7,30.7,29.99,1,1,1,200.4,193.9,203.4,133.4,126.9,67,67,67,0,0,0,0.334,0.329,0.346,133.4,126.9,136.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0927,0.096,0.00709,0.00653,0.00735,0.00028,0.00026,0.00029,0.225,0.213,0.23,0.0088,0.0083,0.009,25.36,25.35,25.38,0.932,0.929,0.933,0.97,0.97,0.97,0.904,0.901,0.905,30.92,29.34,31.65,29.99,28.46,30.7,0,0,0,0,0,0,0.167,0,0.0403,0.33,0.67,0.33,41.6
753919200000,1993,11,1993,2,8,7,0.124,0.0405,0.0833,5206.79,32.58,32.58,30.99,1,1,1,204.7,199.6,211.6,137.7,132.6,67,67,67,0,0,0,0.327,0.317,0.336,137.7,132.6,144.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0965,0.0947,0.0989,0.00746,0.00702,0.00804,0.00029,0.00027,0.00032,0.232,0.223,0.245,0.0091,0.0087,0.0096,25.34,25.29,25.38,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.904,0.908,31.95,30.74,33.59,30.99,29.82,32.58,0,0,0,0,0,0,0.172,0,0.0407,0.33,0.67,0.33,42
754524000000,1993,11,1993,2,9,7,0.127,0.0371,0.0897,5619.39,34.66,34.66,33.45,1,1,1,209.5,205.6,212.5,148.2,143,61.29,59,67,0,0,0,0.292,0.278,0.319,148.2,143,153.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0997,0.0984,0.101,0.00835,0.00791,0.00879,0.00033,0.00031,0.00034,0.251,0.242,0.26,0.0098,0.0095,0.01,25.29,25.27,25.32,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.911,34.48,33.2,35.73,33.45,32.2,34.66,0,0,0,0,0,0,0.186,0,0.0373,0.29,0.71,0.29,44.2
755128800000,1993,12,1993,3,10,7,0.133,0.0357,0.0976,6134.94,38.66,38.66,36.52,1,1,1,220.4,213.3,229.1,161.4,154.3,59,59,59,0,0,0,0.268,0.257,0.277,161.4,154.3,170.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.102,0.107,0.00946,0.00886,0.0102,0.00037,0.00035,0.0004,0.274,0.261,0.29,0.011,0.01,0.011,25.2,25.14,25.26,0.942,0.94,0.945,0.972,0.97,0.975,0.916,0.912,0.922,37.58,35.92,39.64,36.52,34.84,38.66,0,0,0,0,0,0,0.203,0,0.0354,0.27,0.73,0.27,46.1
755733600000,1993,12,1993,3,11,7,0.137,0.0357,0.101,6374.19,39.4,39.4,37.94,1,1,1,226.3,219.6,232.2,167.3,160.6,59,59,59,0,0,0,0.261,0.254,0.269,167.3,160.6,173.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.104,0.108,0.00997,0.0094,0.0105,0.00039,0.00037,0.00041,0.284,0.273,0.295,0.011,0.011,0.012,25.16,25.11,25.21,0.944,0.942,0.946,0.974,0.97,0.977,0.919,0.914,0.924,38.96,37.4,40.34,37.94,36.29,39.4,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.5
756338400000,1993,12,1993,3,12,7,0.138,0.0357,0.102,6447.58,40.57,40.57,38.38,1,1,1,228,221.5,236.8,169,162.5,59,59,59,0,0,0,0.259,0.249,0.266,169,162.5,177.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.11,0.0101,0.00956,0.0109,0.0004,0.00038,0.00043,0.288,0.276,0.303,0.011,0.011,0.012,25.14,25.08,25.2,0.945,0.943,0.948,0.975,0.971,0.979,0.921,0.916,0.928,39.37,37.84,41.43,38.38,36.76,40.57,0,0,0,0,0,0,0.213,0,0.036,0.26,0.74,0.26,46.7
756943200000,1993,12,1993,3,13,7,0.148,0.0381,0.11,6933.82,42.86,42.86,41.27,1,1,1,244.1,238.7,246.6,181.1,172.6,63,59,73,0,0,0,0.258,0.239,0.297,181.1,172.6,187.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.11,0.113,0.0111,0.0104,0.0117,0.00044,0.00041,0.00046,0.31,0.296,0.321,0.012,0.012,0.013,25.03,25,25.06,0.949,0.946,0.951,0.979,0.976,0.98,0.929,0.923,0.932,42.16,40.07,43.74,41.27,39.12,42.86,0,0,0,0,0,0,0.229,0,0.038,0.26,0.74,0.26,46.9
757548000000,1994,1,1993,4,14,7,0.155,0.0442,0.111,7030.37,44.84,44.84,41.85,1,1,1,256.9,245,269.6,183.9,172,73,73,73,-4.06e-15,-2.842e-14,0,0.284,0.271,0.298,183.9,172,196.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.11,0.118,0.0114,0.0104,0.0125,0.00045,0.00041,0.00049,0.316,0.295,0.339,0.013,0.012,0.013,24.96,24.88,25.04,0.95,0.946,0.954,0.979,0.976,0.98,0.929,0.923,0.935,42.75,39.94,45.75,41.85,38.98,44.84,0,0,0,0,0,0,0.232,0,0.044,0.29,0.72,0.28,45.4
758152800000,1994,1,1993,4,15,7,0.177,0.0442,0.132,8167.63,53.39,53.39,48.62,2,1,1.2857142857142858,292,271,317.5,219,198,73,73,73,0,-2.842e-14,2.842e-14,0.251,0.23,0.269,219,198,244.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.119,0.135,0.0144,0.0126,0.0165,0.00057,0.0005,0.00066,0.333,0.247,0.389,0.013,0.0099,0.015,24.8,24.72,24.87,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.73,26.3,52.27,41.16,25.51,48.2,0,0,0,0,0,0,0.27,0,0.045,0.25,0.75,0.25,46.1
758757600000,1994,1,1993,4,16,7,0.218,0.0442,0.174,10558.6,69.96,69.96,62.85,2,2,2,361.1,327.6,394.3,288.1,254.6,73,73,73,-4.06e-15,-2.842e-14,0,0.203,0.185,0.223,288.1,254.6,321.3,990,990,990,965.2,965,965.4,24.8,24.6,25,0.151,0.139,0.162,0.035,0.0192,0.0507,0.0014,0.00077,0.0021,0.323,0.272,0.372,0.013,0.011,0.015,24.47,24.26,24.69,0.937,0.93,0.944,0.97,0.97,0.97,0.909,0.902,0.915,32.4,28.67,36.06,31.42,27.81,34.98,0,0,0,0,0,0,0.349,0,0.044,0.2,0.8,0.2,48.4
759362400000,1994,1,1993,4,17,7,0.267,0.0442,0.222,13484.8,88.04,88.04,80.27,2,2,2,440.7,402.8,476.6,367.7,329.8,73,73,73,0,0,0,0.166,0.153,0.181,367.7,329.8,403.6,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.179,0.165,0.191,0.0726,0.0547,0.0895,0.003,0.0022,0.0037,0.442,0.385,0.496,0.018,0.016,0.02,23.97,23.76,24.2,0.951,0.945,0.955,0.977,0.97,0.98,0.928,0.917,0.936,41.08,36.99,44.92,40.13,35.88,44.02,0,0,0,0,0,0,0.446,0,0.045,0.17,0.83,0.17,50.5
759967200000,1994,1,1993,4,18,7,0.32,0.0504,0.269,15814.5,96.4,96.4,94.13,2,2,2,528.5,488.9,569.3,445.2,415.9,83.29,73,85,0,-5.684e-14,5.684e-14,0.158,0.149,0.169,445.2,415.9,484.3,990,990,990,966,965.8,966.2,24,23.8,24.2,0.208,0.196,0.225,0.109,0.0953,0.128,0.0045,0.0039,0.0054,0.56,0.514,0.622,0.023,0.021,0.026,23.46,23.22,23.69,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.98,46.18,52.69,47.07,45.26,48.2,0,0,0,0,0,0,0.523,0,0.051,0.16,0.84,0.16,49.4
760572000000,1994,2,1993,5,19,7,0.376,0.0514,0.324,18792.1,120.5,120.5,111.9,3,3,3,621.4,583.2,663.6,536.4,498.2,85,85,85,0,0,0,0.137,0.128,0.146,536.4,498.2,578.6,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.255,0.233,0.279,0.159,0.134,0.188,0.0068,0.0056,0.008,0.598,0.534,0.669,0.025,0.022,0.029,23.02,22.78,23.24,0.949,0.946,0.953,0.973,0.97,0.978,0.924,0.918,0.932,38.31,35.81,41.05,37.29,34.74,40.16,0,0,0,0,0,0,0.621,0,0.052,0.14,0.86,0.14,50
761176800000,1994,2,1993,5,20,7,0.443,0.0514,0.392,22357.2,142.7,142.7,133.1,3,3,3,732.4,678.7,787.9,647.4,593.7,85,85,85,0,0,0,0.116,0.108,0.125,647.4,593.7,702.9,990,990,990,966.8,966.6,967.1,23.2,22.9,23.4,0.318,0.287,0.349,0.233,0.198,0.271,0.01,0.0084,0.012,0.785,0.694,0.879,0.034,0.03,0.038,22.39,22.07,22.69,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.26,42.01,48.53,44.36,41.17,47.56,0,0,0,0,0,0,0.739,0,0.051,0.12,0.88,0.12,50.5
761781600000,1994,2,1993,5,21,7,0.554,0.0635,0.491,26458.7,175.1,175.1,157.5,4,3,3.5714285714285716,916.1,812.1,1018,811.1,707.1,105,105,105,0,0,0,0.115,0.103,0.129,811.1,707.1,913.3,990,990,990,967.6,967.1,968,22.4,22,22.9,0.442,0.355,0.534,0.33,0.273,0.381,0.015,0.012,0.017,1.02,0.889,1.17,0.046,0.039,0.053,21.41,20.88,21.96,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.03,40.65,52.16,44.52,39.73,48.2,0,0,0,0,0,0,0.875,0,0.063,0.11,0.89,0.11,47.8
762386400000,1994,2,1993,5,22,7,0.662,0.104,0.558,29329.2,181.1,181.1,174.6,4,4,4,1095,1041,1153,923.2,876.3,171.9,105,183,-1.624e-14,-1.137e-13,1.137e-13,0.157,0.101,0.173,923.2,876.3,970.3,990,990,990,968.2,968,968.4,21.8,21.6,22,0.559,0.518,0.607,0.386,0.363,0.409,0.018,0.017,0.019,1.2,1.12,1.29,0.055,0.051,0.059,20.6,20.33,20.79,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.54,42.65,46.21,43.64,41.8,45.28,0,0,0,0,0,0,0.97,0,0.104,0.16,0.84,0.16,44.3
762991200000,1994,3,1993,6,23,7,0.767,0.111,0.644,32030,192.8,192.8,190.7,4,4,4,1269,1178,1366,1086,995.3,183,183,183,21.21,-1.137e-13,82.58,0.144,0.134,0.155,1065,995.3,1100,990,990,990,968.7,968.5,969.1,21.3,20.9,21.5,0.754,0.643,0.831,0.57,0.421,0.648,0.027,0.02,0.031,1.62,1.34,1.78,0.076,0.062,0.085,19.64,19.17,20.2,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.88,47.09,49.91,47.66,46.15,48.2,0,0,0,0,0,0,1.06,0,0.123,0.14,0.84,0.16,41.8
763596000000,1994,3,1993,6,24,7,0.886,0.111,0.665,31808.8,191.8,191.8,189.3,4,4,4,1465,1399,1518,1282,1216,183,183,183,181.8,116.2,235.4,0.125,0.121,0.131,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.874,0.845,0.898,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.09,18.81,18.61,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.3,47.78,48.94,47.33,46.83,47.96,0,0,0,0,0,0,1.05,0,0.221,0.13,0.75,0.25,35.9
764200800000,1994,3,1993,6,25,7,0.903,0.111,0.665,31629.1,189.8,189.8,188.3,4,4,4,1493,1452,1522,1310,1269,183,183,183,210,169,238.6,0.123,0.12,0.126,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.887,0.868,0.899,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.82,1.85,0.089,0.088,0.09,18.7,18.6,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.75,48.43,47.07,46.8,47.46,0,0,0,0,0,0,1.05,0,0.238,0.12,0.74,0.26,35
764805600000,1994,3,1993,6,26,7,0.806,0.102,0.663,32300.8,192.8,192.8,192.3,4,4,4,1333,1221,1430,1165,1073,168,148,183,68.82,0,147.1,0.126,0.114,0.137,1096,1073,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.819,0.755,0.858,0.639,0.587,0.648,0.03,0.027,0.031,1.76,1.64,1.81,0.084,0.076,0.087,19.29,18.93,19.77,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.42,48.64,50.27,48.07,47.66,48.2,0,0,0,0,0,0,1.07,0,0.143,0.13,0.82,0.18,40.1
765410400000,1994,4,1993,7,27,7,0.665,0.0895,0.576,30090.1,191.1,191.1,179.1,4,4,4,1100,1013,1190,952,865.2,148,148,148,-3.248e-14,-1.137e-13,1.137e-13,0.135,0.124,0.146,952,865.2,1042,990,990,990,968.2,967.9,968.5,21.8,21.5,22.1,0.597,0.507,0.71,0.413,0.358,0.517,0.019,0.016,0.024,1.27,1.1,1.51,0.058,0.05,0.07,20.51,19.99,20.96,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,45.69,42.44,48.75,44.78,41.59,47.78,0,0,0,0,0,0,0.995,0,0.089,0.13,0.87,0.13,45.2
766015200000,1994,4,1993,7,28,7,0.562,0.0756,0.486,26166.5,167.2,167.2,155.8,4,3,3.7142857142857144,928.5,871.9,990.9,803.5,746.9,125,125,125,0,0,0,0.135,0.126,0.143,803.5,746.9,865.9,990,990,990,967.6,967.4,967.9,22.4,22.1,22.6,0.444,0.392,0.501,0.328,0.3,0.358,0.015,0.013,0.016,1.01,0.947,1.09,0.045,0.042,0.049,21.38,21.04,21.64,0.955,0.952,0.957,0.978,0.974,0.98,0.934,0.928,0.938,43.82,39.28,51.35,42.38,38.28,48.2,0,0,0,0,0,0,0.865,0,0.076,0.13,0.86,0.14,46.6
766620000000,1994,4,1993,7,29,7,0.497,0.0756,0.421,23544.7,144.6,144.6,140.1,3,3,3,821,789.3,857.5,696,664.3,125,125,125,0,0,0,0.152,0.146,0.158,696,664.3,732.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.355,0.337,0.379,0.266,0.245,0.29,0.012,0.011,0.013,0.877,0.823,0.941,0.038,0.036,0.042,21.94,21.73,22.12,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.75,45.96,49.79,46.72,45.04,48.2,0,0,0,0,0,0,0.779,0,0.076,0.15,0.85,0.15,47.4
767224800000,1994,4,1993,7,30,7,0.451,0.0775,0.373,21275.2,133.4,133.4,126.6,3,3,3,745.6,707.7,779.5,617.4,560.7,128.1,125,147,0,0,0,0.172,0.16,0.208,617.4,560.7,654.5,990,990,990,966.9,966.7,967,23.1,23,23.3,0.31,0.279,0.331,0.213,0.176,0.238,0.0092,0.0075,0.01,0.744,0.649,0.807,0.032,0.028,0.035,22.37,22.18,22.62,0.955,0.951,0.956,0.979,0.975,0.98,0.935,0.927,0.937,43.1,39.45,45.38,42.21,38.45,44.47,0,0,0,0,0,0,0.704,0,0.078,0.17,0.83,0.17,47.2
767829600000,1994,5,1993,8,31,7,0.401,0.0889,0.312,17797.6,113.1,113.1,105.9,3,2,2.857142857142857,663.1,631.4,696.5,516.1,484.4,147,147,147,0,0,0,0.222,0.211,0.233,516.1,484.4,549.5,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.253,0.235,0.272,0.146,0.128,0.168,0.0062,0.0054,0.0072,0.59,0.538,0.632,0.025,0.023,0.027,22.86,22.68,23,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.09,35.15,52.1,37.61,34.1,48.2,0,0,0,0,0,0,0.589,0,0.089,0.22,0.78,0.22,44.4
768434400000,1994,5,1993,8,32,7,0.36,0.0889,0.271,15862.5,96.4,96.4,94.42,2,2,2,595.1,569.3,622.3,448.1,422.3,147,147,147,0,-5.684e-14,5.684e-14,0.247,0.236,0.258,448.1,422.3,475.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.216,0.205,0.23,0.111,0.0983,0.123,0.0047,0.0041,0.0052,0.572,0.531,0.617,0.024,0.022,0.026,23.15,22.99,23.31,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.69,46.16,51.27,47.21,45.23,48.2,0,0,0,0,0,0,0.525,0,0.089,0.25,0.75,0.25,44.1
769039200000,1994,5,1993,8,33,7,0.326,0.0889,0.237,14179.3,88.9,88.9,84.4,2,2,2,539.2,517.6,561.4,392.2,370.6,147,147,147,2.436e-14,0,5.684e-14,0.273,0.262,0.284,392.2,370.6,414.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.195,0.187,0.203,0.0841,0.0739,0.0946,0.0035,0.0031,0.004,0.486,0.454,0.519,0.02,0.019,0.022,23.49,23.35,23.62,0.954,0.951,0.956,0.98,0.978,0.98,0.934,0.93,0.937,43.08,40.83,45.36,42.2,39.92,44.45,0,0,0,0,0,0,0.469,0,0.089,0.27,0.73,0.27,43.5
769644000000,1994,5,1993,8,34,7,0.298,0.0889,0.209,12465.9,78.3,78.3,74.2,2,2,2,492.4,473.6,510.8,345.4,326.6,147,147,147,0,0,0,0.299,0.288,0.31,345.4,326.6,363.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.178,0.172,0.185,0.062,0.0532,0.0707,0.0026,0.0022,0.0029,0.416,0.388,0.443,0.017,0.016,0.018,23.77,23.66,23.88,0.948,0.945,0.95,0.972,0.97,0.976,0.922,0.917,0.928,38.15,36.14,40.1,37.1,35.05,39.15,0,0,0,0,0,0,0.412,0,0.089,0.3,0.7,0.3,41.8
770248800000,1994,5,1993,8,35,7,0.274,0.0768,0.197,11783.2,73.03,73.03,70.14,2,2,2,452.4,437.8,467.9,325.4,315.1,127,119,147,0,0,0,0.28,0.26,0.318,325.4,315.1,338.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.17,0.167,0.174,0.0526,0.0477,0.0588,0.0022,0.002,0.0024,0.385,0.37,0.404,0.016,0.015,0.017,23.98,23.92,24.06,0.945,0.943,0.947,0.97,0.97,0.971,0.916,0.915,0.919,36.15,34.9,37.61,35.07,33.86,36.51,0,0,0,0,0,0,0.39,0,0.077,0.28,0.72,0.28,43
770853600000,1994,6,1993,9,36,7,0.254,0.072,0.182,10916.8,67.86,67.86,64.98,2,2,2,419.6,406.9,433.1,300.6,287.9,119,119,119,0,0,0,0.284,0.275,0.292,300.6,287.9,314.1,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.161,0.157,0.166,0.0409,0.0349,0.0473,0.0017,0.0014,0.0019,0.347,0.328,0.368,0.014,0.013,0.015,24.16,24.08,24.24,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.91,0.915,33.5,32.09,34.98,32.49,31.13,33.93,0,0,0,0,0,0,0.361,0,0.072,0.28,0.72,0.28,43
771458400000,1994,6,1993,9,37,7,0.236,0.072,0.164,9867.62,61.38,61.38,58.74,2,2,2,390.5,378.2,402.8,271.5,259.2,119,119,119,0,0,0,0.305,0.295,0.315,271.5,259.2,283.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.151,0.146,0.155,0.0271,0.0213,0.0329,0.0011,0.00086,0.0013,0.304,0.285,0.322,0.012,0.012,0.013,24.34,24.27,24.42,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,30.28,28.91,31.64,29.37,28.05,30.69,0,0,0,0,0,0,0.326,0,0.072,0.31,0.69,0.31,41.8
772063200000,1994,6,1993,9,38,7,0.22,0.072,0.148,8903.44,55.33,55.33,53,2,2,2,363.9,353.3,374.6,244.9,234.3,119,119,119,-8.12e-15,-2.842e-14,0,0.327,0.318,0.337,244.9,234.3,255.6,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.141,0.138,0.145,0.017,0.0157,0.0196,0.00069,0.00063,0.00079,0.266,0.254,0.28,0.011,0.01,0.011,24.51,24.45,24.58,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.32,26.1,28.52,26.5,25.32,27.67,0,0,0,0,0,0,0.294,0,0.072,0.33,0.67,0.33,40.5
772668000000,1994,6,1993,9,39,7,0.206,0.0691,0.137,8174.27,49.85,49.85,48.66,2,1,1.2857142857142858,340.4,331.1,349.7,226.1,221.7,114.3,108,119,0,-2.842e-14,2.842e-14,0.336,0.32,0.349,226.1,221.7,230.7,990,990,990,965.1,965.1,965.1,24.9,24.9,24.9,0.134,0.132,0.136,0.015,0.0146,0.0154,0.0006,0.00059,0.00062,0.352,0.247,0.399,0.014,0.0099,0.016,24.55,24.47,24.66,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.895,0.94,44.28,25.64,52.26,41.54,24.87,48.2,0,0,0,0,0,0,0.27,0,0.069,0.34,0.67,0.33,39.7
773272800000,1994,7,1993,10,40,7,0.193,0.0653,0.128,7964.7,48.2,48.2,47.41,1,1,1,319.1,310.1,328.1,211.1,202.1,108,108,108,-8.12e-15,-2.842e-14,2.842e-14,0.338,0.329,0.348,211.1,202.1,220.1,990,990,990,965,965,965,25,25,25,0.128,0.125,0.131,0.0137,0.0129,0.0145,0.00055,0.00052,0.00058,0.369,0.353,0.385,0.015,0.014,0.015,24.64,24.57,24.7,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.79,46.75,50.84,47.41,45.81,48.2,0,0,0,0,0,0,0.263,0,0.065,0.34,0.66,0.34,41.3
773877600000,1994,7,1993,10,41,7,0.181,0.0653,0.115,7265.22,45.14,45.14,43.25,1,1,1,298.8,291.2,307.1,190.8,183.2,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.362,0.352,0.371,190.8,183.2,199.1,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.121,0.118,0.124,0.012,0.0113,0.0127,0.00048,0.00045,0.00051,0.333,0.319,0.348,0.013,0.013,0.014,24.77,24.72,24.82,0.952,0.95,0.954,0.98,0.98,0.98,0.933,0.931,0.935,44.13,42.34,46.06,43.25,41.49,45.14,0,0,0,0,0,0,0.24,0,0.066,0.36,0.64,0.36,40.1
774482400000,1994,7,1993,10,42,7,0.17,0.0653,0.105,6564.34,40.92,40.92,39.07,1,1,1,281.4,274,288.8,173.4,166,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.384,0.374,0.394,173.4,166,180.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.117,0.0105,0.00986,0.0111,0.00042,0.00039,0.00044,0.302,0.289,0.315,0.012,0.011,0.013,24.87,24.83,24.92,0.947,0.944,0.949,0.976,0.972,0.98,0.924,0.918,0.93,40.03,38.29,41.76,39.07,37.23,40.92,0,0,0,0,0,0,0.217,0,0.065,0.38,0.62,0.38,38.6
775087200000,1994,7,1993,10,43,7,0.161,0.0653,0.0957,5946.54,36.63,36.63,35.4,1,1,1,266.3,260.6,271.5,158.3,152.6,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.406,0.398,0.414,158.3,152.6,163.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.111,0.0092,0.00872,0.00965,0.00036,0.00035,0.00038,0.275,0.265,0.284,0.011,0.01,0.011,24.96,24.93,24.99,0.942,0.94,0.943,0.97,0.97,0.971,0.914,0.912,0.916,36.48,35.16,37.72,35.4,34.1,36.63,0,0,0,0,0,0,0.197,0,0.0653,0.41,0.59,0.41,36.9
775692000000,1994,8,1993,11,44,7,0.151,0.0562,0.0944,5880.3,36.98,36.98,35,1,1,1,249.1,240.6,257.6,156.1,147.6,93,93,93,-4.06e-15,-2.842e-14,0,0.374,0.361,0.386,156.1,147.6,164.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.107,0.104,0.11,0.00902,0.0083,0.00974,0.00036,0.00033,0.00039,0.269,0.254,0.284,0.011,0.01,0.011,25.04,24.99,25.1,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,36.07,34.09,38.06,35,33.07,36.98,0,0,0,0,0,0,0.194,0,0.0566,0.37,0.63,0.37,38.9
776296800000,1994,8,1993,11,45,7,0.14,0.0562,0.0838,5204.54,32.5,32.5,30.98,1,1,1,231.5,225.6,238.2,138.5,132.6,93,93,93,0,0,0,0.402,0.39,0.412,138.5,132.6,145.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0986,0.103,0.00752,0.00702,0.00809,0.0003,0.00028,0.00032,0.238,0.227,0.25,0.0094,0.0089,0.0098,25.17,25.12,25.22,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.94,30.55,33.51,30.98,29.64,32.5,0,0,0,0,0,0,0.172,0,0.0562,0.4,0.6,0.4,37.2
776901600000,1994,8,1993,11,46,7,0.132,0.0562,0.0756,4684.09,29.2,29.2,27.88,1,1,1,217.9,212.2,223.7,124.9,119.2,93,93,93,2.03e-15,0,1.421e-14,0.427,0.416,0.438,124.9,119.2,130.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0959,0.0938,0.0979,0.00637,0.00588,0.00686,0.00025,0.00023,0.00027,0.213,0.203,0.224,0.0084,0.008,0.0088,25.28,25.23,25.32,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.74,27.36,30.1,27.88,26.54,29.2,0,0,0,0,0,0,0.155,0,0.0564,0.43,0.57,0.43,35.5
777506400000,1994,8,1993,11,47,7,0.124,0.0562,0.0679,3032.51,26.09,26.09,18.05,1,1,1,205.3,201,210.3,112.3,108,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.453,0.442,0.463,112.3,108,117.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0899,0.0932,0.0053,0.00493,0.00572,0.00021,0.00019,0.00022,0.191,0.183,0.2,0.0075,0.0072,0.0078,25.38,25.34,25.41,0.657,0,0.923,0.693,0,0.97,0.638,0,0.895,18.61,0,26.9,18.05,0,26.09,0,2,0,0,0.286,0,0.1,0.286,0.0561,0.45,0.55,0.45,24.5
778111200000,1994,8,1993,11,48,7,0.117,0.049,0.0682,2533.14,27.39,27.39,15.08,1,1,1,193.7,185.9,199.6,112.7,103.9,81,72,93,0,-1.421e-14,1.421e-14,0.417,0.37,0.472,112.7,103.9,122.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0903,0.0884,0.0929,0.00533,0.00458,0.00615,0.00021,0.00018,0.00024,0.19,0.176,0.207,0.0074,0.0069,0.0081,25.4,25.38,25.42,0.528,0,0.927,0.554,0,0.97,0.512,0,0.899,15.54,0,28.23,15.08,0,27.39,0,3,0,0,0.429,0,0.0838,0.429,0.0488,0.42,0.58,0.42,21.7
778716000000,1994,9,1993,12,49,7,0.106,0.0435,0.0629,3851.46,24.6,24.6,22.93,1,1,1,175.9,169.8,182.9,103.9,97.8,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.409,0.394,0.424,103.9,97.8,110.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0842,0.0888,0.00458,0.00406,0.00518,0.00018,0.00016,0.0002,0.174,0.163,0.186,0.0068,0.0064,0.0073,25.38,25.38,25.38,0.914,0.911,0.918,0.969,0.968,0.97,0.886,0.882,0.891,23.65,22.23,25.36,22.93,21.51,24.6,0,0,0,0,0,0,0.127,0,0.0431,0.41,0.59,0.41,36.3
779320800000,1994,9,1993,12,50,7,0.0981,0.0435,0.0545,3351.23,21.12,21.12,19.95,1,1,1,162.1,156.4,167.9,90.15,84.41,72,72,72,-6.09e-15,-1.421e-14,0,0.444,0.429,0.46,90.15,84.41,95.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0794,0.0835,0.00341,0.00292,0.0039,0.00013,0.00011,0.00015,0.149,0.139,0.159,0.0058,0.0054,0.0062,25.38,25.37,25.38,0.922,0.915,0.929,0.964,0.962,0.967,0.889,0.885,0.893,20.68,19.51,21.85,19.95,18.76,21.12,0,0,0,0,0,0,0.111,0,0.0436,0.44,0.56,0.44,34.2
779925600000,1994,9,1993,12,51,7,0.0913,0.0435,0.0477,2962.4,18.48,18.48,17.63,1,1,1,150.9,146.8,155,78.94,74.84,72,72,72,-4.06e-15,-1.421e-14,1.421e-14,0.477,0.464,0.49,78.94,74.84,83.04,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0761,0.079,0.00246,0.00211,0.00281,0.000096,0.000083,0.00011,0.129,0.122,0.136,0.0051,0.0048,0.0053,25.37,25.37,25.38,0.935,0.93,0.939,0.96,0.96,0.961,0.898,0.894,0.902,18.36,17.49,19.22,17.63,16.79,18.48,0,0,0,0,0,0,0.098,0,0.0436,0.48,0.52,0.48,32.4
780530400000,1994,9,1993,12,52,7,0.0859,0.0401,0.0458,2802.07,19.53,19.53,16.68,1,1,1,142.1,139.4,145.5,75.78,69.09,66.29,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.466,0.371,0.51,75.78,69.09,88.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0754,0.074,0.0773,0.00219,0.00162,0.00325,0.000086,0.000064,0.00013,0.122,0.111,0.142,0.0048,0.0044,0.0056,25.38,25.36,25.39,0.92,0.908,0.932,0.961,0.96,0.964,0.884,0.872,0.895,17.35,15.62,20.27,16.68,14.99,19.53,0,0,0,0,0,0,0.0927,0,0.0401,0.47,0.53,0.47,32.6
781135200000,1994,10,1994,1,1,7,0.0836,0.0314,0.0522,3212.73,19.31,19.31,19.12,1,1,1,138.3,137,139.2,86.28,84.99,52,52,52,4.06e-15,0,1.421e-14,0.376,0.374,0.38,86.28,84.99,87.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0761,0.0769,0.00308,0.00297,0.00316,0.00012,0.00012,0.00012,0.139,0.136,0.14,0.0054,0.0053,0.0055,25.36,25.36,25.36,0.926,0.925,0.927,0.963,0.962,0.963,0.891,0.89,0.892,19.86,19.6,20.05,19.12,18.86,19.31,0,0,0,0,0,0,0.106,0,0.0314,0.38,0.62,0.38,38.4
781740000000,1994,10,1994,1,2,7,0.0823,0.0314,0.0508,3136.41,18.8,18.8,18.67,1,1,1,136.1,135.3,136.7,84.06,83.35,52,52,52,-6.09e-15,-1.421e-14,0,0.382,0.38,0.384,84.06,83.35,84.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0755,0.076,0.00289,0.00283,0.00295,0.00011,0.00011,0.00012,0.135,0.133,0.136,0.0053,0.0052,0.0053,25.37,25.36,25.37,0.928,0.928,0.929,0.962,0.961,0.962,0.893,0.892,0.893,19.41,19.27,19.55,18.67,18.53,18.8,0,0,0,0,0,0,0.104,0,0.0315,0.38,0.62,0.38,38.1
782344800000,1994,10,1994,1,3,7,0.0827,0.0314,0.0512,3159.14,19.19,19.19,18.8,1,1,1,136.7,135.1,138.6,84.72,83.08,52,52,52,6.09e-15,0,1.421e-14,0.38,0.375,0.385,84.72,83.08,86.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.076,0.0754,0.0767,0.00295,0.00281,0.00311,0.00012,0.00011,0.00012,0.136,0.133,0.139,0.0053,0.0052,0.0055,25.36,25.36,25.37,0.928,0.925,0.93,0.962,0.961,0.963,0.892,0.891,0.894,19.55,19.21,19.93,18.8,18.47,19.19,0,0,0,0,0,0,0.104,0,0.0315,0.38,0.62,0.38,38.2
782949600000,1994,10,1994,1,4,7,0.0809,0.0314,0.0495,3058.76,18.92,18.92,18.21,1,1,1,133.8,131.5,137.3,81.79,79.52,52,52,52,6.09e-15,0,1.421e-14,0.389,0.379,0.395,81.79,79.52,85.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0742,0.0762,0.0027,0.00251,0.003,0.00011,0.000098,0.00012,0.131,0.127,0.137,0.0051,0.005,0.0054,25.37,25.36,25.37,0.931,0.927,0.934,0.961,0.96,0.962,0.895,0.892,0.897,18.95,18.49,19.66,18.21,17.75,18.92,0,0,0,0,0,0,0.101,0,0.0314,0.39,0.61,0.39,37.8
783554400000,1994,10,1994,1,5,7,0.081,0.0304,0.0506,3121.58,18.88,18.88,18.58,1,1,1,133.9,132.6,135.1,83.62,80.62,50.29,50,52,0,-1.421e-14,1.421e-14,0.375,0.37,0.392,83.62,80.62,85.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0746,0.0758,0.00286,0.0026,0.00298,0.00011,0.0001,0.00012,0.134,0.129,0.136,0.0052,0.005,0.0053,25.37,25.36,25.37,0.929,0.927,0.933,0.962,0.96,0.962,0.893,0.892,0.896,19.32,18.71,19.62,18.58,17.97,18.88,0,0,0,0,0,0,0.103,0,0.0304,0.38,0.62,0.38,38.5
784159200000,1994,11,1994,2,6,7,0.082,0.0302,0.0517,3186.37,19.16,19.16,18.97,1,1,1,135.5,134.5,136.4,85.51,84.53,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.369,0.366,0.372,85.51,84.53,86.45,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0756,0.0763,0.00302,0.00294,0.0031,0.00012,0.00012,0.00012,0.137,0.135,0.139,0.0054,0.0053,0.0054,25.36,25.36,25.36,0.927,0.925,0.928,0.962,0.962,0.963,0.892,0.891,0.893,19.71,19.51,19.9,18.97,18.77,19.16,0,0,0,0,0,0,0.105,0,0.0303,0.37,0.63,0.37,38.9
784764000000,1994,11,1994,2,7,7,0.0811,0.0302,0.0509,3139.4,19.05,19.05,18.69,1,1,1,134.1,133.2,135.9,84.14,83.16,50,50,50,0,-1.421e-14,1.421e-14,0.373,0.368,0.375,84.14,83.16,85.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0755,0.0751,0.0761,0.0029,0.00282,0.00305,0.00011,0.00011,0.00012,0.134,0.133,0.138,0.0053,0.0052,0.0054,25.37,25.36,25.37,0.928,0.926,0.93,0.962,0.961,0.963,0.893,0.891,0.894,19.43,19.23,19.79,18.69,18.49,19.05,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.7
785368800000,1994,11,1994,2,8,7,0.0831,0.0302,0.0529,3253.31,19.88,19.88,19.36,1,1,1,137.5,136.2,140,87.46,86.17,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.364,0.357,0.367,87.46,86.17,90,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0766,0.0762,0.0775,0.00318,0.00307,0.0034,0.00012,0.00012,0.00013,0.14,0.138,0.145,0.0055,0.0054,0.0057,25.36,25.36,25.36,0.924,0.921,0.926,0.963,0.963,0.964,0.89,0.888,0.891,20.1,19.84,20.62,19.36,19.1,19.88,0,0,0,0,0,0,0.108,0,0.0302,0.36,0.64,0.36,39.1
785973600000,1994,11,1994,2,9,7,0.0933,0.0334,0.0599,3661.97,22.85,22.85,21.8,1,1,1,154.2,142.5,162.7,99.08,92.46,55.14,50,59,0,-1.421e-14,1.421e-14,0.357,0.332,0.379,99.08,92.46,103.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0784,0.0838,0.00417,0.00361,0.00456,0.00016,0.00014,0.00018,0.162,0.149,0.171,0.0063,0.0059,0.0067,25.35,25.34,25.35,0.914,0.911,0.919,0.968,0.965,0.97,0.885,0.883,0.887,22.51,21.12,23.55,21.8,20.38,22.85,0,0,0,0,0,0,0.121,0,0.0334,0.36,0.64,0.36,39.2
786578400000,1994,12,1994,3,10,7,0.0968,0.0357,0.0612,3733.95,22.78,22.78,22.23,1,1,1,160.1,157.2,162.4,101.1,98.23,59,59,59,-4.06e-15,-1.421e-14,1.421e-14,0.368,0.363,0.375,101.1,98.23,103.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0818,0.0837,0.00434,0.0041,0.00454,0.00017,0.00016,0.00018,0.166,0.161,0.17,0.0065,0.0063,0.0067,25.35,25.35,25.35,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.882,0.886,22.93,22.29,23.48,22.23,21.58,22.78,0,0,0,0,0,0,0.123,0,0.0356,0.37,0.63,0.37,38.6
