datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787183200000,1994,12,1994,3,11,7,0.0971,0.0357,0.0614,3749.58,23.04,23.04,22.32,1,1,1,160.5,156.7,163.5,101.5,97.68,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.368,0.361,0.377,101.5,97.68,104.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.083,0.0817,0.0841,0.00437,0.00405,0.00463,0.00017,0.00016,0.00018,0.167,0.16,0.172,0.0065,0.0063,0.0067,25.35,25.35,25.35,0.913,0.911,0.914,0.969,0.968,0.97,0.885,0.883,0.887,23.03,22.18,23.75,22.32,21.46,23.04,0,0,0,0,0,0,0.124,0,0.0357,0.37,0.63,0.37,38.6
787788000000,1994,12,1994,3,12,7,0.0975,0.0357,0.0618,3781.91,24.35,24.35,22.51,1,1,1,161.2,156.4,169,102.2,97.41,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.366,0.349,0.377,102.2,97.41,110,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0833,0.0816,0.086,0.00444,0.00403,0.0051,0.00017,0.00016,0.0002,0.168,0.16,0.182,0.0066,0.0063,0.0071,25.35,25.35,25.36,0.914,0.911,0.918,0.969,0.968,0.97,0.886,0.882,0.89,23.23,22.13,25.1,22.51,21.41,24.35,0,0,0,0,0,0,0.125,0,0.0357,0.37,0.63,0.37,38.8
788392800000,1994,12,1994,3,13,7,0.107,0.0369,0.0696,4298.85,27.53,27.53,25.59,1,1,1,176.1,171.4,182.9,115.1,109.9,61,59,73,-4.06e-15,-1.421e-14,1.421e-14,0.346,0.324,0.399,115.1,109.9,123.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0881,0.0869,0.0906,0.00553,0.00509,0.00621,0.00022,0.0002,0.00024,0.191,0.184,0.206,0.0075,0.0072,0.008,25.36,25.36,25.38,0.921,0.918,0.927,0.97,0.97,0.97,0.894,0.89,0.899,26.38,25.11,28.39,25.59,24.36,27.53,0,0,0,0,0,0,0.142,0,0.0374,0.34,0.65,0.35,40.2
788997600000,1995,1,1994,4,14,7,0.108,0.0442,0.064,3925.91,24.75,24.75,23.37,1,1,1,178.8,171.7,184.6,105.8,98.72,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.409,0.396,0.425,105.8,98.72,111.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0838,0.0883,0.00474,0.00414,0.00523,0.00019,0.00016,0.0002,0.176,0.164,0.187,0.0069,0.0064,0.0073,25.38,25.38,25.38,0.915,0.912,0.919,0.97,0.968,0.97,0.887,0.883,0.891,24.1,22.41,25.52,23.37,21.7,24.75,0,0,0,0,0,0,0.13,0,0.044,0.41,0.59,0.41,36.4
789602400000,1995,1,1994,4,15,7,0.108,0.0442,0.0634,3891.7,24.62,24.62,23.16,1,1,1,177.9,170.3,184,104.9,97.35,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.411,0.397,0.429,104.9,97.35,111,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.086,0.0833,0.0881,0.00467,0.00402,0.00519,0.00018,0.00016,0.0002,0.175,0.161,0.186,0.0068,0.0063,0.0073,25.38,25.38,25.38,0.915,0.912,0.918,0.969,0.968,0.97,0.887,0.883,0.891,23.9,22.14,25.38,23.16,21.42,24.62,0,0,0,0,0,0,0.129,0,0.0446,0.41,0.59,0.41,36
790207200000,1995,1,1994,4,16,7,0.114,0.0442,0.0697,4304.61,26.14,26.14,25.62,1,1,1,188.2,185.9,190.3,115.2,112.9,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.388,0.384,0.393,115.2,112.9,117.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0888,0.0903,0.00554,0.00535,0.00572,0.00022,0.00021,0.00022,0.193,0.189,0.197,0.0075,0.0074,0.0077,25.38,25.38,25.38,0.921,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,26.42,25.86,26.95,25.62,25.08,26.14,0,0,0,0,0,0,0.142,0,0.0443,0.39,0.61,0.39,37.8
790812000000,1995,1,1994,4,17,7,0.117,0.0442,0.0729,4523.48,27.61,27.61,26.93,1,1,1,193.5,191.1,196.3,120.5,118.1,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.377,0.372,0.382,120.5,118.1,123.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0906,0.0925,0.00599,0.00579,0.00623,0.00023,0.00023,0.00024,0.203,0.198,0.208,0.0079,0.0078,0.0081,25.38,25.38,25.38,0.925,0.924,0.927,0.97,0.97,0.97,0.897,0.896,0.899,27.76,27.16,28.47,26.93,26.34,27.61,0,0,0,0,0,0,0.15,0,0.0441,0.38,0.62,0.38,38.7
791416800000,1995,1,1994,4,18,7,0.12,0.0493,0.0708,2586.74,27.41,27.41,15.4,1,1,1,198.6,195.2,205.1,117.1,110.2,81.57,73,85,-2.03e-15,-1.421e-14,1.421e-14,0.41,0.373,0.435,117.1,110.2,122.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.091,0.0889,0.0924,0.0057,0.00512,0.00616,0.00022,0.0002,0.00024,0.197,0.185,0.206,0.0077,0.0072,0.0081,25.39,25.37,25.41,0.529,0,0.927,0.554,0,0.97,0.513,0,0.899,15.87,0,28.26,15.4,0,27.41,0,3,0,0,0.429,0,0.0855,0.429,0.0492,0.41,0.59,0.41,21.6
792021600000,1995,2,1994,5,19,7,0.13,0.0514,0.0782,4864.97,30.39,30.39,28.96,1,1,1,214.4,208.1,220.7,129.4,123.1,85,85,85,2.03e-15,0,1.421e-14,0.397,0.385,0.408,129.4,123.1,135.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0957,0.0934,0.0979,0.00675,0.00621,0.00728,0.00026,0.00024,0.00029,0.22,0.208,0.231,0.0086,0.0082,0.0091,25.29,25.25,25.34,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.85,28.36,31.33,28.96,27.51,30.39,0,0,0,0,0,0,0.161,0,0.0518,0.4,0.6,0.4,37.4
792626400000,1995,2,1994,5,20,7,0.137,0.0514,0.0854,5319.04,32.33,32.33,31.66,1,1,1,226.2,223.1,229.1,141.2,138.1,85,85,85,0,0,0,0.376,0.371,0.381,141.2,138.1,144.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0998,0.0988,0.101,0.00775,0.00749,0.008,0.0003,0.00029,0.00031,0.241,0.235,0.246,0.0095,0.0092,0.0097,25.2,25.18,25.23,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.64,31.91,33.33,31.66,30.96,32.33,0,0,0,0,0,0,0.176,0,0.0516,0.38,0.62,0.38,38.8
793231200000,1995,2,1994,5,21,7,0.154,0.0514,0.103,6449.32,44.7,44.7,38.39,1,1,1,254.9,234.3,281.4,169.9,149.3,85,85,85,0,0,0,0.335,0.302,0.363,169.9,149.3,196.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.11,0.103,0.119,0.0102,0.00844,0.0124,0.0004,0.00033,0.00049,0.292,0.255,0.339,0.012,0.01,0.013,25,24.84,25.14,0.945,0.939,0.954,0.974,0.97,0.98,0.921,0.91,0.935,39.38,34.56,45.61,38.39,33.52,44.7,0,0,0,0,0,0,0.213,0,0.051,0.33,0.67,0.33,41.9
793836000000,1995,2,1994,5,22,7,0.196,0.0609,0.135,8292.23,55.22,55.22,49.36,2,1,1.2857142857142858,324.7,290.9,361.5,224,205.3,100.7,85,107,-4.06e-15,-2.842e-14,2.842e-14,0.31,0.282,0.343,224,205.3,254.5,990,990,990,965,964.9,965.2,25,24.8,25.1,0.131,0.123,0.143,0.015,0.0132,0.0191,0.0006,0.00053,0.00077,0.344,0.26,0.4,0.014,0.01,0.016,24.63,24.52,24.78,0.949,0.927,0.959,0.977,0.97,0.98,0.927,0.899,0.939,43.38,26.95,52.74,41.68,26.14,48.2,0,0,0,0,0,0,0.274,0,0.061,0.31,0.69,0.31,42.3
794440800000,1995,3,1994,6,23,7,0.258,0.0647,0.193,11627.6,80.9,80.9,69.21,2,2,2,426.3,376,479.3,319.3,269,107,107,107,0,0,0,0.253,0.223,0.285,319.3,269,372.3,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.166,0.148,0.185,0.0497,0.026,0.0747,0.002,0.0011,0.0031,0.374,0.298,0.453,0.015,0.012,0.019,24.11,23.79,24.42,0.943,0.934,0.951,0.972,0.97,0.979,0.917,0.906,0.931,35.59,30.07,41.32,34.61,29.17,40.45,0,0,0,0,0,0,0.385,0,0.065,0.25,0.75,0.25,45.1
795045600000,1995,3,1994,6,24,7,0.324,0.0647,0.259,15470.9,96.4,96.4,92.09,2,2,2,535.9,496,564.9,428.9,389,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.2,0.189,0.216,428.9,389,457.9,990,990,990,966,965.8,966.1,24,23.9,24.2,0.205,0.19,0.215,0.101,0.0826,0.115,0.0042,0.0034,0.0048,0.538,0.478,0.582,0.022,0.02,0.024,23.45,23.28,23.69,0.957,0.954,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.16,43.09,50.05,46.04,42.23,48.2,0,0,0,0,0,0,0.512,0,0.065,0.2,0.8,0.2,47.7
795650400000,1995,3,1994,6,25,7,0.345,0.0647,0.28,16195.2,96.4,96.4,96.4,2,2,2,570.7,563.5,575,463.7,456.6,107,107,107,-1.624e-14,-5.684e-14,5.684e-14,0.187,0.186,0.19,463.7,456.6,468,990,990,990,966.2,966.1,966.2,23.8,23.8,23.9,0.218,0.214,0.221,0.118,0.114,0.12,0.0049,0.0048,0.005,0.592,0.58,0.599,0.025,0.024,0.025,23.24,23.21,23.28,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,50.58,49.92,50.98,48.2,48.2,48.2,0,0,0,0,0,0,0.536,0,0.065,0.19,0.81,0.19,46.9
796255200000,1995,3,1994,6,26,7,0.328,0.0678,0.26,15548.6,96.4,96.4,92.55,2,2,2,542.5,518.4,558.9,430.3,393.4,112.1,107,125,1.624e-14,-5.684e-14,5.684e-14,0.207,0.191,0.241,430.3,393.4,451.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.206,0.195,0.213,0.102,0.0847,0.112,0.0043,0.0035,0.0047,0.541,0.488,0.573,0.023,0.02,0.024,23.42,23.31,23.58,0.957,0.954,0.958,0.98,0.98,0.98,0.938,0.935,0.939,47.28,43.4,49.49,46.28,42.53,48.2,0,0,0,0,0,0,0.514,0,0.068,0.21,0.79,0.21,47.4
796860000000,1995,4,1994,7,27,7,0.289,0.0756,0.213,12781.1,82.76,82.76,76.08,2,2,2,477.3,449.8,507.2,352.3,324.8,125,125,125,0,0,0,0.262,0.246,0.278,352.3,324.8,382.2,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.18,0.171,0.191,0.0653,0.0523,0.0794,0.0027,0.0021,0.0033,0.426,0.385,0.471,0.018,0.016,0.02,23.83,23.65,23.99,0.949,0.945,0.953,0.974,0.97,0.98,0.924,0.916,0.934,39.04,36.09,42.22,38.04,35.01,41.38,0,0,0,0,0,0,0.423,0,0.076,0.26,0.74,0.26,44.2
797464800000,1995,4,1994,7,28,7,0.255,0.0756,0.18,10780.9,68.24,68.24,64.17,2,2,2,422.1,405.2,441.3,297.1,280.2,125,125,125,0,0,0,0.296,0.283,0.308,297.1,280.2,316.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.161,0.155,0.168,0.0393,0.0313,0.0483,0.0016,0.0013,0.002,0.343,0.318,0.372,0.014,0.013,0.015,24.16,24.04,24.26,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,33.08,31.21,35.18,32.09,30.27,34.12,0,0,0,0,0,0,0.357,0,0.075,0.3,0.71,0.29,42.3
798069600000,1995,4,1994,7,29,7,0.234,0.0756,0.158,9512.28,59.55,59.55,56.62,2,2,2,387,372.1,400.6,262,247.2,125,125,125,-8.12e-15,-2.842e-14,0,0.323,0.312,0.336,262,247.2,275.6,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.148,0.143,0.153,0.0228,0.0168,0.0291,0.00092,0.00068,0.0012,0.291,0.269,0.311,0.012,0.011,0.013,24.37,24.29,24.47,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.19,27.54,30.69,28.31,26.71,29.77,0,0,0,0,0,0,0.315,0,0.076,0.32,0.68,0.32,40.7
798674400000,1995,4,1994,7,30,7,0.211,0.0756,0.135,8205.24,52.03,52.03,48.84,2,1,1.2857142857142858,348.6,331.4,365.9,223.6,206.4,125,125,125,0,-2.842e-14,2.842e-14,0.359,0.342,0.377,223.6,206.4,240.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.135,0.129,0.141,0.0148,0.0133,0.0162,0.00059,0.00053,0.00065,0.348,0.256,0.404,0.014,0.01,0.016,24.51,24.42,24.58,0.948,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.38,26.17,52.65,41.5,25.38,48.2,0,0,0,0,0,0,0.271,0,0.076,0.36,0.64,0.36,38.9
799279200000,1995,5,1994,8,31,7,0.189,0.0889,0.1,6221.02,40.35,40.35,37.03,1,1,1,313,300.5,326.8,166,153.5,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.47,0.45,0.489,166,153.5,179.8,990,990,990,965,964.9,965,25,25,25.1,0.115,0.111,0.12,0.00986,0.0088,0.011,0.00039,0.00035,0.00044,0.291,0.269,0.316,0.012,0.011,0.013,24.74,24.65,24.83,0.944,0.941,0.949,0.973,0.97,0.979,0.919,0.912,0.929,38.06,35.16,41.23,37.03,34.1,40.35,0,0,0,0,0,0,0.206,0,0.089,0.47,0.53,0.47,32.9
799884000000,1995,5,1994,8,32,7,0.172,0.0889,0.083,5104.12,33.18,33.18,30.38,1,1,1,284.2,272.3,296.4,137.2,125.3,147,147,147,0,-2.842e-14,2.842e-14,0.518,0.496,0.54,137.2,125.3,149.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.105,0.101,0.109,0.00741,0.0064,0.00845,0.00029,0.00025,0.00034,0.24,0.219,0.262,0.0095,0.0087,0.01,24.92,24.85,24.99,0.934,0.929,0.939,0.97,0.97,0.97,0.906,0.901,0.911,31.32,28.54,34.2,30.38,27.68,33.18,0,0,0,0,0,0,0.169,0,0.089,0.52,0.48,0.52,29.7
800488800000,1995,5,1994,8,33,7,0.157,0.0889,0.0676,4125.33,26.86,26.86,24.56,1,1,1,258.8,249.7,268.8,111.8,102.7,147,147,147,4.06e-15,0,1.421e-14,0.568,0.547,0.589,111.8,102.7,121.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0958,0.0926,0.0993,0.00526,0.00448,0.0061,0.00021,0.00018,0.00024,0.195,0.178,0.212,0.0077,0.007,0.0084,25.07,25.01,25.12,0.921,0.915,0.927,0.97,0.97,0.97,0.893,0.887,0.899,25.32,23.13,27.69,24.56,22.43,26.86,0,0,0,0,0,0,0.136,0,0.0894,0.57,0.43,0.57,26.3
801093600000,1995,5,1994,8,34,7,0.144,0.0889,0.0549,3333.15,21.71,21.71,19.84,1,1,1,237.9,229.7,246.6,90.85,82.69,147,147,147,0,-1.421e-14,1.421e-14,0.618,0.596,0.64,90.85,82.69,99.64,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0884,0.0855,0.0915,0.00347,0.00278,0.00422,0.00014,0.00011,0.00017,0.157,0.142,0.173,0.0062,0.0056,0.0068,25.22,25.15,25.28,0.916,0.913,0.922,0.964,0.961,0.968,0.883,0.882,0.886,20.57,18.91,22.43,19.84,18.16,21.71,0,0,0,0,0,0,0.11,0,0.0891,0.62,0.38,0.62,23.1
801698400000,1995,5,1994,8,35,7,0.134,0.0792,0.0544,3328.52,22.38,22.38,19.81,1,1,1,220.9,215.2,227.2,89.94,75.3,131,119,147,4.06e-15,-1.421e-14,1.421e-14,0.592,0.539,0.661,89.94,75.3,101.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0873,0.0829,0.0909,0.00339,0.00215,0.00441,0.00013,0.000084,0.00017,0.155,0.129,0.175,0.0061,0.0051,0.0069,25.32,25.3,25.34,0.92,0.911,0.934,0.965,0.96,0.97,0.888,0.883,0.897,20.53,17.48,23.08,19.81,16.78,22.38,0,0,0,0,0,0,0.11,0,0.0796,0.59,0.41,0.59,24.8
802303200000,1995,6,1994,9,36,7,0.126,0.072,0.0535,1469.09,20.77,20.77,8.745,1,1,1,207.5,201.8,213.3,88.54,82.8,119,119,119,0,-1.421e-14,1.421e-14,0.574,0.558,0.59,88.54,82.8,94.28,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0862,0.0842,0.0882,0.00328,0.00279,0.00376,0.00013,0.00011,0.00015,0.151,0.141,0.162,0.0059,0.0055,0.0063,25.4,25.36,25.45,0.394,0,0.922,0.414,0,0.966,0.38,0,0.89,9.057,0,21.5,8.745,0,20.77,0,4,0,0,0.571,0,0.0486,0.571,0.0725,0.57,0.42,0.58,11.7
802908000000,1995,6,1994,9,37,7,0.119,0.072,0.0468,0,0,0,0,1,1,1,196.3,192.2,200.4,77.33,73.23,119,119,119,0,-1.421e-14,1.421e-14,0.606,0.594,0.619,77.33,73.23,81.43,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0822,0.0808,0.0837,0.00232,0.00197,0.00267,0.000091,0.000077,0.0001,0.131,0.124,0.139,0.0051,0.0049,0.0054,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0722,0.61,0.39,0.61,0
803512800000,1995,6,1994,9,38,7,0.113,0.072,0.041,0,0,0,0,1,1,1,186.8,182.7,190.9,67.76,63.66,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.637,0.623,0.651,67.76,63.66,71.86,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0789,0.0774,0.0803,0.00151,0.00116,0.00186,0.000059,0.000045,0.000073,0.114,0.107,0.122,0.0045,0.0042,0.0048,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.072,0.64,0.36,0.64,0
804117600000,1995,6,1994,9,39,7,0.107,0.0701,0.0371,0,0,0,0,1,1,1,177.2,173.1,181.3,61.33,56.82,115.9,108,119,-4.06e-15,-1.421e-14,1.421e-14,0.654,0.619,0.677,61.33,56.82,66.45,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0762,0.075,0.077,0.000963,0.00058,0.0014,0.000038,0.000023,0.000055,0.102,0.0948,0.111,0.004,0.0037,0.0043,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0699,0.66,0.35,0.65,0
804722400000,1995,7,1994,10,40,7,0.101,0.0653,0.0361,0,0,0,0,1,1,1,167.6,163.5,171.7,59.62,55.52,108,108,108,-1.015e-15,-7.105e-15,7.105e-15,0.644,0.629,0.66,59.62,55.52,63.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0746,0.0731,0.076,0.000817,0.000469,0.00117,0.000032,0.000018,0.000046,0.0984,0.091,0.106,0.0039,0.0036,0.0041,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.65,0.36,0.64,0
805327200000,1995,7,1994,10,41,7,0.0959,0.0653,0.018,0,0,0,0,1,0,0.5714285714285714,158.5,155.6,162.2,50.52,47.59,108,108,108,20.75,0,49.77,0.681,0.666,0.694,29.77,0,54.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0726,0.000102,0,0.000353,0.000004,0,0.000014,0.0789,0.0708,0.0886,0.0031,0.0028,0.0035,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0779,0.68,0.19,0.81,0
805932000000,1995,7,1994,10,42,7,0.0921,0.0653,0,0,0,0,0,0,0,0,152.3,149.8,154.8,44.3,41.84,108,108,108,44.3,41.84,46.77,0.709,0.698,0.721,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0921,0.71,0,1,0
806536800000,1995,7,1994,10,43,7,0.0886,0.0653,0,0,0,0,0,0,0,0,146.6,144.1,149,38.56,36.1,108,108,108,38.56,36.1,41.02,0.737,0.725,0.749,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0886,0.74,0,1,0
807141600000,1995,7,1994,10,44,7,0.0837,0.0575,0,0,0,0,0,0,0,0,138.4,134,143.3,43.26,35.28,95.14,93,108,43.26,35.28,48.37,0.687,0.658,0.754,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0837,0.69,0,1,0
807746400000,1995,8,1994,11,45,7,0.078,0.0562,0,0,0,0,0,0,0,0,128.9,126,132.6,35.91,33.05,93,93,93,35.91,33.05,39.62,0.722,0.701,0.738,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.078,0.72,0,1,0
808351200000,1995,8,1994,11,46,7,0.0743,0.0562,0,0,0,0,0,0,0,0,122.8,120.3,125.2,29.77,27.31,93,93,93,29.77,27.31,32.23,0.758,0.743,0.773,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0743,0.76,0,1,0
808956000000,1995,8,1994,11,47,7,0.0708,0.0562,0,0,0,0,0,0,0,0,117,114.6,119.5,24.03,21.57,93,93,93,24.03,21.57,26.49,0.795,0.778,0.812,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0708,0.79,0,1,0
809560800000,1995,8,1994,11,48,7,0.0668,0.0508,0,0,0,0,0,0,0,0,110.5,106.1,113.8,26.51,18.29,84,72,93,26.51,18.29,37.38,0.759,0.658,0.836,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0668,0.76,0,1,0
810165600000,1995,9,1994,12,49,7,0.0598,0.0435,0,0,0,0,0,0,0,0,98.91,94.34,104.2,26.91,22.34,72,72,72,26.91,22.34,32.18,0.729,0.691,0.763,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0598,0.73,0,1,0
810770400000,1995,9,1994,12,50,7,0.0542,0.0435,0,0,0,0,0,0,0,0,89.57,86.95,92.97,17.57,14.95,72,72,72,17.57,14.95,20.97,0.804,0.774,0.828,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0542,0.8,0,1,0
811375200000,1995,9,1994,12,51,7,0.0522,0.0435,0,0,0,0,0,0,0,0,86.25,85.04,88.59,14.25,13.04,72,72,72,14.25,13.04,16.59,0.835,0.813,0.847,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0522,0.83,0,1,0
811980000000,1995,9,1994,12,52,7,0.0494,0.0418,0,0,0,0,0,0,0,0,81.76,79.3,84.22,12.62,8.12,69.14,52,72,12.62,8.12,27.3,0.845,0.656,0.899,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0494,0.85,0,1,0
812584800000,1995,10,1995,1,1,7,0.0465,0.0314,0,0,0,0,0,0,0,0,76.95,75.74,78.48,24.95,23.74,52,52,52,24.95,23.74,26.48,0.676,0.663,0.687,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0465,0.68,0,1,0
813189600000,1995,10,1995,1,2,7,0.0443,0.0314,0,0,0,0,0,0,0,0,73.24,71.64,75.47,21.24,19.64,52,52,52,21.24,19.64,23.47,0.71,0.689,0.726,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0443,0.71,0,1,0
813794400000,1995,10,1995,1,3,7,0.043,0.0314,0,0,0,0,0,0,0,0,71.09,70.55,71.64,19.09,18.55,52,52,52,19.09,18.55,19.64,0.731,0.726,0.737,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.043,0.73,0,1,0
814399200000,1995,10,1995,1,4,7,0.0459,0.0314,0,0,0,0,0,0,0,0,75.82,73.83,76.56,23.82,21.83,52,52,52,23.82,21.83,24.56,0.686,0.679,0.704,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0459,0.68,0,1,0
815004000000,1995,10,1995,1,5,7,0.049,0.0306,0,0,0,0,0,0,0,0,81.09,77.93,82.85,30.52,25.93,50.57,50,52,30.52,25.93,32.85,0.624,0.604,0.667,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.049,0.62,0,1,0
815608800000,1995,11,1995,2,6,7,0.0502,0.0302,0,0,0,0,0,0,0,0,82.93,82.03,83.67,32.93,32.03,50,50,50,32.93,32.03,33.67,0.603,0.598,0.61,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0502,0.6,0,1,0
816213600000,1995,11,1995,2,7,7,0.0552,0.0302,0,0,0,0,0,0,0,0,91.25,86.13,98.16,41.25,36.13,50,50,50,41.25,36.13,48.16,0.549,0.509,0.581,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0552,0.55,0,1,0
816818400000,1995,11,1995,2,8,7,0.0637,0.0302,0.0334,0,0,0,0,1,1,1,105.3,101.7,108.3,55.27,51.72,50,50,50,2.03e-15,0,7.105e-15,0.475,0.462,0.492,55.27,51.72,58.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000448,0.000146,0.000704,0.000018,0.0000057,0.000028,0.0884,0.0833,0.0927,0.0035,0.0033,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.47,0.52,0.48,0
817423200000,1995,11,1995,2,9,7,0.0692,0.0326,0.0366,658.6,13.89,13.89,3.92,1,1,1,114.4,105.8,124.4,60.52,55.82,53.86,50,59,0,-7.105e-15,7.105e-15,0.47,0.437,0.51,60.52,55.82,65.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000894,0.000495,0.00131,0.000035,0.000019,0.000051,0.0959,0.0892,0.103,0.0038,0.0035,0.004,25.4,25.4,25.41,0.253,0,0.888,0.274,0,0.96,0.243,0,0.852,4.084,0,14.46,3.92,0,13.89,0,5,0,0,0.714,0,0.0218,0.714,0.0326,0.47,0.53,0.47,9.52
818028000000,1995,12,1995,3,10,7,0.0782,0.0357,0.0425,2582.12,16.5,16.5,15.37,1,1,1,129.3,124.7,132.9,70.26,65.69,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.457,0.444,0.473,70.26,65.69,73.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.072,0.0708,0.0733,0.00172,0.00133,0.00203,0.000068,0.000052,0.00008,0.111,0.103,0.118,0.0044,0.0041,0.0046,25.39,25.38,25.4,0.915,0.889,0.934,0.96,0.96,0.96,0.878,0.854,0.897,16.01,14.55,17.19,15.37,13.97,16.5,0,0,0,0,0,0,0.0854,0,0.0357,0.46,0.54,0.46,33
818632800000,1995,12,1995,3,11,7,0.0767,0.0357,0.0411,2458.73,15.81,15.81,14.64,1,1,1,126.9,123.3,130.7,67.87,64.32,59,59,59,-6.09e-15,-1.421e-14,0,0.465,0.451,0.478,67.87,64.32,71.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0725,0.00152,0.00122,0.00184,0.00006,0.000048,0.000072,0.107,0.101,0.114,0.0042,0.004,0.0045,25.39,25.39,25.4,0.901,0.882,0.922,0.96,0.96,0.96,0.865,0.846,0.886,15.25,14.13,16.47,14.64,13.56,15.81,0,0,0,0,0,0,0.0813,0,0.0356,0.47,0.54,0.46,32.1
819237600000,1995,12,1995,3,12,7,0.0777,0.0357,0.042,2536.3,15.64,15.64,15.1,1,1,1,128.4,126.9,130.2,69.4,67.88,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.459,0.453,0.465,69.4,67.88,71.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0717,0.0711,0.0723,0.00165,0.00152,0.0018,0.000065,0.00006,0.000071,0.11,0.107,0.113,0.0043,0.0042,0.0044,25.39,25.39,25.39,0.91,0.902,0.92,0.96,0.96,0.96,0.874,0.866,0.883,15.73,15.24,16.29,15.1,14.63,15.64,0,0,0,0,0,0,0.0839,0,0.0357,0.46,0.54,0.46,32.6
819842400000,1995,12,1995,3,13,7,0.0771,0.0357,0.0414,2486.58,16.07,16.07,14.8,1,1,1,127.4,125,131.5,68.42,65.96,59,59,59,4.06e-15,0,1.421e-14,0.463,0.449,0.472,68.42,65.96,72.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0728,0.00157,0.00136,0.00191,0.000061,0.000053,0.000075,0.108,0.104,0.115,0.0042,0.0041,0.0045,25.39,25.38,25.4,0.905,0.891,0.927,0.96,0.96,0.96,0.868,0.855,0.89,15.42,14.64,16.74,14.8,14.05,16.07,0,0,0,0,0,0,0.0822,0,0.0357,0.46,0.54,0.46,32.3
820447200000,1996,1,1995,4,14,7,0.0791,0.0442,0.035,321.2,13.38,13.38,1.912,1,1,1,130.8,126.3,136.7,57.82,53.33,73,73,73,-3.045e-15,-7.105e-15,0,0.559,0.534,0.578,57.82,53.33,63.72,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0714,0.000665,0.000283,0.00117,0.000026,0.000011,0.000046,0.0922,0.0856,0.101,0.0036,0.0034,0.004,25.41,25.4,25.41,0.125,0,0.878,0.137,0,0.96,0.12,0,0.843,1.992,0,13.94,1.912,0,13.38,0,6,0,0,0.857,0,0.0106,0.857,0.0441,0.56,0.44,0.56,4.06
821052000000,1996,1,1995,4,15,7,0.0893,0.0442,0.0451,2749.44,19.41,19.41,16.37,1,1,1,147.6,138.1,160.5,74.58,65.09,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.496,0.455,0.529,74.58,65.09,87.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0753,0.0719,0.0798,0.00209,0.00128,0.00319,0.000082,0.00005,0.00012,0.121,0.104,0.144,0.0047,0.0041,0.0056,25.38,25.38,25.4,0.916,0.886,0.936,0.961,0.96,0.963,0.88,0.851,0.899,17.03,14.36,20.15,16.37,13.79,19.41,0,0,0,0,0,0,0.0909,0,0.0442,0.49,0.51,0.49,30.8
821656800000,1996,1,1995,4,16,7,0.104,0.0442,0.0602,3681.68,22.66,22.66,21.91,1,1,1,172.5,165.2,175.8,99.54,92.16,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.423,0.415,0.442,99.54,92.16,102.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0841,0.0815,0.0852,0.00421,0.00358,0.00449,0.00016,0.00014,0.00018,0.165,0.152,0.171,0.0065,0.006,0.0067,25.38,25.38,25.38,0.913,0.911,0.92,0.969,0.965,0.97,0.885,0.883,0.888,22.62,21.1,23.36,21.91,20.37,22.66,0,0,0,0,0,0,0.122,0,0.0438,0.43,0.58,0.42,35.4
822261600000,1996,1,1995,4,17,7,0.112,0.0442,0.0675,4164.77,27.82,27.82,24.79,1,1,1,184.7,175.3,197.2,111.7,102.3,73,73,73,0,-1.421e-14,1.421e-14,0.396,0.37,0.417,111.7,102.3,124.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.085,0.0928,0.00524,0.00444,0.0063,0.00021,0.00017,0.00025,0.187,0.17,0.209,0.0073,0.0067,0.0082,25.38,25.38,25.39,0.919,0.912,0.928,0.97,0.97,0.97,0.891,0.885,0.9,25.56,23.22,28.68,24.79,22.52,27.82,0,0,0,0,0,0,0.138,0,0.0445,0.39,0.6,0.4,37.2
822866400000,1996,1,1995,4,18,7,0.136,0.0483,0.0879,5479.81,36.05,36.05,32.62,1,1,1,225.1,202.9,245.6,145.3,129.9,79.86,73,85,0,0,0,0.355,0.335,0.378,145.3,129.9,160.6,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.101,0.0948,0.107,0.0081,0.00679,0.0094,0.00032,0.00027,0.00037,0.248,0.219,0.275,0.0097,0.0086,0.011,25.2,25.05,25.36,0.937,0.93,0.942,0.97,0.97,0.97,0.909,0.902,0.914,33.63,30.06,37.17,32.62,29.16,36.05,0,0,0,0,0,0,0.181,0,0.0481,0.36,0.65,0.35,40.3
823471200000,1996,2,1995,5,19,7,0.157,0.0514,0.106,6647.62,41.91,41.91,39.57,1,1,1,259.8,249.7,269.3,174.8,164.7,85,85,85,-8.12e-15,-2.842e-14,2.842e-14,0.327,0.316,0.34,174.8,164.7,184.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.108,0.115,0.0106,0.00975,0.0114,0.00042,0.00039,0.00045,0.301,0.283,0.318,0.012,0.011,0.013,24.96,24.9,25.02,0.947,0.944,0.95,0.977,0.972,0.98,0.925,0.917,0.931,40.51,38.12,42.76,39.57,37.05,41.91,0,0,0,0,0,0,0.22,0,0.051,0.33,0.68,0.32,42.3
824076000000,1996,2,1995,5,20,7,0.168,0.0514,0.117,7386.74,46.14,46.14,43.97,1,1,1,278.2,271.3,287.7,193.2,186.3,85,85,85,0,-2.842e-14,2.842e-14,0.305,0.295,0.313,193.2,186.3,202.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.118,0.116,0.122,0.0122,0.0116,0.013,0.00048,0.00046,0.00052,0.334,0.321,0.351,0.013,0.013,0.014,24.85,24.8,24.89,0.953,0.95,0.955,0.98,0.98,0.98,0.934,0.931,0.936,44.87,43.22,47.08,43.97,42.35,46.14,0,0,0,0,0,0,0.244,0,0.051,0.31,0.7,0.3,44
824680800000,1996,2,1995,5,21,7,0.185,0.0514,0.134,8216.08,53.15,53.15,48.91,2,1,1.2857142857142858,306.2,289.6,328.9,221.2,204.6,85,85,85,-1.218e-14,-2.842e-14,0,0.278,0.258,0.294,221.2,204.6,243.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.128,0.122,0.136,0.0145,0.0131,0.0165,0.00058,0.00052,0.00066,0.338,0.248,0.392,0.013,0.0099,0.016,24.73,24.65,24.79,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.16,26.23,52.38,41.47,25.45,48.2,0,0,0,0,0,0,0.272,0,0.051,0.28,0.72,0.28,44.4
825285600000,1996,2,1995,5,22,7,0.232,0.0571,0.175,10561.2,69.5,69.5,62.86,2,2,2,383.8,340.7,428.2,289.4,255.7,94.43,85,107,0,0,0,0.245,0.222,0.268,289.4,255.7,321.2,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.153,0.14,0.167,0.0356,0.0197,0.0506,0.0014,0.00079,0.0021,0.327,0.275,0.376,0.013,0.011,0.015,24.36,24.1,24.62,0.938,0.931,0.944,0.97,0.97,0.97,0.91,0.903,0.916,32.4,28.73,35.82,31.43,27.87,34.75,0,0,0,0,0,0,0.349,0,0.057,0.25,0.75,0.25,45.5
825890400000,1996,3,1995,6,23,7,0.297,0.0647,0.232,13947,92.34,92.34,83.02,2,2,2,490.3,441.6,535.1,383.3,334.6,107,107,107,0,0,0,0.219,0.2,0.242,383.3,334.6,428.1,990,990,990,965.8,965.6,966,24.2,24,24.4,0.188,0.171,0.204,0.0799,0.0569,0.101,0.0033,0.0023,0.0042,0.47,0.397,0.537,0.019,0.016,0.022,23.72,23.46,24.02,0.952,0.946,0.957,0.978,0.97,0.98,0.931,0.918,0.938,42.45,37.28,47.11,41.51,36.17,46.17,0,0,0,0,0,0,0.461,0,0.065,0.22,0.78,0.22,47
826495200000,1996,3,1995,6,24,7,0.354,0.0647,0.289,16778.1,107.7,107.7,99.87,3,2,2.4285714285714284,585.5,547.4,625.6,478.5,440.4,107,107,107,-2.436e-14,-5.684e-14,0,0.183,0.171,0.195,478.5,440.4,518.6,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.227,0.209,0.25,0.126,0.107,0.147,0.0053,0.0045,0.0062,0.57,0.529,0.616,0.024,0.022,0.026,23.2,23.02,23.38,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.1,35.19,51.88,42.43,34.13,48.2,0,0,0,0,0,0,0.555,0,0.065,0.18,0.82,0.18,47.4
827100000000,1996,3,1995,6,25,7,0.405,0.0647,0.34,19588.1,120.7,120.7,116.6,3,3,3,669.2,639.6,689.3,562.2,532.6,107,107,107,0,0,0,0.16,0.155,0.167,562.2,532.6,582.3,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.274,0.258,0.286,0.177,0.157,0.19,0.0075,0.0067,0.0081,0.647,0.597,0.68,0.028,0.025,0.029,22.78,22.66,22.95,0.952,0.949,0.953,0.976,0.972,0.978,0.928,0.922,0.933,39.83,37.93,41.12,38.87,36.85,40.23,0,0,0,0,0,0,0.648,0,0.065,0.16,0.84,0.16,48.4
827704800000,1996,3,1995,6,26,7,0.418,0.0647,0.353,20329.9,121.6,121.6,121,3,3,3,690.9,685.8,693.7,583.9,578.8,107,107,107,0,0,0,0.155,0.154,0.156,583.9,578.8,586.7,990,990,990,966.7,966.6,966.7,23.3,23.3,23.4,0.287,0.284,0.288,0.191,0.188,0.193,0.0082,0.008,0.0083,0.683,0.674,0.688,0.029,0.029,0.029,22.65,22.64,22.68,0.953,0.953,0.953,0.979,0.978,0.979,0.933,0.932,0.933,41.22,40.89,41.4,40.34,39.99,40.53,0,0,0,0,0,0,0.672,0,0.065,0.15,0.84,0.16,48.6
828309600000,1996,4,1995,7,27,7,0.399,0.0756,0.324,18603.3,115,115,110.7,3,3,3,660.4,636.8,681.7,535.4,511.8,125,125,125,8.12e-15,0,5.684e-14,0.189,0.183,0.196,535.4,511.8,556.7,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.264,0.25,0.276,0.159,0.143,0.173,0.0068,0.0061,0.0074,0.606,0.566,0.642,0.026,0.024,0.027,22.85,22.73,22.99,0.95,0.947,0.951,0.972,0.97,0.975,0.923,0.919,0.927,37.97,36.44,39.35,36.91,35.35,38.35,0,0,0,0,0,0,0.615,0,0.075,0.19,0.81,0.19,46.6
828914400000,1996,4,1995,7,28,7,0.364,0.0756,0.289,16539.3,104.4,104.4,98.45,3,2,2.2857142857142856,602.2,575.3,628.4,477.2,450.3,125,125,125,-1.624e-14,-5.684e-14,5.684e-14,0.208,0.199,0.217,477.2,450.3,503.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.231,0.215,0.246,0.124,0.112,0.137,0.0052,0.0047,0.0058,0.588,0.538,0.635,0.025,0.023,0.027,23.11,23.02,23.24,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.48,35.31,52.48,44.29,34.26,48.2,0,0,0,0,0,0,0.547,0,0.075,0.21,0.79,0.21,45.4
829519200000,1996,4,1995,7,29,7,0.326,0.0756,0.251,14989.8,94.6,94.6,89.23,2,2,2,539.2,512.1,566.3,414.2,387.1,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.232,0.221,0.244,414.2,387.1,441.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.202,0.193,0.212,0.0945,0.0817,0.107,0.0039,0.0034,0.0045,0.519,0.478,0.559,0.022,0.02,0.023,23.45,23.29,23.62,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.938,45.52,42.74,48.27,44.61,41.89,47.3,0,0,0,0,0,0,0.496,0,0.075,0.23,0.77,0.23,46
830124000000,1996,4,1995,7,30,7,0.289,0.0756,0.213,12776.7,81.9,81.9,76.05,2,2,2,477.2,451.7,503.1,352.2,326.7,125,125,125,0,0,0,0.262,0.248,0.277,352.2,326.7,378.1,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.18,0.171,0.189,0.0652,0.0532,0.0775,0.0027,0.0022,0.0032,0.426,0.388,0.465,0.018,0.016,0.019,23.83,23.67,23.98,0.949,0.945,0.952,0.974,0.97,0.98,0.924,0.917,0.933,39.03,36.3,41.79,38.03,35.21,40.95,0,0,0,0,0,0,0.423,0,0.076,0.26,0.74,0.26,44.2
830728800000,1996,4,1995,7,31,7,0.255,0.0851,0.17,10174.9,68.65,68.65,60.56,2,2,2,421.9,402.2,443.2,281.2,255.2,140.7,125,147,4.06e-15,0,2.842e-14,0.334,0.282,0.365,281.2,255.2,318.2,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.155,0.146,0.168,0.0317,0.0195,0.0492,0.0013,0.00079,0.002,0.319,0.281,0.375,0.013,0.011,0.015,24.18,24.03,24.31,0.936,0.931,0.944,0.97,0.97,0.97,0.908,0.903,0.915,31.22,28.32,35.38,30.28,27.47,34.32,0,0,0,0,0,0,0.336,0,0.085,0.33,0.67,0.33,39.9
831333600000,1996,5,1995,8,32,7,0.229,0.0889,0.14,8385.56,53.59,53.59,49.91,2,1,1.4285714285714286,378.2,362,395.9,231.2,215,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.389,0.371,0.406,231.2,215,248.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.138,0.132,0.144,0.0154,0.014,0.0169,0.00062,0.00057,0.00069,0.338,0.258,0.407,0.014,0.01,0.016,24.37,24.3,24.43,0.945,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.94,40.65,26.19,52.65,38.73,25.41,48.2,0,0,0,0,0,0,0.277,0,0.089,0.39,0.61,0.39,36.6
831938400000,1996,5,1995,8,33,7,0.207,0.0889,0.118,7372.94,47.16,47.16,43.89,1,1,1,342.2,328.9,356.8,195.2,181.9,147,147,147,-8.12e-15,-2.842e-14,0,0.43,0.412,0.447,195.2,181.9,209.8,990,990,990,965.1,965,965.2,24.9,24.8,25,0.125,0.121,0.13,0.0123,0.0112,0.0136,0.0005,0.00045,0.00055,0.344,0.32,0.37,0.014,0.013,0.015,24.55,24.45,24.64,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,44.78,41.74,48.12,43.89,40.89,47.16,0,0,0,0,0,0,0.244,0,0.089,0.43,0.57,0.43,35.6
832543200000,1996,5,1995,8,34,7,0.189,0.0889,0.1,6209.22,39.88,39.88,36.96,1,1,1,312.8,301.3,324.8,165.8,154.3,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.47,0.453,0.488,165.8,154.3,177.8,990,990,990,965,964.9,965,25,25,25.1,0.115,0.111,0.119,0.00984,0.00887,0.0109,0.00039,0.00035,0.00044,0.291,0.271,0.313,0.012,0.011,0.013,24.75,24.66,24.82,0.944,0.941,0.948,0.973,0.97,0.978,0.919,0.913,0.927,37.99,35.35,40.79,36.96,34.29,39.88,0,0,0,0,0,0,0.205,0,0.089,0.47,0.53,0.47,32.9
833148000000,1996,5,1995,8,35,7,0.174,0.0841,0.0902,5572,36.48,36.48,33.17,1,1,1,288.2,279.2,297.8,149.2,138.2,139,119,147,4.06e-15,-2.842e-14,2.842e-14,0.482,0.422,0.515,149.2,138.2,163.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.109,0.105,0.113,0.00843,0.0075,0.00962,0.00034,0.0003,0.00038,0.261,0.242,0.285,0.01,0.0096,0.011,24.89,24.84,24.92,0.939,0.934,0.943,0.97,0.97,0.971,0.911,0.906,0.916,34.19,31.56,37.57,33.17,30.61,36.48,0,0,0,0,0,0,0.184,0,0.0838,0.48,0.52,0.48,32
833752800000,1996,6,1995,9,36,7,0.163,0.072,0.0906,5611.38,35.08,35.08,33.4,1,1,1,268.8,261.4,276.2,149.8,142.4,119,119,119,4.06e-15,-2.842e-14,2.842e-14,0.443,0.431,0.455,149.8,142.4,157.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.11,0.00848,0.00785,0.00911,0.00034,0.00031,0.00036,0.261,0.248,0.274,0.01,0.0098,0.011,24.96,24.92,25.01,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.913,34.43,32.69,36.17,33.4,31.71,35.08,0,0,0,0,0,0,0.186,0,0.0724,0.44,0.56,0.44,34.4
834357600000,1996,6,1995,9,37,7,0.152,0.072,0.0804,4963.84,31.15,31.15,29.55,1,1,1,252,245.8,258.9,133,126.8,119,119,119,4.06e-15,0,2.842e-14,0.472,0.46,0.484,133,126.8,139.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0997,0.104,0.00705,0.00653,0.00765,0.00028,0.00026,0.0003,0.231,0.22,0.243,0.0091,0.0087,0.0096,25.06,25.02,25.11,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.46,29.02,32.11,29.55,28.15,31.15,0,0,0,0,0,0,0.164,0,0.0716,0.47,0.53,0.47,32.7
834962400000,1996,6,1995,9,38,7,0.144,0.072,0.0721,4432.68,27.72,27.72,26.38,1,1,1,238.2,232.4,243.9,119.2,113.4,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.5,0.488,0.512,119.2,113.4,124.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.097,0.095,0.099,0.00588,0.00539,0.00637,0.00023,0.00021,0.00025,0.206,0.196,0.217,0.0081,0.0077,0.0085,25.16,25.12,25.21,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.893,0.901,27.2,25.83,28.58,26.38,25.05,27.72,0,0,0,0,0,0,0.147,0,0.0719,0.5,0.5,0.5,30.8
835567200000,1996,6,1995,9,39,7,0.136,0.072,0.064,3909.48,24.61,24.61,23.27,1,1,1,224.8,219,230.5,105.8,100,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.53,0.516,0.543,105.8,100,111.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0923,0.0902,0.0943,0.00474,0.00425,0.00523,0.00019,0.00017,0.00021,0.182,0.172,0.193,0.0072,0.0067,0.0076,25.27,25.22,25.31,0.915,0.911,0.92,0.97,0.969,0.97,0.888,0.883,0.892,24,22.63,25.37,23.27,21.92,24.61,0,0,0,0,0,0,0.129,0,0.072,0.53,0.47,0.53,28.7
836172000000,1996,7,1995,10,40,7,0.128,0.0653,0.0629,3849.2,24.23,24.23,22.91,1,1,1,212,206.7,217.7,104,98.72,108,108,108,4.06e-15,0,1.421e-14,0.51,0.496,0.522,104,98.72,109.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0902,0.0884,0.0922,0.00459,0.00414,0.00507,0.00018,0.00016,0.0002,0.178,0.168,0.188,0.007,0.0066,0.0074,25.35,25.31,25.39,0.914,0.911,0.918,0.97,0.968,0.97,0.886,0.882,0.89,23.63,22.42,24.98,22.91,21.71,24.23,0,0,0,0,0,0,0.127,0,0.0651,0.51,0.49,0.51,30.1
836776800000,1996,7,1995,10,41,7,0.122,0.0653,0.0564,0,0,0,0,1,1,1,201.3,197.2,205.3,93.25,89.15,108,108,108,0,-1.421e-14,1.421e-14,0.537,0.526,0.548,93.25,89.15,97.35,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.085,0.0879,0.00368,0.00333,0.00402,0.00014,0.00013,0.00016,0.159,0.151,0.166,0.0062,0.0059,0.0065,25.43,25.4,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0656,0.54,0.46,0.54,0
837381600000,1996,7,1995,10,42,7,0.116,0.0653,0.0506,0,0,0,0,1,1,1,191.7,187.6,195.8,83.68,79.58,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.564,0.552,0.576,83.68,79.58,87.78,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0831,0.0816,0.0845,0.00286,0.00251,0.00321,0.00011,0.000098,0.00013,0.141,0.134,0.149,0.0055,0.0052,0.0058,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.56,0.44,0.56,0
837986400000,1996,7,1995,10,43,7,0.11,0.0653,0.045,0,0,0,0,1,1,1,182.3,178.6,186.2,74.34,70.55,108,108,108,6.09e-15,-1.421e-14,1.421e-14,0.592,0.58,0.605,74.34,70.55,78.21,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0798,0.0784,0.0811,0.00207,0.00175,0.0024,0.000081,0.000068,0.000094,0.125,0.118,0.132,0.0049,0.0046,0.0051,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.59,0.41,0.59,0
838591200000,1996,7,1995,10,44,7,0.105,0.0601,0.0447,0,0,0,0,1,1,1,173.4,166.3,178.3,73.97,68.64,99.43,93,108,0,-1.421e-14,1.421e-14,0.573,0.532,0.611,73.97,68.64,81.73,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0786,0.0776,0.0806,0.00204,0.00158,0.0027,0.00008,0.000062,0.00011,0.123,0.115,0.136,0.0048,0.0045,0.0053,25.42,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0603,0.57,0.43,0.57,0
839196000000,1996,8,1995,11,45,7,0.0955,0.0562,0.0393,0,0,0,0,1,1,1,158,152.3,163.8,64.97,59.3,93,93,93,5.075e-15,-1.421e-14,1.421e-14,0.589,0.568,0.611,64.97,59.3,70.79,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0747,0.0727,0.0768,0.00127,0.00079,0.00177,0.00005,0.000031,0.000069,0.106,0.096,0.117,0.0042,0.0038,0.0046,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.59,0.41,0.59,0
839800800000,1996,8,1995,11,46,7,0.0882,0.0562,0.0277,0,0,0,0,1,0,0.8571428571428571,145.8,141.6,150.4,52.82,48.64,93,93,93,6.949,-1.421e-14,48.64,0.638,0.618,0.657,45.87,0,57.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.072,0.000256,0,0.000628,0.00001,0,0.000025,0.084,0.0708,0.0926,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0605,0.64,0.31,0.69,0
840405600000,1996,8,1995,11,47,7,0.0828,0.0562,0,0,0,0,0,0,0,0,136.9,134.3,140.3,43.88,41.26,93,93,93,43.88,41.26,47.27,0.679,0.663,0.693,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0828,0.68,0,1,0
841010400000,1996,8,1995,11,48,7,0.0791,0.0544,0.00479,0,0,0,0,1,0,0.14285714285714285,130.8,127.4,133.4,40.82,36.34,90,72,93,32.91,0,40.44,0.688,0.565,0.719,7.917,0,55.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000658,0,0.000461,0.0000026,0,0.000018,0.0734,0.0708,0.0886,0.0029,0.0028,0.0035,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.07431,0.69,0.061,0.94,0
841615200000,1996,9,1995,12,49,7,0.0721,0.0435,0.00894,0,0,0,0,1,0,0.2857142857142857,119.1,113.5,124.4,47.14,41.48,72,72,72,32.36,0,49.13,0.605,0.579,0.634,14.78,0,52.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000042,0,0.000205,0.0000016,0,0.000008,0.0744,0.0708,0.0843,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.06316,0.6,0.12,0.88,0
842220000000,1996,9,1995,12,50,7,0.0651,0.0435,0,0,0,0,0,0,0,0,107.6,104.5,111.6,35.62,32.45,72,72,72,35.62,32.45,39.56,0.669,0.645,0.689,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0651,0.67,0,1,0
842824800000,1996,9,1995,12,51,7,0.061,0.0435,0,0,0,0,0,0,0,0,100.8,98.16,103.6,28.78,26.16,72,72,72,28.78,26.16,31.63,0.714,0.695,0.733,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.061,0.71,0,1,0
843429600000,1996,9,1995,12,52,7,0.0574,0.0435,0,0,0,0,0,0,0,0,94.88,92.42,97.34,22.88,20.42,72,72,72,22.88,20.42,25.34,0.759,0.74,0.779,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0574,0.76,0,1,0
844034400000,1996,9,1995,12,53,7,0.0545,0.0332,0,0,0,0,0,0,0,0,90.08,89.14,91.6,35.22,19.6,54.86,52,72,35.22,19.6,38.78,0.609,0.573,0.786,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0545,0.61,0,1,0
844639200000,1996,10,1996,1,1,7,0.0535,0.0314,0,0,0,0,0,0,0,0,88.48,87.77,89.14,36.48,35.77,52,52,52,36.48,35.77,37.14,0.588,0.583,0.592,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0535,0.59,0,1,0
845244000000,1996,10,1996,1,2,7,0.0524,0.0314,0,0,0,0,0,0,0,0,86.72,85.59,87.77,34.72,33.59,52,52,52,34.72,33.59,35.77,0.6,0.592,0.608,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0524,0.6,0,1,0
845848800000,1996,10,1996,1,3,7,0.052,0.0314,0,0,0,0,0,0,0,0,86.06,84.77,86.95,34.06,32.77,52,52,52,34.06,32.77,34.95,0.604,0.598,0.613,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.052,0.6,0,1,0
846453600000,1996,10,1996,1,4,7,0.0532,0.0309,0,0,0,0,0,0,0,0,87.97,85.59,91.6,36.83,33.59,51.14,50,52,36.83,33.59,41.6,0.582,0.546,0.608,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0532,0.58,0,1,0
847058400000,1996,11,1996,2,5,7,0.0579,0.0302,0,0,0,0,0,0,0,0,95.66,92.97,98.98,45.66,42.97,50,50,50,45.66,42.97,48.98,0.523,0.505,0.538,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0579,0.52,0,1,0
847663200000,1996,11,1996,2,6,7,0.0647,0.0302,0.0345,323.349,13.47,13.47,1.925,1,1,1,107,102.5,114,57.03,52.54,50,50,50,0,-7.105e-15,7.105e-15,0.468,0.439,0.488,57.03,52.54,64.02,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000598,0.000216,0.00119,0.000023,0.0000085,0.000047,0.0909,0.0845,0.101,0.0036,0.0033,0.004,25.41,25.4,25.42,0.126,0,0.88,0.137,0,0.96,0.121,0,0.845,2.005,0,14.03,1.925,0,13.47,0,6,0,0,0.857,0,0.0107,0.857,0.0302,0.47,0.53,0.47,5
848268000000,1996,11,1996,2,7,7,0.0721,0.0302,0.0418,2525.41,15.89,15.89,15.03,1,1,1,119.2,116.5,122,69.18,66.48,50,50,50,0,0,0,0.42,0.41,0.429,69.18,66.48,71.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0712,0.00163,0.0014,0.00187,0.000064,0.000055,0.000073,0.108,0.104,0.113,0.0043,0.0041,0.0044,25.39,25.39,25.4,0.909,0.894,0.924,0.96,0.96,0.96,0.872,0.858,0.887,15.66,14.8,16.55,15.03,14.21,15.89,0,0,0,0,0,0,0.0835,0,0.0303,0.42,0.58,0.42,35
848872800000,1996,11,1996,2,8,7,0.0783,0.031,0.0473,2924.05,18.43,18.43,17.41,1,1,1,129.5,122.8,132.9,78.17,72.52,51.29,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.396,0.376,0.449,78.17,72.52,82.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0714,0.075,0.00239,0.00191,0.0028,0.000094,0.000075,0.00011,0.124,0.114,0.132,0.0049,0.0045,0.0052,25.38,25.37,25.39,0.932,0.927,0.939,0.96,0.96,0.961,0.895,0.89,0.902,18.12,16.74,19.18,17.41,16.07,18.43,0,0,0,0,0,0,0.0967,0,0.031,0.4,0.6,0.4,37.3
849477600000,1996,12,1996,3,9,7,0.0822,0.0357,0.0465,2890.95,17.77,17.77,17.21,1,1,1,135.9,132.9,138.6,76.9,73.89,59,59,59,0,-1.421e-14,1.421e-14,0.434,0.426,0.444,76.9,73.89,79.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0743,0.0733,0.0753,0.00229,0.00203,0.00252,0.00009,0.00008,0.000099,0.123,0.118,0.128,0.0048,0.0046,0.005,25.38,25.37,25.38,0.937,0.934,0.94,0.96,0.96,0.96,0.899,0.897,0.902,17.93,17.19,18.51,17.21,16.5,17.77,0,0,0,0,0,0,0.0956,0,0.0357,0.43,0.57,0.43,35.2
850082400000,1996,12,1996,3,10,7,0.085,0.0357,0.0493,3047.58,18.71,18.71,18.14,1,1,1,140.5,137,143.3,81.47,77.99,59,59,59,0,-1.421e-14,1.421e-14,0.42,0.412,0.431,81.47,77.99,84.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0759,0.0747,0.0769,0.00267,0.00238,0.00291,0.0001,0.000093,0.00011,0.131,0.125,0.136,0.0051,0.0049,0.0053,25.37,25.36,25.38,0.932,0.928,0.936,0.961,0.96,0.962,0.895,0.893,0.899,18.88,18.17,19.45,18.14,17.44,18.71,0,0,0,0,0,0,0.101,0,0.0357,0.42,0.58,0.42,35.9
850687200000,1996,12,1996,3,11,7,0.0876,0.0357,0.0519,3196.2,20.73,20.73,19.03,1,1,1,144.8,139.4,153.1,85.81,80.45,59,59,59,-2.03e-15,-1.421e-14,0,0.408,0.385,0.423,85.81,80.45,94.13,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0756,0.0804,0.00304,0.00259,0.00375,0.00012,0.0001,0.00015,0.139,0.129,0.154,0.0054,0.0051,0.006,25.36,25.35,25.37,0.926,0.917,0.933,0.963,0.96,0.966,0.892,0.886,0.896,19.76,18.67,21.46,19.03,17.93,20.73,0,0,0,0,0,0,0.106,0,0.0357,0.41,0.59,0.41,36.5
851292000000,1996,12,1996,3,12,7,0.0972,0.0357,0.0616,3762.4,23.76,23.76,22.4,1,1,1,160.8,155.6,166.5,101.8,96.59,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.367,0.354,0.379,101.8,96.59,107.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0813,0.0851,0.0044,0.00396,0.00489,0.00017,0.00016,0.00019,0.167,0.158,0.178,0.0066,0.0062,0.007,25.35,25.35,25.36,0.913,0.911,0.916,0.969,0.967,0.97,0.885,0.883,0.889,23.11,21.96,24.49,22.4,21.24,23.76,0,0,0,0,0,0,0.124,0,0.0356,0.37,0.63,0.37,38.7
851896800000,1996,12,1996,3,13,7,0.104,0.0417,0.0619,3791.79,24.81,24.81,22.57,1,1,1,171.4,169.5,175,102.4,97.35,69,59,73,-2.03e-15,-1.421e-14,0,0.403,0.345,0.429,102.4,97.35,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0846,0.0833,0.0867,0.00445,0.00402,0.00526,0.00017,0.00016,0.00021,0.17,0.161,0.185,0.0066,0.0063,0.0073,25.37,25.36,25.38,0.914,0.911,0.919,0.969,0.968,0.97,0.886,0.882,0.892,23.3,22.14,25.58,22.57,21.42,24.81,0,0,0,0,0,0,0.125,0,0.0421,0.4,0.6,0.4,36.5
852501600000,1997,1,1996,4,14,7,0.109,0.0442,0.065,3993.59,26.08,26.08,23.77,1,1,1,180.5,175.6,190,107.5,102.5,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.405,0.384,0.416,107.5,102.5,117,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0869,0.0851,0.0902,0.00488,0.00447,0.0057,0.00019,0.00017,0.00022,0.179,0.171,0.196,0.007,0.0067,0.0077,25.38,25.38,25.38,0.916,0.912,0.923,0.97,0.97,0.97,0.888,0.885,0.895,24.51,23.29,26.88,23.77,22.59,26.08,0,0,0,0,0,0,0.132,0,0.044,0.41,0.6,0.4,36.6
