datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1163973600000,2006,11,2006,2,8,7,0.105,0.0302,0.0743,4611.86,28.37,28.37,27.45,1,1,1,172.9,169,176.6,122.9,119,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.289,0.283,0.296,122.9,119,126.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0891,0.0878,0.0905,0.00619,0.00586,0.00651,0.00024,0.00023,0.00025,0.204,0.197,0.21,0.008,0.0077,0.0082,25.34,25.34,25.34,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.3,27.33,29.24,27.45,26.51,28.37,0,0,0,0,0,0,0.153,0,0.0307,0.29,0.71,0.29,43.9
1164578400000,2006,11,2006,2,9,7,0.107,0.0326,0.0742,4601.77,29.53,29.53,27.39,1,1,1,176.5,170.9,181.6,122.6,111.9,53.86,50,59,2.03e-15,0,1.421e-14,0.306,0.275,0.345,122.6,111.9,131.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0897,0.0867,0.0922,0.00617,0.00526,0.00693,0.00024,0.00021,0.00027,0.204,0.185,0.219,0.008,0.0073,0.0086,25.35,25.34,25.36,0.926,0.919,0.931,0.97,0.97,0.97,0.898,0.892,0.903,28.24,25.58,30.45,27.39,24.81,29.53,0,0,0,0,0,0,0.152,0,0.0328,0.3,0.69,0.31,43
1165183200000,2006,12,2006,3,10,7,0.11,0.0357,0.0744,4622.93,29.23,29.23,27.52,1,1,1,182.1,172.8,189.2,123.1,113.8,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.324,0.312,0.341,123.1,113.8,130.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0873,0.0931,0.00621,0.00542,0.00682,0.00024,0.00021,0.00027,0.205,0.189,0.218,0.008,0.0074,0.0085,25.36,25.36,25.36,0.927,0.921,0.931,0.97,0.97,0.97,0.899,0.893,0.903,28.37,26.05,30.14,27.52,25.27,29.23,0,0,0,0,0,0,0.153,0,0.0356,0.32,0.68,0.32,42
1165788000000,2006,12,2006,3,11,7,0.119,0.0357,0.0829,5182.27,32.4,32.4,30.85,1,1,1,196,189.5,202.6,137,130.5,59,59,59,0,0,0,0.301,0.291,0.311,137,130.5,143.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0955,0.0932,0.0979,0.0074,0.00684,0.00796,0.00029,0.00027,0.00031,0.23,0.219,0.242,0.009,0.0086,0.0095,25.36,25.34,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.8,30.2,33.41,30.85,29.3,32.4,0,0,0,0,0,0,0.171,0,0.0361,0.3,0.7,0.3,43.5
1166392800000,2006,12,2006,3,12,7,0.128,0.0357,0.0921,5774.52,35.28,35.28,34.37,1,1,1,211.2,204.5,215.2,152.2,145.5,59,59,59,0,0,0,0.279,0.274,0.288,152.2,145.5,156.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0985,0.102,0.00869,0.00812,0.00903,0.00034,0.00032,0.00035,0.258,0.246,0.265,0.01,0.0096,0.01,25.28,25.24,25.33,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.912,35.44,33.86,36.37,34.37,32.84,35.28,0,0,0,0,0,0,0.191,0,0.0359,0.28,0.72,0.28,45.1
1166997600000,2006,12,2006,3,13,7,0.135,0.0357,0.0991,6234.28,39.95,39.95,37.11,1,1,1,222.8,214.1,234.3,163.8,155.1,59,59,59,0,0,0,0.265,0.252,0.276,163.8,155.1,175.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.105,0.102,0.109,0.00967,0.00893,0.0107,0.00038,0.00035,0.00042,0.278,0.263,0.299,0.011,0.01,0.012,25.18,25.1,25.25,0.943,0.94,0.947,0.972,0.97,0.978,0.917,0.912,0.926,38.16,36.11,40.85,37.11,35.03,39.95,0,0,0,0,0,0,0.206,0,0.0359,0.26,0.73,0.27,46.2
1167602400000,2007,1,2006,4,14,7,0.157,0.0442,0.113,7150.58,48.2,48.2,42.56,1,1,1,260.4,239.5,286,187.4,166.5,73,73,73,-1.218e-14,-2.842e-14,0,0.282,0.255,0.305,187.4,166.5,213,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.115,0.108,0.124,0.0117,0.00991,0.0139,0.00046,0.00039,0.00055,0.322,0.285,0.368,0.013,0.011,0.015,24.94,24.79,25.08,0.95,0.944,0.957,0.978,0.973,0.98,0.93,0.919,0.938,43.56,38.67,49.56,42.56,37.63,48.2,0,0,0,0,0,0,0.236,0,0.044,0.28,0.72,0.28,45.5
1168207200000,2007,1,2006,4,15,7,0.197,0.0442,0.153,9263.69,62.2,62.2,55.14,2,1,1.8571428571428572,325.9,296.1,357.9,252.9,223.1,73,73,73,-4.06e-15,-2.842e-14,0,0.225,0.204,0.247,252.9,223.1,284.9,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.128,0.15,0.0211,0.0147,0.0335,0.00085,0.00059,0.0013,0.294,0.247,0.386,0.012,0.0099,0.015,24.68,24.49,24.82,0.935,0.924,0.959,0.971,0.97,0.98,0.908,0.896,0.94,32.29,26.3,51.89,31.01,25.51,48.2,0,0,0,0,0,0,0.306,0,0.044,0.22,0.78,0.22,47
1168812000000,2007,1,2006,4,16,7,0.258,0.0442,0.214,12960.8,89.2,89.2,77.15,2,2,2,426.6,374.1,482.3,353.6,301.1,73,73,73,0,0,0,0.172,0.151,0.195,353.6,301.1,409.3,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.174,0.155,0.193,0.0659,0.0411,0.0922,0.0027,0.0017,0.0038,0.421,0.342,0.504,0.017,0.014,0.021,24.06,23.73,24.39,0.948,0.94,0.956,0.975,0.97,0.98,0.925,0.912,0.937,39.55,33.86,45.51,38.57,32.84,44.6,0,0,0,0,0,0,0.429,0,0.044,0.17,0.83,0.17,50.2
1169416800000,2007,1,2006,4,17,7,0.333,0.0442,0.289,16874.1,109.9,109.9,100.4,3,2,2.4285714285714284,551.3,501.8,599.1,478.3,428.8,73,73,73,-8.12e-15,-5.684e-14,0,0.133,0.122,0.145,478.3,428.8,526.1,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.222,0.2,0.247,0.126,0.101,0.152,0.0053,0.0042,0.0064,0.564,0.528,0.61,0.024,0.022,0.026,23.36,23.13,23.61,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.29,35.71,52.25,42.58,34.64,48.2,0,0,0,0,0,0,0.558,0,0.044,0.13,0.87,0.13,50.7
1170021600000,2007,1,2006,4,18,7,0.402,0.0552,0.347,20010.3,126.1,126.1,119.1,3,3,3,664.3,615.2,715.3,573,542.2,91.29,73,105,0,0,0,0.137,0.113,0.158,573,542.2,610.3,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.277,0.256,0.3,0.184,0.163,0.209,0.0078,0.0069,0.009,0.661,0.606,0.726,0.028,0.026,0.031,22.78,22.51,23.03,0.952,0.95,0.955,0.977,0.973,0.98,0.931,0.925,0.936,40.63,38.79,42.89,39.7,37.76,42.03,0,0,0,0,0,0,0.662,0,0.055,0.14,0.86,0.14,49.8
1170626400000,2007,2,2006,5,19,7,0.501,0.0663,0.435,24113.5,155.8,155.8,143.5,4,3,3.2857142857142856,828.7,741.3,935.9,719.1,636.3,109.6,105,137,0,0,0,0.132,0.118,0.146,719.1,636.3,798.9,990,990,990,967.2,966.9,967.6,22.8,22.4,23.1,0.369,0.315,0.437,0.279,0.226,0.326,0.012,0.0098,0.015,0.889,0.77,0.974,0.039,0.033,0.044,21.9,21.38,22.37,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.33,39.74,50.86,44.14,38.76,48.2,0,0,0,0,0,0,0.797,0,0.066,0.13,0.87,0.13,48.1
1171231200000,2007,2,2006,5,20,7,0.712,0.0829,0.608,30842.3,192.8,192.8,183.6,4,4,4,1177,986,1399,1040,849,137,137,137,34.81,-1.137e-13,162.2,0.118,0.0979,0.139,1005,849,1100,990,990,990,968.5,967.8,969.2,21.5,20.8,22.2,0.672,0.482,0.847,0.507,0.35,0.648,0.024,0.016,0.031,1.46,1.06,1.8,0.068,0.048,0.086,20.09,19.05,21.09,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,47.1,41.9,50.49,45.9,41.06,48.2,0,0,0,0,0,0,1.02,0,0.104,0.12,0.85,0.15,43.3
1171836000000,2007,2,2006,5,21,7,0.992,0.0937,0.665,30768.7,190,190,183.1,4,4,4,1640,1446,1862,1486,1309,154.9,137,162,385.6,208.7,599.9,0.0947,0.087,0.104,1100,1100,1100,990,990,990,969.9,969.3,970.7,20.1,19.3,20.7,0.904,0.867,0.926,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.81,1.87,0.092,0.088,0.097,18.21,17.47,18.88,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.72,44.74,48.48,45.79,43.85,47.51,0,0,0,0,0,0,1.02,0,0.327,0.094,0.67,0.33,31
1172440800000,2007,2,2006,5,22,7,1.28,0.125,0.665,28175.3,172.6,172.6,167.7,4,4,4,2118,1942,2261,1912,1780,206,162,239,812.3,680.2,921.5,0.0968,0.078,0.112,1100,1100,1100,990,990,990,971.4,970.9,971.7,18.6,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.75,16.4,17.21,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.78,41.84,44.04,41.93,41,43.16,0,0,0,0,0,0,0.932,0,0.615,0.098,0.52,0.48,22
1173045600000,2007,3,2006,6,23,7,1.42,0.145,0.665,27142.5,163.3,163.3,161.6,4,4,4,2349,2287,2422,2110,2048,239,239,239,1010,947.6,1083,0.102,0.0987,0.105,1100,1100,1100,990,990,990,971.9,971.8,972.1,18.1,17.9,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.18,16.01,16.33,0.946,0.945,0.946,0.979,0.978,0.98,0.925,0.924,0.927,41.27,40.8,41.67,40.39,39.89,40.82,0,0,0,0,0,0,0.898,0,0.755,0.1,0.47,0.53,19.1
1173650400000,2007,3,2006,6,24,7,1.53,0.145,0.665,26303.2,158.8,158.8,156.6,4,4,4,2529,2449,2610,2290,2210,239,239,239,1190,1110,1271,0.0945,0.0916,0.0976,1100,1100,1100,990,990,990,972.4,972.2,972.6,17.6,17.4,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.75,15.55,15.94,0.944,0.943,0.945,0.976,0.975,0.977,0.922,0.92,0.923,40.09,39.56,40.62,39.14,38.58,39.7,0,0,0,0,0,0,0.87,0,0.865,0.095,0.43,0.57,17.2
1174255200000,2007,3,2006,6,25,7,1.62,0.12,0.665,25633.9,153.6,153.6,152.6,4,4,4,2672,2637,2692,2473,2398,199,183,239,1373,1298,1409,0.0745,0.068,0.0906,1100,1100,1100,990,990,990,972.7,972.6,972.8,17.3,17.2,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.4,15.36,15.49,0.943,0.942,0.943,0.974,0.974,0.975,0.918,0.918,0.919,39.16,39.03,39.39,38.15,38.01,38.39,0,0,0,0,0,0,0.848,0,0.955,0.074,0.41,0.59,15.8
1174860000000,2007,3,2006,6,26,7,1.63,0.114,0.665,25563.7,152.8,152.8,152.2,4,4,4,2688,2665,2700,2500,2448,187.9,183,217,1400,1348,1417,0.0699,0.0678,0.0814,1100,1100,1100,990,990,990,972.8,972.7,972.8,17.2,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.37,15.34,15.42,0.942,0.942,0.943,0.974,0.974,0.974,0.918,0.918,0.918,39.06,38.98,39.21,38.04,37.96,38.2,0,0,0,0,0,0,0.845,0,0.965,0.07,0.41,0.59,15.7
1175464800000,2007,4,2006,7,27,7,1.56,0.131,0.665,26048.1,157.2,157.2,155,4,4,4,2584,2506,2653,2367,2289,217,217,217,1267,1189,1336,0.084,0.0818,0.0866,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.62,15.45,15.8,0.943,0.943,0.944,0.975,0.974,0.977,0.92,0.919,0.922,39.74,39.28,40.25,38.76,38.28,39.3,0,0,0,0,0,0,0.861,0,0.895,0.084,0.43,0.57,16.7
1176069600000,2007,4,2006,7,28,7,1.45,0.131,0.665,26894.3,162,162,160.1,4,4,4,2403,2335,2479,2186,2118,217,217,217,1086,1018,1162,0.0904,0.0875,0.0929,1100,1100,1100,990,990,990,972.1,971.9,972.3,17.9,17.7,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.05,15.87,16.22,0.945,0.944,0.946,0.978,0.977,0.979,0.924,0.923,0.926,40.92,40.42,41.36,40.02,39.49,40.49,0,0,0,0,0,0,0.889,0,0.785,0.09,0.46,0.54,18.5
1176674400000,2007,4,2006,7,29,7,1.37,0.131,0.665,27529.9,165.2,165.2,163.9,4,4,4,2265,2212,2316,2048,1995,217,217,217,947.9,895.5,999.4,0.0958,0.0937,0.0981,1100,1100,1100,990,990,990,971.7,971.6,971.9,18.3,18.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.39,16.26,16.51,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.81,41.48,42.15,40.97,40.62,41.31,0,0,0,0,0,0,0.91,0,0.705,0.096,0.49,0.51,20.1
1177279200000,2007,4,2006,7,30,7,1.29,0.131,0.665,28099.5,169,169,167.3,4,4,4,2133,2063,2194,1916,1846,217,217,217,816.2,746.2,877.1,0.102,0.0989,0.105,1100,1100,1100,990,990,990,971.4,971.3,971.6,18.6,18.4,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.7,16.56,16.87,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.67,42.27,43.12,41.81,41.43,42.26,0,0,0,0,0,0,0.929,0,0.625,0.1,0.52,0.48,21.8
1177884000000,2007,4,2006,7,31,7,1.19,0.118,0.665,28890.1,174.4,174.4,172,4,4,4,1964,1890,2038,1768,1698,195.6,192,217,668,597.7,721.1,0.0995,0.0954,0.106,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.099,0.097,0.1,17.15,16.93,17.38,0.948,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,43.87,43.29,44.5,42.99,42.42,43.61,0,0,0,0,0,0,0.955,0,0.525,0.099,0.56,0.44,24.3
1178488800000,2007,5,2006,8,32,7,1.07,0.116,0.665,29985.1,181.7,181.7,178.5,4,4,4,1773,1682,1865,1581,1490,192,192,192,481,389.6,573.3,0.108,0.103,0.114,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.095,0.094,0.097,17.76,17.46,18.06,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.53,44.71,46.34,44.62,43.82,45.42,0,0,0,0,0,0,0.992,0,0.405,0.11,0.62,0.38,28
1179093600000,2007,5,2006,8,33,7,0.946,0.116,0.665,31206.1,188.9,188.9,185.8,4,4,4,1564,1477,1652,1372,1285,192,192,192,271.8,185.1,359.7,0.123,0.116,0.13,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.902,0.874,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.089,0.093,18.46,18.16,18.77,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.39,46.6,48.2,46.44,45.67,47.23,0,0,0,0,0,0,1.03,0,0.281,0.12,0.7,0.3,33
1179698400000,2007,5,2006,8,34,7,0.811,0.116,0.656,32146.7,192.8,192.8,191.3,4,4,4,1342,1221,1449,1150,1029,192,192,192,64.66,0,156.8,0.144,0.133,0.157,1085,1029,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.802,0.692,0.863,0.614,0.488,0.648,0.029,0.023,0.031,1.71,1.47,1.81,0.082,0.068,0.088,19.31,18.87,19.94,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.95,48.03,49.89,47.84,47.07,48.2,0,0,0,0,0,0,1.06,0,0.155,0.14,0.81,0.19,39.6
1180303200000,2007,5,2006,8,35,7,0.662,0.108,0.554,29094,183.9,183.9,173.2,4,4,4,1094,1018,1184,915.8,857.3,178.7,161,192,1.624e-14,0,1.137e-13,0.163,0.151,0.176,915.8,857.3,992,990,990,990,968.2,968,968.5,21.8,21.5,22,0.555,0.498,0.638,0.382,0.354,0.419,0.018,0.016,0.019,1.19,1.08,1.33,0.055,0.049,0.062,20.61,20.19,20.96,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.18,42.04,46.9,43.29,41.2,45.96,0,0,0,0,0,0,0.962,0,0.108,0.16,0.84,0.16,43.9
1180908000000,2007,6,2006,9,36,7,0.57,0.0974,0.472,25229.4,161,161,150.2,4,3,3.4285714285714284,941.9,893.2,995.8,780.9,732.2,161,161,161,0,0,0,0.171,0.162,0.18,780.9,732.2,834.8,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.428,0.384,0.478,0.316,0.29,0.343,0.014,0.013,0.016,0.998,0.946,1.04,0.045,0.042,0.047,21.33,21.07,21.58,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.24,39.6,51.92,44.43,38.62,48.2,0,0,0,0,0,0,0.834,0,0.098,0.17,0.83,0.17,44.3
1181512800000,2007,6,2006,9,37,7,0.508,0.0974,0.411,22949.1,142.9,142.9,136.6,3,3,3,839.9,808.6,878.2,678.9,647.6,161,161,161,0,0,0,0.192,0.183,0.199,678.9,647.6,717.2,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.349,0.331,0.37,0.255,0.234,0.28,0.011,0.01,0.012,0.851,0.798,0.916,0.037,0.035,0.041,21.89,21.67,22.07,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.46,44.66,48.61,45.53,43.77,47.64,0,0,0,0,0,0,0.759,0,0.097,0.19,0.81,0.19,45.2
1182117600000,2007,6,2006,9,38,7,0.47,0.0974,0.373,21131.4,129.8,129.8,125.8,3,3,3,777.4,751.4,800.3,616.4,590.4,161,161,161,0,0,0,0.207,0.201,0.214,616.4,590.4,639.3,990,990,990,967,966.9,967.1,23,22.9,23.1,0.313,0.298,0.326,0.213,0.195,0.228,0.0093,0.0085,0.01,0.746,0.702,0.784,0.032,0.03,0.034,22.24,22.11,22.39,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.933,0.937,42.79,41.21,44.17,41.93,40.33,43.28,0,0,0,0,0,0,0.699,0,0.097,0.21,0.79,0.21,45
1182722400000,2007,6,2006,9,39,7,0.428,0.0995,0.328,18613.1,118.7,118.7,110.8,3,2,2.857142857142857,707.3,675.7,740.2,542.7,489.7,164.6,161,186,-8.12e-15,-5.684e-14,0,0.233,0.218,0.275,542.7,489.7,579.2,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.272,0.244,0.292,0.164,0.13,0.188,0.007,0.0056,0.0081,0.638,0.591,0.683,0.027,0.025,0.03,22.63,22.46,22.77,0.951,0.949,0.956,0.974,0.97,0.98,0.927,0.92,0.937,40.68,37.05,52.22,39.23,35.94,48.2,0,0,0,0,0,0,0.616,0,0.1,0.23,0.77,0.23,43.5
1183327200000,2007,7,2006,10,40,7,0.386,0.112,0.273,15857.4,96.4,96.4,94.39,2,2,2,637.9,611.4,665.5,451.9,425.4,186,186,186,0,-5.684e-14,5.684e-14,0.292,0.279,0.304,451.9,425.4,479.6,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.223,0.21,0.238,0.112,0.0998,0.125,0.0048,0.0042,0.0053,0.583,0.539,0.63,0.025,0.023,0.027,22.97,22.81,23.11,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.7,46.12,51.3,47.19,45.2,48.2,0,0,0,0,0,0,0.524,0,0.113,0.29,0.71,0.29,41.1
1183932000000,2007,7,2006,10,41,7,0.35,0.112,0.238,14107.2,88.72,88.72,83.97,2,2,2,579.4,557,602.9,393.4,371,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.321,0.308,0.334,393.4,371,416.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.191,0.207,0.0847,0.0741,0.0958,0.0036,0.0031,0.004,0.491,0.458,0.527,0.021,0.019,0.022,23.3,23.16,23.44,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.87,40.55,45.26,41.99,39.63,44.36,0,0,0,0,0,0,0.467,0,0.112,0.32,0.68,0.32,40.3
1184536800000,2007,7,2006,10,42,7,0.32,0.112,0.208,12293.2,77.62,77.62,73.17,2,2,2,529.3,510.2,549.6,343.3,324.2,186,186,186,-1.624e-14,-5.684e-14,0,0.352,0.338,0.365,343.3,324.2,363.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.174,0.188,0.0611,0.052,0.0706,0.0025,0.0022,0.003,0.416,0.388,0.447,0.017,0.016,0.019,23.6,23.48,23.72,0.947,0.945,0.95,0.972,0.97,0.976,0.921,0.916,0.927,37.65,35.62,39.78,36.59,34.55,38.81,0,0,0,0,0,0,0.407,0,0.112,0.35,0.65,0.35,38.4
1185141600000,2007,7,2006,10,43,7,0.294,0.112,0.182,10775.2,67.8,67.8,64.14,2,2,2,486.4,470,503.9,300.4,284,186,186,186,0,0,0,0.383,0.369,0.396,300.4,284,317.9,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.172,0.0408,0.0331,0.0491,0.0017,0.0014,0.002,0.352,0.327,0.378,0.015,0.013,0.016,23.86,23.75,23.96,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,33.06,31.28,34.95,32.07,30.34,33.9,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.7
1185746400000,2007,7,2006,10,44,7,0.271,0.0991,0.172,10222.3,64.1,64.1,60.85,2,2,2,447.5,429.8,464.8,283.6,273.6,163.9,155,186,0,0,0,0.366,0.342,0.405,283.6,273.6,298.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.158,0.154,0.162,0.0329,0.0282,0.0398,0.0013,0.0012,0.0016,0.325,0.311,0.346,0.013,0.013,0.014,24.06,23.99,24.15,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.912,31.36,30.14,33.04,30.42,29.24,32.05,0,0,0,0,0,0,0.338,0,0.099,0.37,0.63,0.37,37.7
1186351200000,2007,8,2006,11,45,7,0.247,0.0937,0.154,9171.84,57.84,57.84,54.59,2,2,2,409.1,394,424.1,254.1,239,155,155,155,0,-2.842e-14,2.842e-14,0.379,0.365,0.393,254.1,239,269.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.147,0.141,0.152,0.0199,0.0161,0.026,0.00081,0.00065,0.0011,0.281,0.261,0.302,0.011,0.011,0.012,24.28,24.19,24.37,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,28.14,26.45,29.81,27.3,25.66,28.92,0,0,0,0,0,0,0.303,0,0.093,0.38,0.62,0.38,37.1
1186956000000,2007,8,2006,11,46,7,0.228,0.0937,0.134,8114.7,50.29,50.29,48.3,2,1,1.1428571428571428,377,364.8,389.4,222,209.8,155,155,155,8.12e-15,-2.842e-14,2.842e-14,0.411,0.398,0.425,222,209.8,234.4,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.131,0.14,0.0146,0.0136,0.0157,0.00059,0.00055,0.00064,0.37,0.256,0.406,0.015,0.01,0.016,24.35,24.27,24.41,0.953,0.925,0.959,0.979,0.97,0.98,0.933,0.897,0.939,46.79,25.92,52.38,44.71,25.15,48.2,0,0,0,0,0,0,0.268,0,0.094,0.41,0.59,0.41,35.6
1187560800000,2007,8,2006,11,47,7,0.211,0.0937,0.118,7337.25,46.16,46.16,43.67,1,1,1,349.5,338.8,360.7,194.5,183.8,155,155,155,0,-2.842e-14,2.842e-14,0.444,0.43,0.458,194.5,183.8,205.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.122,0.13,0.0123,0.0114,0.0132,0.00049,0.00046,0.00053,0.343,0.324,0.363,0.014,0.013,0.015,24.51,24.43,24.58,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.57,42.09,47.1,43.67,41.25,46.16,0,0,0,0,0,0,0.243,0,0.093,0.44,0.56,0.44,34.8
1188165600000,2007,8,2006,11,48,7,0.197,0.0874,0.11,6854.07,45.63,45.63,40.8,1,1,1,326.3,316.1,335.2,181.9,168.8,144.4,118,155,-1.218e-14,-2.842e-14,2.842e-14,0.442,0.369,0.479,181.9,168.8,201.7,990,990,990,965,965,965.1,25,24.9,25,0.12,0.117,0.124,0.0112,0.0101,0.0129,0.00045,0.0004,0.00052,0.319,0.297,0.352,0.013,0.012,0.014,24.65,24.61,24.68,0.949,0.945,0.955,0.977,0.973,0.98,0.928,0.92,0.936,41.75,38.62,46.56,40.8,37.58,45.63,0,0,0,0,0,0,0.227,0,0.087,0.44,0.56,0.44,34.8
1188770400000,2007,9,2006,12,49,7,0.182,0.0714,0.11,6908.58,43.89,43.89,41.12,1,1,1,300.2,289,312,182.2,171,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.393,0.378,0.408,182.2,171,194,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.122,0.0112,0.0103,0.0122,0.00045,0.00041,0.00049,0.317,0.297,0.338,0.013,0.012,0.014,24.78,24.7,24.85,0.949,0.946,0.953,0.979,0.975,0.98,0.929,0.922,0.934,42.02,39.42,44.78,41.12,38.42,43.89,0,0,0,0,0,0,0.228,0,0.072,0.39,0.6,0.4,38
1189375200000,2007,9,2006,12,50,7,0.167,0.0714,0.0961,5966.04,37.54,37.54,35.51,1,1,1,276.9,268,285.5,158.9,150,118,118,118,1.624e-14,0,2.842e-14,0.426,0.413,0.44,158.9,150,167.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00926,0.0085,0.00998,0.00037,0.00034,0.0004,0.276,0.26,0.291,0.011,0.01,0.012,24.92,24.87,24.97,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.58,34.49,38.58,35.51,33.46,37.54,0,0,0,0,0,0,0.197,0,0.0709,0.43,0.58,0.42,35.7
1189980000000,2007,9,2006,12,51,7,0.155,0.0714,0.0841,5201.53,32.76,32.76,30.96,1,1,1,257.1,249.7,265,139.1,131.7,118,118,118,-8.12e-15,-2.842e-14,0,0.459,0.445,0.473,139.1,131.7,147,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0996,0.105,0.00757,0.00694,0.00824,0.0003,0.00027,0.00033,0.24,0.227,0.254,0.0095,0.009,0.01,25.03,24.99,25.08,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,31.92,30.16,33.78,30.96,29.25,32.76,0,0,0,0,0,0,0.172,0,0.0709,0.46,0.54,0.46,33.6
1190584800000,2007,9,2006,12,52,7,0.146,0.0714,0.0743,4578.93,28.7,28.7,27.26,1,1,1,240.9,235.2,247.2,122.9,117.2,118,118,118,-2.03e-15,-1.421e-14,1.421e-14,0.49,0.477,0.502,122.9,117.2,129.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0966,0.0945,0.0988,0.0062,0.00571,0.00673,0.00024,0.00022,0.00027,0.211,0.201,0.222,0.0083,0.0079,0.0088,25.14,25.09,25.19,0.927,0.924,0.93,0.97,0.97,0.97,0.899,0.896,0.903,28.1,26.73,29.58,27.26,25.93,28.7,0,0,0,0,0,0,0.151,0,0.0717,0.49,0.51,0.49,31.4
1191189600000,2007,10,2007,1,1,7,0.14,0.0587,0.0811,5034.96,30.57,30.57,29.97,1,1,1,231.2,226.7,233.8,134.2,129.7,97,97,97,0,0,0,0.42,0.415,0.428,134.2,129.7,136.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0988,0.0972,0.0997,0.00715,0.00677,0.00738,0.00028,0.00027,0.00029,0.23,0.222,0.234,0.009,0.0087,0.0092,25.18,25.16,25.22,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.9,29.84,31.51,29.97,28.95,30.57,0,0,0,0,0,0,0.167,0,0.0589,0.42,0.58,0.42,36
1191794400000,2007,10,2007,1,2,7,0.133,0.0587,0.0742,4594.43,28.51,28.51,27.35,1,1,1,219.7,214.4,224.8,122.7,117.4,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.442,0.432,0.452,122.7,117.4,127.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0947,0.0928,0.0965,0.00618,0.00573,0.00661,0.00024,0.00022,0.00026,0.209,0.2,0.218,0.0082,0.0078,0.0086,25.27,25.23,25.31,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.19,26.9,29.4,27.35,26.1,28.51,0,0,0,0,0,0,0.152,0,0.0588,0.44,0.56,0.44,34.5
1192399200000,2007,10,2007,1,3,7,0.126,0.0587,0.0674,4147.05,25.65,25.65,24.68,1,1,1,208.4,204.3,212.5,111.4,107.3,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.466,0.457,0.475,111.4,107.3,115.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0907,0.0893,0.0922,0.00522,0.00487,0.00556,0.0002,0.00019,0.00022,0.189,0.181,0.196,0.0074,0.0071,0.0077,25.36,25.33,25.39,0.919,0.916,0.922,0.97,0.97,0.97,0.891,0.888,0.894,25.45,24.46,26.44,24.68,23.72,25.65,0,0,0,0,0,0,0.137,0,0.0586,0.47,0.53,0.47,32.9
1193004000000,2007,10,2007,1,4,7,0.123,0.0587,0.064,1149.52,24.11,24.11,6.842,1,1,1,202.8,200.4,205.9,105.8,103.4,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.478,0.471,0.484,105.8,103.4,108.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0879,0.0898,0.00474,0.00454,0.00501,0.00019,0.00018,0.0002,0.179,0.175,0.184,0.007,0.0068,0.0072,25.4,25.38,25.42,0.262,0,0.917,0.277,0,0.97,0.254,0,0.889,7.054,0,24.85,6.842,0,24.11,0,5,0,0,0.714,0,0.038,0.714,0.059,0.48,0.52,0.48,9.35
1193608800000,2007,10,2007,1,5,7,0.126,0.0573,0.0685,4223.64,25.71,25.71,25.14,1,1,1,208,205.9,210,113.3,110.5,94.71,93,97,0,-1.421e-14,1.421e-14,0.456,0.446,0.467,113.3,110.5,115.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0912,0.0904,0.0919,0.00538,0.00515,0.00558,0.00021,0.0002,0.00022,0.192,0.187,0.196,0.0075,0.0073,0.0077,25.36,25.35,25.37,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.891,0.894,25.92,25.25,26.5,25.14,24.49,25.71,0,0,0,0,0,0,0.14,0,0.0575,0.45,0.54,0.46,33.5
1194213600000,2007,11,2007,2,6,7,0.126,0.0562,0.0701,4328.24,26.61,26.61,25.76,1,1,1,208.9,204.5,212.5,115.9,111.5,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.446,0.438,0.455,115.9,111.5,119.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.092,0.0904,0.0932,0.0056,0.00523,0.0059,0.00022,0.0002,0.00023,0.196,0.189,0.203,0.0077,0.0074,0.0079,25.35,25.32,25.38,0.922,0.919,0.925,0.97,0.97,0.97,0.894,0.891,0.897,26.56,25.51,27.43,25.76,24.74,26.61,0,0,0,0,0,0,0.143,0,0.0559,0.45,0.56,0.44,34.4
1194818400000,2007,11,2007,2,7,7,0.124,0.0562,0.0679,4184.86,25.26,25.26,24.91,1,1,1,205.2,203.4,206.7,112.2,110.4,93,93,93,4.06e-15,0,1.421e-14,0.453,0.45,0.457,112.2,110.4,113.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.09,0.0912,0.00529,0.00514,0.00542,0.00021,0.0002,0.00021,0.19,0.187,0.193,0.0074,0.0073,0.0075,25.38,25.37,25.39,0.919,0.918,0.92,0.97,0.97,0.97,0.892,0.89,0.893,25.68,25.25,26.04,24.91,24.49,25.26,0,0,0,0,0,0,0.138,0,0.0561,0.45,0.55,0.45,33.7
1195423200000,2007,11,2007,2,8,7,0.124,0.045,0.079,4923.81,31.7,31.7,29.31,1,1,1,205.1,203.4,207.8,130.7,110.4,74.43,67,93,2.03e-15,0,1.421e-14,0.363,0.322,0.457,130.7,110.4,140.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.09,0.0976,0.00686,0.00514,0.00772,0.00027,0.0002,0.0003,0.221,0.187,0.238,0.0086,0.0073,0.0093,25.35,25.32,25.39,0.929,0.918,0.935,0.97,0.97,0.97,0.902,0.89,0.907,30.21,25.25,32.68,29.31,24.49,31.7,0,0,0,0,0,0,0.163,0,0.045,0.36,0.64,0.36,39.7
1196028000000,2007,11,2007,2,9,7,0.124,0.0391,0.0848,5308.25,33.41,33.41,31.6,1,1,1,205,202.1,207,140.3,135.1,64.71,59,67,0,0,0,0.316,0.285,0.332,140.3,135.1,148,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0972,0.0956,0.0994,0.00767,0.00723,0.00833,0.0003,0.00028,0.00033,0.237,0.228,0.25,0.0093,0.0089,0.0098,25.33,25.31,25.36,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.57,31.32,34.44,31.6,30.38,33.41,0,0,0,0,0,0,0.176,0,0.0392,0.32,0.68,0.32,42.8
1196632800000,2007,12,2007,3,10,7,0.133,0.0357,0.097,6091.39,37.57,37.57,36.26,1,1,1,219.3,212.2,224.8,160.3,153.2,59,59,59,0,0,0,0.269,0.262,0.278,160.3,153.2,165.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.101,0.106,0.00938,0.00877,0.00984,0.00037,0.00034,0.00039,0.272,0.259,0.282,0.011,0.01,0.011,25.21,25.17,25.27,0.942,0.94,0.944,0.971,0.97,0.973,0.915,0.911,0.918,37.34,35.67,38.61,36.26,34.6,37.57,0,0,0,0,0,0,0.201,0,0.036,0.27,0.73,0.27,45.8
1197237600000,2007,12,2007,3,11,7,0.142,0.0357,0.107,6751,41.67,41.67,40.18,1,1,1,235.3,227.8,241.4,176.3,168.8,59,59,59,0,0,0,0.251,0.244,0.259,176.3,168.8,182.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.109,0.107,0.112,0.0107,0.0101,0.0113,0.00042,0.0004,0.00044,0.301,0.287,0.312,0.012,0.011,0.012,25.09,25.04,25.15,0.947,0.945,0.949,0.978,0.975,0.98,0.926,0.921,0.93,41.08,39.32,42.52,40.18,38.32,41.67,0,0,0,0,0,0,0.223,0,0.035,0.25,0.75,0.25,47.5
1197842400000,2007,12,2007,3,12,7,0.152,0.0357,0.116,7378.81,45.65,45.65,43.92,1,1,1,251.2,243.4,258.7,192.2,184.4,59,59,59,0,-2.842e-14,2.842e-14,0.235,0.228,0.242,192.2,184.4,199.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.115,0.112,0.118,0.0121,0.0114,0.0127,0.00048,0.00045,0.0005,0.329,0.315,0.342,0.013,0.012,0.014,24.97,24.92,25.02,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.935,44.82,42.97,46.58,43.92,42.11,45.65,0,0,0,0,0,0,0.244,0,0.036,0.23,0.76,0.24,48.5
1198447200000,2007,12,2007,3,13,7,0.163,0.0357,0.127,7972.55,48.2,48.2,47.46,1,1,1,268.9,261.7,279.2,209.9,202.7,59,59,59,0,-2.842e-14,2.842e-14,0.219,0.211,0.225,209.9,202.7,220.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.121,0.119,0.125,0.0136,0.013,0.0145,0.00054,0.00051,0.00057,0.361,0.348,0.379,0.014,0.014,0.015,24.86,24.8,24.91,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.96,47.28,51.33,47.46,46.34,48.2,0,0,0,0,0,0,0.264,0,0.036,0.22,0.78,0.22,48.9
1199052000000,2007,12,2007,3,14,7,0.179,0.0429,0.136,8281.12,51.87,51.87,49.29,2,1,1.4285714285714286,296.4,283.3,310.6,225.4,214.4,71,59,73,-8.12e-15,-2.842e-14,2.842e-14,0.239,0.208,0.254,225.4,214.4,237.6,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.125,0.133,0.0149,0.014,0.0159,0.00059,0.00056,0.00064,0.323,0.241,0.386,0.013,0.0096,0.015,24.79,24.73,24.86,0.944,0.922,0.959,0.976,0.97,0.98,0.921,0.895,0.94,40.46,25.6,52.28,38.42,24.84,48.2,0,0,0,0,0,0,0.274,0,0.043,0.24,0.76,0.24,46.3
1199656800000,2008,1,2007,4,15,7,0.203,0.0442,0.159,9658.92,62.67,62.67,57.49,2,2,2,336.2,316.9,360.1,263.2,243.9,73,73,73,4.06e-15,0,2.842e-14,0.218,0.203,0.23,263.2,243.9,287.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.142,0.135,0.15,0.0237,0.0165,0.0345,0.00095,0.00066,0.0014,0.286,0.259,0.321,0.011,0.01,0.013,24.63,24.48,24.76,0.932,0.927,0.937,0.97,0.97,0.97,0.904,0.9,0.909,29.64,27.46,32.3,28.75,26.63,31.34,0,0,0,0,0,0,0.319,0,0.044,0.22,0.78,0.22,47.6
1200261600000,2008,1,2007,4,16,7,0.255,0.0442,0.211,12798.9,88.53,88.53,76.18,2,2,2,422.2,373.5,479.1,349.2,300.5,73,73,73,0,0,0,0.174,0.152,0.195,349.2,300.5,406.1,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.172,0.155,0.192,0.0638,0.0408,0.0907,0.0026,0.0017,0.0037,0.414,0.341,0.5,0.017,0.014,0.021,24.09,23.74,24.39,0.948,0.94,0.955,0.974,0.97,0.98,0.923,0.912,0.936,39.08,33.8,45.17,38.09,32.78,44.27,0,0,0,0,0,0,0.423,0,0.044,0.17,0.83,0.17,50.2
1200866400000,2008,1,2007,4,17,7,0.344,0.0442,0.3,17515.7,118.2,118.2,104.3,3,2,2.5714285714285716,568.4,500.7,639,495.4,427.7,73,73,73,8.12e-15,0,5.684e-14,0.129,0.114,0.146,495.4,427.7,566,990,990,990,966.2,965.9,966.5,23.8,23.5,24.1,0.232,0.2,0.27,0.136,0.101,0.179,0.0057,0.0042,0.0076,0.577,0.528,0.646,0.024,0.022,0.027,23.27,22.9,23.62,0.953,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,42.9,35.69,51.43,41.56,34.62,48.2,0,0,0,0,0,0,0.579,0,0.044,0.13,0.87,0.13,50.9
1201471200000,2008,1,2007,4,18,7,0.434,0.0524,0.382,21887,136.2,136.2,130.3,3,3,3,718.3,660.6,772.5,631.6,587.6,86.71,73,105,0,0,0,0.12,0.102,0.142,631.6,587.6,667.5,990,990,990,966.8,966.5,967,23.2,23,23.5,0.309,0.282,0.333,0.223,0.194,0.247,0.0096,0.0083,0.011,0.759,0.683,0.822,0.033,0.029,0.036,22.47,22.19,22.77,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.31,41.72,46.33,43.43,40.87,45.4,0,0,0,0,0,0,0.724,0,0.052,0.12,0.88,0.12,50.4
1202076000000,2008,2,2007,5,19,7,0.508,0.0635,0.445,24577.4,160.1,160.1,146.3,4,3,3.2857142857142856,840.2,783.6,922.2,735.2,678.6,105,105,105,0,0,0,0.125,0.114,0.134,735.2,678.6,817.2,990,990,990,967.3,967,967.6,22.7,22.4,23,0.378,0.339,0.446,0.29,0.254,0.335,0.013,0.011,0.015,0.915,0.841,0.999,0.04,0.037,0.045,21.82,21.41,22.12,0.956,0.952,0.957,0.979,0.975,0.98,0.936,0.928,0.938,46.28,39.38,50.86,45.03,38.38,48.2,0,0,0,0,0,0,0.813,0,0.063,0.13,0.88,0.12,48.4
1202680800000,2008,2,2007,5,20,7,0.705,0.0829,0.602,30620.7,192.8,192.8,182.3,4,4,4,1166,966.6,1399,1029,829.6,137,137,137,33.8,0,162.2,0.119,0.0979,0.142,995,829.6,1100,990,990,990,968.4,967.8,969.2,21.6,20.8,22.2,0.661,0.465,0.847,0.497,0.341,0.648,0.023,0.015,0.031,1.43,1.03,1.8,0.067,0.046,0.086,20.15,19.05,21.21,0.954,0.953,0.955,0.98,0.978,0.98,0.935,0.933,0.936,46.74,41.14,50.22,45.57,40.26,48.2,0,0,0,0,0,0,1.01,0,0.103,0.12,0.85,0.15,43.4
1203285600000,2008,2,2007,5,21,7,0.988,0.0915,0.665,30812.2,189.8,189.8,183.4,4,4,4,1633,1452,1807,1482,1315,151.3,137,162,382,215,544.7,0.0927,0.0871,0.0991,1100,1100,1100,990,990,990,969.9,969.3,970.5,20.1,19.5,20.7,0.903,0.869,0.923,0.648,0.648,0.648,0.032,0.031,0.033,1.85,1.82,1.87,0.092,0.088,0.096,18.23,17.65,18.85,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.79,45.24,48.42,45.85,44.33,47.45,0,0,0,0,0,0,1.02,0,0.323,0.093,0.67,0.33,31.2
1203890400000,2008,2,2007,5,22,7,1.19,0.111,0.665,28849.9,175.5,175.5,171.7,4,4,4,1973,1858,2070,1789,1696,184,162,239,689.4,596.4,751.1,0.0929,0.0805,0.117,1100,1100,1100,990,990,990,971,970.6,971.3,19,18.7,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.13,16.86,17.48,0.948,0.948,0.95,0.98,0.98,0.98,0.929,0.929,0.931,43.81,43.08,44.77,42.93,42.21,43.88,0,0,0,0,0,0,0.954,0,0.525,0.093,0.56,0.44,24.2
1204495200000,2008,3,2007,6,23,7,1.28,0.145,0.665,28137.7,168.2,168.2,167.5,4,4,4,2124,2096,2139,1885,1857,239,239,239,785.2,756.7,800.2,0.112,0.112,0.114,1100,1100,1100,990,990,990,971.4,971.3,971.4,18.6,18.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.73,16.69,16.79,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.73,42.63,42.91,41.87,41.78,42.05,0,0,0,0,0,0,0.93,0,0.615,0.11,0.52,0.48,22
1205100000000,2008,3,2007,6,24,7,1.29,0.116,0.665,28135.6,167.8,167.8,167.5,4,4,4,2125,2114,2136,1934,1897,191,183,239,833.7,796.6,849,0.0899,0.0858,0.112,1100,1100,1100,990,990,990,971.4,971.4,971.4,18.6,18.6,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.72,16.7,16.75,0.947,0.947,0.947,0.98,0.98,0.98,0.928,0.928,0.928,42.72,42.65,42.79,41.87,41.8,41.94,0,0,0,0,0,0,0.93,0,0.625,0.09,0.52,0.48,21.8
1205704800000,2008,3,2007,6,25,7,1.26,0.111,0.665,28341,169.9,169.9,168.7,4,4,4,2077,2031,2110,1894,1848,183,183,183,793.7,748,827.2,0.0881,0.0867,0.0901,1100,1100,1100,990,990,990,971.3,971.2,971.4,18.7,18.6,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.84,16.76,16.95,0.948,0.947,0.948,0.98,0.98,0.98,0.929,0.928,0.929,43.03,42.82,43.33,42.17,41.96,42.47,0,0,0,0,0,0,0.937,0,0.595,0.088,0.53,0.47,22.5
1206309600000,2008,3,2007,6,26,7,1.18,0.111,0.665,28989.7,175,175,172.6,4,4,4,1945,1872,2013,1762,1689,183,183,183,661.9,589.3,730.1,0.0942,0.0909,0.0977,1100,1100,1100,990,990,990,970.9,970.7,971.1,19.1,18.9,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.099,17.21,16.99,17.44,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,44.02,43.45,44.65,43.14,42.58,43.76,0,0,0,0,0,0,0.959,0,0.515,0.094,0.56,0.44,24.6
1206914400000,2008,3,2007,6,27,7,1.08,0.128,0.665,29906.1,180.3,180.3,178,4,4,4,1786,1718,1848,1574,1501,212.1,183,217,473.8,401.4,565,0.119,0.099,0.126,1100,1100,1100,990,990,990,970.4,970.2,970.6,19.6,19.4,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.095,0.097,17.72,17.52,17.94,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.41,44.87,46,44.5,43.97,45.08,0,0,0,0,0,0,0.989,0,0.415,0.12,0.62,0.38,27.7
1207519200000,2008,4,2007,7,28,7,0.983,0.113,0.665,30830.7,185.9,185.9,183.5,4,4,4,1626,1557,1695,1438,1408,187.4,148,217,338.2,308.3,378,0.115,0.0924,0.134,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.92,0.912,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.094,18.24,18.01,18.47,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.82,46.21,47.42,45.88,45.29,46.47,0,0,0,0,0,0,1.02,0,0.318,0.11,0.68,0.32,31.4
1208124000000,2008,4,2007,7,29,7,0.877,0.0895,0.665,31875.5,192.8,192.8,189.7,4,4,4,1449,1360,1534,1301,1212,148,148,148,201.4,111.5,286.4,0.102,0.0965,0.109,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.88,0.842,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.79,1.86,0.088,0.085,0.091,18.85,18.55,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.42,47.62,49.29,47.43,46.66,48.2,0,0,0,0,0,0,1.05,0,0.212,0.1,0.76,0.24,36.3
1208728800000,2008,4,2007,7,30,7,0.727,0.0895,0.63,31747.9,192.8,192.8,189,4,4,4,1202,1104,1314,1054,956.2,148,148,148,12.64,0,66.39,0.124,0.113,0.134,1041,956.2,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.716,0.591,0.823,0.531,0.402,0.648,0.025,0.018,0.031,1.53,1.26,1.77,0.072,0.058,0.084,19.93,19.34,20.51,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,48.53,45.95,50.15,47.24,45.03,48.2,0,0,0,0,0,0,1.05,0,0.097,0.12,0.87,0.13,43.7
1209333600000,2008,4,2007,7,31,7,0.613,0.0892,0.523,27939,175.8,175.8,166.3,4,4,4,1013,964.2,1075,865.3,817.2,147.4,147,148,-1.624e-14,-1.137e-13,0,0.146,0.138,0.152,865.3,817.2,927,990,990,990,967.9,967.8,968.1,22.1,21.9,22.2,0.504,0.457,0.564,0.358,0.335,0.388,0.016,0.015,0.018,1.1,1.01,1.21,0.05,0.045,0.055,20.97,20.66,21.23,0.955,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.46,40.57,44.85,41.58,39.64,43.96,0,0,0,0,0,0,0.924,0,0.09,0.15,0.85,0.15,45.6
1209938400000,2008,5,2007,8,32,7,0.547,0.0889,0.458,24750,156.6,156.6,147.3,4,3,3.2857142857142856,905,859.5,952.3,758,712.5,147,147,147,0,0,0,0.163,0.154,0.171,758,712.5,805.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.403,0.365,0.446,0.304,0.277,0.329,0.014,0.012,0.015,0.965,0.905,1.02,0.043,0.04,0.045,21.52,21.3,21.76,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.14,39.43,51.72,45.41,38.43,48.2,0,0,0,0,0,0,0.818,0,0.089,0.16,0.84,0.16,45.2
1210543200000,2008,5,2007,8,33,7,0.495,0.0889,0.406,22792.6,140.3,140.3,135.7,3,3,3,818.1,792.4,845.5,671.1,645.4,147,147,147,0,0,0,0.18,0.174,0.186,671.1,645.4,698.5,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.341,0.327,0.357,0.249,0.232,0.268,0.011,0.01,0.012,0.835,0.792,0.881,0.037,0.035,0.039,21.99,21.84,22.14,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.15,44.65,47.71,45.22,43.76,46.76,0,0,0,0,0,0,0.754,0,0.089,0.18,0.82,0.18,46
1211148000000,2008,5,2007,8,34,7,0.458,0.0889,0.369,21015.8,130,130,125.1,3,3,3,757.9,726.8,785,610.9,579.8,147,147,147,0,0,0,0.194,0.187,0.202,610.9,579.8,638,990,990,990,966.9,966.8,967,23.1,23,23.2,0.307,0.29,0.323,0.209,0.188,0.227,0.0091,0.0081,0.0099,0.734,0.681,0.779,0.032,0.029,0.034,22.33,22.18,22.51,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.57,40.66,44.21,41.7,39.74,43.33,0,0,0,0,0,0,0.695,0,0.089,0.19,0.81,0.19,45.9
1211752800000,2008,5,2007,8,35,7,0.415,0.0865,0.328,18786,117.1,117.1,111.8,3,3,3,685.7,654.9,716.1,542.7,518.5,143,119,147,0,0,0,0.208,0.182,0.221,542.7,518.5,569.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.268,0.255,0.283,0.164,0.147,0.181,0.007,0.0063,0.0078,0.618,0.578,0.663,0.026,0.025,0.029,22.74,22.57,22.88,0.95,0.948,0.952,0.973,0.97,0.976,0.924,0.92,0.929,38.32,36.74,39.98,37.27,35.64,39.02,0,0,0,0,0,0,0.621,0,0.087,0.21,0.79,0.21,45.3
1212357600000,2008,6,2007,9,36,7,0.374,0.072,0.302,17274.1,109.1,109.1,102.8,3,2,2.7142857142857144,618,591.7,645.9,499,472.7,119,119,119,8.12e-15,0,5.684e-14,0.193,0.184,0.201,499,472.7,526.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.241,0.226,0.257,0.136,0.122,0.153,0.0058,0.0051,0.0065,0.575,0.528,0.625,0.024,0.022,0.026,23.05,22.93,23.14,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.937,40.63,34.97,52.06,38.86,33.92,48.2,0,0,0,0,0,0,0.571,0,0.072,0.19,0.81,0.19,46.2
1212962400000,2008,6,2007,9,37,7,0.343,0.072,0.271,15971.4,96.4,96.4,95.07,2,2,2,566.4,545,583.2,447.4,426,119,119,119,-1.624e-14,-5.684e-14,5.684e-14,0.21,0.204,0.218,447.4,426,464.2,990,990,990,966.1,966.1,966.2,23.9,23.8,23.9,0.214,0.205,0.222,0.11,0.1,0.118,0.0046,0.0042,0.005,0.568,0.535,0.596,0.024,0.022,0.025,23.28,23.18,23.41,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.9,46.78,50.51,47.53,45.85,48.2,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,46.6
1213567200000,2008,6,2007,9,38,7,0.312,0.072,0.24,14446.5,90.34,90.34,85.99,2,2,2,516.6,496.6,538.1,397.6,377.6,119,119,119,0,0,0,0.231,0.221,0.24,397.6,377.6,419.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.188,0.203,0.0867,0.0772,0.0968,0.0036,0.0032,0.004,0.493,0.463,0.525,0.02,0.019,0.022,23.58,23.45,23.7,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,43.87,41.78,46.09,43,40.94,45.17,0,0,0,0,0,0,0.478,0,0.072,0.23,0.77,0.23,46.3
1214172000000,2008,6,2007,9,39,7,0.286,0.072,0.214,12835.1,80.45,80.45,76.4,2,2,2,472.3,455.8,490.3,353.3,336.8,119,119,119,0,0,0,0.252,0.243,0.261,353.3,336.8,371.3,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.18,0.174,0.186,0.0658,0.058,0.0742,0.0027,0.0024,0.0031,0.426,0.402,0.453,0.018,0.016,0.019,23.85,23.74,23.95,0.949,0.946,0.951,0.974,0.971,0.978,0.924,0.919,0.931,39.2,37.43,41.11,38.2,36.33,40.23,0,0,0,0,0,0,0.424,0,0.072,0.25,0.75,0.25,44.9
1214776800000,2008,6,2007,9,40,7,0.263,0.0663,0.197,11822.3,72.96,72.96,70.37,2,2,2,435,419.4,450.6,325.5,311.4,109.6,108,119,0,0,0,0.252,0.242,0.264,325.5,311.4,337.4,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.169,0.163,0.173,0.0526,0.046,0.0583,0.0022,0.0019,0.0024,0.383,0.362,0.401,0.016,0.015,0.016,24.06,23.98,24.15,0.945,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.919,36.27,34.76,37.58,35.19,33.71,36.48,0,0,0,0,0,0,0.391,0,0.066,0.25,0.75,0.25,45
1215381600000,2008,7,2007,10,41,7,0.243,0.0723,0.171,10261.3,66.45,66.45,61.08,2,2,2,402,389.6,414.8,282.4,254.7,119.6,108,135,-4.06e-15,-2.842e-14,0,0.298,0.26,0.346,282.4,254.7,306.8,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.146,0.162,0.0323,0.0192,0.0438,0.0013,0.00078,0.0018,0.32,0.28,0.355,0.013,0.011,0.014,24.27,24.18,24.37,0.937,0.931,0.942,0.97,0.97,0.97,0.909,0.903,0.913,31.48,28.32,34.25,30.54,27.47,33.22,0,0,0,0,0,0,0.339,0,0.072,0.3,0.7,0.3,42.2
1215986400000,2008,7,2007,10,42,7,0.226,0.0816,0.144,8625.19,54.07,54.07,51.34,2,1,1.8571428571428572,373.7,362.6,385.6,238.7,227.6,135,135,135,-8.12e-15,-2.842e-14,0,0.361,0.35,0.372,238.7,227.6,250.6,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.141,0.137,0.145,0.0161,0.0151,0.0173,0.00065,0.00061,0.0007,0.282,0.252,0.402,0.011,0.01,0.016,24.45,24.39,24.52,0.931,0.923,0.958,0.971,0.97,0.98,0.905,0.896,0.939,30.37,25.66,52.17,29.11,24.89,48.2,0,0,0,0,0,0,0.285,0,0.082,0.36,0.64,0.36,38.2
1216591200000,2008,7,2007,10,43,7,0.211,0.0816,0.13,8008.54,48.2,48.2,47.67,1,1,1,349.5,340.4,359,214.5,205.4,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.387,0.376,0.397,214.5,205.4,224,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.132,0.129,0.135,0.014,0.0132,0.0148,0.00056,0.00053,0.0006,0.378,0.362,0.395,0.015,0.015,0.016,24.47,24.41,24.54,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,49.27,47.24,51.42,47.67,46.3,48.2,0,0,0,0,0,0,0.265,0,0.081,0.39,0.62,0.38,38
1217196000000,2008,7,2007,10,44,7,0.198,0.0765,0.122,7633.1,47.35,47.35,45.44,1,1,1,327.6,316.6,337.4,201.2,193.4,126.4,115,135,8.12e-15,-2.842e-14,2.842e-14,0.386,0.355,0.411,201.2,193.4,209.3,990,990,990,965,965,965.1,25,24.9,25,0.126,0.125,0.128,0.0129,0.0122,0.0135,0.00051,0.00049,0.00054,0.353,0.34,0.366,0.014,0.014,0.015,24.61,24.56,24.66,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,46.36,44.49,48.32,45.44,43.6,47.35,0,0,0,0,0,0,0.252,0,0.076,0.39,0.62,0.38,38.6
1217800800000,2008,8,2007,11,45,7,0.183,0.0696,0.114,7150.85,44.85,44.85,42.56,1,1,1,303.1,293.9,313.1,188.1,178.9,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.379,0.367,0.391,188.1,178.9,198.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0117,0.011,0.0126,0.00047,0.00044,0.0005,0.328,0.312,0.346,0.013,0.012,0.014,24.75,24.69,24.81,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.44,41.29,45.76,42.56,40.42,44.85,0,0,0,0,0,0,0.236,0,0.069,0.38,0.62,0.38,39.1
1218405600000,2008,8,2007,11,46,7,0.171,0.0562,0.114,7218.31,45,45,42.97,1,1,1,282.1,274,290.9,189.1,181,93,93,93,1.624e-14,0,2.842e-14,0.33,0.32,0.339,189.1,181,197.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.116,0.122,0.0118,0.0111,0.0126,0.00047,0.00044,0.0005,0.328,0.314,0.344,0.013,0.012,0.014,24.84,24.79,24.89,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,43.84,41.92,45.92,42.97,41.08,45,0,0,0,0,0,0,0.239,0,0.057,0.33,0.67,0.33,42.2
1219010400000,2008,8,2007,11,47,7,0.16,0.0562,0.104,6494.29,40.46,40.46,38.66,1,1,1,264.3,257.9,271.5,171.3,164.8,93,93,93,8.12e-15,-2.842e-14,2.842e-14,0.352,0.343,0.361,171.3,164.8,178.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.112,0.11,0.115,0.0103,0.00976,0.0109,0.00041,0.00039,0.00043,0.296,0.285,0.309,0.012,0.011,0.012,24.95,24.9,24.98,0.946,0.944,0.948,0.975,0.972,0.979,0.922,0.917,0.928,39.64,38.12,41.34,38.66,37.05,40.46,0,0,0,0,0,0,0.215,0,0.056,0.35,0.65,0.35,40.6
1219615200000,2008,8,2007,11,48,7,0.151,0.0562,0.0951,5920.41,36.58,36.58,35.24,1,1,1,250.2,244.4,255.9,157.2,151.4,93,93,93,0,0,0,0.372,0.363,0.38,157.2,151.4,162.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00911,0.00862,0.0096,0.00036,0.00034,0.00038,0.271,0.261,0.281,0.011,0.01,0.011,25.03,24.99,25.07,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,36.32,34.99,37.67,35.24,33.94,36.58,0,0,0,0,0,0,0.196,0,0.0559,0.37,0.63,0.37,39.2
1220220000000,2008,9,2007,12,49,7,0.14,0.055,0.0849,5280.85,33.73,33.73,31.43,1,1,1,231.4,222.3,241.4,140.4,131.3,91,91,91,0,0,0,0.393,0.377,0.409,140.4,131.3,150.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0974,0.104,0.00768,0.00691,0.00854,0.0003,0.00027,0.00034,0.24,0.224,0.258,0.0095,0.0088,0.01,25.17,25.09,25.24,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.41,30.27,34.77,31.43,29.36,33.73,0,0,0,0,0,0,0.175,0,0.0551,0.39,0.61,0.39,37.7
1220824800000,2008,9,2007,12,50,7,0.128,0.0485,0.0798,4968.69,31.46,31.46,29.58,1,1,1,212.1,205.6,219.3,131.9,123.4,80.14,72,91,0,0,0,0.377,0.34,0.424,131.9,123.4,139.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0968,0.0946,0.099,0.00696,0.00624,0.00764,0.00027,0.00024,0.0003,0.224,0.21,0.238,0.0088,0.0082,0.0093,25.3,25.27,25.34,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.9,0.906,30.49,28.39,32.43,29.58,27.54,31.46,0,0,0,0,0,0,0.164,0,0.0482,0.38,0.62,0.38,38.8
1221429600000,2008,9,2007,12,51,7,0.12,0.0435,0.0762,4743.35,29.58,29.58,28.23,1,1,1,198,192.2,203.7,126,120.2,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.364,0.353,0.375,126,120.2,131.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0941,0.0921,0.0961,0.00646,0.00597,0.00695,0.00025,0.00023,0.00027,0.213,0.203,0.223,0.0083,0.0079,0.0087,25.38,25.35,25.38,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,29.11,27.68,30.49,28.23,26.85,29.58,0,0,0,0,0,0,0.157,0,0.0438,0.36,0.64,0.36,39.5
1222034400000,2008,9,2007,12,52,7,0.112,0.0435,0.0684,4218,26.38,26.38,25.11,1,1,1,185,180.5,190.3,113,108.5,72,72,72,-4.06e-15,-1.421e-14,0,0.389,0.378,0.399,113,108.5,118.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0895,0.0879,0.0914,0.00536,0.00497,0.00581,0.00021,0.00019,0.00023,0.19,0.182,0.199,0.0074,0.0071,0.0078,25.38,25.38,25.38,0.92,0.917,0.924,0.97,0.97,0.97,0.892,0.889,0.896,25.88,24.75,27.2,25.11,24,26.38,0,0,0,0,0,0,0.139,0,0.0436,0.39,0.61,0.39,37.7
1222639200000,2008,9,2007,12,53,7,0.106,0.0349,0.071,4394.16,27.83,27.83,26.16,1,1,1,175.2,172,179.1,117.4,105.7,57.71,52,72,2.03e-15,-1.421e-14,1.421e-14,0.329,0.295,0.405,117.4,105.7,124.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0886,0.087,0.09,0.00573,0.00474,0.00632,0.00022,0.00019,0.00025,0.195,0.177,0.207,0.0076,0.0069,0.0081,25.35,25.35,25.38,0.923,0.915,0.928,0.97,0.97,0.97,0.895,0.887,0.9,26.96,24.07,28.69,26.16,23.35,27.83,0,0,0,0,0,0,0.145,0,0.035,0.33,0.67,0.33,41.5
1223244000000,2008,10,2008,1,1,7,0.101,0.0314,0.0699,4317.25,26.29,26.29,25.7,1,1,1,167.6,165.2,170.1,115.6,113.2,52,52,52,2.03e-15,-1.421e-14,1.421e-14,0.31,0.306,0.315,115.6,113.2,118.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0869,0.0861,0.0878,0.00558,0.00537,0.00579,0.00022,0.00021,0.00023,0.191,0.187,0.195,0.0075,0.0073,0.0077,25.34,25.34,25.34,0.922,0.92,0.924,0.97,0.97,0.97,0.894,0.893,0.896,26.49,25.88,27.11,25.7,25.1,26.29,0,0,0,0,0,0,0.143,0,0.0311,0.31,0.69,0.31,42.7
1223848800000,2008,10,2008,1,2,7,0.0982,0.0314,0.0668,4106.71,24.91,24.91,24.44,1,1,1,162.4,160.5,164.3,110.4,108.5,52,52,52,-4.06e-15,-1.421e-14,1.421e-14,0.32,0.316,0.324,110.4,108.5,112.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0851,0.0844,0.0858,0.00514,0.00497,0.0053,0.0002,0.00019,0.00021,0.182,0.178,0.185,0.0071,0.007,0.0073,25.34,25.34,25.34,0.918,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.892,25.2,24.73,25.68,24.44,23.99,24.91,0,0,0,0,0,0,0.136,0,0.0314,0.32,0.68,0.32,41.8
1224453600000,2008,10,2008,1,3,7,0.0985,0.0314,0.0671,4127.19,25.17,25.17,24.57,1,1,1,162.9,160.2,165.4,110.9,108.2,52,52,52,-6.09e-15,-1.421e-14,1.421e-14,0.319,0.314,0.325,110.9,108.2,113.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0843,0.0862,0.00518,0.00495,0.00539,0.0002,0.00019,0.00021,0.183,0.178,0.187,0.0072,0.007,0.0073,25.34,25.34,25.34,0.919,0.917,0.92,0.97,0.97,0.97,0.891,0.889,0.893,25.33,24.66,25.95,24.57,23.92,25.17,0,0,0,0,0,0,0.136,0,0.0314,0.32,0.68,0.32,41.9
1225058400000,2008,10,2008,1,4,7,0.0946,0.0311,0.0635,3890.73,23.99,23.99,23.16,1,1,1,156.5,153.7,160.5,105.1,102,51.43,50,52,-6.09e-15,-1.421e-14,0,0.329,0.319,0.338,105.1,102,108.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0831,0.0821,0.0844,0.00468,0.00442,0.00497,0.00018,0.00017,0.00019,0.172,0.167,0.178,0.0067,0.0065,0.007,25.34,25.34,25.34,0.914,0.912,0.917,0.97,0.97,0.97,0.887,0.885,0.889,23.88,23.11,24.73,23.16,22.41,23.99,0,0,0,0,0,0,0.129,0,0.0311,0.33,0.67,0.33,41.1
