datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1225663200000,2008,11,2008,2,5,7,0.105,0.0302,0.0751,4660.87,29.66,29.66,27.74,1,1,1,174.1,162.4,182.1,124.1,112.4,50,50,50,0,-1.421e-14,1.421e-14,0.288,0.275,0.308,124.1,112.4,132.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0896,0.0854,0.0924,0.0063,0.00531,0.00698,0.00025,0.00021,0.00027,0.206,0.185,0.22,0.0081,0.0072,0.0086,25.34,25.34,25.34,0.927,0.92,0.931,0.97,0.97,0.97,0.899,0.892,0.903,28.6,25.69,30.58,27.74,24.92,29.66,0,0,0,0,0,0,0.154,0,0.0299,0.29,0.72,0.28,44.4
1226268000000,2008,11,2008,2,6,7,0.114,0.0391,0.075,4663.27,30.12,30.12,27.76,1,1,1,188.6,184,192.5,124,119.5,64.57,50,67,-2.03e-15,-1.421e-14,1.421e-14,0.342,0.272,0.359,124,119.5,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0914,0.0901,0.0931,0.00629,0.00591,0.00714,0.00025,0.00023,0.00028,0.208,0.2,0.224,0.0081,0.0078,0.0087,25.37,25.34,25.37,0.927,0.925,0.932,0.97,0.97,0.97,0.899,0.897,0.904,28.62,27.49,31.05,27.76,26.66,30.12,0,0,0,0,0,0,0.154,0,0.039,0.34,0.66,0.34,40.9
1226872800000,2008,11,2008,2,7,7,0.118,0.0361,0.0823,5141.78,35.22,35.22,30.61,1,1,1,195.7,185.9,205.6,136,118.9,59.71,50,67,-2.03e-15,-1.421e-14,0,0.307,0.243,0.36,136,118.9,155.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.095,0.0899,0.101,0.00731,0.00586,0.00898,0.00029,0.00023,0.00035,0.228,0.199,0.262,0.0089,0.0078,0.01,25.35,25.3,25.38,0.932,0.924,0.94,0.97,0.97,0.97,0.904,0.896,0.912,31.55,27.35,36.31,30.61,26.53,35.22,0,0,0,0,0,0,0.17,0,0.0357,0.31,0.7,0.3,43.6
1227477600000,2008,11,2008,2,8,7,0.127,0.0302,0.0971,6108.36,37.24,37.24,36.36,1,1,1,210.5,207,214.1,160.5,157,50,50,50,0,0,0,0.238,0.234,0.242,160.5,157,164.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.101,0.104,0.00939,0.00909,0.0097,0.00037,0.00036,0.00038,0.271,0.265,0.277,0.011,0.01,0.011,25.27,25.24,25.29,0.942,0.941,0.943,0.971,0.97,0.972,0.914,0.912,0.917,37.45,36.63,38.3,36.36,35.53,37.24,0,0,0,0,0,0,0.202,0,0.0299,0.24,0.76,0.24,48.1
1228082400000,2008,12,2008,3,9,7,0.129,0.0357,0.0929,5828.66,35.47,35.47,34.69,1,1,1,212.6,208.9,216,153.6,149.9,59,59,59,0,0,0,0.277,0.273,0.282,153.6,149.9,157,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.101,0.1,0.103,0.00881,0.00849,0.0091,0.00035,0.00033,0.00036,0.26,0.253,0.266,0.01,0.0099,0.01,25.26,25.24,25.29,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.91,0.913,35.77,34.9,36.56,34.69,33.85,35.47,0,0,0,0,0,0,0.193,0,0.0361,0.28,0.72,0.28,45.2
1228687200000,2008,12,2008,3,10,7,0.13,0.0357,0.0948,5949.04,36.96,36.96,35.41,1,1,1,215.7,209.2,222.3,156.7,150.2,59,59,59,0,0,0,0.274,0.265,0.282,156.7,150.2,163.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.105,0.00907,0.00852,0.00963,0.00036,0.00033,0.00038,0.266,0.254,0.277,0.01,0.0099,0.011,25.24,25.19,25.29,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.91,0.916,36.49,34.96,38.04,35.41,33.91,36.96,0,0,0,0,0,0,0.197,0,0.0352,0.27,0.73,0.27,45.8
1229292000000,2008,12,2008,3,11,7,0.138,0.0357,0.103,6479.98,40.57,40.57,38.57,1,1,1,228.8,223.7,236.8,169.8,164.7,59,59,59,0,0,0,0.258,0.249,0.264,169.8,164.7,177.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.105,0.11,0.0102,0.00975,0.0109,0.0004,0.00038,0.00043,0.289,0.28,0.303,0.011,0.011,0.012,25.14,25.08,25.18,0.945,0.943,0.948,0.975,0.972,0.979,0.921,0.917,0.928,39.55,38.36,41.43,38.57,37.3,40.57,0,0,0,0,0,0,0.214,0,0.035,0.26,0.75,0.25,47
1229896800000,2008,12,2008,3,12,7,0.146,0.0357,0.111,7023.22,42.17,42.17,41.8,1,1,1,242,238.7,243.6,183,179.7,59,59,59,0,0,0,0.244,0.242,0.247,183,179.7,184.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.111,0.112,0.0113,0.011,0.0114,0.00045,0.00043,0.00045,0.313,0.307,0.316,0.012,0.012,0.012,25.04,25.02,25.06,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,42.66,41.88,43.03,41.8,41.04,42.17,0,0,0,0,0,0,0.232,0,0.035,0.24,0.76,0.24,48.1
1230501600000,2008,12,2008,3,13,7,0.151,0.0405,0.11,6995.22,43.24,43.24,41.64,1,1,1,249.6,242.3,255.4,182.6,178.8,67,59,73,0,0,0,0.268,0.238,0.29,182.6,178.8,189.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.112,0.114,0.0113,0.011,0.0118,0.00045,0.00043,0.00047,0.313,0.307,0.324,0.012,0.012,0.013,24.99,24.97,25.03,0.949,0.948,0.951,0.98,0.979,0.98,0.93,0.928,0.932,42.5,41.54,44.12,41.64,40.69,43.24,0,0,0,0,0,0,0.231,0,0.041,0.27,0.73,0.27,46.3
1231106400000,2009,1,2008,4,14,7,0.163,0.0442,0.119,7533.36,47.77,47.77,44.84,1,1,1,269.7,255.7,282.5,196.7,182.7,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.271,0.258,0.286,196.7,182.7,209.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.113,0.123,0.0125,0.0113,0.0136,0.00049,0.00045,0.00054,0.339,0.314,0.362,0.013,0.012,0.014,24.88,24.81,24.96,0.953,0.949,0.956,0.98,0.98,0.98,0.934,0.93,0.937,45.76,42.45,48.74,44.84,41.6,47.77,0,0,0,0,0,0,0.249,0,0.044,0.27,0.73,0.27,46.2
1231711200000,2009,1,2008,4,15,7,0.177,0.0442,0.132,8148.88,50.65,50.65,48.51,2,1,1.1428571428571428,291.8,283.3,305.2,218.8,210.3,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.25,0.239,0.258,218.8,210.3,232.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.123,0.131,0.0144,0.0136,0.0155,0.00057,0.00054,0.00062,0.356,0.246,0.393,0.014,0.0098,0.016,24.78,24.71,24.83,0.953,0.924,0.959,0.979,0.97,0.98,0.932,0.896,0.94,46.92,26.11,52.74,44.89,25.32,48.2,0,0,0,0,0,0,0.269,0,0.045,0.25,0.75,0.25,46
1232316000000,2009,1,2008,4,16,7,0.192,0.0442,0.148,8996.51,55.92,55.92,53.55,2,2,2,318.2,308.2,328.9,245.2,235.2,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.229,0.222,0.237,245.2,235.2,255.9,990,990,990,965,964.9,965,25,25,25.1,0.135,0.132,0.139,0.017,0.0157,0.0198,0.00068,0.00063,0.00079,0.261,0.249,0.274,0.01,0.0099,0.011,24.75,24.68,24.81,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,27.6,26.45,28.82,26.78,25.66,27.96,0,0,0,0,0,0,0.298,0,0.044,0.23,0.77,0.23,46.9
1232920800000,2009,1,2008,4,17,7,0.206,0.0452,0.16,9724.06,59.71,59.71,57.88,2,2,2,339.8,332.5,351.6,265.1,259.5,74.71,73,85,0,0,0,0.22,0.211,0.242,265.1,259.5,273.4,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.143,0.141,0.145,0.0241,0.0215,0.0281,0.00097,0.00086,0.0011,0.288,0.28,0.301,0.012,0.011,0.012,24.61,24.55,24.66,0.933,0.931,0.934,0.97,0.97,0.97,0.905,0.903,0.906,29.84,29.22,30.78,28.94,28.34,29.86,0,0,0,0,0,0,0.322,0,0.046,0.22,0.78,0.22,47.2
1233525600000,2009,2,2008,5,18,7,0.227,0.0514,0.176,10637,68.01,68.01,63.32,2,2,2,375.9,356.3,397.9,290.9,271.3,85,85,85,0,0,0,0.227,0.214,0.239,290.9,271.3,312.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.153,0.146,0.16,0.0363,0.027,0.0467,0.0015,0.0011,0.0019,0.328,0.298,0.361,0.013,0.012,0.015,24.39,24.25,24.52,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,32.64,30.47,35.06,31.66,29.55,34.01,0,0,0,0,0,0,0.352,0,0.051,0.23,0.78,0.22,46.9
1234130400000,2009,2,2008,5,19,7,0.266,0.0514,0.214,12970.7,85.19,85.19,77.21,2,2,2,439.6,404.7,475.8,354.6,319.7,85,85,85,0,0,0,0.194,0.179,0.21,354.6,319.7,390.8,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.175,0.163,0.188,0.0664,0.0499,0.0834,0.0027,0.002,0.0034,0.423,0.371,0.478,0.017,0.015,0.02,24,23.78,24.21,0.949,0.944,0.954,0.975,0.97,0.98,0.925,0.915,0.935,39.58,35.8,43.46,38.6,34.73,42.6,0,0,0,0,0,0,0.429,0,0.052,0.19,0.8,0.2,48.8
1234735200000,2009,2,2008,5,20,7,0.316,0.0514,0.265,15707.2,96.4,96.4,93.5,2,2,2,523,488.6,557.5,438,403.6,85,85,85,-8.12e-15,-5.684e-14,0,0.163,0.152,0.174,438,403.6,472.5,990,990,990,966,965.8,966.1,24,23.9,24.2,0.205,0.192,0.218,0.106,0.0895,0.122,0.0044,0.0037,0.0051,0.549,0.497,0.602,0.023,0.021,0.025,23.5,23.29,23.7,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.28,44.82,51.61,46.75,43.92,48.2,0,0,0,0,0,0,0.519,0,0.051,0.16,0.84,0.16,49.7
1235340000000,2009,2,2008,5,21,7,0.359,0.0533,0.306,17647.8,110.7,110.7,105,3,2,2.857142857142857,594.2,565.5,627.8,506,480.5,88.14,85,107,0,-5.684e-14,5.684e-14,0.148,0.138,0.17,506,480.5,531,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.238,0.223,0.252,0.14,0.126,0.156,0.0059,0.0053,0.0066,0.564,0.517,0.615,0.024,0.022,0.026,23.17,23.01,23.31,0.948,0.945,0.956,0.972,0.97,0.98,0.922,0.916,0.937,38.83,35.05,52.34,37.31,33.99,48.2,0,0,0,0,0,0,0.584,0,0.053,0.15,0.85,0.15,49.2
1235944800000,2009,3,2008,6,22,7,0.409,0.0647,0.344,19811.7,126.4,126.4,117.9,3,3,3,676.1,637.4,719.4,569.1,530.4,107,107,107,0,0,0,0.159,0.149,0.168,569.1,530.4,612.4,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.278,0.256,0.303,0.181,0.155,0.21,0.0077,0.0066,0.009,0.658,0.593,0.731,0.028,0.025,0.031,22.74,22.49,22.96,0.952,0.949,0.955,0.976,0.971,0.98,0.929,0.922,0.936,40.26,37.78,43,39.31,36.7,42.14,0,0,0,0,0,0,0.655,0,0.065,0.16,0.84,0.16,48.4
1236549600000,2009,3,2008,6,23,7,0.472,0.0647,0.407,23006.8,144.6,144.6,136.9,3,3,3,780.8,735,832.1,673.8,628,107,107,107,0,0,0,0.137,0.129,0.146,673.8,628,725.1,990,990,990,967,966.8,967.2,23,22.8,23.2,0.338,0.312,0.367,0.251,0.221,0.285,0.011,0.0095,0.013,0.835,0.757,0.921,0.036,0.033,0.04,22.14,21.85,22.4,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.63,43.94,49.56,45.65,43.06,48.2,0,0,0,0,0,0,0.761,0,0.065,0.14,0.86,0.14,48.7
1237154400000,2009,3,2008,6,24,7,0.583,0.0647,0.518,27774.2,183.9,183.9,165.3,4,3,3.857142857142857,963.6,857.5,1080,856.6,750.5,107,107,107,1.624e-14,0,1.137e-13,0.112,0.0991,0.125,856.6,750.5,973.2,990,990,990,967.7,967.3,968.2,22.3,21.8,22.7,0.485,0.388,0.592,0.354,0.302,0.41,0.016,0.013,0.019,1.08,0.94,1.27,0.049,0.042,0.058,21.18,20.58,21.7,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.22,39.45,50.94,43.05,38.46,48.2,0,0,0,0,0,0,0.918,0,0.065,0.11,0.89,0.11,47.6
1237759200000,2009,3,2008,6,25,7,0.748,0.0647,0.654,32306.8,192.8,192.8,192.3,4,4,4,1236,1120,1338,1129,1013,107,107,107,48.8,0,131.3,0.0868,0.0799,0.0955,1081,1013,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.764,0.645,0.827,0.605,0.453,0.648,0.028,0.021,0.031,1.66,1.38,1.77,0.078,0.064,0.084,19.69,19.26,20.34,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.76,48.29,50.69,48.08,47.33,48.2,0,0,0,0,0,0,1.07,0,0.094,0.086,0.87,0.13,43.2
1238364000000,2009,3,2008,6,26,7,0.852,0.0824,0.665,32144.8,192.8,192.8,191.3,4,4,4,1408,1366,1439,1272,1254,136.3,107,148,171.8,154.3,191.5,0.0966,0.0771,0.106,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.861,0.838,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.82,0.087,0.085,0.088,19,18.89,19.16,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.82,48.51,49.25,47.83,47.54,48.2,0,0,0,0,0,0,1.06,0,0.187,0.097,0.78,0.22,37.7
1238968800000,2009,4,2008,7,27,7,0.881,0.0895,0.665,31834.3,189.8,189.8,189.5,4,4,4,1457,1449,1465,1309,1301,148,148,148,209.3,200.8,216.5,0.101,0.101,0.102,1100,1100,1100,990,990,990,969.3,969.3,969.4,20.7,20.6,20.7,0.883,0.88,0.888,0.648,0.648,0.648,0.031,0.031,0.031,1.83,1.83,1.84,0.089,0.088,0.089,18.82,18.79,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.34,48.27,48.42,47.37,47.3,47.45,0,0,0,0,0,0,1.05,0,0.216,0.1,0.75,0.25,36.1
1239573600000,2009,4,2008,7,28,7,0.845,0.0895,0.665,32175.5,192.8,192.8,191.5,4,4,4,1398,1335,1439,1250,1187,148,148,148,149.7,87.35,191.5,0.106,0.103,0.111,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.858,0.832,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.78,1.82,0.087,0.085,0.088,19.04,18.89,19.27,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.92,48.51,49.53,47.88,47.54,48.2,0,0,0,0,0,0,1.06,0,0.18,0.11,0.79,0.21,38.1
1240178400000,2009,4,2008,7,29,7,0.751,0.0895,0.652,32316.5,192.8,192.8,192.4,4,4,4,1242,1181,1308,1094,1033,148,148,148,15.36,0,60.43,0.119,0.113,0.125,1079,1033,1100,990,990,990,968.7,968.5,968.9,21.3,21.1,21.5,0.771,0.697,0.821,0.6,0.498,0.648,0.028,0.023,0.031,1.67,1.48,1.77,0.078,0.069,0.084,19.67,19.36,20.05,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.64,48.51,50.24,48.09,47.54,48.2,0,0,0,0,0,0,1.07,0,0.099,0.12,0.87,0.13,43
1240783200000,2009,4,2008,7,30,7,0.668,0.0893,0.579,30263.8,187.9,187.9,180.1,4,4,4,1105,1049,1162,957.1,901.9,147.6,147,148,-3.248e-14,-1.137e-13,1.137e-13,0.134,0.127,0.14,957.1,901.9,1014,990,990,990,968.2,968.1,968.4,21.8,21.6,21.9,0.595,0.535,0.669,0.406,0.376,0.454,0.019,0.017,0.021,1.27,1.16,1.4,0.058,0.053,0.065,20.51,20.19,20.79,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.95,43.92,47.93,45.04,43.04,46.97,0,0,0,0,0,0,1,0,0.089,0.13,0.87,0.13,45.3
1241388000000,2009,5,2008,8,31,7,0.592,0.0889,0.503,26855.8,169.4,169.4,159.9,4,3,3.857142857142857,979.2,929,1031,832.2,782,147,147,147,1.624e-14,0,1.137e-13,0.15,0.143,0.158,832.2,782,883.9,990,990,990,967.8,967.6,968,22.2,22,22.4,0.471,0.425,0.518,0.342,0.317,0.367,0.015,0.014,0.017,1.05,0.977,1.13,0.047,0.044,0.051,21.14,20.88,21.35,0.954,0.953,0.956,0.979,0.976,0.98,0.934,0.93,0.937,43.02,39.81,52.19,41.69,38.84,48.2,0,0,0,0,0,0,0.888,0,0.089,0.15,0.85,0.15,45.4
1241992800000,2009,5,2008,8,32,7,0.525,0.0889,0.436,23896.9,144.6,144.6,142.2,3,3,3,868.7,826.5,913.1,721.7,679.5,147,147,147,0,0,0,0.169,0.161,0.178,721.7,679.5,766.1,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.374,0.346,0.41,0.283,0.255,0.31,0.012,0.011,0.014,0.924,0.849,1,0.041,0.037,0.045,21.7,21.44,21.94,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.97,46.64,51.36,47.41,45.71,48.2,0,0,0,0,0,0,0.79,0,0.089,0.17,0.83,0.17,45.5
1242597600000,2009,5,2008,8,33,7,0.48,0.0889,0.391,22075.4,135.6,135.6,131.4,3,3,3,793.2,770.5,817.4,646.2,623.5,147,147,147,0,0,0,0.186,0.18,0.191,646.2,623.5,670.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.327,0.314,0.341,0.233,0.218,0.249,0.01,0.0095,0.011,0.793,0.755,0.834,0.035,0.033,0.037,22.13,22,22.26,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.69,43.35,46.12,43.8,42.48,45.2,0,0,0,0,0,0,0.73,0,0.089,0.19,0.81,0.19,46
1243202400000,2009,5,2008,8,34,7,0.438,0.0889,0.35,19955,125.5,125.5,118.8,3,3,3,724.9,692.1,759.9,577.9,545.1,147,147,147,0,0,0,0.203,0.193,0.212,577.9,545.1,612.9,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.288,0.27,0.308,0.187,0.165,0.21,0.0081,0.0071,0.0091,0.678,0.623,0.737,0.029,0.027,0.032,22.52,22.32,22.71,0.953,0.95,0.955,0.977,0.973,0.98,0.931,0.924,0.936,40.53,38.45,42.7,39.59,37.4,41.85,0,0,0,0,0,0,0.66,0,0.088,0.2,0.8,0.2,45.6
1243807200000,2009,6,2008,9,35,7,0.395,0.072,0.323,18570.7,116.4,116.4,110.5,3,3,3,652.7,624.5,681.4,533.7,505.5,119,119,119,0,0,0,0.183,0.175,0.191,533.7,505.5,562.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.261,0.245,0.277,0.158,0.139,0.177,0.0067,0.0059,0.0076,0.601,0.554,0.65,0.026,0.023,0.028,22.89,22.72,23.05,0.949,0.947,0.952,0.972,0.97,0.976,0.923,0.918,0.928,37.9,36.06,39.76,36.85,34.98,38.78,0,0,0,0,0,0,0.614,0,0.072,0.18,0.82,0.18,47
1244412000000,2009,6,2008,9,36,7,0.366,0.072,0.294,16822,103.8,103.8,100.1,3,2,2.5714285714285716,605.2,584.3,618.8,486.2,465.3,119,119,119,0,-5.684e-14,5.684e-14,0.197,0.192,0.204,486.2,465.3,499.8,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.234,0.222,0.242,0.129,0.119,0.135,0.0054,0.005,0.0057,0.57,0.53,0.628,0.024,0.022,0.027,23.11,23.06,23.17,0.95,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.938,42.25,35.04,52.26,40.26,33.99,48.2,0,0,0,0,0,0,0.556,0,0.072,0.2,0.8,0.2,46
1245016800000,2009,6,2008,9,37,7,0.334,0.072,0.262,15615.9,96.4,96.4,92.95,2,2,2,552.5,529.9,576.4,433.5,410.9,119,119,119,-1.624e-14,-5.684e-14,5.684e-14,0.216,0.206,0.225,433.5,410.9,457.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.208,0.2,0.218,0.104,0.093,0.115,0.0043,0.0039,0.0048,0.547,0.513,0.584,0.023,0.021,0.025,23.37,23.22,23.5,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.52,45.26,49.88,46.48,44.35,48.2,0,0,0,0,0,0,0.516,0,0.072,0.22,0.78,0.22,46.8
1245621600000,2009,6,2008,9,38,7,0.307,0.072,0.235,14108.2,87.56,87.56,83.98,2,2,2,506.8,490.8,524.2,387.8,371.8,119,119,119,-8.12e-15,-5.684e-14,0,0.235,0.227,0.242,387.8,371.8,405.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.192,0.186,0.198,0.082,0.0745,0.0902,0.0034,0.0031,0.0038,0.478,0.454,0.504,0.02,0.019,0.021,23.64,23.54,23.74,0.953,0.951,0.955,0.98,0.979,0.98,0.934,0.931,0.936,42.86,41.17,44.67,41.99,40.29,43.78,0,0,0,0,0,0,0.467,0,0.072,0.23,0.77,0.23,46
1246226400000,2009,6,2008,9,39,7,0.286,0.0789,0.208,12424.7,79.53,79.53,73.96,2,2,2,473.6,461,486.2,343.1,326,130.4,119,135,0,0,0,0.276,0.245,0.293,343.1,326,367.2,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.177,0.171,0.185,0.061,0.0529,0.0723,0.0025,0.0022,0.003,0.412,0.387,0.447,0.017,0.016,0.018,23.86,23.77,23.94,0.947,0.945,0.951,0.972,0.97,0.977,0.921,0.916,0.929,38.03,36.16,40.68,36.98,35.07,39.76,0,0,0,0,0,0,0.411,0,0.078,0.28,0.73,0.27,43.4
1246831200000,2009,7,2008,10,40,7,0.268,0.0816,0.186,11126,69.06,69.06,66.23,2,2,2,442.3,429.6,455.8,307.3,294.6,135,135,135,0,0,0,0.305,0.296,0.314,307.3,294.6,320.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.16,0.17,0.0441,0.038,0.0504,0.0018,0.0016,0.0021,0.359,0.34,0.379,0.015,0.014,0.016,24.05,23.97,24.13,0.942,0.94,0.944,0.97,0.97,0.97,0.914,0.911,0.916,34.14,32.74,35.6,33.11,31.76,34.53,0,0,0,0,0,0,0.368,0,0.082,0.3,0.69,0.31,41.5
1247436000000,2009,7,2008,10,41,7,0.25,0.0816,0.168,10079,62.64,62.64,59.99,2,2,2,413.2,400.9,425.5,278.2,265.9,135,135,135,0,0,0,0.327,0.317,0.337,278.2,265.9,290.5,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.155,0.15,0.159,0.0303,0.0245,0.0361,0.0012,0.001,0.0015,0.315,0.297,0.334,0.013,0.012,0.014,24.23,24.15,24.3,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,30.92,29.56,32.29,30,28.67,31.32,0,0,0,0,0,0,0.333,0,0.082,0.33,0.67,0.33,40.3
1248040800000,2009,7,2008,10,42,7,0.233,0.0816,0.151,9042.49,56.47,56.47,53.82,2,2,2,384.5,372.7,396.8,249.5,237.7,135,135,135,4.06e-15,0,2.842e-14,0.351,0.34,0.362,249.5,237.7,261.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.144,0.14,0.149,0.0182,0.016,0.0226,0.00074,0.00064,0.00092,0.274,0.259,0.29,0.011,0.01,0.012,24.4,24.33,24.48,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,27.74,26.41,29.11,26.91,25.61,28.23,0,0,0,0,0,0,0.299,0,0.082,0.35,0.65,0.35,38.8
1248645600000,2009,7,2008,10,43,7,0.217,0.0782,0.138,8300.26,51.15,51.15,49.41,2,1,1.5714285714285714,358.2,346.2,369.1,229,219.9,129.3,115,135,4.06e-15,-2.842e-14,2.842e-14,0.361,0.327,0.38,229,219.9,236.4,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.136,0.134,0.139,0.0152,0.0144,0.0158,0.00061,0.00058,0.00064,0.313,0.249,0.401,0.013,0.01,0.016,24.5,24.39,24.62,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.939,36.8,25.6,52.05,35.03,24.83,48.2,0,0,0,0,0,0,0.274,0,0.079,0.36,0.64,0.36,38.3
1249250400000,2009,8,2008,11,44,7,0.198,0.0696,0.128,7940.21,48.2,48.2,47.26,1,1,1,327.3,314.7,341,212.3,199.7,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.351,0.337,0.365,212.3,199.7,226,990,990,990,965,965,965.1,25,24.9,25,0.128,0.124,0.133,0.0138,0.0127,0.015,0.00055,0.00051,0.0006,0.371,0.349,0.396,0.015,0.014,0.016,24.59,24.5,24.68,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.98,46.15,52.06,47.26,45.22,48.2,0,0,0,0,0,0,0.263,0,0.07,0.35,0.65,0.35,40.1
1249855200000,2009,8,2008,11,45,7,0.181,0.0696,0.111,6996.87,44.29,44.29,41.65,1,1,1,299.3,289.3,310.6,184.3,174.3,115,115,115,0,-2.842e-14,2.842e-14,0.384,0.37,0.398,184.3,174.3,195.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.123,0.0114,0.0106,0.0124,0.00045,0.00042,0.00049,0.321,0.303,0.342,0.013,0.012,0.014,24.78,24.71,24.84,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.925,0.934,42.54,40.2,45.19,41.65,39.26,44.29,0,0,0,0,0,0,0.231,0,0.07,0.38,0.61,0.39,38.7
1250460000000,2009,8,2008,11,46,7,0.168,0.0696,0.0981,6101.96,38.51,38.51,36.32,1,1,1,277.3,268.2,286.3,162.3,153.2,115,115,115,-8.12e-15,-2.842e-14,2.842e-14,0.415,0.402,0.429,162.3,153.2,171.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.114,0.00954,0.00878,0.0103,0.00038,0.00035,0.00041,0.282,0.266,0.298,0.011,0.011,0.012,24.91,24.86,24.96,0.943,0.94,0.946,0.972,0.97,0.975,0.916,0.912,0.922,37.38,35.27,39.5,36.32,34.21,38.51,0,0,0,0,0,0,0.202,0,0.0699,0.41,0.58,0.42,36.3
1251064800000,2009,8,2008,11,47,7,0.156,0.0696,0.0867,5369.3,33.66,33.66,31.96,1,1,1,258.4,251,265.8,143.4,136,115,115,115,-8.12e-15,-2.842e-14,0,0.445,0.433,0.458,143.4,136,150.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.104,0.102,0.107,0.00794,0.00731,0.00857,0.00031,0.00029,0.00034,0.248,0.235,0.261,0.0098,0.0093,0.01,25.02,24.98,25.06,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.95,31.2,34.7,31.96,30.27,33.66,0,0,0,0,0,0,0.178,0,0.0693,0.45,0.56,0.44,34.4
1251669600000,2009,8,2008,11,48,7,0.145,0.0571,0.0883,5489.49,34.77,34.77,32.68,1,1,1,240.4,231.6,248.6,146,133.6,94.43,91,115,0,0,0,0.393,0.37,0.463,146,133.6,155.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.106,0.00816,0.0071,0.00893,0.00032,0.00028,0.00035,0.251,0.231,0.267,0.0099,0.0091,0.011,25.11,25.06,25.17,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.912,33.69,30.62,35.85,32.68,29.7,34.77,0,0,0,0,0,0,0.182,0,0.0567,0.39,0.61,0.39,37.9
1252274400000,2009,9,2008,12,49,7,0.134,0.0501,0.0842,5248.4,33.15,33.15,31.24,1,1,1,222.2,216,229.1,139.3,130.8,82.86,72,91,0,0,0,0.372,0.328,0.41,139.3,130.8,147.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0996,0.0972,0.102,0.00759,0.00686,0.00827,0.0003,0.00027,0.00032,0.238,0.223,0.251,0.0093,0.0088,0.0099,25.23,25.19,25.26,0.934,0.931,0.938,0.97,0.97,0.97,0.906,0.903,0.909,32.21,30.14,34.18,31.24,29.23,33.15,0,0,0,0,0,0,0.174,0,0.0498,0.37,0.63,0.37,39.2
1252879200000,2009,9,2008,12,50,7,0.126,0.0435,0.0825,5148.08,31.96,31.96,30.64,1,1,1,208.4,202.6,214.1,136.4,130.6,72,72,72,0,0,0,0.346,0.336,0.355,136.4,130.6,142.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0978,0.0957,0.0998,0.00734,0.00685,0.00783,0.00029,0.00027,0.00031,0.232,0.221,0.242,0.0091,0.0087,0.0095,25.32,25.27,25.36,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.59,30.24,32.95,30.64,29.33,31.96,0,0,0,0,0,0,0.17,0,0.0435,0.35,0.65,0.35,40.9
1253484000000,2009,9,2008,12,51,7,0.119,0.055,0.0635,0,0,0,0,1,1,1,196.1,190.9,201.3,105.1,99.86,91,91,91,0,-1.421e-14,1.421e-14,0.464,0.452,0.477,105.1,99.86,110.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0863,0.09,0.00468,0.00424,0.00512,0.00018,0.00017,0.0002,0.177,0.168,0.186,0.0069,0.0066,0.0073,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0555,0.46,0.53,0.47,0
1254088800000,2009,9,2008,12,52,7,0.114,0.0488,0.0655,2481.15,26.01,26.01,14.77,1,1,1,189,187.8,189.8,108.3,97.13,80.71,73,91,4.06e-15,-1.421e-14,1.421e-14,0.427,0.385,0.484,108.3,97.13,116.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0853,0.0902,0.00495,0.00401,0.00568,0.00019,0.00016,0.00022,0.182,0.163,0.196,0.0071,0.0064,0.0077,25.4,25.38,25.41,0.527,0,0.923,0.554,0,0.97,0.511,0,0.895,15.23,0,26.82,14.77,0,26.01,0,3,0,0,0.429,0,0.082,0.429,0.0485,0.43,0.57,0.43,21.8
1254693600000,2009,10,2009,1,1,7,0.111,0.0442,0.0664,4085.97,25.21,25.21,24.32,1,1,1,182.8,178.8,186.5,109.8,105.8,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.399,0.391,0.408,109.8,105.8,113.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0877,0.0863,0.089,0.00508,0.00475,0.0054,0.0002,0.00019,0.00021,0.183,0.176,0.19,0.0072,0.0069,0.0074,25.38,25.38,25.38,0.918,0.915,0.92,0.97,0.97,0.97,0.89,0.887,0.893,25.07,24.1,25.99,24.32,23.37,25.21,0,0,0,0,0,0,0.135,0,0.0446,0.4,0.6,0.4,36.8
1255298400000,2009,10,2009,1,2,7,0.106,0.0442,0.0617,3775.93,23.31,23.31,22.48,1,1,1,175.1,171.4,178.6,102.1,98.45,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.417,0.409,0.426,102.1,98.45,105.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.085,0.0837,0.0862,0.00443,0.00412,0.00472,0.00017,0.00016,0.00018,0.17,0.163,0.176,0.0066,0.0064,0.0069,25.38,25.38,25.38,0.912,0.911,0.915,0.969,0.968,0.97,0.885,0.883,0.887,23.18,22.36,24.03,22.48,21.64,23.31,0,0,0,0,0,0,0.125,0,0.0443,0.42,0.58,0.42,35.6
1255903200000,2009,10,2009,1,3,7,0.101,0.0442,0.057,3495.1,21.37,21.37,20.8,1,1,1,167.3,163.5,170.1,94.3,90.52,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.436,0.429,0.446,94.3,90.52,97.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0809,0.0832,0.00377,0.00344,0.004,0.00015,0.00013,0.00016,0.156,0.149,0.161,0.0061,0.0058,0.0063,25.38,25.38,25.38,0.917,0.914,0.922,0.966,0.965,0.967,0.886,0.884,0.889,21.53,20.77,22.09,20.8,20.03,21.37,0,0,0,0,0,0,0.116,0,0.044,0.44,0.56,0.44,34.6
1256508000000,2009,10,2009,1,4,7,0.0971,0.0422,0.055,3388.7,25.12,25.12,20.17,1,1,1,160.6,158.6,163.2,90.91,85.59,69.71,50,73,0,-1.421e-14,1.421e-14,0.434,0.306,0.46,90.91,85.59,113.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0792,0.0857,0.00348,0.00303,0.00538,0.00014,0.00012,0.00021,0.149,0.14,0.186,0.0058,0.0055,0.0073,25.37,25.34,25.38,0.925,0.92,0.927,0.964,0.962,0.97,0.892,0.89,0.893,20.92,19.76,25.9,20.17,19.02,25.12,0,0,0,0,0,0,0.112,0,0.0421,0.43,0.57,0.43,34.9
1257112800000,2009,11,2009,2,5,7,0.107,0.0302,0.077,4793.47,29.99,29.99,28.53,1,1,1,177.4,167.9,183.5,127.4,117.9,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.282,0.273,0.298,127.4,117.9,133.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0907,0.0874,0.0929,0.00658,0.00577,0.0071,0.00026,0.00023,0.00028,0.212,0.195,0.223,0.0083,0.0076,0.0087,25.34,25.34,25.34,0.929,0.923,0.932,0.97,0.97,0.97,0.901,0.896,0.904,29.41,27.06,30.92,28.53,26.24,29.99,0,0,0,0,0,0,0.159,0,0.03,0.28,0.72,0.28,44.8
1257717600000,2009,11,2009,2,6,7,0.11,0.0376,0.0726,4496.07,29.66,29.66,26.76,1,1,1,182.1,180.2,184,120,114,62.14,50,67,0,-1.421e-14,1.421e-14,0.341,0.275,0.37,120,114,132.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0881,0.0924,0.00595,0.00544,0.00698,0.00023,0.00021,0.00027,0.2,0.19,0.22,0.0078,0.0074,0.0086,25.36,25.34,25.37,0.924,0.921,0.931,0.97,0.97,0.97,0.897,0.893,0.903,27.59,26.12,30.58,26.76,25.34,29.66,0,0,0,0,0,0,0.149,0,0.0374,0.34,0.66,0.34,40.9
1258322400000,2009,11,2009,2,7,7,0.121,0.0376,0.083,5191.04,35.29,35.29,30.9,1,1,1,199.4,188.7,205.9,137.3,121.7,62.14,50,67,-2.03e-15,-1.421e-14,0,0.312,0.243,0.355,137.3,121.7,155.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0957,0.0908,0.101,0.00742,0.00609,0.009,0.00029,0.00024,0.00035,0.231,0.204,0.263,0.009,0.008,0.01,25.35,25.3,25.38,0.933,0.926,0.94,0.97,0.97,0.97,0.905,0.898,0.912,31.85,28.04,36.38,30.9,27.2,35.29,0,0,0,0,0,0,0.172,0,0.038,0.31,0.69,0.31,42.9
1258927200000,2009,11,2009,2,8,7,0.124,0.0302,0.094,5912.63,36.7,36.7,35.19,1,1,1,205.5,202.1,211.9,155.5,152.1,50,50,50,0,0,0,0.243,0.236,0.247,155.5,152.1,161.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.101,0.0994,0.103,0.00896,0.00868,0.00951,0.00035,0.00034,0.00037,0.262,0.256,0.274,0.01,0.01,0.011,25.31,25.26,25.33,0.94,0.939,0.942,0.97,0.97,0.971,0.912,0.911,0.915,36.28,35.48,37.79,35.19,34.41,36.7,0,0,0,0,0,0,0.196,0,0.03,0.24,0.76,0.24,47.7
1259532000000,2009,11,2009,2,9,7,0.129,0.0349,0.0943,5916.77,36.9,36.9,35.22,1,1,1,213.6,212.7,214.9,155.8,154,57.71,50,59,0,0,0,0.27,0.235,0.277,155.8,154,162.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.102,0.103,0.009,0.00884,0.00958,0.00035,0.00035,0.00038,0.264,0.261,0.275,0.01,0.01,0.011,25.25,25.25,25.26,0.94,0.94,0.943,0.97,0.97,0.972,0.912,0.912,0.916,36.3,35.86,37.98,35.22,34.78,36.9,0,0,0,0,0,0,0.196,0,0.0347,0.27,0.73,0.27,45.9
1260136800000,2009,12,2009,3,10,7,0.139,0.0357,0.104,6540.82,41.04,41.04,38.93,1,1,1,230.2,219,238.7,171.2,160,59,59,59,0,0,0,0.256,0.247,0.269,171.2,160,179.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.108,0.104,0.111,0.0103,0.00935,0.011,0.00041,0.00037,0.00043,0.292,0.272,0.307,0.011,0.011,0.012,25.13,25.06,25.21,0.945,0.942,0.948,0.976,0.97,0.98,0.923,0.914,0.929,39.89,37.27,41.88,38.93,36.15,41.04,0,0,0,0,0,0,0.216,0,0.035,0.26,0.75,0.25,47.1
1260741600000,2009,12,2009,3,11,7,0.146,0.0357,0.11,6970.47,41.92,41.92,41.49,1,1,1,240.7,239,242.5,181.7,180,59,59,59,0,0,0,0.245,0.243,0.247,181.7,180,183.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.111,0.112,0.0112,0.011,0.0114,0.00044,0.00044,0.00045,0.31,0.307,0.314,0.012,0.012,0.012,25.05,25.03,25.06,0.949,0.948,0.949,0.98,0.98,0.98,0.93,0.929,0.93,42.34,41.94,42.78,41.49,41.1,41.92,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.7
1261346400000,2009,12,2009,3,12,7,0.149,0.0357,0.114,7209.97,43.55,43.55,42.92,1,1,1,246.9,240.3,249.7,187.9,181.3,59,59,59,0,0,0,0.239,0.236,0.245,187.9,181.3,190.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.111,0.114,0.0117,0.0112,0.012,0.00046,0.00044,0.00047,0.321,0.31,0.326,0.013,0.012,0.013,25,24.98,25.05,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,43.79,42.26,44.44,42.92,41.42,43.55,0,0,0,0,0,0,0.238,0,0.035,0.24,0.77,0.23,48.4
1261951200000,2009,12,2009,3,13,7,0.159,0.0393,0.119,7578.31,46.71,46.71,45.11,1,1,1,262.5,251.6,270.7,197.5,192.6,65,59,73,8.12e-15,0,2.842e-14,0.247,0.224,0.273,197.5,192.6,204.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.115,0.119,0.0125,0.0121,0.0131,0.0005,0.00048,0.00052,0.339,0.33,0.351,0.013,0.013,0.014,24.91,24.88,24.96,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,46.03,44.89,47.66,45.11,44,46.71,0,0,0,0,0,0,0.251,0,0.04,0.25,0.75,0.25,47.7
1262556000000,2010,1,2009,4,14,7,0.173,0.0442,0.129,7997.28,50.22,50.22,47.6,2,1,1.1428571428571428,286.3,271.5,303.2,213.3,198.5,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.255,0.241,0.269,213.3,198.5,230.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.119,0.13,0.0139,0.0126,0.0153,0.00055,0.0005,0.00061,0.346,0.243,0.389,0.014,0.0097,0.015,24.81,24.72,24.87,0.952,0.923,0.959,0.979,0.97,0.98,0.931,0.895,0.94,45.68,25.89,52.2,44.02,25.11,48.2,0,0,0,0,0,0,0.264,0,0.044,0.26,0.75,0.25,46.2
1263160800000,2010,1,2009,4,15,7,0.198,0.0442,0.154,9322.52,59.77,59.77,55.49,2,2,2,327.1,309,346.7,254.1,236,73,73,73,0,-2.842e-14,2.842e-14,0.224,0.211,0.236,254.1,236,273.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.139,0.132,0.146,0.0201,0.0158,0.0282,0.00081,0.00063,0.0011,0.273,0.25,0.301,0.011,0.01,0.012,24.69,24.57,24.81,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,28.6,26.55,30.81,27.75,25.75,29.89,0,0,0,0,0,0,0.308,0,0.044,0.22,0.78,0.22,47.1
1263765600000,2010,1,2009,4,16,7,0.232,0.0442,0.187,11345,73.6,73.6,67.53,2,2,2,382.8,354.6,411,309.8,281.6,73,73,73,0,0,0,0.191,0.178,0.206,309.8,281.6,338,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.158,0.148,0.168,0.0452,0.0319,0.0585,0.0018,0.0013,0.0024,0.355,0.313,0.397,0.014,0.013,0.016,24.33,24.15,24.51,0.942,0.936,0.946,0.97,0.97,0.971,0.914,0.908,0.919,34.8,31.69,37.88,33.76,30.74,36.8,0,0,0,0,0,0,0.375,0,0.045,0.19,0.81,0.19,48.9
1264370400000,2010,1,2009,4,17,7,0.283,0.0442,0.239,14446.5,95.33,95.33,85.99,2,2,2,467.7,420,513,394.7,347,73,73,73,0,0,0,0.157,0.142,0.174,394.7,347,440,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.188,0.171,0.204,0.0853,0.0628,0.107,0.0035,0.0026,0.0044,0.482,0.411,0.55,0.02,0.017,0.023,23.81,23.54,24.1,0.954,0.948,0.958,0.979,0.974,0.98,0.933,0.923,0.938,43.93,38.86,48.64,43,37.84,47.66,0,0,0,0,0,0,0.478,0,0.044,0.16,0.84,0.16,51
1264975200000,2010,2,2009,5,18,7,0.344,0.0514,0.292,16907.6,109.1,109.1,100.6,3,2,2.4285714285714284,568,524.7,608.4,483,439.7,85,85,85,0,0,0,0.15,0.14,0.162,483,439.7,523.4,990,990,990,966.2,966,966.3,23.8,23.7,24,0.225,0.205,0.247,0.128,0.107,0.151,0.0054,0.0044,0.0064,0.573,0.534,0.621,0.024,0.022,0.026,23.27,23.09,23.49,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,44.63,35.81,52.64,42.7,34.74,48.2,0,0,0,0,0,0,0.559,0,0.052,0.15,0.85,0.15,49.1
1265580000000,2010,2,2009,5,19,7,0.411,0.0514,0.36,20707.8,135.4,135.4,123.3,3,3,3,679.5,622.9,744.8,594.5,537.9,85,85,85,0,0,0,0.126,0.114,0.136,594.5,537.9,659.8,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.288,0.255,0.325,0.198,0.16,0.242,0.0085,0.0068,0.01,0.696,0.6,0.806,0.03,0.025,0.035,22.69,22.31,23.01,0.953,0.95,0.957,0.978,0.973,0.98,0.932,0.924,0.938,42.01,38.43,46.05,41.09,37.37,45.13,0,0,0,0,0,0,0.685,0,0.051,0.13,0.88,0.12,50.4
1266184800000,2010,2,2009,5,20,7,0.541,0.0559,0.486,26455.6,177.1,177.1,157.5,4,3,3.5714285714285716,895.3,770.3,1070,802.9,685.3,92.43,85,137,0,0,0,0.103,0.0854,0.128,802.9,685.3,932.7,990,990,990,967.5,967,968.1,22.5,21.9,23,0.434,0.339,0.559,0.325,0.259,0.39,0.014,0.011,0.018,1.01,0.849,1.21,0.045,0.037,0.055,21.52,20.67,22.17,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,45.64,40.02,50.88,44.46,39.06,48.2,0,0,0,0,0,0,0.875,0,0.055,0.1,0.9,0.1,48.9
1266789600000,2010,2,2009,5,21,7,0.854,0.0829,0.659,31767.8,192.8,192.8,189.1,4,4,4,1412,1159,1609,1275,1022,137,137,137,186.6,-1.137e-13,371.9,0.0981,0.0851,0.118,1089,1022,1100,990,990,990,969.2,968.4,969.8,20.8,20.2,21.6,0.834,0.665,0.904,0.623,0.472,0.648,0.03,0.022,0.032,1.75,1.42,1.85,0.085,0.066,0.092,19.04,18.31,20.18,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.4,47,50.3,47.27,46.06,48.2,0,0,0,0,0,0,1.05,0,0.195,0.097,0.77,0.23,37.2
1267394400000,2010,3,2009,6,22,7,1.14,0.145,0.665,29374.5,182,182,174.8,4,4,4,1883,1672,2110,1644,1433,239,239,239,544.3,332.6,771.2,0.128,0.113,0.143,1100,1100,1100,990,990,990,970.7,970,971.4,19.3,18.6,20,0.925,0.919,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.87,1.87,0.097,0.094,0.1,17.42,16.76,18.09,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,44.6,42.82,46.43,43.71,41.96,45.5,0,0,0,0,0,0,0.971,0,0.475,0.13,0.58,0.42,25.8
1267999200000,2010,3,2009,6,23,7,1.48,0.125,0.665,26643.9,165.5,165.5,158.6,4,4,4,2455,2201,2712,2248,1962,207,183,239,1148,862.5,1429,0.0855,0.0675,0.109,1100,1100,1100,990,990,990,972.2,971.6,972.8,17.8,17.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.93,15.31,16.54,0.945,0.942,0.947,0.977,0.974,0.98,0.923,0.917,0.928,40.57,38.9,42.22,39.65,37.87,41.38,0,0,0,0,0,0,0.881,0,0.815,0.084,0.45,0.55,18
1268604000000,2010,3,2009,6,24,7,1.79,0.116,0.665,24321.4,149.2,149.2,144.8,4,4,4,2956,2795,3052,2765,2612,191,183,239,1665,1512,1757,0.0646,0.0602,0.0783,1100,1100,1100,990,990,990,973.4,973,973.6,16.6,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.72,14.49,15.11,0.939,0.938,0.941,0.971,0.97,0.972,0.912,0.91,0.916,37.29,36.64,38.36,36.19,35.54,37.3,0,0,0,0,0,0,0.804,0,1.125,0.065,0.37,0.63,13.6
1269208800000,2010,3,2009,6,25,7,1.84,0.145,0.665,23921.3,143.5,143.5,142.4,4,4,4,3044,2999,3068,2805,2760,239,239,239,1705,1660,1729,0.0785,0.0779,0.0797,1100,1100,1100,990,990,990,973.6,973.5,973.7,16.4,16.3,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.51,14.45,14.61,0.938,0.938,0.939,0.97,0.97,0.97,0.91,0.91,0.911,36.7,36.54,37,35.6,35.44,35.89,0,0,0,0,0,0,0.791,0,1.175,0.079,0.36,0.64,13
1269813600000,2010,3,2009,6,26,7,1.75,0.137,0.665,24636.9,149,149,146.6,4,4,4,2886,2803,2971,2660,2586,226.4,217,239,1560,1486,1632,0.0784,0.0752,0.082,1100,1100,1100,990,990,990,973.2,973,973.4,16.8,16.6,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.89,14.68,15.09,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.75,37.19,38.31,36.66,36.07,37.25,0,0,0,0,0,0,0.815,0,1.085,0.078,0.38,0.62,14.1
1270418400000,2010,4,2009,7,27,7,1.64,0.131,0.665,25448.9,152.8,152.8,151.5,4,4,4,2712,2665,2775,2495,2448,217,217,217,1395,1348,1458,0.08,0.0782,0.0814,1100,1100,1100,990,990,990,972.8,972.7,973,17.2,17,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.31,15.16,15.42,0.942,0.942,0.943,0.974,0.973,0.974,0.917,0.916,0.918,38.9,38.49,39.21,37.87,37.44,38.2,0,0,0,0,0,0,0.842,0,0.975,0.08,0.41,0.59,15.5
1271023200000,2010,4,2009,7,28,7,1.57,0.131,0.665,25965.6,156.1,156.1,154.6,4,4,4,2601,2544,2653,2384,2327,217,217,217,1284,1227,1336,0.0834,0.0818,0.0853,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.45,15.71,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.919,0.921,39.62,39.28,39.99,38.64,38.28,39.04,0,0,0,0,0,0,0.859,0,0.905,0.083,0.42,0.58,16.5
1271628000000,2010,4,2009,7,29,7,1.49,0.131,0.665,26585.6,159.7,159.7,158.2,4,4,4,2469,2418,2525,2252,2201,217,217,217,1152,1101,1208,0.0879,0.0859,0.0897,1100,1100,1100,990,990,990,972.2,972.1,972.4,17.8,17.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.89,15.76,16.02,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.922,0.924,40.49,40.12,40.82,39.56,39.17,39.92,0,0,0,0,0,0,0.879,0,0.825,0.088,0.45,0.55,17.8
1272232800000,2010,4,2009,7,30,7,1.43,0.141,0.665,27063,162.5,162.5,161.1,4,4,4,2366,2316,2407,2132,2040,233.9,217,276,1032,940.4,1090,0.0989,0.0902,0.119,1100,1100,1100,990,990,990,972,971.9,972.1,18,17.9,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.14,16.04,16.26,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.924,0.926,41.16,40.9,41.48,40.27,39.99,40.62,0,0,0,0,0,0,0.895,0,0.765,0.099,0.47,0.53,18.9
1272837600000,2010,5,2009,8,31,7,1.33,0.167,0.665,27787.1,168.3,168.3,165.4,4,4,4,2206,2092,2298,1930,1816,276,276,276,829.5,716.1,921.8,0.125,0.12,0.132,1100,1100,1100,990,990,990,971.6,971.3,971.8,18.4,18.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.53,16.31,16.8,0.947,0.946,0.947,0.98,0.979,0.98,0.928,0.926,0.928,42.2,41.6,42.93,41.35,40.75,42.08,0,0,0,0,0,0,0.919,0,0.665,0.13,0.5,0.5,20.9
1273442400000,2010,5,2009,8,32,7,1.17,0.167,0.665,29054.1,176.8,176.8,172.9,4,4,4,1936,1820,2052,1660,1544,276,276,276,559.7,444.4,676.5,0.143,0.134,0.152,1100,1100,1100,990,990,990,970.9,970.5,971.2,19.1,18.8,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.24,16.9,17.61,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.12,43.19,45.11,43.24,42.33,44.21,0,0,0,0,0,0,0.961,0,0.505,0.14,0.57,0.43,24.8
1274047200000,2010,5,2009,8,33,7,1.01,0.167,0.665,30552.3,185.2,185.2,181.9,4,4,4,1675,1576,1783,1399,1300,276,276,276,299.1,200.3,406.8,0.165,0.155,0.175,1100,1100,1100,990,990,990,970.1,969.7,970.4,19.9,19.6,20.3,0.919,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.08,17.73,18.41,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.39,45.44,47.26,45.46,44.53,46.31,0,0,0,0,0,0,1.01,0,0.345,0.17,0.66,0.34,30.2
1274652000000,2010,5,2009,8,34,7,0.883,0.167,0.664,31838.3,191.9,191.9,189.5,4,4,4,1460,1366,1547,1184,1090,276,276,276,85.63,0,171.2,0.189,0.178,0.202,1099,1090,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.851,0.802,0.892,0.645,0.625,0.648,0.031,0.03,0.032,1.8,1.72,1.84,0.087,0.082,0.09,18.85,18.52,19.23,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.35,47.55,48.95,47.38,46.6,47.97,0,0,0,0,0,0,1.05,0,0.219,0.19,0.75,0.25,36.1
1275256800000,2010,5,2009,8,35,7,0.727,0.107,0.619,31401.7,192.8,192.8,186.9,4,4,4,1202,1104,1314,1025,943.2,177.4,161,276,1.296,0,9.07,0.147,0.127,0.21,1023,943.2,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.686,0.577,0.796,0.497,0.396,0.648,0.023,0.018,0.03,1.47,1.23,1.74,0.068,0.057,0.082,20,19.51,20.54,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.87,45.38,50.18,46.73,44.47,48.2,0,0,0,0,0,0,1.04,0,0.108,0.15,0.85,0.15,43.2
1275861600000,2010,6,2009,9,36,7,0.61,0.0974,0.513,27383,173.5,173.5,163,4,4,4,1009,949.9,1075,847.6,788.9,161,161,161,-1.624e-14,-1.137e-13,0,0.16,0.15,0.169,847.6,788.9,914,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.489,0.436,0.55,0.349,0.321,0.381,0.016,0.014,0.017,1.07,0.965,1.18,0.048,0.043,0.054,21.02,20.68,21.33,0.954,0.953,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.65,39.31,44.27,40.75,38.31,43.39,0,0,0,0,0,0,0.906,0,0.097,0.16,0.84,0.16,44.9
1276466400000,2010,6,2009,9,37,7,0.537,0.0974,0.439,23923.2,144.6,144.6,142.4,3,3,3,887.6,843.6,933.6,726.6,682.6,161,161,161,0,0,0,0.182,0.172,0.191,726.6,682.6,772.6,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.382,0.351,0.421,0.286,0.257,0.313,0.013,0.011,0.014,0.936,0.857,1.02,0.042,0.038,0.046,21.61,21.35,21.87,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.1,46.69,51.56,47.47,45.76,48.2,0,0,0,0,0,0,0.791,0,0.098,0.18,0.82,0.18,44.5
1277071200000,2010,6,2009,9,38,7,0.489,0.0974,0.391,22030.5,135.7,135.7,131.1,3,3,3,807.7,783.6,834,646.7,622.6,161,161,161,0,0,0,0.199,0.193,0.205,646.7,622.6,673,990,990,990,967.1,967,967.2,22.9,22.8,23,0.33,0.317,0.345,0.233,0.217,0.251,0.01,0.0094,0.011,0.797,0.756,0.841,0.035,0.033,0.037,22.07,21.92,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.6,43.17,46.15,43.71,42.31,45.22,0,0,0,0,0,0,0.729,0,0.098,0.2,0.8,0.2,45.1
1277676000000,2010,6,2009,9,39,7,0.452,0.106,0.346,19664.4,125.8,125.8,117.1,3,3,3,748.1,714.2,777,572.8,528.2,175.3,161,186,0,0,0,0.235,0.207,0.26,572.8,528.2,616,990,990,990,966.9,966.8,967,23.1,23,23.2,0.29,0.266,0.313,0.184,0.154,0.213,0.0079,0.0066,0.0092,0.674,0.6,0.745,0.029,0.026,0.032,22.43,22.25,22.64,0.952,0.949,0.955,0.976,0.97,0.98,0.929,0.921,0.936,39.99,37.1,42.78,39.02,35.99,41.92,0,0,0,0,0,0,0.65,0,0.106,0.23,0.77,0.23,43.5
1278280800000,2010,7,2009,10,40,7,0.407,0.112,0.294,16735.5,105.9,105.9,99.62,3,2,2.4285714285714284,672.3,642.9,703,486.3,456.9,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.277,0.265,0.289,486.3,456.9,517,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.242,0.225,0.26,0.129,0.115,0.146,0.0055,0.0049,0.0063,0.593,0.547,0.64,0.025,0.023,0.027,22.82,22.71,22.94,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.917,0.938,44.17,35.02,51.85,42.39,33.97,48.2,0,0,0,0,0,0,0.553,0,0.113,0.28,0.72,0.28,41.1
1278885600000,2010,7,2009,10,41,7,0.367,0.112,0.255,15033.2,94.68,94.68,89.48,2,2,2,606.8,581.3,633.3,420.8,395.3,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.307,0.294,0.32,420.8,395.3,447.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.209,0.199,0.22,0.0976,0.0856,0.11,0.0041,0.0036,0.0047,0.533,0.494,0.574,0.023,0.021,0.024,23.14,22.99,23.29,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.65,43.08,48.31,44.74,42.22,47.34,0,0,0,0,0,0,0.497,0,0.112,0.31,0.69,0.31,41
1279490400000,2010,7,2009,10,42,7,0.333,0.112,0.221,13100.1,82.83,82.83,77.98,2,2,2,551.3,529.6,573.4,365.3,343.6,186,186,186,0,0,0,0.338,0.324,0.351,365.3,343.6,387.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.189,0.181,0.197,0.0714,0.0612,0.0819,0.003,0.0025,0.0034,0.449,0.417,0.482,0.019,0.017,0.02,23.47,23.34,23.6,0.95,0.948,0.953,0.976,0.971,0.98,0.927,0.92,0.934,39.95,37.68,42.26,38.99,36.59,41.42,0,0,0,0,0,0,0.433,0,0.112,0.34,0.66,0.34,39.3
1280095200000,2010,7,2009,10,43,7,0.305,0.112,0.192,11397.5,71.7,71.7,67.84,2,2,2,503.9,485.1,522.8,318.2,301.1,185.7,184,186,-8.12e-15,-5.684e-14,0,0.369,0.356,0.379,318.2,301.1,336.8,990,990,990,965.9,965.8,966,24.1,24,24.2,0.172,0.167,0.179,0.0492,0.0411,0.058,0.002,0.0017,0.0024,0.379,0.354,0.407,0.016,0.015,0.017,23.75,23.64,23.86,0.944,0.941,0.947,0.97,0.97,0.97,0.915,0.913,0.918,34.97,33.16,36.96,33.92,32.16,35.85,0,0,0,0,0,0,0.377,0,0.113,0.37,0.63,0.37,37.4
1280700000000,2010,8,2009,11,44,7,0.278,0.111,0.166,9869.42,62.76,62.76,58.75,2,2,2,458.8,440.5,477.7,274.8,256.5,184,184,184,0,0,0,0.401,0.385,0.418,274.8,256.5,293.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.158,0.151,0.164,0.0287,0.0201,0.0376,0.0012,0.00082,0.0016,0.314,0.287,0.343,0.013,0.012,0.014,24.02,23.91,24.13,0.935,0.931,0.94,0.97,0.97,0.97,0.907,0.903,0.911,30.28,28.27,32.35,29.37,27.42,31.38,0,0,0,0,0,0,0.326,0,0.112,0.4,0.6,0.4,35.5
1281304800000,2010,8,2009,11,45,7,0.253,0.0988,0.155,9223.33,57.9,57.9,54.9,2,2,2,419.1,403.6,434.8,255.8,245,163.3,155,184,-8.12e-15,-2.842e-14,2.842e-14,0.389,0.365,0.429,255.8,245,269.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.148,0.145,0.152,0.0201,0.0166,0.0261,0.00082,0.00068,0.0011,0.284,0.272,0.303,0.012,0.011,0.012,24.23,24.17,24.31,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,28.3,26.99,29.84,27.45,26.18,28.95,0,0,0,0,0,0,0.305,0,0.098,0.39,0.61,0.39,36.5
1281909600000,2010,8,2009,11,46,7,0.233,0.0937,0.139,8317.49,52.28,52.28,49.51,2,1,1.4285714285714286,385.2,372.7,398.4,230.2,217.7,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.403,0.389,0.416,230.2,217.7,243.4,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.138,0.134,0.143,0.0153,0.0143,0.0164,0.00062,0.00058,0.00067,0.338,0.256,0.406,0.014,0.01,0.016,24.34,24.27,24.4,0.944,0.924,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.53,25.89,52.32,38.53,25.11,48.2,0,0,0,0,0,0,0.275,0,0.094,0.4,0.6,0.4,35.7
1282514400000,2010,8,2009,11,47,7,0.216,0.0937,0.122,7599.24,47.9,47.9,45.23,1,1,1,356.5,345.1,368.6,201.5,190.1,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.435,0.421,0.449,201.5,190.1,213.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.132,0.0129,0.0119,0.0139,0.00052,0.00048,0.00056,0.356,0.335,0.377,0.014,0.013,0.015,24.46,24.38,24.54,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.16,43.55,48.88,45.23,42.68,47.9,0,0,0,0,0,0,0.251,0,0.094,0.43,0.56,0.44,35.2
1283119200000,2010,8,2009,11,48,7,0.199,0.0778,0.121,7567.49,48.2,48.2,45.04,1,1,1,328.6,314.2,341.5,200,183,128.6,118,155,0,-2.842e-14,2.842e-14,0.391,0.353,0.459,200,183,216.4,990,990,990,965,965,965.1,25,24.9,25,0.125,0.122,0.13,0.0128,0.0113,0.0141,0.00051,0.00045,0.00057,0.35,0.322,0.378,0.014,0.013,0.015,24.61,24.55,24.69,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.938,46.07,41.91,49.89,45.04,41.07,48.2,0,0,0,0,0,0,0.25,0,0.078,0.39,0.61,0.39,38
1283724000000,2010,9,2009,12,49,7,0.18,0.0714,0.109,6812.19,43.33,43.33,40.55,1,1,1,297.8,286,309.5,179.8,168,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.397,0.381,0.413,179.8,168,191.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.112,0.121,0.011,0.01,0.012,0.00044,0.0004,0.00048,0.313,0.292,0.334,0.012,0.012,0.013,24.79,24.72,24.86,0.949,0.945,0.952,0.978,0.973,0.98,0.928,0.92,0.933,41.46,38.71,44.21,40.55,37.68,43.33,0,0,0,0,0,0,0.225,0,0.071,0.4,0.61,0.39,37.8
1284328800000,2010,9,2009,12,50,7,0.165,0.0714,0.0937,5809.1,36.8,36.8,34.58,1,1,1,272.9,263.9,282.5,154.9,145.9,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.433,0.418,0.447,154.9,145.9,164.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00892,0.00815,0.00973,0.00035,0.00032,0.00039,0.268,0.252,0.285,0.011,0.01,0.011,24.94,24.88,24.99,0.941,0.938,0.944,0.97,0.97,0.971,0.913,0.909,0.917,35.64,33.52,37.88,34.58,32.51,36.8,0,0,0,0,0,0,0.192,0,0.0713,0.43,0.57,0.43,35.2
1284933600000,2010,9,2009,12,51,7,0.153,0.0714,0.0812,5017.13,31.82,31.82,29.86,1,1,1,252.3,244.4,260.9,134.3,126.5,118,118,118,2.03e-15,-1.421e-14,2.842e-14,0.468,0.452,0.483,134.3,126.5,142.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.0978,0.104,0.00717,0.0065,0.00789,0.00028,0.00026,0.00031,0.232,0.218,0.247,0.0092,0.0086,0.0098,25.06,25.01,25.12,0.933,0.929,0.936,0.97,0.97,0.97,0.905,0.901,0.908,30.79,28.95,32.81,29.86,28.08,31.82,0,0,0,0,0,0,0.166,0,0.0718,0.47,0.53,0.47,32.8
1285538400000,2010,9,2009,12,52,7,0.142,0.0659,0.0765,4725.37,30.19,30.19,28.13,1,1,1,235.5,231.1,242,126.5,116.6,109,97,118,4.06e-15,0,1.421e-14,0.463,0.418,0.503,126.5,116.6,135.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0971,0.0943,0.0991,0.0065,0.00566,0.00724,0.00026,0.00022,0.00028,0.217,0.2,0.231,0.0085,0.0079,0.0091,25.17,25.13,25.19,0.929,0.923,0.933,0.97,0.97,0.97,0.901,0.895,0.905,29,26.6,31.13,28.13,25.8,30.19,0,0,0,0,0,0,0.156,0,0.0655,0.46,0.54,0.46,33.3
1286143200000,2010,10,2010,1,1,7,0.135,0.0587,0.0764,4736.79,29.63,29.63,28.2,1,1,1,223.4,217.7,229.7,126.4,120.7,97,97,97,-2.03e-15,-1.421e-14,0,0.434,0.422,0.446,126.4,120.7,132.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.096,0.094,0.0982,0.00649,0.00601,0.00703,0.00026,0.00024,0.00028,0.216,0.205,0.227,0.0085,0.0081,0.0089,25.24,25.19,25.29,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.07,27.7,30.55,28.2,26.87,29.63,0,0,0,0,0,0,0.157,0,0.0586,0.43,0.57,0.43,35.1
1286748000000,2010,10,2010,1,2,7,0.128,0.0587,0.0695,4285.35,26.42,26.42,25.51,1,1,1,211.9,208.6,215.7,114.9,111.6,97,97,97,4.06e-15,0,1.421e-14,0.458,0.45,0.465,114.9,111.6,118.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.092,0.0908,0.0933,0.00551,0.00524,0.00584,0.00022,0.00021,0.00023,0.195,0.189,0.202,0.0076,0.0074,0.0079,25.33,25.3,25.36,0.921,0.919,0.924,0.97,0.97,0.97,0.894,0.891,0.896,26.3,25.51,27.23,25.51,24.75,26.42,0,0,0,0,0,0,0.142,0,0.0585,0.46,0.54,0.46,33.5
1287352800000,2010,10,2010,1,3,7,0.123,0.0587,0.0644,2314.42,24.3,24.3,13.78,1,1,1,203.6,198.5,206.7,106.6,101.5,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.477,0.469,0.489,106.6,101.5,109.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0872,0.0901,0.00481,0.00438,0.00508,0.00019,0.00017,0.0002,0.18,0.171,0.186,0.007,0.0067,0.0073,25.4,25.37,25.43,0.524,0,0.918,0.554,0,0.97,0.508,0,0.89,14.2,0,25.05,13.78,0,24.3,0,3,0,0,0.429,0,0.0765,0.429,0.0586,0.48,0.52,0.48,18.8
