datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1350252000000,2012,10,2012,1,3,7,0.076,0.0314,0.0445,2754.91,16.94,16.94,16.4,1,1,1,125.6,124.4,127.4,73.58,72.41,52,52,52,0,0,0,0.414,0.408,0.418,73.58,72.41,75.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0717,0.0727,0.002,0.0019,0.00216,0.000079,0.000075,0.000085,0.116,0.114,0.119,0.0045,0.0045,0.0047,25.38,25.38,25.39,0.932,0.926,0.94,0.96,0.96,0.96,0.895,0.889,0.902,17.08,16.7,17.64,16.4,16.03,16.94,0,0,0,0,0,0,0.0911,0,0.0315,0.41,0.59,0.41,36.2
1350856800000,2012,10,2012,1,4,7,0.077,0.0314,0.0455,2831.52,17.26,17.26,16.85,1,1,1,127.3,125,129.1,75.26,72.96,52,52,52,4.06e-15,0,1.421e-14,0.409,0.403,0.416,75.26,72.96,77.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0719,0.0733,0.00215,0.00195,0.0023,0.000084,0.000077,0.00009,0.119,0.115,0.122,0.0047,0.0045,0.0048,25.38,25.38,25.39,0.937,0.929,0.94,0.96,0.96,0.96,0.9,0.892,0.902,17.56,16.88,17.98,16.85,16.21,17.26,0,0,0,0,0,0,0.0936,0,0.0315,0.41,0.59,0.41,36.8
1351461600000,2012,10,2012,1,5,7,0.0757,0.0308,0.0449,2768.21,17.55,17.55,16.48,1,1,1,125.1,122,128.5,74.26,69.95,50.86,50,52,2.03e-15,0,1.421e-14,0.407,0.389,0.426,74.26,69.95,78.52,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0735,0.00206,0.0017,0.00242,0.000081,0.000067,0.000095,0.117,0.109,0.124,0.0046,0.0043,0.0049,25.38,25.38,25.39,0.928,0.913,0.937,0.96,0.96,0.96,0.891,0.877,0.9,17.16,15.9,18.28,16.48,15.27,17.55,0,0,0,0,0,0,0.0915,0,0.0308,0.41,0.59,0.41,36.6
1352066400000,2012,11,2012,2,6,7,0.0779,0.0302,0.0477,2959.91,18.71,18.71,17.62,1,1,1,128.8,126.3,134.3,78.83,76.33,50,50,50,0,-1.421e-14,1.421e-14,0.388,0.372,0.396,78.83,76.33,84.26,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0736,0.0727,0.0755,0.00245,0.00224,0.00291,0.000096,0.000088,0.00011,0.125,0.12,0.135,0.0049,0.0047,0.0053,25.38,25.37,25.38,0.935,0.928,0.939,0.96,0.96,0.962,0.898,0.893,0.901,18.34,17.83,19.45,17.62,17.12,18.71,0,0,0,0,0,0,0.0979,0,0.0302,0.39,0.61,0.39,38
1352671200000,2012,11,2012,2,7,7,0.0813,0.0302,0.0511,3151.49,19.44,19.44,18.76,1,1,1,134.5,132.6,137.8,84.49,82.62,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.372,0.363,0.377,84.49,82.62,87.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0749,0.0768,0.00293,0.00277,0.00321,0.00011,0.00011,0.00013,0.135,0.132,0.141,0.0053,0.0052,0.0055,25.36,25.36,25.37,0.928,0.924,0.93,0.962,0.961,0.963,0.893,0.89,0.894,19.5,19.12,20.17,18.76,18.38,19.44,0,0,0,0,0,0,0.104,0,0.0302,0.37,0.63,0.37,38.8
1353276000000,2012,11,2012,2,8,7,0.084,0.0302,0.0538,3302.87,20.83,20.83,19.66,1,1,1,138.9,136.7,144.7,88.91,86.72,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.36,0.346,0.366,88.91,86.72,94.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0764,0.0792,0.00331,0.00312,0.0038,0.00013,0.00012,0.00015,0.143,0.139,0.153,0.0056,0.0055,0.006,25.36,25.35,25.36,0.923,0.916,0.925,0.964,0.963,0.966,0.889,0.885,0.891,20.4,19.95,21.56,19.66,19.21,20.83,0,0,0,0,0,0,0.109,0,0.0302,0.36,0.64,0.36,39.3
1353880800000,2012,11,2012,2,9,7,0.0958,0.0318,0.0641,3925.63,24.92,24.92,23.37,1,1,1,158.5,148.8,166.8,105.9,98.75,52.57,50,59,2.03e-15,-1.421e-14,1.421e-14,0.331,0.308,0.354,105.9,98.75,112.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0835,0.0806,0.0854,0.00475,0.00414,0.00531,0.00019,0.00016,0.00021,0.174,0.161,0.185,0.0068,0.0063,0.0072,25.34,25.34,25.36,0.915,0.912,0.92,0.97,0.968,0.97,0.888,0.883,0.892,24.1,22.38,25.69,23.37,21.67,24.92,0,0,0,0,0,0,0.13,0,0.0317,0.33,0.67,0.33,41
1354485600000,2012,12,2012,3,10,7,0.105,0.0357,0.0694,4287.26,26.53,26.53,25.52,1,1,1,173.8,167.6,178,114.8,108.6,59,59,59,-2.03e-15,-1.421e-14,0,0.34,0.331,0.352,114.8,108.6,119,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0855,0.0892,0.00551,0.00498,0.00587,0.00022,0.0002,0.00023,0.191,0.18,0.198,0.0075,0.007,0.0078,25.36,25.36,25.36,0.921,0.917,0.924,0.97,0.97,0.97,0.894,0.889,0.896,26.31,24.77,27.35,25.52,24.02,26.53,0,0,0,0,0,0,0.142,0,0.0356,0.34,0.66,0.34,40.8
1355090400000,2012,12,2012,3,11,7,0.111,0.0357,0.0749,4655.38,28.58,28.58,27.71,1,1,1,182.9,179.9,186.5,123.9,120.9,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.323,0.316,0.328,123.9,120.9,127.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0909,0.0899,0.0922,0.00628,0.00603,0.00659,0.00025,0.00024,0.00026,0.207,0.202,0.213,0.0081,0.0079,0.0083,25.36,25.36,25.36,0.927,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.902,28.57,27.83,29.47,27.71,27,28.58,0,0,0,0,0,0,0.154,0,0.0361,0.32,0.67,0.33,41.9
1355695200000,2012,12,2012,3,12,7,0.117,0.0357,0.0815,5088.97,32.15,32.15,30.29,1,1,1,193.7,187.3,201.5,134.7,128.3,59,59,59,0,0,0,0.305,0.293,0.315,134.7,128.3,142.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0947,0.0925,0.0975,0.0072,0.00666,0.00786,0.00028,0.00026,0.00031,0.226,0.215,0.24,0.0088,0.0084,0.0094,25.36,25.35,25.36,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,31.23,29.67,33.14,30.29,28.78,32.15,0,0,0,0,0,0,0.168,0,0.0355,0.31,0.7,0.3,43.5
1356300000000,2012,12,2012,3,13,7,0.129,0.0357,0.0936,5876.98,38.79,38.79,34.98,1,1,1,213.7,201.3,229.7,154.7,142.3,59,59,59,0,0,0,0.277,0.257,0.293,154.7,142.3,170.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.102,0.0974,0.107,0.0089,0.00784,0.0103,0.00035,0.00031,0.0004,0.262,0.24,0.291,0.01,0.0094,0.011,25.26,25.13,25.35,0.94,0.935,0.945,0.971,0.97,0.976,0.913,0.907,0.922,36.02,33.08,39.77,34.98,32.09,38.79,0,0,0,0,0,0,0.194,0,0.0354,0.28,0.73,0.27,45.6
1356904800000,2012,12,2012,3,14,7,0.153,0.0429,0.11,6962.07,46.28,46.28,41.44,1,1,1,253.2,237.1,275.9,182.2,167.6,71,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.281,0.249,0.303,182.2,167.6,202.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.113,0.108,0.121,0.0112,0.01,0.013,0.00044,0.00039,0.00052,0.313,0.287,0.35,0.012,0.011,0.014,24.98,24.85,25.07,0.949,0.944,0.955,0.978,0.974,0.98,0.928,0.92,0.936,42.37,38.92,47.23,41.44,37.9,46.28,0,0,0,0,0,0,0.23,0,0.043,0.28,0.72,0.28,45.5
1357509600000,2013,1,2012,4,15,7,0.193,0.0442,0.149,9064.48,61.55,61.55,53.96,2,1,1.7142857142857142,319,283.8,354.9,246,210.8,73,73,73,-8.12e-15,-2.842e-14,0,0.23,0.206,0.257,246,210.8,281.9,990,990,990,965,964.8,965.2,25,24.8,25.2,0.136,0.123,0.148,0.0199,0.0137,0.0321,0.0008,0.00054,0.0013,0.306,0.247,0.385,0.012,0.0099,0.015,24.7,24.51,24.82,0.938,0.924,0.959,0.973,0.97,0.98,0.913,0.896,0.94,35.13,26.3,51.77,33.85,25.51,48.2,0,0,0,0,0,0,0.3,0,0.044,0.23,0.77,0.23,47
1358114400000,2013,1,2012,4,16,7,0.25,0.0442,0.206,12479.7,85.55,85.55,74.28,2,2,2,413.4,367.8,464.6,340.4,294.8,73,73,73,0,0,0,0.177,0.157,0.198,340.4,294.8,391.6,990,990,990,965.5,965.2,965.7,24.5,24.3,24.8,0.169,0.153,0.187,0.0597,0.0381,0.0838,0.0024,0.0015,0.0034,0.401,0.333,0.478,0.016,0.013,0.02,24.14,23.83,24.43,0.946,0.939,0.954,0.974,0.97,0.98,0.922,0.911,0.935,38.13,33.16,43.65,37.14,32.16,42.78,0,0,0,0,0,0,0.413,0,0.044,0.18,0.82,0.18,49.9
1358719200000,2013,1,2012,4,17,7,0.329,0.0442,0.285,16728,111.1,111.1,99.57,3,2,2.4285714285714284,544,485.1,604.8,471,412.1,73,73,73,-8.12e-15,-5.684e-14,5.684e-14,0.135,0.121,0.15,471,412.1,531.8,990,990,990,966,965.8,966.3,24,23.7,24.2,0.219,0.194,0.25,0.123,0.0935,0.156,0.0051,0.0039,0.0066,0.553,0.509,0.596,0.023,0.021,0.025,23.4,23.09,23.71,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.57,35.33,51.53,42.15,34.27,48.2,0,0,0,0,0,0,0.553,0,0.044,0.13,0.87,0.13,50.8
1359324000000,2013,1,2012,4,18,7,0.411,0.0524,0.358,20659.6,129.5,129.5,123,3,3,3,678.8,623.7,734.2,592.1,550.7,86.71,73,105,0,0,0,0.127,0.108,0.151,592.1,550.7,629.2,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.287,0.261,0.311,0.197,0.169,0.221,0.0084,0.0072,0.0096,0.692,0.62,0.758,0.03,0.026,0.033,22.69,22.41,22.98,0.954,0.951,0.956,0.979,0.975,0.98,0.933,0.927,0.936,41.88,39.34,44.03,40.99,38.35,43.15,0,0,0,0,0,0,0.683,0,0.053,0.13,0.87,0.13,50.3
1359928800000,2013,2,2012,5,19,7,0.473,0.0635,0.41,23159.2,141.4,141.4,137.9,3,3,3,782.3,753,803.6,677.3,648,105,105,105,0,0,0,0.134,0.131,0.139,677.3,648,698.6,990,990,990,967,966.9,967.1,23,22.9,23.1,0.338,0.322,0.35,0.253,0.234,0.268,0.011,0.01,0.012,0.839,0.79,0.875,0.037,0.034,0.038,22.13,22.01,22.3,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.89,45.17,48.1,45.95,44.27,47.14,0,0,0,0,0,0,0.766,0,0.063,0.13,0.87,0.13,49
1360533600000,2013,2,2012,5,20,7,0.495,0.0829,0.413,23155.2,140.3,140.3,137.8,3,3,3,819.1,808.6,834,682.1,671.6,137,137,137,0,0,0,0.167,0.164,0.169,682.1,671.6,697,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.345,0.339,0.354,0.257,0.25,0.267,0.011,0.011,0.012,0.851,0.834,0.877,0.037,0.036,0.039,21.97,21.89,22.03,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.88,46.29,47.72,45.94,45.36,46.76,0,0,0,0,0,0,0.766,0,0.082,0.17,0.83,0.17,46.8
1361138400000,2013,2,2012,5,21,7,0.535,0.0718,0.463,25259.1,162.8,162.8,150.4,4,3,3.4285714285714284,884.6,843.6,938.2,765.9,706.6,118.7,105,137,0,0,0,0.135,0.112,0.162,765.9,706.6,833.2,990,990,990,967.4,967.3,967.7,22.6,22.3,22.7,0.404,0.359,0.461,0.307,0.273,0.342,0.014,0.012,0.015,0.958,0.893,1.03,0.042,0.039,0.046,21.6,21.32,21.83,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.83,39.92,52.16,44.43,38.95,48.2,0,0,0,0,0,0,0.835,0,0.072,0.13,0.87,0.13,47.2
1361743200000,2013,2,2012,5,22,7,0.638,0.0837,0.554,29332,181.5,181.5,174.6,4,4,4,1055,964.2,1156,916.8,859.2,138.4,105,183,1.624e-14,0,1.137e-13,0.13,0.0999,0.169,916.8,859.2,973,990,990,990,968.1,967.8,968.4,21.9,21.6,22.2,0.546,0.484,0.611,0.383,0.355,0.41,0.017,0.016,0.019,1.18,1.07,1.29,0.054,0.048,0.06,20.75,20.32,21.17,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.54,42.58,46.31,43.65,41.73,45.38,0,0,0,0,0,0,0.97,0,0.084,0.13,0.87,0.13,46
1362348000000,2013,3,2012,6,23,7,0.777,0.111,0.651,32180.5,192.8,192.8,191.6,4,4,4,1285,1192,1356,1102,1009,183,183,183,25.68,0,73.47,0.143,0.135,0.153,1076,1009,1100,990,990,990,968.8,968.5,969,21.2,21,21.5,0.773,0.664,0.828,0.595,0.444,0.648,0.028,0.021,0.031,1.66,1.39,1.78,0.078,0.065,0.085,19.54,19.2,20.11,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.16,47.53,49.96,47.89,46.58,48.2,0,0,0,0,0,0,1.06,0,0.126,0.14,0.84,0.16,41.4
1362952800000,2013,3,2012,6,24,7,0.843,0.111,0.665,32267.1,192.7,192.7,192.1,4,4,4,1393,1378,1408,1210,1195,183,183,183,110.1,94.76,125.5,0.131,0.13,0.133,1100,1100,1100,990,990,990,969.1,969.1,969.2,20.9,20.8,20.9,0.843,0.836,0.849,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.8,0.086,0.085,0.086,19.07,19.01,19.13,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49,48.85,49.15,48.02,47.87,48.16,0,0,0,0,0,0,1.07,0,0.178,0.13,0.79,0.21,38.3
1363557600000,2013,3,2012,6,25,7,0.884,0.092,0.665,31821.8,191.1,191.1,189.4,4,4,4,1462,1418,1518,1310,1235,152.1,129,183,209.9,134.7,289.4,0.104,0.085,0.129,1100,1100,1100,990,990,990,969.4,969.2,969.5,20.6,20.5,20.8,0.876,0.853,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.088,0.087,0.09,18.81,18.61,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.32,47.78,48.76,47.35,46.82,47.78,0,0,0,0,0,0,1.05,0,0.219,0.1,0.75,0.25,36
1364162400000,2013,3,2012,6,26,7,0.982,0.078,0.665,30859.7,186.3,186.3,183.7,4,4,4,1623,1547,1685,1494,1418,129,129,129,394.3,318.2,455.9,0.0795,0.0766,0.0834,1100,1100,1100,990,990,990,969.9,969.6,970.1,20.1,19.9,20.4,0.911,0.904,0.916,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.86,0.092,0.091,0.094,18.26,18.05,18.51,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.86,46.32,47.52,45.92,45.4,46.57,0,0,0,0,0,0,1.02,0,0.317,0.079,0.68,0.32,31.4
1364767200000,2013,4,2012,7,27,7,1.03,0.0895,0.665,30385,181.2,181.2,180.9,4,4,4,1704,1695,1712,1556,1547,148,148,148,456.1,447,463.7,0.0868,0.0865,0.0873,1100,1100,1100,990,990,990,970.1,970.1,970.2,19.9,19.8,19.9,0.923,0.923,0.924,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.094,17.98,17.96,18.01,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.14,46.07,46.22,45.22,45.15,45.3,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
1365372000000,2013,4,2012,7,28,7,0.979,0.0895,0.665,30870.3,186,186,183.8,4,4,4,1619,1554,1678,1471,1406,148,148,148,371.5,305.7,430.3,0.0915,0.0882,0.0953,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.917,0.912,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.091,0.094,18.26,18.07,18.48,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.88,46.36,47.45,45.94,45.44,46.5,0,0,0,0,0,0,1.02,0,0.314,0.091,0.68,0.32,31.5
1365976800000,2013,4,2012,7,29,7,0.883,0.0895,0.665,31819.6,192.4,192.4,189.4,4,4,4,1460,1381,1531,1312,1233,148,148,148,211.5,132.8,283.2,0.101,0.0967,0.107,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.885,0.851,0.91,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.091,18.81,18.56,19.1,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.32,47.64,49.08,47.35,46.69,48.1,0,0,0,0,0,0,1.05,0,0.218,0.1,0.75,0.25,36
1366581600000,2013,4,2012,7,30,7,0.738,0.0895,0.637,31904.2,192.8,192.8,189.9,4,4,4,1220,1118,1335,1072,969.7,148,148,148,19.22,0,87.35,0.122,0.111,0.132,1052,969.7,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.734,0.604,0.832,0.549,0.408,0.648,0.026,0.019,0.031,1.57,1.28,1.78,0.074,0.059,0.085,19.84,19.27,20.45,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.81,46.45,50.32,47.48,45.52,48.2,0,0,0,0,0,0,1.06,0,0.101,0.12,0.86,0.14,43.2
1367186400000,2013,4,2012,7,31,7,0.614,0.0891,0.525,28009,177.8,177.8,166.7,4,4,4,1016,952.3,1088,868.3,805.3,147.3,147,148,0,0,0,0.145,0.136,0.154,868.3,805.3,940.2,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.506,0.446,0.576,0.359,0.329,0.394,0.016,0.015,0.018,1.1,0.989,1.23,0.05,0.044,0.056,20.96,20.59,21.3,0.955,0.953,0.955,0.979,0.976,0.98,0.935,0.931,0.936,42.57,40.09,45.35,41.68,39.14,44.45,0,0,0,0,0,0,0.926,0,0.089,0.15,0.86,0.14,45.6
1367791200000,2013,5,2012,8,32,7,0.538,0.0889,0.449,24359,153.7,153.7,145,4,3,3.142857142857143,889.7,845.5,935.9,742.7,698.5,147,147,147,0,0,0,0.165,0.157,0.174,742.7,698.5,788.9,990,990,990,967.5,967.3,967.6,22.5,22.4,22.7,0.391,0.357,0.431,0.295,0.268,0.321,0.013,0.012,0.014,0.949,0.881,1.02,0.042,0.039,0.045,21.59,21.4,21.84,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,48.23,39.43,51.72,46.5,38.43,48.2,0,0,0,0,0,0,0.806,0,0.089,0.17,0.83,0.17,45.3
1368396000000,2013,5,2012,8,33,7,0.486,0.0889,0.397,22369.5,138.1,138.1,133.2,3,3,3,803.3,779.5,832.1,656.3,632.5,147,147,147,0,0,0,0.183,0.177,0.189,656.3,632.5,685.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.333,0.32,0.349,0.239,0.224,0.259,0.01,0.0097,0.011,0.81,0.77,0.859,0.035,0.034,0.038,22.08,21.91,22.21,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.29,43.88,46.96,44.38,43.01,46.02,0,0,0,0,0,0,0.74,0,0.089,0.18,0.82,0.18,46
1369000800000,2013,5,2012,8,34,7,0.448,0.0889,0.359,20482.1,128,128,121.9,3,3,3,741.2,706.3,773.6,594.2,559.3,147,147,147,0,0,0,0.198,0.19,0.208,594.2,559.3,626.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.298,0.278,0.316,0.198,0.175,0.22,0.0086,0.0075,0.0095,0.705,0.647,0.76,0.031,0.028,0.033,22.43,22.25,22.63,0.954,0.951,0.955,0.978,0.975,0.98,0.933,0.927,0.936,41.54,39.36,43.53,40.64,38.36,42.66,0,0,0,0,0,0,0.677,0,0.089,0.2,0.8,0.2,45.7
1369605600000,2013,5,2012,8,35,7,0.402,0.0841,0.318,18218.8,112.8,112.8,108.4,3,3,3,664.4,634.9,695.1,525.4,506.5,139,119,147,0,0,0,0.209,0.185,0.225,525.4,506.5,548.1,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.258,0.248,0.272,0.152,0.139,0.167,0.0065,0.0059,0.0072,0.589,0.558,0.628,0.025,0.024,0.027,22.85,22.69,22.99,0.949,0.947,0.951,0.971,0.97,0.973,0.921,0.919,0.925,37.24,35.95,38.64,36.15,34.87,37.61,0,0,0,0,0,0,0.602,0,0.084,0.21,0.79,0.21,45.3
1370210400000,2013,6,2012,9,36,7,0.363,0.072,0.291,16708.5,105.2,105.2,99.46,3,2,2.4285714285714284,600.5,575.6,625.9,481.5,456.6,119,119,119,1.624e-14,0,5.684e-14,0.198,0.19,0.207,481.5,456.6,506.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.231,0.217,0.246,0.126,0.115,0.14,0.0053,0.0048,0.0059,0.577,0.529,0.625,0.024,0.022,0.026,23.12,23.04,23.23,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.35,35.02,52.08,42.33,33.97,48.2,0,0,0,0,0,0,0.553,0,0.072,0.2,0.8,0.2,46
1370815200000,2013,6,2012,9,37,7,0.33,0.072,0.258,15438.8,96.16,96.16,91.9,2,2,2,546.1,524.5,567.7,427.1,405.4,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.218,0.21,0.227,427.1,405.4,448.7,990,990,990,966.1,966,966.2,23.9,23.8,24,0.206,0.198,0.213,0.101,0.0904,0.111,0.0042,0.0038,0.0046,0.537,0.505,0.569,0.022,0.021,0.024,23.41,23.28,23.54,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,46.89,44.7,49.06,45.95,43.81,48.08,0,0,0,0,0,0,0.511,0,0.072,0.22,0.78,0.22,46.8
1371420000000,2013,6,2012,9,38,7,0.302,0.072,0.23,13835,86.24,86.24,82.35,2,2,2,499.2,480.4,517.6,380.2,361.4,119,119,119,0,0,0,0.238,0.23,0.248,380.2,361.4,398.6,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.189,0.183,0.196,0.0785,0.0696,0.0871,0.0032,0.0029,0.0036,0.467,0.439,0.494,0.019,0.018,0.021,23.69,23.58,23.8,0.952,0.95,0.955,0.979,0.976,0.98,0.932,0.927,0.936,42.06,40.07,44,41.18,39.11,43.12,0,0,0,0,0,0,0.458,0,0.072,0.24,0.76,0.24,45.8
1372024800000,2013,6,2012,9,39,7,0.277,0.072,0.205,12317.4,76.93,76.93,73.32,2,2,2,458.6,443,474.7,339.6,324,119,119,119,0,0,0,0.26,0.251,0.269,339.6,324,355.7,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.175,0.169,0.18,0.0593,0.0519,0.0669,0.0024,0.0021,0.0028,0.406,0.382,0.43,0.017,0.016,0.018,23.93,23.83,24.02,0.947,0.944,0.949,0.972,0.97,0.975,0.92,0.916,0.925,37.73,36.04,39.46,36.66,34.96,38.47,0,0,0,0,0,0,0.407,0,0.072,0.26,0.74,0.26,44.5
1372629600000,2013,7,2012,10,40,7,0.255,0.0653,0.19,11432.9,71.29,71.29,68.05,2,2,2,422.4,407.7,437.8,314.4,299.7,108,108,108,0,0,0,0.256,0.247,0.265,314.4,299.7,329.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.165,0.159,0.17,0.0474,0.0405,0.0547,0.0019,0.0016,0.0022,0.367,0.345,0.39,0.015,0.014,0.016,24.13,24.04,24.22,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.912,0.917,35.08,33.48,36.75,34.03,32.47,35.65,0,0,0,0,0,0,0.378,0,0.065,0.26,0.75,0.25,44.8
1373234400000,2013,7,2012,10,41,7,0.236,0.0653,0.171,10294,63.94,63.94,61.27,2,2,2,390.7,378.4,403.1,282.7,270.4,108,108,108,0,0,0,0.276,0.268,0.285,282.7,270.4,295.1,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.153,0.149,0.158,0.0324,0.0266,0.0383,0.0013,0.0011,0.0016,0.319,0.301,0.338,0.013,0.012,0.014,24.33,24.25,24.41,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,31.58,30.23,32.96,30.64,29.32,31.97,0,0,0,0,0,0,0.34,0,0.065,0.28,0.72,0.28,43.6
1373839200000,2013,7,2012,10,42,7,0.219,0.0653,0.154,9274.49,57.76,57.76,55.21,2,2,2,362.5,351.4,374.3,254.5,243.4,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.298,0.289,0.307,254.5,243.4,266.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.143,0.139,0.148,0.0197,0.0164,0.0247,0.00079,0.00066,0.001,0.277,0.263,0.295,0.011,0.011,0.012,24.51,24.43,24.58,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.9,0.905,28.46,27.2,29.78,27.6,26.39,28.88,0,0,0,0,0,0,0.307,0,0.065,0.3,0.7,0.3,42.3
1374444000000,2013,7,2012,10,43,7,0.205,0.0653,0.139,8352.91,51.98,51.98,49.72,2,1,1.5714285714285714,338.2,329.2,347.8,230.2,221.2,108,108,108,1.218e-14,0,2.842e-14,0.319,0.311,0.328,230.2,221.2,239.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.135,0.132,0.138,0.0153,0.0146,0.0161,0.00062,0.00058,0.00065,0.313,0.248,0.398,0.013,0.01,0.016,24.6,24.53,24.66,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,37.16,25.7,52.4,35.19,24.93,48.2,0,0,0,0,0,0,0.276,0,0.066,0.32,0.68,0.32,40.7
1375048800000,2013,7,2012,10,44,7,0.191,0.0601,0.131,8090.01,48.2,48.2,48.15,1,1,1,315.9,304.3,326.2,216.4,211.3,99.43,93,108,-8.12e-15,-2.842e-14,2.842e-14,0.315,0.294,0.337,216.4,211.3,223.1,990,990,990,965,964.9,965,25,25,25.1,0.129,0.126,0.131,0.0141,0.0137,0.0147,0.00057,0.00055,0.00059,0.378,0.368,0.389,0.015,0.015,0.016,24.64,24.59,24.71,0.958,0.957,0.959,0.98,0.98,0.98,0.938,0.938,0.94,50.09,49,51.67,48.15,48.02,48.2,0,0,0,0,0,0,0.268,0,0.06,0.31,0.69,0.31,42.4
1375653600000,2013,8,2012,11,45,7,0.176,0.0562,0.12,7553.38,47.23,47.23,44.96,1,1,1,290.8,281.6,300.8,197.8,188.6,93,93,93,4.06e-15,-2.842e-14,2.842e-14,0.32,0.309,0.33,197.8,188.6,207.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.118,0.125,0.0126,0.0118,0.0134,0.0005,0.00047,0.00053,0.344,0.327,0.362,0.014,0.013,0.014,24.79,24.73,24.85,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.88,43.72,48.19,44.96,42.85,47.23,0,0,0,0,0,0,0.25,0,0.056,0.32,0.68,0.32,42.9
1376258400000,2013,8,2012,11,46,7,0.163,0.0562,0.107,6724.35,42.15,42.15,40.03,1,1,1,269.8,261.7,278.6,176.8,168.7,93,93,93,4.06e-15,0,2.842e-14,0.345,0.334,0.355,176.8,168.7,185.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.117,0.0108,0.0101,0.0115,0.00043,0.0004,0.00046,0.306,0.292,0.322,0.012,0.012,0.013,24.91,24.86,24.96,0.948,0.945,0.95,0.978,0.974,0.98,0.926,0.92,0.931,40.94,39.02,43.01,40.03,38,42.15,0,0,0,0,0,0,0.222,0,0.056,0.34,0.66,0.34,41.3
1376863200000,2013,8,2012,11,47,7,0.152,0.0562,0.0962,5992.08,37.39,37.39,35.67,1,1,1,252,245.6,259.2,159,152.6,93,93,93,4.06e-15,0,2.842e-14,0.369,0.359,0.379,159,152.6,166.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.11,0.00926,0.00872,0.00988,0.00037,0.00034,0.00039,0.274,0.263,0.287,0.011,0.01,0.011,25.02,24.98,25.06,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.918,36.75,35.24,38.44,35.67,34.18,37.39,0,0,0,0,0,0,0.198,0,0.0558,0.37,0.63,0.37,39.4
1377468000000,2013,8,2012,11,48,7,0.144,0.0544,0.0893,5562.7,35.82,35.82,33.11,1,1,1,237.7,231.1,243.6,147.7,141.1,90,72,93,0,0,0,0.378,0.312,0.397,147.7,141.1,159.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.106,0.00831,0.00774,0.00927,0.00033,0.0003,0.00036,0.254,0.242,0.272,0.01,0.0095,0.011,25.12,25.08,25.15,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.913,34.14,32.54,36.93,33.11,31.57,35.82,0,0,0,0,0,0,0.184,0,0.0547,0.38,0.62,0.38,38.6
1378072800000,2013,9,2012,12,49,7,0.132,0.0435,0.0882,5513.13,34.89,34.89,32.82,1,1,1,217.9,208.9,226.9,145.9,136.9,72,72,72,0,0,0,0.331,0.317,0.345,145.9,136.9,154.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.098,0.104,0.00815,0.00739,0.00892,0.00032,0.00029,0.00035,0.249,0.233,0.265,0.0098,0.0091,0.01,25.24,25.17,25.31,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.83,31.72,35.97,32.82,30.77,34.89,0,0,0,0,0,0,0.182,0,0.0438,0.33,0.67,0.33,41.8
1378677600000,2013,9,2012,12,50,7,0.121,0.0435,0.0771,4801.59,30.21,30.21,28.58,1,1,1,199.5,193.3,206.4,127.5,121.3,72,72,72,-2.03e-15,-1.421e-14,0,0.361,0.349,0.372,127.5,121.3,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0925,0.0971,0.00658,0.00606,0.00718,0.00026,0.00024,0.00028,0.216,0.205,0.228,0.0084,0.008,0.0089,25.37,25.33,25.38,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.46,27.96,31.14,28.58,27.12,30.21,0,0,0,0,0,0,0.159,0,0.0439,0.36,0.64,0.36,39.7
1379282400000,2013,9,2012,12,51,7,0.112,0.0435,0.0687,4243.54,26.65,26.65,25.26,1,1,1,185.7,179.9,191.4,113.7,107.9,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.388,0.376,0.4,113.7,107.9,119.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0877,0.0918,0.00541,0.00492,0.0059,0.00021,0.00019,0.00023,0.191,0.181,0.201,0.0075,0.0071,0.0079,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.893,0.889,0.897,26.04,24.61,27.48,25.26,23.87,26.65,0,0,0,0,0,0,0.14,0,0.0433,0.39,0.61,0.39,37.9
1379887200000,2013,9,2012,12,52,7,0.105,0.0435,0.0616,3766.7,23.41,23.41,22.42,1,1,1,173.8,170.3,178,101.8,98.35,72,72,72,0,-1.421e-14,1.421e-14,0.414,0.404,0.423,101.8,98.35,106,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0856,0.0844,0.0871,0.00441,0.00411,0.00476,0.00017,0.00016,0.00019,0.17,0.164,0.177,0.0067,0.0064,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.968,0.97,0.885,0.882,0.887,23.13,22.34,24.14,22.42,21.62,23.41,0,0,0,0,0,0,0.125,0,0.0434,0.41,0.59,0.41,35.9
1380492000000,2013,9,2012,12,53,7,0.101,0.0332,0.0675,4159.77,25.7,25.7,24.76,1,1,1,166.5,164.1,169.5,111.7,97.53,54.86,52,72,0,-1.421e-14,1.421e-14,0.329,0.31,0.425,111.7,97.53,115.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.086,0.0841,0.0869,0.00524,0.00404,0.00558,0.00021,0.00016,0.00022,0.185,0.162,0.191,0.0072,0.0064,0.0075,25.35,25.34,25.38,0.92,0.914,0.922,0.97,0.968,0.97,0.892,0.884,0.894,25.53,22.17,26.49,24.76,21.46,25.7,0,0,0,0,0,0,0.138,0,0.0335,0.33,0.67,0.33,41.2
1381096800000,2013,10,2013,1,1,7,0.0971,0.0314,0.0657,4034.28,24.64,24.64,24.01,1,1,1,160.6,157.2,163.2,108.6,105.2,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.324,0.319,0.331,108.6,105.2,111.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0845,0.0833,0.0854,0.00498,0.00469,0.00521,0.0002,0.00018,0.0002,0.179,0.173,0.183,0.007,0.0068,0.0072,25.34,25.34,25.34,0.917,0.915,0.919,0.97,0.97,0.97,0.889,0.887,0.891,24.76,23.92,25.4,24.01,23.2,24.64,0,0,0,0,0,0,0.133,0,0.0314,0.32,0.68,0.32,41.5
1381701600000,2013,10,2013,1,2,7,0.0934,0.0314,0.062,3786.98,23.13,23.13,22.54,1,1,1,154.5,152,156.9,102.5,100,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.337,0.331,0.342,102.5,100,105,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0823,0.0814,0.0832,0.00446,0.00425,0.00467,0.00017,0.00017,0.00018,0.168,0.163,0.172,0.0066,0.0064,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.97,0.969,0.97,0.885,0.882,0.887,23.25,22.65,23.85,22.54,21.94,23.13,0,0,0,0,0,0,0.125,0,0.0314,0.34,0.66,0.34,40.5
1382306400000,2013,10,2013,1,3,7,0.0941,0.0314,0.0627,3832.96,23.53,23.53,22.82,1,1,1,155.6,151.5,158.6,103.6,99.48,52,52,52,-6.09e-15,-1.421e-14,1.421e-14,0.334,0.328,0.343,103.6,99.48,106.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0827,0.0812,0.0837,0.00456,0.00421,0.00481,0.00018,0.00016,0.00019,0.17,0.162,0.175,0.0066,0.0064,0.0069,25.34,25.34,25.34,0.914,0.911,0.916,0.97,0.968,0.97,0.886,0.883,0.888,23.53,22.53,24.25,22.82,21.82,23.53,0,0,0,0,0,0,0.127,0,0.0314,0.33,0.67,0.33,40.7
1382911200000,2013,10,2013,1,4,7,0.0947,0.0309,0.0638,3906.99,24.79,24.79,23.26,1,1,1,156.6,153.7,161.9,105.5,102,51.14,50,52,-4.06e-15,-1.421e-14,1.421e-14,0.327,0.309,0.338,105.5,102,111.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0832,0.0821,0.0853,0.00471,0.00442,0.00526,0.00018,0.00017,0.00021,0.173,0.167,0.184,0.0068,0.0065,0.0072,25.34,25.34,25.34,0.915,0.912,0.919,0.97,0.97,0.97,0.887,0.885,0.892,23.98,23.11,25.56,23.26,22.41,24.79,0,0,0,0,0,0,0.129,0,0.0309,0.33,0.67,0.33,41.3
1383516000000,2013,11,2013,2,5,7,0.101,0.0302,0.0712,4399.83,26.98,26.98,26.19,1,1,1,167.7,162.2,170.9,117.7,112.2,50,50,50,-4.06e-15,-1.421e-14,0,0.298,0.293,0.308,117.7,112.2,120.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0873,0.0853,0.0884,0.00575,0.00528,0.00603,0.00023,0.00021,0.00024,0.194,0.185,0.2,0.0076,0.0072,0.0078,25.34,25.34,25.34,0.923,0.919,0.926,0.97,0.97,0.97,0.896,0.892,0.898,27,25.63,27.81,26.19,24.86,26.98,0,0,0,0,0,0,0.145,0,0.0298,0.3,0.7,0.3,43.6
1384120800000,2013,11,2013,2,6,7,0.0998,0.0302,0.0695,4289.97,26.11,26.11,25.54,1,1,1,165,162.4,167.3,115,112.4,50,50,50,-4.06e-15,-1.421e-14,0,0.303,0.299,0.308,115,112.4,117.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0863,0.0854,0.0872,0.00552,0.00531,0.00572,0.00022,0.00021,0.00022,0.19,0.185,0.194,0.0074,0.0072,0.0076,25.34,25.34,25.34,0.921,0.92,0.923,0.97,0.97,0.97,0.894,0.892,0.895,26.33,25.69,26.92,25.54,24.92,26.11,0,0,0,0,0,0,0.142,0,0.0303,0.3,0.7,0.3,43
1384725600000,2013,11,2013,2,7,7,0.104,0.0302,0.0738,4577.48,28.95,28.95,27.25,1,1,1,172,164.9,179.1,122,114.9,50,50,50,0,-1.421e-14,1.421e-14,0.291,0.279,0.303,122,114.9,129.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0888,0.0863,0.0913,0.00612,0.00551,0.00672,0.00024,0.00022,0.00026,0.202,0.189,0.215,0.0079,0.0074,0.0084,25.34,25.34,25.34,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,28.09,26.3,29.84,27.25,25.52,28.95,0,0,0,0,0,0,0.151,0,0.0302,0.29,0.71,0.29,44
1385330400000,2013,11,2013,2,8,7,0.107,0.031,0.0761,4733.76,29.27,29.27,28.18,1,1,1,177.1,173.9,180.5,125.9,118.7,51.29,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.289,0.277,0.332,125.9,118.7,130.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0904,0.0891,0.0918,0.00645,0.00584,0.00684,0.00025,0.00023,0.00027,0.209,0.198,0.217,0.0082,0.0077,0.0085,25.35,25.34,25.36,0.928,0.924,0.931,0.97,0.97,0.97,0.901,0.896,0.903,29.05,27.28,30.18,28.18,26.46,29.27,0,0,0,0,0,0,0.157,0,0.0309,0.29,0.71,0.29,44.2
1385935200000,2013,12,2013,3,9,7,0.113,0.0357,0.0775,4829.65,30.34,30.34,28.75,1,1,1,187.2,180.7,193.9,128.2,121.7,59,59,59,0,-1.421e-14,1.421e-14,0.315,0.304,0.326,128.2,121.7,134.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0901,0.0948,0.00665,0.0061,0.00721,0.00026,0.00024,0.00028,0.215,0.203,0.227,0.0084,0.0079,0.0089,25.36,25.36,25.36,0.93,0.926,0.932,0.97,0.97,0.97,0.902,0.898,0.904,29.64,28.04,31.28,28.75,27.2,30.34,0,0,0,0,0,0,0.16,0,0.0355,0.32,0.69,0.31,42.7
1386540000000,2013,12,2013,3,10,7,0.125,0.0357,0.0894,5603.08,34.6,34.6,33.35,1,1,1,206.8,198.5,212.2,147.8,139.5,59,59,59,0,0,0,0.286,0.278,0.297,147.8,139.5,153.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0993,0.0964,0.101,0.00831,0.00761,0.00877,0.00033,0.0003,0.00034,0.25,0.235,0.259,0.0098,0.0092,0.01,25.31,25.27,25.36,0.938,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.911,34.38,32.42,35.67,33.35,31.45,34.6,0,0,0,0,0,0,0.185,0,0.0356,0.29,0.72,0.28,44.8
1387144800000,2013,12,2013,3,11,7,0.136,0.0357,0.1,6330.29,39.4,39.4,37.68,1,1,1,225.2,215.7,232.2,166.2,156.7,59,59,59,0,0,0,0.262,0.254,0.273,166.2,156.7,173.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.102,0.108,0.00987,0.00907,0.0105,0.00039,0.00036,0.00041,0.283,0.266,0.295,0.011,0.01,0.012,25.17,25.11,25.24,0.944,0.941,0.946,0.973,0.97,0.977,0.919,0.913,0.924,38.7,36.5,40.34,37.68,35.4,39.4,0,0,0,0,0,0,0.209,0,0.036,0.26,0.74,0.26,46.5
1387749600000,2013,12,2013,3,12,7,0.149,0.0357,0.113,7192.31,46.03,46.03,42.81,1,1,1,246.4,234.6,260.3,187.4,175.6,59,59,59,0,0,0,0.24,0.227,0.251,187.4,175.6,201.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.113,0.109,0.118,0.0117,0.0107,0.0129,0.00046,0.00042,0.00051,0.321,0.299,0.345,0.013,0.012,0.014,25,24.91,25.09,0.951,0.947,0.955,0.98,0.978,0.98,0.931,0.926,0.936,43.7,40.92,46.97,42.81,40.02,46.03,0,0,0,0,0,0,0.238,0,0.036,0.24,0.76,0.24,48.3
1388354400000,2013,12,2013,3,13,7,0.178,0.0417,0.137,8373.07,53.76,53.76,49.84,2,1,1.4285714285714286,295.1,267.1,319.1,226.1,208.2,69,59,73,0,-2.842e-14,2.842e-14,0.234,0.213,0.254,226.1,208.2,246.1,990,990,990,964.9,964.8,965,25.1,25,25.2,0.128,0.121,0.136,0.015,0.0134,0.0167,0.0006,0.00053,0.00067,0.322,0.246,0.389,0.013,0.0098,0.015,24.79,24.72,24.87,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.31,26.14,52.2,38.65,25.35,48.2,0,0,0,0,0,0,0.277,0,0.041,0.23,0.77,0.23,47
1388959200000,2014,1,2013,4,14,7,0.216,0.0442,0.171,10395.7,68.69,68.69,61.88,2,2,2,356.5,325.9,388.3,283.5,252.9,73,73,73,0,0,0,0.205,0.188,0.224,283.5,252.9,315.3,990,990,990,965.2,965,965.3,24.8,24.7,25,0.149,0.138,0.16,0.0328,0.0184,0.0478,0.0013,0.00074,0.0019,0.316,0.27,0.363,0.013,0.011,0.015,24.5,24.3,24.7,0.936,0.93,0.943,0.97,0.97,0.97,0.908,0.902,0.914,31.9,28.49,35.41,30.94,27.63,34.35,0,0,0,0,0,0,0.344,0,0.045,0.2,0.79,0.21,48.1
1389564000000,2014,1,2013,4,15,7,0.267,0.0442,0.223,13519.1,90.13,90.13,80.47,2,2,2,441.8,400.6,487,368.8,327.6,73,73,73,0,0,0,0.166,0.15,0.182,368.8,327.6,414,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.179,0.165,0.195,0.0731,0.0536,0.0944,0.003,0.0022,0.0039,0.444,0.382,0.511,0.018,0.016,0.021,23.97,23.7,24.22,0.951,0.945,0.956,0.977,0.97,0.98,0.928,0.916,0.937,41.19,36.75,45.99,40.24,35.64,45.07,0,0,0,0,0,0,0.447,0,0.044,0.17,0.84,0.16,50.6
1390168800000,2014,1,2013,4,16,7,0.331,0.0442,0.287,16814.1,109.3,109.3,100.1,3,2,2.4285714285714284,548.1,504.2,596.1,475.1,431.2,73,73,73,8.12e-15,0,5.684e-14,0.134,0.122,0.145,475.1,431.2,523.1,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.22,0.201,0.245,0.124,0.103,0.15,0.0052,0.0042,0.0063,0.559,0.519,0.602,0.023,0.022,0.025,23.37,23.14,23.59,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,44.04,35.29,51.83,42.47,34.23,48.2,0,0,0,0,0,0,0.556,0,0.044,0.13,0.87,0.13,50.8
1390773600000,2014,1,2013,4,17,7,0.408,0.0497,0.358,20657,130.3,130.3,123,3,3,3,674.1,614.4,739.1,592,541.4,82.14,73,105,0,0,0,0.121,0.105,0.147,592,541.4,634.1,990,990,990,966.6,966.4,966.9,23.4,23.1,23.6,0.286,0.256,0.314,0.196,0.163,0.225,0.0084,0.0069,0.0097,0.691,0.605,0.766,0.03,0.026,0.033,22.71,22.38,23.04,0.954,0.95,0.956,0.978,0.973,0.98,0.933,0.925,0.937,41.89,38.74,44.33,40.99,37.7,43.44,0,0,0,0,0,0,0.683,0,0.05,0.12,0.88,0.12,50.6
1391378400000,2014,2,2013,5,18,7,0.483,0.0635,0.419,23575.5,144.6,144.6,140.3,3,3,3,798,762.3,828.3,693,657.3,105,105,105,0,0,0,0.132,0.127,0.138,693,657.3,723.3,990,990,990,967.1,966.9,967.2,22.9,22.8,23.1,0.347,0.327,0.364,0.264,0.24,0.284,0.012,0.01,0.012,0.865,0.805,0.916,0.038,0.035,0.04,22.04,21.87,22.25,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.77,45.72,49.48,46.78,44.81,48.2,0,0,0,0,0,0,0.78,0,0.064,0.13,0.87,0.13,48.8
1391983200000,2014,2,2013,5,19,7,0.523,0.0801,0.443,24200.3,144.6,144.6,144,3,3,3,864.7,834,891.1,732.2,706.6,132.4,105,137,0,0,0,0.153,0.126,0.162,732.2,706.6,754.1,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.376,0.359,0.396,0.29,0.273,0.304,0.013,0.012,0.013,0.938,0.893,0.981,0.041,0.039,0.044,21.7,21.56,21.84,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,49.7,48.25,50.83,48.02,47.29,48.2,0,0,0,0,0,0,0.8,0,0.08,0.15,0.85,0.15,46.3
1392588000000,2014,2,2013,5,20,7,0.549,0.0829,0.466,24292.8,144.6,144.6,144.6,3,3,3,907.4,897.6,913.1,770.4,760.6,137,137,137,0,0,0,0.151,0.15,0.153,770.4,760.6,776.1,990,990,990,967.5,967.5,967.6,22.5,22.4,22.5,0.411,0.402,0.416,0.312,0.307,0.315,0.014,0.014,0.014,1.01,0.992,1.02,0.045,0.044,0.045,21.46,21.43,21.52,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,51.69,51.18,51.99,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.083,0.15,0.85,0.15,44.2
1393192800000,2014,2,2013,5,21,7,0.546,0.0815,0.464,24292.8,144.6,144.6,144.6,3,3,3,902.6,897.6,908.6,767.9,762.8,134.7,129,137,0,0,0,0.149,0.143,0.152,767.9,762.8,771.6,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.409,0.404,0.412,0.311,0.308,0.312,0.014,0.014,0.014,1,0.995,1.01,0.045,0.044,0.045,21.49,21.46,21.51,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,51.58,51.29,51.79,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.082,0.15,0.85,0.15,44.5
1393797600000,2014,3,2013,6,22,7,0.575,0.078,0.497,26679.2,171.9,171.9,158.8,4,3,3.857142857142857,951.5,906.4,1026,822.5,777.4,129,129,129,-1.624e-14,-1.137e-13,0,0.136,0.126,0.142,822.5,777.4,896.8,990,990,990,967.7,967.5,968,22.3,22,22.5,0.459,0.418,0.527,0.337,0.315,0.373,0.015,0.014,0.017,1.03,0.95,1.15,0.046,0.042,0.052,21.27,20.87,21.5,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.928,0.937,42.77,39.37,52.13,41.42,38.37,48.2,0,0,0,0,0,0,0.882,0,0.078,0.14,0.86,0.14,46.4
1394402400000,2014,3,2013,6,23,7,0.722,0.078,0.631,31726.7,192.8,192.8,188.8,4,4,4,1193,1064,1317,1064,935.5,129,129,129,21.46,0,88.37,0.109,0.0979,0.121,1043,935.5,1100,990,990,990,968.5,968.1,968.9,21.5,21.1,21.9,0.71,0.563,0.818,0.542,0.392,0.648,0.025,0.018,0.031,1.54,1.21,1.77,0.072,0.055,0.084,19.95,19.34,20.68,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,48.64,45.33,50.45,47.21,44.42,48.2,0,0,0,0,0,0,1.05,0,0.091,0.11,0.87,0.13,43.9
1395007200000,2014,3,2013,6,24,7,0.851,0.078,0.665,32147.7,192.8,192.8,191.4,4,4,4,1407,1350,1449,1278,1221,129,129,129,177.9,121.4,219.8,0.0917,0.089,0.0955,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.855,0.832,0.873,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.78,1.82,0.087,0.085,0.088,19.01,18.86,19.22,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.85,48.44,49.4,47.84,47.47,48.2,0,0,0,0,0,0,1.06,0,0.186,0.092,0.78,0.22,37.8
1395612000000,2014,3,2013,6,25,7,0.906,0.078,0.665,31594.5,189.5,189.5,188.1,4,4,4,1498,1458,1534,1369,1329,129,129,129,268.6,229.2,305.4,0.0862,0.0841,0.0885,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.892,0.877,0.902,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.85,0.09,0.088,0.091,18.68,18.55,18.83,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.98,47.64,48.35,47.02,46.68,47.38,0,0,0,0,0,0,1.04,0,0.241,0.086,0.73,0.27,34.9
1396216800000,2014,3,2013,6,26,7,0.938,0.0879,0.665,31264.5,186.4,186.4,186.1,4,4,4,1551,1544,1557,1406,1399,145.3,129,148,305.6,299.2,315,0.0937,0.0835,0.0957,1100,1100,1100,990,990,990,969.6,969.6,969.7,20.4,20.3,20.4,0.91,0.903,0.912,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.86,0.091,0.091,0.091,18.49,18.47,18.52,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.47,47.42,47.55,46.52,46.47,46.6,0,0,0,0,0,0,1.03,0,0.273,0.094,0.71,0.29,33.3
1396821600000,2014,4,2013,7,27,7,0.907,0.0895,0.665,31561.5,189.5,189.5,187.9,4,4,4,1500,1458,1541,1352,1310,148,148,148,252.3,210.2,292.8,0.0986,0.0961,0.101,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.902,0.883,0.911,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.09,0.089,0.091,18.66,18.52,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.93,47.56,48.33,46.97,46.61,47.36,0,0,0,0,0,0,1.04,0,0.242,0.099,0.73,0.27,34.8
1397426400000,2014,4,2013,7,28,7,0.848,0.0895,0.665,32177.1,192.8,192.8,191.5,4,4,4,1402,1363,1443,1254,1215,148,148,148,154.4,114.5,194.6,0.106,0.103,0.109,1100,1100,1100,990,990,990,969.2,969,969.3,20.8,20.7,21,0.86,0.843,0.877,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.82,0.087,0.085,0.088,19.02,18.88,19.17,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.87,48.48,49.26,47.88,47.51,48.2,0,0,0,0,0,0,1.06,0,0.183,0.11,0.78,0.22,37.9
1398031200000,2014,4,2013,7,29,7,0.807,0.0895,0.665,32390.4,192.8,192.8,192.8,4,4,4,1335,1323,1353,1187,1175,148,148,148,86.93,75.35,105.4,0.111,0.109,0.112,1100,1100,1100,990,990,990,969,968.9,969,21,21,21.1,0.832,0.827,0.839,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.79,0.085,0.084,0.085,19.27,19.2,19.31,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.53,49.35,49.64,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.142,0.11,0.82,0.18,40.1
1398636000000,2014,4,2013,7,30,7,0.784,0.105,0.661,32373.8,192.8,192.8,192.7,4,4,4,1297,1255,1320,1124,1063,173.1,148,192,31.65,0,72.36,0.134,0.112,0.153,1092,1063,1100,990,990,990,968.8,968.7,968.9,21.2,21.1,21.3,0.798,0.743,0.826,0.631,0.566,0.648,0.03,0.027,0.031,1.73,1.6,1.77,0.082,0.075,0.084,19.44,19.32,19.7,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,49.64,49.01,49.95,48.18,48.03,48.2,0,0,0,0,0,0,1.07,0,0.123,0.13,0.84,0.16,41.3
1399240800000,2014,5,2013,8,31,7,0.711,0.112,0.599,30842,189.9,189.9,183.6,4,4,4,1176,1118,1235,990.4,944.8,185.6,147,192,-1.624e-14,-1.137e-13,0,0.158,0.132,0.169,990.4,944.8,1043,990,990,990,968.5,968.3,968.6,21.5,21.4,21.7,0.637,0.581,0.713,0.436,0.396,0.52,0.02,0.018,0.024,1.35,1.24,1.52,0.063,0.057,0.071,20.2,19.84,20.45,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,46.83,45.21,48.44,45.9,44.3,47.47,0,0,0,0,0,0,1.02,0,0.112,0.16,0.84,0.16,43.4
1399845600000,2014,5,2013,8,32,7,0.632,0.0889,0.543,28784.5,179.6,179.6,171.3,4,4,4,1044,990.9,1099,897.2,843.9,147,147,147,-4.872e-14,-1.137e-13,0,0.141,0.134,0.148,897.2,843.9,951.9,990,990,990,968,967.9,968.2,22,21.8,22.1,0.53,0.481,0.58,0.373,0.347,0.4,0.017,0.016,0.018,1.15,1.06,1.24,0.052,0.048,0.057,20.81,20.55,21.08,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.935,0.936,43.71,41.62,45.81,42.83,40.76,44.9,0,0,0,0,0,0,0.952,0,0.089,0.14,0.86,0.14,45.5
1400450400000,2014,5,2013,8,33,7,0.56,0.0889,0.471,25212,160.2,160.2,150.1,4,3,3.4285714285714284,925.1,878.2,973.8,778.1,731.2,147,147,147,0,0,0,0.159,0.151,0.167,778.1,731.2,826.8,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.421,0.378,0.466,0.315,0.289,0.339,0.014,0.013,0.015,0.989,0.939,1.03,0.044,0.042,0.046,21.41,21.18,21.65,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.25,39.62,51.95,44.4,38.64,48.2,0,0,0,0,0,0,0.834,0,0.089,0.16,0.84,0.16,45
1401055200000,2014,5,2013,8,34,7,0.498,0.0865,0.412,23091.7,143.2,143.2,137.5,3,3,3,824.1,787.9,863.6,681.1,651.6,143,119,147,0,0,0,0.173,0.151,0.184,681.1,651.6,716.6,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.347,0.33,0.367,0.256,0.236,0.28,0.011,0.01,0.012,0.852,0.802,0.912,0.037,0.035,0.04,21.95,21.73,22.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.75,45.02,48.71,45.82,44.12,47.74,0,0,0,0,0,0,0.764,0,0.086,0.17,0.83,0.17,46.4
1401660000000,2014,6,2013,9,35,7,0.452,0.072,0.38,21634,134.4,134.4,128.8,3,3,3,746.5,711.8,778.3,627.5,592.8,119,119,119,0,0,0,0.159,0.153,0.167,627.5,592.8,659.3,990,990,990,966.9,966.7,967,23.1,23,23.3,0.314,0.295,0.332,0.22,0.197,0.241,0.0095,0.0085,0.011,0.759,0.701,0.813,0.033,0.03,0.035,22.35,22.17,22.55,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.934,0.937,43.8,41.68,45.71,42.92,40.83,44.8,0,0,0,0,0,0,0.715,0,0.072,0.16,0.84,0.16,47.9
1402264800000,2014,6,2013,9,36,7,0.404,0.072,0.332,19089.3,120.1,120.1,113.6,3,3,3,668,636.6,700,549,517.6,119,119,119,0,0,0,0.178,0.17,0.187,549,517.6,581,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.27,0.252,0.288,0.168,0.147,0.189,0.0072,0.0062,0.0081,0.627,0.574,0.681,0.027,0.024,0.029,22.8,22.62,22.98,0.951,0.948,0.953,0.974,0.97,0.978,0.926,0.92,0.932,38.89,36.86,40.94,37.88,35.75,40.04,0,0,0,0,0,0,0.631,0,0.072,0.18,0.82,0.18,47.3
1402869600000,2014,6,2013,9,37,7,0.363,0.0792,0.283,16368.1,105.5,105.5,97.43,3,2,2.4285714285714284,599.7,573.4,627.5,468.7,412.4,131,119,161,-8.12e-15,-5.684e-14,5.684e-14,0.22,0.19,0.281,468.7,412.4,508.5,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.227,0.204,0.247,0.12,0.0937,0.141,0.0051,0.0039,0.006,0.558,0.518,0.622,0.024,0.022,0.026,23.15,23.03,23.3,0.952,0.945,0.957,0.976,0.97,0.98,0.929,0.917,0.938,42.98,34.99,51.93,41.31,33.94,48.2,0,0,0,0,0,0,0.541,0,0.08,0.22,0.78,0.22,45.1
1403474400000,2014,6,2013,9,38,7,0.327,0.0974,0.23,13718.7,86.59,86.59,81.66,2,2,2,541.4,519,564.9,380.4,358,161,161,161,8.12e-15,-5.684e-14,5.684e-14,0.298,0.285,0.31,380.4,358,403.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.192,0.184,0.201,0.0785,0.068,0.0897,0.0033,0.0028,0.0038,0.47,0.437,0.505,0.02,0.018,0.021,23.49,23.35,23.63,0.952,0.95,0.955,0.978,0.975,0.98,0.932,0.926,0.936,41.73,39.38,44.18,40.83,38.39,43.29,0,0,0,0,0,0,0.454,0,0.097,0.3,0.7,0.3,42
1404079200000,2014,6,2013,9,39,7,0.297,0.0839,0.213,12743.5,79.72,79.72,75.85,2,2,2,491,471.7,511.6,352.3,336.7,138.7,135,161,0,0,0,0.282,0.268,0.315,352.3,336.7,369.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.181,0.175,0.187,0.0653,0.0579,0.0733,0.0027,0.0024,0.003,0.427,0.403,0.452,0.018,0.017,0.019,23.76,23.67,23.87,0.949,0.946,0.951,0.974,0.97,0.978,0.924,0.918,0.93,38.95,37.3,40.77,37.93,36.19,39.86,0,0,0,0,0,0,0.421,0,0.084,0.28,0.72,0.28,42.9
1404684000000,2014,7,2013,10,40,7,0.271,0.0816,0.189,11306.5,71.06,71.06,67.3,2,2,2,447.5,430.9,465.4,312.5,295.9,135,135,135,0,0,0,0.302,0.29,0.313,312.5,295.9,330.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.167,0.161,0.173,0.0465,0.0387,0.0549,0.0019,0.0016,0.0023,0.367,0.342,0.393,0.015,0.014,0.016,24.02,23.91,24.12,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.912,0.917,34.69,32.89,36.63,33.65,31.91,35.53,0,0,0,0,0,0,0.374,0,0.082,0.3,0.7,0.3,41.7
1405288800000,2014,7,2013,10,41,7,0.248,0.0816,0.167,9978.88,62.7,62.7,59.4,2,2,2,410.4,395.7,425.7,275.4,260.7,135,135,135,0,0,0,0.329,0.317,0.341,275.4,260.7,290.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.154,0.148,0.159,0.029,0.022,0.0362,0.0012,0.00089,0.0015,0.311,0.289,0.334,0.013,0.012,0.014,24.24,24.15,24.33,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,30.62,28.99,32.32,29.7,28.12,31.35,0,0,0,0,0,0,0.33,0,0.081,0.33,0.67,0.33,40.2
1405893600000,2014,7,2013,10,42,7,0.229,0.0816,0.147,8808.54,55.24,55.24,52.43,2,2,2,378.2,365.9,391,243.2,230.9,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.357,0.345,0.369,243.2,230.9,256,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.142,0.138,0.147,0.0168,0.0154,0.0198,0.00068,0.00062,0.00081,0.266,0.252,0.282,0.011,0.01,0.011,24.44,24.36,24.52,0.927,0.923,0.931,0.97,0.97,0.97,0.899,0.896,0.903,27.03,25.63,28.47,26.22,24.86,27.62,0,0,0,0,0,0,0.291,0,0.082,0.36,0.64,0.36,38.5
1406498400000,2014,7,2013,10,43,7,0.211,0.0765,0.135,8139.25,49.94,49.94,48.45,2,1,1.1428571428571428,349.3,336.1,361.8,222.9,214.4,126.4,115,135,0,-2.842e-14,2.842e-14,0.361,0.332,0.386,222.9,214.4,230.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.132,0.136,0.0147,0.014,0.0154,0.00059,0.00056,0.00062,0.37,0.249,0.4,0.015,0.01,0.016,24.48,24.39,24.62,0.953,0.923,0.959,0.979,0.97,0.98,0.933,0.896,0.94,47.33,25.74,52,44.88,24.97,48.2,0,0,0,0,0,0,0.269,0,0.076,0.36,0.64,0.36,38.6
1407103200000,2014,8,2013,11,44,7,0.193,0.0696,0.124,7759.32,48.2,48.2,46.19,1,1,1,319.6,307.3,331.4,204.6,192.3,115,115,115,0,-2.842e-14,2.842e-14,0.36,0.347,0.374,204.6,192.3,216.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.126,0.121,0.13,0.0131,0.0121,0.0141,0.00053,0.00048,0.00057,0.358,0.336,0.379,0.014,0.013,0.015,24.64,24.56,24.73,0.955,0.952,0.958,0.98,0.98,0.98,0.936,0.933,0.938,47.23,44.43,49.92,46.19,43.54,48.2,0,0,0,0,0,0,0.257,0,0.069,0.36,0.64,0.36,40.2
1407708000000,2014,8,2013,11,45,7,0.178,0.0696,0.108,6779.78,42.73,42.73,40.36,1,1,1,293.8,284.6,303.8,178.8,169.7,115,115,115,1.218e-14,-2.842e-14,2.842e-14,0.392,0.379,0.404,178.8,169.7,188.8,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.113,0.12,0.011,0.0102,0.0118,0.00044,0.0004,0.00047,0.312,0.295,0.329,0.012,0.012,0.013,24.81,24.75,24.87,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.26,39.11,43.6,40.36,38.1,42.73,0,0,0,0,0,0,0.224,0,0.07,0.39,0.61,0.39,38.1
1408312800000,2014,8,2013,11,46,7,0.165,0.0696,0.0954,5921,37.35,37.35,35.24,1,1,1,272.7,264.1,281.6,157.7,149.1,115,115,115,4.06e-15,0,2.842e-14,0.422,0.408,0.435,157.7,149.1,166.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00915,0.00843,0.00991,0.00036,0.00033,0.00039,0.274,0.258,0.29,0.011,0.01,0.012,24.94,24.88,24.99,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.919,36.31,34.31,38.41,35.24,33.28,37.35,0,0,0,0,0,0,0.196,0,0.0696,0.42,0.58,0.42,35.9
1408917600000,2014,8,2013,11,47,7,0.154,0.0696,0.0842,5211.33,32.71,32.71,31.02,1,1,1,254.3,246.9,261.7,139.3,131.9,115,115,115,4.06e-15,0,2.842e-14,0.452,0.439,0.466,139.3,131.9,146.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.1,0.105,0.00759,0.00696,0.00822,0.0003,0.00027,0.00033,0.241,0.228,0.254,0.0095,0.009,0.01,25.04,25,25.09,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,31.98,30.24,33.73,31.02,29.33,32.71,0,0,0,0,0,0,0.172,0,0.0698,0.45,0.55,0.45,33.8
1409522400000,2014,9,2013,12,48,7,0.142,0.055,0.0865,5380.99,34.4,34.4,32.03,1,1,1,234,224.8,244.4,143,133.8,91,91,91,0,0,0,0.389,0.372,0.405,143,133.8,153.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.102,0.0983,0.105,0.00791,0.00712,0.00879,0.00031,0.00028,0.00035,0.245,0.228,0.264,0.0096,0.009,0.01,25.15,25.07,25.22,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.02,30.84,35.47,32.03,29.92,34.4,0,0,0,0,0,0,0.178,0,0.0555,0.39,0.61,0.39,37.9
1410127200000,2014,9,2013,12,49,7,0.129,0.0485,0.0809,5039.35,31.9,31.9,30,1,1,1,213.9,206.4,221.8,133.8,124.7,80.14,72,91,2.03e-15,0,1.421e-14,0.374,0.337,0.422,133.8,124.7,141.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0975,0.0951,0.0997,0.00712,0.00635,0.00781,0.00028,0.00025,0.00031,0.228,0.212,0.241,0.0089,0.0083,0.0095,25.29,25.25,25.33,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.901,0.907,30.92,28.73,32.88,30,27.86,31.9,0,0,0,0,0,0,0.167,0,0.0481,0.38,0.63,0.37,39.1
1410732000000,2014,9,2013,12,50,7,0.119,0.0435,0.0758,4716.32,29.64,29.64,28.07,1,1,1,197.3,191.4,204,125.3,119.4,72,72,72,-2.03e-15,-1.421e-14,0,0.365,0.353,0.376,125.3,119.4,132,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0918,0.0962,0.0064,0.0059,0.00697,0.00025,0.00023,0.00027,0.212,0.201,0.224,0.0083,0.0079,0.0088,25.38,25.35,25.38,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.94,27.48,30.56,28.07,26.65,29.64,0,0,0,0,0,0,0.156,0,0.0432,0.37,0.64,0.36,39.6
1411336800000,2014,9,2013,12,51,7,0.111,0.0435,0.0676,4165.83,26.18,26.18,24.8,1,1,1,183.8,178,189.5,111.8,106,72,72,72,0,-1.421e-14,1.421e-14,0.392,0.38,0.404,111.8,106,117.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0871,0.0911,0.00525,0.00476,0.00574,0.00021,0.00019,0.00022,0.188,0.177,0.198,0.0073,0.0069,0.0077,25.38,25.38,25.38,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.56,24.14,26.99,24.8,23.41,26.18,0,0,0,0,0,0,0.138,0,0.0434,0.39,0.61,0.39,37.5
