datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1259618400000,2009,12,2009,3,31,0.807,0.206,0.6,36840.8,59.99,59.99,49.52,2,1,1.5483870967741935,301.2,251.3,352,224.2,174.3,77,77,77,0,-2.842e-14,2.842e-14,0.258,0.219,0.306,224.2,174.3,275,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.128,0.111,0.146,0.0159,0.0106,0.0288,0.00063,0.00042,0.0012,0.297,0.243,0.389,0.012,0.0097,0.015,24.78,24.54,25,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.895,0.94,35.76,25.79,52.14,34.66,25.01,48.2,0,0,0,0,0,0,0.275,0,0.207,0.26,0.74,0.26,45.7
1262296800000,2010,1,2009,4,31,1.34,0.196,1.15,67760.2,142.1,142.1,91.08,3,2,2.2903225806451615,501.4,357.1,770.6,428.4,284.1,73,73,73,3.667e-15,0,5.684e-14,0.154,0.0947,0.204,428.4,284.1,697.6,990,990,990,965.8,965.2,967,24.2,23,24.8,0.208,0.149,0.345,0.107,0.0331,0.267,0.0045,0.0013,0.012,0.508,0.317,0.868,0.021,0.013,0.038,23.65,22.15,24.5,0.949,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.72,31.97,52.58,39.58,31.01,48.2,0,0,0,0,0,0,0.506,0,0.19,0.15,0.86,0.14,50.6
1264975200000,2010,2,2009,5,28,3.1,0.321,2.35,116509,192.8,192.8,173.4,4,3,3.8214285714285716,1280,783.8,2007,1148,678.8,132.7,105,162,175.5,0,744.5,0.108,0.0807,0.134,972,678.8,1100,990,990,990,968.8,967,971.1,21.2,18.9,23,0.68,0.339,0.926,0.499,0.254,0.648,0.024,0.011,0.034,1.46,0.841,1.87,0.07,0.037,0.099,19.78,17.01,22.12,0.954,0.948,0.957,0.98,0.976,0.98,0.934,0.929,0.938,46.65,40.12,52.18,45.47,39.16,48.2,0,0,0,0,0,0,0.963,0,0.75,0.1,0.76,0.24,37.6
1267394400000,2010,3,2009,6,31,8.09,0.64,2.95,107037,168.9,168.9,143.9,4,4,4,3022,2067,3578,2783,1828,239,239,239,1683,728.4,2239,0.0817,0.0668,0.116,1100,1100,1100,990,990,990,973.5,971.3,974.8,16.5,15.2,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.035,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.61,13.34,16.86,0.938,0.931,0.948,0.973,0.97,0.98,0.912,0.903,0.929,36.96,33.5,43.1,35.97,32.49,42.23,0,0,0,0,0,0,0.799,0,5.14,0.079,0.36,0.64,13.2
1270072800000,2010,4,2009,7,30,9.66,0.765,2.85,91188.8,130,130,126.7,4,4,4,3725,3578,3828,3430,3283,295,295,295,2330,2183,2433,0.0792,0.0771,0.0825,1100,1100,1100,990,990,990,975.1,974.8,975.3,14.9,14.7,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.03,12.81,13.34,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,32.64,32.04,33.5,31.66,31.08,32.49,0,0,0,0,0,0,0.704,0,6.81,0.079,0.3,0.7,9.44
1272664800000,2010,5,2009,8,31,7.86,0.86,2.95,108624,167.4,167.4,146,4,4,4,2935,2129,3651,2614,1808,321,321,321,1514,707.9,2230,0.112,0.0879,0.151,1100,1100,1100,990,990,990,973.3,971.4,974.9,16.7,15.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.035,0.043,1.87,1.87,1.87,0.11,0.1,0.12,14.8,13.19,16.71,0.939,0.93,0.947,0.973,0.97,0.98,0.914,0.902,0.928,37.5,33.08,42.7,36.5,32.08,41.84,0,0,0,0,0,0,0.811,0,4.91,0.11,0.38,0.62,13.8
1275343200000,2010,6,2009,9,30,3.84,0.666,2.64,126091,192.8,192.8,175.1,4,3,3.9,1483,996.2,2075,1226,739.2,257,257,257,207,-1.137e-13,717.6,0.182,0.124,0.258,1019,739.2,1100,990,990,990,969.4,967.9,971.3,20.6,18.7,22.1,0.775,0.412,0.926,0.548,0.295,0.648,0.027,0.013,0.035,1.61,0.982,1.87,0.079,0.044,0.1,18.96,16.85,21.13,0.952,0.948,0.957,0.98,0.975,0.98,0.933,0.929,0.937,46.01,39.4,51.28,44.98,38.4,48.2,0,0,0,0,0,0,0.973,0,1.2,0.17,0.69,0.31,32.8
1277935200000,2010,7,2009,10,31,2.11,0.608,1.5,84209.3,144.6,144.6,113.2,3,2,2.6774193548387095,787.7,634.7,974.1,560.7,407.7,227,227,227,5.501e-15,-5.684e-14,5.684e-14,0.293,0.233,0.358,560.7,407.7,747.1,990,990,990,967.1,966.4,967.8,22.9,22.2,23.6,0.292,0.208,0.412,0.179,0.0914,0.3,0.0078,0.0039,0.014,0.698,0.517,0.991,0.031,0.022,0.045,22.25,21.21,23.04,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.938,43.96,35.65,52.62,42.73,34.58,48.2,0,0,0,0,0,0,0.629,0,0.61,0.29,0.71,0.29,39.9
1280613600000,2010,8,2009,11,31,1.36,0.493,0.872,51692.4,93.61,93.61,69.48,2,2,2,509.6,417.3,625.7,325.6,233.3,184,184,184,-4.584e-15,-5.684e-14,5.684e-14,0.366,0.294,0.441,325.6,233.3,441.7,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.176,0.143,0.218,0.0531,0.0156,0.107,0.0022,0.00064,0.0046,0.391,0.258,0.566,0.016,0.011,0.024,23.72,23.03,24.26,0.943,0.924,0.958,0.973,0.97,0.98,0.918,0.897,0.938,35.67,25.66,47.76,34.74,24.89,46.81,0,0,0,0,0,0,0.386,0,0.488,0.36,0.64,0.36,38
1283292000000,2010,9,2009,12,30,0.884,0.358,0.526,32218.8,58.97,58.97,44.75,2,1,1.2666666666666666,341.1,286.1,411.6,203.1,148.1,138,138,138,9.474e-16,-2.842e-14,2.842e-14,0.409,0.335,0.482,203.1,148.1,273.6,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.128,0.109,0.153,0.0138,0.00834,0.0281,0.00055,0.00033,0.0011,0.313,0.255,0.404,0.013,0.01,0.016,24.58,24.24,24.9,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.897,0.939,38.63,25.96,52.37,37.48,25.18,48.2,0,0,0,0,0,0,0.249,0,0.358,0.4,0.6,0.4,36.4
1285884000000,2010,10,2010,1,31,0.677,0.295,0.382,23686.1,38.98,38.98,31.84,1,1,1,252.6,228.4,283.1,142.6,118.4,110,110,110,4.584e-16,-2.842e-14,2.842e-14,0.437,0.389,0.482,142.6,118.4,173.1,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.104,0.0953,0.115,0.00787,0.00581,0.0105,0.00031,0.00023,0.00042,0.247,0.203,0.301,0.0098,0.008,0.012,25.05,24.87,25.23,0.936,0.924,0.946,0.971,0.97,0.976,0.908,0.896,0.924,32.79,27.06,39.94,31.84,26.25,38.98,0,0,0,0,0,0,0.177,0,0.295,0.44,0.56,0.44,35
1288562400000,2010,11,2010,2,30,0.62,0.241,0.379,23548.4,36.66,36.66,32.71,1,1,1,239.1,226.4,256.3,146.1,133.4,93,93,93,0,0,0,0.389,0.363,0.411,146.1,133.4,163.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0982,0.109,0.00816,0.00709,0.00963,0.00032,0.00028,0.00038,0.25,0.228,0.281,0.0099,0.009,0.011,25.12,24.99,25.21,0.937,0.932,0.943,0.97,0.97,0.971,0.909,0.904,0.916,33.72,30.76,37.74,32.71,29.83,36.66,0,0,0,0,0,0,0.182,0,0.241,0.39,0.61,0.39,38
1291154400000,2010,12,2010,3,31,0.883,0.206,0.677,41484,87.23,87.23,55.76,2,1,1.5806451612903225,329.8,260.4,476.9,252.8,183.3,77,77,77,6.418e-15,-2.842e-14,2.842e-14,0.24,0.161,0.296,252.8,183.3,399.9,990,990,990,965.1,964.7,965.7,24.9,24.3,25.3,0.139,0.114,0.19,0.0268,0.0113,0.0878,0.0011,0.00045,0.0036,0.336,0.241,0.491,0.013,0.0096,0.02,24.61,23.76,24.94,0.944,0.922,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.65,25.6,51.76,37.52,24.83,48.2,0,0,0,0,0,0,0.31,0,0.206,0.23,0.77,0.23,47
1293832800000,2011,1,2010,4,31,2.3,0.331,1.96,106174,192.8,192.8,142.7,4,2,3.2580645161290325,857.4,495.8,1300,733.9,404.8,123.5,91,139,2.325,0,60.97,0.149,0.107,0.193,731.6,404.8,1100,990,990,990,967.3,965.8,968.8,22.7,21.2,24.2,0.416,0.194,0.811,0.293,0.0901,0.648,0.013,0.0037,0.031,0.951,0.499,1.76,0.043,0.021,0.083,21.76,19.4,23.67,0.955,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.09,35.9,52.21,43.87,34.82,48.2,0,0,0,0,0,0,0.793,0,0.34,0.14,0.85,0.15,46.2
1296511200000,2011,2,2010,5,28,4.66,0.392,2.66,116986,192.8,192.8,174.1,4,4,4,1928,1357,2280,1766,1195,162,162,162,665.8,94.93,1018,0.0865,0.0711,0.119,1100,1100,1100,990,990,990,970.8,969,971.8,19.2,18.2,21,0.913,0.832,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.86,1.78,1.87,0.097,0.085,0.1,17.35,16.35,19.2,0.949,0.946,0.953,0.98,0.98,0.98,0.93,0.927,0.934,44.42,41.72,49.34,43.52,40.87,48.2,0,0,0,0,0,0,0.967,0,2,0.084,0.57,0.43,25.1
1298930400000,2011,3,2010,6,31,6.56,0.587,2.95,118141,163.4,163.4,158.8,4,4,4,2449,2283,2736,2230,2044,219.1,183,239,1130,944.4,1453,0.0902,0.0669,0.105,1100,1100,1100,990,990,990,972.2,971.8,972.9,17.8,17.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.94,15.25,16.34,0.945,0.942,0.946,0.977,0.973,0.98,0.923,0.917,0.927,40.62,38.74,41.69,39.7,37.71,40.85,0,0,0,0,0,0,0.882,0,3.61,0.089,0.45,0.55,18
1301608800000,2011,4,2010,7,30,8.52,0.697,2.85,98433.9,149.4,149.4,136.7,4,4,4,3286,2787,3510,3017,2570,269,217,295,1917,1470,2115,0.0817,0.0642,0.0955,1100,1100,1100,990,990,990,974.2,973,974.6,15.8,15.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,13.97,13.48,15.13,0.935,0.932,0.942,0.97,0.97,0.973,0.907,0.904,0.916,35.23,33.89,38.41,34.18,32.87,37.35,0,0,0,0,0,0,0.76,0,5.67,0.082,0.33,0.67,11.6
1304200800000,2011,5,2010,8,31,6.21,0.817,2.95,120965,182.7,182.7,162.6,4,4,4,2318,1652,3036,2013,1376,305,276,321,912.7,276.2,1615,0.135,0.106,0.167,1100,1100,1100,990,990,990,971.8,970,973.6,18.2,16.4,20,0.926,0.917,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.87,1.87,0.1,0.093,0.11,16.3,14.52,18.16,0.946,0.938,0.951,0.977,0.97,0.98,0.924,0.91,0.932,41.59,36.75,46.6,40.65,35.65,45.66,0,0,0,0,0,0,0.903,0,3.26,0.13,0.48,0.52,19.5
1306879200000,2011,6,2010,9,30,3.01,0.544,2.33,118733,192.8,192.8,164.9,4,3,3.6333333333333333,1162,834.2,1616,952.3,624.2,210,210,210,53.67,-1.137e-13,306,0.189,0.13,0.252,898.6,624.2,1100,990,990,990,968.4,967.2,969.9,21.6,20.1,22.8,0.603,0.325,0.917,0.433,0.218,0.648,0.02,0.0096,0.032,1.31,0.766,1.86,0.061,0.034,0.093,20.31,18.28,22,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.52,39.63,51.64,45.42,38.65,48.2,0,0,0,0,0,0,0.916,0,0.68,0.18,0.77,0.23,39.4
1309471200000,2011,7,2010,10,31,1.84,0.573,1.27,72653.7,129.2,129.2,97.65,3,2,2.3870967741935485,686.4,552.4,824.9,472.7,325.4,213.8,186,227,1.834e-15,-5.684e-14,5.684e-14,0.319,0.225,0.411,472.7,325.4,638.9,990,990,990,966.6,966.1,967.2,23.4,22.8,23.9,0.243,0.179,0.329,0.129,0.0526,0.228,0.0055,0.0022,0.01,0.582,0.393,0.787,0.025,0.016,0.034,22.77,22.01,23.52,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.938,42.23,34.97,51.68,41.13,33.93,48.2,0,0,0,0,0,0,0.543,0,0.57,0.31,0.69,0.31,39.5
1312149600000,2011,8,2010,11,31,1.2,0.493,0.706,42198.1,76.83,76.83,56.72,2,1,1.6451612903225807,447.4,370.6,543.9,263.4,186.6,184,184,184,-6.418e-15,-5.684e-14,2.842e-14,0.417,0.338,0.497,263.4,186.6,359.9,990,990,990,965.6,965.3,966,24.4,24,24.7,0.154,0.126,0.188,0.0294,0.0116,0.0689,0.0012,0.00047,0.0029,0.353,0.263,0.442,0.014,0.011,0.018,24.04,23.51,24.41,0.945,0.926,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.65,26.09,52.5,36.48,25.31,48.2,0,0,0,0,0,0,0.315,0,0.494,0.41,0.59,0.41,35.2
1314828000000,2011,9,2010,12,30,0.788,0.358,0.43,26587,48.2,48.2,36.93,1,1,1,304,255.7,365.4,166,117.7,138,138,138,2.368e-15,-2.842e-14,2.842e-14,0.459,0.378,0.54,166,117.7,227.3,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.115,0.0979,0.137,0.00986,0.00576,0.0151,0.00039,0.00023,0.00061,0.291,0.205,0.401,0.012,0.0081,0.016,24.78,24.37,25.07,0.943,0.924,0.958,0.974,0.97,0.98,0.919,0.897,0.939,38.05,26.75,52.09,36.93,25.95,48.2,0,0,0,0,0,0,0.205,0,0.358,0.45,0.55,0.45,33.7
1317420000000,2011,10,2011,1,31,0.621,0.26,0.362,22424.4,36.12,36.12,30.14,1,1,1,232,206.8,258.2,135,109.8,97,97,97,2.292e-15,-1.421e-14,2.842e-14,0.42,0.376,0.469,135,109.8,161.2,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0991,0.0902,0.108,0.00722,0.00508,0.00945,0.00028,0.0002,0.00037,0.231,0.186,0.278,0.0091,0.0073,0.011,25.18,24.99,25.37,0.932,0.918,0.943,0.97,0.97,0.97,0.904,0.89,0.914,31.07,25.06,37.23,30.14,24.31,36.12,0,0,0,0,0,0,0.167,0,0.259,0.42,0.58,0.42,36.1
1320098400000,2011,11,2011,2,30,0.573,0.219,0.354,22085.4,42.35,42.35,30.67,1,1,1,221,204.8,252.7,136.7,111.8,84.33,67,93,-9.474e-16,-1.421e-14,1.421e-14,0.385,0.265,0.454,136.7,111.8,185.7,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0983,0.0905,0.113,0.00737,0.00526,0.0115,0.00029,0.00021,0.00046,0.233,0.189,0.318,0.0091,0.0074,0.013,25.24,24.97,25.38,0.932,0.919,0.95,0.971,0.97,0.98,0.905,0.891,0.931,31.56,25.59,43.21,30.67,24.82,42.35,0,0,0,0,0,0,0.17,0,0.219,0.38,0.62,0.38,38.5
1322690400000,2011,12,2011,3,31,0.84,0.206,0.634,38891.9,64.48,64.48,52.27,2,1,1.5806451612903225,313.6,253.5,372.7,236.6,176.5,77,77,77,0,-2.842e-14,2.842e-14,0.25,0.207,0.304,236.6,176.5,295.7,990,990,990,965,964.7,965.3,25,24.7,25.3,0.133,0.112,0.154,0.0201,0.0108,0.0386,0.00081,0.00043,0.0016,0.311,0.242,0.386,0.012,0.0097,0.015,24.71,24.4,24.98,0.941,0.923,0.959,0.974,0.97,0.98,0.917,0.895,0.94,36.45,25.69,51.82,35.42,24.92,48.2,0,0,0,0,0,0,0.29,0,0.206,0.25,0.75,0.25,46.3
1325368800000,2012,1,2011,4,31,1.22,0.196,1.03,61589.1,108.5,108.5,82.78,3,2,2.096774193548387,456.3,375.2,592.3,383.3,302.2,73,73,73,0,0,0,0.163,0.123,0.195,383.3,302.2,519.3,990,990,990,965.7,965.3,966.3,24.3,23.7,24.7,0.185,0.156,0.243,0.0801,0.0416,0.148,0.0033,0.0017,0.0062,0.455,0.344,0.602,0.019,0.014,0.025,23.89,23.17,24.38,0.95,0.941,0.958,0.975,0.97,0.98,0.926,0.912,0.939,40.81,33.98,51.83,39.69,32.96,48.2,0,0,0,0,0,0,0.46,0,0.19,0.16,0.84,0.16,50.5
1328047200000,2012,2,2011,5,29,1.88,0.246,1.63,92698.5,139.6,139.6,133.2,3,3,3,748.6,611.7,792.6,650.5,526.7,98.1,85,105,0,0,0,0.131,0.112,0.139,650.5,526.7,687.6,990,990,990,966.9,966.3,967.1,23.1,22.9,23.7,0.322,0.249,0.344,0.236,0.153,0.26,0.01,0.0065,0.011,0.792,0.582,0.856,0.034,0.025,0.037,22.31,22.07,23.07,0.956,0.949,0.957,0.979,0.971,0.98,0.936,0.921,0.938,45.33,37.7,47.48,44.4,36.61,46.53,0,0,0,0,0,0,0.74,0,0.25,0.13,0.87,0.13,49.3
1330552800000,2012,3,2011,6,31,2.93,0.346,2.54,130161,192.8,192.8,174.9,4,3,3.774193548387097,1095,800.5,1345,965.7,671.5,129,129,129,17.74,-1.137e-13,115.8,0.121,0.0959,0.161,947.9,671.5,1100,990,990,990,968.2,967.1,969,21.8,21,22.9,0.613,0.34,0.829,0.472,0.25,0.648,0.022,0.011,0.031,1.36,0.834,1.78,0.063,0.036,0.085,20.48,19.24,22.06,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,47.84,39.76,51.69,46.4,38.78,48.2,0,0,0,0,0,0,0.972,0,0.39,0.12,0.87,0.13,44.4
1333231200000,2012,4,2011,7,30,3.79,0.384,2.85,136334,192.8,192.8,189.4,4,4,4,1460,1345,1554,1312,1197,148,148,148,212.3,96.83,306.2,0.102,0.0952,0.11,1100,1100,1100,990,990,990,969.4,969,969.7,20.6,20.3,21,0.883,0.836,0.912,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.091,18.81,18.48,19.23,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.32,47.44,49.44,47.34,46.49,48.2,0,0,0,0,0,0,1.05,0,0.94,0.1,0.75,0.25,36
1335823200000,2012,5,2011,8,31,2.5,0.433,2.06,111153,192.8,192.8,149.4,4,3,3.4193548387096775,931.6,706.3,1300,770.1,559.3,161.5,147,192,0.2571,-1.137e-13,7.97,0.176,0.148,0.208,769.9,559.3,1100,990,990,990,967.6,966.7,968.8,22.4,21.2,23.3,0.436,0.278,0.8,0.313,0.175,0.648,0.014,0.0075,0.031,0.994,0.647,1.75,0.045,0.028,0.083,21.42,19.41,22.63,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,44.89,39.36,51.97,43.76,38.36,48.2,0,0,0,0,0,0,0.83,0,0.44,0.17,0.82,0.18,44.5
1338501600000,2012,6,2011,9,30,1.46,0.308,1.15,67571.1,119,119,93.85,3,2,2.3,563.4,458.1,694.6,444.4,339.1,119,119,119,4.207e-31,-5.684e-14,5.684e-14,0.215,0.171,0.26,444.4,339.1,575.6,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.218,0.175,0.285,0.111,0.059,0.185,0.0047,0.0024,0.008,0.535,0.405,0.672,0.022,0.017,0.029,23.34,22.65,23.93,0.952,0.946,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.63,35.23,52.26,41.4,34.17,48.2,0,0,0,0,0,0,0.521,0,0.31,0.21,0.79,0.21,46.3
1341093600000,2012,7,2011,10,31,1.03,0.362,0.664,40141,68.33,68.33,53.95,2,1,1.6129032258064515,382.8,326,452.3,247.8,191,135,135,135,1.834e-15,-2.842e-14,2.842e-14,0.356,0.298,0.414,247.8,191,317.3,990,990,990,965.3,965,965.6,24.7,24.4,25,0.144,0.124,0.168,0.0227,0.012,0.0488,0.00092,0.00048,0.002,0.331,0.253,0.403,0.013,0.01,0.016,24.36,23.99,24.63,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,37.13,25.82,52.34,35.96,25.05,48.2,0,0,0,0,0,0,0.3,0,0.366,0.35,0.64,0.36,39
1343772000000,2012,8,2011,11,31,0.731,0.268,0.463,29004.1,46.81,46.81,38.98,1,1,1,272.9,234.9,321.9,172.8,141.9,100.1,93,115,1.834e-15,-2.842e-14,2.842e-14,0.367,0.326,0.4,172.8,141.9,206.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.113,0.102,0.127,0.0104,0.00781,0.0133,0.00041,0.00031,0.00053,0.3,0.244,0.362,0.012,0.0096,0.014,24.91,24.63,25.15,0.946,0.936,0.956,0.975,0.97,0.98,0.923,0.908,0.937,39.95,32.75,47.77,38.98,31.76,46.81,0,0,0,0,0,0,0.217,0,0.268,0.37,0.63,0.37,39.7
1346450400000,2012,9,2011,12,30,0.508,0.187,0.321,19905.7,36.02,36.02,27.65,1,1,1,195.8,170.4,231.9,123.8,98.39,72,72,72,0,-1.421e-14,1.421e-14,0.371,0.31,0.423,123.8,98.39,159.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0934,0.0844,0.106,0.00628,0.00411,0.00934,0.00025,0.00016,0.00037,0.209,0.164,0.274,0.0082,0.0064,0.011,25.33,25.13,25.38,0.925,0.911,0.942,0.97,0.968,0.97,0.898,0.883,0.914,28.51,22.34,37.13,27.65,21.63,36.02,0,0,0,0,0,0,0.154,0,0.187,0.37,0.63,0.37,39.2
1349042400000,2012,10,2012,1,31,0.434,0.139,0.294,18098.9,25.91,25.91,24.33,1,1,1,161.9,153.7,168.5,109.9,101.7,52,52,52,1.375e-15,-1.421e-14,1.421e-14,0.321,0.309,0.338,109.9,101.7,116.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0849,0.082,0.0872,0.00509,0.0044,0.00565,0.0002,0.00017,0.00022,0.181,0.166,0.193,0.0071,0.0065,0.0075,25.34,25.34,25.34,0.918,0.912,0.922,0.97,0.97,0.97,0.89,0.884,0.895,25.08,23.06,26.71,24.33,22.35,25.91,0,0,0,0,0,0,0.135,0,0.14,0.32,0.68,0.32,41.7
1351720800000,2012,11,2012,2,30,0.44,0.13,0.31,19209.4,33.07,33.07,26.68,1,1,1,169.7,156.7,196.4,119.7,106.7,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.296,0.255,0.319,119.7,106.7,146.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.088,0.0834,0.0974,0.00593,0.00482,0.00819,0.00023,0.00019,0.00032,0.198,0.175,0.246,0.0078,0.0069,0.0096,25.34,25.34,25.35,0.924,0.916,0.937,0.97,0.97,0.97,0.896,0.888,0.909,27.5,24.28,34.09,26.68,23.55,33.07,0,0,0,0,0,0,0.148,0,0.13,0.3,0.7,0.3,43.7
1354312800000,2012,12,2012,3,31,0.621,0.158,0.463,29003.9,53.5,53.5,38.98,2,1,1.064516129032258,231.9,199.9,303.3,172.9,140.9,59,59,59,0,-2.842e-14,2.842e-14,0.258,0.195,0.295,172.9,140.9,244.3,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.108,0.0969,0.133,0.0104,0.00773,0.0165,0.00041,0.0003,0.00066,0.284,0.237,0.387,0.011,0.0093,0.015,25.14,24.78,25.36,0.943,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.94,38.42,26.34,52.35,37.3,25.55,48.2,0,0,0,0,0,0,0.217,0,0.158,0.25,0.75,0.25,46.7
1356991200000,2013,1,2012,4,31,1.58,0.213,1.37,78473.9,173.6,173.6,105.5,4,2,2.6129032258064515,591.5,311.2,991.2,512.1,238.2,79.39,73,91,9.168e-16,-2.842e-14,5.684e-14,0.148,0.0918,0.235,512.1,238.2,900.2,990,990,990,966.2,965,967.9,23.8,22.1,25,0.259,0.133,0.518,0.157,0.016,0.375,0.0068,0.00064,0.017,0.616,0.252,1.14,0.026,0.01,0.051,23.17,21,24.79,0.949,0.926,0.957,0.976,0.97,0.98,0.927,0.898,0.938,40.99,26.8,52.48,39.78,26,48.2,0,0,0,0,0,0,0.586,0,0.21,0.13,0.87,0.13,49.7
1359669600000,2013,2,2012,5,28,2.89,0.392,2.48,126089,192.8,192.8,187.6,4,4,4,1195,1019,1339,1033,856.6,162,162,162,6.5,-1.137e-13,76.81,0.136,0.121,0.159,1026,856.6,1100,990,990,990,968.5,968,969,21.5,21,22,0.692,0.498,0.825,0.507,0.354,0.648,0.024,0.016,0.031,1.48,1.08,1.77,0.069,0.049,0.084,20,19.26,20.96,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,48.01,42.01,50.12,46.91,41.17,48.2,0,0,0,0,0,0,1.04,0,0.41,0.14,0.86,0.14,43.6
1362088800000,2013,3,2012,6,31,4.78,0.49,2.95,133211,192.8,192.8,179,4,4,4,1784,1360,2654,1601,1177,183,183,183,500.8,76.96,1371,0.107,0.069,0.135,1100,1100,1100,990,990,990,970.3,969,972.7,19.7,17.3,21,0.899,0.829,0.926,0.648,0.648,0.648,0.033,0.031,0.037,1.85,1.78,1.87,0.094,0.085,0.11,17.84,15.45,19.19,0.95,0.943,0.953,0.979,0.974,0.98,0.93,0.919,0.934,45.71,39.28,49.32,44.76,38.28,48.2,0,0,0,0,0,0,0.995,0,1.83,0.1,0.62,0.38,27.9
1364767200000,2013,4,2012,7,30,6.79,0.562,2.85,110893,167.8,167.8,154,4,4,4,2620,2111,2875,2403,1894,217,217,217,1303,793.7,1558,0.0835,0.0755,0.103,1100,1100,1100,990,990,990,972.6,971.4,973.2,17.4,16.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.53,14.91,16.76,0.943,0.94,0.947,0.975,0.971,0.98,0.919,0.914,0.928,39.5,37.83,42.81,38.5,36.74,41.96,0,0,0,0,0,0,0.856,0,3.94,0.083,0.42,0.58,16.3
1367359200000,2013,5,2012,8,31,3.94,0.514,2.77,132641,192.8,192.8,178.3,4,3,3.967741935483871,1473,976.6,2057,1281,784.6,192,192,192,245.1,-1.137e-13,764.6,0.137,0.0934,0.197,1036,784.6,1100,990,990,990,969.4,967.8,971.2,20.6,18.8,22.2,0.783,0.434,0.926,0.563,0.319,0.648,0.028,0.014,0.035,1.63,0.999,1.87,0.08,0.045,0.1,18.97,16.89,21.15,0.952,0.948,0.956,0.98,0.976,0.98,0.933,0.929,0.937,46.01,39.79,51.88,44.96,38.81,48.2,0,0,0,0,0,0,0.99,0,1.17,0.13,0.7,0.3,33.7
1370037600000,2013,6,2012,9,30,2.01,0.417,1.59,89114,154.1,154.1,123.8,4,2,2.933333333333333,775.9,625.7,955,614.9,464.7,161,161,161,0,-5.684e-14,5.684e-14,0.211,0.169,0.257,614.9,464.7,794,990,990,990,967,966.4,967.7,23,22.3,23.6,0.315,0.227,0.44,0.212,0.118,0.323,0.0093,0.005,0.015,0.753,0.539,1.03,0.033,0.023,0.046,22.24,21.31,23,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.77,34.95,51.92,42.44,33.91,48.2,0,0,0,0,0,0,0.688,0,0.42,0.21,0.79,0.21,44.3
1372629600000,2013,7,2012,10,31,1.36,0.454,0.908,53532.2,96.4,96.4,71.95,2,2,2,508.5,420.3,616.6,338.9,234.3,169.5,135,186,9.168e-16,-5.684e-14,5.684e-14,0.342,0.219,0.443,338.9,234.3,481.6,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.179,0.143,0.234,0.0594,0.0157,0.126,0.0025,0.00064,0.0053,0.41,0.259,0.628,0.017,0.011,0.027,23.7,23.01,24.25,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.897,0.939,37.13,25.76,51.95,35.98,24.99,48.2,0,0,0,0,0,0,0.4,0,0.452,0.33,0.67,0.33,39.4
1375308000000,2013,8,2012,11,31,0.93,0.415,0.515,31525.9,56.03,56.03,42.37,2,1,1.1935483870967742,347.3,293.7,415.7,192.3,138.7,155,155,155,9.168e-16,-2.842e-14,2.842e-14,0.451,0.373,0.528,192.3,138.7,260.7,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.125,0.106,0.149,0.0123,0.00754,0.022,0.0005,0.0003,0.0009,0.307,0.243,0.403,0.012,0.0097,0.016,24.56,24.24,24.88,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.896,0.939,38.37,25.77,52,37.25,25,48.2,0,0,0,0,0,0,0.235,0,0.415,0.45,0.55,0.45,33.9
1377986400000,2013,9,2012,12,30,0.631,0.283,0.349,21575,38.57,38.57,29.97,1,1,1,243.5,209.5,289.6,134.5,110.6,109,91,118,1.895e-15,-2.842e-14,2.842e-14,0.448,0.402,0.516,134.5,110.6,171.6,990,990,990,964.6,964.5,964.9,25.4,25.1,25.5,0.0999,0.0922,0.114,0.00718,0.00515,0.0103,0.00028,0.0002,0.00041,0.231,0.189,0.298,0.0091,0.0074,0.012,25.12,24.84,25.34,0.932,0.919,0.946,0.97,0.97,0.975,0.904,0.891,0.922,30.88,25.17,39.55,29.97,24.41,38.57,0,0,0,0,0,0,0.166,0,0.282,0.45,0.55,0.45,34.2
1380578400000,2013,10,2013,1,31,0.512,0.196,0.316,19599.1,30.36,30.36,26.34,1,1,1,191.2,181.6,208.1,118.2,108.6,73,73,73,-1.834e-15,-1.421e-14,1.421e-14,0.383,0.351,0.402,118.2,108.6,135.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0873,0.0966,0.00579,0.00498,0.00724,0.00023,0.00019,0.00028,0.198,0.181,0.229,0.0078,0.0071,0.009,25.38,25.32,25.39,0.923,0.917,0.933,0.97,0.97,0.97,0.895,0.889,0.905,27.16,24.78,31.29,26.34,24.04,30.36,0,0,0,0,0,0,0.146,0,0.196,0.38,0.62,0.38,38.3
1383256800000,2013,11,2013,2,30,0.509,0.159,0.35,21876.2,36.38,36.38,30.38,1,1,1,196.5,181.1,210.6,135.1,114.1,61.33,50,67,1.895e-15,-1.421e-14,1.421e-14,0.314,0.237,0.37,135.1,114.1,160.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0949,0.0881,0.102,0.00724,0.00545,0.0094,0.00028,0.00021,0.00037,0.227,0.19,0.271,0.0089,0.0074,0.011,25.35,25.27,25.38,0.932,0.921,0.942,0.97,0.97,0.971,0.904,0.893,0.914,31.32,26.13,37.48,30.38,25.35,36.38,0,0,0,0,0,0,0.169,0,0.159,0.31,0.69,0.31,43
1385848800000,2013,12,2013,3,31,0.741,0.158,0.583,36080.8,69.43,69.43,48.5,2,1,1.4193548387096775,276.8,211.7,376.8,217.8,152.7,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.219,0.157,0.279,217.8,152.7,317.8,990,990,990,964.8,964.5,965.3,25.2,24.7,25.5,0.124,0.101,0.159,0.0174,0.00873,0.049,0.00069,0.00034,0.002,0.303,0.238,0.38,0.012,0.0094,0.015,24.89,24.35,25.27,0.942,0.922,0.959,0.974,0.97,0.98,0.917,0.894,0.939,37.45,25.52,51.47,36.4,24.75,48.2,0,0,0,0,0,0,0.269,0,0.158,0.21,0.79,0.21,48.7
1388527200000,2014,1,2013,4,31,1.73,0.256,1.48,84405.1,171.7,171.7,113.4,4,2,2.6774193548387095,647.5,391.9,1014,552,318.9,95.48,73,120,-3.667e-15,-5.684e-14,5.684e-14,0.151,0.118,0.186,552,318.9,893.6,990,990,990,966.5,965.4,967.9,23.5,22.1,24.6,0.276,0.161,0.52,0.176,0.0495,0.371,0.0076,0.002,0.017,0.671,0.369,1.14,0.029,0.015,0.051,22.87,20.92,24.27,0.953,0.943,0.958,0.978,0.97,0.98,0.932,0.915,0.939,43.72,35.39,52.26,42.5,34.33,48.2,0,0,0,0,0,0,0.63,0,0.25,0.15,0.86,0.14,48.8
1391205600000,2014,2,2013,5,28,3.09,0.392,2.6,128358,192.8,192.8,191,4,4,4,1276,1057,1351,1114,895,162,162,162,37.15,0,88.87,0.127,0.12,0.153,1077,895,1100,990,990,990,968.8,968.1,969,21.2,21,21.9,0.776,0.533,0.83,0.607,0.372,0.648,0.029,0.017,0.031,1.68,1.15,1.78,0.079,0.052,0.085,19.56,19.22,20.77,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.19,43.54,50.25,47.75,42.67,48.2,0,0,0,0,0,0,1.06,0,0.49,0.13,0.84,0.16,41.5
1393624800000,2014,3,2013,6,31,4.42,0.49,2.92,135313,192.8,192.8,181.9,4,4,4,1649,1224,2396,1466,1041,183,183,183,375.5,0,1113,0.116,0.0764,0.149,1090,1041,1100,990,990,990,969.9,968.6,972.1,20.1,17.9,21.4,0.862,0.71,0.926,0.626,0.516,0.648,0.031,0.024,0.036,1.79,1.51,1.87,0.089,0.071,0.1,18.29,16.07,19.88,0.951,0.945,0.955,0.98,0.978,0.98,0.932,0.925,0.936,46.46,40.97,49.9,45.47,40.07,48.2,0,0,0,0,0,0,1.01,0,1.5,0.11,0.66,0.34,30.6
1396303200000,2014,4,2013,7,30,6.78,0.562,2.85,110959,158.9,158.9,154.1,4,4,4,2617,2445,2657,2400,2228,217,217,217,1300,1128,1340,0.0829,0.0817,0.0887,1100,1100,1100,990,990,990,972.6,972.2,972.7,17.4,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.44,15.95,0.943,0.943,0.945,0.975,0.974,0.977,0.92,0.919,0.923,39.52,39.25,40.64,38.53,38.25,39.73,0,0,0,0,0,0,0.856,0,3.93,0.083,0.42,0.58,16.4
1398895200000,2014,5,2013,8,31,5.5,0.739,2.95,126750,188.3,188.3,170.4,4,4,4,2052,1497,2584,1776,1221,276,276,276,675.8,120.6,1208,0.139,0.107,0.184,1100,1100,1100,990,990,990,971.1,969.5,972.5,18.9,17.5,20.5,0.921,0.868,0.926,0.648,0.648,0.648,0.034,0.032,0.037,1.87,1.82,1.87,0.099,0.088,0.11,17.01,15.62,18.71,0.948,0.943,0.952,0.979,0.975,0.98,0.928,0.92,0.933,43.5,39.74,48.05,42.59,38.76,47.09,0,0,0,0,0,0,0.946,0,2.55,0.13,0.54,0.46,23
1401573600000,2014,6,2013,9,30,2.71,0.544,2.12,111248,192.8,192.8,154.5,4,3,3.466666666666667,1045,786.6,1468,834.9,576.6,210,210,210,15.84,-1.137e-13,158.1,0.209,0.143,0.267,819.1,576.6,1100,990,990,990,968,967,969.4,22,20.6,23,0.509,0.298,0.878,0.362,0.186,0.648,0.017,0.0081,0.031,1.13,0.686,1.83,0.052,0.03,0.089,20.89,18.79,22.27,0.955,0.952,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.62,39.94,52.02,44.5,38.98,48.2,0,0,0,0,0,0,0.858,0,0.59,0.2,0.78,0.22,41.1
1404165600000,2014,7,2013,10,31,1.69,0.537,1.16,66683,121,121,89.63,3,2,2.3225806451612905,631.8,507,779.7,431.3,280,200.5,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.326,0.239,0.448,431.3,280,593.7,990,990,990,966.4,965.9,967,23.6,23,24.1,0.222,0.163,0.303,0.106,0.0312,0.198,0.0045,0.0013,0.0086,0.522,0.325,0.71,0.022,0.013,0.031,23.06,22.27,23.79,0.95,0.937,0.958,0.974,0.97,0.98,0.925,0.909,0.939,39.98,30.6,51.9,38.81,29.68,48.2,0,0,0,0,0,0,0.498,0,0.53,0.32,0.69,0.31,39.5
1406844000000,2014,8,2013,11,31,1.1,0.465,0.638,38503.6,67.45,67.45,51.75,2,1,1.4516129032258065,412,341,500.2,238.3,186,173.7,155,184,0,-2.842e-14,2.842e-14,0.424,0.368,0.475,238.3,186,316.2,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.143,0.123,0.172,0.0204,0.0116,0.0482,0.00083,0.00046,0.002,0.345,0.259,0.408,0.014,0.011,0.017,24.21,23.77,24.57,0.946,0.924,0.958,0.975,0.97,0.98,0.923,0.897,0.939,39.84,25.72,51.94,38.59,24.95,48.2,0,0,0,0,0,0,0.288,0,0.462,0.42,0.58,0.42,35
1409522400000,2014,9,2013,12,30,0.732,0.306,0.426,26498.3,48.2,48.2,36.8,1,1,1,282.3,238.2,337.5,164.3,120.2,118,118,118,-2.842e-15,-2.842e-14,2.842e-14,0.422,0.35,0.495,164.3,120.2,219.5,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.111,0.0956,0.131,0.00971,0.00597,0.0144,0.00039,0.00024,0.00058,0.285,0.206,0.384,0.011,0.0081,0.015,24.88,24.53,25.16,0.943,0.926,0.958,0.974,0.97,0.98,0.918,0.898,0.939,37.81,27.46,50.58,36.8,26.64,48.2,0,0,0,0,0,0,0.204,0,0.306,0.42,0.58,0.42,36.2
1412114400000,2014,10,2014,1,31,0.573,0.26,0.313,14608.1,31.26,31.26,19.63,1,1,1,213.8,188.7,236.8,116.8,91.71,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.456,0.41,0.514,116.8,91.71,139.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0926,0.0838,0.101,0.00568,0.00355,0.00764,0.00022,0.00014,0.0003,0.199,0.154,0.24,0.0078,0.006,0.0094,25.31,25.14,25.43,0.658,0,0.935,0.688,0,0.97,0.638,0,0.907,20.24,0,32.23,19.63,0,31.26,0,9,0,0,0.29,0,0.109,0.29,0.26,0.45,0.55,0.45,25.5
1414792800000,2014,11,2014,2,30,0.522,0.174,0.348,21725.8,31.9,31.9,30.17,1,1,1,201.2,187.9,208.7,134.2,120.9,67,67,67,0,-1.421e-14,1.421e-14,0.333,0.321,0.357,134.2,120.9,141.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0953,0.0905,0.0979,0.00716,0.00603,0.00779,0.00028,0.00024,0.0003,0.226,0.202,0.239,0.0088,0.0079,0.0094,25.35,25.31,25.38,0.932,0.926,0.935,0.97,0.97,0.97,0.904,0.898,0.907,31.11,27.84,32.88,30.17,27.01,31.9,0,0,0,0,0,0,0.168,0,0.174,0.33,0.67,0.33,41.6
1417384800000,2014,12,2014,3,31,0.615,0.158,0.457,28815.9,44.58,44.58,38.73,1,1,1,229.5,203.2,254.1,170.5,144.2,59,59,59,0,0,0,0.258,0.232,0.29,170.5,144.2,195.1,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.107,0.0981,0.116,0.0102,0.00801,0.0123,0.0004,0.00031,0.00049,0.29,0.243,0.334,0.011,0.0095,0.013,25.13,24.95,25.34,0.945,0.936,0.953,0.975,0.97,0.98,0.921,0.908,0.934,39.71,33.55,45.49,38.73,32.54,44.58,0,0,0,0,0,0,0.215,0,0.158,0.26,0.74,0.26,46.9
1420063200000,2015,1,2014,4,31,0.966,0.196,0.771,46891.4,96.4,96.4,63.03,2,1,1.6774193548387097,360.7,259.3,542,287.7,186.3,73,73,73,-3.667e-15,-2.842e-14,2.842e-14,0.212,0.135,0.282,287.7,186.3,469,990,990,990,965.2,964.7,966,24.8,24,25.3,0.15,0.115,0.215,0.041,0.0116,0.12,0.0017,0.00046,0.005,0.373,0.244,0.594,0.015,0.0097,0.025,24.43,23.37,24.94,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.12,25.92,52.15,38.93,25.15,48.2,0,0,0,0,0,0,0.35,0,0.195,0.2,0.8,0.2,48.5
1422741600000,2015,2,2014,5,28,2.25,0.259,1.99,106459,192.8,192.8,158.4,4,2,3.5357142857142856,930.8,568,1210,823.8,483,107,85,137,-4.06e-15,-1.137e-13,1.137e-13,0.117,0.0951,0.15,823.8,483,1073,990,990,990,967.6,966.2,968.6,22.4,21.4,23.8,0.48,0.224,0.739,0.352,0.127,0.587,0.016,0.0053,0.027,1.08,0.552,1.62,0.049,0.023,0.076,21.35,19.82,23.22,0.955,0.947,0.957,0.979,0.97,0.98,0.935,0.919,0.938,45.98,36.56,52.56,44.72,35.46,48.2,0,0,0,0,0,0,0.88,0,0.26,0.12,0.88,0.12,47.3
1425160800000,2015,3,2014,6,31,3.54,0.439,2.85,140700,192.8,192.8,189.1,4,4,4,1323,1201,1545,1159,1018,163.8,129,183,96.08,-1.137e-13,315.5,0.127,0.0835,0.152,1063,1018,1100,990,990,990,968.9,968.5,969.6,21.1,20.4,21.5,0.776,0.677,0.903,0.565,0.464,0.648,0.027,0.022,0.032,1.63,1.42,1.85,0.078,0.066,0.091,19.45,18.52,20.04,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.3,47.55,49.99,47.28,46.6,48.2,0,0,0,0,0,0,1.05,0,0.69,0.12,0.81,0.19,39.7
1427839200000,2015,4,2014,7,30,3.97,0.384,2.85,134462,189.4,189.4,186.8,4,4,4,1533,1459,1623,1385,1311,148,148,148,284.6,210.7,374.6,0.0966,0.0912,0.101,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.906,0.884,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.87,0.091,0.089,0.093,18.56,18.25,18.82,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.64,46.85,48.33,46.69,45.91,47.36,0,0,0,0,0,0,1.04,0,1.12,0.097,0.72,0.28,33.9
1430431200000,2015,5,2014,8,31,3.24,0.514,2.54,128256,192.8,192.8,172.4,4,3,3.774193548387097,1211,889.2,1583,1019,697.2,192,192,192,69.98,-1.137e-13,291.3,0.165,0.121,0.216,949.4,697.2,1100,990,990,990,968.6,967.5,969.8,21.4,20.2,22.5,0.649,0.361,0.91,0.475,0.267,0.648,0.022,0.012,0.032,1.4,0.884,1.86,0.066,0.039,0.092,20.05,18.39,21.66,0.954,0.952,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.9,39.19,51.38,45.78,38.19,48.2,0,0,0,0,0,0,0.958,0,0.7,0.16,0.78,0.22,39.6
1433109600000,2015,6,2014,9,30,2.06,0.381,1.68,93907.4,144.6,144.6,130.4,3,3,3,795.6,679.8,878.5,648.6,518.8,147,119,161,0,0,0,0.187,0.135,0.237,648.6,518.8,759.5,990,990,990,967.1,966.6,967.4,22.9,22.6,23.4,0.331,0.258,0.401,0.234,0.148,0.307,0.01,0.0063,0.014,0.799,0.581,0.99,0.035,0.025,0.044,22.12,21.6,22.8,0.955,0.948,0.957,0.978,0.97,0.98,0.934,0.92,0.938,44.71,36.66,51.29,43.48,35.56,48.2,0,0,0,0,0,0,0.725,0,0.38,0.18,0.82,0.18,45.6
1435701600000,2015,7,2014,10,31,1.46,0.498,0.957,56339.7,96.4,96.4,75.73,2,2,2,543.3,439.5,669.7,357.3,253.5,186,186,186,-2.75e-15,-5.684e-14,5.684e-14,0.348,0.278,0.423,357.3,253.5,483.7,990,990,990,966,965.6,966.6,24,23.4,24.4,0.187,0.149,0.241,0.0677,0.0186,0.127,0.0028,0.00076,0.0054,0.438,0.282,0.637,0.018,0.012,0.027,23.52,22.78,24.14,0.947,0.931,0.958,0.975,0.97,0.98,0.923,0.903,0.939,38.97,27.93,51.68,37.86,27.09,48.2,0,0,0,0,0,0,0.421,0,0.503,0.34,0.66,0.34,38.6
1438380000000,2015,8,2014,11,31,0.961,0.415,0.545,33266.4,59.9,59.9,44.71,2,1,1.2903225806451613,358.6,299.7,433.7,203.6,144.7,155,155,155,0,-2.842e-14,2.842e-14,0.437,0.357,0.517,203.6,144.7,278.7,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.129,0.108,0.155,0.0141,0.00805,0.0306,0.00057,0.00032,0.0012,0.31,0.254,0.402,0.013,0.01,0.016,24.5,24.13,24.85,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.896,0.939,37.86,25.74,51.94,36.76,24.97,48.2,0,0,0,0,0,0,0.248,0,0.416,0.43,0.57,0.43,34.6
1441058400000,2015,9,2014,12,30,0.631,0.283,0.349,21596.6,40.07,40.07,30,1,1,1,243.6,205.1,295.6,134.6,109,109,91,118,1.421e-15,-2.842e-14,2.842e-14,0.448,0.399,0.52,134.6,109,177.6,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.1,0.0913,0.116,0.00719,0.00501,0.0108,0.00028,0.0002,0.00043,0.231,0.186,0.309,0.0091,0.0073,0.012,25.12,24.81,25.38,0.932,0.918,0.948,0.971,0.97,0.978,0.904,0.89,0.927,30.9,24.77,40.97,30,24.03,40.07,0,0,0,0,0,0,0.167,0,0.282,0.45,0.55,0.45,34.2
1443650400000,2015,10,2015,1,31,0.491,0.196,0.295,18216.6,29.23,29.23,24.48,1,1,1,183.2,163.8,203.2,110.2,90.83,73,73,73,9.168e-16,-1.421e-14,1.421e-14,0.4,0.359,0.446,110.2,90.83,130.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0878,0.081,0.0949,0.00512,0.00347,0.00682,0.0002,0.00014,0.00027,0.184,0.15,0.22,0.0072,0.0059,0.0086,25.38,25.36,25.39,0.921,0.911,0.931,0.969,0.965,0.97,0.892,0.882,0.903,25.27,20.83,30.13,24.48,20.1,29.23,0,0,0,0,0,0,0.136,0,0.196,0.4,0.6,0.4,37.1
1446328800000,2015,11,2015,2,30,0.478,0.13,0.349,21780.1,35.05,35.05,30.25,1,1,1,184.6,166.3,204.8,134.6,116.3,50,50,50,-1.421e-15,-1.421e-14,0,0.272,0.244,0.301,134.6,116.3,154.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0933,0.0868,0.1,0.00719,0.00563,0.00891,0.00028,0.00022,0.00035,0.225,0.192,0.261,0.0088,0.0075,0.01,25.34,25.31,25.35,0.932,0.922,0.94,0.97,0.97,0.97,0.904,0.895,0.912,31.19,26.66,36.13,30.25,25.86,35.05,0,0,0,0,0,0,0.168,0,0.129,0.27,0.73,0.27,45.6
1448920800000,2015,12,2015,3,31,0.666,0.158,0.508,31782.6,52.21,52.21,42.72,2,1,1.1290322580645162,248.7,204.3,297.5,189.7,145.3,59,59,59,4.584e-15,-2.842e-14,2.842e-14,0.24,0.198,0.289,189.7,145.3,238.5,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.114,0.0985,0.131,0.0119,0.0081,0.016,0.00047,0.00032,0.00064,0.304,0.241,0.385,0.012,0.0096,0.015,25.03,24.79,25.33,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.94,40.56,25.87,52.04,39.4,25.09,48.2,0,0,0,0,0,0,0.237,0,0.158,0.24,0.76,0.24,47.7
1451599200000,2016,1,2015,4,31,1.12,0.196,0.922,55705,96.4,96.4,74.87,2,1,1.967741935483871,417.3,298.9,531.3,344.3,225.9,73,73,73,0,-5.684e-14,5.684e-14,0.181,0.137,0.244,344.3,225.9,458.3,990,990,990,965.5,964.9,966,24.5,24,25.1,0.17,0.129,0.211,0.0623,0.015,0.115,0.0026,0.0006,0.0048,0.412,0.243,0.578,0.017,0.0097,0.024,24.12,23.43,24.85,0.946,0.923,0.959,0.975,0.97,0.98,0.923,0.895,0.94,39.3,25.8,52.52,38.21,25.02,48.2,0,0,0,0,0,0,0.416,0,0.198,0.17,0.82,0.18,49.7
1454277600000,2016,2,2015,5,29,1.97,0.246,1.73,95770.2,190.3,190.3,137.6,4,2,3.2413793103448274,786.7,543.1,1126,688.5,458.1,98.1,85,105,1.96e-15,0,5.684e-14,0.128,0.0932,0.157,688.5,458.1,1021,990,990,990,967,966,968.3,23,21.7,24,0.362,0.212,0.652,0.255,0.115,0.471,0.011,0.0048,0.022,0.844,0.514,1.41,0.037,0.022,0.065,22.12,20.3,23.38,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.938,43.68,34.92,51.41,42.53,33.87,48.2,0,0,0,0,0,0,0.764,0,0.24,0.12,0.88,0.12,48.6
1456783200000,2016,3,2015,6,31,4.31,0.49,2.92,136177,192.8,192.8,183,4,4,4,1611,1162,2220,1428,979,183,183,183,336.7,0,937.4,0.118,0.0824,0.157,1091,979,1100,990,990,990,969.8,968.4,971.6,20.2,18.4,21.6,0.863,0.619,0.926,0.629,0.413,0.648,0.031,0.019,0.035,1.79,1.31,1.87,0.089,0.06,0.1,18.39,16.49,20.29,0.951,0.946,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.75,42.1,49.96,45.76,41.26,48.2,0,0,0,0,0,0,1.02,0,1.39,0.11,0.68,0.32,31.6
1459461600000,2016,4,2015,7,30,5.99,0.562,2.85,117079,168.7,168.7,162.6,4,4,4,2310,2075,2407,2093,1858,217,217,217,992.9,757.6,1090,0.0941,0.0901,0.105,1100,1100,1100,990,990,990,971.8,971.3,972.1,18.2,17.9,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.28,16.04,16.85,0.946,0.945,0.948,0.979,0.978,0.98,0.926,0.924,0.929,41.52,40.89,43.05,40.65,39.99,42.19,0,0,0,0,0,0,0.903,0,3.14,0.094,0.48,0.52,19.5
1462053600000,2016,5,2015,8,31,4.08,0.514,2.84,134686,192.8,192.8,181,4,4,4,1523,1042,2035,1331,849.5,192,192,192,270.2,-1.137e-13,743.1,0.131,0.0943,0.184,1060,849.5,1100,990,990,990,969.6,968,971.2,20.4,18.8,22,0.819,0.494,0.926,0.588,0.35,0.648,0.029,0.016,0.034,1.7,1.07,1.87,0.084,0.049,0.1,18.74,16.94,20.9,0.952,0.948,0.955,0.98,0.979,0.98,0.933,0.929,0.936,46.22,41.52,49.97,45.26,40.67,48.2,0,0,0,0,0,0,1.01,0,1.24,0.13,0.7,0.3,33
1464732000000,2016,6,2015,9,30,2.13,0.417,1.71,95008.5,164.9,164.9,132,4,3,3.1333333333333333,822.1,668.3,1019,661.1,507.3,161,161,161,1.895e-15,0,5.684e-14,0.199,0.158,0.241,661.1,507.3,857.6,990,990,990,967.2,966.6,968,22.8,22,23.4,0.346,0.251,0.499,0.24,0.14,0.354,0.011,0.006,0.016,0.813,0.562,1.08,0.036,0.024,0.049,22,20.96,22.86,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.39,35.91,52.18,42.21,34.83,48.2,0,0,0,0,0,0,0.733,0,0.42,0.2,0.8,0.2,44.6
1467324000000,2016,7,2015,10,31,1.45,0.498,0.952,56217.3,96.4,96.4,75.56,2,2,2,541.6,446.6,659.3,355.6,260.6,186,186,186,-9.168e-15,-5.684e-14,5.684e-14,0.348,0.282,0.417,355.6,260.6,473.3,990,990,990,966,965.6,966.5,24,23.5,24.4,0.186,0.152,0.235,0.0668,0.022,0.122,0.0028,0.0009,0.0052,0.435,0.292,0.619,0.018,0.012,0.026,23.53,22.84,24.1,0.947,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.939,38.81,28.71,50.72,37.78,27.84,48.2,0,0,0,0,0,0,0.42,0,0.498,0.34,0.66,0.34,38.8
1470002400000,2016,8,2015,11,31,0.987,0.415,0.572,34831.6,61.3,61.3,46.82,2,1,1.3548387096774193,368.6,311.8,440.3,213.6,156.8,155,155,155,-3.667e-15,-2.842e-14,2.842e-14,0.425,0.352,0.497,213.6,156.8,285.3,990,990,990,965.2,965,965.6,24.8,24.4,25,0.132,0.112,0.158,0.0155,0.00907,0.0337,0.00063,0.00036,0.0014,0.317,0.253,0.401,0.013,0.01,0.016,24.44,24.09,24.77,0.944,0.924,0.958,0.975,0.97,0.98,0.92,0.896,0.939,38.09,25.62,51.83,37,24.85,48.2,0,0,0,0,0,0,0.26,0,0.415,0.42,0.58,0.42,35.3
1472680800000,2016,9,2015,12,30,0.672,0.306,0.366,22676.1,42.9,42.9,31.49,1,1,1,259.2,222.1,307.7,141.2,104.1,118,118,118,3.316e-15,-2.842e-14,2.842e-14,0.46,0.384,0.531,141.2,104.1,189.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.103,0.0899,0.12,0.00775,0.0046,0.0119,0.00031,0.00018,0.00047,0.244,0.177,0.331,0.0097,0.007,0.013,25.03,24.73,25.29,0.934,0.914,0.952,0.972,0.97,0.98,0.907,0.887,0.933,32.4,23.6,43.78,31.49,22.89,42.9,0,0,0,0,0,0,0.175,0,0.306,0.46,0.54,0.46,33.7
1475272800000,2016,10,2016,1,31,0.523,0.237,0.286,12900.9,27.2,27.2,17.34,1,1,1,195.3,172,219.1,106.8,90.62,88.48,73,97,2.292e-15,-1.421e-14,1.421e-14,0.452,0.393,0.517,106.8,90.62,122.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0882,0.0834,0.0945,0.00483,0.00345,0.00613,0.00019,0.00014,0.00024,0.18,0.152,0.208,0.007,0.0059,0.0082,25.37,25.28,25.43,0.652,0,0.927,0.688,0,0.97,0.632,0,0.899,17.88,0,28.04,17.34,0,27.2,0,9,0,0,0.29,0,0.0963,0.29,0.237,0.45,0.55,0.45,24.7
1477951200000,2016,11,2016,2,30,0.514,0.159,0.355,22184.6,37.12,37.12,30.81,1,1,1,198.3,172.8,213.6,137,105.8,61.33,50,67,1.421e-15,0,1.421e-14,0.312,0.234,0.388,137,105.8,163.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0852,0.104,0.00739,0.00475,0.00966,0.00029,0.00019,0.00038,0.23,0.175,0.277,0.009,0.0069,0.011,25.34,25.24,25.38,0.932,0.915,0.943,0.97,0.97,0.972,0.904,0.887,0.917,31.76,24.09,38.18,30.81,23.37,37.12,0,0,0,0,0,0,0.171,0,0.159,0.31,0.69,0.31,43.2
1480543200000,2016,12,2016,3,31,0.623,0.158,0.465,29352,48.15,48.15,39.45,1,1,1,232.5,206.5,269.6,173.5,147.5,59,59,59,0,-2.842e-14,2.842e-14,0.256,0.219,0.286,173.5,147.5,210.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.108,0.0992,0.122,0.0105,0.00829,0.0137,0.00041,0.00032,0.00054,0.296,0.249,0.362,0.012,0.0097,0.014,25.11,24.86,25.31,0.946,0.937,0.957,0.975,0.97,0.98,0.923,0.909,0.938,40.43,34.32,49.13,39.45,33.29,48.15,0,0,0,0,0,0,0.219,0,0.158,0.25,0.75,0.25,47.1
1483221600000,2017,1,2016,4,31,1.09,0.196,0.89,53749.7,96.4,96.4,72.24,2,1,1.8709677419354838,405.2,275.4,537.4,332.2,202.4,73,73,73,-3.667e-15,-5.684e-14,5.684e-14,0.188,0.136,0.265,332.2,202.4,464.4,990,990,990,965.4,964.8,966,24.6,24,25.2,0.166,0.12,0.213,0.0582,0.013,0.118,0.0024,0.00051,0.0049,0.41,0.244,0.587,0.017,0.0097,0.024,24.18,23.39,24.85,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.896,0.94,40.38,25.95,52.34,39.19,25.18,48.2,0,0,0,0,0,0,0.401,0,0.2,0.18,0.82,0.18,49.3
1485900000000,2017,2,2016,5,28,1.76,0.219,1.54,86530.3,175.9,175.9,128.8,4,2,3.0714285714285716,725.7,548.6,1024,635,463.6,90.71,85,105,-6.09e-15,-5.684e-14,0,0.127,0.103,0.155,635,463.6,918.7,990,990,990,966.8,966.1,968,23.2,22,23.9,0.318,0.214,0.539,0.223,0.118,0.384,0.0097,0.0049,0.017,0.763,0.519,1.18,0.033,0.022,0.053,22.44,20.85,23.34,0.954,0.945,0.957,0.977,0.97,0.98,0.932,0.917,0.938,43.35,35.14,52.18,42.08,34.09,48.2,0,0,0,0,0,0,0.715,0,0.22,0.12,0.88,0.12,49.2
1488319200000,2017,3,2016,6,31,5.84,0.49,2.9,123028,192.8,192.8,165.4,4,4,4,2182,1067,3719,1999,884.5,183,183,183,916.7,0,2436,0.0973,0.0492,0.171,1082,884.5,1100,990,990,990,971.3,968.1,975.1,18.7,14.9,21.9,0.87,0.526,0.926,0.619,0.367,0.648,0.034,0.017,0.043,1.78,1.13,1.87,0.098,0.052,0.13,16.92,13.04,20.75,0.946,0.929,0.955,0.977,0.97,0.98,0.924,0.901,0.936,42.33,32.68,49.99,41.34,31.7,48.2,0,0,0,0,0,0,0.919,0,2.94,0.084,0.5,0.5,21.1
1490997600000,2017,4,2016,7,30,9.64,0.765,2.85,91248.7,137.4,137.4,126.7,4,4,4,3720,3246,3915,3425,2951,295,295,295,2325,1851,2520,0.0796,0.0754,0.0909,1100,1100,1100,990,990,990,975.1,974.1,975.5,14.9,14.5,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.045,1.87,1.87,1.87,0.13,0.12,0.13,13.04,12.63,14.04,0.929,0.926,0.935,0.97,0.97,0.97,0.901,0.898,0.907,32.66,31.52,35.42,31.68,30.58,34.36,0,0,0,0,0,0,0.704,0,6.79,0.079,0.3,0.7,9.47
1493589600000,2017,5,2016,8,31,6.85,0.86,2.95,115867,173.7,173.7,155.7,4,4,4,2558,1911,3192,2237,1590,321,321,321,1137,490.2,1771,0.128,0.101,0.168,1100,1100,1100,990,990,990,972.4,970.8,974,17.6,16,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.098,0.12,15.68,14.16,17.31,0.943,0.936,0.949,0.975,0.97,0.98,0.92,0.908,0.93,39.91,35.74,44.31,38.93,34.67,43.43,0,0,0,0,0,0,0.865,0,3.9,0.13,0.43,0.57,16.9
1496268000000,2017,6,2016,9,30,3.52,0.666,2.52,123247,192.1,192.1,171.2,4,3,3.7666666666666666,1356,931.6,1866,1099,674.6,257,257,257,127.5,-1.137e-13,508.9,0.199,0.138,0.276,971.8,674.6,1100,990,990,990,969,967.6,970.7,21,19.3,22.4,0.711,0.36,0.926,0.503,0.252,0.648,0.024,0.011,0.034,1.5,0.858,1.87,0.072,0.038,0.097,19.48,17.46,21.52,0.953,0.95,0.957,0.98,0.976,0.98,0.934,0.93,0.937,46.62,39.93,51.96,45.53,38.97,48.2,0,0,0,0,0,0,0.951,0,1,0.19,0.72,0.28,35
1498860000000,2017,7,2016,10,31,2.01,0.608,1.4,79262.7,136.5,136.5,106.5,3,2,2.5806451612903225,749.5,605.4,915.7,522.5,378.4,227,227,227,-7.335e-15,-5.684e-14,5.684e-14,0.307,0.248,0.375,522.5,378.4,688.7,990,990,990,966.9,966.3,967.6,23.1,22.4,23.7,0.27,0.197,0.363,0.156,0.0776,0.261,0.0068,0.0033,0.012,0.644,0.473,0.877,0.028,0.02,0.039,22.46,21.56,23.21,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,42.95,35.26,52.07,41.81,34.2,48.2,0,0,0,0,0,0,0.592,0,0.61,0.3,0.7,0.3,39.4
1501538400000,2017,8,2016,11,31,1.31,0.493,0.818,48516.1,87.97,87.97,65.21,2,1,1.903225806451613,489.3,403.9,597,305.3,219.9,184,184,184,9.168e-16,-5.684e-14,5.684e-14,0.381,0.308,0.456,305.3,219.9,413,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.168,0.138,0.206,0.0445,0.0144,0.0939,0.0018,0.00059,0.004,0.376,0.259,0.522,0.016,0.011,0.022,23.82,23.19,24.26,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.897,0.939,36.05,25.72,51.95,34.94,24.95,48.2,0,0,0,0,0,0,0.362,0,0.492,0.38,0.62,0.38,37
1504216800000,2017,9,2016,12,30,0.864,0.358,0.506,31060,56.33,56.33,43.14,2,1,1.2,333.2,282,399.3,195.2,144,138,138,138,0,-2.842e-14,2.842e-14,0.418,0.346,0.489,195.2,144,261.3,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.125,0.107,0.149,0.0126,0.00799,0.0223,0.0005,0.00032,0.00091,0.311,0.252,0.403,0.012,0.01,0.016,24.62,24.31,24.92,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.897,0.939,38.97,25.93,52.31,37.82,25.15,48.2,0,0,0,0,0,0,0.24,0,0.358,0.41,0.59,0.41,35.9
1506808800000,2017,10,2017,1,31,0.679,0.295,0.385,23851.7,37.96,37.96,32.06,1,1,1,253.7,230.8,278.9,143.7,120.8,110,110,110,4.584e-16,-2.842e-14,2.842e-14,0.435,0.394,0.477,143.7,120.8,168.9,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.104,0.0962,0.113,0.00796,0.00602,0.0101,0.00031,0.00024,0.0004,0.249,0.208,0.294,0.0098,0.0082,0.012,25.05,24.89,25.21,0.936,0.926,0.945,0.97,0.97,0.974,0.908,0.898,0.92,33.04,27.65,38.98,32.06,26.82,37.96,0,0,0,0,0,0,0.178,0,0.294,0.43,0.57,0.43,35.1
1509487200000,2017,11,2017,2,30,0.617,0.241,0.376,23411.1,34.69,34.69,32.52,1,1,1,238.2,230,247.8,145.2,137,93,93,93,0,0,0,0.391,0.375,0.404,145.2,137,154.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0994,0.106,0.00809,0.0074,0.00891,0.00032,0.00029,0.00035,0.249,0.234,0.266,0.0098,0.0092,0.011,25.12,25.05,25.19,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.912,33.52,31.59,35.76,32.52,30.64,34.69,0,0,0,0,0,0,0.181,0,0.241,0.39,0.61,0.39,37.9
1512079200000,2017,12,2017,3,31,0.753,0.174,0.58,35816.3,65.54,65.54,48.14,2,1,1.3870967741935485,281.2,237.1,358.5,216.4,160.1,64.81,59,77,-9.168e-16,-2.842e-14,2.842e-14,0.236,0.165,0.325,216.4,160.1,299.5,990,990,990,964.8,964.6,965.2,25.2,24.8,25.4,0.124,0.106,0.153,0.0164,0.00936,0.0404,0.00065,0.00037,0.0016,0.308,0.241,0.389,0.012,0.0096,0.015,24.86,24.47,25.1,0.943,0.923,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.33,25.9,52.59,37.17,25.12,48.2,0,0,0,0,0,0,0.267,0,0.173,0.23,0.77,0.23,47.6
1514757600000,2018,1,2017,4,31,1.36,0.213,1.15,67451.4,108.2,108.2,90.66,3,2,2.225806451612903,508,370.3,610.4,428.6,297.3,79.39,73,91,1.834e-15,-5.684e-14,5.684e-14,0.158,0.133,0.197,428.6,297.3,519.4,990,990,990,965.9,965.3,966.3,24.1,23.7,24.7,0.203,0.154,0.246,0.102,0.0393,0.148,0.0042,0.0016,0.0063,0.511,0.336,0.624,0.021,0.014,0.026,23.6,23.09,24.41,0.951,0.94,0.958,0.976,0.97,0.98,0.928,0.911,0.939,42.99,33.44,52.66,41.37,32.43,48.2,0,0,0,0,0,0,0.504,0,0.21,0.16,0.85,0.15,49.6
1517436000000,2018,2,2017,5,28,2.18,0.276,1.85,99238,192.8,192.8,147.7,4,3,3.392857142857143,900.4,619.4,1462,786.2,514.4,114.1,105,137,22.23,0,224.8,0.133,0.0937,0.17,764,514.4,1100,990,990,990,967.4,966.4,969.4,22.6,20.6,23.6,0.447,0.246,0.873,0.327,0.145,0.648,0.015,0.0061,0.031,1.01,0.564,1.82,0.046,0.024,0.088,21.55,18.82,23.06,0.954,0.948,0.957,0.978,0.97,0.98,0.933,0.919,0.938,44.43,36.75,51.52,43.3,35.64,48.2,0,0,0,0,0,0,0.82,0,0.33,0.13,0.85,0.15,45.5
1519855200000,2018,3,2017,6,31,5.49,0.49,2.95,126703,187.9,187.9,170.3,4,4,4,2051,1503,2529,1868,1320,183,183,183,767.8,219.9,1246,0.0914,0.0723,0.122,1100,1100,1100,990,990,990,971.1,969.5,972.4,18.9,17.6,20.5,0.922,0.893,0.926,0.648,0.648,0.648,0.034,0.032,0.037,1.87,1.84,1.87,0.099,0.09,0.11,17,15.75,18.67,0.948,0.944,0.952,0.979,0.976,0.98,0.928,0.922,0.933,43.47,40.09,47.93,42.58,39.14,46.97,0,0,0,0,0,0,0.946,0,2.54,0.089,0.54,0.46,23.1
1522533600000,2018,4,2017,7,30,8.31,0.63,2.85,100001,155.4,155.4,138.9,4,4,4,3204,2572,3472,2961,2355,243,217,295,1861,1255,2142,0.0759,0.0627,0.0865,1100,1100,1100,990,990,990,974,972.5,974.6,16,15.4,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.17,13.56,15.65,0.936,0.932,0.944,0.971,0.97,0.976,0.909,0.904,0.921,35.76,34.11,39.81,34.72,33.09,38.84,0,0,0,0,0,0,0.772,0,5.46,0.076,0.34,0.66,12
1525125600000,2018,5,2017,8,31,7.57,0.86,2.95,110630,168.1,168.1,148.7,4,4,4,2825,2100,3396,2504,1779,321,321,321,1404,678.9,1975,0.116,0.0945,0.153,1100,1100,1100,990,990,990,973.1,971.3,974.4,16.9,15.6,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.042,1.87,1.87,1.87,0.11,0.1,0.12,15.05,13.73,16.78,0.94,0.933,0.947,0.974,0.97,0.98,0.915,0.905,0.928,38.17,34.55,42.88,37.17,33.51,42.03,0,0,0,0,0,0,0.826,0,4.62,0.11,0.39,0.61,14.6
