datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1527804000000,2018,6,2017,9,30,3.81,0.666,2.63,125733,192.8,192.8,174.6,4,3,3.8666666666666667,1472,986.3,2046,1215,729.3,257,257,257,199.9,-1.137e-13,688.8,0.183,0.126,0.261,1015,729.3,1100,990,990,990,969.4,967.8,971.2,20.6,18.8,22.2,0.77,0.403,0.926,0.545,0.288,0.648,0.027,0.013,0.034,1.6,0.962,1.87,0.079,0.043,0.1,19,16.92,21.19,0.952,0.948,0.957,0.98,0.976,0.98,0.933,0.929,0.937,46.35,40.14,51.96,45.26,39.19,48.2,0,0,0,0,0,0,0.97,0,1.18,0.17,0.69,0.31,33
1530396000000,2018,7,2017,10,31,2.1,0.608,1.5,83924.3,144.2,144.2,112.8,3,2,2.6774193548387095,785.2,635.8,964.5,558.2,408.8,227,227,227,5.501e-15,-5.684e-14,5.684e-14,0.293,0.235,0.357,558.2,408.8,737.5,990,990,990,967,966.4,967.8,23,22.2,23.6,0.29,0.208,0.403,0.177,0.0919,0.294,0.0077,0.0039,0.013,0.693,0.518,0.971,0.03,0.022,0.044,22.27,21.27,23.04,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.938,43.83,35.65,52.62,42.61,34.58,48.2,0,0,0,0,0,0,0.627,0,0.6,0.29,0.71,0.29,40
1533074400000,2018,8,2017,11,31,1.37,0.493,0.881,52239.7,93.83,93.83,70.21,2,2,2,513.1,423.3,626.8,329.1,239.3,184,184,184,2.75e-15,-5.684e-14,5.684e-14,0.364,0.294,0.435,329.1,239.3,442.8,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.177,0.145,0.218,0.0546,0.0161,0.108,0.0023,0.00066,0.0046,0.396,0.265,0.568,0.016,0.011,0.024,23.7,23.03,24.23,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.899,0.938,36.05,26.34,47.87,35.11,25.55,46.91,0,0,0,0,0,0,0.39,0,0.489,0.36,0.64,0.36,38.1
1535752800000,2018,9,2017,12,30,0.923,0.358,0.566,34517.8,60.5,60.5,47.94,2,1,1.3666666666666667,356.2,305.7,418.7,218.2,167.7,138,138,138,-2.842e-15,-2.842e-14,2.842e-14,0.391,0.33,0.451,218.2,167.7,280.7,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.133,0.116,0.155,0.0156,0.01,0.0315,0.00063,0.0004,0.0013,0.323,0.253,0.403,0.013,0.01,0.016,24.5,24.2,24.78,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.04,25.81,52.31,37.87,25.03,48.2,0,0,0,0,0,0,0.266,0,0.357,0.39,0.61,0.39,37.4
1538344800000,2018,10,2018,1,31,0.71,0.295,0.415,25826.6,43.67,43.67,34.71,1,1,1,264.9,231.6,302.7,154.9,121.6,110,110,110,-3.209e-15,-2.842e-14,2.842e-14,0.418,0.363,0.475,154.9,121.6,192.7,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.108,0.0965,0.122,0.00892,0.00609,0.0121,0.00035,0.00024,0.00048,0.269,0.209,0.336,0.011,0.0082,0.013,24.98,24.75,25.2,0.94,0.926,0.953,0.972,0.97,0.98,0.914,0.899,0.933,35.68,27.85,44.56,34.71,27.02,43.67,0,0,0,0,0,0,0.193,0,0.295,0.42,0.58,0.42,36.4
1541023200000,2018,11,2018,2,30,0.62,0.241,0.379,23579.3,34.19,34.19,32.75,1,1,1,239.2,230.8,245.6,146.2,137.8,93,93,93,0,0,0,0.389,0.379,0.403,146.2,137.8,152.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.0997,0.105,0.00818,0.00746,0.00872,0.00032,0.00029,0.00034,0.251,0.236,0.262,0.0099,0.0093,0.01,25.11,25.06,25.18,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.76,31.78,35.25,32.75,30.83,34.19,0,0,0,0,0,0,0.182,0,0.241,0.39,0.61,0.39,38
1543615200000,2018,12,2018,3,31,0.685,0.189,0.495,31326,47.53,47.53,42.1,1,1,1,255.6,246.7,266.9,185,169.7,70.61,59,77,9.168e-16,-2.842e-14,2.842e-14,0.277,0.221,0.312,185,169.7,207.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.121,0.0115,0.0102,0.0134,0.00045,0.0004,0.00053,0.318,0.291,0.357,0.013,0.011,0.014,24.96,24.88,25.03,0.95,0.945,0.956,0.979,0.975,0.98,0.93,0.921,0.937,43.01,39.36,48.5,42.1,38.37,47.53,0,0,0,0,0,0,0.234,0,0.19,0.28,0.72,0.28,45.7
1546293600000,2019,1,2018,4,31,0.822,0.196,0.626,38575.7,71.18,71.18,51.85,2,1,1.4516129032258065,306.8,266.1,400.1,233.8,193.1,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.241,0.182,0.274,233.8,193.1,327.1,990,990,990,964.9,964.8,965.4,25.1,24.6,25.2,0.131,0.117,0.164,0.0195,0.0122,0.0534,0.00078,0.00048,0.0022,0.328,0.24,0.386,0.013,0.0096,0.015,24.73,24.22,24.9,0.945,0.922,0.959,0.975,0.97,0.98,0.922,0.894,0.94,39.93,25.55,51.9,38.71,24.78,48.2,0,0,0,0,0,0,0.288,0,0.196,0.24,0.76,0.24,46.9
1548972000000,2019,2,2018,5,28,1.42,0.206,1.22,71105.3,139.1,139.1,105.8,3,2,2.5357142857142856,588.8,410.7,766.5,503.8,325.7,85,85,85,6.09e-15,0,5.684e-14,0.15,0.111,0.207,503.8,325.7,681.5,990,990,990,966.2,965.4,967,23.8,23,24.6,0.243,0.165,0.337,0.147,0.0527,0.256,0.0062,0.0021,0.011,0.601,0.38,0.843,0.025,0.015,0.037,23.17,22.19,24.17,0.953,0.944,0.958,0.977,0.97,0.98,0.931,0.916,0.939,43.01,35.19,51.89,41.92,34.14,48.2,0,0,0,0,0,0,0.588,0,0.2,0.15,0.86,0.14,50.1
1551391200000,2019,3,2018,6,31,2.19,0.287,1.9,105575,144.6,144.6,141.9,3,3,3,818.1,772.7,859.8,711.1,665.7,107,107,107,0,0,0,0.131,0.124,0.138,711.1,665.7,752.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.36,0.333,0.39,0.276,0.246,0.303,0.012,0.011,0.013,0.899,0.821,0.974,0.039,0.036,0.043,21.93,21.69,22.19,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.77,46.2,51.07,47.3,45.28,48.2,0,0,0,0,0,0,0.788,0,0.29,0.13,0.87,0.13,48.2
1554069600000,2019,4,2018,7,30,2.14,0.324,1.82,101514,144.6,144.6,141,3,3,3,826,777.2,853.8,701,652.2,125,125,125,0,0,0,0.151,0.146,0.161,701,652.2,728.8,990,990,990,967.2,967,967.3,22.8,22.7,23,0.358,0.33,0.375,0.269,0.237,0.288,0.012,0.01,0.013,0.885,0.803,0.933,0.039,0.035,0.041,21.91,21.75,22.19,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.03,45.24,49.58,47,44.33,48.2,0,0,0,0,0,0,0.783,0,0.32,0.15,0.85,0.15,47.4
1556661600000,2019,5,2018,8,31,1.73,0.394,1.34,77255.6,127.4,127.4,103.8,3,2,2.5483870967741935,646.1,509.5,770.3,499.1,362.5,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.231,0.191,0.289,499.1,362.5,623.3,990,990,990,966.5,965.9,967,23.5,23,24.1,0.247,0.184,0.314,0.141,0.0701,0.217,0.006,0.0029,0.0094,0.598,0.442,0.755,0.025,0.018,0.033,22.93,22.26,23.67,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.45,35.03,51.93,41.33,33.98,48.2,0,0,0,0,0,0,0.577,0,0.39,0.23,0.77,0.23,44.7
1559340000000,2019,6,2018,9,30,1.06,0.308,0.755,45329.4,82.8,82.8,62.96,2,1,1.9,410.1,337.7,501,291.1,218.7,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.294,0.238,0.352,291.1,218.7,382,990,990,990,965.4,965.1,965.9,24.6,24.1,24.9,0.158,0.132,0.19,0.0382,0.0143,0.0793,0.0016,0.00058,0.0033,0.35,0.25,0.469,0.014,0.01,0.019,24.21,23.68,24.6,0.941,0.923,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.04,25.73,52.21,33.89,24.96,48.2,0,0,0,0,0,0,0.35,0,0.305,0.29,0.71,0.29,42.8
1561932000000,2019,7,2018,10,31,0.755,0.289,0.466,28985.7,48.2,48.2,38.96,1,1,1,281.9,239.6,333.6,173.9,131.6,108,108,108,0,-2.842e-14,2.842e-14,0.387,0.324,0.451,173.9,131.6,225.6,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.115,0.1,0.133,0.0105,0.00693,0.0149,0.00042,0.00027,0.0006,0.303,0.227,0.395,0.012,0.009,0.016,24.87,24.54,25.14,0.946,0.931,0.959,0.975,0.97,0.98,0.922,0.903,0.94,40.12,30.21,52.07,38.96,29.3,48.2,0,0,0,0,0,0,0.216,0,0.289,0.38,0.62,0.38,38.4
1564610400000,2019,8,2018,11,31,0.541,0.249,0.292,9487.19,32.26,32.26,12.75,1,1,1,202,174.8,237.1,109,81.77,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.464,0.392,0.532,109,81.77,144.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0902,0.0806,0.103,0.00501,0.0027,0.008,0.0002,0.00011,0.00032,0.185,0.136,0.248,0.0072,0.0053,0.0098,25.35,25.13,25.42,0.419,0,0.937,0.438,0,0.97,0.407,0,0.908,13.15,0,33.26,12.75,0,32.26,0,17,0,0,0.548,0,0.0708,0.548,0.249,0.46,0.54,0.46,17.5
1567288800000,2019,9,2018,12,30,0.381,0.187,0.195,9726.47,22.3,22.3,13.51,1,1,1,147.1,128.3,173.4,75.1,56.28,72,72,72,-4.737e-16,-1.421e-14,1.421e-14,0.494,0.415,0.561,75.1,56.28,101.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0708,0.0854,0.00213,0.000534,0.00437,0.000084,0.000021,0.00017,0.122,0.0898,0.169,0.0048,0.0035,0.0066,25.39,25.37,25.41,0.703,0,0.939,0.738,0,0.969,0.677,0,0.902,14.03,0,23.01,13.51,0,22.3,0,7,0,0,0.233,0,0.075,0.233,0.186,0.49,0.51,0.49,25.5
1569880800000,2019,10,2019,1,31,0.313,0.139,0.174,6481.47,16.65,16.65,8.712,1,1,1,117,108.9,126.4,64.98,56.87,52,52,52,-9.168e-16,-7.105e-15,7.105e-15,0.445,0.411,0.478,64.98,56.87,74.37,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0724,0.00127,0.000584,0.00207,0.00005,0.000023,0.000081,0.102,0.0907,0.117,0.004,0.0036,0.0046,25.4,25.38,25.41,0.527,0,0.937,0.557,0,0.96,0.506,0,0.9,9.075,0,17.35,8.712,0,16.65,0,13,0,0,0.419,0,0.0484,0.419,0.139,0.44,0.56,0.44,20.7
1572559200000,2019,11,2019,2,30,0.338,0.13,0.208,10783.8,22.31,22.31,14.98,1,1,1,130.2,109.7,151.5,80.24,59.69,50,50,50,-1.895e-15,-1.421e-14,1.421e-14,0.389,0.33,0.456,80.24,59.69,101.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0749,0.0708,0.0816,0.00257,0.000824,0.00438,0.0001,0.000032,0.00017,0.128,0.0947,0.166,0.005,0.0037,0.0065,25.37,25.34,25.41,0.735,0,0.94,0.771,0,0.969,0.708,0,0.902,15.54,0,23.01,14.98,0,22.31,0,6,0,0,0.2,0,0.0832,0.2,0.13,0.38,0.62,0.38,31.9
1575151200000,2019,12,2019,3,31,0.509,0.158,0.351,21875.6,41.18,41.18,29.4,1,1,1,190.1,152.3,239.3,131.1,93.35,59,59,59,0,-1.421e-14,1.421e-14,0.314,0.247,0.387,131.1,93.35,180.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0934,0.0801,0.111,0.00689,0.00368,0.0111,0.00027,0.00014,0.00044,0.22,0.152,0.308,0.0086,0.006,0.012,25.32,25.06,25.36,0.929,0.911,0.948,0.971,0.966,0.98,0.902,0.883,0.929,30.28,21.3,42.02,29.4,20.57,41.18,0,0,0,0,0,0,0.163,0,0.158,0.31,0.69,0.31,43
1577829600000,2020,1,2019,4,31,0.873,0.196,0.678,41608.7,87.21,87.21,55.93,2,1,1.5483870967741935,326,245,472.5,253,172,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.232,0.154,0.298,253,172,399.5,990,990,990,965,964.7,965.7,25,24.3,25.3,0.138,0.11,0.19,0.0282,0.0104,0.0876,0.0011,0.00041,0.0036,0.34,0.24,0.49,0.014,0.0096,0.02,24.62,23.78,25.03,0.945,0.922,0.959,0.975,0.97,0.98,0.922,0.894,0.94,39.14,25.55,51.77,38.07,24.78,48.2,0,0,0,0,0,0,0.311,0,0.195,0.22,0.78,0.22,47.7
1580508000000,2020,2,2019,5,29,2.27,0.253,1.91,101432,192.8,192.8,145.7,4,2,3.2758620689655173,907.1,490.3,1490,805.9,405.3,101.1,85,137,42.64,-5.684e-14,253.2,0.119,0.0792,0.173,763.3,405.3,1100,990,990,990,967.4,965.8,969.5,22.6,20.5,24.2,0.469,0.193,0.886,0.339,0.0903,0.648,0.016,0.0037,0.032,1.06,0.499,1.83,0.048,0.021,0.089,21.52,18.71,23.69,0.954,0.945,0.958,0.979,0.97,0.98,0.933,0.917,0.939,45.58,35.32,51.76,44.38,34.26,48.2,0,0,0,0,0,0,0.81,0,0.36,0.11,0.84,0.16,44.7
1583013600000,2020,3,2019,6,31,5.5,0.49,2.95,126800,187.7,187.7,170.4,4,4,4,2055,1506,2767,1872,1323,183,183,183,771.6,223.1,1484,0.0924,0.0661,0.122,1100,1100,1100,990,990,990,971.1,969.5,973,18.9,17,20.5,0.92,0.895,0.926,0.648,0.648,0.648,0.034,0.032,0.038,1.87,1.84,1.87,0.099,0.09,0.11,17.02,15.17,18.65,0.948,0.942,0.952,0.979,0.973,0.98,0.928,0.916,0.933,43.53,38.54,47.89,42.61,37.49,46.94,0,0,0,0,0,0,0.947,0,2.55,0.089,0.54,0.46,23.1
1585692000000,2020,4,2019,7,30,9.36,0.697,2.85,93112.9,147.4,147.4,129.3,4,4,4,3609,2859,3910,3340,2642,269,217,295,2240,1542,2515,0.0743,0.061,0.0817,1100,1100,1100,990,990,990,974.8,973.2,975.5,15.2,14.5,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.039,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.28,12.64,14.95,0.93,0.926,0.941,0.97,0.97,0.972,0.903,0.898,0.914,33.33,31.55,37.94,32.33,30.6,36.86,0,0,0,0,0,0,0.718,0,6.51,0.074,0.3,0.7,9.95
1588284000000,2020,5,2019,8,31,7.39,0.86,2.95,112050,173.2,173.2,150.6,4,4,4,2758,1925,3604,2437,1604,321,321,321,1337,504.2,2183,0.12,0.0891,0.167,1100,1100,1100,990,990,990,972.9,970.9,974.8,17.1,15.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.034,0.043,1.87,1.87,1.87,0.11,0.098,0.12,15.22,13.29,17.27,0.941,0.931,0.949,0.974,0.97,0.98,0.917,0.903,0.93,38.63,33.35,44.19,37.65,32.35,43.3,0,0,0,0,0,0,0.837,0,4.44,0.12,0.4,0.6,15.2
1590962400000,2020,6,2019,9,30,3.47,0.666,2.49,122286,192.8,192.8,169.8,4,3,3.7666666666666666,1341,913.5,1880,1084,656.5,257,257,257,123.4,-1.137e-13,522.8,0.202,0.137,0.281,960.2,656.5,1100,990,990,990,969,967.6,970.7,21,19.3,22.4,0.697,0.35,0.926,0.493,0.24,0.648,0.024,0.011,0.034,1.47,0.827,1.87,0.071,0.037,0.097,19.56,17.41,21.62,0.953,0.949,0.957,0.98,0.974,0.98,0.934,0.928,0.937,46.17,39.08,50.87,45.15,38.07,48.2,0,0,0,0,0,0,0.944,0,0.98,0.19,0.72,0.28,35.2
1593554400000,2020,7,2019,10,31,1.96,0.573,1.38,78627,141.4,141.4,105.7,3,2,2.5161290322580645,730.3,584.6,897.9,516.5,357.6,213.8,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.3,0.207,0.388,516.5,357.6,711.9,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.266,0.19,0.37,0.153,0.0678,0.277,0.0067,0.0029,0.012,0.64,0.442,0.91,0.028,0.019,0.04,22.54,21.6,23.33,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.45,35.22,52.03,42.32,34.17,48.2,0,0,0,0,0,0,0.587,0,0.58,0.29,0.7,0.3,40.1
1596232800000,2020,8,2019,11,31,1.26,0.493,0.764,45529.9,83.83,83.83,61.2,2,1,1.7741935483870968,469.2,385.3,576.2,285.2,201.3,184,184,184,-1.834e-15,-5.684e-14,5.684e-14,0.398,0.319,0.478,285.2,201.3,392.2,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.161,0.132,0.199,0.0371,0.0129,0.0841,0.0015,0.00052,0.0035,0.366,0.26,0.49,0.015,0.011,0.021,23.92,23.32,24.31,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.02,25.78,51.95,35.92,25.01,48.2,0,0,0,0,0,0,0.34,0,0.496,0.39,0.61,0.39,36.1
1598911200000,2020,9,2019,12,30,0.824,0.358,0.466,28733.9,52.18,52.18,39.91,2,1,1.1,317.8,269.9,380.1,179.8,131.9,138,138,138,4.737e-15,-2.842e-14,2.842e-14,0.439,0.363,0.511,179.8,131.9,242.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.12,0.103,0.142,0.011,0.00696,0.0163,0.00044,0.00028,0.00066,0.3,0.23,0.399,0.012,0.0091,0.016,24.7,24.38,24.99,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.46,25.59,51.81,37.36,24.82,48.2,0,0,0,0,0,0,0.222,0,0.358,0.43,0.57,0.43,34.9
1601503200000,2020,10,2020,1,31,0.63,0.271,0.359,22267.5,35.07,35.07,29.93,1,1,1,235.4,208.4,266.9,134.2,111.4,101.2,97,110,-9.168e-16,-2.842e-14,2.842e-14,0.431,0.398,0.465,134.2,111.4,156.9,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0994,0.0907,0.109,0.00715,0.00522,0.00909,0.00028,0.0002,0.00036,0.23,0.189,0.272,0.0091,0.0074,0.011,25.16,24.96,25.36,0.932,0.919,0.941,0.97,0.97,0.97,0.904,0.891,0.913,30.86,25.46,36.16,29.93,24.69,35.07,0,0,0,0,0,0,0.166,0,0.271,0.43,0.57,0.43,35.3
1604181600000,2020,11,2020,2,30,0.598,0.241,0.357,22179.5,36.11,36.11,30.8,1,1,1,230.8,208.1,254.1,137.8,115.1,93,93,93,-4.737e-16,-1.421e-14,1.421e-14,0.405,0.366,0.447,137.8,115.1,161.1,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0997,0.0917,0.108,0.00746,0.00554,0.00944,0.00029,0.00022,0.00037,0.236,0.195,0.277,0.0093,0.0076,0.011,25.18,25.01,25.36,0.933,0.921,0.943,0.97,0.97,0.97,0.905,0.894,0.914,31.76,26.38,37.23,30.8,25.59,36.11,0,0,0,0,0,0,0.171,0,0.241,0.4,0.6,0.4,37.1
1606773600000,2020,12,2020,3,31,1,0.206,0.797,48162.1,107.4,107.4,64.73,3,1,1.7419354838709677,374.5,255.7,590.9,297.5,178.7,77,77,77,9.168e-16,-5.684e-14,5.684e-14,0.219,0.13,0.301,297.5,178.7,513.9,990,990,990,965.3,964.7,966.3,24.7,23.7,25.3,0.155,0.112,0.241,0.0461,0.0109,0.144,0.0019,0.00043,0.0061,0.381,0.245,0.601,0.015,0.0098,0.025,24.36,23.18,24.97,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.94,39.75,26.04,52.14,38.54,25.26,48.2,0,0,0,0,0,0,0.36,0,0.203,0.21,0.8,0.2,48.2
1609452000000,2021,1,2020,4,31,2.47,0.372,2.08,111530,192.8,192.8,149.9,4,2,3.4193548387096775,921.3,613.6,1309,782.3,474.6,139,139,139,4.385,-1.137e-13,69.88,0.158,0.106,0.227,777.9,474.6,1100,990,990,990,967.5,966.4,968.9,22.5,21.1,23.6,0.453,0.23,0.814,0.329,0.123,0.648,0.015,0.0052,0.031,1.03,0.543,1.76,0.046,0.023,0.083,21.43,19.37,23.03,0.954,0.946,0.957,0.979,0.97,0.98,0.934,0.918,0.938,45.03,35.39,51.29,43.78,34.33,48.2,0,0,0,0,0,0,0.833,0,0.39,0.15,0.84,0.16,45.2
1612130400000,2021,2,2020,5,28,4.08,0.422,2.66,122256,192.8,192.8,181.9,4,4,4,1686,1324,2358,1512,1127,174.5,162,197,411.9,26.8,1096,0.108,0.0687,0.149,1100,1100,1100,990,990,990,970,968.9,972,20,18,21.1,0.89,0.82,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.84,1.77,1.87,0.092,0.084,0.1,18.11,16.16,19.31,0.951,0.945,0.953,0.98,0.979,0.98,0.932,0.925,0.934,46.45,41.21,49.66,45.48,40.33,48.2,0,0,0,0,0,0,1.01,0,1.42,0.1,0.65,0.35,30
1614549600000,2021,3,2020,6,31,6.23,0.587,2.95,120640,164.7,164.7,162.1,4,4,4,2328,2235,2419,2109,2015,219.1,183,239,1009,914.7,1102,0.094,0.0767,0.106,1100,1100,1100,990,990,990,971.9,971.7,972.1,18.1,17.9,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.23,16.02,16.46,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.924,0.927,41.41,40.82,42.01,40.54,39.91,41.17,0,0,0,0,0,0,0.901,0,3.28,0.094,0.47,0.53,19.4
1617228000000,2021,4,2020,7,30,7.16,0.562,2.85,108102,159.9,159.9,150.1,4,4,4,2761,2411,2959,2544,2194,217,217,217,1444,1094,1642,0.0789,0.0733,0.09,1100,1100,1100,990,990,990,972.9,972.1,973.4,17.1,16.6,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.19,14.71,16.03,0.942,0.939,0.945,0.973,0.97,0.978,0.916,0.911,0.924,38.58,37.26,40.87,37.54,36.15,39.96,0,0,0,0,0,0,0.834,0,4.31,0.078,0.4,0.6,15.1
1619820000000,2021,5,2020,8,31,5.8,0.739,2.95,124105,182.3,182.3,166.8,4,4,4,2166,1662,2697,1890,1386,276,276,276,789.6,286.2,1321,0.13,0.102,0.166,1100,1100,1100,990,990,990,971.4,970,972.8,18.6,17.2,20,0.926,0.918,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.87,1.87,0.1,0.093,0.11,16.68,15.34,18.13,0.947,0.942,0.951,0.979,0.974,0.98,0.927,0.918,0.932,42.61,39,46.51,41.7,37.98,45.58,0,0,0,0,0,0,0.927,0,2.85,0.13,0.51,0.49,21.4
1622498400000,2021,6,2020,9,30,3.11,0.544,2.4,121304,192.8,192.8,168.5,4,3,3.7,1199,863.9,1632,989.2,653.9,210,210,210,63.97,-1.137e-13,322.4,0.183,0.129,0.243,925.2,653.9,1100,990,990,990,968.5,967.4,969.9,21.5,20.1,22.6,0.632,0.342,0.918,0.455,0.238,0.648,0.021,0.011,0.032,1.36,0.816,1.87,0.064,0.036,0.093,20.13,18.22,21.83,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.72,39.53,51.51,45.61,38.54,48.2,0,0,0,0,0,0,0.936,0,0.71,0.17,0.77,0.23,39
1625090400000,2021,7,2020,10,31,1.89,0.573,1.32,75446,133.4,133.4,101.4,3,2,2.4516129032258065,706.6,568.5,849.8,492.8,341.5,213.8,186,227,0,-5.684e-14,5.684e-14,0.31,0.219,0.399,492.8,341.5,663.8,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.253,0.184,0.343,0.14,0.0602,0.244,0.006,0.0025,0.011,0.608,0.418,0.829,0.026,0.018,0.036,22.67,21.87,23.42,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,42.78,35.1,51.85,41.67,34.05,48.2,0,0,0,0,0,0,0.563,0,0.57,0.3,0.7,0.3,39.9
1627768800000,2021,8,2020,11,31,1.23,0.493,0.733,43753.1,80.54,80.54,58.81,2,1,1.7096774193548387,457.6,377.4,560.6,273.6,193.4,184,184,184,5.501e-15,-2.842e-14,5.684e-14,0.408,0.328,0.488,273.6,193.4,376.6,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.157,0.129,0.194,0.0329,0.0122,0.0768,0.0014,0.00049,0.0032,0.358,0.261,0.467,0.015,0.011,0.02,23.98,23.41,24.37,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.26,25.87,52.11,36.14,25.1,48.2,0,0,0,0,0,0,0.327,0,0.497,0.4,0.6,0.4,35.6
1630447200000,2021,9,2020,12,30,0.803,0.358,0.446,27507.8,50.42,50.42,38.21,2,1,1.0333333333333334,310,260.9,372.2,172,122.9,138,138,138,3.79e-15,-2.842e-14,2.842e-14,0.45,0.371,0.529,172,122.9,234.2,990,990,990,965,964.7,965.3,25,24.7,25.3,0.117,0.0997,0.139,0.0104,0.0062,0.0157,0.00041,0.00025,0.00063,0.297,0.214,0.402,0.012,0.0085,0.016,24.74,24.37,25.04,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.939,38.52,25.99,52.2,37.36,25.21,48.2,0,0,0,0,0,0,0.212,0,0.357,0.45,0.56,0.44,34.3
1633039200000,2021,10,2021,1,31,0.649,0.282,0.367,22737.7,34.14,34.14,30.56,1,1,1,242.4,226.4,262.8,137,119.2,105.4,97,110,-2.292e-15,-2.842e-14,2.842e-14,0.435,0.415,0.48,137,119.2,152.8,990,990,990,964.6,964.6,964.8,25.4,25.2,25.4,0.101,0.0956,0.107,0.0074,0.00588,0.00874,0.00029,0.00023,0.00035,0.236,0.205,0.265,0.0093,0.0081,0.01,25.12,24.98,25.22,0.934,0.925,0.94,0.97,0.97,0.97,0.906,0.897,0.912,31.51,27.26,35.2,30.56,26.44,34.14,0,0,0,0,0,0,0.17,0,0.282,0.43,0.57,0.43,35
1635717600000,2021,11,2021,2,30,0.614,0.241,0.373,23181.2,33.39,33.39,32.2,1,1,1,236.8,229.2,242,143.8,136.2,93,93,93,0,0,0,0.393,0.384,0.406,143.8,136.2,149,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0991,0.104,0.00797,0.00733,0.00842,0.00031,0.00029,0.00033,0.246,0.233,0.256,0.0097,0.0092,0.01,25.13,25.09,25.19,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.91,33.19,31.4,34.42,32.2,30.45,33.39,0,0,0,0,0,0,0.179,0,0.241,0.39,0.61,0.39,37.8
1638309600000,2021,12,2021,3,31,0.712,0.174,0.538,33379.3,54.3,54.3,44.86,2,1,1.2903225806451613,265.8,235.7,306.8,201,158.7,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.248,0.192,0.327,201,158.7,247.8,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.119,0.105,0.135,0.0128,0.00924,0.0168,0.00051,0.00036,0.00067,0.299,0.238,0.387,0.012,0.0095,0.015,24.94,24.78,25.11,0.943,0.922,0.959,0.974,0.97,0.98,0.919,0.894,0.94,38.58,25.58,52.35,37.38,24.81,48.2,0,0,0,0,0,0,0.249,0,0.174,0.24,0.76,0.24,46.9
1640988000000,2022,1,2021,4,31,1.09,0.196,0.898,54326.9,96.4,96.4,73.02,2,2,2,408.2,310.9,524.8,335.2,237.9,73,73,73,0,0,0,0.182,0.139,0.235,335.2,237.9,451.8,990,990,990,965.4,965,966,24.6,24,25,0.167,0.133,0.208,0.0575,0.016,0.112,0.0024,0.00064,0.0047,0.393,0.252,0.568,0.016,0.01,0.024,24.18,23.47,24.79,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,37.5,26.77,49.82,36.51,25.97,48.2,0,0,0,0,0,0,0.406,0,0.192,0.18,0.82,0.18,49.8
1643666400000,2022,2,2021,5,28,1.72,0.206,1.52,85713.7,178,178,127.6,4,2,3.0714285714285716,712.1,537.6,1014,627.1,452.6,85,85,85,-2.03e-15,-5.684e-14,0,0.123,0.0839,0.158,627.1,452.6,928.6,990,990,990,966.7,966,967.9,23.3,22.1,24,0.313,0.21,0.542,0.217,0.113,0.388,0.0094,0.0047,0.018,0.749,0.521,1.19,0.032,0.022,0.054,22.51,20.87,23.41,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.99,35.23,52.04,41.77,34.17,48.2,0,0,0,0,0,0,0.709,0,0.2,0.12,0.88,0.12,49.8
1646085600000,2022,3,2021,6,31,3.65,0.439,2.84,138894,192.8,192.8,186.7,4,4,4,1364,1042,1722,1200,858.5,163.8,129,183,138.6,-1.137e-13,493.3,0.124,0.0749,0.176,1061,858.5,1100,990,990,990,969,968,970.2,21,19.8,22,0.79,0.502,0.919,0.586,0.355,0.648,0.028,0.016,0.033,1.67,1.09,1.87,0.08,0.05,0.094,19.28,17.93,20.88,0.953,0.951,0.955,0.98,0.98,0.98,0.934,0.932,0.936,47.71,41.94,50.05,46.67,41.1,48.2,0,0,0,0,0,0,1.04,0,0.81,0.12,0.78,0.22,38.1
1648764000000,2022,4,2021,7,30,5.8,0.443,2.85,118557,178.7,178.7,164.7,4,4,4,2237,1766,2480,2066,1618,171,148,217,966.2,518.3,1178,0.0763,0.061,0.089,1100,1100,1100,990,990,990,971.6,970.3,972.3,18.4,17.7,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.037,1.87,1.87,1.87,0.1,0.095,0.11,16.48,15.87,17.78,0.946,0.944,0.951,0.979,0.977,0.98,0.926,0.923,0.932,42.06,40.42,45.58,41.17,39.49,44.67,0,0,0,0,0,0,0.915,0,2.95,0.076,0.49,0.51,20.4
1651356000000,2022,5,2021,8,31,5.53,0.739,2.95,126415,187.9,187.9,169.9,4,4,4,2066,1509,2483,1790,1233,276,276,276,689.7,133.3,1107,0.137,0.111,0.183,1100,1100,1100,990,990,990,971.2,969.5,972.3,18.8,17.7,20.5,0.922,0.873,0.926,0.648,0.648,0.648,0.034,0.032,0.037,1.87,1.82,1.87,0.1,0.089,0.11,16.97,15.86,18.66,0.948,0.944,0.952,0.979,0.977,0.98,0.928,0.923,0.933,43.38,40.39,47.93,42.48,39.46,46.97,0,0,0,0,0,0,0.944,0,2.58,0.13,0.53,0.47,22.9
1654034400000,2022,6,2021,9,30,2.73,0.544,2.14,111839,192.8,192.8,155.3,4,3,3.5,1053,789.6,1481,842.6,579.6,210,210,210,18.5,-1.137e-13,170.7,0.207,0.142,0.266,824.1,579.6,1100,990,990,990,968,967.1,969.4,22,20.6,22.9,0.515,0.3,0.883,0.367,0.188,0.648,0.017,0.0082,0.031,1.14,0.691,1.83,0.052,0.03,0.089,20.85,18.75,22.25,0.955,0.952,0.957,0.979,0.974,0.98,0.935,0.928,0.938,45.37,39.22,51.13,44.33,38.21,48.2,0,0,0,0,0,0,0.863,0,0.59,0.2,0.78,0.22,41
1656626400000,2022,7,2021,10,31,1.7,0.537,1.17,67196,121.6,121.6,90.32,3,2,2.3225806451612905,635.7,511.4,782.4,435.2,284.4,200.5,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.324,0.238,0.444,435.2,284.4,596.4,990,990,990,966.4,965.9,967,23.6,23,24.1,0.224,0.164,0.305,0.108,0.0332,0.199,0.0046,0.0014,0.0087,0.528,0.332,0.715,0.022,0.014,0.031,23.04,22.26,23.77,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.91,0.939,40.34,31.07,52.25,39.12,30.14,48.2,0,0,0,0,0,0,0.502,0,0.53,0.32,0.69,0.31,39.5
1659304800000,2022,8,2021,11,31,1.12,0.465,0.651,39158.8,68.36,68.36,52.63,2,1,1.5161290322580645,416.7,345.9,504.5,243,190.9,173.7,155,184,9.168e-16,-2.842e-14,2.842e-14,0.419,0.365,0.469,243,190.9,320.5,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.145,0.124,0.174,0.0214,0.012,0.0503,0.00088,0.00048,0.0021,0.342,0.254,0.407,0.014,0.01,0.017,24.19,23.75,24.53,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.9,25.69,52,37.64,24.92,48.2,0,0,0,0,0,0,0.292,0,0.469,0.42,0.58,0.42,35
1661983200000,2022,9,2021,12,30,0.739,0.306,0.433,26910.7,48.2,48.2,37.38,1,1,1,285,241.5,341.3,167,123.5,118,118,118,-9.474e-16,-2.842e-14,2.842e-14,0.418,0.346,0.489,167,123.5,223.3,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.112,0.0968,0.132,0.00995,0.00625,0.0147,0.0004,0.00025,0.00059,0.29,0.212,0.391,0.012,0.0084,0.016,24.86,24.5,25.14,0.944,0.928,0.959,0.974,0.97,0.98,0.919,0.9,0.94,38.45,28.25,51.44,37.38,27.4,48.2,0,0,0,0,0,0,0.208,0,0.306,0.41,0.59,0.41,36.4
1664575200000,2022,10,2022,1,31,0.576,0.26,0.316,13947.6,32.01,32.01,18.75,1,1,1,215,199.7,240.1,118,102.7,97,97,97,-1.375e-15,-1.421e-14,1.421e-14,0.453,0.404,0.486,118,102.7,143.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.093,0.0876,0.102,0.00578,0.00448,0.00792,0.00023,0.00017,0.00031,0.201,0.173,0.246,0.0079,0.0068,0.0097,25.31,25.11,25.43,0.628,0,0.936,0.657,0,0.97,0.609,0,0.908,19.33,0,33,18.75,0,32.01,0,10,0,0,0.323,0,0.104,0.323,0.26,0.45,0.55,0.45,24.2
1667253600000,2022,11,2022,2,30,0.604,0.241,0.363,21412.1,37.26,37.26,29.74,1,1,1,233.1,201.6,258.7,140.1,108.6,93,93,93,-2.368e-15,-2.842e-14,1.421e-14,0.401,0.359,0.461,140.1,108.6,165.7,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.101,0.0894,0.11,0.00766,0.00498,0.00984,0.0003,0.00019,0.00039,0.24,0.183,0.286,0.0094,0.0072,0.011,25.16,24.98,25.41,0.873,0,0.944,0.906,0,0.972,0.847,0,0.918,30.65,0,38.32,29.74,0,37.26,0,2,0,0,0.0667,0,0.165,0.0667,0.241,0.4,0.6,0.4,35.5
1669845600000,2022,12,2022,3,31,0.928,0.206,0.722,44096.4,87.06,87.06,59.27,2,1,1.6774193548387097,346.5,259.5,476.1,269.5,182.5,77,77,77,3.667e-15,-2.842e-14,2.842e-14,0.23,0.162,0.297,269.5,182.5,399.1,990,990,990,965.1,964.7,965.7,24.9,24.3,25.3,0.144,0.114,0.19,0.0334,0.0113,0.0874,0.0014,0.00045,0.0036,0.345,0.244,0.489,0.014,0.0097,0.02,24.52,23.77,24.95,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,37.83,25.85,51.76,36.79,25.08,48.2,0,0,0,0,0,0,0.329,0,0.206,0.22,0.78,0.22,47.5