datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0499,0.0189,0.0309,1918.41,27.56,27.56,26.64,1,1,1,192.4,189,196.1,119.4,116,73,73,73,9.474e-15,0,1.421e-14,0.379,0.372,0.386,119.4,116,123.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0899,0.0924,0.0059,0.00561,0.00621,0.00023,0.00022,0.00024,0.201,0.195,0.207,0.0078,0.0076,0.0081,25.38,25.38,25.38,0.924,0.922,0.927,0.97,0.97,0.97,0.897,0.894,0.899,27.47,26.62,28.41,26.64,25.82,27.56,0,0,0,0,0,0,0.148,0,0.019,0.38,0.62,0.38,38.4
726098400000,1993,1,1992,4,14,7,0.129,0.0442,0.0849,5301.05,34.3,34.3,31.55,1,1,1,213.4,200.7,225.3,140.4,127.7,73,73,73,2.03e-15,0,1.421e-14,0.343,0.324,0.364,140.4,127.7,152.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0985,0.094,0.103,0.00768,0.00661,0.0087,0.0003,0.00026,0.00034,0.238,0.216,0.26,0.0093,0.0084,0.01,25.28,25.19,25.38,0.935,0.93,0.939,0.97,0.97,0.97,0.907,0.902,0.911,32.53,29.55,35.36,31.55,28.67,34.3,0,0,0,0,0,0,0.175,0,0.0441,0.34,0.66,0.34,41.1
726703200000,1993,1,1992,4,15,7,0.146,0.0442,0.102,6427.17,41.61,41.61,38.26,1,1,1,242,228.9,255.7,169,155.9,73,73,73,0,0,0,0.302,0.285,0.319,169,155.9,182.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.104,0.113,0.0101,0.009,0.0113,0.0004,0.00035,0.00045,0.289,0.266,0.314,0.011,0.01,0.012,25.06,24.96,25.16,0.945,0.941,0.949,0.975,0.97,0.98,0.921,0.912,0.93,39.24,36.19,42.46,38.26,35.1,41.61,0,0,0,0,0,0,0.213,0,0.044,0.3,0.7,0.3,44
727308000000,1993,1,1992,4,16,7,0.172,0.0442,0.127,7895.75,51.63,51.63,47,2,1,1.1428571428571428,283.8,259.3,309.6,210.8,186.3,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.258,0.236,0.282,210.8,186.3,236.6,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.115,0.132,0.0137,0.0116,0.0159,0.00054,0.00046,0.00063,0.341,0.25,0.392,0.014,0.01,0.016,24.82,24.71,24.94,0.951,0.925,0.959,0.979,0.97,0.98,0.931,0.897,0.94,44.96,26.61,52.63,43.31,25.81,48.2,0,0,0,0,0,0,0.261,0,0.045,0.26,0.74,0.26,45.9
727912800000,1993,1,1992,4,17,7,0.211,0.0442,0.167,10104.3,65.98,65.98,60.14,2,2,2,348.5,320.2,375.5,275.5,247.2,73,73,73,0,0,0,0.21,0.194,0.228,275.5,247.2,302.5,990,990,990,965.1,965,965.3,24.9,24.7,25,0.146,0.136,0.156,0.0292,0.0168,0.0418,0.0012,0.00067,0.0017,0.304,0.262,0.344,0.012,0.01,0.014,24.55,24.38,24.74,0.935,0.928,0.941,0.97,0.97,0.97,0.907,0.901,0.912,31,27.84,34.01,30.07,27.01,32.99,0,0,0,0,0,0,0.334,0,0.044,0.21,0.79,0.21,47.9
728517600000,1993,2,1992,5,18,7,0.256,0.0514,0.204,12358,83.61,83.61,73.56,2,2,2,423,385.6,468.2,338,300.6,85,85,85,0,0,0,0.202,0.182,0.22,338,300.6,383.2,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.169,0.156,0.185,0.0585,0.0409,0.0799,0.0024,0.0017,0.0033,0.398,0.342,0.466,0.016,0.014,0.019,24.1,23.83,24.33,0.946,0.94,0.953,0.973,0.97,0.98,0.921,0.912,0.934,37.78,33.72,42.66,36.78,32.71,41.8,0,0,0,0,0,0,0.409,0,0.052,0.2,0.8,0.2,48.3
729122400000,1993,2,1992,5,19,7,0.335,0.0514,0.283,16663.3,113.1,113.1,99.19,3,2,2.4285714285714284,553.6,487,627.6,468.6,402,85,85,85,0,0,0,0.155,0.135,0.175,468.6,402,542.6,990,990,990,966.1,965.8,966.4,23.9,23.6,24.2,0.22,0.192,0.258,0.122,0.0888,0.163,0.0051,0.0037,0.0069,0.551,0.495,0.608,0.023,0.02,0.026,23.36,22.98,23.71,0.953,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,43.16,35.19,50.99,41.91,34.14,48.2,0,0,0,0,0,0,0.551,0,0.052,0.15,0.84,0.16,49.7
729727200000,1993,2,1992,5,20,7,0.449,0.0531,0.396,22530.6,144.3,144.3,134.1,3,3,3,742.5,656.3,821.2,654.6,571.3,87.86,85,105,0,0,0,0.119,0.107,0.13,654.6,571.3,716.2,990,990,990,966.9,966.5,967.2,23.1,22.8,23.5,0.322,0.274,0.36,0.238,0.183,0.279,0.01,0.0078,0.012,0.798,0.657,0.905,0.035,0.028,0.04,22.33,21.91,22.82,0.956,0.952,0.957,0.98,0.977,0.98,0.936,0.931,0.938,45.63,40.58,49.09,44.7,39.66,48.11,0,0,0,0,0,0,0.745,0,0.053,0.12,0.88,0.12,50.2
730332000000,1993,2,1992,5,21,7,0.575,0.0635,0.512,27334.1,181.3,181.3,162.7,4,3,3.7142857142857144,950.9,849.8,1060,845.9,744.8,105,105,105,1.624e-14,0,1.137e-13,0.111,0.0991,0.124,845.9,744.8,954.6,990,990,990,967.7,967.3,968.1,22.3,21.9,22.7,0.472,0.38,0.572,0.348,0.299,0.401,0.016,0.013,0.018,1.07,0.956,1.24,0.048,0.042,0.056,21.23,20.68,21.74,0.955,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,45.69,40.57,52.29,44.12,39.64,48.2,0,0,0,0,0,0,0.904,0,0.063,0.11,0.89,0.11,47.5
730936800000,1993,3,1992,6,22,7,0.724,0.111,0.613,31177.1,192.8,192.8,185.6,4,4,4,1197,1099,1285,1014,916.3,183,183,183,0.3129,-1.137e-13,2.19,0.153,0.142,0.166,1014,916.3,1100,990,990,990,968.5,968.2,968.8,21.5,21.2,21.8,0.676,0.555,0.798,0.491,0.382,0.648,0.023,0.018,0.031,1.45,1.19,1.75,0.067,0.055,0.082,20.03,19.46,20.6,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,47.5,44.2,50.04,46.39,43.32,48.2,0,0,0,0,0,0,1.03,0,0.111,0.15,0.85,0.15,43.1
731541600000,1993,3,1992,6,23,7,0.831,0.111,0.665,32278.6,192.8,192.8,192.1,4,4,4,1374,1312,1428,1191,1129,183,183,183,90.71,28.86,144.5,0.133,0.128,0.139,1100,1100,1100,990,990,990,969.1,968.9,969.3,20.9,20.7,21.1,0.835,0.809,0.857,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.76,1.81,0.085,0.083,0.087,19.14,18.94,19.36,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.19,48.66,49.79,48.03,47.69,48.2,0,0,0,0,0,0,1.07,0,0.166,0.13,0.8,0.2,38.8
732146400000,1993,3,1992,6,24,7,0.937,0.111,0.665,31302.1,189.9,189.9,186.3,4,4,4,1548,1449,1669,1365,1266,183,183,183,265.5,166.3,385.8,0.119,0.11,0.126,1100,1100,1100,990,990,990,969.6,969.3,970,20.4,20,20.7,0.897,0.866,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.091,0.088,0.093,18.51,18.11,18.86,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.53,46.46,48.45,46.58,45.53,47.48,0,0,0,0,0,0,1.04,0,0.272,0.12,0.71,0.29,33.4
732751200000,1993,3,1992,6,25,7,1.15,0.111,0.665,29259.2,180.2,180.2,174.2,4,4,4,1902,1726,2082,1719,1543,183,183,183,619,442.7,798.8,0.0966,0.0879,0.106,1100,1100,1100,990,990,990,970.8,970.2,971.3,19.2,18.7,19.8,0.925,0.92,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.097,0.094,0.1,17.36,16.83,17.92,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.43,43,45.96,43.54,42.14,45.04,0,0,0,0,0,0,0.968,0,0.485,0.097,0.58,0.42,25.4
733356000000,1993,3,1992,6,26,7,1.36,0.122,0.665,27560.2,167.2,167.2,164,4,4,4,2257,2136,2351,2054,1953,202.4,183,217,954.3,853.1,1034,0.0896,0.082,0.0955,1100,1100,1100,990,990,990,971.7,971.4,971.9,18.3,18.1,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.41,16.18,16.7,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.925,0.928,41.87,41.26,42.65,41.01,40.38,41.8,0,0,0,0,0,0,0.911,0,0.695,0.09,0.49,0.51,20.3
733960800000,1993,4,1992,7,27,7,1.5,0.131,0.665,26527.9,160.8,160.8,157.9,4,4,4,2481,2377,2591,2264,2160,217,217,217,1164,1060,1274,0.0875,0.0837,0.0913,1100,1100,1100,990,990,990,972.3,972,972.5,17.7,17.5,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.86,15.6,16.12,0.944,0.943,0.945,0.977,0.975,0.978,0.923,0.92,0.925,40.41,39.69,41.09,39.48,38.71,40.2,0,0,0,0,0,0,0.877,0,0.835,0.087,0.44,0.56,17.7
734565600000,1993,4,1992,7,28,7,1.67,0.131,0.665,25198.9,153.6,153.6,150,4,4,4,2766,2634,2879,2549,2417,217,217,217,1449,1317,1562,0.0785,0.0754,0.0824,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.18,14.9,15.5,0.942,0.94,0.943,0.973,0.971,0.975,0.916,0.913,0.919,38.54,37.8,39.41,37.5,36.72,38.41,0,0,0,0,0,0,0.833,0,1.005,0.078,0.4,0.6,15.1
735170400000,1993,4,1992,7,29,7,1.76,0.131,0.665,24559.2,146.8,146.8,146.2,4,4,4,2903,2883,2915,2686,2666,217,217,217,1586,1566,1598,0.0747,0.0744,0.0753,1100,1100,1100,990,990,990,973.3,973.2,973.3,16.7,16.7,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.82,14.89,0.94,0.94,0.94,0.971,0.971,0.971,0.913,0.912,0.913,37.64,37.56,37.77,36.55,36.46,36.69,0,0,0,0,0,0,0.812,0,1.095,0.074,0.38,0.62,14
735775200000,1993,4,1992,7,30,7,1.69,0.141,0.665,25105.8,151.7,151.7,149.4,4,4,4,2786,2704,2863,2552,2428,233.9,217,276,1452,1328,1546,0.0841,0.0758,0.102,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.13,14.94,15.33,0.941,0.941,0.942,0.973,0.972,0.974,0.916,0.914,0.918,38.41,37.91,38.95,37.36,36.83,37.92,0,0,0,0,0,0,0.83,0,1.025,0.083,0.39,0.61,14.9
736380000000,1993,5,1992,8,31,7,1.55,0.167,0.665,26137.9,158.5,158.5,155.6,4,4,4,2564,2461,2669,2288,2185,276,276,276,1188,1085,1293,0.108,0.103,0.112,1100,1100,1100,990,990,990,972.5,972.2,972.7,17.5,17.3,17.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.66,15.41,15.91,0.944,0.943,0.945,0.976,0.974,0.977,0.921,0.918,0.923,39.86,39.18,40.54,38.9,38.17,39.62,0,0,0,0,0,0,0.864,0,0.885,0.11,0.43,0.57,16.9
736984800000,1993,5,1992,8,32,7,1.4,0.167,0.665,27304.5,166.1,166.1,162.5,4,4,4,2313,2180,2426,2037,1904,276,276,276,937.2,804,1050,0.119,0.114,0.127,1100,1100,1100,990,990,990,971.9,971.5,972.1,18.1,17.9,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16,16.59,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.924,0.928,41.5,40.77,42.36,40.63,39.86,41.52,0,0,0,0,0,0,0.903,0,0.735,0.12,0.48,0.52,19.5
737589600000,1993,5,1992,8,33,7,1.2,0.167,0.665,28794.8,175.6,175.6,171.4,4,4,4,1987,1855,2125,1711,1579,276,276,276,610.9,479.5,749.2,0.139,0.13,0.149,1100,1100,1100,990,990,990,971,970.6,971.4,19,18.6,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.1,16.72,17.49,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.72,42.72,44.8,42.85,41.86,43.9,0,0,0,0,0,0,0.952,0,0.535,0.14,0.55,0.45,24
738194400000,1993,5,1992,8,34,7,1.03,0.167,0.665,30372.1,184.6,184.6,180.8,4,4,4,1706,1596,1818,1430,1320,276,276,276,330.1,220.3,441.5,0.162,0.152,0.173,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.921,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.98,17.62,18.34,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.12,45.13,47.08,45.2,44.23,46.14,0,0,0,0,0,0,1,0,0.365,0.16,0.65,0.35,29.5
738799200000,1993,5,1992,8,35,7,0.896,0.133,0.665,31701.9,191.9,191.9,188.7,4,4,4,1481,1397,1567,1262,1187,219.4,210,276,161.8,86.6,228.1,0.148,0.137,0.176,1100,1100,1100,990,990,990,969.4,969.2,969.7,20.6,20.3,20.8,0.883,0.848,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.091,18.75,18.44,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.14,47.35,48.95,47.18,46.4,47.97,0,0,0,0,0,0,1.05,0,0.231,0.15,0.74,0.26,35.4
739404000000,1993,6,1992,9,36,7,0.744,0.127,0.614,31010.5,192.8,192.8,184.6,4,4,4,1230,1126,1351,1020,916.3,210,210,210,5.839,0,40.87,0.171,0.155,0.186,1015,916.3,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.692,0.564,0.828,0.496,0.382,0.648,0.023,0.018,0.031,1.47,1.2,1.78,0.069,0.055,0.085,19.91,19.22,20.5,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.19,43.99,49.69,46.15,43.11,48.2,0,0,0,0,0,0,1.03,0,0.13,0.17,0.83,0.17,41.7
740008800000,1993,6,1992,9,37,7,0.622,0.127,0.495,25986.8,168,168,154.7,4,3,3.5714285714285716,1029,969.3,1097,819.1,759.3,210,210,210,-1.624e-14,-1.137e-13,0,0.205,0.192,0.217,819.1,759.3,886.6,990,990,990,968,967.8,968.2,22,21.8,22.2,0.475,0.421,0.537,0.335,0.307,0.368,0.015,0.014,0.017,1.07,1.01,1.15,0.048,0.045,0.053,20.95,20.65,21.21,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.937,45.65,40.05,52.16,43.84,39.09,48.2,0,0,0,0,0,0,0.859,0,0.127,0.2,0.8,0.2,41.8
740613600000,1993,6,1992,9,38,7,0.548,0.127,0.421,23151.3,144.6,144.6,137.8,3,3,3,905.3,859.8,952.6,695.3,649.8,210,210,210,0,0,0,0.232,0.22,0.244,695.3,649.8,742.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.369,0.34,0.405,0.265,0.235,0.297,0.012,0.01,0.013,0.889,0.81,0.979,0.04,0.036,0.044,21.59,21.31,21.85,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.92,44.37,49.49,45.94,43.48,48.2,0,0,0,0,0,0,0.766,0,0.127,0.23,0.77,0.23,42.2
741218400000,1993,6,1992,9,39,7,0.497,0.119,0.378,21267.9,128.7,128.7,126.6,3,3,3,821.9,795.7,849.8,625.6,609.7,196.3,186,210,0,0,0,0.239,0.226,0.253,625.6,609.7,639.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.323,0.312,0.334,0.219,0.208,0.228,0.0096,0.0091,0.01,0.766,0.737,0.793,0.034,0.032,0.035,22.05,21.91,22.18,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.06,42.2,43.78,42.2,41.35,42.9,0,0,0,0,0,0,0.703,0,0.119,0.24,0.76,0.24,42.8
741823200000,1993,7,1992,10,40,7,0.462,0.116,0.346,19606.3,122.7,122.7,116.7,3,3,3,764.3,734,788.1,572.4,506.9,191.9,186,227,8.12e-15,0,5.684e-14,0.251,0.236,0.309,572.4,506.9,602.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.292,0.26,0.308,0.183,0.14,0.203,0.008,0.006,0.0089,0.675,0.57,0.725,0.029,0.025,0.032,22.37,22.22,22.59,0.952,0.947,0.954,0.976,0.97,0.98,0.929,0.918,0.935,39.84,35.45,41.74,38.9,34.39,40.89,0,0,0,0,0,0,0.648,0,0.116,0.25,0.75,0.25,42.4
742428000000,1993,7,1992,10,41,7,0.419,0.137,0.282,15993.6,96.4,96.4,95.2,2,2,2,692.7,663.1,723.8,465.7,436.1,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.328,0.314,0.342,465.7,436.1,496.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.237,0.22,0.254,0.119,0.105,0.134,0.0051,0.0045,0.0058,0.612,0.562,0.666,0.026,0.024,0.029,22.72,22.54,22.89,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,49.63,46.84,52.5,47.6,45.9,48.2,0,0,0,0,0,0,0.529,0,0.137,0.33,0.67,0.33,38.2
743032800000,1993,7,1992,10,42,7,0.38,0.137,0.242,14244.4,89.95,89.95,84.79,2,2,2,627.7,602.7,653.6,400.7,375.7,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.362,0.347,0.377,400.7,375.7,426.6,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.205,0.196,0.214,0.0881,0.0763,0.1,0.0037,0.0032,0.0043,0.506,0.469,0.545,0.021,0.02,0.023,23.08,22.94,23.22,0.954,0.952,0.956,0.98,0.978,0.98,0.935,0.93,0.937,43.28,40.72,45.89,42.39,39.8,44.98,0,0,0,0,0,0,0.471,0,0.138,0.36,0.64,0.36,37.5
743637600000,1993,7,1992,10,43,7,0.347,0.134,0.213,12532.2,78.53,78.53,74.6,2,2,2,573.2,551.6,594.8,352.3,331.4,220.9,184,227,-3.248e-14,-5.684e-14,0,0.385,0.334,0.407,352.3,331.4,367.8,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.188,0.181,0.194,0.0653,0.0554,0.0726,0.0027,0.0023,0.0031,0.433,0.402,0.457,0.018,0.017,0.019,23.39,23.27,23.48,0.949,0.946,0.951,0.973,0.97,0.976,0.923,0.917,0.928,38.33,36.09,40.21,37.3,35.01,39.27,0,0,0,0,0,0,0.414,0,0.134,0.39,0.61,0.39,36.1
744242400000,1993,8,1992,11,44,7,0.315,0.111,0.204,12068.6,76.65,76.65,71.84,2,2,2,520.9,499.3,543.1,336.9,315.3,184,184,184,8.12e-15,-5.684e-14,5.684e-14,0.353,0.339,0.368,336.9,315.3,359.1,990,990,990,965.9,965.8,966,24.1,24,24.2,0.18,0.172,0.187,0.058,0.0478,0.0685,0.0024,0.002,0.0029,0.407,0.375,0.441,0.017,0.016,0.018,23.65,23.52,23.78,0.947,0.943,0.95,0.971,0.97,0.975,0.919,0.915,0.926,36.98,34.68,39.33,35.92,33.64,38.33,0,0,0,0,0,0,0.399,0,0.111,0.35,0.65,0.35,38.3
744847200000,1993,8,1992,11,45,7,0.287,0.111,0.176,10422.3,65.86,65.86,62.04,2,2,2,474.3,456.4,492.5,290.3,272.4,184,184,184,0,0,0,0.388,0.374,0.403,290.3,272.4,308.5,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.169,0.036,0.0276,0.0446,0.0015,0.0011,0.0018,0.338,0.311,0.365,0.014,0.013,0.015,23.93,23.82,24.04,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,31.98,30.02,33.95,31.02,29.12,32.93,0,0,0,0,0,0,0.345,0,0.111,0.39,0.61,0.39,36.3
745452000000,1993,8,1992,11,46,7,0.263,0.111,0.152,9031.26,57.01,57.01,53.76,2,2,2,435.5,420,450.7,251.5,236,184,184,184,4.06e-15,0,2.842e-14,0.423,0.408,0.438,251.5,236,266.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.144,0.155,0.0192,0.0158,0.0249,0.00079,0.00065,0.001,0.281,0.262,0.302,0.011,0.011,0.012,24.16,24.07,24.25,0.93,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.71,25.97,29.39,26.88,25.19,28.51,0,0,0,0,0,0,0.299,0,0.111,0.42,0.58,0.42,34.3
746056800000,1993,8,1992,11,47,7,0.243,0.111,0.132,7995.26,48.2,48.2,47.59,1,1,1,402.2,389.7,415.4,218.2,205.7,184,184,184,8.12e-15,0,2.842e-14,0.458,0.443,0.472,218.2,205.7,231.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.138,0.133,0.142,0.0143,0.0132,0.0154,0.00058,0.00054,0.00063,0.389,0.367,0.413,0.016,0.015,0.017,24.2,24.12,24.28,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.56,46.82,52.39,47.59,45.89,48.2,0,0,0,0,0,0,0.264,0,0.111,0.46,0.54,0.46,32.9
746661600000,1993,8,1992,11,48,7,0.225,0.0914,0.133,8047.45,51.33,51.33,47.9,2,1,1.2857142857142858,371.3,356.6,385.6,220.2,197.5,151.1,138,184,4.06e-15,-2.842e-14,2.842e-14,0.406,0.367,0.482,220.2,197.5,238.3,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.135,0.13,0.14,0.0145,0.0125,0.016,0.00058,0.00051,0.00065,0.344,0.255,0.403,0.014,0.01,0.016,24.4,24.31,24.49,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.897,0.939,42.43,25.93,52.31,40.64,25.15,48.2,0,0,0,0,0,0,0.266,0,0.092,0.41,0.59,0.41,35.8
747266400000,1993,9,1992,12,49,7,0.206,0.0835,0.122,7647.91,48.15,48.15,45.52,1,1,1,340.1,327.9,352,202.1,189.9,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.406,0.392,0.421,202.1,189.9,214,990,990,990,965.1,965,965.2,24.9,24.8,25,0.128,0.123,0.132,0.0129,0.0119,0.0139,0.00052,0.00048,0.00056,0.356,0.334,0.377,0.014,0.013,0.015,24.54,24.46,24.63,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.45,43.65,49.13,45.52,42.78,48.15,0,0,0,0,0,0,0.253,0,0.084,0.41,0.59,0.41,37.1
747871200000,1993,9,1992,12,50,7,0.19,0.0835,0.106,6627.08,41.97,41.97,39.45,1,1,1,313.8,304.1,324.3,175.8,166.1,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.44,0.425,0.454,175.8,166.1,186.3,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.122,0.0107,0.00987,0.0116,0.00043,0.00039,0.00046,0.309,0.292,0.328,0.012,0.012,0.013,24.72,24.65,24.79,0.947,0.944,0.951,0.977,0.972,0.98,0.925,0.918,0.932,40.39,38.13,42.83,39.45,37.07,41.97,0,0,0,0,0,0,0.219,0,0.084,0.44,0.56,0.44,34.9
748476000000,1993,9,1992,12,51,7,0.178,0.0835,0.0941,5818.25,36.34,36.34,34.63,1,1,1,293.6,287.4,301.1,155.6,149.4,138,138,138,0,-2.842e-14,2.842e-14,0.47,0.458,0.48,155.6,149.4,163.1,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.111,0.109,0.114,0.00898,0.00845,0.00961,0.00036,0.00034,0.00038,0.273,0.262,0.286,0.011,0.01,0.011,24.85,24.81,24.89,0.941,0.939,0.943,0.97,0.97,0.971,0.913,0.911,0.916,35.7,34.25,37.44,34.63,33.22,36.34,0,0,0,0,0,0,0.192,0,0.0839,0.47,0.53,0.47,32.7
749080800000,1993,9,1992,12,52,7,0.17,0.0762,0.0934,5787.74,37.96,37.96,34.45,1,1,1,280.4,272.9,286.1,154.4,143.4,126,110,138,0,-2.842e-14,2.842e-14,0.449,0.394,0.49,154.4,143.4,168.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.113,0.00887,0.00794,0.0101,0.00035,0.00032,0.0004,0.269,0.251,0.294,0.011,0.01,0.012,24.91,24.89,24.93,0.94,0.937,0.945,0.971,0.97,0.974,0.913,0.909,0.92,35.48,32.83,38.98,34.45,31.85,37.96,0,0,0,0,0,0,0.191,0,0.0766,0.45,0.55,0.45,34
749685600000,1993,10,1993,1,1,7,0.158,0.0665,0.0915,5679.92,35.76,35.76,33.81,1,1,1,261.4,253.5,269.9,151.4,143.5,110,110,110,8.12e-15,-2.842e-14,2.842e-14,0.421,0.408,0.434,151.4,143.5,159.9,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.104,0.11,0.00862,0.00795,0.00934,0.00034,0.00031,0.00037,0.262,0.248,0.278,0.01,0.0098,0.011,24.99,24.94,25.04,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.85,33,36.86,33.81,32.01,35.76,0,0,0,0,0,0,0.188,0,0.0665,0.42,0.58,0.42,35.9
750290400000,1993,10,1993,1,2,7,0.148,0.0665,0.0814,5033.54,31.45,31.45,29.96,1,1,1,244.5,240.1,251.1,134.5,130.1,110,110,110,0,0,0,0.45,0.438,0.458,134.5,130.1,141.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0995,0.103,0.00719,0.00681,0.00774,0.00028,0.00027,0.00031,0.232,0.224,0.244,0.0092,0.0088,0.0096,25.1,25.05,25.13,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,30.89,29.86,32.42,29.96,28.96,31.45,0,0,0,0,0,0,0.166,0,0.0666,0.45,0.55,0.45,34
750895200000,1993,10,1993,1,3,7,0.14,0.0665,0.073,4503.17,28.28,28.28,26.8,1,1,1,230.7,224.5,237.1,120.7,114.5,110,110,110,4.06e-15,0,1.421e-14,0.477,0.464,0.49,120.7,114.5,127.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0961,0.094,0.0984,0.00601,0.00549,0.00655,0.00024,0.00022,0.00026,0.208,0.197,0.219,0.0082,0.0077,0.0086,25.21,25.16,25.26,0.926,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.63,26.14,29.15,26.8,25.36,28.28,0,0,0,0,0,0,0.149,0,0.067,0.47,0.52,0.48,32.2
751500000000,1993,10,1993,1,4,7,0.132,0.0665,0.0654,4012.57,24.91,24.91,23.88,1,1,1,218.2,213.9,222.6,108.2,103.9,110,110,110,0,-1.421e-14,1.421e-14,0.504,0.494,0.514,108.2,103.9,112.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0917,0.0902,0.0933,0.00495,0.00458,0.00532,0.00019,0.00018,0.00021,0.185,0.177,0.193,0.0073,0.007,0.0076,25.31,25.27,25.34,0.917,0.914,0.92,0.97,0.97,0.97,0.889,0.886,0.893,24.62,23.58,25.68,23.88,22.88,24.91,0,0,0,0,0,0,0.133,0,0.0666,0.5,0.5,0.5,30.4
752104800000,1993,11,1993,2,5,7,0.132,0.0562,0.0756,4686.48,30.27,30.27,27.9,1,1,1,218,213.6,228.4,125,120.6,93,93,93,-4.06e-15,-1.421e-14,0,0.427,0.407,0.435,125,120.6,135.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0952,0.0936,0.0988,0.00638,0.006,0.00726,0.00025,0.00024,0.00029,0.213,0.205,0.231,0.0083,0.008,0.0091,25.28,25.2,25.31,0.928,0.925,0.933,0.97,0.97,0.97,0.9,0.898,0.905,28.76,27.71,31.2,27.9,26.88,30.27,0,0,0,0,0,0,0.155,0,0.0564,0.43,0.57,0.43,35.5
752709600000,1993,11,1993,2,6,7,0.14,0.0562,0.0837,5198.83,31.33,31.33,30.95,1,1,1,231.3,229.2,233,138.3,136.2,93,93,93,0,0,0,0.402,0.399,0.406,138.3,136.2,140,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0999,0.0991,0.1,0.00751,0.00733,0.00765,0.0003,0.00029,0.0003,0.237,0.233,0.24,0.0093,0.0092,0.0094,25.18,25.16,25.19,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.9,31.4,32.3,30.95,30.45,31.33,0,0,0,0,0,0,0.172,0,0.0563,0.4,0.6,0.4,37.1
753314400000,1993,11,1993,2,7,7,0.144,0.0562,0.0876,5448.97,33.2,33.2,32.43,1,1,1,237.9,230.6,241.2,144.9,137.6,93,93,93,0,0,0,0.391,0.386,0.403,144.9,137.6,148.2,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.0996,0.103,0.00806,0.00744,0.00835,0.00032,0.00029,0.00033,0.248,0.235,0.254,0.0098,0.0093,0.01,25.12,25.1,25.18,0.937,0.934,0.938,0.97,0.97,0.97,0.909,0.906,0.91,33.44,31.72,34.23,32.43,30.77,33.2,0,0,0,0,0,0,0.18,0,0.0564,0.39,0.61,0.39,37.8
753919200000,1993,11,1993,2,8,7,0.147,0.0562,0.0907,5647.44,35.3,35.3,33.62,1,1,1,243,237.4,250.5,150,144.4,93,93,93,0,0,0,0.383,0.371,0.392,150,144.4,157.5,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.0085,0.00802,0.00914,0.00034,0.00032,0.00036,0.258,0.247,0.271,0.01,0.0098,0.011,25.08,25.03,25.13,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.66,33.33,36.4,33.62,32.33,35.3,0,0,0,0,0,0,0.187,0,0.0563,0.38,0.62,0.38,38.4
754524000000,1993,11,1993,2,9,7,0.152,0.0493,0.103,6458.11,40.9,40.9,38.44,1,1,1,251.6,247.8,256.8,170,157.5,81.57,77,93,0,0,0,0.324,0.3,0.371,170,157.5,179.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.11,0.107,0.113,0.0102,0.00914,0.011,0.0004,0.00036,0.00044,0.292,0.271,0.309,0.012,0.011,0.012,25,24.96,25.03,0.945,0.941,0.948,0.975,0.97,0.98,0.922,0.913,0.929,39.41,36.4,41.75,38.44,35.3,40.9,0,0,0,0,0,0,0.214,0,0.049,0.32,0.68,0.32,42.5
755128800000,1993,12,1993,3,10,7,0.162,0.0466,0.116,7319.96,46.28,46.28,43.57,1,1,1,268.3,258.7,280,191.3,181.7,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.287,0.275,0.298,191.3,181.7,203,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.113,0.121,0.012,0.0112,0.013,0.00048,0.00044,0.00052,0.33,0.312,0.351,0.013,0.012,0.014,24.9,24.83,24.95,0.952,0.949,0.955,0.98,0.98,0.98,0.933,0.93,0.936,44.46,42.2,47.23,43.57,41.35,46.28,0,0,0,0,0,0,0.242,0,0.046,0.29,0.72,0.28,45.2
755733600000,1993,12,1993,3,11,7,0.17,0.0466,0.124,7840.93,47.4,47.4,46.67,1,1,1,281.8,278.7,285,204.8,201.7,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.273,0.27,0.276,204.8,201.7,208,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.122,0.12,0.123,0.0132,0.0129,0.0134,0.00052,0.00051,0.00053,0.354,0.348,0.359,0.014,0.014,0.014,24.82,24.8,24.84,0.956,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,47.62,46.91,48.36,46.67,45.97,47.4,0,0,0,0,0,0,0.259,0,0.046,0.27,0.73,0.27,46.1
756338400000,1993,12,1993,3,12,7,0.176,0.0372,0.139,8465.08,53.44,53.44,50.39,2,1,1.7142857142857142,291.3,281.7,303,229.7,204.7,61.57,59,77,8.12e-15,-2.842e-14,2.842e-14,0.212,0.195,0.273,229.7,204.7,244,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.122,0.133,0.0153,0.0131,0.0165,0.00061,0.00052,0.00066,0.283,0.238,0.387,0.011,0.0094,0.015,24.85,24.78,24.92,0.934,0.922,0.959,0.973,0.97,0.98,0.909,0.894,0.94,33.27,25.52,52.35,31.97,24.75,48.2,0,0,0,0,0,0,0.28,0,0.037,0.21,0.79,0.21,48.1
756943200000,1993,12,1993,3,13,7,0.19,0.0381,0.152,9237.88,56.39,56.39,54.99,2,2,2,314.2,306,320.8,251.2,244.8,63,59,73,-1.624e-14,-2.842e-14,0,0.2,0.186,0.23,251.2,244.8,257.4,990,990,990,965,964.9,965,25,25,25.1,0.136,0.134,0.138,0.0181,0.0166,0.0205,0.00072,0.00066,0.00082,0.267,0.26,0.275,0.011,0.01,0.011,24.76,24.73,24.81,0.929,0.928,0.931,0.97,0.97,0.97,0.901,0.9,0.903,28.34,27.56,29.07,27.49,26.73,28.2,0,0,0,0,0,0,0.305,0,0.038,0.2,0.8,0.2,48.6
757548000000,1994,1,1993,4,14,7,0.206,0.0442,0.162,9805.04,62.86,62.86,58.36,2,2,2,340.2,321.1,361,267.2,248.1,73,73,73,4.06e-15,0,2.842e-14,0.215,0.202,0.227,267.2,248.1,288,990,990,990,965.1,965,965.2,24.9,24.8,25,0.143,0.136,0.151,0.0252,0.0168,0.0349,0.001,0.00067,0.0014,0.291,0.263,0.322,0.012,0.011,0.013,24.61,24.47,24.73,0.933,0.929,0.938,0.97,0.97,0.97,0.905,0.901,0.909,30.08,27.94,32.4,29.18,27.1,31.43,0,0,0,0,0,0,0.324,0,0.044,0.21,0.79,0.21,47.6
758152800000,1994,1,1993,4,15,7,0.243,0.0442,0.199,12065.9,81.51,81.51,71.82,2,2,2,402.2,365.6,445.5,329.2,292.6,73,73,73,0,0,0,0.182,0.164,0.2,329.2,292.6,372.5,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.165,0.152,0.18,0.0544,0.0371,0.0748,0.0022,0.0015,0.0031,0.384,0.329,0.449,0.016,0.013,0.018,24.21,23.95,24.44,0.945,0.939,0.951,0.972,0.97,0.979,0.919,0.91,0.932,36.92,32.92,41.61,35.91,31.93,40.76,0,0,0,0,0,0,0.399,0,0.044,0.18,0.82,0.18,49.7
758757600000,1994,1,1993,4,16,7,0.315,0.0442,0.271,16042.8,106.4,106.4,95.49,3,2,2.2857142857142856,520.9,462.1,581.4,447.9,389.1,73,73,73,8.12e-15,0,5.684e-14,0.141,0.126,0.158,447.9,389.1,508.4,990,990,990,965.9,965.7,966.2,24.1,23.8,24.3,0.209,0.186,0.237,0.111,0.0827,0.141,0.0046,0.0034,0.0059,0.532,0.474,0.592,0.022,0.019,0.025,23.52,23.23,23.85,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,44.07,35.28,51.31,42.77,34.22,48.2,0,0,0,0,0,0,0.531,0,0.044,0.14,0.86,0.14,50.9
759362400000,1994,1,1993,4,17,7,0.406,0.0442,0.362,20854,136.8,136.8,124.1,3,3,3,671,599.7,739.1,598,526.7,73,73,73,0,0,0,0.109,0.0988,0.122,598,526.7,666.1,990,990,990,966.6,966.3,966.9,23.4,23.1,23.7,0.288,0.247,0.327,0.2,0.153,0.246,0.0086,0.0064,0.011,0.7,0.58,0.815,0.03,0.024,0.035,22.72,22.33,23.12,0.954,0.949,0.957,0.978,0.971,0.98,0.932,0.922,0.938,42.31,37.78,46.53,41.38,36.69,45.6,0,0,0,0,0,0,0.69,0,0.044,0.11,0.89,0.11,51.4
759967200000,1994,1,1993,4,18,7,0.491,0.0607,0.431,23823.8,144.6,144.6,141.8,3,3,3,812.4,760.2,872.2,712,671,100.4,73,105,0,0,0,0.124,0.096,0.135,712,671,767.2,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.359,0.335,0.4,0.276,0.249,0.31,0.012,0.011,0.014,0.898,0.828,0.995,0.039,0.036,0.044,21.95,21.62,22.21,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.87,46.54,51.85,47.27,45.6,48.2,0,0,0,0,0,0,0.788,0,0.06,0.12,0.88,0.12,48.5
760572000000,1994,2,1993,5,19,7,0.578,0.0718,0.506,27329.2,169.3,169.3,162.7,4,4,4,955,895.7,1019,836.2,790.7,118.7,105,137,0,0,0,0.124,0.11,0.141,836.2,790.7,881.6,990,990,990,967.7,967.5,968,22.3,22,22.5,0.467,0.422,0.512,0.344,0.322,0.366,0.015,0.014,0.017,1.04,0.953,1.12,0.046,0.042,0.051,21.25,20.92,21.56,0.954,0.953,0.955,0.979,0.976,0.98,0.934,0.93,0.936,41.55,39.84,43.19,40.67,38.87,42.33,0,0,0,0,0,0,0.904,0,0.072,0.12,0.88,0.12,47.3
761176800000,1994,2,1993,5,20,7,0.669,0.0829,0.586,30573.6,192.6,192.6,182,4,4,4,1106,1036,1187,968.8,899.4,137,137,137,1.624e-14,0,1.137e-13,0.124,0.115,0.132,968.8,899.4,1050,990,990,990,968.2,968,968.5,21.8,21.5,22,0.602,0.529,0.706,0.425,0.374,0.536,0.02,0.017,0.025,1.3,1.15,1.53,0.06,0.052,0.071,20.47,19.98,20.84,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.42,43.9,49.13,45.5,43.02,48.15,0,0,0,0,0,0,1.01,0,0.083,0.12,0.88,0.12,45.7
761781600000,1994,2,1993,5,21,7,0.809,0.098,0.662,32304.5,192.8,192.8,192.3,4,4,4,1338,1224,1415,1176,1062,162,162,162,81.39,0,153.1,0.121,0.114,0.132,1095,1062,1100,990,990,990,969,968.6,969.2,21,20.8,21.4,0.819,0.737,0.857,0.636,0.563,0.648,0.03,0.026,0.031,1.75,1.59,1.8,0.083,0.074,0.087,19.28,18.99,19.8,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,49.32,48.77,50.2,48.07,47.79,48.2,0,0,0,0,0,0,1.07,0,0.147,0.12,0.82,0.18,39.9
762386400000,1994,2,1993,5,22,7,0.864,0.109,0.665,32039.6,191.1,191.1,190.7,4,4,4,1428,1418,1443,1248,1238,180,162,183,148.4,138.3,160.1,0.126,0.114,0.129,1100,1100,1100,990,990,990,969.3,969.2,969.3,20.7,20.7,20.8,0.858,0.855,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.81,0.087,0.087,0.088,18.94,18.89,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.65,48.51,48.74,47.68,47.54,47.76,0,0,0,0,0,0,1.06,0,0.199,0.13,0.77,0.23,37.1
762991200000,1994,3,1993,6,23,7,0.904,0.111,0.665,31616.9,189.8,189.8,188.2,4,4,4,1495,1452,1548,1312,1269,183,183,183,212.4,169.4,264.7,0.122,0.118,0.126,1100,1100,1100,990,990,990,969.5,969.3,969.6,20.5,20.4,20.7,0.886,0.868,0.903,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.82,1.85,0.089,0.088,0.091,18.7,18.51,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.01,47.52,48.42,47.05,46.57,47.45,0,0,0,0,0,0,1.05,0,0.239,0.12,0.74,0.26,35
763596000000,1994,3,1993,6,24,7,0.998,0.111,0.665,30705.8,185.5,185.5,182.8,4,4,4,1650,1570,1722,1467,1387,183,183,183,366.7,287.3,439.3,0.111,0.106,0.117,1100,1100,1100,990,990,990,970,969.7,970.2,20,19.8,20.3,0.914,0.907,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.094,18.17,17.93,18.43,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.63,45.99,47.32,45.69,45.07,46.37,0,0,0,0,0,0,1.02,0,0.333,0.11,0.67,0.33,30.8
764200800000,1994,3,1993,6,25,7,1.04,0.111,0.665,30325.3,181.8,181.8,180.5,4,4,4,1716,1679,1736,1533,1496,183,183,183,432.6,395.8,452.8,0.107,0.105,0.109,1100,1100,1100,990,990,990,970.2,970.1,970.2,19.8,19.8,19.9,0.919,0.916,0.921,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.86,1.87,0.094,0.093,0.095,17.95,17.88,18.07,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.05,45.87,46.37,45.13,44.95,45.45,0,0,0,0,0,0,1,0,0.375,0.11,0.64,0.36,29.2
764805600000,1994,3,1993,6,26,7,0.97,0.102,0.665,30966.5,186.5,186.5,184.3,4,4,4,1604,1538,1662,1436,1390,168,148,183,335.6,290.1,379.2,0.104,0.0935,0.114,1100,1100,1100,990,990,990,969.8,969.6,970,20.2,20,20.4,0.912,0.91,0.915,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.092,0.091,0.093,18.32,18.13,18.53,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.02,46.52,47.58,46.08,45.59,46.63,0,0,0,0,0,0,1.02,0,0.305,0.11,0.69,0.31,31.9
765410400000,1994,4,1993,7,27,7,0.876,0.0895,0.665,31886.7,192.5,192.5,189.8,4,4,4,1449,1378,1516,1301,1230,148,148,148,200.7,130.2,267.7,0.102,0.0976,0.107,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.881,0.85,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.86,0.088,0.086,0.091,18.85,18.61,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.42,47.78,49.11,47.45,46.82,48.13,0,0,0,0,0,0,1.05,0,0.211,0.1,0.76,0.24,36.4
766015200000,1994,4,1993,7,28,7,0.739,0.0895,0.638,31932.7,192.8,192.8,190.1,4,4,4,1222,1121,1333,1074,972.8,148,148,148,19.82,-1.137e-13,84.79,0.121,0.111,0.132,1054,972.8,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.736,0.609,0.831,0.552,0.41,0.648,0.026,0.019,0.031,1.58,1.29,1.78,0.074,0.059,0.084,19.82,19.28,20.43,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.86,46.56,50.29,47.52,45.63,48.2,0,0,0,0,0,0,1.06,0,0.101,0.12,0.86,0.14,43.2
766620000000,1994,4,1993,7,29,7,0.621,0.0816,0.539,28693.3,178.2,178.2,170.8,4,4,4,1026,969.3,1091,891.3,844.3,134.9,125,148,-1.624e-14,-1.137e-13,0,0.131,0.122,0.142,891.3,844.3,943.3,990,990,990,968,967.8,968.2,22,21.8,22.2,0.527,0.481,0.579,0.37,0.348,0.396,0.017,0.016,0.018,1.14,1.06,1.24,0.052,0.048,0.057,20.88,20.58,21.17,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,43.57,41.81,45.47,42.7,40.97,44.56,0,0,0,0,0,0,0.949,0,0.082,0.13,0.87,0.13,46.2
767224800000,1994,4,1993,7,30,7,0.548,0.0775,0.47,25232.7,161.1,161.1,150.2,4,3,3.4285714285714284,905.3,859.8,952.6,777.2,712.8,128.1,125,147,0,0,0,0.142,0.131,0.171,777.2,712.8,827.6,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.42,0.365,0.466,0.314,0.277,0.34,0.014,0.012,0.015,0.986,0.906,1.03,0.044,0.04,0.046,21.49,21.26,21.76,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.35,39.86,52.28,44.41,38.89,48.2,0,0,0,0,0,0,0.834,0,0.078,0.14,0.86,0.14,46
767829600000,1994,5,1993,8,31,7,0.493,0.0889,0.404,22715.5,140.3,140.3,135.2,3,3,3,815.4,789.6,845.8,668.4,642.6,147,147,147,0,0,0,0.18,0.174,0.186,668.4,642.6,698.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.34,0.325,0.357,0.247,0.23,0.268,0.011,0.01,0.012,0.831,0.787,0.882,0.036,0.034,0.039,22.01,21.83,22.15,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.99,44.48,47.73,45.07,43.59,46.77,0,0,0,0,0,0,0.751,0,0.089,0.18,0.82,0.18,46.1
768434400000,1994,5,1993,8,32,7,0.458,0.0889,0.369,20991,129.5,129.5,124.9,3,3,3,757.1,725.7,782.4,610.1,578.7,147,147,147,0,0,0,0.194,0.188,0.203,610.1,578.7,635.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.307,0.289,0.321,0.209,0.188,0.225,0.009,0.0081,0.0098,0.732,0.679,0.775,0.032,0.029,0.034,22.34,22.2,22.52,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,42.52,40.59,44.06,41.65,39.67,43.17,0,0,0,0,0,0,0.694,0,0.089,0.19,0.81,0.19,45.8
769039200000,1994,5,1993,8,33,7,0.415,0.0889,0.326,18646,117,117,111,3,3,3,685.9,657.1,715.6,538.9,510.1,147,147,147,0,0,0,0.214,0.205,0.224,538.9,510.1,568.6,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.266,0.25,0.283,0.161,0.142,0.181,0.0069,0.006,0.0078,0.612,0.564,0.662,0.026,0.024,0.029,22.74,22.58,22.91,0.95,0.947,0.952,0.972,0.97,0.976,0.923,0.919,0.929,38.05,36.19,39.95,37,35.1,38.99,0,0,0,0,0,0,0.617,0,0.089,0.21,0.79,0.21,44.9
769644000000,1994,5,1993,8,34,7,0.377,0.0889,0.288,16488.7,103.6,103.6,98.15,3,2,2.2857142857142856,622.7,597.8,648.1,475.7,450.8,147,147,147,-8.12e-15,-5.684e-14,5.684e-14,0.236,0.227,0.246,475.7,450.8,501.1,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.23,0.216,0.245,0.124,0.112,0.136,0.0052,0.0047,0.0058,0.586,0.535,0.632,0.025,0.023,0.027,23.02,22.94,23.14,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,46.17,34.99,52.08,44.18,33.94,48.2,0,0,0,0,0,0,0.545,0,0.089,0.24,0.76,0.24,43.7
770248800000,1994,5,1993,8,35,7,0.343,0.0768,0.267,15843.2,96.4,96.4,94.3,2,2,2,567.9,546.6,589.9,440.9,427.6,127,119,147,0,-5.684e-14,5.684e-14,0.223,0.207,0.253,440.9,427.6,456.1,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.211,0.206,0.217,0.107,0.101,0.114,0.0045,0.0042,0.0048,0.558,0.538,0.582,0.023,0.022,0.024,23.29,23.18,23.4,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.2,46.95,49.76,47.15,46.01,48.2,0,0,0,0,0,0,0.524,0,0.076,0.22,0.78,0.22,46.2
770853600000,1994,6,1993,9,36,7,0.315,0.072,0.243,14611.5,90.67,90.67,86.97,2,2,2,521.4,502.6,539.8,402.4,383.6,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.228,0.22,0.237,402.4,383.6,420.8,990,990,990,965.9,965.9,966,24.1,24,24.1,0.197,0.19,0.203,0.0889,0.0801,0.0976,0.0037,0.0033,0.0041,0.5,0.472,0.528,0.021,0.02,0.022,23.55,23.44,23.67,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.37,42.42,46.26,43.49,41.57,45.33,0,0,0,0,0,0,0.483,0,0.072,0.23,0.77,0.23,46.4
771458400000,1994,6,1993,9,37,7,0.29,0.072,0.218,13107,81.82,81.82,78.02,2,2,2,479.5,463.5,496.3,360.5,344.5,119,119,119,0,0,0,0.248,0.24,0.257,360.5,344.5,377.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.182,0.177,0.188,0.0692,0.0616,0.0771,0.0029,0.0025,0.0032,0.437,0.413,0.462,0.018,0.017,0.019,23.81,23.7,23.9,0.95,0.948,0.952,0.976,0.972,0.98,0.927,0.921,0.933,39.97,38.26,41.76,39.01,37.2,40.91,0,0,0,0,0,0,0.433,0,0.072,0.25,0.75,0.25,45.2
772063200000,1994,6,1993,9,38,7,0.268,0.072,0.196,11749.1,73.22,73.22,69.94,2,2,2,443,428.2,458.3,324,309.2,119,119,119,0,0,0,0.269,0.26,0.278,324,309.2,339.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.169,0.164,0.175,0.0519,0.045,0.0592,0.0021,0.0018,0.0024,0.382,0.36,0.405,0.016,0.015,0.017,24.02,23.93,24.11,0.944,0.942,0.947,0.97,0.97,0.971,0.916,0.914,0.919,36.04,34.45,37.7,34.97,33.41,36.61,0,0,0,0,0,0,0.389,0,0.072,0.27,0.73,0.27,43.8
772668000000,1994,6,1993,9,39,7,0.248,0.0691,0.179,10779.8,65.85,65.85,64.17,2,2,2,410.7,398.4,423.6,296.5,290.4,114.3,108,119,0,0,0,0.278,0.266,0.29,296.5,290.4,304.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.159,0.156,0.162,0.0389,0.0361,0.0428,0.0016,0.0015,0.0017,0.341,0.331,0.353,0.014,0.013,0.014,24.21,24.14,24.28,0.94,0.938,0.941,0.97,0.97,0.97,0.912,0.91,0.913,33.07,32.45,33.94,32.08,31.47,32.92,0,0,0,0,0,0,0.356,0,0.069,0.28,0.72,0.28,43.5
773272800000,1994,7,1993,10,40,7,0.231,0.0653,0.166,9982.22,62.06,62.06,59.42,2,2,2,382,369.7,394.3,274,261.7,108,108,108,0,0,0,0.283,0.274,0.292,274,261.7,286.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.15,0.146,0.155,0.0283,0.0225,0.0342,0.0011,0.00091,0.0014,0.306,0.288,0.325,0.012,0.012,0.013,24.38,24.3,24.46,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,30.63,29.26,31.99,29.71,28.39,31.03,0,0,0,0,0,0,0.33,0,0.065,0.28,0.72,0.28,43.2
773877600000,1994,7,1993,10,41,7,0.215,0.0653,0.15,9018.07,56.01,56.01,53.68,2,2,2,355.5,344.9,366.2,247.5,236.8,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.304,0.295,0.313,247.5,236.8,258.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.141,0.137,0.145,0.0176,0.0159,0.0209,0.00071,0.00064,0.00084,0.268,0.255,0.282,0.011,0.01,0.011,24.55,24.49,24.62,0.928,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,27.67,26.46,28.87,26.84,25.66,28,0,0,0,0,0,0,0.298,0,0.065,0.3,0.7,0.3,41.9
774482400000,1994,7,1993,10,42,7,0.202,0.0653,0.136,8205.38,50.78,50.78,48.84,2,1,1.2857142857142858,333.4,324.3,342.4,225.4,216.3,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.324,0.315,0.333,225.4,216.3,234.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.133,0.13,0.136,0.0149,0.0141,0.0157,0.0006,0.00057,0.00063,0.35,0.249,0.4,0.014,0.01,0.016,24.58,24.52,24.65,0.949,0.923,0.959,0.977,0.97,0.98,0.927,0.896,0.94,44.09,25.83,52.64,41.64,25.06,48.2,0,0,0,0,0,0,0.271,0,0.066,0.32,0.67,0.33,40.6
775087200000,1994,7,1993,10,43,7,0.189,0.0653,0.124,7784.96,48.2,48.2,46.34,1,1,1,312.5,304.4,321.3,204.5,196.4,108,108,108,-8.12e-15,-2.842e-14,0,0.346,0.336,0.355,204.5,196.4,213.3,990,990,990,965,964.9,965,25,25,25.1,0.126,0.123,0.129,0.0131,0.0124,0.0139,0.00052,0.0005,0.00056,0.357,0.343,0.373,0.014,0.014,0.015,24.68,24.62,24.74,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.3,45.43,49.3,46.34,44.52,48.2,0,0,0,0,0,0,0.257,0,0.065,0.35,0.66,0.34,41.2
775692000000,1994,8,1993,11,44,7,0.176,0.0562,0.12,7566.71,47.48,47.48,45.04,1,1,1,291.2,281.7,301.9,198.2,188.7,93,93,93,-4.06e-15,-2.842e-14,2.842e-14,0.32,0.308,0.33,198.2,188.7,208.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.122,0.118,0.126,0.0126,0.0118,0.0135,0.0005,0.00047,0.00054,0.344,0.327,0.364,0.014,0.013,0.014,24.79,24.73,24.85,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,45.96,43.73,48.45,45.04,42.86,47.48,0,0,0,0,0,0,0.25,0,0.056,0.32,0.68,0.32,43
776296800000,1994,8,1993,11,45,7,0.163,0.0562,0.107,6726,42.16,42.16,40.04,1,1,1,269.9,261.7,278.7,176.9,168.7,93,93,93,1.218e-14,-2.842e-14,2.842e-14,0.345,0.334,0.355,176.9,168.7,185.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.117,0.0108,0.0101,0.0115,0.00043,0.0004,0.00046,0.306,0.292,0.322,0.012,0.012,0.013,24.91,24.86,24.96,0.948,0.945,0.95,0.978,0.974,0.98,0.926,0.92,0.931,40.95,39.03,43.02,40.04,38.01,42.16,0,0,0,0,0,0,0.222,0,0.056,0.34,0.66,0.34,41.3
776901600000,1994,8,1993,11,46,7,0.152,0.0562,0.0962,5993.71,37.4,37.4,35.68,1,1,1,252,245.6,259.3,159,152.6,93,93,93,0,0,0,0.369,0.359,0.379,159,152.6,166.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.11,0.00927,0.00872,0.00988,0.00037,0.00034,0.00039,0.274,0.263,0.287,0.011,0.01,0.011,25.02,24.98,25.06,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.918,36.76,35.25,38.45,35.68,34.19,37.4,0,0,0,0,0,0,0.198,0,0.0558,0.37,0.63,0.37,39.4
777506400000,1994,8,1993,11,47,7,0.144,0.0562,0.0877,5451.74,33.76,33.76,32.45,1,1,1,237.9,232.2,243.7,144.9,139.2,93,93,93,0,0,0,0.391,0.382,0.401,144.9,139.2,150.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00807,0.00758,0.00856,0.00032,0.0003,0.00034,0.249,0.239,0.259,0.0098,0.0094,0.01,25.12,25.08,25.17,0.937,0.934,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.45,32.1,34.8,32.45,31.14,33.76,0,0,0,0,0,0,0.18,0,0.0563,0.39,0.61,0.39,37.9
778111200000,1994,8,1993,11,48,7,0.135,0.049,0.0858,5350.49,34.1,34.1,31.85,1,1,1,222.9,214.4,230.3,141.9,133.4,81,72,93,0,0,0,0.363,0.322,0.411,141.9,133.4,151.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.101,0.0989,0.103,0.00781,0.00709,0.00862,0.00031,0.00028,0.00034,0.243,0.229,0.259,0.0095,0.009,0.01,25.22,25.18,25.27,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.83,30.75,35.15,31.85,29.83,34.1,0,0,0,0,0,0,0.177,0,0.0492,0.36,0.64,0.36,39.6
778716000000,1994,9,1993,12,49,7,0.123,0.0435,0.0793,4946.98,31.34,31.34,29.45,1,1,1,203.2,195.6,211.4,131.2,123.5,72,72,72,0,-1.421e-14,1.421e-14,0.355,0.341,0.368,131.2,123.5,139.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0933,0.0989,0.0069,0.00625,0.0076,0.00027,0.00024,0.0003,0.222,0.209,0.237,0.0087,0.0082,0.0093,25.35,25.29,25.38,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.9,0.906,30.36,28.52,32.31,29.45,27.67,31.34,0,0,0,0,0,0,0.164,0,0.0437,0.35,0.64,0.36,40.2
779320800000,1994,9,1993,12,50,7,0.114,0.0435,0.07,4331.05,27.06,27.06,25.78,1,1,1,187.8,182.2,193.1,115.8,110.2,72,72,72,-4.06e-15,-1.421e-14,0,0.383,0.373,0.395,115.8,110.2,121.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0905,0.0885,0.0924,0.00559,0.00511,0.00604,0.00022,0.0002,0.00024,0.195,0.185,0.204,0.0076,0.0072,0.008,25.38,25.38,25.38,0.922,0.918,0.926,0.97,0.97,0.97,0.894,0.89,0.898,26.58,25.16,27.9,25.78,24.41,27.06,0,0,0,0,0,0,0.143,0,0.044,0.38,0.61,0.39,38
779925600000,1994,9,1993,12,51,7,0.106,0.0435,0.0623,3811.61,23.95,23.95,22.69,1,1,1,175,170.4,180.2,103,98.39,72,72,72,0,-1.421e-14,1.421e-14,0.412,0.399,0.423,103,98.39,108.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.0844,0.0878,0.0045,0.00411,0.00495,0.00018,0.00016,0.00019,0.172,0.164,0.181,0.0067,0.0064,0.0071,25.38,25.38,25.38,0.913,0.911,0.916,0.969,0.968,0.97,0.885,0.882,0.889,23.4,22.34,24.69,22.69,21.63,23.95,0,0,0,0,0,0,0.126,0,0.0437,0.41,0.59,0.41,36
780530400000,1994,9,1993,12,52,7,0.1,0.0401,0.0599,3674.29,24.65,24.65,21.87,1,1,1,165.3,162.5,169,99.03,91.56,66.29,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.4,0.318,0.44,99.03,91.56,111.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0836,0.082,0.0854,0.00417,0.00353,0.00521,0.00016,0.00014,0.0002,0.164,0.152,0.183,0.0064,0.0059,0.0072,25.37,25.34,25.38,0.918,0.914,0.92,0.967,0.965,0.97,0.888,0.884,0.891,22.61,20.97,25.41,21.87,20.24,24.65,0,0,0,0,0,0,0.122,0,0.0401,0.4,0.6,0.4,36.7
781135200000,1994,10,1994,1,1,7,0.0963,0.0314,0.0648,3976.18,24.26,24.26,23.67,1,1,1,159.2,156.7,161.6,107.2,104.7,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.327,0.322,0.332,107.2,104.7,109.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0831,0.0848,0.00486,0.00465,0.00507,0.00019,0.00018,0.0002,0.176,0.172,0.18,0.0069,0.0067,0.0071,25.34,25.34,25.34,0.916,0.914,0.918,0.97,0.97,0.97,0.888,0.887,0.89,24.4,23.79,25.01,23.67,23.08,24.26,0,0,0,0,0,0,0.131,0,0.0315,0.33,0.67,0.33,41.3
781740000000,1994,10,1994,1,2,7,0.0938,0.0314,0.0623,3811.8,22.88,22.88,22.69,1,1,1,155.1,154,155.9,103.1,102,52,52,52,6.09e-15,0,1.421e-14,0.335,0.334,0.338,103.1,102,103.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0821,0.0828,0.00451,0.00442,0.00458,0.00018,0.00017,0.00018,0.169,0.167,0.17,0.0066,0.0065,0.0067,25.34,25.34,25.34,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.886,23.39,23.12,23.59,22.69,22.42,22.88,0,0,0,0,0,0,0.126,0,0.0315,0.33,0.66,0.34,40.6
782344800000,1994,10,1994,1,3,7,0.0933,0.0314,0.0619,3780.75,22.95,22.95,22.5,1,1,1,154.3,152.6,156.2,102.3,100.6,52,52,52,-8.121e-15,-1.421e-14,0,0.337,0.333,0.341,102.3,100.6,104.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0822,0.0816,0.0829,0.00445,0.0043,0.0046,0.00017,0.00017,0.00018,0.167,0.164,0.171,0.0066,0.0064,0.0067,25.34,25.34,25.34,0.913,0.911,0.914,0.97,0.969,0.97,0.885,0.883,0.886,23.21,22.79,23.66,22.5,22.08,22.95,0,0,0,0,0,0,0.125,0,0.0314,0.34,0.66,0.34,40.5
782949600000,1994,10,1994,1,4,7,0.0915,0.0314,0.0601,3665.38,22.63,22.63,21.82,1,1,1,151.3,149.1,154.8,99.33,97.06,52,52,52,0,-1.421e-14,1.421e-14,0.344,0.336,0.349,99.33,97.06,102.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0804,0.0824,0.00419,0.004,0.00449,0.00016,0.00016,0.00018,0.162,0.158,0.168,0.0064,0.0062,0.0066,25.34,25.34,25.34,0.913,0.911,0.914,0.968,0.967,0.97,0.884,0.882,0.886,22.53,22.04,23.33,21.82,21.32,22.63,0,0,0,0,0,0,0.121,0,0.0314,0.34,0.66,0.34,40.1
783554400000,1994,10,1994,1,5,7,0.0916,0.0304,0.0612,3734.24,22.58,22.58,22.23,1,1,1,151.4,150.2,152.6,101.2,98.16,50.29,50,52,2.03e-15,0,1.421e-14,0.332,0.328,0.346,101.2,98.16,102.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0815,0.0808,0.082,0.00435,0.00409,0.00447,0.00017,0.00016,0.00018,0.165,0.16,0.167,0.0065,0.0063,0.0066,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.968,0.97,0.884,0.883,0.885,22.93,22.27,23.28,22.23,21.55,22.58,0,0,0,0,0,0,0.123,0,0.0304,0.33,0.67,0.33,40.8
784159200000,1994,11,1994,2,6,7,0.0925,0.0302,0.0622,3803.69,22.9,22.9,22.64,1,1,1,152.9,152.1,154,102.9,102.1,50,50,50,0,-1.421e-14,1.421e-14,0.327,0.325,0.329,102.9,102.1,104,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.0818,0.0825,0.0045,0.00443,0.00459,0.00018,0.00017,0.00018,0.168,0.167,0.17,0.0066,0.0065,0.0067,25.34,25.34,25.34,0.913,0.912,0.914,0.97,0.97,0.97,0.886,0.885,0.886,23.34,23.14,23.61,22.64,22.44,22.9,0,0,0,0,0,0,0.126,0,0.0303,0.33,0.67,0.33,41.1
784764000000,1994,11,1994,2,7,7,0.0913,0.0302,0.061,3721.8,22.51,22.51,22.15,1,1,1,150.9,149.6,152.3,100.9,99.61,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.331,0.328,0.334,100.9,99.61,102.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0809,0.0819,0.00433,0.00422,0.00445,0.00017,0.00017,0.00017,0.164,0.162,0.167,0.0064,0.0064,0.0065,25.34,25.34,25.34,0.912,0.911,0.913,0.969,0.969,0.97,0.884,0.883,0.885,22.86,22.56,23.21,22.15,21.85,22.51,0,0,0,0,0,0,0.123,0,0.0303,0.33,0.67,0.33,40.8
785368800000,1994,11,1994,2,8,7,0.0939,0.0302,0.0636,3897.82,23.88,23.88,23.2,1,1,1,155.2,153.7,158.1,105.2,103.7,50,50,50,4.06e-15,0,1.421e-14,0.322,0.316,0.325,105.2,103.7,108.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0824,0.0839,0.0047,0.00457,0.00494,0.00018,0.00018,0.00019,0.172,0.169,0.177,0.0067,0.0066,0.0069,25.34,25.34,25.34,0.915,0.914,0.917,0.97,0.97,0.97,0.887,0.886,0.889,23.92,23.54,24.62,23.2,22.84,23.88,0,0,0,0,0,0,0.129,0,0.0303,0.32,0.68,0.32,41.5
785973600000,1994,11,1994,2,9,7,0.105,0.0334,0.0713,4409.96,27.21,27.21,26.25,1,1,1,173,162.2,180.8,117.9,112.2,55.14,50,59,2.03e-15,-1.421e-14,1.421e-14,0.318,0.293,0.339,117.9,112.2,121.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0882,0.0854,0.0902,0.00577,0.00529,0.0061,0.00023,0.00021,0.00024,0.196,0.185,0.203,0.0077,0.0072,0.0079,25.35,25.34,25.36,0.923,0.919,0.926,0.97,0.97,0.97,0.896,0.892,0.898,27.06,25.64,28.05,26.25,24.87,27.21,0,0,0,0,0,0,0.146,0,0.0337,0.32,0.68,0.32,42
786578400000,1994,12,1994,3,10,7,0.107,0.0357,0.0715,4424.04,27.01,27.01,26.33,1,1,1,177.2,174.8,180,118.2,115.8,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.333,0.328,0.338,118.2,115.8,121,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0889,0.088,0.0899,0.0058,0.00559,0.00603,0.00023,0.00022,0.00024,0.197,0.192,0.202,0.0077,0.0075,0.0079,25.36,25.36,25.36,0.924,0.922,0.926,0.97,0.97,0.97,0.896,0.894,0.898,27.15,26.54,27.84,26.33,25.75,27.01,0,0,0,0,0,0,0.146,0,0.0355,0.33,0.67,0.33,41.3
787183200000,1994,12,1994,3,11,7,0.107,0.0357,0.0712,4406.5,26.88,26.88,26.23,1,1,1,176.8,174.2,179.4,117.8,115.2,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.334,0.329,0.339,117.8,115.2,120.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0887,0.0878,0.0897,0.00576,0.00554,0.00599,0.00023,0.00022,0.00023,0.196,0.191,0.201,0.0077,0.0075,0.0079,25.36,25.36,25.36,0.923,0.922,0.925,0.97,0.97,0.97,0.896,0.894,0.897,27.04,26.4,27.71,26.23,25.61,26.88,0,0,0,0,0,0,0.146,0,0.0358,0.33,0.67,0.33,41.2
