datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787788000000,1994,12,1994,3,12,7,0.109,0.0357,0.0733,4544.7,29.24,29.24,27.05,1,1,1,180.2,173.4,189.3,121.2,114.4,59,59,59,0,-1.421e-14,1.421e-14,0.328,0.312,0.34,121.2,114.4,130.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0876,0.0932,0.00605,0.00547,0.00682,0.00024,0.00021,0.00027,0.202,0.19,0.218,0.0079,0.0074,0.0085,25.36,25.36,25.36,0.925,0.921,0.931,0.97,0.97,0.97,0.898,0.893,0.903,27.89,26.2,30.15,27.05,25.41,29.24,0,0,0,0,0,0,0.15,0,0.0357,0.33,0.67,0.33,41.7
788392800000,1994,12,1994,3,13,7,0.12,0.0369,0.0829,5184.34,32.73,32.73,30.86,1,1,1,198.1,192.3,205.9,137.1,132.9,61,59,73,0,0,0,0.308,0.289,0.354,137.1,132.9,145,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0942,0.0984,0.0074,0.00705,0.00808,0.00029,0.00028,0.00032,0.231,0.224,0.245,0.009,0.0087,0.0096,25.35,25.33,25.36,0.933,0.932,0.936,0.97,0.97,0.97,0.905,0.904,0.908,31.81,30.78,33.74,30.86,29.85,32.73,0,0,0,0,0,0,0.171,0,0.0371,0.31,0.69,0.31,43.2
788997600000,1995,1,1994,4,14,7,0.122,0.0442,0.0779,4852.09,30.1,30.1,28.88,1,1,1,201.7,196.4,207,128.7,123.4,73,73,73,2.03e-15,0,1.421e-14,0.362,0.353,0.372,128.7,123.4,134,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0925,0.0962,0.00669,0.00624,0.00714,0.00026,0.00024,0.00028,0.217,0.208,0.227,0.0085,0.0081,0.0089,25.37,25.33,25.39,0.93,0.927,0.932,0.97,0.97,0.97,0.902,0.899,0.904,29.77,28.48,31.03,28.88,27.62,30.1,0,0,0,0,0,0,0.16,0,0.0441,0.36,0.64,0.36,39.8
789602400000,1995,1,1994,4,15,7,0.122,0.0442,0.0783,4879.12,30.73,30.73,29.04,1,1,1,202.5,194.5,209.8,129.5,121.5,73,73,73,2.03e-15,0,1.421e-14,0.361,0.348,0.375,129.5,121.5,136.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0946,0.0918,0.0972,0.00675,0.00607,0.00738,0.00026,0.00024,0.00029,0.219,0.204,0.232,0.0086,0.008,0.0091,25.36,25.31,25.38,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.94,28,31.68,29.04,27.16,30.73,0,0,0,0,0,0,0.161,0,0.0437,0.36,0.64,0.36,40
790207200000,1995,1,1994,4,16,7,0.131,0.0442,0.087,5433.29,33.43,33.43,32.34,1,1,1,216.8,213.3,221.5,143.8,140.3,73,73,73,0,0,0,0.337,0.33,0.342,143.8,140.3,148.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0997,0.0985,0.101,0.00797,0.00768,0.00838,0.00031,0.0003,0.00033,0.244,0.238,0.253,0.0096,0.0093,0.0099,25.25,25.22,25.28,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33.34,32.52,34.46,32.34,31.54,33.43,0,0,0,0,0,0,0.18,0,0.044,0.34,0.66,0.34,41.5
790812000000,1995,1,1994,4,17,7,0.137,0.0442,0.0928,5803.52,35.29,35.29,34.54,1,1,1,226.4,223.4,229.7,153.4,150.4,73,73,73,0,0,0,0.323,0.318,0.327,153.4,150.4,156.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.103,0.102,0.104,0.00879,0.00854,0.00907,0.00035,0.00034,0.00036,0.262,0.256,0.267,0.01,0.01,0.011,25.18,25.15,25.2,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,35.61,34.91,36.38,34.54,33.86,35.29,0,0,0,0,0,0,0.192,0,0.0442,0.32,0.68,0.32,42.4
791416800000,1995,1,1994,4,18,7,0.141,0.0493,0.092,5743.68,35.6,35.6,34.19,1,1,1,233.8,229.2,241.2,152.2,145.3,81.57,73,85,0,0,0,0.349,0.316,0.369,152.2,145.3,158.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.103,0.101,0.105,0.00869,0.0081,0.00919,0.00034,0.00032,0.00036,0.26,0.248,0.27,0.01,0.0098,0.011,25.14,25.09,25.17,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,35.25,33.6,36.7,34.19,32.59,35.6,0,0,0,0,0,0,0.19,0,0.049,0.35,0.65,0.35,40.7
792021600000,1995,2,1994,5,19,7,0.151,0.0514,0.0998,6239.96,38.7,38.7,37.14,1,1,1,250,243.7,256.3,165,158.7,85,85,85,0,0,0,0.34,0.332,0.349,165,158.7,171.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.106,0.11,0.00977,0.00924,0.0103,0.00039,0.00036,0.00041,0.283,0.272,0.294,0.011,0.011,0.012,25.02,24.98,25.07,0.944,0.942,0.946,0.972,0.97,0.975,0.918,0.913,0.922,38.2,36.73,39.68,37.14,35.63,38.7,0,0,0,0,0,0,0.206,0,0.0512,0.34,0.66,0.34,41.3
792626400000,1995,2,1994,5,20,7,0.158,0.0514,0.107,6734.77,40.83,40.83,40.09,1,1,1,261.8,258.7,264.7,176.8,173.7,85,85,85,1.218e-14,-2.842e-14,2.842e-14,0.325,0.321,0.329,176.8,173.7,179.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.112,0.111,0.113,0.0108,0.0105,0.011,0.00043,0.00042,0.00044,0.304,0.299,0.31,0.012,0.012,0.012,24.95,24.93,24.97,0.947,0.946,0.948,0.978,0.977,0.98,0.927,0.924,0.929,40.98,40.26,41.68,40.09,39.31,40.83,0,0,0,0,0,0,0.223,0,0.051,0.33,0.68,0.32,42.6
793231200000,1995,2,1994,5,21,7,0.177,0.0514,0.125,7791.01,51.09,51.09,46.38,2,1,1.1428571428571428,292.5,269.9,319.7,207.5,184.9,85,85,85,4.06e-15,-2.842e-14,2.842e-14,0.292,0.266,0.315,207.5,184.9,234.7,990,990,990,964.9,964.8,965,25.1,25,25.2,0.123,0.115,0.133,0.0134,0.0115,0.0157,0.00053,0.00045,0.00063,0.337,0.249,0.39,0.013,0.01,0.016,24.79,24.66,24.9,0.95,0.924,0.959,0.979,0.97,0.98,0.93,0.897,0.94,44.14,26.33,52.09,42.73,25.54,48.2,0,0,0,0,0,0,0.258,0,0.052,0.29,0.71,0.29,44
793836000000,1995,2,1994,5,22,7,0.22,0.0609,0.159,9579.42,63.23,63.23,57.02,2,2,2,363.3,330.4,398.7,262.6,243.6,100.7,85,107,8.12e-15,-2.842e-14,2.842e-14,0.277,0.25,0.305,262.6,243.6,291.7,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.145,0.137,0.156,0.0235,0.0165,0.0367,0.00095,0.00066,0.0015,0.288,0.261,0.332,0.012,0.01,0.014,24.5,24.27,24.69,0.932,0.927,0.939,0.97,0.97,0.97,0.904,0.9,0.911,29.39,27.23,32.59,28.51,26.42,31.62,0,0,0,0,0,0,0.317,0,0.061,0.28,0.72,0.28,43.5
794440800000,1995,3,1994,6,23,7,0.276,0.0647,0.211,12703.6,85.32,85.32,75.62,2,2,2,455.8,412.7,500.2,348.8,305.7,107,107,107,0,0,0,0.236,0.214,0.259,348.8,305.7,393.2,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.176,0.161,0.192,0.0636,0.0433,0.0846,0.0026,0.0018,0.0035,0.418,0.353,0.484,0.017,0.014,0.02,23.93,23.66,24.19,0.948,0.941,0.954,0.974,0.97,0.98,0.924,0.913,0.935,38.79,34.13,43.53,37.81,33.11,42.66,0,0,0,0,0,0,0.42,0,0.065,0.23,0.76,0.24,46
795045600000,1995,3,1994,6,24,7,0.333,0.0647,0.268,15802.7,96.4,96.4,94.06,2,2,2,550.9,515.2,579.2,443.9,408.2,107,107,107,-1.624e-14,-5.684e-14,5.684e-14,0.195,0.185,0.208,443.9,408.2,472.2,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.211,0.197,0.223,0.109,0.0917,0.122,0.0045,0.0038,0.0051,0.561,0.507,0.606,0.023,0.021,0.025,23.36,23.19,23.57,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.65,45.09,51.35,47.03,44.19,48.2,0,0,0,0,0,0,0.523,0,0.065,0.19,0.8,0.2,47.5
795650400000,1995,3,1994,6,25,7,0.362,0.0647,0.297,17030.3,104.1,104.1,101.4,3,2,2.7142857142857144,598.6,584.4,607.1,491.6,477.4,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.179,0.176,0.183,491.6,477.4,500.1,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.234,0.226,0.239,0.131,0.124,0.135,0.0055,0.0052,0.0057,0.56,0.525,0.625,0.024,0.022,0.026,23.15,23.12,23.19,0.949,0.945,0.956,0.973,0.97,0.98,0.923,0.917,0.937,40.25,35.03,52.35,38.38,33.98,48.2,0,0,0,0,0,0,0.563,0,0.065,0.18,0.82,0.18,47
796255200000,1995,3,1994,6,26,7,0.36,0.0678,0.293,16962.6,103.4,103.4,101,3,2,2.7142857142857144,595.9,580.3,603.5,483.8,455.3,112.1,107,125,-8.12e-15,-5.684e-14,0,0.188,0.177,0.215,483.8,455.3,496.5,990,990,990,966.3,966.2,966.3,23.7,23.7,23.8,0.231,0.218,0.237,0.127,0.114,0.133,0.0054,0.0048,0.0056,0.548,0.525,0.598,0.023,0.022,0.025,23.17,23.15,23.21,0.949,0.945,0.958,0.973,0.97,0.98,0.923,0.917,0.939,39.54,35.05,50.5,38.25,34,48.2,0,0,0,0,0,0,0.561,0,0.067,0.19,0.81,0.19,47.1
796860000000,1995,4,1994,7,27,7,0.333,0.0756,0.257,15374.4,95.79,95.79,91.51,2,2,2,550.7,534.1,572.4,425.7,409.1,125,125,125,-2.436e-14,-5.684e-14,5.684e-14,0.227,0.218,0.234,425.7,409.1,447.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.206,0.2,0.214,0.0999,0.0921,0.11,0.0042,0.0038,0.0046,0.536,0.511,0.568,0.022,0.021,0.024,23.39,23.26,23.49,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.936,0.939,46.69,45.01,48.87,45.76,44.11,47.9,0,0,0,0,0,0,0.508,0,0.076,0.23,0.77,0.23,46.2
797464800000,1995,4,1994,7,28,7,0.317,0.0756,0.242,14498.2,87.41,87.41,86.3,2,2,2,524.5,521.5,530,399.5,396.5,125,125,125,-8.12e-15,-5.684e-14,5.684e-14,0.238,0.236,0.24,399.5,396.5,405,990,990,990,966,965.9,966,24,24,24.1,0.197,0.196,0.199,0.0875,0.0861,0.0901,0.0036,0.0036,0.0038,0.497,0.492,0.505,0.021,0.02,0.021,23.54,23.51,23.56,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.03,43.72,44.6,43.15,42.85,43.7,0,0,0,0,0,0,0.479,0,0.075,0.24,0.76,0.24,45.7
798069600000,1995,4,1994,7,29,7,0.314,0.0756,0.238,14303.5,86.09,86.09,85.14,2,2,2,518.8,508.9,523.4,393.8,383.9,125,125,125,2.436e-14,0,5.684e-14,0.241,0.239,0.246,393.8,383.9,398.4,990,990,990,965.9,965.9,966,24.1,24,24.1,0.195,0.191,0.197,0.0849,0.0802,0.087,0.0035,0.0033,0.0036,0.488,0.473,0.495,0.02,0.02,0.021,23.58,23.55,23.64,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,43.44,42.4,43.92,42.57,41.55,43.04,0,0,0,0,0,0,0.473,0,0.076,0.24,0.76,0.24,45.6
798674400000,1995,4,1994,7,30,7,0.291,0.0756,0.216,12938.6,81.78,81.78,77.02,2,2,2,481.5,458.3,502.6,356.5,333.3,125,125,125,0,0,0,0.26,0.249,0.273,356.5,333.3,377.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.182,0.174,0.189,0.0673,0.0563,0.0772,0.0028,0.0023,0.0032,0.432,0.397,0.464,0.018,0.016,0.019,23.8,23.67,23.94,0.949,0.946,0.952,0.975,0.97,0.98,0.926,0.918,0.933,39.49,37.01,41.74,38.51,35.9,40.89,0,0,0,0,0,0,0.428,0,0.075,0.26,0.74,0.26,44.5
799279200000,1995,5,1994,8,31,7,0.259,0.0889,0.17,10184.9,65.26,65.26,60.62,2,2,2,428.7,406.6,450.4,281.7,259.6,147,147,147,0,0,0,0.343,0.326,0.361,281.7,259.6,303.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.156,0.148,0.163,0.032,0.0216,0.0422,0.0013,0.00088,0.0017,0.32,0.287,0.353,0.013,0.012,0.014,24.15,24.02,24.28,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,31.25,28.81,33.64,30.31,27.95,32.63,0,0,0,0,0,0,0.337,0,0.089,0.34,0.66,0.34,39.3
799884000000,1995,5,1994,8,32,7,0.23,0.0889,0.141,8475.86,54.42,54.42,50.45,2,1,1.5714285714285714,380,361,399.8,233,214,147,147,147,4.06e-15,-2.842e-14,2.842e-14,0.387,0.368,0.407,233,214,252.8,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.139,0.132,0.146,0.0157,0.0139,0.0183,0.00064,0.00056,0.00074,0.318,0.253,0.4,0.013,0.01,0.016,24.38,24.32,24.45,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.939,36.99,25.73,51.82,35.54,24.96,48.2,0,0,0,0,0,0,0.28,0,0.089,0.39,0.61,0.39,36.9
800488800000,1995,5,1994,8,33,7,0.205,0.0889,0.116,7216.49,46.68,46.68,42.96,1,1,1,338.2,322.4,354.7,191.2,175.4,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.435,0.414,0.456,191.2,175.4,207.7,990,990,990,965.1,965,965.2,24.9,24.8,25,0.124,0.118,0.13,0.012,0.0107,0.0134,0.00048,0.00043,0.00054,0.336,0.308,0.366,0.014,0.012,0.015,24.57,24.46,24.68,0.952,0.947,0.956,0.979,0.977,0.98,0.932,0.925,0.937,43.86,40.23,47.64,42.96,39.28,46.68,0,0,0,0,0,0,0.239,0,0.089,0.43,0.57,0.43,35.2
801093600000,1995,5,1994,8,34,7,0.184,0.0889,0.0949,5864.39,38.01,38.01,34.91,1,1,1,304,291.5,317.2,157,144.5,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.484,0.463,0.504,157,144.5,170.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.112,0.107,0.116,0.00909,0.00804,0.0102,0.00036,0.00032,0.00041,0.275,0.253,0.299,0.011,0.01,0.012,24.8,24.71,24.88,0.942,0.937,0.946,0.971,0.97,0.974,0.914,0.909,0.921,35.96,33.05,39.02,34.91,32.06,38.01,0,0,0,0,0,0,0.194,0,0.0891,0.48,0.52,0.48,31.9
801698400000,1995,5,1994,8,35,7,0.167,0.0792,0.0879,5428.68,34.97,34.97,32.31,1,1,1,276.3,266.6,287.4,145.3,132.2,131,119,147,8.12e-15,-2.842e-14,2.842e-14,0.473,0.432,0.526,145.3,132.2,156.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.107,0.103,0.11,0.0081,0.00699,0.00907,0.00032,0.00028,0.00036,0.254,0.231,0.273,0.01,0.0092,0.011,24.94,24.9,24.98,0.937,0.932,0.941,0.97,0.97,0.97,0.909,0.904,0.913,33.31,30.15,36.05,32.31,29.25,34.97,0,0,0,0,0,0,0.18,0,0.0791,0.47,0.53,0.47,32.5
802303200000,1995,6,1994,9,36,7,0.154,0.072,0.082,5066.21,32.22,32.22,30.16,1,1,1,254.6,245.6,263.6,135.6,126.6,119,119,119,0,0,0,0.468,0.451,0.485,135.6,126.6,144.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.0996,0.106,0.00728,0.00651,0.00804,0.00029,0.00026,0.00032,0.236,0.22,0.252,0.0093,0.0087,0.01,25.05,24.99,25.11,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,31.09,28.97,33.22,30.16,28.1,32.22,0,0,0,0,0,0,0.168,0,0.072,0.47,0.53,0.47,32.9
802908000000,1995,6,1994,9,37,7,0.143,0.072,0.0706,4338.26,27.54,27.54,25.82,1,1,1,235.7,228.4,243.1,116.7,109.4,119,119,119,4.06e-15,-1.421e-14,1.421e-14,0.505,0.489,0.521,116.7,109.4,124.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0961,0.0935,0.0988,0.00567,0.00505,0.0063,0.00022,0.0002,0.00025,0.202,0.189,0.215,0.008,0.0074,0.0085,25.18,25.13,25.24,0.923,0.918,0.928,0.97,0.97,0.97,0.896,0.891,0.9,26.62,24.85,28.39,25.82,24.11,27.54,0,0,0,0,0,0,0.143,0,0.0724,0.5,0.49,0.51,30.3
803512800000,1995,6,1994,9,38,7,0.133,0.072,0.0615,3751.6,23.54,23.54,22.33,1,1,1,220.6,215,225.9,101.6,95.96,119,119,119,2.03e-15,-1.421e-14,1.421e-14,0.54,0.527,0.554,101.6,95.96,106.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0908,0.0888,0.0927,0.00439,0.00391,0.00484,0.00017,0.00015,0.00019,0.175,0.165,0.184,0.0069,0.0065,0.0072,25.3,25.26,25.35,0.914,0.911,0.916,0.969,0.967,0.97,0.886,0.883,0.889,23.05,21.82,24.27,22.33,21.1,23.54,0,0,0,0,0,0,0.124,0,0.0715,0.54,0.46,0.54,28.2
804117600000,1995,6,1994,9,39,7,0.125,0.0701,0.0553,1465.92,20.73,20.73,8.726,1,1,1,207.3,201.6,213.1,91.45,86.39,115.9,108,119,-4.06e-15,-1.421e-14,1.421e-14,0.559,0.531,0.579,91.45,86.39,95.48,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0868,0.0854,0.0881,0.00352,0.00309,0.00387,0.00014,0.00012,0.00015,0.156,0.148,0.162,0.0061,0.0058,0.0064,25.4,25.36,25.43,0.394,0,0.923,0.414,0,0.966,0.381,0,0.89,9.039,0,21.45,8.726,0,20.73,0,4,0,0,0.571,0,0.0485,0.571,0.0697,0.56,0.44,0.56,11.7
804722400000,1995,7,1994,10,40,7,0.117,0.0653,0.0521,0,0,0,0,1,1,1,194.1,189.3,199.7,86.14,81.26,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.557,0.541,0.571,86.14,81.26,91.65,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0839,0.0822,0.0859,0.00307,0.00266,0.00354,0.00012,0.0001,0.00014,0.146,0.137,0.156,0.0057,0.0054,0.0061,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.56,0.45,0.55,0
805327200000,1995,7,1994,10,41,7,0.111,0.0653,0.0458,0,0,0,0,1,1,1,183.8,179.7,187.9,75.79,71.69,108,108,108,-6.09e-15,-1.421e-14,0,0.588,0.575,0.601,75.79,71.69,79.89,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0803,0.0788,0.0817,0.00219,0.00184,0.00254,0.000086,0.000072,0.000099,0.127,0.12,0.135,0.005,0.0047,0.0053,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0652,0.59,0.41,0.59,0
805932000000,1995,7,1994,10,42,7,0.105,0.0653,0.0401,0,0,0,0,1,1,1,174.2,170.1,178.3,66.22,62.12,108,108,108,4.06e-15,0,1.421e-14,0.62,0.606,0.635,66.22,62.12,70.32,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0769,0.0755,0.0783,0.00138,0.00103,0.00173,0.000054,0.00004,0.000068,0.11,0.103,0.118,0.0043,0.004,0.0046,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0649,0.62,0.38,0.62,0
806536800000,1995,7,1994,10,43,7,0.1,0.0653,0.035,0,0,0,0,1,1,1,165.8,163.3,168.8,57.82,55.28,108,108,108,-5.075e-15,-1.421e-14,1.421e-14,0.651,0.64,0.661,57.82,55.28,60.75,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.073,0.075,0.000665,0.000449,0.000914,0.000026,0.000018,0.000036,0.0952,0.0906,0.1,0.0037,0.0035,0.0039,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.065,0.65,0.35,0.65,0
807141600000,1995,7,1994,10,44,7,0.095,0.0575,0.0375,0,0,0,0,1,1,1,157.1,151.5,162.5,61.97,54.46,95.14,93,108,4.06e-15,-7.105e-15,1.421e-14,0.605,0.579,0.665,61.97,54.46,67.55,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0739,0.0724,0.0756,0.00102,0.000379,0.00149,0.00004,0.000015,0.000058,0.101,0.0892,0.111,0.004,0.0035,0.0043,25.41,25.41,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0575,0.61,0.39,0.61,0
807746400000,1995,8,1994,11,45,7,0.0883,0.0562,0.0279,0,0,0,0,1,0,0.8571428571428571,146.1,142,150.2,53.06,48.96,93,93,93,6.994,-1.421e-14,48.96,0.637,0.619,0.655,46.06,0,57.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0719,0.000272,0,0.000609,0.000011,0,0.000024,0.0843,0.0708,0.0922,0.0033,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0604,0.64,0.32,0.68,0
808351200000,1995,8,1994,11,46,7,0.0832,0.0562,0,0,0,0,0,0,0,0,137.6,135.1,140.6,44.58,42.12,93,93,93,44.58,42.12,47.59,0.676,0.661,0.688,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0832,0.68,0,1,0
808956000000,1995,8,1994,11,47,7,0.0797,0.0562,0,0,0,0,0,0,0,0,131.8,129.4,134.3,38.84,36.38,93,93,93,38.84,36.38,41.3,0.705,0.692,0.719,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0797,0.71,0,1,0
809560800000,1995,8,1994,11,48,7,0.0756,0.0508,0.00451,0,0,0,0,1,0,0.14285714285714285,125.1,120.3,128.6,41.08,33.1,84,72,93,33.63,7.105e-15,49.72,0.67,0.58,0.738,7.454,0,52.18,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000265,0,0.000185,0.000001,0,0.0000073,0.0727,0.0708,0.084,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.07109,0.67,0.06,0.94,0
810165600000,1995,9,1994,12,49,7,0.0683,0.0435,0,0,0,0,0,0,0,0,112.9,108,118.4,40.93,36.05,72,72,72,40.93,36.05,46.44,0.638,0.608,0.666,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0683,0.64,0,1,0
810770400000,1995,9,1994,12,50,7,0.0623,0.0435,0,0,0,0,0,0,0,0,103,100.1,106.7,30.97,28.12,72,72,72,30.97,28.12,34.68,0.7,0.675,0.719,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0623,0.7,0,1,0
811375200000,1995,9,1994,12,51,7,0.0598,0.0435,0,0,0,0,0,0,0,0,98.95,96.56,101.2,26.95,24.56,72,72,72,26.95,24.56,29.21,0.728,0.711,0.746,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0598,0.73,0,1,0
811980000000,1995,9,1994,12,52,7,0.0567,0.0418,0,0,0,0,0,0,0,0,93.83,91.37,96.29,24.69,20.19,69.14,52,72,24.69,20.19,39.37,0.736,0.569,0.781,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0567,0.74,0,1,0
812584800000,1995,10,1995,1,1,7,0.0533,0.0314,0,0,0,0,0,0,0,0,88.17,86.17,90.55,36.17,34.17,52,52,52,36.17,34.17,38.55,0.59,0.574,0.603,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0533,0.59,0,1,0
813189600000,1995,10,1995,1,2,7,0.0505,0.0314,0,0,0,0,0,0,0,0,83.44,80.98,85.9,31.44,28.98,52,52,52,31.44,28.98,33.9,0.623,0.605,0.642,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0505,0.62,0,1,0
813794400000,1995,10,1995,1,3,7,0.0486,0.0314,0,0,0,0,0,0,0,0,80.43,79.89,80.98,28.43,27.89,52,52,52,28.43,27.89,28.98,0.647,0.642,0.651,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0486,0.65,0,1,0
814399200000,1995,10,1995,1,4,7,0.0518,0.0314,0,0,0,0,0,0,0,0,85.63,83.17,86.45,33.63,31.17,52,52,52,33.63,31.17,34.45,0.607,0.602,0.625,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0518,0.61,0,1,0
815004000000,1995,10,1995,1,5,7,0.0556,0.0306,0,0,0,0,0,0,0,0,91.99,87.81,93.83,41.42,35.81,50.57,50,52,41.42,35.81,43.83,0.55,0.533,0.592,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0556,0.55,0,1,0
815608800000,1995,11,1995,2,6,7,0.056,0.0302,0,0,0,0,0,0,0,0,92.58,91.92,93.01,42.58,41.92,50,50,50,42.58,41.92,43.01,0.54,0.538,0.544,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.056,0.54,0,1,0
816213600000,1995,11,1995,2,7,7,0.0615,0.0302,0.0186,0,0,0,0,1,0,0.5714285714285714,101.6,96.56,109.1,51.6,46.56,50,50,50,20.78,0,49.85,0.493,0.458,0.518,30.83,0,59.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000192,0,0.000777,0.0000075,0,0.00003,0.0798,0.0708,0.0939,0.0031,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0429,0.49,0.3,0.7,0
816818400000,1995,11,1995,2,8,7,0.0706,0.0302,0.0404,2082.03,15.22,15.22,12.39,1,1,1,116.7,113.2,119.8,66.72,63.24,50,50,50,-1.015e-15,-7.105e-15,0,0.428,0.417,0.442,66.72,63.24,69.81,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00142,0.00113,0.00168,0.000056,0.000044,0.000066,0.105,0.0998,0.109,0.0041,0.0039,0.0043,25.4,25.39,25.4,0.77,0,0.912,0.823,0,0.96,0.739,0,0.876,12.91,0,15.86,12.39,0,15.22,0,1,0,0,0.143,0,0.0689,0.143,0.0302,0.43,0.57,0.43,29.5
817423200000,1995,11,1995,2,9,7,0.0767,0.0326,0.0441,2712.69,17.34,17.34,16.15,1,1,1,126.8,118.4,136.5,72.98,68.44,53.86,50,59,0,-1.421e-14,1.421e-14,0.424,0.394,0.46,72.98,68.44,77.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0745,0.00195,0.00157,0.00234,0.000077,0.000061,0.000092,0.115,0.107,0.124,0.0045,0.0042,0.0049,25.38,25.38,25.39,0.925,0.905,0.938,0.96,0.96,0.96,0.888,0.869,0.9,16.82,15.42,18.07,16.15,14.8,17.34,0,0,0,0,0,0,0.0897,0,0.0326,0.43,0.57,0.43,35.4
818028000000,1995,12,1995,3,10,7,0.0853,0.0357,0.0496,3066.64,18.95,18.95,18.25,1,1,1,141,137.3,144.4,82.02,78.31,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.419,0.409,0.43,82.02,78.31,85.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0748,0.0773,0.00272,0.00241,0.00301,0.00011,0.000094,0.00012,0.132,0.125,0.138,0.0052,0.0049,0.0054,25.37,25.36,25.37,0.931,0.927,0.936,0.961,0.96,0.962,0.895,0.892,0.898,18.99,18.24,19.69,18.25,17.51,18.95,0,0,0,0,0,0,0.101,0,0.0357,0.42,0.58,0.42,36
818632800000,1995,12,1995,3,11,7,0.0844,0.0357,0.0487,3017.39,18.61,18.61,17.96,1,1,1,139.6,135.4,142.8,80.57,76.39,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.423,0.413,0.436,80.57,76.39,83.78,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0756,0.0741,0.0767,0.0026,0.00224,0.00287,0.0001,0.000088,0.00011,0.129,0.122,0.135,0.0051,0.0048,0.0053,25.37,25.36,25.38,0.933,0.929,0.938,0.961,0.96,0.962,0.896,0.893,0.901,18.7,17.84,19.35,17.96,17.13,18.61,0,0,0,0,0,0,0.0998,0,0.0357,0.42,0.58,0.42,35.8
819237600000,1995,12,1995,3,12,7,0.0867,0.0357,0.051,3143.76,19.17,19.17,18.71,1,1,1,143.3,141.1,145.5,84.28,82.14,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.412,0.405,0.418,84.28,82.14,86.51,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0769,0.0762,0.0777,0.00291,0.00273,0.0031,0.00011,0.00011,0.00012,0.136,0.132,0.14,0.0053,0.0052,0.0055,25.36,25.36,25.37,0.928,0.925,0.931,0.962,0.961,0.963,0.893,0.891,0.894,19.46,19.02,19.91,18.71,18.28,19.17,0,0,0,0,0,0,0.104,0,0.0357,0.41,0.59,0.41,36.3
819842400000,1995,12,1995,3,13,7,0.0868,0.0357,0.0511,3153.22,19.45,19.45,18.77,1,1,1,143.6,141.1,146.9,84.56,82.14,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.411,0.402,0.418,84.56,82.14,87.88,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0762,0.0782,0.00294,0.00273,0.00322,0.00012,0.00011,0.00013,0.137,0.132,0.143,0.0054,0.0052,0.0056,25.36,25.36,25.37,0.928,0.924,0.931,0.962,0.961,0.963,0.892,0.89,0.894,19.51,19.02,20.19,18.77,18.28,19.45,0,0,0,0,0,0,0.104,0,0.0357,0.41,0.59,0.41,36.3
820447200000,1996,1,1995,4,14,7,0.0907,0.0442,0.0466,2874.72,18.8,18.8,17.11,1,1,1,150,144.4,157.5,77,71.42,73,73,73,-8.121e-15,-1.421e-14,1.421e-14,0.487,0.463,0.505,77,71.42,84.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0761,0.0741,0.0788,0.0023,0.00182,0.00294,0.00009,0.000071,0.00012,0.125,0.115,0.138,0.0049,0.0045,0.0054,25.38,25.38,25.39,0.929,0.921,0.94,0.96,0.96,0.962,0.893,0.884,0.902,17.81,16.37,19.54,17.11,15.72,18.8,0,0,0,0,0,0,0.0951,0,0.0441,0.49,0.51,0.49,31.7
821052000000,1996,1,1995,4,15,7,0.105,0.0442,0.0604,3710.33,25.56,25.56,22.09,1,1,1,172.9,160.6,187.9,99.85,87.55,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.424,0.389,0.455,99.85,87.55,114.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0842,0.0798,0.0895,0.00424,0.00319,0.00552,0.00017,0.00013,0.00022,0.166,0.144,0.193,0.0065,0.0056,0.0075,25.38,25.38,25.38,0.918,0.911,0.925,0.967,0.963,0.97,0.889,0.882,0.894,22.82,20.16,26.35,22.09,19.42,25.56,0,0,0,0,0,0,0.123,0,0.0446,0.42,0.58,0.42,35.3
821656800000,1996,1,1995,4,16,7,0.123,0.0442,0.0786,4895.6,30.42,30.42,29.14,1,1,1,202.9,192.5,208.4,129.9,119.5,73,73,73,0,-1.421e-14,1.421e-14,0.36,0.35,0.379,129.9,119.5,135.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0948,0.0911,0.0967,0.00679,0.00591,0.00726,0.00027,0.00023,0.00028,0.219,0.201,0.229,0.0086,0.0079,0.009,25.35,25.32,25.39,0.93,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,30.04,27.51,31.36,29.14,26.69,30.42,0,0,0,0,0,0,0.162,0,0.0444,0.36,0.64,0.36,39.8
822261600000,1996,1,1995,4,17,7,0.137,0.0442,0.093,5821.43,39.06,39.06,34.65,1,1,1,226.8,210.9,245.3,153.8,137.9,73,73,73,0,0,0,0.323,0.298,0.346,153.8,137.9,172.3,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.103,0.0976,0.11,0.00882,0.00747,0.0104,0.00035,0.00029,0.00041,0.262,0.234,0.295,0.01,0.0092,0.012,25.18,25.03,25.3,0.94,0.934,0.946,0.971,0.97,0.976,0.913,0.906,0.923,35.68,31.94,40.01,34.65,30.98,39.06,0,0,0,0,0,0,0.193,0,0.044,0.32,0.68,0.32,42.5
822866400000,1996,1,1995,4,18,7,0.172,0.0483,0.123,7680.82,48.2,48.2,45.72,1,1,1,283.7,254.9,311.8,203.8,181.9,79.86,73,85,-1.218e-14,-2.842e-14,0,0.281,0.266,0.3,203.8,181.9,226.8,990,990,990,964.8,964.7,965,25.2,25,25.3,0.121,0.113,0.13,0.0131,0.0112,0.015,0.00052,0.00044,0.0006,0.352,0.312,0.394,0.014,0.012,0.016,24.81,24.65,24.97,0.955,0.949,0.959,0.98,0.98,0.98,0.936,0.93,0.94,47.35,42.27,52.56,45.72,41.42,48.2,0,0,0,0,0,0,0.254,0,0.049,0.28,0.72,0.28,44.7
823471200000,1996,2,1995,5,19,7,0.201,0.0514,0.149,9026.11,56.28,56.28,53.73,2,2,2,331.6,318.1,343.2,246.6,233.1,85,85,85,4.06e-15,0,2.842e-14,0.256,0.248,0.267,246.6,233.1,258.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.137,0.132,0.141,0.0176,0.0156,0.0209,0.00071,0.00062,0.00084,0.264,0.248,0.279,0.011,0.0099,0.011,24.68,24.61,24.76,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.69,26.15,29.01,26.86,25.36,28.14,0,0,0,0,0,0,0.298,0,0.052,0.26,0.74,0.26,44.9
824076000000,1996,2,1995,5,20,7,0.213,0.0514,0.161,9771.91,60.12,60.12,58.17,2,2,2,352,344.9,361,267,259.9,85,85,85,0,0,0,0.241,0.235,0.246,267,259.9,276,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.144,0.142,0.147,0.025,0.0216,0.0293,0.001,0.00087,0.0012,0.292,0.281,0.305,0.012,0.011,0.012,24.55,24.49,24.59,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.904,0.907,29.98,29.19,30.99,29.08,28.32,30.06,0,0,0,0,0,0,0.323,0,0.052,0.24,0.76,0.24,45.9
824680800000,1996,2,1995,5,21,7,0.228,0.0514,0.176,10653.2,67.91,67.91,63.41,2,2,2,376.3,361.3,397.4,291.3,276.3,85,85,85,0,0,0,0.226,0.214,0.235,291.3,276.3,312.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.153,0.147,0.16,0.0365,0.0294,0.0464,0.0015,0.0012,0.0019,0.328,0.306,0.36,0.013,0.012,0.015,24.39,24.25,24.49,0.938,0.935,0.942,0.97,0.97,0.97,0.91,0.907,0.914,32.69,31.02,35,31.71,30.09,33.95,0,0,0,0,0,0,0.352,0,0.052,0.23,0.77,0.23,46.7
825285600000,1996,2,1995,5,22,7,0.272,0.0571,0.215,12960.4,83.67,83.67,77.15,2,2,2,449.4,408.6,492.2,354.9,323.6,94.43,85,107,0,0,0,0.21,0.19,0.231,354.9,323.6,385.2,990,990,990,965.6,965.4,965.8,24.4,24.2,24.6,0.177,0.164,0.189,0.0665,0.0517,0.0808,0.0027,0.0021,0.0033,0.425,0.377,0.472,0.017,0.015,0.02,23.95,23.71,24.18,0.949,0.944,0.953,0.975,0.97,0.98,0.925,0.916,0.934,39.55,36.23,42.69,38.57,35.14,41.84,0,0,0,0,0,0,0.429,0,0.057,0.21,0.79,0.21,47.6
825890400000,1996,3,1995,6,23,7,0.333,0.0647,0.268,15695.2,96.4,96.4,93.42,2,2,2,550.4,505.6,592,443.4,398.6,107,107,107,3.248e-14,0,5.684e-14,0.195,0.181,0.212,443.4,398.6,485,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.211,0.194,0.231,0.108,0.0872,0.128,0.0045,0.0036,0.0054,0.561,0.493,0.628,0.023,0.02,0.026,23.36,23.11,23.63,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.56,44.1,52.53,46.71,43.22,48.2,0,0,0,0,0,0,0.519,0,0.065,0.19,0.8,0.2,47.1
826495200000,1996,3,1995,6,24,7,0.389,0.0647,0.324,18683,120.2,120.2,111.2,3,3,3,642.6,604.9,686.9,535.6,497.9,107,107,107,0,0,0,0.167,0.156,0.177,535.6,497.9,579.9,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.259,0.238,0.284,0.159,0.134,0.188,0.0068,0.0057,0.0081,0.602,0.538,0.676,0.026,0.023,0.029,22.93,22.68,23.14,0.949,0.946,0.953,0.973,0.97,0.978,0.924,0.918,0.932,38.1,35.63,40.97,37.07,34.56,40.07,0,0,0,0,0,0,0.618,0,0.065,0.17,0.83,0.17,48
827100000000,1996,3,1995,6,25,7,0.456,0.0647,0.391,22265.8,139.7,139.7,132.5,3,3,3,754.2,703.6,795.7,647.2,596.6,107,107,107,0,0,0,0.142,0.134,0.152,647.2,596.6,688.7,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.323,0.294,0.346,0.233,0.2,0.261,0.01,0.0086,0.011,0.79,0.704,0.86,0.034,0.03,0.038,22.29,22.06,22.58,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.08,42.02,47.53,44.18,41.18,46.58,0,0,0,0,0,0,0.736,0,0.065,0.14,0.86,0.14,48.8
827704800000,1996,3,1995,6,26,7,0.511,0.0647,0.446,24198.5,144.6,144.6,144,3,3,3,845.1,807.2,880.7,738.1,700.2,107,107,107,0,0,0,0.127,0.121,0.133,738.1,700.2,773.7,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.379,0.353,0.409,0.293,0.269,0.313,0.013,0.012,0.014,0.946,0.879,1.01,0.042,0.038,0.045,21.77,21.57,21.99,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,50.25,48.17,52.16,48.01,47.21,48.2,0,0,0,0,0,0,0.8,0,0.065,0.13,0.87,0.13,47.4
828309600000,1996,4,1995,7,27,7,0.543,0.0756,0.467,24292.8,144.6,144.6,144.6,3,3,3,897.9,891.4,902.3,772.9,766.4,125,125,125,0,0,0,0.139,0.139,0.14,772.9,766.4,777.3,990,990,990,967.5,967.5,967.5,22.5,22.5,22.5,0.416,0.41,0.42,0.313,0.31,0.315,0.014,0.014,0.014,1.01,1,1.02,0.045,0.045,0.045,21.49,21.47,21.53,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.937,0.937,51.93,51.59,52.16,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.14,0.86,0.14,44.7
828914400000,1996,4,1995,7,28,7,0.533,0.0756,0.457,24292.8,144.6,144.6,144.6,3,3,3,881.1,863.9,893.6,756.1,738.9,125,125,125,0,0,0,0.142,0.14,0.145,756.1,738.9,768.6,990,990,990,967.4,967.4,967.5,22.6,22.5,22.6,0.4,0.384,0.412,0.305,0.295,0.311,0.013,0.013,0.014,0.986,0.954,1.01,0.044,0.042,0.045,21.59,21.52,21.69,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.04,50.13,51.7,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.076,0.14,0.86,0.14,45.6
829519200000,1996,4,1995,7,29,7,0.501,0.0756,0.426,23754.9,144.6,144.6,141.4,3,3,3,828.7,798.9,857.8,703.7,673.9,125,125,125,0,0,0,0.151,0.146,0.156,703.7,673.9,732.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.36,0.342,0.379,0.271,0.251,0.291,0.012,0.011,0.013,0.89,0.839,0.942,0.039,0.037,0.042,21.89,21.73,22.07,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.19,46.52,49.8,47.13,45.59,48.2,0,0,0,0,0,0,0.786,0,0.075,0.15,0.85,0.15,47.4
830124000000,1996,4,1995,7,30,7,0.456,0.0756,0.38,21647.6,134.9,134.9,128.9,3,3,3,754,712.6,788.1,629,587.6,125,125,125,0,0,0,0.166,0.159,0.175,629,587.6,663.1,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.317,0.293,0.336,0.221,0.194,0.244,0.0096,0.0083,0.011,0.764,0.694,0.821,0.033,0.03,0.036,22.32,22.13,22.56,0.955,0.953,0.957,0.98,0.979,0.98,0.936,0.933,0.938,43.84,41.31,45.88,42.95,40.44,44.97,0,0,0,0,0,0,0.716,0,0.076,0.17,0.83,0.17,47.5
830728800000,1996,4,1995,7,31,7,0.398,0.0851,0.313,17824.2,118.4,118.4,106.1,3,2,2.7142857142857144,657.9,619.4,698.1,517.1,472.4,140.7,125,147,-8.12e-15,-5.684e-14,0,0.215,0.179,0.237,517.1,472.4,573.1,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.254,0.228,0.285,0.148,0.122,0.184,0.0063,0.0052,0.0079,0.607,0.543,0.669,0.026,0.023,0.029,22.86,22.64,23.01,0.951,0.946,0.957,0.975,0.97,0.98,0.927,0.918,0.938,41.66,35.36,52.13,39.96,34.3,48.2,0,0,0,0,0,0,0.589,0,0.085,0.21,0.79,0.21,44.8
831333600000,1996,5,1995,8,32,7,0.347,0.0889,0.259,15324.8,96.4,96.4,91.22,2,2,2,574.5,542.5,608.2,427.5,395.5,147,147,147,-1.624e-14,-5.684e-14,5.684e-14,0.256,0.242,0.271,427.5,395.5,461.2,990,990,990,966.2,966,966.3,23.8,23.7,24,0.208,0.196,0.222,0.101,0.0857,0.117,0.0042,0.0036,0.0049,0.54,0.491,0.593,0.023,0.02,0.025,23.28,23.07,23.47,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.65,43.44,49.96,45.61,42.57,48.2,0,0,0,0,0,0,0.507,0,0.088,0.26,0.75,0.25,44.2
831938400000,1996,5,1995,8,33,7,0.306,0.0889,0.217,12983.8,83.29,83.29,77.28,2,2,2,506.3,480.5,533.5,359.3,333.5,147,147,147,8.12e-15,0,5.684e-14,0.291,0.276,0.306,359.3,333.5,386.5,990,990,990,965.9,965.8,966,24.1,24,24.2,0.183,0.174,0.193,0.0686,0.0564,0.0814,0.0028,0.0023,0.0034,0.437,0.398,0.478,0.018,0.016,0.02,23.68,23.52,23.84,0.95,0.946,0.953,0.975,0.97,0.98,0.926,0.918,0.934,39.62,36.88,42.49,38.64,35.77,41.64,0,0,0,0,0,0,0.429,0,0.089,0.29,0.71,0.29,42.4
832543200000,1996,5,1995,8,34,7,0.273,0.0889,0.184,10998.6,69.89,69.89,65.47,2,2,2,451.5,431.5,472.5,304.5,284.5,147,147,147,0,0,0,0.326,0.311,0.341,304.5,284.5,325.5,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.164,0.157,0.171,0.0427,0.0333,0.0527,0.0018,0.0014,0.0022,0.355,0.325,0.386,0.015,0.013,0.016,24.01,23.89,24.13,0.941,0.937,0.945,0.97,0.97,0.97,0.913,0.909,0.916,33.75,31.56,36.03,32.73,30.62,34.94,0,0,0,0,0,0,0.364,0,0.089,0.33,0.67,0.33,40.3
833148000000,1996,5,1995,8,35,7,0.247,0.0841,0.163,9742.14,60.15,60.15,57.99,2,2,2,408,391.9,425.2,269,254.7,139,119,147,4.06e-15,0,2.842e-14,0.34,0.3,0.366,269,254.7,278.2,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.151,0.146,0.155,0.026,0.0192,0.0303,0.0011,0.00078,0.0012,0.301,0.28,0.315,0.012,0.011,0.013,24.26,24.17,24.33,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,29.89,28.27,31.01,28.99,27.42,30.08,0,0,0,0,0,0,0.322,0,0.084,0.34,0.66,0.34,39.4
833752800000,1996,6,1995,9,36,7,0.225,0.072,0.153,9199.33,57.92,57.92,54.76,2,2,2,372,358.8,386.7,253,239.8,119,119,119,8.12e-15,0,2.842e-14,0.32,0.308,0.332,253,239.8,267.7,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.144,0.14,0.149,0.0195,0.0161,0.0253,0.00079,0.00065,0.001,0.277,0.26,0.298,0.011,0.01,0.012,24.46,24.37,24.55,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,28.23,26.73,29.86,27.38,25.93,28.96,0,0,0,0,0,0,0.304,0,0.072,0.32,0.68,0.32,40.9
834357600000,1996,6,1995,9,37,7,0.207,0.072,0.135,8201.79,50.95,50.95,48.82,2,1,1.2857142857142858,342.6,331.2,354.7,223.6,212.2,119,119,119,0,-2.842e-14,2.842e-14,0.348,0.336,0.359,223.6,212.2,235.7,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.134,0.13,0.138,0.0148,0.0138,0.0158,0.00059,0.00055,0.00064,0.348,0.251,0.4,0.014,0.01,0.016,24.54,24.47,24.6,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.57,25.8,52.33,41.61,25.02,48.2,0,0,0,0,0,0,0.271,0,0.072,0.35,0.65,0.35,39.6
834962400000,1996,6,1995,9,38,7,0.192,0.072,0.12,7547.81,47.16,47.16,44.93,1,1,1,317.7,308.5,327.6,198.7,189.5,119,119,119,0,-2.842e-14,2.842e-14,0.375,0.363,0.386,198.7,189.5,208.6,990,990,990,965,964.9,965,25,25,25.1,0.125,0.122,0.129,0.0126,0.0119,0.0135,0.00051,0.00047,0.00054,0.348,0.332,0.366,0.014,0.013,0.015,24.66,24.6,24.73,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.84,43.72,48.12,44.93,42.85,47.16,0,0,0,0,0,0,0.25,0,0.072,0.37,0.63,0.37,39.3
835567200000,1996,6,1995,9,39,7,0.179,0.072,0.107,6722.27,42.16,42.16,40.01,1,1,1,296.5,288,305.5,177.5,169,119,119,119,0,-2.842e-14,2.842e-14,0.401,0.39,0.413,177.5,169,186.5,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.118,0.115,0.121,0.0108,0.0101,0.0116,0.00043,0.0004,0.00046,0.311,0.295,0.327,0.012,0.012,0.013,24.8,24.75,24.85,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.92,0.932,40.93,38.93,43.02,40.01,37.9,42.16,0,0,0,0,0,0,0.222,0,0.072,0.4,0.6,0.4,37.6
836172000000,1996,7,1995,10,40,7,0.168,0.0653,0.103,6412.53,40.11,40.11,38.17,1,1,1,277.7,270.2,285.5,169.7,162.2,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.389,0.378,0.4,169.7,162.2,177.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.113,0.111,0.116,0.0102,0.00954,0.0108,0.0004,0.00038,0.00043,0.295,0.282,0.309,0.012,0.011,0.012,24.89,24.85,24.94,0.945,0.943,0.948,0.974,0.97,0.978,0.921,0.915,0.927,39.18,37.41,41,38.17,36.3,40.11,0,0,0,0,0,0,0.212,0,0.065,0.39,0.61,0.39,38.2
836776800000,1996,7,1995,10,41,7,0.158,0.0653,0.0924,5734.65,35.73,35.73,34.13,1,1,1,260.7,254.6,267.7,152.7,146.6,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.414,0.403,0.424,152.7,146.6,159.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.11,0.00873,0.00821,0.00933,0.00035,0.00032,0.00037,0.265,0.254,0.277,0.01,0.01,0.011,24.99,24.95,25.03,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.19,33.74,36.83,34.13,32.73,35.73,0,0,0,0,0,0,0.19,0,0.0656,0.41,0.58,0.42,36.3
837381600000,1996,7,1995,10,42,7,0.149,0.0653,0.084,5204.72,32.29,32.29,30.98,1,1,1,247,241.2,252.7,139,133.2,108,108,108,0,0,0,0.437,0.427,0.448,139,133.2,144.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.101,0.105,0.00756,0.00707,0.00805,0.0003,0.00028,0.00032,0.24,0.23,0.25,0.0095,0.0091,0.0099,25.08,25.04,25.12,0.935,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.94,30.59,33.29,30.98,29.67,32.29,0,0,0,0,0,0,0.172,0,0.065,0.44,0.56,0.44,34.9
837986400000,1996,7,1995,10,43,7,0.141,0.0653,0.0759,4692.12,29.24,29.24,27.93,1,1,1,233.6,227.8,239.3,125.6,119.8,108,108,108,-4.06e-15,-1.421e-14,0,0.462,0.451,0.474,125.6,119.8,131.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0978,0.0958,0.0999,0.00642,0.00593,0.00691,0.00025,0.00023,0.00027,0.216,0.206,0.227,0.0085,0.0081,0.0089,25.18,25.14,25.23,0.929,0.925,0.931,0.97,0.97,0.97,0.901,0.897,0.903,28.79,27.42,30.14,27.93,26.6,29.24,0,0,0,0,0,0,0.155,0,0.0651,0.46,0.54,0.46,33.3
838591200000,1996,7,1995,10,44,7,0.133,0.0601,0.0729,4507.49,28.53,28.53,26.83,1,1,1,220,212.2,225.9,120.6,115.2,99.43,93,108,2.03e-15,-1.421e-14,1.421e-14,0.451,0.421,0.484,120.6,115.2,127.7,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0951,0.0938,0.0968,0.006,0.00554,0.00661,0.00024,0.00022,0.00026,0.206,0.198,0.218,0.0081,0.0078,0.0086,25.27,25.24,25.32,0.925,0.922,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.66,26.31,29.41,26.83,25.52,28.53,0,0,0,0,0,0,0.149,0,0.0601,0.45,0.55,0.45,33.9
839196000000,1996,8,1995,11,45,7,0.122,0.0562,0.0653,1810.03,25.85,25.85,10.77,1,1,1,201,193.4,209.2,108,100.4,93,93,93,8.121e-15,0,1.421e-14,0.463,0.445,0.481,108,100.4,116.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0899,0.0872,0.0928,0.00493,0.00428,0.00563,0.00019,0.00017,0.00022,0.183,0.169,0.198,0.0072,0.0066,0.0077,25.4,25.35,25.42,0.394,0,0.922,0.416,0,0.97,0.382,0,0.895,11.11,0,26.64,10.77,0,25.85,0,4,0,0,0.571,0,0.0599,0.571,0.0567,0.46,0.54,0.46,14.8
839800800000,1996,8,1995,11,46,7,0.113,0.0562,0.0564,0,0,0,0,1,1,1,186.3,180.5,192,93.25,87.51,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.499,0.484,0.515,93.25,87.51,98.99,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0847,0.0827,0.0867,0.00368,0.00319,0.00416,0.00014,0.00012,0.00016,0.157,0.146,0.167,0.0061,0.0057,0.0065,25.42,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.5,0.5,0.5,0
840405600000,1996,8,1995,11,47,7,0.105,0.0562,0.049,0,0,0,0,1,1,1,174,169.8,178.6,81.03,76.85,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.535,0.521,0.548,81.03,76.85,85.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0804,0.0789,0.082,0.00264,0.00228,0.00303,0.0001,0.000089,0.00012,0.135,0.127,0.143,0.0053,0.005,0.0056,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.54,0.47,0.53,0
841010400000,1996,8,1995,11,48,7,0.0994,0.0544,0.045,469.587,19.57,19.57,2.795,1,1,1,164.4,160.3,168.5,74.38,68.64,90,72,93,-2.03e-15,-1.421e-14,1.421e-14,0.547,0.449,0.575,74.38,68.64,88.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.076,0.0808,0.00207,0.00158,0.00325,0.000081,0.000062,0.00013,0.123,0.113,0.146,0.0048,0.0044,0.0057,25.41,25.37,25.41,0.132,0,0.924,0.138,0,0.964,0.127,0,0.891,2.901,0,20.3,2.795,0,19.57,0,6,0,0,0.857,0,0.0155,0.857,0.0544,0.55,0.45,0.55,4.72
841615200000,1996,9,1995,12,49,7,0.0913,0.0435,0.0478,2960.11,18.94,18.94,17.62,1,1,1,151,145.2,157.3,78.98,73.24,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.477,0.458,0.496,78.98,73.24,85.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0755,0.0797,0.00246,0.00198,0.003,0.000097,0.000077,0.00012,0.129,0.119,0.14,0.0051,0.0047,0.0055,25.38,25.37,25.38,0.933,0.928,0.94,0.961,0.96,0.962,0.897,0.893,0.902,18.34,16.96,19.68,17.62,16.29,18.94,0,0,0,0,0,0,0.0979,0,0.0435,0.48,0.52,0.48,32.4
842220000000,1996,9,1995,12,50,7,0.0837,0.0435,0.0401,2072.55,15.68,15.68,12.34,1,1,1,138.4,134,143.3,66.36,62.03,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.52,0.502,0.537,66.36,62.03,71.32,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0715,0.0748,0.00139,0.00102,0.00181,0.000055,0.00004,0.000071,0.107,0.0988,0.115,0.0042,0.0039,0.0045,25.39,25.38,25.4,0.769,0,0.92,0.823,0,0.96,0.738,0,0.883,12.85,0,16.34,12.34,0,15.68,0,1,0,0,0.143,0,0.0685,0.143,0.0436,0.52,0.48,0.52,24.8
842824800000,1996,9,1995,12,51,7,0.0782,0.0435,0.0347,0,0,0,0,1,1,1,129.3,125.5,132.7,57.34,53.55,72,72,72,-5.075e-15,-1.421e-14,0,0.557,0.543,0.573,57.34,53.55,60.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0711,0.000624,0.000302,0.000906,0.000024,0.000012,0.000036,0.0914,0.0859,0.0964,0.0036,0.0034,0.0038,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0435,0.56,0.44,0.56,0
843429600000,1996,9,1995,12,52,7,0.0739,0.0435,0.0178,0,0,0,0,1,0,0.5714285714285714,122.3,119.8,125.3,50.27,47.81,72,72,72,20.84,-7.105e-15,49.45,0.589,0.575,0.601,29.43,0,53.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000729,0,0.000279,0.0000029,0,0.000011,0.0778,0.0708,0.0855,0.003,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,3,4,0,0.429,0.571,0,0,1,0.0561,0.59,0.24,0.76,0
844034400000,1996,9,1995,12,53,7,0.0705,0.0332,0.0333,1319.69,14.11,14.11,7.855,1,0,0.8571428571428571,116.6,114.6,119,61.75,46.99,54.86,52,72,6.713,-7.105e-15,46.99,0.47,0.44,0.605,55.04,0,66.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00104,0,0.00137,0.000041,0,0.000054,0.0969,0.0708,0.104,0.0038,0.0028,0.0041,25.4,25.4,25.43,0.506,0,0.892,0.549,0,0.96,0.486,0,0.856,8.183,0,14.7,7.855,0,14.11,1,2,0,0.143,0.286,0,0.0436,0.429,0.0372,0.47,0.47,0.53,18.7
844639200000,1996,10,1996,1,1,7,0.0683,0.0314,0.0369,0,0,0,0,1,1,1,113,111.3,114.3,60.97,59.33,52,52,52,3.045e-15,0,7.105e-15,0.46,0.455,0.467,60.97,59.33,62.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000932,0.000793,0.00105,0.000037,0.000031,0.000041,0.0966,0.0942,0.0985,0.0038,0.0037,0.0039,25.4,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.46,0.54,0.46,0
845244000000,1996,10,1996,1,2,7,0.0661,0.0314,0.0347,0,0,0,0,1,1,1,109.3,107,111.3,57.34,54.96,52,52,52,-3.045e-15,-7.105e-15,0,0.476,0.467,0.486,57.34,54.96,59.33,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000624,0.000422,0.000793,0.000024,0.000017,0.000031,0.0914,0.0879,0.0942,0.0036,0.0034,0.0037,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.48,0.52,0.48,0
845848800000,1996,10,1996,1,3,7,0.0651,0.0314,0.0337,0,0,0,0,1,1,1,107.7,106.1,108.9,55.66,54.14,52,52,52,0,-7.105e-15,7.105e-15,0.483,0.478,0.49,55.66,54.14,56.87,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000481,0.000352,0.000584,0.000019,0.000014,0.000023,0.0889,0.0868,0.0907,0.0035,0.0034,0.0036,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0314,0.48,0.52,0.48,0
846453600000,1996,10,1996,1,4,7,0.0661,0.0309,0.0352,0,0,0,0,1,1,1,109.3,107,113,58.2,54.96,51.14,50,52,-4.06e-15,-7.105e-15,0,0.468,0.443,0.486,58.2,54.96,62.97,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000697,0.000422,0.0011,0.000027,0.000017,0.000043,0.0926,0.0879,0.0994,0.0036,0.0034,0.0039,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0309,0.47,0.53,0.47,0
847058400000,1996,11,1996,2,5,7,0.0708,0.0302,0.0405,2415.64,15.39,15.39,14.38,1,1,1,117,114.3,120.3,67.03,64.34,50,50,50,0,0,0,0.427,0.415,0.437,67.03,64.34,70.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00145,0.00122,0.00173,0.000057,0.000048,0.000068,0.105,0.101,0.11,0.0041,0.004,0.0043,25.39,25.39,25.4,0.897,0.882,0.915,0.96,0.96,0.96,0.861,0.847,0.879,14.98,14.13,16.03,14.38,13.57,15.39,0,0,0,0,0,0,0.0799,0,0.0303,0.43,0.57,0.43,34.1
847663200000,1996,11,1996,2,6,7,0.0778,0.0302,0.0475,2948,19.05,19.05,17.55,1,1,1,128.6,123.9,135.9,78.56,73.91,50,50,50,-2.03e-15,-1.421e-14,0,0.389,0.368,0.404,78.56,73.91,85.94,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0735,0.0719,0.0761,0.00243,0.00203,0.00305,0.000095,0.00008,0.00012,0.124,0.116,0.138,0.0049,0.0046,0.0054,25.38,25.36,25.38,0.935,0.926,0.939,0.961,0.96,0.963,0.898,0.891,0.902,18.27,17.2,19.8,17.55,16.51,19.05,0,0,0,0,0,0,0.0975,0,0.0303,0.39,0.61,0.39,37.9
848268000000,1996,11,1996,2,7,7,0.0847,0.0302,0.0544,3340.37,20.34,20.34,19.88,1,1,1,140,138.1,142.2,90,88.13,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.357,0.352,0.362,90,88.13,92.23,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0775,0.0769,0.0783,0.0034,0.00324,0.00359,0.00013,0.00013,0.00014,0.145,0.142,0.149,0.0057,0.0056,0.0058,25.36,25.35,25.36,0.921,0.919,0.923,0.964,0.964,0.965,0.888,0.887,0.89,20.62,20.24,21.07,19.88,19.5,20.34,0,0,0,0,0,0,0.11,0,0.0303,0.36,0.64,0.36,39.4
848872800000,1996,11,1996,2,8,7,0.0909,0.031,0.0599,3660.09,22.9,22.9,21.79,1,1,1,150.3,143.1,154,98.99,92.8,51.29,50,59,8.121e-15,0,1.421e-14,0.342,0.325,0.389,98.99,92.8,104,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0809,0.0786,0.0825,0.00416,0.00364,0.00459,0.00016,0.00014,0.00018,0.161,0.15,0.17,0.0063,0.0059,0.0067,25.34,25.34,25.35,0.915,0.912,0.918,0.968,0.966,0.97,0.886,0.884,0.887,22.5,21.19,23.61,21.79,20.46,22.9,0,0,0,0,0,0,0.121,0,0.031,0.34,0.66,0.34,40.3
849477600000,1996,12,1996,3,9,7,0.0941,0.0357,0.0584,3569.43,21.81,21.81,21.25,1,1,1,155.6,152.6,158.4,96.63,93.62,59,59,59,0,-1.421e-14,1.421e-14,0.379,0.373,0.387,96.63,93.62,99.36,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0802,0.0822,0.00396,0.00371,0.0042,0.00016,0.00015,0.00016,0.158,0.153,0.163,0.0062,0.006,0.0064,25.35,25.35,25.35,0.914,0.911,0.917,0.967,0.966,0.968,0.884,0.883,0.886,21.97,21.36,22.52,21.25,20.63,21.81,0,0,0,0,0,0,0.118,0,0.0357,0.38,0.62,0.38,37.9
850082400000,1996,12,1996,3,10,7,0.0978,0.0357,0.0621,3798.17,23.18,23.18,22.61,1,1,1,161.7,156.7,164.1,102.7,97.72,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.365,0.36,0.376,102.7,97.72,105.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0834,0.0817,0.0843,0.00448,0.00406,0.00468,0.00018,0.00016,0.00018,0.169,0.16,0.173,0.0066,0.0063,0.0068,25.35,25.35,25.35,0.913,0.911,0.914,0.97,0.968,0.97,0.885,0.883,0.887,23.32,22.19,23.9,22.61,21.47,23.18,0,0,0,0,0,0,0.126,0,0.0357,0.37,0.63,0.37,38.8
850687200000,1996,12,1996,3,11,7,0.101,0.0357,0.0657,4037.98,26.21,26.21,24.04,1,1,1,167.7,161.9,176.7,108.7,102.9,59,59,59,6.09e-15,-1.421e-14,1.421e-14,0.352,0.334,0.364,108.7,102.9,117.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0835,0.0887,0.00499,0.0045,0.00575,0.0002,0.00018,0.00023,0.18,0.169,0.196,0.007,0.0066,0.0077,25.36,25.35,25.36,0.917,0.913,0.923,0.97,0.97,0.97,0.889,0.885,0.896,24.78,23.36,27.02,24.04,22.66,26.21,0,0,0,0,0,0,0.134,0,0.0353,0.35,0.65,0.35,40
851292000000,1996,12,1996,3,12,7,0.112,0.0357,0.0768,4781.56,29.96,29.96,28.46,1,1,1,186,180.2,192.3,127,121.2,59,59,59,0,-1.421e-14,1.421e-14,0.317,0.307,0.327,127,121.2,133.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.09,0.0942,0.00654,0.00606,0.00708,0.00026,0.00024,0.00028,0.212,0.202,0.224,0.0083,0.0079,0.0087,25.36,25.36,25.36,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.34,27.91,30.88,28.46,27.08,29.96,0,0,0,0,0,0,0.158,0,0.0352,0.32,0.69,0.31,42.7
