datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
913586400000,1998,12,1998,3,11,7,0.125,0.0357,0.0896,5619.99,34.85,34.85,33.45,1,1,1,207.2,201.8,213.3,148.2,142.8,59,59,59,0,0,0,0.285,0.277,0.292,148.2,142.8,154.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0995,0.0976,0.102,0.00835,0.00789,0.00887,0.00033,0.00031,0.00035,0.25,0.241,0.261,0.0098,0.0094,0.01,25.31,25.26,25.35,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.907,0.912,34.49,33.22,35.93,33.45,32.22,34.85,0,0,0,0,0,0,0.186,0,0.0354,0.29,0.72,0.28,45
914191200000,1998,12,1998,3,12,7,0.14,0.0357,0.104,6589.41,44.33,44.33,39.22,1,1,1,231.5,213.6,253,172.5,154.6,59,59,59,0,0,0,0.256,0.233,0.276,172.5,154.6,194,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.108,0.102,0.116,0.0104,0.00889,0.0122,0.00041,0.00035,0.00048,0.294,0.262,0.332,0.012,0.01,0.013,25.12,24.96,25.26,0.946,0.94,0.953,0.975,0.97,0.98,0.923,0.912,0.934,40.2,36,45.23,39.22,34.92,44.33,0,0,0,0,0,0,0.218,0,0.036,0.26,0.74,0.26,47.1
914796000000,1998,12,1998,3,13,7,0.172,0.0393,0.132,8159.19,52,52,48.57,2,1,1.2857142857142858,283.6,260.9,311.2,218.6,201.9,65,59,73,-4.06e-15,-2.842e-14,2.842e-14,0.229,0.209,0.251,218.6,201.9,238.2,990,990,990,964.8,964.7,965,25.2,25,25.3,0.125,0.118,0.133,0.0143,0.0129,0.016,0.00057,0.00051,0.00064,0.332,0.241,0.384,0.013,0.0096,0.015,24.83,24.76,24.91,0.948,0.922,0.959,0.977,0.97,0.98,0.926,0.895,0.94,42.92,25.64,51.97,41.3,24.87,48.2,0,0,0,0,0,0,0.27,0,0.04,0.23,0.77,0.23,47.4
915400800000,1999,1,1998,4,14,7,0.212,0.0442,0.168,10193.9,68.53,68.53,60.68,2,2,2,351,320.8,387.5,278,247.8,73,73,73,-4.06e-15,-2.842e-14,0,0.209,0.188,0.228,278,247.8,314.5,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.136,0.16,0.0303,0.0168,0.0474,0.0012,0.00067,0.0019,0.308,0.263,0.362,0.012,0.011,0.015,24.54,24.3,24.73,0.935,0.929,0.943,0.97,0.97,0.97,0.907,0.901,0.914,31.28,27.9,35.32,30.34,27.07,34.26,0,0,0,0,0,0,0.337,0,0.044,0.21,0.79,0.21,48.1
916005600000,1999,1,1998,4,15,7,0.274,0.0442,0.23,13913.8,93.92,93.92,82.82,2,2,2,453,402,505.9,380,329,73,73,73,0,0,0,0.162,0.144,0.182,380,329,432.9,990,990,990,965.6,965.4,965.9,24.4,24.1,24.6,0.183,0.165,0.202,0.0783,0.0543,0.103,0.0032,0.0022,0.0043,0.46,0.384,0.54,0.019,0.016,0.022,23.9,23.58,24.21,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,42.37,36.9,47.92,41.41,35.79,46.96,0,0,0,0,0,0,0.46,0,0.044,0.16,0.84,0.16,50.8
916610400000,1999,1,1998,4,16,7,0.341,0.0504,0.291,16811.1,107.8,107.8,100.1,3,2,2.4285714285714284,564.3,519.9,608.4,481,446.9,83.29,73,91,-8.12e-15,-5.684e-14,5.684e-14,0.147,0.133,0.161,481,446.9,517.4,990,990,990,966.1,965.9,966.3,23.9,23.7,24.1,0.224,0.207,0.245,0.127,0.11,0.147,0.0053,0.0046,0.0062,0.569,0.52,0.607,0.024,0.022,0.025,23.29,23.1,23.5,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.57,35.08,52.08,42.54,34.03,48.2,0,0,0,0,0,0,0.556,0,0.05,0.15,0.85,0.15,49.3
917215200000,1999,1,1998,4,17,7,0.406,0.055,0.351,20255.2,131,131,120.6,3,3,3,671.9,622.9,726.8,580.9,531.9,91,91,91,0,0,0,0.136,0.125,0.146,580.9,531.9,635.8,990,990,990,966.6,966.4,966.8,23.4,23.2,23.6,0.281,0.253,0.312,0.189,0.156,0.226,0.0081,0.0066,0.0097,0.674,0.591,0.767,0.029,0.025,0.033,22.74,22.43,23.02,0.953,0.949,0.956,0.977,0.972,0.98,0.931,0.922,0.937,41.12,38,44.55,40.19,36.92,43.66,0,0,0,0,0,0,0.67,0,0.055,0.14,0.86,0.14,49.9
917820000000,1999,2,1998,5,18,7,0.514,0.0635,0.451,24723.5,169.2,169.2,147.2,4,3,3.2857142857142856,850.3,754.5,979,745.3,649.5,105,105,105,0,0,0,0.125,0.107,0.139,745.3,649.5,874,990,990,990,967.3,966.9,967.8,22.7,22.2,23.1,0.39,0.322,0.498,0.293,0.235,0.362,0.013,0.01,0.016,0.933,0.792,1.1,0.041,0.034,0.049,21.77,21.09,22.29,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,46.59,41.02,52.18,45.13,40.13,48.2,0,0,0,0,0,0,0.818,0,0.063,0.12,0.88,0.12,48.1
918424800000,1999,2,1998,5,19,7,0.715,0.0832,0.628,31781,192.8,192.8,189.2,4,4,4,1182,1036,1297,1044,931.4,137.6,105,162,6.217,0,35.01,0.115,0.0919,0.135,1038,931.4,1100,990,990,990,968.5,968,968.8,21.5,21.2,22,0.698,0.551,0.807,0.529,0.39,0.648,0.025,0.018,0.031,1.51,1.2,1.75,0.07,0.054,0.083,20.02,19.41,20.79,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.57,45.37,50.17,47.29,44.46,48.2,0,0,0,0,0,0,1.05,0,0.087,0.12,0.88,0.12,44.4
919029600000,1999,2,1998,5,20,7,0.816,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1349,1318,1372,1187,1156,162,162,162,87.21,55.82,110.1,0.12,0.118,0.123,1100,1100,1100,990,990,990,969,968.9,969.1,21,20.9,21.1,0.829,0.816,0.839,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.76,1.79,0.085,0.084,0.085,19.22,19.14,19.34,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.41,49.19,49.72,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.151,0.12,0.81,0.19,39.7
919634400000,1999,2,1998,5,21,7,0.845,0.098,0.665,32236.4,192.5,192.5,191.9,4,4,4,1397,1381,1412,1235,1219,162,162,162,134.6,119.3,150,0.116,0.115,0.117,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.849,0.842,0.855,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.79,1.8,0.086,0.086,0.087,19.05,19,19.11,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.95,48.8,49.1,47.97,47.82,48.12,0,0,0,0,0,0,1.07,0,0.18,0.12,0.79,0.21,38.1
920239200000,1999,3,1998,6,22,7,0.889,0.111,0.665,31781,191,191,189.2,4,4,4,1469,1421,1522,1286,1238,183,183,183,186.2,138.3,239.1,0.125,0.12,0.129,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.876,0.855,0.899,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.85,0.088,0.087,0.09,18.79,18.6,18.97,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.26,47.75,48.72,47.29,46.79,47.75,0,0,0,0,0,0,1.05,0,0.224,0.12,0.75,0.25,35.7
920844000000,1999,3,1998,6,23,7,0.939,0.111,0.665,31262.5,186.6,186.6,186.1,4,4,4,1553,1538,1564,1370,1355,183,183,183,270.3,255.1,280.9,0.118,0.117,0.119,1100,1100,1100,990,990,990,969.7,969.6,969.7,20.3,20.3,20.4,0.904,0.902,0.906,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.85,1.85,0.091,0.091,0.091,18.49,18.46,18.54,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.47,47.38,47.61,46.52,46.43,46.65,0,0,0,0,0,0,1.03,0,0.274,0.12,0.71,0.29,33.3
921448800000,1999,3,1998,6,24,7,0.998,0.111,0.665,30701.5,185.4,185.4,182.7,4,4,4,1650,1574,1753,1467,1391,183,183,183,367.3,290.6,469.7,0.111,0.104,0.116,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.914,0.907,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.17,17.83,18.42,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.62,45.71,47.29,45.69,44.8,46.34,0,0,0,0,0,0,1.02,0,0.333,0.11,0.67,0.33,30.8
922053600000,1999,3,1998,6,25,7,1.24,0.111,0.665,28504.9,177.2,177.2,169.7,4,4,4,2056,1811,2313,1873,1628,183,183,183,772.6,527.7,1030,0.0897,0.0791,0.101,1100,1100,1100,990,990,990,971.2,970.5,971.9,18.8,18.1,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.93,16.27,17.64,0.948,0.946,0.95,0.98,0.979,0.98,0.929,0.926,0.931,43.29,41.5,45.19,42.42,40.64,44.29,0,0,0,0,0,0,0.943,0,0.575,0.09,0.54,0.46,23
922658400000,1999,3,1998,6,26,7,1.54,0.122,0.665,26228.9,160.8,160.8,156.1,4,4,4,2545,2377,2700,2343,2194,202.4,183,217,1243,1094,1383,0.0794,0.0732,0.0851,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.71,15.33,16.12,0.944,0.942,0.945,0.976,0.974,0.978,0.921,0.918,0.925,39.99,38.97,41.09,39.03,37.95,40.2,0,0,0,0,0,0,0.867,0,0.875,0.079,0.43,0.57,17
923263200000,1999,4,1998,7,27,7,1.76,0.131,0.665,24563.8,150.4,150.4,146.2,4,4,4,2903,2752,3040,2686,2535,217,217,217,1586,1435,1723,0.0748,0.0714,0.0789,1100,1100,1100,990,990,990,973.3,972.9,973.6,16.7,16.4,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.51,15.21,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.917,37.64,36.72,38.64,36.55,35.62,37.6,0,0,0,0,0,0,0.812,0,1.095,0.074,0.38,0.62,14
923868000000,1999,4,1998,7,28,7,1.88,0.131,0.665,23647.5,141.7,141.7,140.8,4,4,4,3107,3069,3126,2890,2852,217,217,217,1790,1752,1809,0.0698,0.0694,0.0707,1100,1100,1100,990,990,990,973.8,973.7,973.8,16.2,16.2,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.04,1.87,1.87,1.87,0.12,0.11,0.12,14.35,14.31,14.45,0.937,0.937,0.938,0.97,0.97,0.97,0.909,0.909,0.91,36.28,36.15,36.53,35.19,35.07,35.44,0,0,0,0,0,0,0.782,0,1.215,0.07,0.35,0.65,12.6
924472800000,1999,4,1998,7,29,7,1.82,0.131,0.665,24063.7,146,146,143.2,4,4,4,3012,2911,3097,2795,2694,217,217,217,1695,1594,1780,0.0721,0.0701,0.0745,1100,1100,1100,990,990,990,973.5,973.3,973.7,16.5,16.3,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.58,14.38,14.83,0.938,0.937,0.94,0.97,0.97,0.971,0.91,0.909,0.913,36.91,36.34,37.59,35.81,35.25,36.49,0,0,0,0,0,0,0.796,0,1.155,0.072,0.37,0.63,13.2
925077600000,1999,4,1998,7,30,7,1.65,0.141,0.665,25337.7,154.4,154.4,150.8,4,4,4,2736,2607,2867,2502,2331,233.9,217,276,1402,1231,1550,0.0858,0.0757,0.106,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.25,14.93,15.56,0.942,0.941,0.943,0.973,0.971,0.975,0.917,0.914,0.92,38.74,37.88,39.59,37.7,36.8,38.6,0,0,0,0,0,0,0.838,0,0.985,0.085,0.4,0.6,15.4
925682400000,1999,5,1998,8,31,7,1.47,0.167,0.665,26727.8,162.6,162.6,159.1,4,4,4,2438,2313,2564,2162,2037,276,276,276,1062,937.3,1188,0.113,0.108,0.119,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.66,16.27,0.945,0.944,0.946,0.978,0.976,0.979,0.924,0.921,0.926,40.69,39.86,41.5,39.77,38.9,40.64,0,0,0,0,0,0,0.884,0,0.805,0.11,0.45,0.55,18.2
926287200000,1999,5,1998,8,32,7,1.28,0.167,0.665,28201.8,172,172,167.9,4,4,4,2111,1960,2272,1835,1684,276,276,276,735.1,584.4,896.3,0.131,0.121,0.141,1100,1100,1100,990,990,990,971.4,971,971.8,18.6,18.2,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.76,16.37,17.15,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.82,41.77,43.88,41.97,40.92,43,0,0,0,0,0,0,0.933,0,0.615,0.13,0.52,0.48,22
926892000000,1999,5,1998,8,33,7,1.08,0.167,0.665,29883.6,181.9,181.9,177.9,4,4,4,1790,1675,1915,1514,1399,276,276,276,414.3,299.5,538.7,0.154,0.144,0.165,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.71,17.3,18.08,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.38,44.28,46.4,44.47,43.4,45.47,0,0,0,0,0,0,0.988,0,0.415,0.15,0.62,0.38,27.7
927496800000,1999,5,1998,8,34,7,0.93,0.167,0.665,31382.6,190.2,190.2,186.8,4,4,4,1538,1446,1639,1262,1170,276,276,276,161.7,70.19,263,0.18,0.168,0.191,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.885,0.847,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.09,0.087,0.093,18.56,18.2,18.89,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.65,46.71,48.53,46.7,45.78,47.56,0,0,0,0,0,0,1.04,0,0.265,0.18,0.72,0.28,33.7
928101600000,1999,5,1998,8,35,7,0.783,0.133,0.637,31678.4,192.8,192.8,188.6,4,4,4,1294,1170,1418,1074,960.4,219.4,210,276,21.64,-1.137e-13,80.46,0.17,0.151,0.195,1053,960.4,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.752,0.607,0.845,0.553,0.404,0.648,0.026,0.019,0.031,1.59,1.28,1.79,0.075,0.059,0.086,19.58,19,20.29,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.16,45.62,49.52,47.14,44.71,48.2,0,0,0,0,0,0,1.05,0,0.146,0.17,0.81,0.19,40.5
928706400000,1999,6,1998,9,36,7,0.638,0.114,0.524,27758.4,173.6,173.6,165.2,4,4,4,1055,983.9,1134,866,822.9,189,161,210,-4.872e-14,-1.137e-13,0,0.179,0.157,0.2,866,822.9,924.4,990,990,990,968.1,967.8,968.3,21.9,21.7,22.2,0.513,0.467,0.572,0.358,0.337,0.386,0.016,0.015,0.018,1.11,1.02,1.21,0.05,0.046,0.056,20.82,20.46,21.14,0.954,0.954,0.955,0.979,0.977,0.98,0.935,0.932,0.936,42.18,40.67,44.3,41.31,39.76,43.41,0,0,0,0,0,0,0.918,0,0.114,0.18,0.82,0.18,43.5
929311200000,1999,6,1998,9,37,7,0.553,0.0974,0.456,24448.5,155.4,155.4,145.5,4,3,3.142857142857143,914.2,868.1,962.1,753.2,707.1,161,161,161,0,0,0,0.176,0.167,0.185,753.2,707.1,801.1,990,990,990,967.6,967.4,967.7,22.4,22.3,22.6,0.404,0.365,0.447,0.301,0.273,0.327,0.013,0.012,0.015,0.972,0.899,1.04,0.043,0.04,0.047,21.47,21.26,21.73,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.63,39.81,52.18,46.66,38.84,48.2,0,0,0,0,0,0,0.808,0,0.097,0.18,0.82,0.18,44.2
929916000000,1999,6,1998,9,38,7,0.496,0.0974,0.399,22384,138.9,138.9,133.2,3,3,3,820,792.6,853.8,659,631.6,161,161,161,0,0,0,0.197,0.189,0.203,659,631.6,692.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.337,0.322,0.357,0.241,0.223,0.264,0.011,0.0097,0.012,0.818,0.771,0.875,0.036,0.034,0.039,22,21.81,22.16,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.32,43.71,47.26,44.41,42.84,46.31,0,0,0,0,0,0,0.74,0,0.097,0.2,0.8,0.2,45.1
930520800000,1999,6,1998,9,39,7,0.459,0.106,0.353,20042.4,127.2,127.2,119.3,3,3,3,759.7,728.5,785.2,584.5,542.5,175.3,161,186,0,0,0,0.231,0.205,0.255,584.5,542.5,624.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.297,0.274,0.318,0.191,0.163,0.218,0.0083,0.007,0.0095,0.694,0.624,0.759,0.03,0.027,0.033,22.37,22.2,22.56,0.953,0.95,0.955,0.977,0.972,0.98,0.931,0.923,0.936,40.71,38.01,43.27,39.77,36.94,42.4,0,0,0,0,0,0,0.663,0,0.106,0.23,0.77,0.23,43.7
931125600000,1999,7,1998,10,40,7,0.414,0.112,0.302,17059,108.5,108.5,101.5,3,2,2.5714285714285716,685,654.9,716.7,499,468.9,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.272,0.26,0.284,499,468.9,530.7,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.249,0.232,0.267,0.136,0.12,0.156,0.0058,0.0051,0.0067,0.599,0.55,0.644,0.026,0.024,0.028,22.76,22.63,22.87,0.951,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.63,35.18,52.08,40.73,34.13,48.2,0,0,0,0,0,0,0.564,0,0.112,0.27,0.73,0.27,41.2
931730400000,1999,7,1998,10,41,7,0.375,0.112,0.263,15463.2,96.4,96.4,92.04,2,2,2,620.3,595.6,645.4,434.3,409.6,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.3,0.288,0.312,434.3,409.6,459.4,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.214,0.204,0.227,0.104,0.0923,0.116,0.0044,0.0039,0.0049,0.554,0.516,0.595,0.023,0.022,0.025,23.07,22.92,23.2,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47,44.53,49.44,46.02,43.64,48.2,0,0,0,0,0,0,0.511,0,0.112,0.3,0.7,0.3,41.2
932335200000,1999,7,1998,10,42,7,0.341,0.13,0.211,12408.2,85.6,85.6,73.86,2,2,2,563.6,541.2,587.1,348.3,314.2,215.3,186,227,0,-5.684e-14,5.684e-14,0.383,0.317,0.419,348.3,314.2,401.1,990,990,990,966.1,966,966.2,23.9,23.8,24,0.186,0.175,0.201,0.0634,0.0473,0.0883,0.0027,0.002,0.0037,0.427,0.376,0.503,0.018,0.016,0.021,23.44,23.25,23.59,0.948,0.943,0.955,0.973,0.97,0.98,0.922,0.915,0.936,37.94,34.27,43.68,36.93,33.24,42.8,0,0,0,0,0,0,0.41,0,0.13,0.38,0.62,0.38,36.4
932940000000,1999,7,1998,10,43,7,0.311,0.134,0.177,10456.9,66.26,66.26,62.24,2,2,2,514.2,494.4,533.8,293.4,274.8,220.9,184,227,0,-5.684e-14,5.684e-14,0.429,0.372,0.452,293.4,274.8,310.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.167,0.161,0.172,0.0375,0.0287,0.0455,0.0016,0.0012,0.0019,0.345,0.317,0.368,0.014,0.013,0.015,23.74,23.63,23.82,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.08,30.03,34.16,31.12,29.13,33.13,0,0,0,0,0,0,0.346,0,0.134,0.43,0.57,0.43,33.6
933544800000,1999,8,1998,11,44,7,0.283,0.111,0.171,10172,64.84,64.84,60.55,2,2,2,467.3,448.2,487.6,283.3,264.2,184,184,184,0,0,0,0.394,0.377,0.411,283.3,264.2,303.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.161,0.154,0.168,0.0327,0.0237,0.0423,0.0013,0.00097,0.0017,0.327,0.298,0.357,0.013,0.012,0.015,23.97,23.85,24.08,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,31.21,29.12,33.42,30.27,28.24,32.42,0,0,0,0,0,0,0.336,0,0.112,0.39,0.6,0.4,35.9
934149600000,1999,8,1998,11,45,7,0.258,0.111,0.146,8646.32,55.14,55.14,51.47,2,1,1.7142857142857142,425.8,410.2,441.9,241.8,226.2,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.432,0.416,0.449,241.8,226.2,257.9,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.146,0.14,0.152,0.0169,0.015,0.0207,0.00069,0.00061,0.00085,0.313,0.262,0.413,0.013,0.011,0.017,24.17,24.12,24.25,0.937,0.925,0.958,0.973,0.97,0.98,0.912,0.898,0.939,34.25,26.03,52.39,32.62,25.25,48.2,0,0,0,0,0,0,0.286,0,0.112,0.43,0.57,0.43,33.5
934754400000,1999,8,1998,11,46,7,0.236,0.106,0.13,7941.15,48.2,48.2,47.27,1,1,1,390.7,377.7,405,215,201.9,175.7,155,184,4.06e-15,-2.842e-14,2.842e-14,0.449,0.407,0.477,215,201.9,226.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.135,0.132,0.139,0.014,0.0129,0.015,0.00057,0.00052,0.00061,0.382,0.36,0.4,0.016,0.015,0.016,24.26,24.18,24.32,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.939,48.98,45.97,51.66,47.27,45.05,48.2,0,0,0,0,0,0,0.263,0,0.106,0.45,0.55,0.45,33.6
935359200000,1999,8,1998,11,47,7,0.219,0.0937,0.125,7759.32,48.2,48.2,46.19,1,1,1,361.3,349.5,373.6,206.3,194.5,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.429,0.415,0.444,206.3,194.5,218.6,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.13,0.126,0.134,0.0133,0.0123,0.0143,0.00054,0.00049,0.00058,0.364,0.343,0.386,0.015,0.014,0.016,24.43,24.35,24.51,0.956,0.953,0.958,0.98,0.98,0.98,0.937,0.934,0.939,47.24,44.56,49.98,46.19,43.67,48.2,0,0,0,0,0,0,0.257,0,0.094,0.43,0.57,0.43,35.4
935964000000,1999,8,1998,11,48,7,0.202,0.0778,0.125,7746.94,48.2,48.2,46.11,1,1,1,334.5,322.4,345.9,205.9,187.4,128.6,118,155,0,-2.842e-14,2.842e-14,0.384,0.348,0.453,205.9,187.4,220.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.127,0.123,0.131,0.0133,0.0117,0.0145,0.00053,0.00047,0.00058,0.361,0.33,0.386,0.014,0.013,0.016,24.57,24.52,24.63,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.41,42.93,50.89,46.11,42.07,48.2,0,0,0,0,0,0,0.256,0,0.077,0.39,0.62,0.38,38.4
936568800000,1999,9,1998,12,49,7,0.186,0.0714,0.115,7193.97,45.33,45.33,42.82,1,1,1,307.3,297.5,318.3,189.3,179.5,118,118,118,1.218e-14,0,2.842e-14,0.384,0.371,0.397,189.3,179.5,200.3,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.124,0.0118,0.011,0.0128,0.00047,0.00044,0.00051,0.33,0.312,0.35,0.013,0.012,0.014,24.73,24.66,24.8,0.952,0.949,0.955,0.98,0.979,0.98,0.932,0.929,0.936,43.7,41.41,46.26,42.82,40.55,45.33,0,0,0,0,0,0,0.238,0,0.071,0.38,0.62,0.38,38.7
937173600000,1999,9,1998,12,50,7,0.173,0.0714,0.101,6310.87,39.79,39.79,37.56,1,1,1,285.5,276.5,294.5,167.5,158.5,118,118,118,-1.218e-14,-2.842e-14,0,0.414,0.401,0.427,167.5,158.5,176.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00999,0.00922,0.0108,0.0004,0.00037,0.00043,0.291,0.275,0.307,0.012,0.011,0.012,24.87,24.81,24.92,0.945,0.942,0.948,0.973,0.97,0.978,0.919,0.914,0.926,38.59,36.48,40.71,37.56,35.39,39.79,0,0,0,0,0,0,0.209,0,0.072,0.41,0.58,0.42,36.5
937778400000,1999,9,1998,12,51,7,0.161,0.0714,0.0893,5529.61,34.71,34.71,32.91,1,1,1,265.6,258.2,273.5,147.6,140.2,118,118,118,8.12e-15,-2.842e-14,2.842e-14,0.444,0.431,0.457,147.6,140.2,155.5,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.103,0.108,0.0083,0.00766,0.00897,0.00033,0.0003,0.00036,0.255,0.242,0.269,0.01,0.0096,0.011,24.98,24.94,25.03,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.93,32.17,35.78,32.91,31.2,34.71,0,0,0,0,0,0,0.183,0,0.0717,0.44,0.55,0.45,34.3
938383200000,1999,9,1998,12,52,7,0.151,0.0659,0.0851,5269.57,33.82,33.82,31.37,1,1,1,249.7,243.7,255.7,140.7,132,109,97,118,0,0,0,0.436,0.391,0.472,140.7,132,151.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.0998,0.105,0.00771,0.00697,0.00859,0.0003,0.00028,0.00034,0.242,0.227,0.26,0.0096,0.009,0.01,25.06,25.04,25.09,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.34,30.23,34.86,31.37,29.32,33.82,0,0,0,0,0,0,0.174,0,0.0659,0.44,0.56,0.44,34.9
938988000000,1999,10,1999,1,1,7,0.144,0.0587,0.0853,5295.2,32.88,32.88,31.52,1,1,1,238,230.8,243.9,141,133.8,97,97,97,0,0,0,0.408,0.398,0.42,141,133.8,146.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0986,0.103,0.00773,0.00712,0.00824,0.0003,0.00028,0.00033,0.242,0.229,0.252,0.0095,0.009,0.01,25.13,25.08,25.19,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,32.49,30.81,33.9,31.52,29.89,32.88,0,0,0,0,0,0,0.175,0,0.0587,0.41,0.59,0.41,36.8
939592800000,1999,10,1999,1,2,7,0.135,0.0587,0.0767,4752.19,29.33,29.33,28.29,1,1,1,223.8,218.5,228.4,126.8,121.5,97,97,97,0,-1.421e-14,1.421e-14,0.434,0.425,0.444,126.8,121.5,131.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0962,0.0943,0.0978,0.00653,0.00608,0.00692,0.00026,0.00024,0.00027,0.216,0.207,0.225,0.0085,0.0081,0.0088,25.24,25.21,25.28,0.929,0.926,0.931,0.97,0.97,0.97,0.901,0.898,0.903,29.16,27.91,30.24,28.29,27.07,29.33,0,0,0,0,0,0,0.157,0,0.0583,0.43,0.57,0.43,35.2
940197600000,1999,10,1999,1,3,7,0.128,0.0587,0.0689,4245.57,26.62,26.62,25.27,1,1,1,210.9,205.1,216.6,113.9,108.1,97,97,97,0,-1.421e-14,1.421e-14,0.46,0.448,0.473,113.9,108.1,119.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0916,0.0896,0.0936,0.00543,0.00494,0.00592,0.00021,0.00019,0.00023,0.193,0.183,0.203,0.0076,0.0072,0.008,25.34,25.3,25.39,0.921,0.916,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.05,24.67,27.44,25.27,23.93,26.62,0,0,0,0,0,0,0.14,0,0.0591,0.46,0.54,0.46,33.2
940802400000,1999,10,1999,1,4,7,0.122,0.0587,0.0629,566.534,23.61,23.61,3.372,1,1,1,201.1,197.7,203.8,104.1,100.7,97,97,97,0,-1.421e-14,1.421e-14,0.483,0.476,0.491,104.1,100.7,106.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.087,0.0891,0.00459,0.00431,0.00482,0.00018,0.00017,0.00019,0.176,0.17,0.181,0.0069,0.0066,0.0071,25.41,25.4,25.43,0.131,0,0.915,0.139,0,0.97,0.127,0,0.888,3.477,0,24.34,3.372,0,23.61,0,6,0,0,0.857,0,0.0187,0.857,0.0591,0.48,0.52,0.48,4.64
941407200000,1999,11,1999,2,5,7,0.121,0.0562,0.0651,0,0,0,0,1,1,1,200.6,197.5,202.4,107.6,104.5,93,93,93,0,-1.421e-14,1.421e-14,0.464,0.46,0.471,107.6,104.5,109.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0879,0.0897,0.0049,0.00463,0.00505,0.00019,0.00018,0.0002,0.182,0.176,0.185,0.0071,0.0069,0.0072,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0559,0.46,0.54,0.46,0
942012000000,1999,11,1999,2,6,7,0.126,0.0473,0.0787,4315.25,32.78,32.78,25.69,1,1,1,208.2,202.1,212.5,130.1,109.1,78.14,67,93,4.06e-15,0,1.421e-14,0.376,0.315,0.46,130.1,109.1,145.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0952,0.0896,0.0992,0.00681,0.00502,0.00812,0.00027,0.0002,0.00032,0.22,0.184,0.246,0.0086,0.0072,0.0096,25.33,25.28,25.4,0.798,0,0.937,0.831,0,0.97,0.774,0,0.909,26.48,0,33.79,25.69,0,32.78,0,1,0,0,0.143,0,0.143,0.143,0.0473,0.38,0.62,0.38,34.2
942616800000,1999,11,1999,2,7,7,0.126,0.0405,0.0854,5337.79,32.59,32.59,31.77,1,1,1,208.1,205.7,211.7,141.1,138.7,67,67,67,0,0,0,0.322,0.317,0.326,141.1,138.7,144.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0977,0.0968,0.0989,0.00775,0.00754,0.00805,0.0003,0.00029,0.00032,0.238,0.234,0.245,0.0093,0.0092,0.0096,25.31,25.29,25.33,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,32.76,32.17,33.6,31.77,31.21,32.59,0,0,0,0,0,0,0.177,0,0.0406,0.32,0.68,0.32,42.4
943221600000,1999,11,1999,2,8,7,0.125,0.0405,0.0844,5276.11,32.9,32.9,31.41,1,1,1,206.5,201.6,213.1,139.5,134.6,67,67,67,0,0,0,0.325,0.314,0.332,139.5,134.6,146.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0971,0.0954,0.0994,0.00761,0.00719,0.00816,0.0003,0.00028,0.00032,0.236,0.227,0.247,0.0092,0.0089,0.0097,25.33,25.27,25.36,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.38,31.2,33.92,31.41,30.27,32.9,0,0,0,0,0,0,0.174,0,0.0406,0.32,0.68,0.32,42.2
943826400000,1999,11,1999,2,9,7,0.131,0.0371,0.0939,5886.02,35.97,35.97,35.04,1,1,1,216.5,213.9,218.2,155.2,149.1,61.29,59,67,0,0,0,0.283,0.27,0.31,155.2,149.1,159.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.102,0.1,0.103,0.00894,0.00842,0.00929,0.00035,0.00033,0.00036,0.263,0.253,0.27,0.01,0.0099,0.011,25.24,25.22,25.25,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.913,36.12,34.63,37.08,35.04,33.59,35.97,0,0,0,0,0,0,0.195,0,0.0371,0.28,0.72,0.28,44.9
944431200000,1999,12,1999,3,10,7,0.131,0.0357,0.0953,5980.29,36.97,36.97,35.6,1,1,1,216.5,212.8,222.3,157.5,153.8,59,59,59,0,0,0,0.273,0.265,0.277,157.5,153.8,163.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.00914,0.00882,0.00963,0.00036,0.00035,0.00038,0.267,0.26,0.277,0.01,0.01,0.011,25.23,25.19,25.26,0.941,0.94,0.943,0.97,0.97,0.972,0.913,0.912,0.916,36.68,35.81,38.05,35.6,34.73,36.97,0,0,0,0,0,0,0.198,0,0.0357,0.27,0.73,0.27,45.7
945036000000,1999,12,1999,3,11,7,0.136,0.0357,0.101,6334.86,38.46,38.46,37.71,1,1,1,225.3,222.1,228.4,166.3,163.1,59,59,59,0,0,0,0.262,0.258,0.266,166.3,163.1,169.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.107,0.00989,0.00961,0.0101,0.00039,0.00038,0.0004,0.283,0.277,0.288,0.011,0.011,0.011,25.17,25.14,25.19,0.944,0.943,0.945,0.973,0.972,0.975,0.919,0.916,0.921,38.74,37.98,39.45,37.71,36.91,38.46,0,0,0,0,0,0,0.209,0,0.035,0.26,0.74,0.26,46.6
945640800000,1999,12,1999,3,12,7,0.139,0.0357,0.103,6495.89,39.21,39.21,38.67,1,1,1,229.2,226.2,231.4,170.2,167.2,59,59,59,0,0,0,0.257,0.255,0.261,170.2,167.2,172.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0102,0.00996,0.0104,0.0004,0.00039,0.00041,0.29,0.284,0.294,0.011,0.011,0.012,25.14,25.12,25.16,0.945,0.944,0.946,0.975,0.974,0.976,0.922,0.919,0.923,39.65,38.94,40.16,38.67,37.92,39.21,0,0,0,0,0,0,0.215,0,0.036,0.26,0.74,0.26,46.7
946245600000,1999,12,1999,3,13,7,0.137,0.0381,0.0992,6241.41,38.6,38.6,37.15,1,1,1,227,225.1,228.9,164,152.1,63,59,73,0,0,0,0.278,0.258,0.324,164,152.1,169.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.106,0.103,0.107,0.00969,0.00868,0.0102,0.00038,0.00034,0.0004,0.279,0.259,0.289,0.011,0.01,0.011,25.16,25.14,25.19,0.943,0.939,0.945,0.973,0.97,0.975,0.918,0.911,0.921,38.17,35.29,39.58,37.15,34.24,38.6,0,0,0,0,0,0,0.206,0,0.0378,0.28,0.72,0.28,45.6
946850400000,2000,1,1999,4,14,7,0.148,0.0442,0.104,6519.31,41.86,41.86,38.81,1,1,1,244.3,230.6,256.8,171.3,157.6,73,73,73,0,0,0,0.299,0.284,0.317,171.3,157.6,183.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.109,0.105,0.114,0.0103,0.00914,0.0114,0.00041,0.00036,0.00045,0.293,0.269,0.316,0.012,0.011,0.012,25.04,24.96,25.15,0.946,0.941,0.95,0.975,0.97,0.98,0.922,0.913,0.931,39.77,36.57,42.72,38.81,35.47,41.86,0,0,0,0,0,0,0.216,0,0.044,0.3,0.7,0.3,44
947455200000,2000,1,1999,4,15,7,0.157,0.0442,0.113,7167.2,44.09,44.09,42.66,1,1,1,260.2,256.5,266.4,187.2,183.5,73,73,73,-8.12e-15,-2.842e-14,0,0.281,0.274,0.285,187.2,183.5,193.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.115,0.114,0.117,0.0117,0.0114,0.0122,0.00046,0.00045,0.00048,0.322,0.315,0.333,0.013,0.012,0.013,24.94,24.9,24.96,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,43.53,42.65,44.99,42.66,41.8,44.09,0,0,0,0,0,0,0.237,0,0.044,0.28,0.72,0.28,45.7
948060000000,2000,1,1999,4,16,7,0.174,0.0442,0.129,8013.04,50.23,50.23,47.7,2,1,1.1428571428571428,287,271.6,303.3,214,198.6,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.255,0.241,0.269,214,198.6,230.3,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.124,0.119,0.13,0.0139,0.0126,0.0153,0.00055,0.0005,0.00061,0.348,0.243,0.39,0.014,0.0097,0.016,24.8,24.72,24.87,0.952,0.923,0.959,0.979,0.97,0.98,0.932,0.895,0.94,45.83,25.89,52.34,44.11,25.11,48.2,0,0,0,0,0,0,0.265,0,0.045,0.25,0.74,0.26,46.1
948664800000,2000,1,1999,4,17,7,0.2,0.0442,0.156,9479.84,61.91,61.91,56.43,2,2,2,331.4,307.4,356.6,258.4,234.4,73,73,73,0,-2.842e-14,2.842e-14,0.221,0.205,0.237,258.4,234.4,283.6,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.14,0.132,0.149,0.0224,0.0157,0.0329,0.0009,0.00063,0.0013,0.279,0.248,0.316,0.011,0.0099,0.013,24.66,24.5,24.81,0.931,0.924,0.937,0.97,0.97,0.97,0.903,0.897,0.909,29.09,26.36,31.91,28.21,25.57,30.95,0,0,0,0,0,0,0.313,0,0.044,0.22,0.78,0.22,47.4
949269600000,2000,1,1999,4,18,7,0.237,0.0504,0.187,11306.2,73.82,73.82,67.3,2,2,2,392.6,364,424.7,309.3,289.1,83.29,73,85,0,0,0,0.212,0.2,0.227,309.3,289.1,339.7,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.159,0.152,0.17,0.045,0.0355,0.0593,0.0018,0.0014,0.0024,0.355,0.325,0.401,0.014,0.013,0.016,24.28,24.09,24.45,0.942,0.938,0.947,0.97,0.97,0.972,0.914,0.91,0.92,34.68,32.45,37.98,33.65,31.47,36.91,0,0,0,0,0,0,0.374,0,0.05,0.21,0.79,0.21,47.7
949874400000,2000,2,1999,5,19,7,0.293,0.0514,0.242,14601.5,96.2,96.2,86.91,2,2,2,484.9,440.8,530.5,399.9,355.8,85,85,85,0,0,0,0.176,0.16,0.193,399.9,355.8,445.5,990,990,990,965.8,965.6,966,24.2,24,24.4,0.191,0.176,0.207,0.0878,0.0669,0.109,0.0036,0.0027,0.0046,0.491,0.425,0.56,0.02,0.017,0.023,23.73,23.45,23.99,0.954,0.949,0.958,0.979,0.975,0.98,0.934,0.926,0.939,44.38,39.73,49.08,43.46,38.76,48.1,0,0,0,0,0,0,0.483,0,0.051,0.18,0.83,0.17,49.8
950479200000,2000,2,1999,5,20,7,0.354,0.0514,0.303,17514.3,112.1,112.1,104.3,3,2,2.7142857142857144,586.1,545,622.7,501.1,460,85,85,85,8.12e-15,0,5.684e-14,0.146,0.137,0.156,501.1,460,537.7,990,990,990,966.2,966.1,966.4,23.8,23.6,23.9,0.235,0.212,0.255,0.138,0.116,0.16,0.0058,0.0048,0.0068,0.571,0.523,0.607,0.024,0.022,0.025,23.19,23.01,23.37,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.96,35.3,51.89,39.34,34.24,48.2,0,0,0,0,0,0,0.579,0,0.051,0.15,0.86,0.14,49.5
951084000000,2000,2,1999,5,21,7,0.398,0.0514,0.346,20022.3,122.2,122.2,119.2,3,3,3,657.3,631.7,672.1,572.3,546.7,85,85,85,0,0,0,0.129,0.126,0.135,572.3,546.7,587.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.275,0.26,0.283,0.183,0.166,0.193,0.0078,0.007,0.0083,0.658,0.615,0.683,0.028,0.026,0.029,22.81,22.73,22.96,0.952,0.95,0.954,0.977,0.974,0.979,0.931,0.926,0.934,40.64,39,41.6,39.73,37.98,40.74,0,0,0,0,0,0,0.662,0,0.052,0.13,0.87,0.13,50.3
951688800000,2000,2,1999,5,22,7,0.422,0.0609,0.361,20769.2,126,126,123.6,3,3,3,697.2,677.9,717.3,596.5,583.5,100.7,85,107,0,0,0,0.144,0.124,0.155,596.5,583.5,610.3,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.292,0.287,0.302,0.199,0.191,0.209,0.0086,0.0082,0.009,0.703,0.682,0.728,0.03,0.029,0.031,22.61,22.5,22.7,0.954,0.953,0.955,0.98,0.979,0.98,0.935,0.933,0.936,42.06,41.19,42.86,41.21,40.31,42.01,0,0,0,0,0,0,0.687,0,0.061,0.14,0.86,0.14,49.2
952293600000,2000,3,1999,6,23,7,0.457,0.0647,0.392,22299.7,138.5,138.5,132.7,3,3,3,755.2,725.7,788.1,648.2,618.7,107,107,107,0,0,0,0.142,0.136,0.147,648.2,618.7,681.1,990,990,990,966.9,966.8,967.1,23.1,22.9,23.2,0.323,0.307,0.342,0.234,0.214,0.256,0.01,0.0092,0.011,0.791,0.742,0.847,0.034,0.032,0.037,22.29,22.1,22.46,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.15,43.38,47.09,44.25,42.51,46.15,0,0,0,0,0,0,0.737,0,0.065,0.14,0.86,0.14,48.8
952898400000,2000,3,1999,6,24,7,0.561,0.0647,0.496,26755.6,186.3,186.3,159.3,4,3,3.5714285714285716,926.9,805.5,1097,819.9,698.5,107,107,107,-1.624e-14,-1.137e-13,0,0.117,0.0976,0.133,819.9,698.5,989.6,990,990,990,967.6,967.1,968.2,22.4,21.8,22.9,0.454,0.352,0.61,0.334,0.268,0.418,0.015,0.012,0.019,1.04,0.876,1.3,0.047,0.038,0.06,21.37,20.49,22,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.938,46.25,40.2,51.39,44.94,39.25,48.2,0,0,0,0,0,0,0.885,0,0.065,0.12,0.88,0.12,47.7
953503200000,2000,3,1999,6,25,7,0.908,0.0761,0.664,31398.4,192.8,192.8,186.9,4,4,4,1501,1193,1804,1375,1086,125.9,107,129,276.9,0,574.8,0.0849,0.0715,0.0983,1098,1086,1100,990,990,990,969.5,968.5,970.5,20.5,19.5,21.5,0.867,0.751,0.925,0.643,0.616,0.648,0.031,0.029,0.033,1.81,1.66,1.87,0.088,0.077,0.096,18.7,17.66,19.83,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.93,45.26,50.39,46.72,44.35,48.2,0,0,0,0,0,0,1.04,0,0.244,0.084,0.73,0.27,34.6
954108000000,2000,3,1999,6,26,7,1.35,0.0932,0.665,27704.6,173.2,173.2,164.9,4,4,4,2224,1925,2445,2070,1796,154.1,129,217,970.2,696.2,1128,0.0688,0.0553,0.0909,1100,1100,1100,990,990,990,971.6,970.9,972.2,18.4,17.8,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.11,16.49,15.95,17.27,0.946,0.945,0.949,0.979,0.977,0.98,0.927,0.923,0.93,42.1,40.64,44.19,41.23,39.73,43.3,0,0,0,0,0,0,0.916,0,0.685,0.069,0.49,0.51,20.5
954712800000,2000,4,1999,7,27,7,1.57,0.131,0.665,25996.1,157.5,157.5,154.7,4,4,4,2595,2495,2665,2378,2278,217,217,217,1278,1178,1348,0.0837,0.0814,0.087,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.59,15.42,15.83,0.943,0.943,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.66,39.2,40.32,38.68,38.2,39.38,0,0,0,0,0,0,0.86,0,0.905,0.083,0.42,0.58,16.6
955317600000,2000,4,1999,7,28,7,1.62,0.131,0.665,25594.8,152.7,152.7,152.4,4,4,4,2681,2669,2689,2464,2452,217,217,217,1364,1352,1372,0.0809,0.0807,0.0813,1100,1100,1100,990,990,990,972.7,972.7,972.8,17.3,17.2,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.38,15.36,15.41,0.943,0.942,0.943,0.974,0.974,0.974,0.918,0.918,0.918,39.1,39.05,39.18,38.09,38.03,38.17,0,0,0,0,0,0,0.846,0,0.955,0.081,0.41,0.59,15.8
955922400000,2000,4,1999,7,29,7,1.57,0.131,0.665,26027.3,157.1,157.1,154.9,4,4,4,2588,2510,2657,2371,2293,217,217,217,1271,1193,1340,0.0839,0.0817,0.0864,1100,1100,1100,990,990,990,972.5,972.3,972.7,17.5,17.3,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.61,15.44,15.79,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.919,0.922,39.71,39.25,40.22,38.73,38.25,39.27,0,0,0,0,0,0,0.861,0,0.905,0.083,0.42,0.58,16.6
956527200000,2000,4,1999,7,30,7,1.44,0.131,0.665,27028.8,163.7,163.7,160.9,4,4,4,2374,2272,2476,2157,2055,217,217,217,1057,955.3,1159,0.0915,0.0876,0.0955,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.12,15.88,16.37,0.945,0.945,0.946,0.978,0.977,0.98,0.925,0.923,0.927,41.11,40.44,41.77,40.22,39.51,40.92,0,0,0,0,0,0,0.894,0,0.775,0.091,0.46,0.54,18.8
957132000000,2000,5,1999,8,31,7,1.26,0.167,0.665,28330.8,172.6,172.6,168.6,4,4,4,2083,1943,2224,1807,1667,276,276,276,706.5,566.8,848.1,0.133,0.124,0.142,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.83,16.48,17.21,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.02,42.08,44.03,42.16,41.24,43.15,0,0,0,0,0,0,0.937,0,0.595,0.13,0.53,0.47,22.5
957736800000,2000,5,1999,8,32,7,1.08,0.138,0.665,29881.9,181.8,181.8,177.9,4,4,4,1791,1679,1904,1563,1487,228,192,276,462.7,386.8,528.2,0.127,0.107,0.151,1100,1100,1100,990,990,990,970.4,970.1,970.8,19.6,19.2,19.9,0.924,0.918,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.094,0.098,17.7,17.34,18.07,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.37,44.37,46.37,44.47,43.49,45.44,0,0,0,0,0,0,0.988,0,0.415,0.13,0.62,0.38,27.7
958341600000,2000,5,1999,8,33,7,0.94,0.116,0.665,31261.2,189.3,189.3,186.1,4,4,4,1555,1468,1642,1363,1276,192,192,192,262.6,176.1,350.3,0.124,0.117,0.131,1100,1100,1100,990,990,990,969.7,969.4,969.9,20.3,20.1,20.6,0.9,0.871,0.915,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.82,1.86,0.091,0.088,0.093,18.49,18.19,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.47,46.69,48.28,46.52,45.75,47.32,0,0,0,0,0,0,1.03,0,0.275,0.12,0.71,0.29,33.3
958946400000,2000,5,1999,8,34,7,0.804,0.116,0.653,32096.1,192.8,192.8,191,4,4,4,1330,1207,1440,1138,1015,192,192,192,57.3,0,147.9,0.145,0.133,0.159,1080,1015,1100,990,990,990,968.9,968.6,969.3,21.1,20.7,21.4,0.792,0.672,0.859,0.604,0.457,0.648,0.029,0.021,0.031,1.69,1.41,1.81,0.08,0.066,0.087,19.37,18.9,20.04,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.9,47.63,49.89,47.76,46.67,48.2,0,0,0,0,0,0,1.06,0,0.151,0.14,0.81,0.19,39.9
959551200000,2000,5,1999,8,35,7,0.659,0.105,0.553,29094.5,182,182,173.2,4,4,4,1089,1016,1170,914.8,855.1,174.3,161,192,1.624e-14,-1.137e-13,1.137e-13,0.16,0.148,0.173,914.8,855.1,978.4,990,990,990,968.2,968,968.4,21.8,21.6,22,0.553,0.496,0.618,0.382,0.353,0.413,0.018,0.016,0.019,1.19,1.08,1.3,0.054,0.049,0.06,20.63,20.26,20.97,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.18,41.96,46.43,43.3,41.12,45.5,0,0,0,0,0,0,0.962,0,0.106,0.16,0.84,0.16,44.1
960156000000,2000,6,1999,9,36,7,0.571,0.0974,0.473,25243.7,160.7,160.7,150.3,4,3,3.4285714285714284,943.9,895.7,993.7,782.9,734.7,161,161,161,0,0,0,0.171,0.162,0.18,782.9,734.7,832.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.43,0.386,0.476,0.318,0.292,0.342,0.014,0.013,0.015,1,0.951,1.04,0.045,0.042,0.047,21.32,21.08,21.57,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.34,39.72,52.06,44.45,38.74,48.2,0,0,0,0,0,0,0.835,0,0.098,0.17,0.83,0.17,44.2
960760800000,2000,6,1999,9,37,7,0.512,0.0974,0.415,23148,143.3,143.3,137.8,3,3,3,847,817.6,880.7,686,656.6,161,161,161,0,0,0,0.19,0.183,0.197,686,656.6,719.7,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.353,0.336,0.372,0.259,0.24,0.282,0.011,0.01,0.012,0.863,0.814,0.92,0.038,0.036,0.041,21.85,21.66,22.02,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.87,45.19,48.75,45.93,44.29,47.77,0,0,0,0,0,0,0.765,0,0.097,0.19,0.81,0.19,45.2
961365600000,2000,6,1999,9,38,7,0.475,0.0974,0.378,21388.7,131.3,131.3,127.3,3,3,3,785.9,764.9,808.9,624.9,603.9,161,161,161,0,0,0,0.205,0.199,0.21,624.9,603.9,647.9,990,990,990,967,967,967.1,23,22.9,23,0.318,0.306,0.331,0.218,0.204,0.234,0.0095,0.0089,0.01,0.76,0.725,0.799,0.033,0.031,0.035,22.2,22.07,22.32,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.3,42.04,44.68,42.44,41.2,43.78,0,0,0,0,0,0,0.707,0,0.097,0.21,0.8,0.2,45
961970400000,2000,6,1999,9,39,7,0.436,0.102,0.334,19034.1,121.4,121.4,113.3,3,3,3,720.6,688.6,753.6,552.5,502.6,168.1,161,186,-8.12e-15,-5.684e-14,0,0.234,0.214,0.27,552.5,502.6,592.6,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.278,0.251,0.3,0.17,0.137,0.197,0.0073,0.0059,0.0085,0.639,0.557,0.706,0.028,0.024,0.031,22.58,22.38,22.79,0.951,0.946,0.954,0.974,0.97,0.979,0.926,0.918,0.934,38.76,35.44,41.35,37.77,34.37,40.48,0,0,0,0,0,0,0.629,0,0.102,0.23,0.77,0.23,43.7
962575200000,2000,7,1999,10,40,7,0.393,0.112,0.281,16052.4,96.4,96.4,95.55,2,2,2,650.6,623.8,678.4,464.6,437.8,186,186,186,0,-5.684e-14,5.684e-14,0.286,0.274,0.298,464.6,437.8,492.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.23,0.215,0.246,0.118,0.106,0.131,0.005,0.0045,0.0056,0.604,0.558,0.652,0.026,0.024,0.028,22.89,22.73,23.05,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.9,47.36,52.48,47.77,46.41,48.2,0,0,0,0,0,0,0.531,0,0.112,0.28,0.72,0.28,40.8
963180000000,2000,7,1999,10,41,7,0.357,0.112,0.245,14505.9,91.16,91.16,86.34,2,2,2,591,568.2,615.3,405,382.2,186,186,186,8.12e-15,-5.684e-14,5.684e-14,0.315,0.302,0.327,405,382.2,429.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.203,0.195,0.211,0.0902,0.0794,0.102,0.0038,0.0033,0.0043,0.509,0.475,0.545,0.021,0.02,0.023,23.23,23.09,23.37,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.933,0.938,44.05,41.73,46.51,43.17,40.88,45.58,0,0,0,0,0,0,0.48,0,0.112,0.31,0.69,0.31,40.6
963784800000,2000,7,1999,10,42,7,0.327,0.112,0.214,12693.7,80.12,80.12,75.56,2,2,2,540.3,520.9,560.9,354.3,334.9,186,186,186,0,-5.684e-14,5.684e-14,0.345,0.332,0.357,354.3,334.9,374.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.178,0.192,0.0662,0.0571,0.0759,0.0028,0.0024,0.0032,0.433,0.404,0.464,0.018,0.017,0.019,23.54,23.41,23.65,0.949,0.946,0.952,0.974,0.97,0.978,0.924,0.918,0.931,38.8,36.76,40.96,37.78,35.66,40.06,0,0,0,0,0,0,0.42,0,0.113,0.34,0.65,0.35,38.8
964389600000,2000,7,1999,10,43,7,0.3,0.112,0.188,11131.9,70.01,70.01,66.26,2,2,2,496.6,479.1,514.6,310.6,293.1,186,186,186,0,0,0,0.375,0.361,0.388,310.6,293.1,328.6,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.169,0.163,0.176,0.0456,0.0373,0.0541,0.0019,0.0015,0.0022,0.367,0.341,0.394,0.015,0.014,0.016,23.8,23.69,23.9,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.16,32.27,36.09,33.13,31.31,35.01,0,0,0,0,0,0,0.368,0,0.112,0.37,0.63,0.37,37.1
964994400000,2000,7,1999,10,44,7,0.276,0.0964,0.18,10715.5,67.21,67.21,63.78,2,2,2,456.6,440,474.5,297.2,285,159.4,155,186,0,0,0,0.349,0.331,0.392,297.2,285,313.2,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.162,0.158,0.168,0.0393,0.0335,0.0468,0.0016,0.0014,0.0019,0.345,0.326,0.368,0.014,0.013,0.015,24,23.92,24.09,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.909,0.915,32.88,31.57,34.64,31.89,30.62,33.6,0,0,0,0,0,0,0.354,0,0.096,0.35,0.65,0.35,38.8
965599200000,2000,8,1999,11,45,7,0.254,0.0937,0.16,9549.27,60.13,60.13,56.84,2,2,2,419.5,404.7,434.8,264.5,249.7,155,155,155,4.06e-15,0,2.842e-14,0.37,0.356,0.383,264.5,249.7,279.8,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.15,0.145,0.156,0.0238,0.017,0.0311,0.00097,0.00069,0.0013,0.295,0.273,0.318,0.012,0.011,0.013,24.22,24.13,24.31,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,29.3,27.67,31,28.42,26.84,30.07,0,0,0,0,0,0,0.316,0,0.094,0.37,0.63,0.37,37.6
966204000000,2000,8,1999,11,46,7,0.234,0.0937,0.141,8391.71,52.65,52.65,49.95,2,1,1.5714285714285714,387.7,375.5,400.1,232.7,220.5,155,155,155,0,-2.842e-14,2.842e-14,0.4,0.387,0.413,232.7,220.5,245.1,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.139,0.135,0.144,0.0155,0.0145,0.0166,0.00063,0.00059,0.00067,0.319,0.254,0.404,0.013,0.01,0.016,24.34,24.28,24.41,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.08,25.74,52.16,35.3,24.97,48.2,0,0,0,0,0,0,0.278,0,0.093,0.4,0.6,0.4,35.9
966808800000,2000,8,1999,11,47,7,0.218,0.0937,0.124,7730.55,48.2,48.2,46.02,1,1,1,360.2,349.5,371.4,205.2,194.5,155,155,155,0,-2.842e-14,2.842e-14,0.43,0.417,0.444,205.2,194.5,216.4,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.129,0.126,0.133,0.0132,0.0123,0.0141,0.00053,0.00049,0.00057,0.362,0.343,0.382,0.015,0.014,0.015,24.44,24.36,24.51,0.956,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,47,44.56,49.5,46.02,43.67,48.2,0,0,0,0,0,0,0.256,0,0.094,0.43,0.57,0.43,35.5
967413600000,2000,8,1999,11,48,7,0.203,0.0842,0.119,7418.21,48.2,48.2,44.16,1,1,1,335.4,322.4,345.9,196.3,181.9,139.1,118,155,1.218e-14,0,2.842e-14,0.414,0.355,0.46,196.3,181.9,214.8,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.129,0.0124,0.0112,0.014,0.0005,0.00045,0.00056,0.345,0.321,0.375,0.014,0.013,0.015,24.58,24.53,24.63,0.953,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,45.11,41.66,49.53,44.16,40.81,48.2,0,0,0,0,0,0,0.245,0,0.084,0.41,0.59,0.41,36.5
968018400000,2000,9,1999,12,49,7,0.185,0.0714,0.113,7115.72,45.21,45.21,42.36,1,1,1,305.4,293.2,317.8,187.4,175.2,118,118,118,0,-2.842e-14,2.842e-14,0.387,0.371,0.402,187.4,175.2,199.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.119,0.115,0.124,0.0117,0.0106,0.0127,0.00047,0.00042,0.00051,0.326,0.305,0.349,0.013,0.012,0.014,24.75,24.66,24.82,0.951,0.947,0.955,0.979,0.977,0.98,0.931,0.925,0.936,43.24,40.39,46.13,42.36,39.45,45.21,0,0,0,0,0,0,0.235,0,0.072,0.39,0.61,0.39,38.5
968623200000,2000,9,1999,12,50,7,0.169,0.0714,0.0981,6096.06,38.57,38.57,36.29,1,1,1,280.2,272.1,289.6,162.2,154.1,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.421,0.407,0.434,162.2,154.1,171.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.108,0.114,0.00954,0.00885,0.0103,0.00038,0.00035,0.00041,0.281,0.267,0.298,0.011,0.011,0.012,24.9,24.84,24.94,0.943,0.941,0.946,0.971,0.97,0.975,0.916,0.912,0.922,37.35,35.46,39.55,36.29,34.4,38.57,0,0,0,0,0,0,0.202,0,0.0709,0.42,0.58,0.42,36.1
969228000000,2000,9,1999,12,51,7,0.159,0.0714,0.0874,5412.28,34.08,34.08,32.22,1,1,1,262.6,253.8,270.7,144.6,135.8,118,118,118,-4.06e-15,-2.842e-14,0,0.45,0.436,0.465,144.6,135.8,152.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.107,0.00804,0.00729,0.00873,0.00032,0.00029,0.00035,0.25,0.234,0.265,0.0099,0.0093,0.01,25,24.95,25.05,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,33.21,31.13,35.14,32.22,30.2,34.08,0,0,0,0,0,0,0.179,0,0.0716,0.45,0.55,0.45,34
969832800000,2000,9,1999,12,52,7,0.147,0.0696,0.0777,4793.77,31.07,31.07,28.53,1,1,1,243.4,236,250.8,128.4,120.5,115,97,118,0,-1.421e-14,1.421e-14,0.472,0.411,0.495,128.4,120.5,139,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0982,0.0957,0.1,0.00666,0.00599,0.00757,0.00026,0.00024,0.0003,0.221,0.207,0.238,0.0087,0.0082,0.0094,25.12,25.07,25.16,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.906,29.42,27.52,32.03,28.53,26.7,31.07,0,0,0,0,0,0,0.159,0,0.0693,0.47,0.53,0.47,32.6
970437600000,2000,10,2000,1,1,7,0.138,0.0587,0.0798,4951.44,30.76,30.76,29.47,1,1,1,229,223.7,234.7,132,126.7,97,97,97,2.03e-15,0,1.421e-14,0.424,0.413,0.434,132,126.7,137.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.098,0.0961,0.1,0.00697,0.00652,0.00745,0.00027,0.00026,0.00029,0.226,0.216,0.236,0.0089,0.0085,0.0093,25.2,25.16,25.24,0.931,0.929,0.934,0.97,0.97,0.97,0.904,0.901,0.906,30.38,29.15,31.71,29.47,28.27,30.76,0,0,0,0,0,0,0.164,0,0.0582,0.43,0.58,0.42,35.9
971042400000,2000,10,2000,1,2,7,0.132,0.0587,0.0729,4508.81,27.97,27.97,26.84,1,1,1,217.5,212.5,222.3,120.5,115.5,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.446,0.436,0.456,120.5,115.5,125.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.094,0.0922,0.0957,0.006,0.00557,0.0064,0.00024,0.00022,0.00025,0.205,0.196,0.214,0.008,0.0077,0.0084,25.29,25.25,25.33,0.925,0.922,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.67,26.45,28.83,26.84,25.65,27.97,0,0,0,0,0,0,0.149,0,0.0591,0.44,0.55,0.45,34.2
971647200000,2000,10,2000,1,3,7,0.124,0.0587,0.0655,2920.3,25.21,25.21,17.38,1,1,1,205.3,200.7,210.6,108.3,103.7,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.473,0.461,0.483,108.3,103.7,113.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.088,0.0915,0.00496,0.00457,0.00541,0.00019,0.00018,0.00021,0.183,0.175,0.193,0.0072,0.0068,0.0075,25.38,25.34,25.42,0.655,0,0.92,0.693,0,0.97,0.636,0,0.893,17.92,0,25.99,17.38,0,25.21,0,2,0,0,0.286,0,0.0966,0.286,0.0585,0.47,0.53,0.47,23.6
972252000000,2000,10,2000,1,4,7,0.119,0.0587,0.0606,0,0,0,0,1,1,1,197.2,195.6,199.4,100.2,98.55,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.492,0.487,0.496,100.2,98.55,102.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0868,0.0862,0.0875,0.00426,0.00413,0.00445,0.00017,0.00016,0.00017,0.169,0.166,0.173,0.0066,0.0065,0.0067,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0584,0.49,0.51,0.49,0
972856800000,2000,10,2000,1,5,7,0.119,0.0457,0.0731,3520.1,29.83,29.83,20.95,1,1,1,196.4,192.8,199.7,120.8,95.81,75.57,67,97,-2.03e-15,-1.421e-14,0,0.386,0.336,0.503,120.8,95.81,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0852,0.0947,0.00602,0.00389,0.00703,0.00024,0.00015,0.00027,0.203,0.161,0.223,0.0079,0.0063,0.0087,25.39,25.37,25.42,0.665,0,0.931,0.693,0,0.97,0.645,0,0.904,21.6,0,30.75,20.95,0,29.83,0,2,0,0,0.286,0,0.116,0.286,0.0459,0.38,0.61,0.39,29.6
973461600000,2000,11,2000,2,6,7,0.124,0.0405,0.0832,5197.84,31.58,31.58,30.94,1,1,1,204.5,199.9,207.3,137.5,132.9,67,67,67,0,0,0,0.328,0.323,0.335,137.5,132.9,140.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0964,0.0948,0.0974,0.00744,0.00705,0.00768,0.00029,0.00028,0.0003,0.232,0.224,0.237,0.0091,0.0087,0.0093,25.34,25.32,25.38,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.9,30.82,32.56,30.94,29.89,31.58,0,0,0,0,0,0,0.172,0,0.0408,0.33,0.67,0.33,41.9
974066400000,2000,11,2000,2,7,7,0.125,0.0405,0.0847,5298.7,32.15,32.15,31.54,1,1,1,207.1,203.5,209.8,140.1,136.5,67,67,67,0,0,0,0.324,0.319,0.329,140.1,136.5,142.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0973,0.0961,0.0983,0.00766,0.00735,0.00789,0.0003,0.00029,0.00031,0.237,0.23,0.241,0.0093,0.009,0.0095,25.32,25.3,25.35,0.935,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.52,31.66,33.14,31.54,30.71,32.15,0,0,0,0,0,0,0.175,0,0.0403,0.32,0.68,0.32,42.4
974671200000,2000,11,2000,2,8,7,0.121,0.0405,0.0805,5028.88,30.27,30.27,29.93,1,1,1,200.1,198.8,201.6,133.1,131.8,67,67,67,0,0,0,0.335,0.332,0.337,133.1,131.8,134.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0949,0.0944,0.0954,0.00706,0.00696,0.00719,0.00028,0.00027,0.00028,0.224,0.222,0.227,0.0088,0.0087,0.0089,25.37,25.36,25.38,0.932,0.931,0.932,0.97,0.97,0.97,0.904,0.903,0.904,30.86,30.55,31.2,29.93,29.63,30.27,0,0,0,0,0,0,0.166,0,0.0405,0.33,0.67,0.33,41.6
975276000000,2000,11,2000,2,9,7,0.131,0.0384,0.0923,5787.7,37.45,37.45,34.45,1,1,1,216.2,207.3,224.3,152.6,140.3,63.57,59,67,0,0,0,0.295,0.263,0.323,152.6,140.3,165.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0974,0.106,0.00872,0.00768,0.0098,0.00034,0.0003,0.00038,0.259,0.237,0.281,0.01,0.0093,0.011,25.24,25.17,25.32,0.939,0.935,0.944,0.971,0.97,0.973,0.912,0.907,0.918,35.49,32.56,38.49,34.45,31.58,37.45,0,0,0,0,0,0,0.191,0,0.0387,0.29,0.7,0.3,44.2
975880800000,2000,12,2000,3,10,7,0.14,0.0357,0.104,6567.72,41.18,41.18,39.09,1,1,1,230.9,226.7,239.3,171.9,167.7,59,59,59,0,0,0,0.256,0.247,0.26,171.9,167.7,180.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.108,0.106,0.111,0.0104,0.01,0.0111,0.00041,0.00039,0.00044,0.293,0.285,0.308,0.012,0.011,0.012,25.12,25.06,25.15,0.946,0.944,0.948,0.976,0.974,0.98,0.923,0.92,0.929,40.05,39.07,42.02,39.09,38.06,41.18,0,0,0,0,0,0,0.217,0,0.036,0.26,0.74,0.26,46.9
