datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1287352800000,2010,10,2010,1,3,7,0.146,0.0665,0.0794,4908.46,30.45,30.45,29.22,1,1,1,241.3,235.2,246.7,131.3,125.2,110,110,110,-2.03e-15,-1.421e-14,0,0.456,0.446,0.468,131.3,125.2,136.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0999,0.0977,0.102,0.00691,0.00639,0.00737,0.00027,0.00025,0.00029,0.226,0.216,0.236,0.0089,0.0085,0.0093,25.13,25.08,25.17,0.931,0.929,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.12,28.71,31.39,29.22,27.85,30.45,0,0,0,0,0,0,0.162,0,0.0666,0.46,0.54,0.46,33.6
1287957600000,2010,10,2010,1,4,7,0.142,0.0665,0.0758,4679.11,29.02,29.02,27.85,1,1,1,235.3,228.4,240.4,125.3,118.4,110,110,110,0,-1.421e-14,1.421e-14,0.468,0.458,0.482,125.3,118.4,130.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0977,0.0953,0.0995,0.0064,0.00581,0.00683,0.00025,0.00023,0.00027,0.216,0.203,0.225,0.0085,0.008,0.0089,25.17,25.13,25.23,0.928,0.924,0.931,0.97,0.97,0.97,0.901,0.896,0.903,28.71,27.06,29.92,27.85,26.25,29.02,0,0,0,0,0,0,0.155,0,0.0662,0.47,0.53,0.47,33
1288562400000,2010,11,2010,2,5,7,0.142,0.0562,0.0853,5303.66,32.64,32.64,31.57,1,1,1,234.1,226.4,238.8,141.1,133.4,93,93,93,0,0,0,0.398,0.39,0.411,141.1,133.4,145.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.101,0.0982,0.103,0.00774,0.00709,0.00814,0.0003,0.00028,0.00032,0.242,0.228,0.25,0.0095,0.009,0.0099,25.15,25.12,25.21,0.935,0.932,0.937,0.97,0.97,0.97,0.907,0.904,0.909,32.55,30.76,33.65,31.57,29.83,32.64,0,0,0,0,0,0,0.175,0,0.0567,0.4,0.6,0.4,37.3
1289167200000,2010,11,2010,2,6,7,0.144,0.0562,0.0877,5454.87,33.51,33.51,32.47,1,1,1,238,235.7,242.6,145,142.7,93,93,93,0,0,0,0.391,0.383,0.395,145,142.7,149.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.104,0.00808,0.00788,0.00846,0.00032,0.00031,0.00033,0.249,0.245,0.257,0.0098,0.0096,0.01,25.12,25.09,25.14,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,33.47,32.94,34.55,32.47,31.95,33.51,0,0,0,0,0,0,0.18,0,0.0563,0.39,0.61,0.39,37.9
1289772000000,2010,11,2010,2,7,7,0.143,0.0562,0.0868,5396.4,32.95,32.95,32.12,1,1,1,236.5,233,240.1,143.5,140,93,93,93,0,0,0,0.393,0.387,0.399,143.5,140,147.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.102,0.1,0.103,0.00795,0.00765,0.00826,0.00031,0.0003,0.00033,0.246,0.24,0.252,0.0097,0.0094,0.01,25.14,25.11,25.16,0.936,0.935,0.938,0.97,0.97,0.97,0.908,0.907,0.91,33.11,32.3,33.97,32.12,31.33,32.95,0,0,0,0,0,0,0.178,0,0.0562,0.39,0.61,0.39,37.7
1290376800000,2010,11,2010,2,8,7,0.147,0.0562,0.0908,5651.53,35.12,35.12,33.64,1,1,1,243.2,234.4,249.7,150.2,141.4,93,93,93,0,0,0,0.383,0.372,0.397,150.2,141.4,156.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.101,0.106,0.00851,0.00777,0.00907,0.00034,0.00031,0.00036,0.258,0.242,0.269,0.01,0.0095,0.011,25.08,25.03,25.15,0.939,0.935,0.941,0.97,0.97,0.97,0.911,0.907,0.913,34.68,32.62,36.2,33.64,31.64,35.12,0,0,0,0,0,0,0.187,0,0.0562,0.38,0.62,0.38,38.4
1290981600000,2010,11,2010,2,9,7,0.16,0.0493,0.111,6969.2,45.03,45.03,41.48,1,1,1,264.4,253.2,274.6,182.8,160.2,81.57,77,93,8.12e-15,0,2.842e-14,0.309,0.28,0.367,182.8,160.2,197.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.108,0.119,0.0113,0.00937,0.0125,0.00045,0.00037,0.0005,0.315,0.276,0.341,0.012,0.011,0.014,24.93,24.86,25.01,0.949,0.942,0.954,0.977,0.97,0.98,0.928,0.914,0.935,42.43,37.04,45.95,41.48,35.93,45.03,0,0,0,0,0,0,0.23,0,0.049,0.31,0.69,0.31,43.6
1291586400000,2010,12,2010,3,10,7,0.174,0.0466,0.127,7968.49,48.2,48.2,47.43,1,1,1,287.6,276.5,295.6,210.6,199.5,77,77,77,0,-2.842e-14,2.842e-14,0.268,0.26,0.278,210.6,199.5,218.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.124,0.12,0.126,0.0137,0.0127,0.0143,0.00054,0.0005,0.00057,0.364,0.344,0.378,0.014,0.014,0.015,24.79,24.74,24.85,0.957,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.939,48.97,46.41,50.82,47.43,45.48,48.2,0,0,0,0,0,0,0.264,0,0.047,0.27,0.73,0.27,45.8
1292191200000,2010,12,2010,3,11,7,0.188,0.0466,0.142,8581.61,53.26,53.26,51.08,2,1,1.8571428571428572,311.5,299.7,321.1,234.5,222.7,77,77,77,2.03e-14,0,2.842e-14,0.247,0.24,0.257,234.5,222.7,244.1,990,990,990,965,964.9,965,25,25,25.1,0.132,0.128,0.135,0.0157,0.0147,0.0165,0.00063,0.00058,0.00066,0.27,0.241,0.386,0.011,0.0096,0.015,24.77,24.72,24.83,0.93,0.922,0.959,0.971,0.97,0.98,0.903,0.895,0.94,30.18,25.6,51.76,28.98,24.83,48.2,0,0,0,0,0,0,0.284,0,0.046,0.25,0.76,0.24,45.6
1292796000000,2010,12,2010,3,12,7,0.216,0.0466,0.169,10254.4,67.51,67.51,61.04,2,2,2,356.8,329,387,279.8,252,77,77,77,0,0,0,0.216,0.199,0.234,279.8,252,310,990,990,990,965.2,965,965.3,24.8,24.7,25,0.148,0.138,0.159,0.0311,0.0179,0.0453,0.0013,0.00072,0.0018,0.311,0.269,0.356,0.013,0.011,0.014,24.51,24.31,24.69,0.936,0.93,0.942,0.97,0.97,0.97,0.908,0.902,0.914,31.46,28.36,34.8,30.52,27.51,33.76,0,0,0,0,0,0,0.339,0,0.047,0.22,0.78,0.22,47.5
1293400800000,2010,12,2010,3,13,7,0.277,0.049,0.228,13767.9,91.85,91.85,81.95,2,2,2,457.4,402,515.2,376.4,325,81,77,91,8.12e-15,0,5.684e-14,0.178,0.161,0.192,376.4,325,424.2,990,990,990,965.7,965.4,965.9,24.3,24.1,24.6,0.183,0.164,0.2,0.0767,0.0524,0.0992,0.0032,0.0021,0.0041,0.456,0.378,0.528,0.019,0.015,0.022,23.89,23.55,24.21,0.951,0.944,0.957,0.977,0.97,0.98,0.93,0.916,0.937,41.93,36.44,46.86,40.98,35.34,45.93,0,0,0,0,0,0,0.455,0,0.049,0.18,0.82,0.18,49.7
1294005600000,2011,1,2010,4,14,7,0.36,0.055,0.305,17618.6,118.9,118.9,104.9,3,2,2.5714285714285716,594.6,535.7,662.6,503.6,444.7,91,91,91,2.436e-14,0,5.684e-14,0.154,0.137,0.17,503.6,444.7,571.6,990,990,990,966.3,966,966.6,23.7,23.4,24,0.238,0.208,0.276,0.141,0.109,0.183,0.0059,0.0045,0.0078,0.592,0.538,0.658,0.025,0.023,0.028,23.14,22.79,23.43,0.953,0.946,0.958,0.976,0.97,0.98,0.93,0.918,0.939,43.48,35.9,52.21,41.83,34.82,48.2,0,0,0,0,0,0,0.583,0,0.055,0.15,0.85,0.15,48.9
1294610400000,2011,1,2010,4,15,7,0.463,0.0799,0.384,21758.3,140.3,140.3,129.5,3,3,3,766.3,691.8,836.1,634.1,581.5,132.1,91,139,0,0,0,0.172,0.132,0.193,634.1,581.5,697.1,990,990,990,967,966.7,967.2,23,22.8,23.3,0.319,0.291,0.356,0.225,0.189,0.267,0.0098,0.0082,0.012,0.772,0.684,0.879,0.034,0.029,0.039,22.26,21.88,22.62,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,44.07,40.82,47.71,43.17,39.92,46.75,0,0,0,0,0,0,0.72,0,0.079,0.17,0.83,0.17,47
1295215200000,2011,1,2010,4,16,7,0.579,0.0841,0.495,26606.2,172.1,172.1,158.4,4,3,3.7142857142857144,957.4,866,1039,818.4,727,139,139,139,0,0,0,0.146,0.134,0.161,818.4,727,900,990,990,990,967.7,967.4,968,22.3,22,22.6,0.458,0.374,0.533,0.334,0.287,0.375,0.015,0.013,0.017,1.03,0.931,1.15,0.046,0.041,0.052,21.24,20.82,21.71,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.25,39.64,51.06,43.04,38.66,48.2,0,0,0,0,0,0,0.88,0,0.084,0.15,0.85,0.15,46
1295820000000,2011,1,2010,4,17,7,0.695,0.0841,0.61,31247.9,192.8,192.8,186,4,4,4,1149,1062,1250,1010,923.3,139,139,139,1.586,0,11.1,0.121,0.111,0.131,1008,923.3,1100,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.657,0.554,0.79,0.48,0.386,0.648,0.022,0.018,0.03,1.42,1.19,1.74,0.066,0.055,0.082,20.22,19.58,20.71,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.68,44.79,50.36,46.5,43.89,48.2,0,0,0,0,0,0,1.03,0,0.085,0.12,0.88,0.12,45
1296424800000,2011,1,2010,4,18,7,0.869,0.096,0.665,31911.2,192.8,192.8,189.9,4,4,4,1436,1300,1561,1278,1161,158.7,139,162,177.5,60.97,298.6,0.111,0.104,0.119,1100,1100,1100,990,990,990,969.3,968.8,969.7,20.7,20.3,21.2,0.862,0.811,0.901,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.083,0.091,18.91,18.47,19.4,0.953,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.58,47.42,49.88,47.49,46.47,48.2,0,0,0,0,0,0,1.06,0,0.204,0.11,0.77,0.23,36.7
1297029600000,2011,2,2010,5,19,7,1.07,0.098,0.665,29977,184.2,184.2,178.4,4,4,4,1775,1609,1936,1613,1447,162,162,162,513.3,347.4,673.7,0.0917,0.0837,0.101,1100,1100,1100,990,990,990,970.4,969.8,970.9,19.6,19.1,20.2,0.919,0.907,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.092,0.098,17.76,17.23,18.31,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.52,44.1,46.99,44.61,43.21,46.05,0,0,0,0,0,0,0.991,0,0.405,0.092,0.62,0.38,28
1297634400000,2011,2,2010,5,20,7,1.27,0.098,0.665,28235.2,171.3,171.3,168.1,4,4,4,2102,1982,2198,1940,1820,162,162,162,840.4,719.6,936.3,0.0772,0.0737,0.0818,1100,1100,1100,990,990,990,971.3,971,971.6,18.7,18.4,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.78,16.55,17.09,0.947,0.947,0.948,0.98,0.98,0.98,0.928,0.928,0.929,42.87,42.25,43.69,42.02,41.4,42.82,0,0,0,0,0,0,0.934,0,0.605,0.077,0.52,0.48,22.2
1298239200000,2011,2,2010,5,21,7,1.37,0.098,0.665,27566.1,164.9,164.9,164.1,4,4,4,2257,2224,2276,2095,2062,162,162,162,995.4,962.1,1014,0.0718,0.0712,0.0728,1100,1100,1100,990,990,990,971.7,971.6,971.8,18.3,18.2,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.4,16.36,16.48,0.946,0.946,0.946,0.98,0.98,0.98,0.927,0.927,0.928,41.86,41.74,42.08,41.02,40.9,41.24,0,0,0,0,0,0,0.912,0,0.705,0.072,0.49,0.51,20.1
1298844000000,2011,2,2010,5,22,7,1.39,0.138,0.665,27383.8,163.5,163.5,163,4,4,4,2297,2280,2324,2069,2044,228,162,239,969.3,944.4,1018,0.0992,0.0711,0.105,1100,1100,1100,990,990,990,971.8,971.8,971.9,18.2,18.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.24,16.35,0.946,0.946,0.946,0.979,0.979,0.98,0.927,0.926,0.927,41.6,41.43,41.72,40.75,40.56,40.87,0,0,0,0,0,0,0.906,0,0.725,0.099,0.48,0.52,19.7
1299448800000,2011,3,2010,6,23,7,1.43,0.145,0.665,27073,161.9,161.9,161.1,4,4,4,2364,2336,2388,2125,2097,239,239,239,1025,996.7,1049,0.101,0.1,0.102,1100,1100,1100,990,990,990,972,971.9,972,18,18,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.15,16.09,16.22,0.945,0.945,0.946,0.979,0.978,0.979,0.925,0.925,0.926,41.17,41.01,41.35,40.29,40.12,40.48,0,0,0,0,0,0,0.895,0,0.765,0.1,0.47,0.53,18.9
1300053600000,2011,3,2010,6,24,7,1.47,0.145,0.665,26748.8,160.2,160.2,159.2,4,4,4,2434,2400,2468,2195,2161,239,239,239,1095,1061,1129,0.0982,0.0968,0.0996,1100,1100,1100,990,990,990,972.1,972.1,972.2,17.9,17.8,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,15.98,15.9,16.06,0.945,0.945,0.945,0.978,0.977,0.978,0.924,0.923,0.924,40.72,40.49,40.94,39.8,39.57,40.04,0,0,0,0,0,0,0.885,0,0.805,0.099,0.45,0.55,18.2
1300658400000,2011,3,2010,6,25,7,1.54,0.111,0.665,26228.7,157.7,157.7,156.1,4,4,4,2545,2487,2603,2362,2304,183,183,183,1262,1204,1320,0.0719,0.0703,0.0736,1100,1100,1100,990,990,990,972.4,972.3,972.6,17.6,17.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.037,1.87,1.87,1.87,0.11,0.11,0.11,15.71,15.57,15.85,0.944,0.943,0.944,0.976,0.975,0.977,0.921,0.92,0.923,39.99,39.61,40.37,39.03,38.63,39.43,0,0,0,0,0,0,0.867,0,0.875,0.072,0.43,0.57,17
1301263200000,2011,3,2010,6,26,7,1.66,0.119,0.665,25279.6,153.8,153.8,150.5,4,4,4,2749,2630,2899,2551,2447,197.6,183,217,1451,1347,1582,0.0718,0.0669,0.0779,1100,1100,1100,990,990,990,972.9,972.6,973.3,17.1,16.7,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.22,14.86,15.5,0.942,0.94,0.943,0.973,0.971,0.975,0.917,0.913,0.919,38.66,37.67,39.43,37.62,36.57,38.44,0,0,0,0,0,0,0.836,0,0.995,0.072,0.4,0.6,15.2
1301868000000,2011,4,2010,7,27,7,1.93,0.131,0.665,23332.5,144.4,144.4,138.9,4,4,4,3189,2967,3379,2972,2750,217,217,217,1872,1650,2062,0.0682,0.0642,0.0731,1100,1100,1100,990,990,990,973.9,973.4,974.4,16.1,15.6,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.18,13.76,14.69,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,35.79,34.65,37.21,34.72,33.61,36.09,0,0,0,0,0,0,0.772,0,1.265,0.068,0.34,0.66,12.1
1302472800000,2011,4,2010,7,28,7,2.1,0.178,0.665,22216.3,133.6,133.6,132.2,4,4,4,3477,3417,3510,3182,3122,295,295,295,2082,2022,2115,0.0849,0.084,0.0863,1100,1100,1100,990,990,990,974.6,974.4,974.6,15.4,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.55,13.48,13.68,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,34.08,33.89,34.43,33.06,32.87,33.4,0,0,0,0,0,0,0.735,0,1.435,0.085,0.32,0.68,10.6
1303077600000,2011,4,2010,7,29,7,2.08,0.178,0.665,22346,134.8,134.8,133,4,4,4,3442,3362,3506,3147,3067,295,295,295,2047,1967,2111,0.0857,0.0841,0.0877,1100,1100,1100,990,990,990,974.5,974.3,974.6,15.5,15.4,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.63,13.49,13.8,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,34.28,33.91,34.75,33.25,32.9,33.7,0,0,0,0,0,0,0.739,0,1.415,0.086,0.32,0.68,10.7
1303682400000,2011,4,2010,7,30,7,1.93,0.181,0.665,23312.3,142.6,142.6,138.8,4,4,4,3192,3036,3333,2893,2715,298.7,295,321,1793,1615,1938,0.0938,0.0885,0.106,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.17,13.86,14.52,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.76,34.92,36.75,34.69,33.87,35.65,0,0,0,0,0,0,0.771,0,1.265,0.094,0.34,0.66,12.1
1304287200000,2011,5,2010,8,31,7,1.71,0.194,0.665,24911.8,152.6,152.6,148.3,4,4,4,2828,2673,2984,2507,2352,321,321,321,1407,1252,1563,0.114,0.108,0.12,1100,1100,1100,990,990,990,973.1,972.7,973.5,16.9,16.5,17.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.03,14.65,15.4,0.941,0.939,0.943,0.972,0.97,0.974,0.915,0.911,0.918,38.14,37.1,39.15,37.07,35.99,38.14,0,0,0,0,0,0,0.824,0,1.045,0.11,0.39,0.61,14.6
1304892000000,2011,5,2010,8,32,7,1.51,0.194,0.665,26460.7,161,161,157.5,4,4,4,2495,2370,2622,2174,2049,321,321,321,1074,948.5,1201,0.129,0.122,0.135,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.52,16.13,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.919,0.925,40.31,39.48,41.14,39.38,38.49,40.25,0,0,0,0,0,0,0.875,0,0.845,0.13,0.44,0.56,17.5
1305496800000,2011,5,2010,8,33,7,1.32,0.186,0.665,27888.5,169.9,169.9,166,4,4,4,2181,2028,2328,1873,1752,308.1,276,321,773.2,651.9,907.2,0.141,0.133,0.151,1100,1100,1100,990,990,990,971.5,971.2,971.9,18.5,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.59,16.23,16.96,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.36,41.4,43.35,41.5,40.54,42.48,0,0,0,0,0,0,0.922,0,0.655,0.14,0.5,0.5,21.1
1306101600000,2011,5,2010,8,34,7,1.12,0.167,0.665,29543.7,180.1,180.1,175.9,4,4,4,1849,1726,1982,1573,1450,276,276,276,472.8,349.7,605.6,0.15,0.139,0.16,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.51,17.09,17.92,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.929,0.932,44.86,43.69,45.95,43.96,42.82,45.03,0,0,0,0,0,0,0.977,0,0.455,0.15,0.59,0.41,26.4
1306706400000,2011,5,2010,8,35,7,0.958,0.138,0.665,31082.4,188.5,188.5,185,4,4,4,1583,1487,1689,1355,1277,228.9,210,276,254.6,177.1,312.8,0.144,0.13,0.167,1100,1100,1100,990,990,990,969.8,969.4,970.1,20.2,19.9,20.6,0.91,0.887,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.83,1.87,0.092,0.089,0.094,18.39,18.04,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.2,46.28,48.08,46.25,45.35,47.12,0,0,0,0,0,0,1.03,0,0.293,0.14,0.69,0.31,32.4
1307311200000,2011,6,2010,9,36,7,0.817,0.127,0.654,32017.5,192.8,192.8,190.6,4,4,4,1351,1224,1459,1141,1014,210,210,210,59.56,0,148.7,0.156,0.144,0.172,1082,1014,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.809,0.685,0.874,0.607,0.455,0.648,0.029,0.021,0.031,1.71,1.42,1.82,0.082,0.067,0.088,19.28,18.83,19.97,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.72,47.43,49.78,47.65,46.48,48.2,0,0,0,0,0,0,1.06,0,0.163,0.16,0.8,0.2,39.2
1307916000000,2011,6,2010,9,37,7,0.662,0.127,0.535,28122.2,181.2,181.2,167.4,4,4,4,1095,1016,1187,885.4,806.1,210,210,210,0,-1.137e-13,1.137e-13,0.192,0.177,0.207,885.4,806.1,977.2,990,990,990,968.2,968,968.5,21.8,21.5,22,0.538,0.463,0.631,0.368,0.329,0.412,0.017,0.015,0.019,1.15,1.01,1.32,0.053,0.046,0.061,20.65,20.2,21.04,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,42.75,39.63,46.22,41.85,38.65,45.29,0,0,0,0,0,0,0.93,0,0.127,0.19,0.81,0.19,42.5
1308520800000,2011,6,2010,9,38,7,0.568,0.127,0.441,23806.1,144.6,144.6,141.7,3,3,3,940,891.4,993.7,730,681.4,210,210,210,0,0,0,0.224,0.211,0.236,730,681.4,783.7,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.395,0.358,0.443,0.287,0.256,0.318,0.013,0.011,0.014,0.952,0.863,1.05,0.043,0.038,0.047,21.39,21.08,21.67,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,48.8,46.18,51.64,47.23,45.25,48.2,0,0,0,0,0,0,0.787,0,0.127,0.22,0.78,0.22,41.9
1309125600000,2011,6,2010,9,39,7,0.507,0.121,0.386,21631,133.3,133.3,128.8,3,3,3,838.3,807.2,876.4,638.6,621.2,199.7,186,210,0,0,0,0.238,0.225,0.252,638.6,621.2,666.4,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.331,0.319,0.349,0.228,0.216,0.246,0.01,0.0094,0.011,0.789,0.757,0.838,0.035,0.033,0.037,21.96,21.76,22.11,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,43.79,42.87,45.33,42.92,42.01,44.42,0,0,0,0,0,0,0.715,0,0.121,0.24,0.76,0.24,42.7
1309730400000,2011,7,2010,10,40,7,0.469,0.112,0.357,20208.5,124.6,124.6,120.3,3,3,3,776.2,749.5,798.9,590.2,563.5,186,186,186,0,0,0,0.24,0.233,0.248,590.2,563.5,612.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.301,0.286,0.314,0.195,0.177,0.21,0.0085,0.0077,0.0092,0.704,0.66,0.743,0.031,0.029,0.032,22.29,22.16,22.44,0.953,0.952,0.955,0.978,0.975,0.98,0.932,0.927,0.936,41,39.34,42.39,40.1,38.34,41.54,0,0,0,0,0,0,0.668,0,0.112,0.24,0.76,0.24,43.1
1310335200000,2011,7,2010,10,41,7,0.426,0.137,0.289,16417.3,104,104,97.72,3,2,2.2857142857142856,704.5,672.1,738.3,477.5,445.1,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.322,0.307,0.338,477.5,445.1,511.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.243,0.225,0.263,0.125,0.109,0.143,0.0054,0.0047,0.0062,0.6,0.558,0.65,0.026,0.024,0.028,22.68,22.57,22.83,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,45.6,34.97,51.68,43.96,33.93,48.2,0,0,0,0,0,0,0.543,0,0.137,0.32,0.68,0.32,38.5
1310940000000,2011,7,2010,10,42,7,0.384,0.137,0.246,14472.9,91.6,91.6,86.15,2,2,2,634.4,607.9,662,407.4,380.9,227,227,227,1.624e-14,0,5.684e-14,0.358,0.343,0.373,407.4,380.9,435,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.208,0.198,0.219,0.0913,0.0788,0.104,0.0039,0.0033,0.0044,0.517,0.477,0.56,0.022,0.02,0.024,23.05,22.89,23.19,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.932,0.938,43.96,41.26,46.73,43.07,40.38,45.8,0,0,0,0,0,0,0.479,0,0.138,0.36,0.64,0.36,37.7
1311544800000,2011,7,2010,10,43,7,0.348,0.137,0.211,12366.8,78.88,78.88,73.61,2,2,2,575.2,552.4,599.4,348.2,325.4,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.395,0.379,0.411,348.2,325.4,372.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.187,0.179,0.195,0.0633,0.0526,0.0748,0.0027,0.0022,0.0032,0.427,0.393,0.464,0.018,0.016,0.02,23.38,23.24,23.52,0.948,0.945,0.951,0.972,0.97,0.977,0.922,0.917,0.929,37.85,35.46,40.38,36.81,34.4,39.44,0,0,0,0,0,0,0.409,0,0.137,0.39,0.61,0.39,35.5
1312149600000,2011,8,2010,11,44,7,0.315,0.111,0.204,12065,76.83,76.83,71.82,2,2,2,520.8,498.5,543.9,336.8,314.5,184,184,184,-1.624e-14,-5.684e-14,0,0.353,0.338,0.369,336.8,314.5,359.9,990,990,990,965.9,965.8,966,24.1,24,24.2,0.179,0.172,0.188,0.058,0.0475,0.0689,0.0024,0.002,0.0029,0.407,0.374,0.442,0.017,0.015,0.018,23.65,23.51,23.78,0.947,0.943,0.95,0.971,0.97,0.975,0.919,0.915,0.926,36.97,34.59,39.41,35.91,33.56,38.42,0,0,0,0,0,0,0.399,0,0.111,0.35,0.65,0.35,38.3
1312754400000,2011,8,2010,11,45,7,0.286,0.111,0.174,10348.7,65.69,65.69,61.6,2,2,2,472.3,453.4,491.7,288.3,269.4,184,184,184,0,0,0,0.39,0.374,0.406,288.3,269.4,307.7,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.156,0.169,0.0351,0.0262,0.0442,0.0014,0.0011,0.0018,0.334,0.306,0.364,0.014,0.013,0.015,23.94,23.82,24.05,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.75,29.69,33.86,30.8,28.8,32.85,0,0,0,0,0,0,0.342,0,0.112,0.39,0.61,0.39,36.2
1313359200000,2011,8,2010,11,46,7,0.261,0.111,0.15,8854.03,56.37,56.37,52.7,2,1,1.8571428571428572,431.5,415.9,447.7,247.5,231.9,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.427,0.411,0.442,247.5,231.9,263.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.142,0.154,0.0181,0.0155,0.0234,0.00074,0.00063,0.00096,0.298,0.263,0.414,0.012,0.011,0.017,24.16,24.09,24.24,0.933,0.926,0.957,0.971,0.97,0.98,0.907,0.898,0.938,31.12,26.09,52.5,29.79,25.31,48.2,0,0,0,0,0,0,0.293,0,0.111,0.43,0.57,0.43,33.9
1313964000000,2011,8,2010,11,47,7,0.24,0.111,0.128,7866.68,48.2,48.2,46.83,1,1,1,396.3,382.3,410.7,212.3,198.3,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.465,0.448,0.481,212.3,198.3,226.7,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.136,0.131,0.141,0.0138,0.0126,0.015,0.00056,0.00051,0.00061,0.378,0.353,0.404,0.015,0.014,0.016,24.24,24.15,24.34,0.957,0.954,0.958,0.98,0.98,0.98,0.938,0.935,0.939,48.29,45.17,51.45,46.83,44.27,48.2,0,0,0,0,0,0,0.26,0,0.112,0.46,0.53,0.47,32.8
1314568800000,2011,8,2010,11,48,7,0.221,0.0954,0.125,7678.07,48.2,48.2,45.7,1,1,1,364.8,349.8,378.8,207.1,186.6,157.7,138,184,-8.12e-15,-2.842e-14,2.842e-14,0.431,0.378,0.497,207.1,186.6,227.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.126,0.137,0.0134,0.0116,0.0151,0.00054,0.00047,0.00061,0.367,0.332,0.401,0.015,0.013,0.016,24.41,24.36,24.48,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.38,42.48,52.09,45.7,41.63,48.2,0,0,0,0,0,0,0.254,0,0.096,0.43,0.57,0.43,34.7
1315173600000,2011,9,2010,12,49,7,0.2,0.0835,0.116,7285.63,46.52,46.52,43.37,1,1,1,330.6,317.8,344.6,192.6,179.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.418,0.4,0.434,192.6,179.8,206.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.124,0.12,0.129,0.0121,0.011,0.0133,0.00049,0.00044,0.00053,0.339,0.316,0.364,0.014,0.013,0.015,24.61,24.51,24.7,0.952,0.949,0.956,0.98,0.979,0.98,0.933,0.929,0.937,44.26,41.31,47.47,43.37,40.43,46.52,0,0,0,0,0,0,0.241,0,0.084,0.42,0.58,0.42,36.4
1315778400000,2011,9,2010,12,50,7,0.183,0.0835,0.0993,6154.76,39.42,39.42,36.64,1,1,1,302.2,291.3,313.7,164.2,153.3,138,138,138,1.218e-14,0,2.842e-14,0.457,0.44,0.474,164.2,153.3,175.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.11,0.118,0.0097,0.00878,0.0107,0.00039,0.00035,0.00043,0.288,0.269,0.309,0.011,0.011,0.012,24.8,24.72,24.87,0.944,0.94,0.947,0.972,0.97,0.977,0.918,0.912,0.925,37.68,35.15,40.35,36.64,34.09,39.42,0,0,0,0,0,0,0.204,0,0.0837,0.46,0.54,0.46,33.6
1316383200000,2011,9,2010,12,51,7,0.169,0.0835,0.0854,5263.26,33.29,33.29,31.33,1,1,1,279.1,270.2,287.7,141.1,132.2,138,138,138,0,-2.842e-14,2.842e-14,0.495,0.48,0.511,141.1,132.2,149.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.106,0.103,0.109,0.00775,0.00699,0.00847,0.00031,0.00028,0.00034,0.247,0.231,0.262,0.0098,0.0092,0.01,24.94,24.89,24.99,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.3,30.19,34.32,31.33,29.28,33.29,0,0,0,0,0,0,0.174,0,0.0836,0.49,0.51,0.49,31.1
1316988000000,2011,9,2010,12,52,7,0.157,0.0764,0.0807,4973.98,35.8,35.8,29.61,1,1,1,259.7,254.3,267.2,133.4,117.7,126.3,97,138,6.09e-15,0,1.421e-14,0.486,0.378,0.54,133.4,117.7,159.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0979,0.108,0.00709,0.00576,0.00933,0.00028,0.00023,0.00037,0.232,0.205,0.275,0.0092,0.0081,0.011,25.03,25,25.07,0.932,0.924,0.942,0.97,0.97,0.97,0.904,0.897,0.914,30.52,26.75,36.91,29.61,25.95,35.8,0,0,0,0,0,0,0.164,0,0.0763,0.49,0.51,0.49,31.7
1317592800000,2011,10,2011,1,1,7,0.152,0.0587,0.093,5785.21,36.12,36.12,34.44,1,1,1,250.8,243.4,258.2,153.8,146.4,97,97,97,4.06e-15,0,2.842e-14,0.387,0.376,0.399,153.8,146.4,161.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.103,0.108,0.00882,0.00819,0.00945,0.00035,0.00032,0.00037,0.265,0.251,0.278,0.01,0.0099,0.011,25.04,24.99,25.09,0.94,0.938,0.943,0.97,0.97,0.97,0.912,0.909,0.914,35.5,33.77,37.23,34.44,32.76,36.12,0,0,0,0,0,0,0.191,0,0.059,0.39,0.61,0.39,38.1
1318197600000,2011,10,2011,1,2,7,0.141,0.0587,0.0826,5126.3,32.2,32.2,30.51,1,1,1,233.6,226.2,240.9,136.6,129.2,97,97,97,0,0,0,0.416,0.403,0.429,136.6,129.2,143.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.097,0.102,0.00736,0.00673,0.00798,0.00029,0.00026,0.00031,0.234,0.221,0.247,0.0092,0.0087,0.0097,25.16,25.11,25.22,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,31.46,29.72,33.19,30.51,28.83,32.2,0,0,0,0,0,0,0.17,0,0.0584,0.42,0.59,0.41,36.4
1318802400000,2011,10,2011,1,3,7,0.136,0.0587,0.0777,4820.16,29.21,29.21,28.69,1,1,1,225.5,223.7,227.8,128.5,126.7,97,97,97,4.06e-15,0,1.421e-14,0.43,0.426,0.434,128.5,126.7,130.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0968,0.0961,0.0976,0.00668,0.00652,0.00687,0.00026,0.00026,0.00027,0.219,0.216,0.224,0.0086,0.0085,0.0088,25.23,25.21,25.24,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.58,29.15,30.11,28.69,28.27,29.21,0,0,0,0,0,0,0.159,0,0.0583,0.43,0.57,0.43,35.4
1319407200000,2011,10,2011,1,4,7,0.13,0.0587,0.0713,4404.18,27.84,27.84,26.22,1,1,1,214.9,208.1,221.8,117.9,111.1,97,97,97,4.06e-15,-1.421e-14,1.421e-14,0.451,0.437,0.466,117.9,111.1,124.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.093,0.0906,0.0955,0.00577,0.0052,0.00636,0.00023,0.0002,0.00025,0.2,0.188,0.213,0.0079,0.0074,0.0084,25.31,25.26,25.36,0.924,0.919,0.928,0.97,0.97,0.97,0.896,0.891,0.901,27.03,25.39,28.7,26.22,24.63,27.84,0,0,0,0,0,0,0.146,0,0.0587,0.45,0.55,0.45,33.9
1320012000000,2011,10,2011,1,5,7,0.125,0.0566,0.0686,4229.77,25.78,25.78,25.18,1,1,1,207,204.8,208.9,113.4,109.8,93.57,93,97,-4.06e-15,-1.421e-14,1.421e-14,0.452,0.445,0.469,113.4,109.8,116,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0911,0.0902,0.092,0.00539,0.00508,0.00561,0.00021,0.0002,0.00022,0.192,0.186,0.197,0.0075,0.0073,0.0077,25.37,25.35,25.38,0.92,0.918,0.922,0.97,0.97,0.97,0.893,0.89,0.894,25.96,25.06,26.58,25.18,24.31,25.78,0,0,0,0,0,0,0.14,0,0.0564,0.45,0.55,0.45,33.8
1320616800000,2011,11,2011,2,6,7,0.129,0.0562,0.0724,4479.56,27.2,27.2,26.66,1,1,1,212.7,210.6,215,119.7,117.6,93,93,93,4.06e-15,-1.421e-14,1.421e-14,0.437,0.433,0.442,119.7,117.6,122,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0933,0.0926,0.0941,0.00592,0.00575,0.00612,0.00023,0.00022,0.00024,0.203,0.2,0.207,0.008,0.0078,0.0081,25.32,25.3,25.34,0.925,0.923,0.926,0.97,0.97,0.97,0.897,0.896,0.899,27.49,26.98,28.04,26.66,26.17,27.2,0,0,0,0,0,0,0.148,0,0.0566,0.44,0.56,0.44,34.7
1321221600000,2011,11,2011,2,7,7,0.133,0.0562,0.0772,4788.89,29.46,29.46,28.51,1,1,1,220.6,215.5,224.8,127.6,122.5,93,93,93,-6.09e-15,-1.421e-14,0,0.422,0.414,0.432,127.6,122.5,131.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0961,0.0943,0.0976,0.0066,0.00616,0.00695,0.00026,0.00024,0.00027,0.217,0.208,0.225,0.0085,0.0082,0.0088,25.26,25.23,25.3,0.93,0.927,0.931,0.97,0.97,0.97,0.902,0.899,0.903,29.39,28.17,30.37,28.51,27.33,29.46,0,0,0,0,0,0,0.158,0,0.0558,0.42,0.58,0.42,36
1321826400000,2011,11,2011,2,8,7,0.139,0.0405,0.0984,6175.16,39.66,39.66,36.76,1,1,1,229.7,223.7,241.5,162.7,156.7,67,67,67,0,0,0,0.292,0.277,0.299,162.7,156.7,174.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.103,0.109,0.00958,0.00907,0.0106,0.00038,0.00036,0.00042,0.277,0.266,0.298,0.011,0.01,0.012,25.15,25.05,25.19,0.943,0.941,0.947,0.972,0.97,0.977,0.916,0.913,0.925,37.81,36.43,40.58,36.76,35.33,39.66,0,0,0,0,0,0,0.204,0,0.0406,0.29,0.71,0.29,44.4
1322431200000,2011,11,2011,2,9,7,0.153,0.044,0.109,6914.05,42.35,42.35,41.16,1,1,1,253.5,246.1,259.8,180.8,176.5,72.71,67,77,4.06e-15,0,2.842e-14,0.286,0.265,0.304,180.8,176.5,185.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.111,0.114,0.0111,0.0108,0.0115,0.00044,0.00043,0.00046,0.31,0.303,0.318,0.012,0.012,0.013,24.98,24.95,25.02,0.949,0.947,0.95,0.98,0.978,0.98,0.929,0.927,0.931,42.01,40.97,43.21,41.16,40.07,42.35,0,0,0,0,0,0,0.229,0,0.044,0.29,0.71,0.29,45.2
1323036000000,2011,12,2011,3,10,7,0.166,0.0466,0.12,7587,48.2,48.2,45.16,1,1,1,275.2,264.5,288.5,198.2,187.5,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.28,0.267,0.291,198.2,187.5,211.5,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.119,0.115,0.124,0.0126,0.0117,0.0137,0.0005,0.00046,0.00055,0.342,0.323,0.366,0.014,0.013,0.015,24.86,24.78,24.92,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,46.08,43.56,49.18,45.16,42.69,48.2,0,0,0,0,0,0,0.251,0,0.046,0.28,0.72,0.28,45.7
1323640800000,2011,12,2011,3,11,7,0.188,0.0466,0.141,8573,54.11,54.11,51.03,2,1,1.7142857142857142,310.6,293.7,324.9,233.6,216.7,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.248,0.237,0.262,233.6,216.7,247.9,990,990,990,965,964.9,965,25,25,25.1,0.132,0.126,0.137,0.0156,0.0142,0.0168,0.00062,0.00056,0.00067,0.29,0.242,0.386,0.012,0.0097,0.015,24.76,24.71,24.83,0.935,0.923,0.959,0.973,0.97,0.98,0.91,0.895,0.94,33.81,25.69,51.82,32.4,24.92,48.2,0,0,0,0,0,0,0.283,0,0.047,0.25,0.75,0.25,45.6
1324245600000,2011,12,2011,3,12,7,0.209,0.0466,0.162,9835.47,61.06,61.06,58.54,2,2,2,345.3,331.7,356.9,268.3,254.7,77,77,77,4.06e-15,0,2.842e-14,0.223,0.216,0.232,268.3,254.7,279.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.144,0.139,0.148,0.0256,0.0192,0.0311,0.001,0.00077,0.0013,0.293,0.273,0.311,0.012,0.011,0.013,24.58,24.51,24.67,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.902,0.908,30.18,28.66,31.47,29.27,27.8,30.53,0,0,0,0,0,0,0.325,0,0.047,0.22,0.78,0.22,47.1
1324850400000,2011,12,2011,3,13,7,0.221,0.0462,0.174,10560.1,65.92,65.92,62.86,2,2,2,364.6,357.1,375.2,288.2,280.1,76.43,73,77,0,0,0,0.21,0.195,0.216,288.2,280.1,302.2,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.151,0.148,0.156,0.035,0.0312,0.0416,0.0014,0.0013,0.0017,0.323,0.311,0.344,0.013,0.013,0.014,24.45,24.38,24.5,0.938,0.936,0.941,0.97,0.97,0.97,0.909,0.908,0.912,32.4,31.5,33.98,31.43,30.56,32.96,0,0,0,0,0,0,0.349,0,0.047,0.21,0.79,0.21,47.8
1325455200000,2012,1,2011,4,14,7,0.235,0.0442,0.191,11574.7,71.65,71.65,68.9,2,2,2,389.3,378.2,402.3,316.3,305.2,73,73,73,0,0,0,0.188,0.181,0.193,316.3,305.2,329.3,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.161,0.157,0.165,0.0483,0.0431,0.0544,0.002,0.0017,0.0022,0.365,0.348,0.384,0.015,0.014,0.016,24.29,24.21,24.36,0.943,0.941,0.945,0.97,0.97,0.97,0.915,0.913,0.917,35.51,34.31,36.93,34.45,33.28,35.82,0,0,0,0,0,0,0.383,0,0.044,0.19,0.81,0.19,49.3
1326060000000,2012,1,2011,4,15,7,0.256,0.0442,0.212,12833.8,80.33,80.33,76.39,2,2,2,423.1,406.9,440.3,350.1,333.9,73,73,73,0,0,0,0.172,0.166,0.179,350.1,333.9,367.3,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.173,0.167,0.179,0.0643,0.0566,0.0724,0.0026,0.0023,0.003,0.416,0.391,0.441,0.017,0.016,0.018,24.08,23.98,24.18,0.948,0.946,0.951,0.974,0.971,0.978,0.924,0.918,0.93,39.2,37.44,41.05,38.2,36.33,40.16,0,0,0,0,0,0,0.424,0,0.044,0.17,0.83,0.17,50.1
1326664800000,2012,1,2011,4,16,7,0.281,0.0442,0.237,14399.7,89.37,89.37,85.71,2,2,2,465.4,446.6,483.2,392.4,373.6,73,73,73,0,0,0,0.157,0.151,0.163,392.4,373.6,410.2,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.187,0.181,0.194,0.0842,0.0753,0.0926,0.0035,0.0031,0.0038,0.479,0.451,0.506,0.02,0.018,0.021,23.83,23.72,23.94,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.932,0.937,43.73,41.73,45.6,42.86,40.88,44.69,0,0,0,0,0,0,0.476,0,0.044,0.16,0.84,0.16,51.2
1327269600000,2012,1,2011,4,17,7,0.316,0.0442,0.272,16058.9,102.7,102.7,95.59,3,2,2.142857142857143,522.1,491.7,562.2,449.1,418.7,73,73,73,0,0,0,0.14,0.13,0.148,449.1,418.7,489.2,990,990,990,965.9,965.8,966.1,24.1,23.9,24.2,0.208,0.197,0.226,0.111,0.0966,0.13,0.0046,0.004,0.0054,0.549,0.518,0.602,0.023,0.021,0.025,23.5,23.34,23.67,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,46.9,35.29,51.83,45.35,34.23,48.2,0,0,0,0,0,0,0.531,0,0.044,0.14,0.86,0.14,50.8
1327874400000,2012,1,2011,4,18,7,0.381,0.0493,0.332,19233.5,124.8,124.8,114.5,3,3,3,630.7,577.3,685.5,549.1,504.3,81.57,73,85,0,0,0,0.129,0.123,0.139,549.1,504.3,600.5,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.261,0.235,0.291,0.168,0.138,0.202,0.0071,0.0058,0.0087,0.619,0.542,0.706,0.026,0.023,0.03,22.96,22.65,23.26,0.951,0.947,0.954,0.974,0.97,0.98,0.926,0.918,0.935,39.16,36.3,42.45,38.16,35.21,41.6,0,0,0,0,0,0,0.636,0,0.049,0.13,0.87,0.13,50.5
1328479200000,2012,2,2011,5,19,7,0.45,0.0549,0.395,22532.4,137.8,137.8,134.1,3,3,3,744.3,705,770,653.6,620,90.71,85,105,0,0,0,0.122,0.112,0.137,653.6,620,673.6,990,990,990,966.9,966.7,967,23.1,23,23.3,0.322,0.302,0.333,0.238,0.215,0.251,0.01,0.0092,0.011,0.796,0.739,0.829,0.034,0.032,0.036,22.33,22.2,22.54,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.62,43.64,46.87,44.71,42.77,45.93,0,0,0,0,0,0,0.745,0,0.055,0.12,0.88,0.12,50.1
1329084000000,2012,2,2011,5,20,7,0.47,0.0635,0.406,23007.9,137.7,137.7,137,3,3,3,776.8,770.3,781.1,671.8,665.3,105,105,105,0,0,0,0.135,0.134,0.136,671.8,665.3,676.1,990,990,990,967,967,967,23,23,23,0.335,0.331,0.337,0.25,0.245,0.253,0.011,0.011,0.011,0.83,0.819,0.837,0.036,0.036,0.036,22.16,22.14,22.2,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.58,46.2,46.83,45.65,45.27,45.89,0,0,0,0,0,0,0.761,0,0.064,0.14,0.86,0.14,49
1329688800000,2012,2,2011,5,21,7,0.471,0.0635,0.408,23088.7,137.9,137.9,137.4,3,3,3,779.6,777.2,782.4,674.6,672.2,105,105,105,0,0,0,0.135,0.134,0.135,674.6,672.2,677.4,990,990,990,967,967,967,23,23,23,0.337,0.335,0.338,0.252,0.25,0.254,0.011,0.011,0.011,0.834,0.83,0.839,0.036,0.036,0.037,22.15,22.13,22.16,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.75,46.61,46.91,45.81,45.67,45.97,0,0,0,0,0,0,0.764,0,0.063,0.13,0.87,0.13,49
1330293600000,2012,2,2011,5,22,7,0.486,0.0718,0.414,23308.3,141.9,141.9,138.7,3,3,3,803.4,781.1,834.2,684.7,671.5,118.7,105,129,0,0,0,0.147,0.132,0.161,684.7,671.5,705.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.345,0.337,0.359,0.258,0.25,0.272,0.011,0.011,0.012,0.854,0.834,0.891,0.037,0.036,0.039,22.03,21.87,22.14,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.19,46.35,48.25,46.25,45.42,47.29,0,0,0,0,0,0,0.771,0,0.072,0.15,0.85,0.15,48
1330898400000,2012,3,2011,6,23,7,0.559,0.078,0.481,25929,168,168,154.3,4,3,3.5714285714285716,924.2,851.8,1001,795.2,722.8,129,129,129,0,0,0,0.14,0.129,0.151,795.2,722.8,872.1,990,990,990,967.6,967.3,967.9,22.4,22.1,22.7,0.434,0.369,0.505,0.323,0.284,0.361,0.014,0.013,0.016,1,0.921,1.1,0.045,0.041,0.05,21.4,20.99,21.77,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.23,39.76,51.69,43.75,38.78,48.2,0,0,0,0,0,0,0.857,0,0.078,0.14,0.86,0.14,46.4
1331503200000,2012,3,2011,6,24,7,0.668,0.078,0.59,30746.3,192.8,192.8,183,4,4,4,1105,1024,1184,975.9,894.7,129,129,129,-1.624e-14,-1.137e-13,1.137e-13,0.117,0.109,0.126,975.9,894.7,1055,990,990,990,968.2,968,968.5,21.8,21.5,22,0.612,0.525,0.715,0.436,0.372,0.548,0.02,0.017,0.025,1.32,1.14,1.55,0.061,0.052,0.072,20.45,19.97,20.88,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,46.71,43.76,49.34,45.75,42.89,48.2,0,0,0,0,0,0,1.02,0,0.078,0.12,0.88,0.12,46
1332108000000,2012,3,2011,6,25,7,0.745,0.078,0.66,32390.4,192.8,192.8,192.8,4,4,4,1232,1198,1262,1103,1069,129,129,129,11.24,0,32.74,0.105,0.102,0.108,1091,1069,1100,990,990,990,968.6,968.5,968.7,21.4,21.3,21.5,0.773,0.736,0.794,0.629,0.579,0.648,0.029,0.027,0.03,1.7,1.61,1.74,0.08,0.075,0.082,19.67,19.54,19.87,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,50.23,49.74,50.5,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.085,0.1,0.89,0.11,43.5
1332712800000,2012,3,2011,6,26,7,0.795,0.0797,0.665,32390.4,192.8,192.8,192.8,4,4,4,1315,1271,1360,1183,1142,131.7,129,148,83.3,41.51,115.8,0.1,0.0959,0.109,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.818,0.798,0.842,0.648,0.648,0.648,0.031,0.03,0.031,1.77,1.75,1.79,0.084,0.082,0.085,19.34,19.18,19.5,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.74,49.29,50.17,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.13,0.1,0.84,0.16,40.7
1333317600000,2012,4,2011,7,27,7,0.845,0.0895,0.665,32219.7,192.8,192.8,191.8,4,4,4,1397,1369,1424,1249,1221,148,148,148,148.7,121.1,176.4,0.106,0.104,0.108,1100,1100,1100,990,990,990,969.2,969.1,969.2,20.8,20.8,20.9,0.858,0.846,0.869,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.79,1.82,0.087,0.086,0.088,19.04,18.94,19.14,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.93,48.66,49.2,47.95,47.68,48.2,0,0,0,0,0,0,1.07,0,0.18,0.11,0.79,0.21,38.1
1333922400000,2012,4,2011,7,28,7,0.892,0.0895,0.665,31716.1,190.4,190.4,188.8,4,4,4,1475,1434,1522,1327,1286,148,148,148,227.5,185.7,274.1,0.1,0.0972,0.103,1100,1100,1100,990,990,990,969.4,969.3,969.6,20.6,20.4,20.7,0.893,0.873,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.84,1.82,1.86,0.089,0.088,0.091,18.75,18.59,18.91,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.16,47.72,48.57,47.2,46.77,47.6,0,0,0,0,0,0,1.05,0,0.227,0.1,0.75,0.25,35.6
1334527200000,2012,4,2011,7,29,7,0.934,0.0895,0.665,31296.7,186.7,186.7,186.3,4,4,4,1545,1532,1554,1397,1384,148,148,148,297,283.7,306.2,0.0958,0.0952,0.0966,1100,1100,1100,990,990,990,969.6,969.6,969.7,20.4,20.3,20.4,0.911,0.91,0.912,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.091,0.091,0.091,18.51,18.48,18.56,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.52,47.44,47.64,46.57,46.49,46.69,0,0,0,0,0,0,1.03,0,0.269,0.096,0.71,0.29,33.5
1335132000000,2012,4,2011,7,30,7,0.88,0.0895,0.665,31847.1,192,192,189.6,4,4,4,1455,1390,1516,1307,1242,148,148,148,207,142.5,267.7,0.102,0.0976,0.106,1100,1100,1100,990,990,990,969.3,969.1,969.5,20.7,20.5,20.9,0.884,0.855,0.909,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.8,1.86,0.089,0.086,0.091,18.83,18.61,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.36,47.78,48.99,47.39,46.82,48.01,0,0,0,0,0,0,1.05,0,0.215,0.1,0.76,0.24,36.2
1335736800000,2012,4,2011,7,31,7,0.742,0.112,0.621,31331.1,192.8,192.8,186.5,4,4,4,1227,1121,1345,1041,928.8,185.7,148,192,14.97,-1.137e-13,96.83,0.152,0.11,0.171,1026,928.8,1100,990,990,990,968.6,968.3,969,21.4,21,21.7,0.698,0.566,0.836,0.512,0.389,0.648,0.024,0.018,0.031,1.49,1.21,1.78,0.07,0.056,0.085,19.89,19.23,20.51,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.72,44.61,49.91,46.62,43.72,48.2,0,0,0,0,0,0,1.04,0,0.121,0.15,0.84,0.16,42.2
1336341600000,2012,5,2011,8,32,7,0.613,0.104,0.509,27177.8,170.5,170.5,161.8,4,4,4,1014,945.6,1091,841.5,798.6,172.7,147,192,-1.624e-14,-1.137e-13,0,0.17,0.149,0.19,841.5,798.6,899.3,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.483,0.44,0.539,0.346,0.326,0.374,0.016,0.015,0.017,1.06,0.978,1.16,0.048,0.044,0.053,21.01,20.65,21.34,0.954,0.953,0.955,0.978,0.976,0.98,0.933,0.93,0.936,41.34,39.82,43.49,40.44,38.85,42.62,0,0,0,0,0,0,0.899,0,0.104,0.17,0.83,0.17,44.3
1336946400000,2012,5,2011,8,33,7,0.53,0.0889,0.441,23986.3,144.6,144.6,142.8,3,3,3,875.8,832.3,924.8,728.8,685.3,147,147,147,0,0,0,0.168,0.159,0.177,728.8,685.3,777.8,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.38,0.35,0.421,0.287,0.259,0.315,0.013,0.011,0.014,0.936,0.859,1.02,0.041,0.038,0.046,21.66,21.38,21.91,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.36,46.97,51.97,47.59,46.03,48.2,0,0,0,0,0,0,0.793,0,0.089,0.17,0.83,0.17,45.3
1337551200000,2012,5,2011,8,34,7,0.476,0.0889,0.387,21887.5,136,136,130.3,3,3,3,786.9,755.5,819.4,639.9,608.5,147,147,147,0,0,0,0.187,0.179,0.195,639.9,608.5,672.4,990,990,990,967,966.9,967.2,23,22.8,23.1,0.324,0.306,0.342,0.228,0.208,0.25,0.01,0.009,0.011,0.783,0.73,0.837,0.034,0.032,0.037,22.17,21.98,22.35,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.31,42.44,46.24,43.43,41.59,45.32,0,0,0,0,0,0,0.724,0,0.089,0.19,0.81,0.19,46
1338156000000,2012,5,2011,8,35,7,0.427,0.0816,0.346,19803.2,122.5,122.5,117.9,3,3,3,706.8,672.7,743.2,571.8,553.7,135,119,147,0,0,0,0.191,0.171,0.208,571.8,553.7,596.2,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.284,0.272,0.299,0.183,0.171,0.199,0.0079,0.0073,0.0086,0.667,0.635,0.709,0.029,0.027,0.031,22.61,22.42,22.77,0.952,0.951,0.954,0.977,0.974,0.98,0.93,0.927,0.935,40.24,39.2,41.69,39.29,38.19,40.84,0,0,0,0,0,0,0.655,0,0.081,0.19,0.81,0.19,46.4
1338760800000,2012,6,2011,9,36,7,0.382,0.072,0.31,17762.2,112.4,112.4,105.7,3,2,2.857142857142857,631.5,602.4,662,512.5,483.4,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.189,0.18,0.198,512.5,483.4,543,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.249,0.233,0.266,0.144,0.127,0.164,0.0061,0.0054,0.007,0.582,0.534,0.628,0.025,0.023,0.027,22.99,22.83,23.12,0.949,0.946,0.956,0.972,0.97,0.98,0.923,0.917,0.937,39.04,35.23,52.26,37.54,34.17,48.2,0,0,0,0,0,0,0.587,0,0.072,0.19,0.81,0.19,46.5
1339365600000,2012,6,2011,9,37,7,0.344,0.072,0.272,15956.1,96.4,96.4,94.98,2,2,2,568.7,544.2,593.4,449.7,425.2,119,119,119,-1.624e-14,-5.684e-14,0,0.209,0.201,0.219,449.7,425.2,474.4,990,990,990,966.2,966,966.3,23.8,23.7,24,0.215,0.205,0.227,0.111,0.0997,0.123,0.0047,0.0042,0.0052,0.572,0.534,0.613,0.024,0.022,0.026,23.27,23.12,23.42,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.1,46.7,51.43,47.49,45.77,48.2,0,0,0,0,0,0,0.528,0,0.072,0.21,0.79,0.21,46.4
1339970400000,2012,6,2011,9,38,7,0.312,0.072,0.24,14413.6,90.18,90.18,85.8,2,2,2,515.7,494.7,537.4,396.7,375.7,119,119,119,2.436e-14,0,5.684e-14,0.231,0.221,0.241,396.7,375.7,418.4,990,990,990,965.9,965.8,966,24.1,24,24.2,0.195,0.188,0.203,0.0862,0.0763,0.0965,0.0036,0.0032,0.004,0.491,0.46,0.524,0.02,0.019,0.022,23.59,23.46,23.71,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.78,41.58,46.01,42.9,40.73,45.09,0,0,0,0,0,0,0.477,0,0.072,0.23,0.77,0.23,46.2
1340575200000,2012,6,2011,9,39,7,0.284,0.0734,0.211,12673.1,80.15,80.15,75.44,2,2,2,470.3,452.3,488.9,349,317.3,121.3,119,135,0,0,0,0.258,0.243,0.298,349,317.3,369.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.178,0.168,0.186,0.0637,0.0488,0.0736,0.0026,0.002,0.003,0.42,0.374,0.451,0.017,0.015,0.019,23.86,23.75,23.99,0.948,0.943,0.951,0.974,0.97,0.978,0.923,0.915,0.93,38.72,35.22,40.97,37.72,34.16,40.08,0,0,0,0,0,0,0.419,0,0.073,0.26,0.74,0.26,44.6
1341180000000,2012,7,2011,10,40,7,0.261,0.0816,0.179,10717.4,67.12,67.12,63.79,2,2,2,430.9,415.4,446.6,295.9,280.4,135,135,135,0,0,0,0.313,0.302,0.325,295.9,280.4,311.6,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.161,0.155,0.166,0.0387,0.0313,0.0461,0.0016,0.0013,0.0019,0.342,0.318,0.365,0.014,0.013,0.015,24.12,24.03,24.21,0.94,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.88,31.17,34.6,31.9,30.24,33.56,0,0,0,0,0,0,0.354,0,0.082,0.31,0.69,0.31,41.1
1341784800000,2012,7,2011,10,41,7,0.24,0.0816,0.158,9482.93,59.36,59.36,56.45,2,2,2,396.6,383.9,410.2,261.6,248.9,135,135,135,0,0,0,0.341,0.329,0.352,261.6,248.9,275.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.144,0.153,0.0226,0.0169,0.0289,0.00092,0.00069,0.0012,0.29,0.272,0.311,0.012,0.011,0.013,24.33,24.24,24.41,0.932,0.929,0.935,0.97,0.97,0.97,0.904,0.901,0.907,29.1,27.69,30.6,28.22,26.86,29.68,0,0,0,0,0,0,0.314,0,0.082,0.34,0.66,0.34,39.5
1342389600000,2012,7,2011,10,42,7,0.222,0.0816,0.141,8409.53,52.81,52.81,50.06,2,1,1.5714285714285714,367.6,355.8,379.9,232.6,220.8,135,135,135,0,-2.842e-14,2.842e-14,0.367,0.355,0.379,232.6,220.8,244.8,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.138,0.134,0.143,0.0155,0.0145,0.0166,0.00063,0.00058,0.00067,0.318,0.253,0.403,0.013,0.01,0.016,24.44,24.38,24.51,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.23,25.82,52.34,35.36,25.05,48.2,0,0,0,0,0,0,0.278,0,0.081,0.37,0.64,0.36,37.9
1342994400000,2012,7,2011,10,43,7,0.207,0.0816,0.125,7808.51,48.2,48.2,46.48,1,1,1,341.7,332,352.2,206.7,197,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.395,0.383,0.407,206.7,197,217.2,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.129,0.126,0.133,0.0133,0.0125,0.0142,0.00054,0.0005,0.00057,0.364,0.347,0.383,0.015,0.014,0.015,24.53,24.46,24.59,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.53,45.32,49.9,46.48,44.42,48.2,0,0,0,0,0,0,0.258,0,0.082,0.39,0.6,0.4,37.7
1343599200000,2012,7,2011,10,44,7,0.192,0.073,0.119,7491.27,46.81,46.81,44.59,1,1,1,317.9,306,329,197.2,191,120.7,115,135,4.06e-15,-2.842e-14,2.842e-14,0.379,0.357,0.414,197.2,191,206.9,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.127,0.0125,0.012,0.0133,0.0005,0.00048,0.00053,0.345,0.333,0.362,0.014,0.013,0.014,24.67,24.61,24.74,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,45.5,43.93,47.77,44.59,43.05,46.81,0,0,0,0,0,0,0.248,0,0.073,0.38,0.62,0.38,39
1344204000000,2012,8,2011,11,45,7,0.176,0.0658,0.111,6952.35,43.68,43.68,41.38,1,1,1,291.6,282.2,301.9,182.9,172.7,108.7,93,115,8.12e-15,0,2.842e-14,0.372,0.326,0.4,182.9,172.7,192.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.118,0.114,0.12,0.0113,0.0104,0.0121,0.00045,0.00041,0.00048,0.318,0.301,0.334,0.013,0.012,0.013,24.81,24.76,24.85,0.95,0.946,0.952,0.979,0.976,0.98,0.929,0.923,0.933,42.27,39.83,44.57,41.38,38.86,43.68,0,0,0,0,0,0,0.23,0,0.065,0.37,0.63,0.37,39.5
1344808800000,2012,8,2011,11,46,7,0.163,0.0562,0.107,6741.99,42.29,42.29,40.13,1,1,1,270.3,261.7,279.2,177.3,168.7,93,93,93,0,-2.842e-14,2.842e-14,0.344,0.333,0.355,177.3,168.7,186.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.114,0.111,0.117,0.0108,0.0101,0.0116,0.00043,0.0004,0.00046,0.307,0.292,0.323,0.012,0.012,0.013,24.91,24.86,24.96,0.948,0.945,0.95,0.978,0.974,0.98,0.926,0.92,0.931,41.04,39.03,43.15,40.13,38.01,42.29,0,0,0,0,0,0,0.223,0,0.056,0.34,0.66,0.34,41.4
1345413600000,2012,8,2011,11,47,7,0.152,0.0562,0.0961,5987.77,37.4,37.4,35.64,1,1,1,251.9,244.5,259.3,158.9,151.5,93,93,93,0,0,0,0.369,0.359,0.38,158.9,151.5,166.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.105,0.11,0.00925,0.00863,0.00988,0.00037,0.00034,0.00039,0.274,0.261,0.287,0.011,0.01,0.011,25.02,24.98,25.07,0.942,0.939,0.944,0.971,0.97,0.973,0.914,0.911,0.918,36.72,35,38.45,35.64,33.95,37.4,0,0,0,0,0,0,0.198,0,0.0559,0.37,0.63,0.37,39.4
1346018400000,2012,8,2011,11,48,7,0.143,0.0526,0.0902,5620.08,36.02,36.02,33.45,1,1,1,236.1,227.8,242,149.1,141.9,87,72,93,0,0,0,0.368,0.31,0.396,149.1,141.9,159.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.104,0.102,0.106,0.00843,0.00781,0.00934,0.00033,0.00031,0.00037,0.256,0.244,0.274,0.01,0.0096,0.011,25.13,25.09,25.17,0.938,0.936,0.942,0.97,0.97,0.97,0.91,0.908,0.914,34.49,32.75,37.13,33.45,31.76,36.02,0,0,0,0,0,0,0.186,0,0.0528,0.37,0.63,0.37,39.3
1346623200000,2012,9,2011,12,49,7,0.131,0.0435,0.0873,5457.67,34.53,34.53,32.49,1,1,1,216.4,207.8,225.3,144.4,135.8,72,72,72,0,0,0,0.333,0.32,0.346,144.4,135.8,153.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0976,0.104,0.00802,0.0073,0.00878,0.00031,0.00029,0.00035,0.246,0.231,0.262,0.0097,0.009,0.01,25.26,25.19,25.32,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,33.49,31.47,35.6,32.49,30.53,34.53,0,0,0,0,0,0,0.18,0,0.0437,0.33,0.67,0.33,41.7
1347228000000,2012,9,2011,12,50,7,0.12,0.0435,0.0766,4772.6,29.96,29.96,28.41,1,1,1,198.7,192.8,205.4,126.7,120.8,72,72,72,-6.09e-15,-1.421e-14,0,0.363,0.351,0.373,126.7,120.8,133.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0923,0.0967,0.00652,0.00602,0.00709,0.00025,0.00024,0.00028,0.214,0.204,0.226,0.0084,0.008,0.0089,25.37,25.34,25.38,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.29,27.83,30.89,28.41,26.99,29.96,0,0,0,0,0,0,0.158,0,0.0434,0.36,0.64,0.36,39.8
1347832800000,2012,9,2011,12,51,7,0.112,0.0435,0.0684,4222.99,26.53,26.53,25.14,1,1,1,185.2,179.4,190.9,113.2,107.4,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.389,0.377,0.401,113.2,107.4,118.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0896,0.0876,0.0916,0.00537,0.00488,0.00586,0.00021,0.00019,0.00023,0.19,0.18,0.2,0.0074,0.007,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.91,24.49,27.35,25.14,23.75,26.53,0,0,0,0,0,0,0.14,0,0.0436,0.39,0.61,0.39,37.7
1348437600000,2012,9,2011,12,52,7,0.105,0.0435,0.0613,3745.94,23.29,23.29,22.3,1,1,1,173.3,170.4,177.5,101.3,98.39,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.416,0.406,0.423,101.3,98.39,105.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0854,0.0844,0.0869,0.00436,0.00411,0.00472,0.00017,0.00016,0.00018,0.169,0.164,0.177,0.0066,0.0064,0.0069,25.38,25.38,25.38,0.912,0.911,0.915,0.969,0.968,0.97,0.884,0.883,0.887,23.01,22.34,24.01,22.3,21.63,23.29,0,0,0,0,0,0,0.124,0,0.0437,0.41,0.58,0.42,35.7
1349042400000,2012,10,2012,1,1,7,0.0995,0.0314,0.0681,4192.15,25.91,25.91,24.95,1,1,1,164.5,161.4,168.5,112.5,109.4,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.316,0.309,0.322,112.5,109.4,116.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0847,0.0872,0.00532,0.00505,0.00565,0.00021,0.0002,0.00022,0.186,0.18,0.193,0.0073,0.007,0.0075,25.34,25.34,25.34,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.89,0.895,25.73,24.94,26.71,24.95,24.19,25.91,0,0,0,0,0,0,0.139,0,0.0314,0.32,0.68,0.32,42.1
