datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1474236000000,2016,9,2015,12,51,7,0.145,0.0714,0.0735,4527.11,28.64,28.64,26.95,1,1,1,239.6,232.2,247,121.6,114.2,118,118,118,4.06e-15,0,1.421e-14,0.493,0.478,0.508,121.6,114.2,129,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0961,0.0935,0.0987,0.00608,0.00546,0.00671,0.00024,0.00021,0.00027,0.209,0.196,0.222,0.0082,0.0077,0.0088,25.15,25.1,25.21,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.894,0.902,27.78,26.02,29.53,26.95,25.24,28.64,0,0,0,0,0,0,0.15,0,0.0715,0.49,0.51,0.49,31.2
1474840800000,2016,9,2015,12,52,7,0.135,0.0677,0.0676,4154,27.2,27.2,24.73,1,1,1,223.8,218.8,229.7,111.8,104.1,112,97,118,0,-1.421e-14,1.421e-14,0.5,0.443,0.531,111.8,104.1,122.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0921,0.0899,0.0945,0.00526,0.0046,0.00613,0.00021,0.00018,0.00024,0.191,0.177,0.208,0.0075,0.007,0.0082,25.27,25.23,25.29,0.92,0.914,0.927,0.97,0.97,0.97,0.892,0.887,0.899,25.49,23.6,28.04,24.73,22.89,27.2,0,0,0,0,0,0,0.137,0,0.0674,0.5,0.5,0.5,30.8
1475445600000,2016,10,2016,1,1,7,0.129,0.0587,0.07,4320.91,27.07,27.07,25.72,1,1,1,212.8,208.7,218.5,115.8,111.7,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.456,0.444,0.465,115.8,111.7,121.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0923,0.0908,0.0943,0.00559,0.00524,0.00608,0.00022,0.00021,0.00024,0.197,0.189,0.207,0.0077,0.0074,0.0081,25.33,25.28,25.36,0.922,0.919,0.926,0.97,0.97,0.97,0.894,0.891,0.898,26.52,25.52,27.91,25.72,24.76,27.07,0,0,0,0,0,0,0.143,0,0.059,0.46,0.54,0.46,33.5
1476050400000,2016,10,2016,1,2,7,0.122,0.0587,0.0629,1156.15,24.44,24.44,6.882,1,1,1,201,195.3,207.3,104,98.28,97,97,97,4.06e-15,0,1.421e-14,0.483,0.468,0.497,104,98.28,110.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0881,0.0861,0.0903,0.00459,0.0041,0.00513,0.00018,0.00016,0.0002,0.176,0.165,0.187,0.0069,0.0065,0.0073,25.41,25.37,25.43,0.262,0,0.918,0.277,0,0.97,0.254,0,0.89,7.095,0,25.19,6.882,0,24.44,0,5,0,0,0.714,0,0.0382,0.714,0.0591,0.48,0.52,0.48,9.48
1476655200000,2016,10,2016,1,3,7,0.113,0.0524,0.061,1768.75,25.03,25.03,10.53,1,1,1,187.6,181.9,193.4,100.9,90.62,86.71,73,97,0,-1.421e-14,1.421e-14,0.461,0.393,0.517,100.9,90.62,112.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.086,0.0834,0.0887,0.00433,0.00345,0.00533,0.00017,0.00014,0.00021,0.169,0.152,0.189,0.0066,0.0059,0.0074,25.41,25.38,25.42,0.394,0,0.92,0.416,0,0.97,0.382,0,0.892,10.85,0,25.8,10.53,0,25.03,0,4,0,0,0.571,0,0.0585,0.571,0.052,0.46,0.54,0.46,15.7
1477260000000,2016,10,2016,1,4,7,0.107,0.0442,0.0625,3828.97,23.64,23.64,22.79,1,1,1,176.4,173.4,180,103.4,100.4,73,73,73,6.09e-15,0,1.421e-14,0.414,0.406,0.421,103.4,100.4,107,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0844,0.0867,0.00454,0.00428,0.00484,0.00018,0.00017,0.00019,0.172,0.167,0.178,0.0067,0.0065,0.007,25.38,25.38,25.38,0.913,0.911,0.916,0.97,0.969,0.97,0.885,0.883,0.888,23.5,22.76,24.38,22.79,22.06,23.64,0,0,0,0,0,0,0.127,0,0.0445,0.41,0.58,0.42,35.8
1477864800000,2016,10,2016,1,5,7,0.108,0.041,0.0673,4145.96,27.54,27.54,24.68,1,1,1,179.1,172,190.1,111.2,99.03,67.86,67,73,4.06e-15,0,1.421e-14,0.38,0.352,0.424,111.2,99.03,123.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0873,0.0839,0.0913,0.00521,0.00417,0.00621,0.0002,0.00016,0.00024,0.185,0.164,0.206,0.0072,0.0064,0.0081,25.37,25.37,25.38,0.919,0.912,0.927,0.97,0.968,0.97,0.891,0.883,0.899,25.45,22.47,28.39,24.68,21.76,27.54,0,0,0,0,0,0,0.137,0,0.0407,0.38,0.62,0.38,38.4
1478469600000,2016,11,2016,2,6,7,0.119,0.0405,0.078,4864.51,30.58,30.58,28.96,1,1,1,196,189.5,202.9,129,122.5,67,67,67,2.03e-15,0,1.421e-14,0.342,0.33,0.354,129,122.5,135.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.0911,0.0959,0.00672,0.00617,0.0073,0.00026,0.00024,0.00029,0.217,0.205,0.229,0.0085,0.008,0.009,25.37,25.35,25.38,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.85,28.25,31.53,28.96,27.41,30.58,0,0,0,0,0,0,0.161,0,0.041,0.34,0.66,0.34,40.9
1479074400000,2016,11,2016,2,7,7,0.121,0.0405,0.0804,5021.82,31.14,31.14,29.89,1,1,1,200,196.6,205.4,133,129.6,67,67,67,0,0,0,0.335,0.326,0.341,133,129.6,138.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0936,0.0967,0.00705,0.00677,0.00751,0.00028,0.00026,0.00029,0.224,0.218,0.234,0.0087,0.0085,0.0091,25.37,25.33,25.38,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.82,30.01,32.11,29.89,29.11,31.14,0,0,0,0,0,0,0.166,0,0.0406,0.33,0.66,0.34,41.5
1479679200000,2016,11,2016,2,8,7,0.127,0.0302,0.0968,6089.71,37.12,37.12,36.25,1,1,1,210,205.7,213.6,160,155.7,50,50,50,0,0,0,0.238,0.234,0.243,160,155.7,163.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.101,0.104,0.00935,0.00898,0.00966,0.00037,0.00035,0.00038,0.27,0.262,0.277,0.011,0.01,0.011,25.27,25.24,25.3,0.942,0.94,0.943,0.971,0.97,0.972,0.914,0.912,0.917,37.34,36.32,38.18,36.25,35.23,37.12,0,0,0,0,0,0,0.201,0,0.0302,0.24,0.76,0.24,48
1480284000000,2016,11,2016,2,9,7,0.126,0.0334,0.0929,5835.38,36.31,36.31,34.73,1,1,1,208.8,207.6,210.6,153.6,149.1,55.14,50,59,0,0,0,0.264,0.238,0.283,153.6,149.1,160.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0998,0.102,0.00881,0.00843,0.00938,0.00034,0.00033,0.00037,0.26,0.252,0.271,0.01,0.0099,0.011,25.29,25.27,25.3,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.81,34.71,37.41,34.73,33.67,36.31,0,0,0,0,0,0,0.193,0,0.0331,0.27,0.74,0.26,46.3
1480888800000,2016,12,2016,3,10,7,0.127,0.0357,0.0911,5713.44,35.35,35.35,34.01,1,1,1,209.6,206.5,215.5,150.6,147.5,59,59,59,0,0,0,0.282,0.274,0.286,150.6,147.5,156.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0992,0.102,0.00855,0.00829,0.00905,0.00033,0.00032,0.00035,0.255,0.249,0.265,0.01,0.0097,0.01,25.29,25.24,25.31,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.912,35.06,34.32,36.44,34.01,33.29,35.35,0,0,0,0,0,0,0.189,0,0.0359,0.28,0.72,0.28,45
1481493600000,2016,12,2016,3,11,7,0.137,0.0357,0.102,6412.03,40.51,40.51,38.17,1,1,1,227.2,218.5,236.6,168.2,159.5,59,59,59,0,0,0,0.26,0.249,0.27,168.2,159.5,177.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.103,0.11,0.01,0.00931,0.0108,0.00039,0.00037,0.00043,0.286,0.271,0.303,0.011,0.011,0.012,25.15,25.08,25.22,0.944,0.942,0.947,0.974,0.97,0.979,0.92,0.913,0.928,39.17,37.15,41.38,38.17,36.04,40.51,0,0,0,0,0,0,0.212,0,0.035,0.26,0.74,0.26,46.8
1482098400000,2016,12,2016,3,12,7,0.15,0.0357,0.115,7271.31,45.28,45.28,43.28,1,1,1,248.4,240.1,257.1,189.4,181.1,59,59,59,0,0,0,0.238,0.23,0.246,189.4,181.1,198.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.114,0.111,0.117,0.0119,0.0111,0.0126,0.00047,0.00044,0.0005,0.324,0.309,0.34,0.013,0.012,0.013,24.99,24.93,25.05,0.951,0.949,0.954,0.98,0.98,0.98,0.932,0.93,0.935,44.16,42.21,46.2,43.28,41.37,45.28,0,0,0,0,0,0,0.24,0,0.035,0.24,0.77,0.23,48.5
1482703200000,2016,12,2016,3,13,7,0.16,0.0369,0.123,7812.74,48.15,48.15,46.5,1,1,1,264.5,256.3,275.4,203.5,197.3,61,59,73,0,-2.842e-14,2.842e-14,0.231,0.219,0.265,203.5,197.3,210.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.119,0.117,0.122,0.013,0.0125,0.0137,0.00052,0.0005,0.00054,0.35,0.338,0.362,0.014,0.013,0.014,24.89,24.85,24.94,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,47.45,46.01,49.13,46.5,45.09,48.15,0,0,0,0,0,0,0.258,0,0.037,0.23,0.77,0.23,48.8
1483308000000,2017,1,2016,4,14,7,0.183,0.0442,0.139,8450.6,54.07,54.07,50.3,2,1,1.5714285714285714,302.1,282.8,320.5,229.1,209.8,73,73,73,-1.624e-14,-2.842e-14,0,0.242,0.228,0.258,229.1,209.8,247.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.13,0.123,0.136,0.0152,0.0136,0.0168,0.00061,0.00054,0.00067,0.305,0.244,0.39,0.012,0.0097,0.016,24.78,24.72,24.84,0.939,0.923,0.959,0.974,0.97,0.98,0.915,0.896,0.94,36.96,25.95,52.34,35.45,25.18,48.2,0,0,0,0,0,0,0.279,0,0.044,0.24,0.76,0.24,46.2
1483912800000,2017,1,2016,4,15,7,0.218,0.0442,0.174,10555.6,70.49,70.49,62.83,2,2,2,361,330.1,396.8,288,257.1,73,73,73,0,0,0,0.203,0.184,0.221,288,257.1,323.8,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.151,0.14,0.163,0.0349,0.0203,0.0518,0.0014,0.00082,0.0021,0.322,0.276,0.376,0.013,0.011,0.015,24.47,24.24,24.67,0.937,0.931,0.944,0.97,0.97,0.97,0.909,0.903,0.916,32.39,28.95,36.33,31.42,28.08,35.24,0,0,0,0,0,0,0.349,0,0.044,0.2,0.8,0.2,48.4
1484517600000,2017,1,2016,4,16,7,0.266,0.0442,0.221,13434.9,86.42,86.42,79.97,2,2,2,439.1,406.9,468.7,366.1,333.9,73,73,73,0,0,0,0.167,0.156,0.179,366.1,333.9,395.7,990,990,990,965.6,965.4,965.7,24.4,24.3,24.6,0.178,0.167,0.189,0.0718,0.0566,0.0858,0.0029,0.0023,0.0035,0.44,0.391,0.484,0.018,0.016,0.02,23.98,23.81,24.18,0.95,0.946,0.954,0.977,0.971,0.98,0.929,0.918,0.935,40.92,37.44,44.09,39.98,36.33,43.21,0,0,0,0,0,0,0.444,0,0.045,0.17,0.83,0.17,50.5
1485122400000,2017,1,2016,4,17,7,0.303,0.0442,0.258,15573.4,96.4,96.4,92.7,2,2,2,500.4,478.8,522,427.4,405.8,73,73,73,8.12e-15,0,5.684e-14,0.146,0.14,0.152,427.4,405.8,449,990,990,990,965.9,965.8,965.9,24.1,24.1,24.2,0.2,0.192,0.207,0.101,0.0906,0.111,0.0042,0.0037,0.0046,0.531,0.499,0.564,0.022,0.021,0.023,23.62,23.49,23.75,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.35,45.15,49.55,46.35,44.24,48.2,0,0,0,0,0,0,0.515,0,0.045,0.15,0.85,0.15,51.4
1485727200000,2017,1,2016,4,18,7,0.339,0.0493,0.29,16772.9,106.4,106.4,99.84,3,2,2.4285714285714284,561.3,529.4,594.5,479.7,456.4,81.57,73,85,-3.248e-14,-5.684e-14,0,0.145,0.136,0.155,479.7,456.4,509.5,990,990,990,966.1,966,966.3,23.9,23.7,24,0.222,0.21,0.239,0.126,0.114,0.141,0.0053,0.0048,0.006,0.566,0.519,0.607,0.024,0.022,0.025,23.31,23.17,23.44,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.5,35.14,51.86,42.46,34.09,48.2,0,0,0,0,0,0,0.555,0,0.049,0.15,0.86,0.14,49.5
1486332000000,2017,2,2016,5,19,7,0.385,0.0514,0.334,19306.3,120.9,120.9,114.9,3,3,3,636.5,604.1,665.9,551.5,519.1,85,85,85,0,0,0,0.134,0.128,0.141,551.5,519.1,580.9,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.263,0.245,0.28,0.169,0.148,0.189,0.0072,0.0062,0.0081,0.623,0.569,0.673,0.026,0.024,0.029,22.93,22.76,23.12,0.951,0.948,0.953,0.975,0.97,0.979,0.927,0.92,0.933,39.3,37.19,41.2,38.31,36.07,40.31,0,0,0,0,0,0,0.638,0,0.051,0.13,0.87,0.13,50.1
1486936800000,2017,2,2016,5,20,7,0.433,0.0514,0.381,21863,139.2,139.2,130.1,3,3,3,715.6,676.5,766.8,630.5,591.5,85,85,85,0,0,0,0.119,0.111,0.126,630.5,591.5,681.8,990,990,990,966.8,966.6,967,23.2,23,23.4,0.308,0.286,0.337,0.222,0.196,0.256,0.0096,0.0084,0.011,0.757,0.691,0.843,0.033,0.03,0.037,22.48,22.19,22.7,0.956,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.938,44.26,41.88,47.34,43.38,41.04,46.39,0,0,0,0,0,0,0.723,0,0.052,0.12,0.88,0.12,50.5
1487541600000,2017,2,2016,5,21,7,0.517,0.0618,0.456,24924.2,164,164,148.4,4,3,3.2857142857142856,855.4,781.1,945.6,753.3,695.5,102.1,85,105,0,0,0,0.12,0.109,0.131,753.3,695.5,840.6,990,990,990,967.3,967,967.7,22.7,22.3,23,0.392,0.345,0.467,0.3,0.266,0.346,0.013,0.012,0.015,0.946,0.867,1.04,0.042,0.038,0.047,21.73,21.28,22.11,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,47.19,40.48,52.18,45.62,39.55,48.2,0,0,0,0,0,0,0.824,0,0.061,0.12,0.88,0.12,48.2
1488146400000,2017,2,2016,5,22,7,0.68,0.0972,0.582,30111.3,192.8,192.8,179.2,4,4,4,1124,981.4,1291,962.9,876.4,160.7,105,183,1.156,0,8.09,0.142,0.103,0.171,961.7,876.4,1100,990,990,990,968.3,967.8,968.8,21.7,21.2,22.2,0.609,0.5,0.8,0.44,0.363,0.648,0.02,0.016,0.031,1.31,1.1,1.75,0.061,0.05,0.083,20.4,19.44,21.07,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,45.84,42.97,49.99,44.81,42.11,48.2,0,0,0,0,0,0,0.996,0,0.098,0.14,0.86,0.14,44.3
1488751200000,2017,3,2016,6,23,7,0.902,0.111,0.665,31638.7,192.8,192.8,188.3,4,4,4,1492,1360,1632,1309,1177,183,183,183,208.8,76.96,349.4,0.123,0.112,0.135,1100,1100,1100,990,990,990,969.5,969,969.9,20.5,20.1,21,0.878,0.829,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.093,18.72,18.23,19.19,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.06,46.78,49.32,47.08,45.84,48.2,0,0,0,0,0,0,1.05,0,0.237,0.12,0.74,0.26,35.1
1489356000000,2017,3,2016,6,24,7,1.2,0.111,0.665,28887.1,181.2,181.2,171.9,4,4,4,1985,1695,2321,1802,1512,183,183,183,701.6,412.5,1038,0.0932,0.0789,0.108,1100,1100,1100,990,990,990,971,970.1,971.9,19,18.1,19.9,0.925,0.917,0.926,0.648,0.648,0.648,0.034,0.033,0.036,1.87,1.87,1.87,0.099,0.094,0.1,17.15,16.25,18.02,0.949,0.946,0.951,0.98,0.979,0.98,0.929,0.926,0.932,43.87,41.45,46.23,42.99,40.59,45.3,0,0,0,0,0,0,0.955,0,0.535,0.092,0.55,0.45,24.1
1489960800000,2017,3,2016,6,25,7,1.7,0.111,0.665,25015.6,159.5,159.5,148.9,4,4,4,2810,2422,3242,2627,2239,183,183,183,1527,1139,1959,0.0658,0.0565,0.0755,1100,1100,1100,990,990,990,973.1,972.1,974.1,16.9,15.9,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.036,0.041,1.87,1.87,1.87,0.11,0.1,0.12,15.07,14.05,16.01,0.941,0.935,0.945,0.973,0.97,0.978,0.915,0.907,0.924,38.25,35.45,40.79,37.23,34.38,39.89,0,0,0,0,0,0,0.827,0,1.035,0.065,0.39,0.61,14.7
1490565600000,2017,3,2016,6,26,7,2.19,0.13,0.665,21664.1,134.8,134.8,129,4,4,4,3623,3362,3823,3408,3179,215,183,295,2308,2079,2436,0.059,0.0492,0.0781,1100,1100,1100,990,990,990,974.9,974.3,975.3,15.1,14.7,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.25,12.82,13.8,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.9,0.906,33.24,32.07,34.75,32.24,31.1,33.7,0,0,0,0,0,0,0.716,0,1.525,0.059,0.3,0.7,9.89
1491170400000,2017,4,2016,7,27,7,2.35,0.178,0.665,20631.1,123.7,123.7,122.8,4,4,4,3893,3854,3915,3598,3559,295,295,295,2498,2459,2520,0.0758,0.0754,0.0766,1100,1100,1100,990,990,990,975.5,975.4,975.5,14.5,14.5,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.67,12.63,12.76,0.926,0.926,0.927,0.97,0.97,0.97,0.898,0.898,0.899,31.65,31.52,31.88,30.7,30.58,30.93,0,0,0,0,0,0,0.682,0,1.685,0.076,0.28,0.72,8.78
1491775200000,2017,4,2016,7,28,7,2.35,0.178,0.665,20676.9,124.2,124.2,123.1,4,4,4,3881,3832,3910,3586,3537,295,295,295,2486,2437,2515,0.076,0.0754,0.077,1100,1100,1100,990,990,990,975.4,975.3,975.5,14.6,14.5,14.7,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.7,12.64,12.8,0.926,0.926,0.927,0.97,0.97,0.97,0.898,0.898,0.899,31.72,31.55,32.01,30.77,30.6,31.05,0,0,0,0,0,0,0.684,0,1.685,0.076,0.28,0.72,8.8
1492380000000,2017,4,2016,7,29,7,2.23,0.178,0.665,21401.7,130,130,127.4,4,4,4,3693,3578,3801,3398,3283,295,295,295,2298,2183,2406,0.0799,0.0776,0.0825,1100,1100,1100,990,990,990,975,974.8,975.3,15,14.7,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.043,0.043,0.044,1.87,1.87,1.87,0.13,0.12,0.13,13.1,12.87,13.34,0.929,0.928,0.931,0.97,0.97,0.97,0.902,0.9,0.903,32.83,32.19,33.5,31.85,31.23,32.49,0,0,0,0,0,0,0.708,0,1.565,0.08,0.3,0.7,9.6
1492984800000,2017,4,2016,7,30,7,2.05,0.178,0.665,22540.8,137.4,137.4,134.2,4,4,4,3391,3246,3531,3096,2951,295,295,295,1996,1851,2136,0.0871,0.0835,0.0909,1100,1100,1100,990,990,990,974.4,974.1,974.7,15.6,15.3,15.9,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.74,13.44,14.04,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,34.58,33.77,35.42,33.54,32.75,34.36,0,0,0,0,0,0,0.745,0,1.385,0.087,0.32,0.68,11
1493589600000,2017,5,2016,8,31,7,1.84,0.194,0.665,23947.4,146.3,146.3,142.5,4,4,4,3040,2899,3192,2719,2578,321,321,321,1619,1478,1771,0.106,0.101,0.111,1100,1100,1100,990,990,990,973.6,973.3,974,16.4,16,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.52,14.16,14.86,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.73,35.74,37.67,35.64,34.67,36.57,0,0,0,0,0,0,0.792,0,1.175,0.11,0.36,0.64,13
1494194400000,2017,5,2016,8,32,7,1.66,0.194,0.665,25283.5,153.4,153.4,150.5,4,4,4,2748,2642,2855,2427,2321,321,321,321,1327,1221,1434,0.117,0.112,0.122,1100,1100,1100,990,990,990,972.9,972.6,973.2,17.1,16.8,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.22,14.96,15.48,0.942,0.941,0.943,0.973,0.972,0.975,0.917,0.914,0.919,38.66,37.96,39.36,37.62,36.89,38.36,0,0,0,0,0,0,0.836,0,0.995,0.12,0.4,0.6,15.2
1494799200000,2017,5,2016,8,33,7,1.51,0.194,0.665,26440.9,160.6,160.6,157.4,4,4,4,2500,2385,2607,2179,2064,321,321,321,1079,963.6,1186,0.129,0.123,0.135,1100,1100,1100,990,990,990,972.3,972,972.6,17.7,17.4,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.82,15.56,16.1,0.944,0.943,0.945,0.977,0.975,0.978,0.922,0.92,0.925,40.29,39.59,41.04,39.35,38.6,40.15,0,0,0,0,0,0,0.874,0,0.845,0.13,0.44,0.56,17.5
1495404000000,2017,5,2016,8,34,7,1.33,0.194,0.665,27801.8,169.4,169.4,165.5,4,4,4,2201,2049,2343,1880,1728,321,321,321,780.2,628.4,922.2,0.146,0.137,0.157,1100,1100,1100,990,990,990,971.6,971.2,971.9,18.4,18.1,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.54,16.2,16.91,0.947,0.946,0.948,0.98,0.979,0.98,0.927,0.926,0.929,42.23,41.31,43.21,41.37,40.43,42.35,0,0,0,0,0,0,0.919,0,0.665,0.15,0.5,0.5,20.9
1496008800000,2017,5,2016,8,35,7,1.13,0.172,0.665,29423.2,179.4,179.4,175.1,4,4,4,1870,1746,2003,1585,1489,284.4,257,321,485.1,388.9,581.9,0.152,0.138,0.168,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.45,17.02,17.85,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.68,43.51,45.76,43.78,42.64,44.85,0,0,0,0,0,0,0.973,0,0.465,0.15,0.59,0.41,26
1496613600000,2017,6,2016,9,36,7,0.97,0.155,0.665,30965.3,187.8,187.8,184.3,4,4,4,1603,1506,1709,1346,1249,257,257,257,246,149.1,351.9,0.161,0.15,0.171,1100,1100,1100,990,990,990,969.8,969.5,970.2,20.2,19.8,20.5,0.915,0.894,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.84,1.87,0.092,0.09,0.094,18.32,17.97,18.65,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.02,46.09,47.9,46.08,45.17,46.94,0,0,0,0,0,0,1.02,0,0.305,0.16,0.69,0.31,31.9
1497218400000,2017,6,2016,9,37,7,0.831,0.155,0.649,31721.3,192.1,192.1,188.8,4,4,4,1375,1247,1478,1118,990.2,257,257,257,44.82,0,120.6,0.188,0.174,0.206,1073,990.2,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.806,0.667,0.878,0.589,0.418,0.648,0.028,0.02,0.031,1.69,1.36,1.83,0.081,0.064,0.089,19.23,18.76,19.96,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.17,46.28,48.99,47.2,45.35,48.01,0,0,0,0,0,0,1.05,0,0.182,0.19,0.78,0.22,38.2
1497823200000,2017,6,2016,9,38,7,0.673,0.155,0.518,26855,176.3,176.3,159.9,4,3,3.7142857142857144,1113,1031,1210,856,774.3,257,257,257,1.624e-14,-1.137e-13,1.137e-13,0.231,0.212,0.249,856,774.3,952.9,990,990,990,968.3,968,968.6,21.7,21.4,22,0.52,0.444,0.612,0.353,0.314,0.4,0.016,0.014,0.019,1.13,1.04,1.28,0.052,0.047,0.06,20.62,20.16,20.96,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.94,39.93,51.96,43.41,38.97,48.2,0,0,0,0,0,0,0.888,0,0.155,0.23,0.77,0.23,39.9
1498428000000,2017,6,2016,9,39,7,0.575,0.15,0.425,23167.1,144.6,144.6,137.9,3,3,3,950.7,900.1,1009,702.3,673.1,248.4,227,257,0,0,0,0.261,0.248,0.276,702.3,673.1,751.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.38,0.355,0.424,0.27,0.251,0.303,0.012,0.011,0.014,0.908,0.851,1.01,0.041,0.038,0.046,21.39,21.07,21.65,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,46.95,45.38,49.51,45.97,44.47,48.2,0,0,0,0,0,0,0.766,0,0.15,0.26,0.74,0.26,40.3
1499032800000,2017,7,2016,10,40,7,0.511,0.137,0.373,20879.6,131.4,131.4,124.3,3,3,3,844.5,810.6,884.9,617.5,583.6,227,227,227,0,0,0,0.269,0.257,0.28,617.5,583.6,657.9,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.323,0.304,0.346,0.213,0.191,0.24,0.0094,0.0083,0.011,0.757,0.7,0.825,0.033,0.031,0.037,21.97,21.74,22.16,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.31,40.28,44.69,41.43,39.34,43.8,0,0,0,0,0,0,0.69,0,0.138,0.27,0.73,0.27,40.9
1499637600000,2017,7,2016,10,41,7,0.471,0.137,0.334,18798.8,116.4,116.4,111.9,3,3,3,779.5,753.9,802.2,552.5,526.9,227,227,227,0,0,0,0.291,0.283,0.301,552.5,526.9,575.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.286,0.271,0.299,0.17,0.153,0.185,0.0074,0.0066,0.0081,0.647,0.604,0.685,0.028,0.026,0.03,22.33,22.21,22.48,0.951,0.949,0.952,0.973,0.97,0.976,0.925,0.92,0.929,38.35,36.74,39.76,37.3,35.64,38.79,0,0,0,0,0,0,0.622,0,0.137,0.29,0.71,0.29,39.9
1500242400000,2017,7,2016,10,42,7,0.429,0.137,0.292,16502.8,104.8,104.8,98.23,3,2,2.2857142857142856,709.4,677.6,742.7,482.4,450.6,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.32,0.306,0.335,482.4,450.6,515.7,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.246,0.228,0.265,0.127,0.112,0.145,0.0055,0.0048,0.0063,0.609,0.565,0.658,0.026,0.024,0.028,22.65,22.54,22.8,0.954,0.947,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.02,35.26,52.07,44.18,34.2,48.2,0,0,0,0,0,0,0.546,0,0.137,0.32,0.68,0.32,38.5
1500847200000,2017,7,2016,10,43,7,0.387,0.137,0.25,14665.2,92.65,92.65,87.29,2,2,2,640.1,613.9,667.5,413.1,386.9,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.355,0.34,0.37,413.1,386.9,440.5,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.21,0.2,0.222,0.094,0.0816,0.107,0.004,0.0035,0.0046,0.526,0.486,0.569,0.022,0.021,0.024,23.01,22.86,23.16,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.54,41.88,47.27,43.65,41.04,46.33,0,0,0,0,0,0,0.485,0,0.137,0.35,0.65,0.35,37.9
1501452000000,2017,7,2016,10,44,7,0.35,0.115,0.235,13943.9,87.97,87.97,83,2,2,2,579.1,553.5,605.4,389,369.5,190.1,184,227,0,-5.684e-14,5.684e-14,0.328,0.308,0.375,389,369.5,413,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.198,0.191,0.206,0.0826,0.0734,0.0939,0.0035,0.0031,0.004,0.486,0.456,0.522,0.02,0.019,0.022,23.31,23.19,23.45,0.953,0.951,0.956,0.979,0.977,0.98,0.933,0.929,0.937,42.38,40.41,44.88,41.5,39.48,43.98,0,0,0,0,0,0,0.461,0,0.115,0.33,0.67,0.33,39.8
1502056800000,2017,8,2016,11,45,7,0.317,0.111,0.205,12157,77.2,77.2,72.36,2,2,2,523.4,501.8,545.5,339.4,317.8,184,184,184,-8.12e-15,-5.684e-14,0,0.352,0.337,0.367,339.4,317.8,361.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.173,0.188,0.0592,0.049,0.0697,0.0025,0.002,0.0029,0.411,0.379,0.444,0.017,0.016,0.019,23.63,23.5,23.76,0.947,0.944,0.95,0.971,0.97,0.975,0.92,0.915,0.926,37.24,34.94,39.58,36.18,33.9,38.6,0,0,0,0,0,0,0.402,0,0.112,0.35,0.65,0.35,38.4
1502661600000,2017,8,2016,11,46,7,0.289,0.111,0.177,10531.8,66.6,66.6,62.69,2,2,2,477.4,459.4,496.1,293.4,275.4,184,184,184,0,0,0,0.386,0.371,0.401,293.4,275.4,312.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.164,0.158,0.171,0.0375,0.029,0.0463,0.0015,0.0012,0.0019,0.342,0.315,0.37,0.014,0.013,0.015,23.91,23.8,24.02,0.939,0.936,0.943,0.97,0.97,0.97,0.911,0.908,0.914,32.31,30.35,34.33,31.34,29.44,33.3,0,0,0,0,0,0,0.348,0,0.112,0.38,0.61,0.39,36.4
1503266400000,2017,8,2016,11,47,7,0.265,0.111,0.154,9140.61,57.65,57.65,54.41,2,2,2,438.6,423.1,453.7,254.6,239.1,184,184,184,0,0,0,0.42,0.406,0.435,254.6,239.1,269.7,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.15,0.145,0.156,0.0201,0.0161,0.0263,0.00082,0.00066,0.0011,0.285,0.265,0.307,0.012,0.011,0.013,24.14,24.05,24.23,0.931,0.926,0.934,0.97,0.97,0.97,0.903,0.898,0.906,28.05,26.31,29.72,27.2,25.52,28.82,0,0,0,0,0,0,0.302,0,0.111,0.42,0.58,0.42,34.5
1503871200000,2017,8,2016,11,48,7,0.244,0.0994,0.145,8629.3,56.33,56.33,51.36,2,1,1.5714285714285714,403.3,387.2,417.9,239,219.9,164.3,138,184,1.218e-14,-2.842e-14,2.842e-14,0.406,0.346,0.456,239,219.9,261.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.143,0.138,0.149,0.017,0.0144,0.0223,0.00069,0.00059,0.00091,0.329,0.259,0.409,0.013,0.011,0.017,24.26,24.13,24.39,0.942,0.924,0.959,0.974,0.97,0.98,0.917,0.897,0.939,37.68,25.72,51.95,36.01,24.95,48.2,0,0,0,0,0,0,0.285,0,0.099,0.41,0.59,0.41,35.4
1504476000000,2017,9,2016,12,49,7,0.222,0.0835,0.138,8327.52,52.48,52.48,49.57,2,1,1.4285714285714286,366.6,352,381.5,228.6,214,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.377,0.362,0.392,228.6,214,243.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.137,0.132,0.142,0.0152,0.0139,0.0164,0.00061,0.00056,0.00067,0.334,0.255,0.403,0.013,0.01,0.016,24.43,24.36,24.49,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.897,0.939,40.33,25.93,52.31,38.55,25.15,48.2,0,0,0,0,0,0,0.275,0,0.084,0.38,0.62,0.38,37.5
1505080800000,2017,9,2016,12,50,7,0.203,0.0835,0.119,7473.17,47.13,47.13,44.48,1,1,1,335.5,323.2,347.3,197.5,185.2,138,138,138,0,-2.842e-14,2.842e-14,0.411,0.397,0.427,197.5,185.2,209.3,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.13,0.0125,0.0115,0.0135,0.0005,0.00046,0.00054,0.348,0.326,0.369,0.014,0.013,0.015,24.57,24.49,24.66,0.954,0.95,0.956,0.98,0.98,0.98,0.935,0.931,0.937,45.39,42.57,48.09,44.48,41.72,47.13,0,0,0,0,0,0,0.247,0,0.084,0.41,0.59,0.41,36.8
1505685600000,2017,9,2016,12,51,7,0.187,0.0835,0.104,6447.13,40.91,40.91,38.38,1,1,1,309.4,300,319.7,171.4,162,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.446,0.432,0.46,171.4,162,181.7,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.114,0.12,0.0103,0.00952,0.0112,0.00041,0.00038,0.00045,0.301,0.284,0.319,0.012,0.011,0.013,24.75,24.68,24.82,0.946,0.943,0.949,0.975,0.97,0.98,0.922,0.915,0.93,39.37,37.18,41.75,38.38,36.07,40.91,0,0,0,0,0,0,0.213,0,0.083,0.45,0.56,0.44,34.5
1506290400000,2017,9,2016,12,52,7,0.174,0.081,0.0931,5761.65,37.96,37.96,34.3,1,1,1,288,278.9,297,154,144,134,110,138,0,-2.842e-14,2.842e-14,0.465,0.394,0.489,154,144,168.9,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.11,0.107,0.113,0.00884,0.00799,0.0101,0.00035,0.00032,0.0004,0.269,0.252,0.294,0.011,0.01,0.012,24.88,24.83,24.92,0.94,0.937,0.945,0.971,0.97,0.974,0.913,0.909,0.92,35.33,32.96,38.98,34.3,31.97,37.96,0,0,0,0,0,0,0.191,0,0.0809,0.47,0.54,0.46,33.1
1506895200000,2017,10,2017,1,1,7,0.165,0.0665,0.0981,6098.38,37.62,37.62,36.3,1,1,1,272.1,268,277.6,162.2,158,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.404,0.396,0.41,162.2,158,167.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.113,0.00953,0.00918,0.00999,0.00038,0.00036,0.0004,0.282,0.274,0.291,0.011,0.011,0.012,24.93,24.9,24.95,0.943,0.942,0.945,0.971,0.97,0.973,0.916,0.913,0.919,37.38,36.41,38.66,36.3,35.32,37.62,0,0,0,0,0,0,0.202,0,0.0669,0.4,0.59,0.41,37
1507500000000,2017,10,2017,1,2,7,0.159,0.0665,0.0926,5744.6,35.57,35.57,34.19,1,1,1,263,257.1,269.1,153,147.1,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.419,0.409,0.428,153,147.1,159.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.108,0.105,0.11,0.00876,0.00825,0.00927,0.00035,0.00033,0.00037,0.265,0.255,0.276,0.011,0.01,0.011,24.98,24.95,25.02,0.94,0.938,0.942,0.97,0.97,0.97,0.912,0.91,0.914,35.25,33.84,36.67,34.19,32.83,35.57,0,0,0,0,0,0,0.19,0,0.0664,0.42,0.58,0.42,36.1
1508104800000,2017,10,2017,1,3,7,0.15,0.0665,0.0831,5142.46,32.14,32.14,30.61,1,1,1,247.4,241.5,254.1,137.4,131.5,110,110,110,0,0,0,0.445,0.433,0.456,137.4,131.5,144.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.0999,0.104,0.00743,0.00693,0.008,0.00029,0.00027,0.00032,0.237,0.227,0.249,0.0094,0.0089,0.0099,25.08,25.03,25.12,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.56,30.18,33.13,30.61,29.27,32.14,0,0,0,0,0,0,0.17,0,0.0669,0.44,0.55,0.45,34.3
1508709600000,2017,10,2017,1,4,7,0.142,0.0665,0.0756,4666.13,28.84,28.84,27.77,1,1,1,234.9,231.9,239.6,124.9,121.9,110,110,110,2.03e-15,-1.421e-14,1.421e-14,0.468,0.459,0.474,124.9,121.9,129.6,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0976,0.0966,0.0993,0.00637,0.00611,0.00676,0.00025,0.00024,0.00027,0.215,0.21,0.223,0.0085,0.0083,0.0088,25.18,25.14,25.2,0.928,0.927,0.931,0.97,0.97,0.97,0.9,0.899,0.903,28.63,27.92,29.73,27.77,27.08,28.84,0,0,0,0,0,0,0.154,0,0.0664,0.47,0.53,0.47,32.9
1509314400000,2017,10,2017,1,5,7,0.141,0.0592,0.0816,5058.98,32.2,32.2,30.11,1,1,1,232.7,230,236.8,134.8,120.8,97.86,93,110,0,0,0,0.421,0.393,0.477,134.8,120.8,143.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0994,0.0962,0.102,0.00721,0.00602,0.00798,0.00028,0.00024,0.00031,0.231,0.208,0.246,0.0091,0.0082,0.0097,25.17,25.13,25.21,0.932,0.926,0.936,0.97,0.97,0.97,0.904,0.898,0.908,31.04,27.65,33.2,30.11,26.82,32.2,0,0,0,0,0,0,0.167,0,0.0594,0.42,0.58,0.42,35.9
1509919200000,2017,11,2017,2,6,7,0.143,0.0562,0.087,5408.57,33.7,33.7,32.19,1,1,1,236.8,231.9,243.4,143.8,138.9,93,93,93,0,0,0,0.393,0.382,0.401,143.8,138.9,150.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.1,0.104,0.00797,0.00756,0.00853,0.00031,0.0003,0.00034,0.246,0.238,0.258,0.0097,0.0094,0.01,25.13,25.08,25.17,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.19,32.04,34.74,32.19,31.08,33.7,0,0,0,0,0,0,0.179,0,0.056,0.39,0.61,0.39,37.8
1510524000000,2017,11,2017,2,7,7,0.145,0.0562,0.0884,5499.87,33.39,33.39,32.74,1,1,1,239.2,236.6,242,146.2,143.6,93,93,93,0,0,0,0.389,0.384,0.393,146.2,143.6,149,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.102,0.104,0.00818,0.00795,0.00842,0.00032,0.00031,0.00033,0.251,0.246,0.256,0.0099,0.0097,0.01,25.11,25.09,25.13,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.91,33.75,33.13,34.42,32.74,32.14,33.39,0,0,0,0,0,0,0.182,0,0.0566,0.39,0.61,0.39,37.9
1511128800000,2017,11,2017,2,8,7,0.145,0.0562,0.0888,5521.77,34.69,34.69,32.87,1,1,1,239.8,232.7,247.8,146.8,139.7,93,93,93,0,0,0,0.388,0.375,0.4,146.8,139.7,154.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00823,0.00763,0.00891,0.00032,0.0003,0.00035,0.252,0.239,0.266,0.0099,0.0094,0.011,25.11,25.05,25.16,0.938,0.935,0.941,0.97,0.97,0.97,0.909,0.907,0.912,33.88,32.23,35.76,32.87,31.27,34.69,0,0,0,0,0,0,0.183,0,0.0562,0.39,0.61,0.39,38.1
1511733600000,2017,11,2017,2,9,7,0.145,0.0521,0.0932,5812.39,36.28,36.28,34.6,1,1,1,240.3,237.1,245.9,154.1,145.5,86.14,77,93,0,0,0,0.358,0.323,0.39,154.1,145.5,161.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.105,0.102,0.106,0.00885,0.00812,0.00945,0.00035,0.00032,0.00037,0.264,0.249,0.276,0.01,0.0098,0.011,25.09,25.06,25.12,0.94,0.937,0.942,0.97,0.97,0.97,0.912,0.909,0.915,35.67,33.58,37.39,34.6,32.58,36.28,0,0,0,0,0,0,0.192,0,0.0518,0.36,0.64,0.36,40.1
1512338400000,2017,12,2017,3,10,7,0.151,0.0466,0.105,6597.62,41.61,41.61,39.27,1,1,1,250.3,239.6,259.8,173.3,162.6,77,77,77,0,0,0,0.308,0.296,0.321,173.3,162.6,182.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.11,0.107,0.114,0.0105,0.00957,0.0113,0.00041,0.00038,0.00045,0.297,0.278,0.314,0.012,0.011,0.012,25.01,24.95,25.08,0.946,0.943,0.949,0.976,0.971,0.98,0.924,0.916,0.93,40.22,37.71,42.46,39.27,36.62,41.61,0,0,0,0,0,0,0.218,0,0.046,0.31,0.7,0.3,43.7
1512943200000,2017,12,2017,3,11,7,0.162,0.0357,0.126,7984.35,48.2,48.2,47.53,1,1,1,267.5,262.8,274.3,208.5,203.8,59,59,59,-1.218e-14,-2.842e-14,0,0.22,0.215,0.224,208.5,203.8,215.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.119,0.123,0.0135,0.0131,0.0141,0.00053,0.00052,0.00056,0.358,0.35,0.37,0.014,0.014,0.015,24.87,24.83,24.9,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,48.64,47.55,50.21,47.53,46.6,48.2,0,0,0,0,0,0,0.264,0,0.036,0.22,0.78,0.22,49.3
1513548000000,2017,12,2017,3,12,7,0.176,0.0357,0.14,8493.19,53.44,53.44,50.55,2,1,1.7142857142857142,290.9,279.5,303,231.9,220.5,59,59,59,8.12e-15,0,2.842e-14,0.203,0.195,0.211,231.9,220.5,244,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.129,0.125,0.133,0.0155,0.0145,0.0165,0.00062,0.00058,0.00066,0.286,0.241,0.389,0.011,0.0096,0.015,24.85,24.77,24.9,0.934,0.923,0.959,0.973,0.97,0.98,0.909,0.895,0.94,33.82,25.9,52.59,32.16,25.12,48.2,0,0,0,0,0,0,0.281,0,0.036,0.2,0.8,0.2,48.3
1514152800000,2017,12,2017,3,13,7,0.202,0.0357,0.167,10139.9,65.54,65.54,60.36,2,2,2,334.7,311.5,358.5,275.7,252.5,59,59,59,0,0,0,0.177,0.165,0.189,275.7,252.5,299.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.144,0.136,0.153,0.0291,0.0182,0.0404,0.0012,0.00073,0.0016,0.302,0.267,0.338,0.012,0.011,0.014,24.62,24.47,24.78,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,31.11,28.52,33.78,30.18,27.66,32.77,0,0,0,0,0,0,0.335,0,0.035,0.18,0.83,0.17,50.2
1514757600000,2018,1,2017,4,14,7,0.243,0.0442,0.199,12044.3,78.07,78.07,71.69,2,2,2,401.9,370.3,430.4,328.9,297.3,73,73,73,0,0,0,0.182,0.17,0.197,328.9,297.3,357.4,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.165,0.154,0.175,0.0542,0.0393,0.0677,0.0022,0.0016,0.0028,0.384,0.336,0.427,0.016,0.014,0.017,24.21,24.04,24.41,0.945,0.94,0.949,0.972,0.97,0.976,0.918,0.911,0.927,36.89,33.44,39.99,35.85,32.43,39.03,0,0,0,0,0,0,0.398,0,0.044,0.18,0.82,0.18,49.6
1515362400000,2018,1,2017,4,15,7,0.286,0.0442,0.242,14637.1,93.21,93.21,87.13,2,2,2,472.5,439.5,502.4,399.5,366.5,73,73,73,0,0,0,0.155,0.145,0.166,399.5,366.5,429.4,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.19,0.178,0.2,0.0876,0.072,0.102,0.0036,0.0029,0.0042,0.49,0.44,0.534,0.02,0.018,0.022,23.78,23.6,23.98,0.954,0.951,0.957,0.98,0.978,0.98,0.935,0.93,0.938,44.46,40.97,47.56,43.56,40.07,46.61,0,0,0,0,0,0,0.484,0,0.044,0.15,0.85,0.15,51.2
1515967200000,2018,1,2017,4,16,7,0.324,0.0457,0.279,16161.8,96.4,96.4,96.2,2,2,2,536.4,511.4,555.7,460.8,438.4,75.57,73,91,0,-5.684e-14,5.684e-14,0.141,0.133,0.164,460.8,438.4,477.5,990,990,990,966,965.9,966.1,24,23.9,24.1,0.212,0.204,0.219,0.117,0.106,0.124,0.0049,0.0044,0.0052,0.582,0.548,0.609,0.024,0.023,0.025,23.4,23.31,23.55,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.61,48.47,52.18,48.1,47.5,48.2,0,0,0,0,0,0,0.534,0,0.045,0.14,0.86,0.14,49.9
1516572000000,2018,1,2017,4,17,7,0.35,0.055,0.295,16895.7,105.3,105.3,100.6,3,2,2.5714285714285716,579.4,562,595.3,488.4,471,91,91,91,0,-5.684e-14,5.684e-14,0.157,0.153,0.162,488.4,471,504.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.229,0.219,0.238,0.13,0.121,0.138,0.0054,0.0051,0.0058,0.567,0.52,0.624,0.024,0.022,0.026,23.23,23.18,23.27,0.95,0.945,0.957,0.974,0.97,0.98,0.926,0.917,0.937,42.67,35.1,52.66,40.41,34.05,48.2,0,0,0,0,0,0,0.559,0,0.055,0.16,0.84,0.16,48.3
1517176800000,2018,1,2017,4,18,7,0.375,0.0599,0.315,18214.7,111.8,111.8,108.4,3,3,3,620.2,600,643.7,521.2,509,99,91,105,8.12e-15,0,5.684e-14,0.16,0.149,0.17,521.2,509,538.7,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.248,0.24,0.259,0.149,0.141,0.161,0.0063,0.0059,0.0068,0.575,0.553,0.605,0.024,0.023,0.026,23.04,22.92,23.15,0.948,0.947,0.95,0.971,0.97,0.972,0.92,0.919,0.924,37.24,36.48,38.34,36.14,35.38,37.28,0,0,0,0,0,0,0.602,0,0.06,0.16,0.84,0.16,48.6
1517781600000,2018,2,2017,5,19,7,0.424,0.0635,0.36,20689.7,132,132,123.2,3,3,3,700.8,655.5,748.4,595.8,550.5,105,105,105,0,0,0,0.15,0.14,0.16,595.8,550.5,643.4,990,990,990,966.7,966.5,966.9,23.3,23.1,23.5,0.292,0.266,0.319,0.199,0.169,0.231,0.0085,0.0072,0.01,0.701,0.625,0.782,0.03,0.027,0.034,22.6,22.32,22.85,0.954,0.951,0.956,0.978,0.974,0.98,0.933,0.926,0.937,41.96,39.1,44.89,41.05,38.09,44,0,0,0,0,0,0,0.684,0,0.064,0.15,0.85,0.15,48.8
1518386400000,2018,2,2017,5,20,7,0.497,0.0635,0.433,23990.8,156.7,156.7,142.8,4,3,3.142857142857143,821.1,764,902.3,716.1,659,105,105,105,0,0,0,0.128,0.116,0.137,716.1,659,797.3,990,990,990,967.2,967,967.5,22.8,22.5,23,0.365,0.328,0.428,0.278,0.241,0.325,0.012,0.01,0.014,0.894,0.808,0.985,0.039,0.035,0.044,21.92,21.53,22.24,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.931,0.938,47.13,40.12,51.52,45.74,39.16,48.2,0,0,0,0,0,0,0.793,0,0.064,0.13,0.87,0.13,48.3
1518991200000,2018,2,2017,5,21,7,0.671,0.0773,0.588,30305.3,192.8,192.8,180.4,4,4,4,1109,940.9,1306,981.6,835.9,127.9,105,137,9.844,0,68.91,0.116,0.105,0.132,971.7,835.9,1100,990,990,990,968.2,967.7,968.9,21.8,21.1,22.3,0.619,0.463,0.808,0.465,0.344,0.648,0.021,0.015,0.031,1.35,1.03,1.76,0.062,0.046,0.083,20.41,19.38,21.3,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.936,46.29,41.66,50.39,45.1,40.81,48.2,0,0,0,0,0,0,1,0,0.083,0.12,0.88,0.12,45.2
1519596000000,2018,2,2017,5,22,7,0.91,0.0988,0.665,31574.1,192.5,192.5,187.9,4,4,4,1504,1381,1629,1341,1244,163.3,137,183,240.7,144.3,346.1,0.108,0.0937,0.122,1100,1100,1100,990,990,990,969.5,969.1,969.9,20.5,20.1,20.9,0.884,0.84,0.912,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.089,0.086,0.093,18.67,18.24,19.11,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,47.94,46.81,49.11,46.99,45.87,48.13,0,0,0,0,0,0,1.04,0,0.245,0.11,0.73,0.27,34.7
1520200800000,2018,3,2017,6,23,7,1.06,0.111,0.665,30066.4,182.2,182.2,179,4,4,4,1759,1665,1862,1576,1482,183,183,183,476.5,382.5,579.4,0.104,0.0983,0.11,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.922,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.81,17.47,18.12,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.65,44.74,46.49,44.74,43.84,45.56,0,0,0,0,0,0,0.994,0,0.395,0.1,0.63,0.37,28.4
1520805600000,2018,3,2017,6,24,7,1.23,0.111,0.665,28592.6,173.8,173.8,170.2,4,4,4,2026,1908,2151,1843,1725,183,183,183,742.9,624.7,867.7,0.0905,0.0851,0.0959,1100,1100,1100,990,990,990,971.1,970.8,971.5,18.9,18.5,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.098,0.1,16.98,16.66,17.32,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.42,42.55,44.34,42.55,41.7,43.46,0,0,0,0,0,0,0.946,0,0.565,0.09,0.54,0.46,23.2
1521410400000,2018,3,2017,6,25,7,1.39,0.111,0.665,27387.4,165.8,165.8,163,4,4,4,2295,2191,2377,2112,2008,183,183,183,1012,908,1094,0.0798,0.077,0.0835,1100,1100,1100,990,990,990,971.8,971.6,972,18.2,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.31,16.12,16.56,0.946,0.945,0.947,0.979,0.978,0.98,0.926,0.925,0.928,41.62,41.09,42.29,40.76,40.2,41.45,0,0,0,0,0,0,0.906,0,0.725,0.08,0.48,0.52,19.7
1522015200000,2018,3,2017,6,26,7,1.5,0.114,0.665,26561.7,160.3,160.3,158.1,4,4,4,2474,2396,2572,2286,2213,187.9,183,217,1186,1113,1255,0.0759,0.0723,0.0844,1100,1100,1100,990,990,990,972.2,972.1,972.5,17.8,17.5,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.88,15.65,16.07,0.945,0.944,0.945,0.977,0.976,0.978,0.923,0.921,0.925,40.46,39.81,40.97,39.53,38.84,40.07,0,0,0,0,0,0,0.878,0,0.835,0.076,0.44,0.56,17.7
1522620000000,2018,4,2017,7,27,7,1.68,0.131,0.665,25161.8,154.2,154.2,149.8,4,4,4,2774,2615,2955,2557,2398,217,217,217,1457,1298,1638,0.0784,0.0734,0.083,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.16,14.72,15.54,0.942,0.939,0.943,0.973,0.97,0.975,0.916,0.911,0.92,38.49,37.29,39.53,37.44,36.18,38.55,0,0,0,0,0,0,0.832,0,1.015,0.078,0.4,0.6,15
1523224800000,2018,4,2017,7,28,7,1.94,0.131,0.665,23232.7,142.9,142.9,138.3,4,4,4,3213,3024,3362,2996,2807,217,217,217,1896,1707,2045,0.0676,0.0645,0.0718,1100,1100,1100,990,990,990,974,973.6,974.3,16,15.7,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.12,13.8,14.55,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.64,34.75,36.83,34.57,33.7,35.73,0,0,0,0,0,0,0.768,0,1.275,0.068,0.34,0.66,12
1523829600000,2018,4,2017,7,29,7,2.08,0.145,0.665,22357.6,134.1,134.1,133.1,4,4,4,3439,3392,3468,3200,3168,239.3,217,295,2100,2068,2142,0.0695,0.0627,0.0852,1100,1100,1100,990,990,990,974.5,974.4,974.6,15.5,15.4,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.63,13.57,13.73,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.3,34.14,34.57,33.27,33.11,33.54,0,0,0,0,0,0,0.739,0,1.415,0.07,0.32,0.68,10.7
1524434400000,2018,4,2017,7,30,7,2.09,0.178,0.665,22309.8,133.5,133.5,132.8,4,4,4,3452,3421,3472,3157,3126,295,295,295,2057,2026,2077,0.0855,0.085,0.0862,1100,1100,1100,990,990,990,974.5,974.5,974.6,15.5,15.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.61,13.56,13.67,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,34.23,34.11,34.4,33.2,33.09,33.37,0,0,0,0,0,0,0.738,0,1.425,0.085,0.32,0.68,10.7
1525039200000,2018,4,2017,7,31,7,2.03,0.192,0.665,22643.7,136,136,134.8,4,4,4,3364,3308,3409,3046,2987,317.3,295,321,1946,1887,2014,0.0943,0.0865,0.097,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.79,13.7,13.91,0.934,0.933,0.934,0.97,0.97,0.97,0.906,0.905,0.906,34.74,34.48,35.06,33.7,33.44,34.01,0,0,0,0,0,0,0.749,0,1.365,0.095,0.33,0.67,11.2
1525644000000,2018,5,2017,8,32,7,1.9,0.194,0.665,23493.9,143.5,143.5,139.8,4,4,4,3146,3000,3279,2825,2679,321,321,321,1725,1579,1858,0.102,0.0979,0.107,1100,1100,1100,990,990,990,973.9,973.5,974.2,16.1,15.8,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.27,13.97,14.61,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,36.04,35.23,36.99,34.96,34.17,35.88,0,0,0,0,0,0,0.777,0,1.235,0.1,0.35,0.65,12.4
1526248800000,2018,5,2017,8,33,7,1.69,0.194,0.665,25078.3,153.5,153.5,149.3,4,4,4,2792,2638,2947,2471,2317,321,321,321,1371,1217,1526,0.115,0.109,0.122,1100,1100,1100,990,990,990,973,972.6,973.4,17,16.6,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.11,14.74,15.49,0.941,0.939,0.943,0.973,0.97,0.975,0.915,0.912,0.919,38.37,37.34,39.38,37.32,36.24,38.39,0,0,0,0,0,0,0.829,0,1.025,0.11,0.39,0.61,14.8
1526853600000,2018,5,2017,8,34,7,1.48,0.194,0.665,26696.9,162.6,162.6,158.9,4,4,4,2445,2313,2587,2124,1992,321,321,321,1024,892.3,1166,0.132,0.124,0.139,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.95,15.61,16.27,0.945,0.943,0.946,0.977,0.975,0.979,0.923,0.92,0.926,40.65,39.71,41.5,39.73,38.74,40.64,0,0,0,0,0,0,0.883,0,0.815,0.13,0.45,0.55,18
1527458400000,2018,5,2017,8,35,7,1.27,0.178,0.665,28237,172.5,172.5,168.1,4,4,4,2104,1946,2272,1810,1689,293.6,257,321,710.4,589.3,851.3,0.139,0.126,0.153,1100,1100,1100,990,990,990,971.3,970.9,971.8,18.7,18.2,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.098,0.1,16.78,16.37,17.2,0.947,0.946,0.949,0.98,0.98,0.98,0.928,0.927,0.93,42.88,41.77,44,42.02,40.92,43.12,0,0,0,0,0,0,0.934,0,0.605,0.14,0.52,0.48,22.2
1528063200000,2018,6,2017,9,36,7,1.07,0.155,0.665,29982.3,182.5,182.5,178.5,4,4,4,1773,1656,1901,1516,1399,257,257,257,415.8,298.5,543.7,0.145,0.135,0.155,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.098,17.76,17.35,18.14,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.53,44.4,46.56,44.62,43.52,45.63,0,0,0,0,0,0,0.991,0,0.405,0.14,0.62,0.38,28
1528668000000,2018,6,2017,9,37,7,0.918,0.155,0.665,31475.3,190.8,190.8,187.4,4,4,4,1519,1428,1619,1262,1171,257,257,257,161.5,70.5,262.3,0.17,0.159,0.18,1100,1100,1100,990,990,990,969.5,969.3,969.9,20.5,20.1,20.7,0.893,0.857,0.919,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.87,0.09,0.087,0.093,18.61,18.26,18.94,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.79,46.87,48.66,46.84,45.94,47.69,0,0,0,0,0,0,1.04,0,0.253,0.17,0.72,0.28,34.3
1529272800000,2018,6,2017,9,38,7,0.765,0.155,0.606,30500.8,192.8,192.8,181.6,4,4,4,1265,1143,1400,1008,885.7,257,257,257,6.097,-1.137e-13,42.68,0.204,0.184,0.225,1002,885.7,1100,990,990,990,968.7,968.3,969.2,21.3,20.8,21.7,0.692,0.546,0.845,0.485,0.368,0.648,0.023,0.017,0.031,1.45,1.16,1.79,0.068,0.053,0.086,19.81,19.05,20.5,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.33,42.48,49.27,45.39,41.63,48.2,0,0,0,0,0,0,1.01,0,0.159,0.2,0.79,0.21,39.9
1529877600000,2018,6,2017,9,39,7,0.626,0.153,0.473,24926.7,161.7,161.7,148.4,4,3,3.2857142857142856,1034,964.5,1113,781.7,729.3,252.7,227,257,0,0,0,0.245,0.231,0.261,781.7,729.3,855.7,990,990,990,968,967.8,968.3,22,21.7,22.2,0.45,0.403,0.519,0.316,0.288,0.353,0.014,0.013,0.016,1.03,0.962,1.1,0.047,0.043,0.051,20.97,20.64,21.27,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.931,0.937,47.29,40.14,51.96,45.67,39.19,48.2,0,0,0,0,0,0,0.824,0,0.153,0.24,0.76,0.24,39.8
1530482400000,2018,7,2017,10,40,7,0.545,0.137,0.408,22507.8,141.6,141.6,134,3,3,3,900.9,855.8,947.9,673.9,628.8,227,227,227,0,0,0,0.252,0.239,0.265,673.9,628.8,720.9,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.356,0.329,0.388,0.251,0.221,0.283,0.011,0.0097,0.013,0.853,0.776,0.938,0.038,0.034,0.042,21.64,21.37,21.9,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.57,42.99,48.18,44.66,42.13,47.21,0,0,0,0,0,0,0.744,0,0.137,0.25,0.75,0.25,41.3
1531087200000,2018,7,2017,10,41,7,0.493,0.137,0.356,19961.7,124,124,118.8,3,3,3,814.8,789.6,841.9,587.8,562.6,227,227,227,0,0,0,0.279,0.27,0.288,587.8,562.6,614.9,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.306,0.292,0.321,0.194,0.177,0.212,0.0085,0.0077,0.0093,0.707,0.664,0.752,0.031,0.029,0.033,22.13,21.98,22.28,0.953,0.951,0.955,0.977,0.974,0.98,0.931,0.927,0.935,40.53,38.98,42.18,39.61,37.96,41.33,0,0,0,0,0,0,0.66,0,0.137,0.28,0.72,0.28,40.5
1531692000000,2018,7,2017,10,42,7,0.458,0.137,0.321,17946.6,112.5,112.5,106.8,3,2,2.857142857142857,757,725.2,782.4,530,498.2,227,227,227,1.624e-14,0,5.684e-14,0.3,0.29,0.313,530,498.2,555.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.273,0.255,0.288,0.155,0.134,0.172,0.0067,0.0058,0.0075,0.625,0.575,0.668,0.027,0.025,0.029,22.45,22.32,22.58,0.95,0.947,0.956,0.972,0.97,0.98,0.924,0.919,0.937,39.46,35.65,52.62,37.9,34.58,48.2,0,0,0,0,0,0,0.593,0,0.137,0.3,0.7,0.3,39.2
1532296800000,2018,7,2017,10,43,7,0.414,0.137,0.276,15853.7,96.4,96.4,94.37,2,2,2,683.9,654.4,715.1,456.9,427.4,227,227,227,1.624e-14,-5.684e-14,5.684e-14,0.332,0.317,0.347,456.9,427.4,488.1,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.232,0.215,0.249,0.115,0.101,0.129,0.0049,0.0043,0.0056,0.597,0.547,0.651,0.026,0.023,0.028,22.77,22.59,22.94,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.938,48.81,45.98,51.7,47.18,45.06,48.2,0,0,0,0,0,0,0.524,0,0.138,0.33,0.67,0.33,38.3
1532901600000,2018,7,2017,10,44,7,0.373,0.119,0.255,15013.9,93.83,93.83,89.37,2,2,2,617.3,589.6,644.8,421.1,405.6,196.3,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.318,0.294,0.357,421.1,405.6,442.8,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.21,0.204,0.218,0.0977,0.0904,0.108,0.0041,0.0038,0.0046,0.535,0.51,0.568,0.023,0.021,0.024,23.1,22.99,23.24,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,45.6,44.12,47.87,44.68,43.23,46.91,0,0,0,0,0,0,0.496,0,0.118,0.32,0.68,0.32,40.3
1533506400000,2018,8,2017,11,45,7,0.337,0.111,0.226,13401.4,84.94,84.94,79.77,2,2,2,557.4,534.6,581.6,373.4,350.6,184,184,184,8.12e-15,-5.684e-14,5.684e-14,0.33,0.316,0.344,373.4,350.6,397.6,990,990,990,966.1,966,966.2,23.9,23.8,24,0.192,0.184,0.201,0.0752,0.0645,0.0867,0.0032,0.0027,0.0036,0.462,0.428,0.499,0.019,0.018,0.021,23.43,23.28,23.57,0.952,0.949,0.955,0.977,0.973,0.98,0.93,0.923,0.935,40.81,38.44,43.34,39.88,37.38,42.47,0,0,0,0,0,0,0.443,0,0.111,0.33,0.67,0.33,39.8
1534111200000,2018,8,2017,11,46,7,0.307,0.111,0.195,11569.5,73.12,73.12,68.87,2,2,2,507,487.9,527.2,323,303.9,184,184,184,0,0,0,0.363,0.349,0.377,323,303.9,343.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.175,0.168,0.182,0.0514,0.0424,0.061,0.0021,0.0018,0.0025,0.386,0.358,0.417,0.016,0.015,0.017,23.73,23.61,23.85,0.944,0.942,0.948,0.97,0.97,0.971,0.916,0.913,0.92,35.49,33.45,37.65,34.43,32.45,36.56,0,0,0,0,0,0,0.383,0,0.112,0.36,0.64,0.36,37.7
1534716000000,2018,8,2017,11,47,7,0.281,0.111,0.17,10063.6,63.58,63.58,59.9,2,2,2,464.3,448.2,481.6,280.3,264.2,184,184,184,0,0,0,0.397,0.382,0.411,280.3,264.2,297.6,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.16,0.154,0.166,0.0313,0.0237,0.0394,0.0013,0.00097,0.0016,0.322,0.298,0.348,0.013,0.012,0.014,23.99,23.88,24.08,0.937,0.933,0.94,0.97,0.97,0.97,0.909,0.905,0.912,30.88,29.12,32.77,29.95,28.24,31.79,0,0,0,0,0,0,0.333,0,0.111,0.4,0.6,0.4,35.8
1535320800000,2018,8,2017,11,48,7,0.259,0.103,0.156,9256.01,60.5,60.5,55.1,2,2,2,428,412.4,443,257.1,239.3,170.9,138,184,4.06e-15,0,2.842e-14,0.399,0.33,0.435,257.1,239.3,280.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.15,0.145,0.155,0.0214,0.0161,0.0315,0.00087,0.00066,0.0013,0.288,0.265,0.319,0.012,0.011,0.013,24.19,24.12,24.23,0.931,0.926,0.936,0.97,0.97,0.97,0.903,0.899,0.908,28.4,26.34,31.19,27.55,25.55,30.25,0,0,0,0,0,0,0.306,0,0.103,0.4,0.6,0.4,35.7
1535925600000,2018,9,2017,12,49,7,0.237,0.0835,0.154,9205.12,57.92,57.92,54.79,2,2,2,392.2,378.8,406.6,254.2,240.8,138,138,138,0,-2.842e-14,2.842e-14,0.352,0.339,0.364,254.2,240.8,268.6,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.146,0.141,0.151,0.0198,0.0162,0.0258,0.00081,0.00066,0.001,0.28,0.263,0.301,0.011,0.011,0.012,24.36,24.27,24.44,0.93,0.927,0.934,0.97,0.97,0.97,0.902,0.899,0.906,28.24,26.74,29.85,27.4,25.94,28.96,0,0,0,0,0,0,0.304,0,0.083,0.35,0.65,0.35,38.8
1536530400000,2018,9,2017,12,50,7,0.22,0.0835,0.136,8208.68,50.97,50.97,48.86,2,1,1.2857142857142858,363.1,352.2,374.6,225.1,214.2,138,138,138,-8.12e-15,-2.842e-14,2.842e-14,0.38,0.368,0.392,225.1,214.2,236.7,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.132,0.14,0.0149,0.014,0.0159,0.0006,0.00056,0.00064,0.352,0.253,0.403,0.014,0.01,0.016,24.43,24.36,24.49,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.7,25.81,52.31,41.64,25.03,48.2,0,0,0,0,0,0,0.271,0,0.084,0.38,0.62,0.38,37.3
