datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.558,0.196,0.362,22618.4,48.2,48.2,30.4,1,1,1,208.3,157.6,284.5,135.3,84.59,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.361,0.257,0.463,135.3,84.59,211.5,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0967,0.0788,0.124,0.00725,0.00294,0.0137,0.00029,0.00012,0.00055,0.229,0.138,0.365,0.009,0.0054,0.015,25.24,24.8,25.39,0.932,0.911,0.957,0.971,0.962,0.98,0.905,0.884,0.938,31.26,19.55,49.2,30.4,18.81,48.2,0,0,0,0,0,0,0.169,0,0.196,0.35,0.65,0.35,40.5
728517600000,1993,2,1992,5,28,1.16,0.206,0.958,56655,135.7,135.7,84.31,3,1,2.2142857142857144,481.1,291.3,746.6,396.1,206.3,85,85,85,1.015e-15,-5.684e-14,5.684e-14,0.193,0.114,0.292,396.1,206.3,661.6,990,990,990,965.7,964.9,966.9,24.3,23.1,25.1,0.197,0.123,0.326,0.0925,0.0133,0.243,0.0039,0.00053,0.011,0.474,0.244,0.809,0.02,0.0098,0.035,23.78,22.3,24.78,0.947,0.923,0.959,0.975,0.97,0.98,0.924,0.895,0.94,39.47,25.81,51.55,38.36,25.03,48.2,0,0,0,0,0,0,0.468,0,0.202,0.18,0.83,0.17,48.8
730936800000,1993,3,1992,6,31,2.92,0.327,2.43,125627,192.8,192.8,168.9,4,3,3.7419354838709675,1090,767.6,1529,968.4,660.6,121.9,107,129,59.41,-1.137e-13,300,0.116,0.0844,0.14,909,660.6,1100,990,990,990,968.1,967,969.6,21.9,20.4,23,0.588,0.33,0.901,0.438,0.242,0.648,0.02,0.011,0.032,1.29,0.812,1.85,0.06,0.035,0.091,20.58,18.57,22.22,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,46.45,39.39,51.73,45.25,38.39,48.2,0,0,0,0,0,0,0.938,0,0.49,0.11,0.83,0.17,43
733615200000,1993,4,1992,7,30,4.59,0.384,2.85,128566,186.3,186.3,178.6,4,4,4,1770,1545,1919,1622,1397,148,148,148,522,297,670.7,0.084,0.0771,0.0958,1100,1100,1100,990,990,990,970.4,969.6,970.8,19.6,19.2,20.4,0.923,0.911,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.091,0.098,17.77,17.29,18.51,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.55,44.25,47.52,44.64,43.36,46.57,0,0,0,0,0,0,0.992,0,1.74,0.084,0.62,0.38,28
736207200000,1993,5,1992,8,31,3.54,0.514,2.68,131971,192.8,192.8,177.4,4,3,3.903225806451613,1323,934.3,1736,1131,742.3,192,192,192,130.2,-1.137e-13,444.4,0.151,0.111,0.205,1001,742.3,1100,990,990,990,968.9,967.6,970.2,21.1,19.8,22.4,0.723,0.396,0.923,0.525,0.297,0.648,0.025,0.013,0.033,1.53,0.969,1.87,0.073,0.043,0.095,19.55,17.88,21.39,0.953,0.951,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.62,39.21,51.4,45.51,38.2,48.2,0,0,0,0,0,0,0.985,0,0.86,0.15,0.76,0.24,37.3
738885600000,1993,6,1992,9,30,1.98,0.417,1.56,87751.2,144.6,144.6,121.9,3,2,2.8666666666666667,763.1,622.4,918.3,602.1,461.4,161,161,161,-1.895e-15,-5.684e-14,5.684e-14,0.214,0.175,0.259,602.1,461.4,757.3,990,990,990,967,966.4,967.6,23,22.4,23.6,0.306,0.225,0.407,0.204,0.117,0.306,0.0089,0.0049,0.014,0.737,0.547,0.994,0.032,0.023,0.044,22.31,21.43,23.01,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.06,35.34,52.4,42.77,34.28,48.2,0,0,0,0,0,0,0.677,0,0.42,0.21,0.79,0.21,44.3
741477600000,1993,7,1992,10,31,1.37,0.454,0.918,54194.7,96.4,96.4,72.84,2,2,2,512.4,428.6,614.5,342.9,242.6,169.5,135,186,4.584e-15,-5.684e-14,5.684e-14,0.339,0.22,0.434,342.9,242.6,479.5,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.18,0.145,0.233,0.061,0.0164,0.125,0.0025,0.00067,0.0053,0.415,0.268,0.624,0.017,0.011,0.026,23.68,23.02,24.2,0.945,0.927,0.958,0.973,0.97,0.98,0.92,0.9,0.939,37.56,26.7,51.76,36.42,25.9,48.2,0,0,0,0,0,0,0.405,0,0.452,0.33,0.67,0.33,39.6
744156000000,1993,8,1992,11,31,0.958,0.415,0.543,33178.2,57.8,57.8,44.59,2,1,1.2580645161290323,357.8,305.2,423.9,202.8,150.2,155,155,155,-4.584e-15,-2.842e-14,2.842e-14,0.437,0.366,0.508,202.8,150.2,268.9,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.129,0.11,0.152,0.0135,0.00852,0.0259,0.00055,0.00034,0.0011,0.315,0.254,0.403,0.013,0.01,0.016,24.5,24.19,24.81,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.78,25.72,52.01,37.66,24.94,48.2,0,0,0,0,0,0,0.248,0,0.415,0.43,0.57,0.43,34.6
746834400000,1993,9,1992,12,30,0.667,0.306,0.361,22336.5,41.41,41.41,31.02,1,1,1,257.2,229.8,301.1,139.2,111.8,118,118,118,2.368e-15,-2.842e-14,2.842e-14,0.462,0.392,0.514,139.2,111.8,183.1,990,990,990,964.7,964.6,964.9,25.3,25.1,25.4,0.102,0.0926,0.118,0.00758,0.00525,0.0113,0.0003,0.00021,0.00045,0.24,0.191,0.319,0.0095,0.0075,0.013,25.04,24.78,25.23,0.933,0.92,0.95,0.971,0.97,0.98,0.906,0.892,0.931,31.93,25.44,42.26,31.02,24.67,41.41,0,0,0,0,0,0,0.172,0,0.306,0.46,0.54,0.46,33.5
749426400000,1993,10,1993,1,31,0.537,0.237,0.3,14742.5,29.22,29.22,19.82,1,1,1,200.5,177.6,227.9,112,96.68,88.48,73,97,1.375e-15,-1.421e-14,1.421e-14,0.44,0.381,0.501,112,96.68,130.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0901,0.0855,0.0976,0.00527,0.00397,0.00687,0.00021,0.00016,0.00027,0.189,0.163,0.224,0.0074,0.0064,0.0088,25.36,25.21,25.43,0.713,0,0.931,0.751,0,0.97,0.692,0,0.903,20.43,0,30.12,19.82,0,29.22,0,7,0,0,0.226,0,0.11,0.226,0.237,0.44,0.56,0.44,27.5
752104800000,1993,11,1993,2,30,0.524,0.174,0.351,21882.7,34.85,34.85,30.39,1,1,1,202.3,177.3,221.6,135.3,110.3,67,67,67,4.737e-16,-1.421e-14,1.421e-14,0.333,0.302,0.378,135.3,110.3,154.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0956,0.0868,0.102,0.00725,0.00512,0.00889,0.00028,0.0002,0.00035,0.228,0.183,0.262,0.0089,0.0072,0.01,25.32,25.21,25.38,0.932,0.918,0.94,0.97,0.97,0.97,0.904,0.89,0.912,31.33,25.19,35.92,30.39,24.43,34.85,0,0,0,0,0,0,0.169,0,0.173,0.33,0.67,0.33,41.8
754696800000,1993,12,1993,3,31,0.642,0.158,0.484,30619.5,46.73,46.73,41.16,1,1,1,239.6,215.3,263.4,180.6,156.3,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.247,0.224,0.274,180.6,156.3,204.4,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.111,0.102,0.119,0.0111,0.00903,0.0131,0.00044,0.00035,0.00052,0.308,0.265,0.351,0.012,0.01,0.014,25.06,24.9,25.24,0.948,0.941,0.955,0.978,0.97,0.98,0.927,0.912,0.936,42.09,36.39,47.69,41.16,35.3,46.73,0,0,0,0,0,0,0.229,0,0.158,0.25,0.75,0.25,47.7
757375200000,1994,1,1993,4,31,0.967,0.196,0.772,47058.5,96.4,96.4,63.25,2,1,1.6451612903225807,361.1,262.3,533,288.1,189.3,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.213,0.137,0.278,288.1,189.3,460,990,990,990,965.2,964.7,966,24.8,24,25.3,0.151,0.116,0.211,0.0419,0.0118,0.116,0.0017,0.00047,0.0048,0.378,0.243,0.58,0.015,0.0097,0.024,24.42,23.42,24.93,0.947,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.939,40.89,25.87,51.53,39.76,25.09,48.2,0,0,0,0,0,0,0.351,0,0.195,0.2,0.8,0.2,48.7
760053600000,1994,2,1993,5,28,1.81,0.237,1.57,88183.2,167.8,167.8,131.2,4,2,3.107142857142857,747,548.6,969.7,649.2,463.6,97.86,85,105,2.03e-15,0,5.684e-14,0.133,0.108,0.155,649.2,463.6,864.7,990,990,990,966.9,966.1,967.8,23.1,22.2,23.9,0.328,0.214,0.49,0.232,0.118,0.358,0.01,0.0049,0.016,0.785,0.524,1.08,0.034,0.022,0.049,22.33,21.14,23.34,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,43.73,35.36,52.12,42.47,34.3,48.2,0,0,0,0,0,0,0.729,0,0.24,0.13,0.87,0.13,48.7
762472800000,1994,3,1993,6,31,3.02,0.346,2.65,136059,192.8,192.8,182.9,4,4,4,1126,977,1268,996.9,848,129,129,129,6.004,-1.137e-13,39.06,0.115,0.102,0.132,990.9,848,1100,990,990,990,968.3,967.8,968.7,21.7,21.3,22.2,0.642,0.482,0.797,0.481,0.349,0.648,0.022,0.016,0.03,1.39,1.06,1.74,0.064,0.048,0.082,20.31,19.51,21.13,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47,41.93,50.5,45.72,41.09,48.2,0,0,0,0,0,0,1.02,0,0.37,0.11,0.88,0.12,45.1
765151200000,1994,4,1993,7,30,2.17,0.344,1.83,100802,175.2,175.2,140,4,3,3.2666666666666666,837.8,647,1071,705.2,522,132.7,125,148,0,0,0,0.16,0.138,0.193,705.2,522,922.5,990,990,990,967.2,966.5,968.1,22.8,21.9,23.5,0.376,0.256,0.56,0.267,0.15,0.386,0.012,0.0064,0.018,0.877,0.583,1.2,0.039,0.025,0.055,21.88,20.68,22.93,0.955,0.948,0.957,0.978,0.97,0.98,0.934,0.92,0.938,44.18,37.11,51.32,43,36,48.2,0,0,0,0,0,0,0.778,0,0.34,0.16,0.84,0.16,46.5
767743200000,1994,5,1993,8,31,1.37,0.394,0.974,57640,96.4,96.4,77.47,2,2,2,510.8,414.9,635.8,363.8,267.9,147,147,147,0,-5.684e-14,5.684e-14,0.292,0.231,0.354,363.8,267.9,488.8,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.185,0.151,0.238,0.0707,0.0254,0.13,0.0029,0.001,0.0055,0.444,0.3,0.64,0.018,0.012,0.027,23.66,22.92,24.23,0.948,0.934,0.958,0.975,0.97,0.98,0.924,0.906,0.939,39.95,29.72,52.51,38.74,28.83,48.2,0,0,0,0,0,0,0.43,0,0.396,0.29,0.71,0.29,42.1
770421600000,1994,6,1993,9,30,0.92,0.308,0.612,37222.2,62.87,62.87,51.7,2,1,1.5333333333333334,355.1,307.7,409.7,236.1,188.7,119,119,119,-1.895e-15,-2.842e-14,2.842e-14,0.338,0.29,0.387,236.1,188.7,290.7,990,990,990,965.2,964.9,965.4,24.8,24.6,25.1,0.138,0.122,0.158,0.0187,0.0118,0.0362,0.00075,0.00047,0.0015,0.324,0.251,0.401,0.013,0.01,0.016,24.5,24.22,24.73,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.896,0.94,37.9,25.83,52.51,36.67,25.06,48.2,0,0,0,0,0,0,0.287,0,0.308,0.33,0.67,0.33,40.5
773013600000,1994,7,1993,10,31,0.721,0.289,0.432,26917.8,44.59,44.59,36.18,1,1,1,269.1,238.5,304.7,161.1,130.5,108,108,108,0,-2.842e-14,2.842e-14,0.403,0.354,0.453,161.1,130.5,196.7,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.11,0.0996,0.123,0.00945,0.00684,0.0125,0.00037,0.00027,0.0005,0.28,0.225,0.343,0.011,0.0089,0.014,24.95,24.73,25.14,0.942,0.931,0.954,0.973,0.97,0.98,0.917,0.903,0.935,37.15,29.96,45.5,36.18,29.06,44.59,0,0,0,0,0,0,0.201,0,0.289,0.4,0.6,0.4,37.3
775692000000,1994,8,1993,11,31,0.548,0.249,0.299,10713,31.9,31.9,14.4,1,1,1,204.7,180.8,235.5,111.7,87.83,93,93,93,4.584e-16,-1.421e-14,1.421e-14,0.457,0.395,0.514,111.7,87.83,142.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0912,0.0828,0.102,0.00525,0.00322,0.00786,0.00021,0.00013,0.00031,0.19,0.147,0.245,0.0074,0.0058,0.0096,25.34,25.14,25.42,0.479,0,0.936,0.501,0,0.97,0.464,0,0.908,14.84,0,32.89,14.4,0,31.9,0,15,0,0,0.484,0,0.08,0.484,0.249,0.45,0.55,0.45,19.5
778370400000,1994,9,1993,12,30,0.386,0.187,0.2,10003.3,23.76,23.76,13.89,1,1,1,149,128.9,179.5,76.97,56.88,72,72,72,-2.368e-16,-1.421e-14,1.421e-14,0.488,0.401,0.559,76.97,56.88,107.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0769,0.0708,0.0876,0.00229,0.000585,0.00488,0.00009,0.000023,0.00019,0.126,0.0907,0.18,0.0049,0.0036,0.007,25.39,25.37,25.41,0.703,0,0.94,0.738,0,0.97,0.677,0,0.902,14.42,0,24.5,13.89,0,23.76,0,7,0,0,0.233,0,0.0772,0.233,0.186,0.48,0.52,0.48,25.9
780962400000,1994,10,1994,1,31,0.338,0.139,0.198,12296.9,17.39,17.39,16.53,1,1,1,126.1,122.6,129.7,74.07,70.59,52,52,52,0,-1.421e-14,1.421e-14,0.413,0.401,0.424,74.07,70.59,77.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.071,0.0735,0.00205,0.00175,0.00235,0.00008,0.000069,0.000092,0.117,0.111,0.123,0.0046,0.0043,0.0048,25.38,25.38,25.39,0.934,0.917,0.94,0.96,0.96,0.96,0.896,0.88,0.903,17.22,16.11,18.11,16.53,15.47,17.39,0,0,0,0,0,0,0.0918,0,0.14,0.41,0.59,0.41,36.4
783640800000,1994,11,1994,2,30,0.335,0.13,0.205,12736.2,21.24,21.24,17.69,1,1,1,129.2,124.5,146.7,79.18,74.5,50,50,50,0,-1.421e-14,1.421e-14,0.388,0.341,0.402,79.18,74.5,96.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0721,0.0799,0.00248,0.00208,0.00397,0.000097,0.000082,0.00016,0.126,0.117,0.157,0.0049,0.0046,0.0061,25.37,25.34,25.38,0.935,0.914,0.94,0.961,0.96,0.967,0.898,0.884,0.902,18.41,17.39,21.96,17.69,16.7,21.24,0,0,0,0,0,0,0.0983,0,0.13,0.39,0.61,0.39,38
786232800000,1994,12,1994,3,31,0.42,0.158,0.262,16061.5,25.76,25.76,21.59,1,1,1,157,149.7,174.8,97.97,90.66,59,59,59,-2.75e-15,-1.421e-14,1.421e-14,0.376,0.338,0.394,97.97,90.66,115.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0792,0.0881,0.00408,0.00346,0.00559,0.00016,0.00014,0.00022,0.161,0.148,0.192,0.0063,0.0058,0.0075,25.35,25.35,25.36,0.916,0.911,0.922,0.967,0.965,0.97,0.886,0.883,0.894,22.31,20.75,26.55,21.59,20.01,25.76,0,0,0,0,0,0,0.12,0,0.158,0.38,0.62,0.38,38.2
788911200000,1995,1,1994,4,31,0.475,0.196,0.28,17171.4,25.7,25.7,23.08,1,1,1,177.4,162.5,188.5,104.4,89.51,73,73,73,-1.834e-15,-1.421e-14,1.421e-14,0.412,0.387,0.449,104.4,89.51,115.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0858,0.0805,0.0897,0.00462,0.00336,0.00557,0.00018,0.00013,0.00022,0.174,0.147,0.194,0.0068,0.0058,0.0076,25.38,25.38,25.38,0.917,0.911,0.923,0.969,0.964,0.97,0.888,0.883,0.894,23.82,20.56,26.49,23.08,19.82,25.7,0,0,0,0,0,0,0.128,0,0.195,0.41,0.59,0.41,36.2
791589600000,1995,2,1994,5,28,0.522,0.206,0.316,16211.7,40.42,40.42,24.12,1,1,1,215.7,187.4,263.1,130.7,102.4,85,85,85,-1.523e-15,-1.421e-14,2.842e-14,0.397,0.323,0.454,130.7,102.4,178.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0961,0.0861,0.113,0.00686,0.00445,0.0109,0.00027,0.00017,0.00043,0.222,0.171,0.307,0.0087,0.0067,0.012,25.27,24.94,25.41,0.733,0,0.948,0.763,0,0.979,0.711,0,0.928,24.84,0,41.3,24.12,0,40.42,0,6,0,0,0.214,0,0.134,0.214,0.206,0.39,0.61,0.39,31.1
794008800000,1995,3,1994,6,31,0.971,0.287,0.684,41560.2,67.32,67.32,55.86,2,1,1.6774193548387097,362.5,268.3,417.9,255.5,161.3,107,107,107,9.168e-16,-2.842e-14,2.842e-14,0.302,0.256,0.399,255.5,161.3,310.9,990,990,990,965.2,964.8,965.5,24.8,24.5,25.2,0.143,0.11,0.163,0.0275,0.00946,0.0457,0.0011,0.00038,0.0019,0.327,0.248,0.39,0.013,0.01,0.016,24.46,24.16,24.95,0.942,0.923,0.959,0.972,0.97,0.98,0.916,0.896,0.94,35.86,25.77,51.46,34.81,24.99,48.2,0,0,0,0,0,0,0.31,0,0.287,0.3,0.7,0.3,42.8
796687200000,1995,4,1994,7,30,0.921,0.324,0.597,36151.2,62.1,62.1,50.21,2,1,1.4333333333333333,355.4,306.1,412.4,230.4,181.1,125,125,125,0,-2.842e-14,2.842e-14,0.354,0.303,0.408,230.4,181.1,287.4,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.137,0.12,0.157,0.017,0.0111,0.0347,0.00069,0.00044,0.0014,0.333,0.251,0.404,0.013,0.01,0.016,24.49,24.22,24.75,0.945,0.923,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.91,25.65,52.61,38.29,24.88,48.2,0,0,0,0,0,0,0.279,0,0.324,0.35,0.65,0.35,39.3
799279200000,1995,5,1994,8,31,0.658,0.394,0.264,14287.2,34.18,34.18,19.2,1,1,1,245.6,199.7,300.9,98.59,52.7,147,147,147,1.834e-15,-2.842e-14,2.842e-14,0.608,0.489,0.736,98.59,52.7,153.9,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.0911,0.075,0.111,0.00413,0.00023,0.00883,0.00016,0.000009,0.00035,0.171,0.0888,0.27,0.0068,0.0035,0.011,25.18,24.83,25.51,0.745,0,0.941,0.779,0,0.97,0.72,0,0.912,19.85,0,35.24,19.2,0,34.18,0,6,0,0,0.194,0,0.107,0.194,0.394,0.6,0.4,0.6,21.7
801957600000,1995,6,1994,9,30,0.452,0.308,0.0998,0,0,0,0,1,0,0.6,174.4,154.8,198.3,55.44,35.85,119,119,119,16.95,-1.421e-14,49.8,0.686,0.6,0.768,38.49,0,79.33,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0749,0.0708,0.0829,0.000722,0,0.00249,0.000028,0,0.000097,0.0931,0.0708,0.135,0.0036,0.0028,0.0053,25.46,25.44,25.47,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,12,18,0,0.4,0.6,0,0,1,0.3522,0.68,0.22,0.78,0
804549600000,1995,7,1994,10,31,0.373,0.289,0,0,0,0,0,0,0,0,139.1,126.7,152.9,31.08,18.69,108,108,108,31.08,18.69,44.94,0.779,0.706,0.852,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.373,0.77,0,1,0
807228000000,1995,8,1994,11,31,0.292,0.249,0,0,0,0,0,0,0,0,109.2,97.43,124.8,16.17,4.43,93,93,93,16.17,4.43,31.77,0.856,0.745,0.955,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.292,0.85,0,1,0
809906400000,1995,9,1994,12,30,0.203,0.185,0,0,0,0,0,0,0,0,78.46,67.52,96.06,6.909,0,71.55,67.52,72,6.909,0,24.06,0.92,0.75,1,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.203,0.91,0,1,0
812498400000,1995,10,1995,1,31,0.171,0.139,0,0,0,0,0,0,0,0,63.97,59.19,72.58,11.97,7.19,52,52,52,11.97,7.19,20.58,0.815,0.716,0.879,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.171,0.81,0,1,0
815176800000,1995,11,1995,2,30,0.224,0.13,0.0323,0,0,0,0,1,0,0.23333333333333334,86.28,73.68,109.2,36.28,23.68,50,50,50,23.83,-7.105e-15,48.83,0.591,0.458,0.679,12.45,0,59.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000667,0,0.000784,0.0000026,0,0.000031,0.0743,0.0708,0.0941,0.0029,0.0028,0.0037,25.43,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,23,7,0,0.767,0.233,0,0,1,0.1917,0.58,0.14,0.86,0
817768800000,1995,12,1995,3,31,0.325,0.158,0.167,4002.89,14.75,14.75,5.38,1,1,1,121.2,110.6,127.3,62.18,51.59,59,59,59,-9.168e-16,-7.105e-15,7.105e-15,0.487,0.464,0.534,62.18,51.59,68.27,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0713,0.00104,0.000135,0.00155,0.000041,0.0000053,0.000061,0.0983,0.0831,0.107,0.0039,0.0033,0.0042,25.4,25.39,25.42,0.344,0,0.904,0.372,0,0.96,0.33,0,0.868,5.604,0,15.36,5.38,0,14.75,0,19,0,0,0.613,0,0.0299,0.613,0.158,0.49,0.51,0.49,12.3
820447200000,1996,1,1995,4,31,0.418,0.196,0.206,10880.3,31,31,14.62,1,0,0.8709677419354839,156,118.5,210.9,83,45.52,73,73,73,6.015,-1.421e-14,48.53,0.481,0.346,0.616,76.98,0,137.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0793,0.0708,0.0976,0.00284,0,0.00747,0.00011,0,0.00029,0.136,0.0708,0.234,0.0053,0.0028,0.0092,25.39,25.3,25.43,0.624,0,0.937,0.654,0,0.97,0.602,0,0.906,15.13,0,31.96,14.62,0,31,4,6,0,0.129,0.194,0,0.0812,0.323,0.212,0.47,0.49,0.51,26
823125600000,1996,2,1995,5,29,0.673,0.213,0.46,28770.4,53.24,53.24,41.34,2,1,1.0689655172413792,268.8,217.8,329.3,183.8,132.8,85,85,85,2.94e-15,-2.842e-14,2.842e-14,0.319,0.258,0.39,183.8,132.8,244.3,990,990,990,964.8,964.5,965,25.2,25,25.5,0.115,0.0969,0.136,0.0114,0.00704,0.0165,0.00045,0.00028,0.00066,0.306,0.226,0.393,0.012,0.0089,0.016,24.92,24.65,25.27,0.946,0.924,0.959,0.976,0.97,0.98,0.924,0.897,0.94,40.64,26.34,52.46,39.54,25.55,48.2,0,0,0,0,0,0,0.23,0,0.213,0.32,0.68,0.32,42.7
825631200000,1996,3,1995,6,31,1.25,0.287,0.959,57054.3,96.4,96.4,76.69,2,2,2,465.1,339.5,587.2,358.1,232.5,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.237,0.182,0.315,358.1,232.5,480.2,990,990,990,965.7,965.1,966.2,24.3,23.8,24.9,0.18,0.135,0.228,0.0684,0.0155,0.126,0.0028,0.00062,0.0053,0.433,0.25,0.62,0.018,0.01,0.026,23.88,23.14,24.65,0.946,0.924,0.958,0.975,0.97,0.98,0.923,0.896,0.939,39.6,25.96,52.09,38.34,25.18,48.2,0,0,0,0,0,0,0.426,0,0.291,0.23,0.77,0.23,45.6
828309600000,1996,4,1995,7,30,1.4,0.324,1.07,63248.4,96.4,96.4,87.85,2,2,2,538.3,436.3,594,413.3,311.3,125,125,125,0,-5.684e-14,5.684e-14,0.234,0.21,0.287,413.3,311.3,469,990,990,990,966,965.6,966.3,24,23.7,24.4,0.203,0.166,0.226,0.0941,0.0459,0.12,0.0039,0.0019,0.0051,0.519,0.364,0.606,0.022,0.015,0.026,23.46,23.12,24.07,0.954,0.942,0.958,0.978,0.97,0.98,0.933,0.914,0.939,45.31,34.63,50.88,43.92,33.59,48.2,0,0,0,0,0,0,0.488,0,0.33,0.23,0.76,0.24,45.2
830901600000,1996,5,1995,8,31,0.905,0.394,0.511,31171.3,60.43,60.43,41.9,2,1,1.2258064516129032,337.7,269.2,427.8,190.7,122.2,147,147,147,5.959e-15,-2.842e-14,2.842e-14,0.444,0.344,0.546,190.7,122.2,280.8,990,990,990,965.1,964.8,965.5,24.9,24.5,25.2,0.124,0.0995,0.155,0.013,0.00614,0.0315,0.00052,0.00024,0.0013,0.297,0.213,0.407,0.012,0.0084,0.016,24.61,24.16,25.01,0.942,0.926,0.959,0.974,0.97,0.98,0.917,0.898,0.94,36.75,26.33,52.67,35.6,25.54,48.2,0,0,0,0,0,0,0.233,0,0.394,0.44,0.56,0.44,34.4
833580000000,1996,6,1995,9,30,0.599,0.308,0.29,16040.8,32.93,32.93,22.28,1,1,1,231.1,201.9,266.7,112.1,82.92,119,119,119,-4.737e-16,-2.842e-14,2.842e-14,0.518,0.446,0.589,112.1,82.92,147.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0945,0.0842,0.107,0.00527,0.0028,0.00831,0.00021,0.00011,0.00033,0.194,0.141,0.257,0.0076,0.0055,0.01,25.22,24.98,25.45,0.801,0,0.938,0.84,0,0.97,0.776,0,0.91,22.98,0,33.95,22.28,0,32.93,0,4,0,0,0.133,0,0.124,0.133,0.309,0.51,0.48,0.52,26.8
836172000000,1996,7,1995,10,31,0.483,0.289,0.194,0,0,0,0,1,1,1,180.3,163.9,200.6,72.33,55.91,108,108,108,6.876e-16,-1.421e-14,1.421e-14,0.601,0.539,0.659,72.33,55.91,92.55,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0791,0.0733,0.0862,0.0019,0.000502,0.00362,0.000074,0.00002,0.00014,0.121,0.0917,0.157,0.0047,0.0036,0.0061,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.289,0.6,0.4,0.6,0
838850400000,1996,8,1995,11,31,0.363,0.249,0.0463,0,0,0,0,1,0,0.2903225806451613,135.7,118.8,162,42.7,25.79,93,93,93,25.42,-7.105e-15,49.58,0.691,0.574,0.783,17.28,0,69,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0761,0.000235,0,0.00162,0.0000092,0,0.000063,0.0783,0.0708,0.113,0.0031,0.0028,0.0044,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,22,9,0,0.71,0.29,0,0,1,0.3167,0.69,0.13,0.87,0
841528800000,1996,9,1995,12,30,0.248,0.187,0,0,0,0,0,0,0,0,95.56,81.61,116.9,23.56,9.61,72,72,72,23.56,9.61,44.88,0.761,0.616,0.882,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.248,0.75,0,1,0
844120800000,1996,10,1996,1,31,0.211,0.139,0,0,0,0,0,0,0,0,78.73,75.86,81.06,26.73,23.86,52,52,52,26.73,23.86,29.06,0.661,0.642,0.685,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.211,0.66,0,1,0
846799200000,1996,11,1996,2,30,0.27,0.13,0.0911,3683.85,17.47,17.47,5.116,1,0,0.5333333333333333,104.2,82.15,128.1,54.18,32.15,50,50,50,19.02,-7.105e-15,49.38,0.489,0.39,0.609,35.16,0,78.09,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0711,0.0708,0.0733,0.000722,0,0.00239,0.000028,0,0.000094,0.0886,0.0708,0.124,0.0035,0.0028,0.0048,25.41,25.38,25.43,0.303,0,0.94,0.32,0,0.96,0.291,0,0.902,5.33,0,18.19,5.116,0,17.47,14,6,0,0.467,0.2,0,0.0284,0.667,0.1789,0.48,0.34,0.66,13.6
849391200000,1996,12,1996,3,31,0.379,0.158,0.221,13580.6,23.72,23.72,18.25,1,1,1,141.6,125.9,166.4,82.56,66.9,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.42,0.355,0.469,82.56,66.9,107.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0763,0.0708,0.0851,0.00277,0.00144,0.00488,0.00011,0.000056,0.00019,0.133,0.105,0.177,0.0052,0.0041,0.0069,25.37,25.35,25.39,0.923,0.896,0.94,0.963,0.96,0.97,0.889,0.86,0.902,18.95,14.93,24.46,18.25,14.33,23.72,0,0,0,0,0,0,0.101,0,0.158,0.42,0.58,0.42,35.8
852069600000,1997,1,1996,4,31,0.572,0.196,0.376,23360.5,51.59,51.59,31.4,2,1,1.032258064516129,213.4,165.8,309.4,140.4,92.82,73,73,73,1.834e-15,-2.842e-14,2.842e-14,0.354,0.236,0.44,140.4,92.82,236.4,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0985,0.0817,0.132,0.00769,0.00364,0.0158,0.0003,0.00014,0.00063,0.233,0.153,0.386,0.0092,0.006,0.015,25.21,24.73,25.39,0.931,0.911,0.959,0.972,0.966,0.98,0.904,0.882,0.94,31.51,21.23,51.86,30.57,20.5,48.2,0,0,0,0,0,0,0.174,0,0.196,0.34,0.66,0.34,40.8
854748000000,1997,2,1996,5,28,1.3,0.206,1.09,64117.9,128.4,128.4,95.41,3,2,2.4642857142857144,536.5,326.1,705.3,451.5,241.1,85,85,85,0,0,0,0.167,0.121,0.261,451.5,241.1,620.3,990,990,990,966,965,966.7,24,23.3,25,0.218,0.135,0.302,0.117,0.0162,0.215,0.0049,0.00065,0.0093,0.525,0.257,0.739,0.022,0.01,0.032,23.47,22.54,24.71,0.949,0.926,0.958,0.975,0.97,0.98,0.925,0.899,0.939,39.93,27.06,51.95,38.81,26.25,48.2,0,0,0,0,0,0,0.53,0,0.21,0.16,0.84,0.16,49.3
857167200000,1997,3,1996,6,31,1.98,0.287,1.7,96757.7,136.9,136.9,130.1,3,3,3,740.1,694.9,778.8,633.1,587.9,107,107,107,0,0,0,0.145,0.137,0.154,633.1,587.9,671.8,990,990,990,966.9,966.7,967,23.1,23,23.3,0.315,0.289,0.337,0.224,0.194,0.25,0.0097,0.0083,0.011,0.766,0.69,0.831,0.033,0.03,0.036,22.37,22.15,22.63,0.956,0.954,0.957,0.98,0.979,0.98,0.936,0.934,0.938,44.24,41.47,46.56,43.35,40.61,45.63,0,0,0,0,0,0,0.723,0,0.28,0.14,0.86,0.14,48.9
859845600000,1997,4,1996,7,30,2.46,0.324,2.13,114817,187.3,187.3,159.5,4,3,3.6,947.6,717.9,1127,822.6,592.9,125,125,125,-7.579e-15,-1.137e-13,1.137e-13,0.135,0.111,0.174,822.6,592.9,1002,990,990,990,967.7,966.8,968.3,22.3,21.7,23.2,0.472,0.296,0.64,0.331,0.197,0.428,0.015,0.0085,0.02,1.05,0.703,1.35,0.047,0.03,0.062,21.29,20.35,22.53,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.37,39.6,51.51,44.34,38.62,48.2,0,0,0,0,0,0,0.886,0,0.33,0.13,0.87,0.13,46.7
862437600000,1997,5,1996,8,31,1.96,0.394,1.57,88418.7,160.4,160.4,118.8,4,2,2.806451612903226,731.8,542.9,974.9,584.8,395.9,147,147,147,1.834e-15,-5.684e-14,5.684e-14,0.207,0.151,0.271,584.8,395.9,827.9,990,990,990,966.8,966,967.8,23.2,22.2,24,0.297,0.196,0.467,0.194,0.0859,0.34,0.0085,0.0036,0.015,0.717,0.492,1.03,0.031,0.021,0.046,22.46,21.17,23.47,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.01,35.02,51.66,42.81,33.97,48.2,0,0,0,0,0,0,0.66,0,0.39,0.2,0.8,0.2,45.1
865116000000,1997,6,1996,9,30,1.12,0.308,0.811,48721.4,89.38,89.38,67.67,2,2,2,431.9,354.2,533.3,312.9,235.2,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.28,0.223,0.336,312.9,235.2,414.3,990,990,990,965.5,965.2,966,24.5,24,24.8,0.165,0.138,0.201,0.0472,0.0157,0.0946,0.0019,0.00063,0.0039,0.366,0.255,0.518,0.015,0.01,0.022,24.09,23.48,24.57,0.941,0.925,0.956,0.973,0.97,0.98,0.915,0.897,0.937,34.77,26.21,45.6,33.83,25.42,44.69,0,0,0,0,0,0,0.376,0,0.309,0.27,0.72,0.28,43.5
867708000000,1997,7,1996,10,31,0.814,0.289,0.525,32517.2,52.49,52.49,43.71,2,1,1.1290322580645162,304.1,264.3,350.1,196.1,156.3,108,108,108,0,-2.842e-14,2.842e-14,0.358,0.308,0.409,196.1,156.3,242.1,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.123,0.109,0.139,0.0124,0.00903,0.0163,0.0005,0.00036,0.00066,0.322,0.249,0.398,0.013,0.01,0.016,24.75,24.52,24.97,0.948,0.923,0.959,0.977,0.97,0.98,0.925,0.896,0.94,41.65,25.78,52.43,40.4,25,48.2,0,0,0,0,0,0,0.243,0,0.289,0.36,0.64,0.36,39.9
870386400000,1997,8,1996,11,31,0.594,0.249,0.344,17517.1,38.03,38.03,23.54,1,1,1,221.6,191.3,261.8,128.6,98.25,93,93,93,-9.168e-16,-1.421e-14,1.421e-14,0.423,0.355,0.486,128.6,98.25,168.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0972,0.0864,0.111,0.00668,0.0041,0.0101,0.00026,0.00016,0.0004,0.22,0.166,0.292,0.0086,0.0065,0.012,25.24,24.96,25.42,0.722,0,0.945,0.751,0,0.974,0.7,0,0.92,24.27,0,39.05,23.54,0,38.03,0,7,0,0,0.226,0,0.131,0.226,0.25,0.42,0.58,0.42,29.5
873064800000,1997,9,1996,12,30,0.424,0.187,0.237,14607.7,26.28,26.28,20.29,1,1,1,163.6,142.6,189.9,91.56,70.58,72,72,72,0,-1.421e-14,1.421e-14,0.443,0.379,0.505,91.56,70.58,117.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.082,0.0746,0.0913,0.00353,0.00175,0.00577,0.00014,0.000069,0.00023,0.152,0.114,0.199,0.0059,0.0045,0.0078,25.38,25.37,25.39,0.923,0.911,0.939,0.965,0.96,0.97,0.891,0.879,0.901,21.02,16.1,27.1,20.29,15.45,26.28,0,0,0,0,0,0,0.113,0,0.187,0.44,0.56,0.44,34.5
875656800000,1997,10,1997,1,31,0.364,0.139,0.225,13881.8,19.95,19.95,18.66,1,1,1,136,126.7,142.3,83.98,74.72,52,52,52,0,-1.421e-14,1.421e-14,0.383,0.365,0.41,83.98,74.72,90.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0725,0.078,0.00289,0.0021,0.00343,0.00011,0.000082,0.00013,0.135,0.118,0.146,0.0053,0.0046,0.0057,25.37,25.35,25.38,0.929,0.921,0.94,0.962,0.96,0.964,0.893,0.888,0.902,19.39,17.46,20.68,18.66,16.77,19.95,0,0,0,0,0,0,0.104,0,0.139,0.38,0.62,0.38,38.1
878335200000,1997,11,1997,2,30,0.38,0.13,0.251,15353.6,23.71,23.71,21.32,1,1,1,146.7,130.6,157.3,96.69,80.55,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.342,0.318,0.383,96.69,80.55,107.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0742,0.0837,0.00397,0.0026,0.00487,0.00016,0.0001,0.00019,0.157,0.128,0.176,0.0062,0.005,0.0069,25.35,25.34,25.37,0.918,0.911,0.933,0.967,0.96,0.97,0.888,0.882,0.896,22.05,18.7,24.44,21.32,17.95,23.71,0,0,0,0,0,0,0.118,0,0.129,0.34,0.66,0.34,40.4
880927200000,1997,12,1997,3,31,0.426,0.158,0.268,16432.5,25.24,25.24,22.09,1,1,1,159.2,149.4,172.7,100.2,90.42,59,59,59,-2.292e-15,-1.421e-14,1.421e-14,0.371,0.342,0.395,100.2,90.42,113.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0825,0.0791,0.0873,0.00426,0.00344,0.00541,0.00017,0.00013,0.00021,0.165,0.147,0.189,0.0064,0.0058,0.0074,25.35,25.35,25.36,0.916,0.911,0.921,0.968,0.965,0.97,0.887,0.882,0.893,22.81,20.7,26.02,22.09,19.97,25.24,0,0,0,0,0,0,0.123,0,0.158,0.37,0.63,0.37,38.6
883605600000,1998,1,1997,4,31,0.641,0.196,0.446,27662.3,56.12,56.12,37.18,2,1,1.1290322580645162,239.4,172.4,329.9,166.4,99.39,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.316,0.221,0.423,166.4,99.39,256.9,990,990,990,964.6,964.4,965,25.4,25,25.6,0.108,0.084,0.14,0.00998,0.0042,0.0203,0.00039,0.00016,0.00081,0.264,0.165,0.391,0.01,0.0065,0.016,25.1,24.67,25.39,0.937,0.911,0.959,0.973,0.968,0.98,0.911,0.883,0.94,34.79,22.54,52.47,33.73,21.83,48.2,0,0,0,0,0,0,0.207,0,0.195,0.31,0.7,0.3,43.2
886284000000,1998,2,1997,5,28,1.19,0.206,0.98,57837.8,109.8,109.8,86.07,3,2,2.357142857142857,489.9,337.3,611.5,404.9,252.3,85,85,85,3.045e-15,-2.842e-14,5.684e-14,0.181,0.139,0.252,404.9,252.3,526.5,990,990,990,965.8,965.1,966.3,24.2,23.7,24.9,0.197,0.139,0.249,0.0911,0.0181,0.153,0.0038,0.00073,0.0065,0.462,0.27,0.608,0.019,0.011,0.025,23.74,23.07,24.64,0.946,0.93,0.958,0.973,0.97,0.98,0.92,0.902,0.939,37.81,28.35,51.95,36.66,27.5,48.2,0,0,0,0,0,0,0.478,0,0.21,0.17,0.82,0.18,48.6
888703200000,1998,3,1997,6,31,1.84,0.287,1.55,88852.9,144.3,144.3,119.4,3,3,3,686.7,605,823.6,579.7,498,107,107,107,1.834e-15,-5.684e-14,5.684e-14,0.158,0.13,0.177,579.7,498,716.6,990,990,990,966.6,966.3,967.2,23.4,22.8,23.7,0.284,0.238,0.362,0.188,0.134,0.28,0.0081,0.0057,0.012,0.676,0.539,0.907,0.029,0.023,0.04,22.68,21.9,23.14,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,40.81,35.64,49.09,39.81,34.57,48.11,0,0,0,0,0,0,0.663,0,0.29,0.16,0.84,0.16,48.3
891381600000,1998,4,1997,7,30,2.5,0.324,2.18,116746,177,177,162.1,4,3,3.7333333333333334,965.8,836.7,1055,840.8,711.7,125,125,125,-1.137e-14,-1.137e-13,0,0.13,0.118,0.149,840.8,711.7,930.2,990,990,990,967.8,967.2,968.1,22.2,21.9,22.8,0.478,0.364,0.56,0.345,0.276,0.389,0.016,0.012,0.018,1.07,0.903,1.21,0.048,0.04,0.055,21.18,20.72,21.85,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45,39.51,52.2,43.75,38.52,48.2,0,0,0,0,0,0,0.901,0,0.32,0.13,0.87,0.13,46.7
893973600000,1998,5,1997,8,31,1.72,0.394,1.33,76587.9,137.6,137.6,102.9,3,2,2.4838709677419355,642.3,479.2,829.1,495.3,332.2,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.236,0.177,0.307,495.3,332.2,682.1,990,990,990,966.5,965.8,967.2,23.5,22.8,24.2,0.247,0.174,0.348,0.142,0.0558,0.257,0.0061,0.0023,0.011,0.601,0.396,0.854,0.026,0.016,0.037,22.94,21.93,23.85,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.8,35.31,52.11,41.67,34.25,48.2,0,0,0,0,0,0,0.572,0,0.39,0.23,0.77,0.23,44.5
896652000000,1998,6,1997,9,30,1.01,0.308,0.7,42207.2,76.4,76.4,58.62,2,1,1.7666666666666666,389,323.3,472.4,270,204.3,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.31,0.252,0.368,270,204.3,353.4,990,990,990,965.3,965,965.7,24.7,24.3,25,0.15,0.127,0.18,0.0302,0.0131,0.0658,0.0012,0.00053,0.0027,0.339,0.251,0.426,0.014,0.01,0.018,24.32,23.85,24.62,0.942,0.923,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.06,25.77,52.29,34.87,25,48.2,0,0,0,0,0,0,0.326,0,0.31,0.3,0.69,0.31,41.8
899244000000,1998,7,1997,10,31,0.748,0.289,0.458,28661.9,47.97,47.97,38.52,1,1,1,279.2,244.8,319.8,171.2,136.8,108,108,108,9.168e-16,-2.842e-14,2.842e-14,0.389,0.338,0.441,171.2,136.8,211.8,990,990,990,964.8,964.7,965,25.2,25,25.3,0.114,0.102,0.128,0.0103,0.00738,0.0138,0.00041,0.00029,0.00055,0.298,0.236,0.37,0.012,0.0093,0.015,24.88,24.63,25.09,0.945,0.934,0.957,0.975,0.97,0.98,0.922,0.906,0.938,39.5,31.44,48.95,38.52,30.5,47.97,0,0,0,0,0,0,0.214,0,0.29,0.39,0.61,0.39,38.3
901922400000,1998,8,1997,11,31,0.564,0.249,0.315,13086,33.34,33.34,17.59,1,1,1,210.7,186.1,241.8,117.7,93.06,93,93,93,-2.292e-15,-1.421e-14,1.421e-14,0.444,0.385,0.5,117.7,93.06,148.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0933,0.0846,0.104,0.00576,0.00366,0.0084,0.00023,0.00014,0.00033,0.201,0.156,0.256,0.0079,0.0061,0.01,25.31,25.09,25.42,0.569,0,0.939,0.595,0,0.97,0.552,0,0.91,18.13,0,34.38,17.59,0,33.34,0,12,0,0,0.387,0,0.0977,0.387,0.249,0.44,0.56,0.44,23.2
904600800000,1998,9,1997,12,30,0.405,0.187,0.218,13356.9,25.02,25.02,18.55,1,1,1,156.1,139,184.7,84.08,67.03,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.465,0.39,0.518,84.08,67.03,112.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0793,0.0733,0.0894,0.0029,0.00145,0.00533,0.00011,0.000057,0.00021,0.138,0.108,0.189,0.0054,0.0042,0.0074,25.38,25.37,25.39,0.92,0.897,0.94,0.963,0.96,0.97,0.886,0.861,0.902,19.25,14.97,25.79,18.55,14.37,25.02,0,0,0,0,0,0,0.103,0,0.187,0.46,0.54,0.46,33
907192800000,1998,10,1998,1,31,0.329,0.139,0.19,9309.17,18.88,18.88,12.51,1,1,1,123,113.3,137.1,70.96,61.32,52,52,52,1.146e-15,-1.421e-14,1.421e-14,0.424,0.379,0.459,70.96,61.32,85.11,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0762,0.00178,0.000962,0.00298,0.00007,0.000038,0.00012,0.112,0.0971,0.137,0.0044,0.0038,0.0054,25.39,25.36,25.4,0.711,0,0.94,0.743,0,0.962,0.682,0,0.903,13.03,0,19.63,12.51,0,18.88,0,7,0,0,0.226,0,0.0695,0.226,0.139,0.42,0.58,0.42,28.3
909871200000,1998,11,1998,2,30,0.353,0.13,0.223,13622.4,22.12,22.12,18.92,1,1,1,136.1,114.4,150.8,86.1,64.42,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.37,0.332,0.437,86.1,64.42,100.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0765,0.0708,0.0813,0.00307,0.00123,0.00432,0.00012,0.000048,0.00017,0.138,0.102,0.164,0.0054,0.004,0.0064,25.36,25.34,25.4,0.916,0.882,0.94,0.964,0.96,0.969,0.883,0.847,0.902,19.62,14.16,22.83,18.92,13.59,22.12,0,0,0,0,0,0,0.105,0,0.13,0.37,0.63,0.37,38.6
912463200000,1998,12,1998,3,31,0.484,0.158,0.326,20219.4,38.41,38.41,27.18,1,1,1,180.8,152.2,228.2,121.8,93.15,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.33,0.259,0.388,121.8,93.15,169.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0902,0.0801,0.107,0.0061,0.00367,0.0101,0.00024,0.00014,0.0004,0.203,0.152,0.288,0.008,0.006,0.011,25.33,25.14,25.36,0.925,0.912,0.945,0.97,0.966,0.975,0.897,0.883,0.921,28.02,21.26,39.41,27.18,20.53,38.41,0,0,0,0,0,0,0.151,0,0.158,0.33,0.67,0.33,41.8
915141600000,1999,1,1998,4,31,0.957,0.196,0.762,46517.1,94.32,94.32,62.52,2,1,1.6774193548387097,357.3,233.9,507.9,284.3,160.9,73,73,73,0,-2.842e-14,2.842e-14,0.216,0.144,0.312,284.3,160.9,434.9,990,990,990,965.2,964.6,965.9,24.8,24.1,25.4,0.149,0.106,0.202,0.0414,0.00943,0.104,0.0017,0.00037,0.0043,0.366,0.242,0.543,0.015,0.0097,0.023,24.45,23.57,25.12,0.946,0.923,0.958,0.975,0.97,0.98,0.922,0.895,0.939,39.12,25.78,50.85,38.13,25,48.2,0,0,0,0,0,0,0.347,0,0.195,0.2,0.8,0.2,48.6
917820000000,1999,2,1998,5,28,1.97,0.259,1.71,94212.8,163.2,163.2,140.2,4,2,3.357142857142857,812.4,525.7,979.7,705.4,440.7,107,85,137,-4.06e-15,-5.684e-14,0,0.132,0.11,0.162,705.4,440.7,842.7,990,990,990,967.1,966,967.8,22.9,22.2,24,0.368,0.206,0.477,0.268,0.107,0.347,0.012,0.0045,0.016,0.863,0.516,1.05,0.038,0.022,0.047,21.99,21.13,23.48,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,43.49,35,52.21,42.21,33.95,48.2,0,0,0,0,0,0,0.779,0,0.26,0.13,0.87,0.13,47.8
920239200000,1999,3,1998,6,31,3.34,0.346,2.72,136814,192.8,192.8,183.9,4,4,4,1248,987,1744,1119,858,129,129,129,101.7,-1.137e-13,514.5,0.106,0.074,0.131,1017,858,1100,990,990,990,968.7,967.8,970.3,21.3,19.7,22.2,0.703,0.492,0.92,0.508,0.354,0.648,0.024,0.016,0.033,1.49,1.08,1.87,0.07,0.049,0.095,19.82,17.86,21.07,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,47.02,42.32,50.44,45.97,41.47,48.2,0,0,0,0,0,0,1.02,0,0.62,0.1,0.81,0.19,41
922917600000,1999,4,1998,7,30,5.1,0.384,2.85,123929,180.4,180.4,172.1,4,4,4,1967,1717,2119,1819,1569,148,148,148,718.7,468.6,871,0.0756,0.0698,0.0862,1100,1100,1100,990,990,990,971,970.2,971.4,19,18.6,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.16,16.74,17.94,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.91,42.76,46.03,43.03,41.9,45.11,0,0,0,0,0,0,0.956,0,2.25,0.075,0.56,0.44,24.3
925509600000,1999,5,1998,8,31,3.27,0.514,2.52,126897,192.8,192.8,170.6,4,3,3.7419354838709675,1221,854.4,1680,1029,662.4,192,192,192,87.43,-1.137e-13,387.8,0.165,0.114,0.225,941.6,662.4,1100,990,990,990,968.6,967.3,970.1,21.4,19.9,22.7,0.647,0.341,0.918,0.472,0.243,0.648,0.022,0.011,0.033,1.39,0.825,1.87,0.066,0.036,0.094,20.03,18.07,21.86,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.76,39.42,51.41,45.66,38.43,48.2,0,0,0,0,0,0,0.948,0,0.75,0.16,0.77,0.23,38.8
928188000000,1999,6,1998,9,30,1.78,0.345,1.44,82557.2,144.6,144.6,114.7,3,2,2.6666666666666665,687.5,551.1,840.5,554.5,390.1,133,119,161,0,-5.684e-14,5.684e-14,0.2,0.142,0.292,554.5,390.1,721.5,990,990,990,966.6,966.1,967.3,23.4,22.7,23.9,0.276,0.196,0.368,0.176,0.0831,0.283,0.0076,0.0035,0.012,0.676,0.485,0.918,0.029,0.02,0.04,22.68,21.82,23.44,0.955,0.948,0.958,0.978,0.97,0.98,0.934,0.92,0.939,44.26,36.92,50.36,43.27,35.81,48.2,0,0,0,0,0,0,0.637,0,0.34,0.19,0.81,0.19,46.4
930780000000,1999,7,1998,10,31,1.22,0.362,0.856,51261,88.09,88.09,68.9,2,2,2,454.6,380.8,544.3,319.6,245.8,135,135,135,9.168e-16,-5.684e-14,5.684e-14,0.3,0.248,0.355,319.6,245.8,409.3,990,990,990,965.6,965.3,966,24.4,24,24.7,0.169,0.143,0.201,0.0499,0.0166,0.0922,0.0021,0.00067,0.0038,0.377,0.268,0.512,0.016,0.011,0.021,23.98,23.44,24.43,0.943,0.928,0.956,0.973,0.97,0.98,0.917,0.9,0.936,35.4,27.32,44.95,34.45,26.51,44.05,0,0,0,0,0,0,0.383,0,0.364,0.3,0.7,0.3,42
933458400000,1999,8,1998,11,31,0.847,0.308,0.539,33203.2,56.44,56.44,44.63,2,1,1.2258064516129032,316.3,269.5,375.6,201.3,154.5,115,115,115,-4.584e-15,-2.842e-14,2.842e-14,0.367,0.306,0.427,201.3,154.5,260.6,990,990,990,965,964.8,965.3,25,24.7,25.2,0.125,0.108,0.145,0.0131,0.00888,0.022,0.00052,0.00035,0.00089,0.314,0.251,0.4,0.013,0.01,0.016,24.7,24.44,24.95,0.945,0.924,0.959,0.976,0.97,0.98,0.922,0.896,0.94,39.82,25.94,52.6,38.61,25.16,48.2,0,0,0,0,0,0,0.248,0,0.308,0.36,0.64,0.36,39.2
936136800000,1999,9,1998,12,30,0.591,0.236,0.355,20352.1,39.85,39.85,28.27,1,1,1,228.1,198.4,267,137.1,107.4,91,91,91,-1.421e-15,-2.842e-14,1.421e-14,0.402,0.341,0.459,137.1,107.4,176,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0994,0.089,0.113,0.0074,0.00488,0.0107,0.00029,0.00019,0.00042,0.234,0.181,0.304,0.0092,0.0071,0.012,25.2,24.93,25.42,0.841,0,0.947,0.874,0,0.978,0.816,0,0.926,29.11,0,40.76,28.27,0,39.85,0,3,0,0,0.1,0,0.157,0.1,0.236,0.4,0.6,0.4,34.4
938728800000,1999,10,1999,1,31,0.479,0.196,0.284,17479.2,27.78,27.78,23.49,1,1,1,179,162.5,197,106,89.54,73,73,73,-1.375e-15,-1.421e-14,1.421e-14,0.41,0.371,0.449,106,89.54,124,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0805,0.0927,0.00476,0.00336,0.00629,0.00019,0.00013,0.00025,0.177,0.147,0.209,0.0069,0.0058,0.0082,25.38,25.38,25.39,0.919,0.911,0.928,0.968,0.964,0.97,0.89,0.882,0.9,24.25,20.57,28.64,23.49,19.83,27.78,0,0,0,0,0,0,0.131,0,0.195,0.41,0.59,0.41,36.5
941407200000,1999,11,1999,2,30,0.45,0.13,0.321,19918.4,30.86,30.86,27.66,1,1,1,173.8,162.3,187.2,123.8,112.3,50,50,50,-2.368e-15,-1.421e-14,1.421e-14,0.288,0.267,0.308,123.8,112.3,137.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0854,0.0942,0.00627,0.00529,0.00741,0.00025,0.00021,0.00029,0.205,0.185,0.229,0.008,0.0072,0.009,25.34,25.34,25.35,0.927,0.92,0.933,0.97,0.97,0.97,0.899,0.892,0.905,28.52,25.66,31.82,27.66,24.89,30.86,0,0,0,0,0,0,0.154,0,0.129,0.29,0.71,0.29,44.3
943999200000,1999,12,1999,3,31,0.513,0.158,0.355,22176.2,31.6,31.6,29.81,1,1,1,191.6,181.4,199.2,132.6,122.4,59,59,59,-4.584e-16,-1.421e-14,1.421e-14,0.308,0.296,0.325,132.6,122.4,140.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.0904,0.0967,0.00702,0.00615,0.00767,0.00027,0.00024,0.0003,0.223,0.204,0.236,0.0087,0.008,0.0092,25.36,25.36,25.36,0.931,0.927,0.934,0.97,0.97,0.97,0.903,0.899,0.906,30.73,28.21,32.58,29.81,27.36,31.6,0,0,0,0,0,0,0.166,0,0.158,0.31,0.69,0.31,43.2
946677600000,2000,1,1999,4,31,0.623,0.196,0.428,26840,48.2,48.2,36.08,1,1,1,232.7,191.5,286.7,159.7,118.5,73,73,73,3.226e-21,-2.842e-14,2.842e-14,0.318,0.255,0.381,159.7,118.5,213.7,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.105,0.0908,0.124,0.00932,0.00583,0.0139,0.00037,0.00023,0.00055,0.273,0.199,0.369,0.011,0.0078,0.015,25.14,24.78,25.38,0.941,0.924,0.957,0.973,0.97,0.98,0.916,0.896,0.938,37.06,27.26,49.71,36.08,26.44,48.2,0,0,0,0,0,0,0.2,0,0.195,0.31,0.69,0.31,43.1
949356000000,2000,2,1999,5,29,1,0.213,0.787,47688.6,88.41,88.41,68.52,2,1,1.8620689655172413,399,293,491.5,314,208,85,85,85,2.94e-15,0,2.842e-14,0.219,0.173,0.29,314,208,406.5,990,990,990,965.4,964.9,965.8,24.6,24.2,25.1,0.161,0.123,0.193,0.0495,0.0134,0.0909,0.002,0.00053,0.0038,0.385,0.243,0.501,0.016,0.0097,0.021,24.23,23.69,24.79,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,38.66,25.65,51.99,37.57,24.88,48.2,0,0,0,0,0,0,0.381,0,0.213,0.21,0.79,0.21,47.7
951861600000,2000,3,1999,6,31,2.22,0.287,1.8,96651.7,192.8,192.8,129.9,4,2,2.935483870967742,830.3,497.8,1624,723.3,390.8,107,107,107,52.61,-5.684e-14,416.5,0.15,0.0659,0.215,670.7,390.8,1100,990,990,990,967.1,965.8,969.9,22.9,20.1,24.2,0.406,0.191,0.91,0.276,0.0834,0.648,0.013,0.0035,0.032,0.924,0.481,1.86,0.042,0.02,0.092,21.95,18.26,23.68,0.954,0.945,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.42,35.09,51.49,44.27,34.04,48.2,0,0,0,0,0,0,0.722,0,0.42,0.13,0.81,0.19,43.5
954540000000,2000,4,1999,7,30,4.37,0.384,2.85,130696,191.9,191.9,181.5,4,4,4,1685,1394,1829,1537,1246,148,148,148,436.9,146.4,580.9,0.0884,0.0809,0.106,1100,1100,1100,990,990,990,970.1,969.1,970.5,19.9,19.5,20.9,0.916,0.857,0.926,0.648,0.648,0.648,0.033,0.031,0.033,1.86,1.8,1.87,0.094,0.087,0.096,18.05,17.58,19.05,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,46.31,45.03,48.95,45.38,44.13,47.97,0,0,0,0,0,0,1.01,0,1.52,0.088,0.65,0.35,29.9
957132000000,2000,5,1999,8,31,2.6,0.433,2.16,115392,192.8,192.8,155.1,4,3,3.4838709677419355,971,761.1,1349,809.5,614.1,161.5,147,192,2.211,-1.137e-13,56.74,0.168,0.142,0.193,807.3,614.1,1100,990,990,990,967.7,966.9,969,22.3,21,23.1,0.468,0.309,0.82,0.341,0.211,0.648,0.015,0.0092,0.031,1.06,0.739,1.77,0.048,0.032,0.084,21.21,19.24,22.32,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,45.84,39.85,52.25,44.64,38.88,48.2,0,0,0,0,0,0,0.862,0,0.44,0.17,0.83,0.17,44.4
959810400000,2000,6,1999,9,30,1.59,0.308,1.28,74287.7,129.1,129.1,103.2,3,2,2.5,611.9,501.3,748.3,492.9,382.3,119,119,119,-4.207e-31,-5.684e-14,5.684e-14,0.197,0.159,0.237,492.9,382.3,629.3,990,990,990,966.3,965.9,966.9,23.7,23.1,24.1,0.241,0.19,0.315,0.137,0.0795,0.221,0.0058,0.0033,0.0096,0.591,0.47,0.762,0.025,0.019,0.033,23.07,22.34,23.67,0.953,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,43.21,35.05,52.12,42.01,34,48.2,0,0,0,0,0,0,0.573,0,0.31,0.19,0.81,0.19,46.7
962402400000,2000,7,1999,10,31,1.12,0.362,0.761,45515.4,77.66,77.66,61.18,2,1,1.903225806451613,419,356.1,495,284,221.1,135,135,135,1.834e-15,0,2.842e-14,0.325,0.273,0.379,284,221.1,360,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.157,0.134,0.183,0.0347,0.0145,0.0689,0.0014,0.00059,0.0029,0.34,0.253,0.438,0.014,0.01,0.018,24.18,23.73,24.51,0.94,0.924,0.959,0.971,0.97,0.98,0.913,0.896,0.94,34.1,25.74,52.3,32.92,24.96,48.2,0,0,0,0,0,0,0.34,0,0.359,0.32,0.68,0.32,40.6
965080800000,2000,8,1999,11,31,0.813,0.308,0.505,31324.4,51.41,51.41,42.1,2,1,1.096774193548387,303.6,264,352.6,188.6,149,115,115,115,2.75e-15,-2.842e-14,2.842e-14,0.382,0.326,0.436,188.6,149,237.6,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.12,0.106,0.137,0.0118,0.00841,0.0159,0.00047,0.00033,0.00064,0.314,0.248,0.396,0.013,0.01,0.016,24.76,24.5,24.99,0.947,0.923,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.81,25.63,52.03,39.65,24.86,48.2,0,0,0,0,0,0,0.234,0,0.308,0.38,0.62,0.38,38.5
967759200000,2000,9,1999,12,30,0.567,0.236,0.331,16125.4,38.34,38.34,22.4,1,1,1,218.6,187.4,261,127.6,96.43,91,91,91,9.474e-16,-1.421e-14,2.842e-14,0.42,0.349,0.486,127.6,96.43,170,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0961,0.0851,0.111,0.0066,0.00395,0.0102,0.00026,0.00015,0.0004,0.217,0.162,0.293,0.0085,0.0063,0.012,25.26,24.96,25.42,0.684,0,0.945,0.712,0,0.975,0.664,0,0.921,23.08,0,39.34,22.4,0,38.34,0,8,0,0,0.267,0,0.124,0.267,0.236,0.42,0.58,0.42,28.4
970351200000,2000,10,2000,1,31,0.453,0.157,0.296,18236,30,30,24.51,1,1,1,169.2,157.6,185.5,110.4,90.91,58.77,52,73,4.584e-16,-1.421e-14,1.421e-14,0.348,0.28,0.445,110.4,90.91,133.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.086,0.081,0.0932,0.00513,0.00348,0.0071,0.0002,0.00014,0.00028,0.183,0.15,0.223,0.0072,0.0059,0.0087,25.36,25.34,25.38,0.921,0.911,0.932,0.969,0.965,0.97,0.892,0.883,0.904,25.29,20.85,30.93,24.51,20.11,30,0,0,0,0,0,0,0.136,0,0.157,0.35,0.65,0.35,40.3
973029600000,2000,11,2000,2,30,0.442,0.13,0.313,19371.6,30.34,30.34,26.9,1,1,1,170.6,158.4,185,120.6,108.4,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.293,0.27,0.316,120.6,108.4,135,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0883,0.084,0.0934,0.006,0.00497,0.00722,0.00023,0.00019,0.00028,0.2,0.178,0.225,0.0078,0.007,0.0088,25.34,25.34,25.34,0.925,0.917,0.932,0.97,0.97,0.97,0.897,0.889,0.904,27.74,24.71,31.28,26.9,23.97,30.34,0,0,0,0,0,0,0.149,0,0.129,0.29,0.71,0.29,43.8
975621600000,2000,12,2000,3,31,0.604,0.158,0.446,27931.3,51.43,51.43,37.54,2,1,1.064516129032258,225.5,190.2,294.1,166.5,131.2,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.266,0.201,0.31,166.5,131.2,235.1,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.106,0.0935,0.13,0.0099,0.0069,0.0157,0.00039,0.00027,0.00063,0.273,0.22,0.38,0.011,0.0086,0.015,25.17,24.8,25.36,0.941,0.922,0.959,0.973,0.97,0.98,0.915,0.895,0.939,36.95,25.72,51.49,35.91,24.95,48.2,0,0,0,0,0,0,0.209,0,0.158,0.26,0.74,0.26,46.2
978300000000,2001,1,2000,4,31,1.18,0.196,0.987,59120.1,102.5,102.5,79.46,3,2,2.032258064516129,441.5,304.7,561.2,368.5,231.7,73,73,73,-6.418e-15,-5.684e-14,2.842e-14,0.171,0.13,0.24,368.5,231.7,488.2,990,990,990,965.6,964.9,966.1,24.4,23.9,25.1,0.179,0.131,0.226,0.0733,0.0154,0.129,0.003,0.00062,0.0054,0.44,0.245,0.613,0.018,0.0098,0.026,23.98,23.3,24.83,0.947,0.924,0.958,0.975,0.97,0.98,0.924,0.896,0.939,40.41,26.06,52.44,39.18,25.28,48.2,0,0,0,0,0,0,0.441,0,0.193,0.17,0.84,0.16,50.1
980978400000,2001,2,2000,5,28,2.04,0.237,1.76,95639.8,192.8,192.8,142.3,4,3,3.357142857142857,842.5,569.7,1425,744.6,484.7,97.86,85,105,16.86,-5.684e-14,220.3,0.123,0.0737,0.152,727.8,484.7,1100,990,990,990,967.2,966.2,969.2,22.8,20.8,23.8,0.412,0.225,0.86,0.299,0.128,0.648,0.013,0.0054,0.031,0.94,0.514,1.81,0.042,0.022,0.087,21.84,18.95,23.32,0.953,0.945,0.957,0.977,0.97,0.98,0.931,0.916,0.938,43.19,34.91,50.78,42.09,33.86,48.2,0,0,0,0,0,0,0.791,0,0.28,0.12,0.86,0.14,46.9
983397600000,2001,3,2000,6,31,5.28,0.49,2.95,128486,189.3,189.3,172.7,4,4,4,1970,1466,2371,1787,1283,183,183,183,686.7,182.9,1088,0.0951,0.0772,0.125,1100,1100,1100,990,990,990,970.9,969.4,972,19.1,18,20.6,0.92,0.873,0.926,0.648,0.648,0.648,0.034,0.031,0.036,1.87,1.82,1.87,0.098,0.088,0.1,17.22,16.13,18.8,0.949,0.945,0.952,0.98,0.978,0.98,0.929,0.925,0.933,44.06,41.13,48.29,43.17,40.24,47.33,0,0,0,0,0,0,0.959,0,2.33,0.093,0.56,0.44,24.3
986076000000,2001,4,2000,7,30,6.31,0.562,2.85,114584,164.8,164.8,159.1,4,4,4,2436,2229,2523,2219,2012,217,217,217,1119,911.9,1206,0.0892,0.086,0.0974,1100,1100,1100,990,990,990,972.2,971.7,972.4,17.8,17.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.97,15.76,16.47,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.922,0.927,40.7,40.13,42.05,39.79,39.18,41.21,0,0,0,0,0,0,0.884,0,3.46,0.089,0.45,0.55,18.2
988668000000,2001,5,2000,8,31,4.37,0.587,2.9,134449,192.8,192.8,180.7,4,4,4,1632,1111,2181,1413,918.8,219.1,192,276,332.1,-1.137e-13,805,0.136,0.107,0.173,1081,918.8,1100,990,990,990,969.9,968.2,971.5,20.1,18.5,21.8,0.857,0.557,0.926,0.614,0.384,0.648,0.031,0.018,0.035,1.77,1.19,1.87,0.088,0.055,0.1,18.33,16.59,20.56,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.936,46.14,42.36,49.91,45.18,41.51,48.2,0,0,0,0,0,0,1,0,1.47,0.13,0.66,0.34,30.8
991346400000,2001,6,2000,9,30,2.23,0.417,1.81,99819.2,174.5,174.5,138.6,4,3,3.2333333333333334,861,705,1081,700,544,161,161,161,0,-1.137e-13,1.137e-13,0.19,0.149,0.228,700,544,920.4,990,990,990,967.3,966.7,968.2,22.7,21.8,23.3,0.374,0.272,0.556,0.264,0.164,0.384,0.012,0.0071,0.018,0.872,0.624,1.19,0.039,0.027,0.055,21.79,20.65,22.66,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.924,0.938,44.16,38.29,52.1,43.02,37.23,48.2,0,0,0,0,0,0,0.77,0,0.42,0.19,0.81,0.19,44.8
993938400000,2001,7,2000,10,31,1.53,0.498,1.03,60281.6,104.2,104.2,81.02,3,2,2.064516129032258,570.2,470.2,694.4,384.2,284.2,186,186,186,-1.834e-15,-5.684e-14,5.684e-14,0.331,0.268,0.396,384.2,284.2,508.4,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.198,0.16,0.255,0.0804,0.0331,0.141,0.0034,0.0014,0.006,0.472,0.328,0.644,0.02,0.013,0.027,23.37,22.76,23.96,0.95,0.938,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.58,31.3,52.03,39.4,30.36,48.2,0,0,0,0,0,0,0.45,0,0.5,0.33,0.67,0.33,39.4
