datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1262296800000,2010,1,2009,4,31,1.04,0.196,0.842,50610.9,102.7,102.7,68.03,3,1,1.903225806451613,387.3,294.1,562,314.3,221.1,73,73,73,4.584e-15,-5.684e-14,5.684e-14,0.196,0.13,0.248,314.3,221.1,489,990,990,990,965.3,964.9,966.1,24.7,23.9,25.1,0.16,0.127,0.226,0.0494,0.0145,0.13,0.002,0.00058,0.0054,0.38,0.241,0.605,0.015,0.0096,0.025,24.3,23.33,24.86,0.944,0.922,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.01,25.59,52.36,36.57,24.82,48.2,0,0,0,0,0,0,0.378,0,0.198,0.19,0.81,0.19,48.7
1264975200000,2010,2,2009,5,28,2.21,0.259,1.88,100239,192.8,192.8,149.2,4,3,3.392857142857143,914.1,577.1,1491,807.1,492.1,107,85,137,30.99,-1.137e-13,254.2,0.121,0.0919,0.147,776.1,492.1,1100,990,990,990,967.5,966.2,969.5,22.5,20.5,23.8,0.462,0.229,0.886,0.338,0.131,0.648,0.015,0.0055,0.032,1.04,0.525,1.83,0.047,0.022,0.089,21.48,18.71,23.28,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.88,35.4,52.32,43.71,34.34,48.2,0,0,0,0,0,0,0.829,0,0.33,0.12,0.85,0.15,45.4
1267394400000,2010,3,2009,6,31,5.95,0.49,2.95,123138,187,187,165.5,4,4,4,2220,1526,2589,2037,1343,183,183,183,936.8,243.2,1306,0.0851,0.0707,0.12,1100,1100,1100,990,990,990,971.6,969.6,972.5,18.4,17.5,20.4,0.923,0.9,0.926,0.648,0.648,0.648,0.035,0.032,0.037,1.87,1.85,1.87,0.1,0.09,0.11,16.57,15.61,18.58,0.947,0.943,0.952,0.978,0.975,0.98,0.926,0.92,0.933,42.3,39.71,47.71,41.38,38.73,46.76,0,0,0,0,0,0,0.919,0,3,0.082,0.5,0.5,20.7
1270072800000,2010,4,2009,7,30,6.77,0.562,2.85,111040,156.1,156.1,154.2,4,4,4,2613,2546,2678,2396,2329,217,217,217,1296,1229,1361,0.0831,0.081,0.0852,1100,1100,1100,990,990,990,972.6,972.4,972.7,17.4,17.3,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.55,15.39,15.71,0.943,0.943,0.944,0.975,0.974,0.976,0.92,0.918,0.921,39.54,39.12,39.98,38.56,38.11,39.02,0,0,0,0,0,0,0.857,0,3.92,0.083,0.42,0.58,16.4
1272664800000,2010,5,2009,8,31,5.32,0.739,2.95,128276,190.9,190.9,172.4,4,4,4,1987,1428,2531,1711,1152,276,276,276,611.3,52.41,1155,0.144,0.109,0.193,1100,1100,1100,990,990,990,970.9,969.3,972.4,19.1,17.6,20.7,0.915,0.839,0.926,0.648,0.648,0.648,0.034,0.031,0.037,1.86,1.79,1.87,0.098,0.086,0.11,17.2,15.74,18.96,0.948,0.944,0.952,0.979,0.976,0.98,0.929,0.922,0.933,44.01,40.08,48.7,43.1,39.13,47.73,0,0,0,0,0,0,0.958,0,2.37,0.14,0.55,0.45,24.1
1275343200000,2010,6,2009,9,30,2.56,0.46,2.09,111222,192.8,192.8,154.5,4,3,3.5,987.8,770.4,1401,810.5,609.4,177.3,161,210,4.512,-1.137e-13,90.58,0.182,0.15,0.209,806,609.4,1100,990,990,990,967.8,967,969.2,22.2,20.8,23,0.476,0.309,0.849,0.343,0.208,0.648,0.016,0.009,0.031,1.07,0.734,1.8,0.049,0.032,0.086,21.14,19.04,22.28,0.955,0.953,0.957,0.98,0.974,0.98,0.936,0.928,0.938,45.35,39.26,51.49,44.26,38.26,48.2,0,0,0,0,0,0,0.858,0,0.47,0.18,0.82,0.18,43.4
1277935200000,2010,7,2009,10,31,1.65,0.537,1.11,64381.1,117.6,117.6,86.53,3,2,2.2580645161290325,615.7,498.3,762.5,415.1,271.3,200.5,186,227,1.834e-15,-5.684e-14,5.684e-14,0.334,0.244,0.456,415.1,271.3,576.5,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.214,0.16,0.293,0.0968,0.0271,0.186,0.0041,0.0011,0.0081,0.503,0.312,0.681,0.021,0.013,0.03,23.15,22.37,23.85,0.949,0.935,0.958,0.974,0.97,0.98,0.925,0.907,0.939,39.72,29.66,51.96,38.55,28.77,48.2,0,0,0,0,0,0,0.481,0,0.54,0.33,0.67,0.33,39
1280613600000,2010,8,2009,11,31,1.09,0.44,0.653,39259.4,65.54,65.54,52.77,2,1,1.6129032258064515,408.1,341.6,490.9,243.7,186.6,164.4,155,184,1.834e-15,-2.842e-14,2.842e-14,0.405,0.362,0.454,243.7,186.6,306.9,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.144,0.123,0.169,0.0208,0.0116,0.0439,0.00085,0.00047,0.0018,0.326,0.256,0.406,0.013,0.01,0.016,24.24,23.83,24.56,0.942,0.924,0.959,0.974,0.97,0.98,0.917,0.897,0.939,36.43,25.91,52.34,35.28,25.13,48.2,0,0,0,0,0,0,0.293,0,0.437,0.4,0.6,0.4,36
1283292000000,2010,9,2009,12,30,0.725,0.306,0.419,26090.9,48.2,48.2,36.24,1,1,1,279.8,236.1,337,161.8,118.1,118,118,118,-3.79e-15,-2.842e-14,2.842e-14,0.426,0.35,0.5,161.8,118.1,219,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.11,0.0949,0.13,0.00951,0.00579,0.0144,0.00038,0.00023,0.00058,0.281,0.203,0.383,0.011,0.008,0.015,24.9,24.53,25.18,0.942,0.924,0.958,0.974,0.97,0.98,0.917,0.896,0.939,37.24,26.95,50.48,36.24,26.14,48.2,0,0,0,0,0,0,0.201,0,0.306,0.42,0.58,0.42,36
1285884000000,2010,10,2010,1,31,0.572,0.26,0.312,15986.5,30.53,30.53,21.49,1,1,1,213.6,196.4,233.6,116.6,99.45,97,97,97,-2.75e-15,-1.421e-14,1.421e-14,0.455,0.415,0.494,116.6,99.45,136.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0926,0.0865,0.0996,0.00566,0.0042,0.00736,0.00022,0.00016,0.00029,0.198,0.167,0.234,0.0078,0.0065,0.0092,25.32,25.16,25.43,0.745,0,0.933,0.782,0,0.97,0.723,0,0.905,22.15,0,31.48,21.49,0,30.53,0,6,0,0,0.194,0,0.119,0.194,0.26,0.45,0.55,0.45,27.9
1288562400000,2010,11,2010,2,30,0.544,0.196,0.348,20586.1,35.97,35.97,28.59,1,1,1,210,195.1,226.5,134.3,102.1,75.67,67,93,1.895e-15,-1.421e-14,1.421e-14,0.362,0.296,0.477,134.3,102.1,159.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0963,0.0871,0.104,0.00717,0.00443,0.00931,0.00028,0.00017,0.00037,0.227,0.172,0.271,0.0089,0.0067,0.011,25.31,25.17,25.42,0.87,0,0.942,0.905,0,0.97,0.844,0,0.913,29.48,0,37.08,28.59,0,35.97,0,2,0,0,0.0667,0,0.159,0.0667,0.196,0.36,0.64,0.36,37.8
1291154400000,2010,12,2010,3,31,0.75,0.158,0.592,36760.4,68.69,68.69,49.41,2,1,1.3548387096774193,279.9,229,373.4,220.9,170,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.214,0.158,0.258,220.9,170,314.4,990,990,990,964.8,964.6,965.3,25.2,24.7,25.4,0.125,0.107,0.158,0.0171,0.0102,0.0474,0.00068,0.0004,0.0019,0.32,0.24,0.381,0.013,0.0095,0.015,24.86,24.37,25.14,0.946,0.923,0.959,0.976,0.97,0.98,0.923,0.895,0.939,40.27,25.75,51.55,39.18,24.98,48.2,0,0,0,0,0,0,0.274,0,0.158,0.21,0.79,0.21,49
1293832800000,2011,1,2010,4,31,1.67,0.256,1.42,81478.9,144.6,144.6,109.5,3,2,2.5806451612903225,624.2,386.2,898.6,528.7,313.2,95.48,73,120,0,-5.684e-14,5.684e-14,0.155,0.129,0.189,528.7,313.2,778.6,990,990,990,966.4,965.3,967.5,23.6,22.5,24.7,0.26,0.159,0.414,0.163,0.0468,0.316,0.007,0.0019,0.014,0.64,0.36,1.02,0.027,0.015,0.045,22.99,21.49,24.31,0.953,0.942,0.958,0.978,0.97,0.98,0.932,0.914,0.939,43.58,35.18,52.29,42.37,34.13,48.2,0,0,0,0,0,0,0.608,0,0.25,0.15,0.85,0.15,48.8
1296511200000,2011,2,2010,5,28,3.48,0.37,2.56,123185,192.8,192.8,183.3,4,4,4,1439,932.3,1676,1286,795.3,153.1,137,162,227.1,0,414.4,0.108,0.0966,0.147,1059,795.3,1100,990,990,990,969.3,967.6,970.1,20.7,19.9,22.4,0.812,0.433,0.912,0.592,0.324,0.648,0.029,0.014,0.032,1.69,0.968,1.86,0.082,0.043,0.093,19.02,18.08,21.4,0.953,0.951,0.956,0.98,0.976,0.98,0.933,0.93,0.936,46.84,39.77,50.18,45.83,38.8,48.2,0,0,0,0,0,0,1.02,0,0.92,0.11,0.74,0.26,35.4
1298930400000,2011,3,2010,6,31,4.73,0.539,2.95,132962,181.7,181.7,178.7,4,4,4,1767,1680,1947,1566,1441,201.1,183,239,465.6,340.8,664.3,0.114,0.094,0.142,1100,1100,1100,990,990,990,970.3,970.1,970.9,19.7,19.1,19.9,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.095,0.094,0.098,17.78,17.2,18.07,0.951,0.949,0.951,0.98,0.98,0.98,0.932,0.93,0.932,45.59,43.99,46.36,44.68,43.11,45.43,0,0,0,0,0,0,0.993,0,1.78,0.11,0.62,0.38,28.1
1301608800000,2011,4,2010,7,30,6.01,0.562,2.85,116890,171.4,171.4,162.3,4,4,4,2318,1979,2485,2101,1762,217,217,217,1001,662.1,1168,0.0941,0.0873,0.11,1100,1100,1100,990,990,990,971.9,971,972.3,18.1,17.7,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.26,15.86,17.09,0.946,0.944,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.47,40.39,43.72,40.59,39.45,42.84,0,0,0,0,0,0,0.902,0,3.16,0.094,0.47,0.53,19.4
1304200800000,2011,5,2010,8,31,4.1,0.514,2.84,134327,192.8,192.8,180.5,4,4,4,1529,1032,2079,1337,840,192,192,192,278.4,0,787.2,0.131,0.0923,0.186,1059,840,1100,990,990,990,969.6,968,971.3,20.4,18.7,22,0.818,0.485,0.926,0.587,0.346,0.648,0.029,0.016,0.035,1.69,1.06,1.87,0.084,0.048,0.1,18.73,16.83,20.94,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.929,0.936,46.1,41.14,49.99,45.14,40.26,48.2,0,0,0,0,0,0,1,0,1.26,0.13,0.69,0.31,32.8
1306879200000,2011,6,2010,9,30,2.08,0.417,1.67,92624.2,163.3,163.3,128.6,4,2,3.066666666666667,804.2,643.8,1009,643.2,482.8,161,161,161,-1.895e-15,-5.684e-14,5.684e-14,0.204,0.16,0.25,643.2,482.8,848.3,990,990,990,967.1,966.5,967.9,22.9,22.1,23.5,0.334,0.237,0.49,0.229,0.127,0.35,0.01,0.0054,0.016,0.79,0.553,1.07,0.035,0.024,0.048,22.09,21,22.9,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.5,35.56,52.65,42.2,34.49,48.2,0,0,0,0,0,0,0.715,0,0.41,0.2,0.8,0.2,44.5
1309471200000,2011,7,2010,10,31,1.39,0.454,0.935,55015.5,103.4,103.4,73.95,3,2,2.064516129032258,518.7,425.3,634.2,349.2,239.3,169.5,135,186,-5.501e-15,-5.684e-14,5.684e-14,0.336,0.213,0.437,349.2,239.3,499.2,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.183,0.144,0.244,0.064,0.0161,0.135,0.0027,0.00066,0.0057,0.418,0.264,0.625,0.017,0.011,0.026,23.65,23.01,24.22,0.944,0.926,0.958,0.973,0.97,0.98,0.919,0.899,0.939,37.02,26.33,51.81,35.87,25.54,48.2,0,0,0,0,0,0,0.411,0,0.455,0.33,0.67,0.33,39.6
1312149600000,2011,8,2010,11,31,0.938,0.415,0.522,31953.6,56.75,56.75,42.95,2,1,1.2258064516129032,350,295.4,419,195,140.4,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.448,0.37,0.525,195,140.4,264,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.126,0.107,0.15,0.0126,0.00769,0.0236,0.00051,0.00031,0.00096,0.307,0.246,0.4,0.012,0.0098,0.016,24.54,24.22,24.87,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,38.03,25.63,51.74,36.95,24.86,48.2,0,0,0,0,0,0,0.239,0,0.416,0.44,0.56,0.44,34.1
1314828000000,2011,9,2010,12,30,0.626,0.283,0.343,21251.7,39,39,29.52,1,1,1,241.5,204.7,291.3,132.5,108,109,91,118,-3.316e-15,-2.842e-14,2.842e-14,0.452,0.405,0.522,132.5,108,173.3,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0992,0.0912,0.114,0.00701,0.00493,0.0105,0.00028,0.00019,0.00042,0.228,0.184,0.301,0.009,0.0073,0.012,25.14,24.83,25.38,0.931,0.917,0.947,0.97,0.97,0.976,0.903,0.89,0.924,30.41,24.53,39.96,29.52,23.79,39,0,0,0,0,0,0,0.164,0,0.283,0.45,0.55,0.45,33.9
1317420000000,2011,10,2011,1,31,0.509,0.196,0.313,19392.6,30.62,30.62,26.07,1,1,1,190,171.6,209.3,117,98.57,73,73,73,-4.584e-16,-1.421e-14,1.421e-14,0.385,0.349,0.425,117,98.57,136.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0837,0.097,0.0057,0.00413,0.00734,0.00022,0.00016,0.00029,0.196,0.163,0.231,0.0077,0.0064,0.009,25.37,25.31,25.39,0.922,0.911,0.933,0.97,0.968,0.97,0.894,0.883,0.905,26.87,22.38,31.57,26.07,21.67,30.62,0,0,0,0,0,0,0.145,0,0.196,0.39,0.61,0.39,38.1
1320098400000,2011,11,2011,2,30,0.488,0.159,0.329,20455.9,38.36,38.36,28.41,1,1,1,188.2,170.8,218.6,126.9,103.8,61.33,50,67,9.474e-16,-1.421e-14,1.421e-14,0.33,0.229,0.392,126.9,103.8,168.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.092,0.0845,0.105,0.00654,0.00457,0.0101,0.00026,0.00018,0.0004,0.212,0.172,0.285,0.0083,0.0067,0.011,25.35,25.2,25.37,0.927,0.913,0.944,0.97,0.97,0.975,0.899,0.886,0.921,29.28,23.58,39.36,28.41,22.87,38.36,0,0,0,0,0,0,0.158,0,0.159,0.33,0.67,0.33,41.9
1322690400000,2011,12,2011,3,31,0.705,0.158,0.547,33909.8,52.85,52.85,45.58,2,1,1.3548387096774193,263.2,218.9,300.4,204.2,159.9,59,59,59,0,-2.842e-14,2.842e-14,0.227,0.196,0.27,204.2,159.9,241.4,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.119,0.104,0.132,0.0131,0.00934,0.0163,0.00052,0.00037,0.00065,0.295,0.238,0.387,0.012,0.0095,0.015,24.97,24.78,25.22,0.941,0.922,0.959,0.975,0.97,0.98,0.917,0.894,0.94,37.64,25.59,52.37,36.53,24.82,48.2,0,0,0,0,0,0,0.253,0,0.158,0.22,0.78,0.22,48.1
1325368800000,2012,1,2011,4,31,0.94,0.196,0.745,45141.5,79.78,79.78,60.67,2,2,2,351,302.3,437.9,278,229.3,73,73,73,0,-2.842e-14,2.842e-14,0.21,0.167,0.242,278,229.3,364.9,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.147,0.13,0.178,0.0319,0.0152,0.0712,0.0013,0.00061,0.0029,0.309,0.242,0.438,0.012,0.0097,0.018,24.54,23.99,24.85,0.935,0.923,0.95,0.971,0.97,0.978,0.907,0.895,0.929,31.25,25.78,40.8,30.34,25,39.89,0,0,0,0,0,0,0.337,0,0.195,0.21,0.79,0.21,48
1328047200000,2012,2,2011,5,29,1.37,0.213,1.16,67485.5,104.3,104.3,96.96,3,2,2.4482758620689653,547.1,450.2,583.6,462.1,365.2,85,85,85,-5.88e-15,-5.684e-14,5.684e-14,0.156,0.146,0.189,462.1,365.2,498.6,990,990,990,966.1,965.6,966.2,23.9,23.8,24.4,0.216,0.179,0.233,0.117,0.0714,0.134,0.0049,0.0029,0.0057,0.538,0.439,0.621,0.022,0.018,0.026,23.4,23.22,23.93,0.951,0.945,0.958,0.975,0.97,0.98,0.928,0.916,0.939,42.46,35.02,52.62,40.8,33.97,48.2,0,0,0,0,0,0,0.539,0,0.21,0.16,0.85,0.15,49.3
1330552800000,2012,3,2011,6,31,2.01,0.287,1.72,96627,144.6,144.6,129.9,3,2,2.967741935483871,750.2,588.8,874.9,643.2,481.8,107,107,107,3.667e-15,0,5.684e-14,0.145,0.122,0.182,643.2,481.8,767.9,990,990,990,966.9,966.2,967.4,23.1,22.6,23.8,0.322,0.229,0.404,0.231,0.126,0.311,0.01,0.0053,0.014,0.788,0.524,0.999,0.034,0.022,0.044,22.31,21.6,23.2,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,45.21,34.98,52.24,43.81,33.93,48.2,0,0,0,0,0,0,0.722,0,0.29,0.14,0.86,0.14,48.1
1333231200000,2012,4,2011,7,30,2.45,0.324,2.13,114070,171.6,171.6,158.4,4,3,3.7333333333333334,946.7,862.5,1019,821.7,737.5,125,125,125,0,0,0,0.132,0.123,0.145,821.7,737.5,894.4,990,990,990,967.7,967.3,968,22.3,22,22.7,0.46,0.383,0.527,0.337,0.294,0.372,0.015,0.013,0.017,1.04,0.951,1.14,0.047,0.042,0.052,21.28,20.9,21.7,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,44.32,39.42,52.2,42.82,38.42,48.2,0,0,0,0,0,0,0.88,0,0.32,0.13,0.87,0.13,46.6
1335823200000,2012,5,2011,8,31,1.74,0.394,1.35,77870.7,140.1,140.1,104.7,3,2,2.5161290322580645,651.2,486.3,844.5,504.2,339.3,147,147,147,3.667e-15,-5.684e-14,5.684e-14,0.232,0.174,0.302,504.2,339.3,697.5,990,990,990,966.5,965.8,967.3,23.5,22.7,24.2,0.251,0.176,0.356,0.147,0.0591,0.267,0.0063,0.0024,0.012,0.612,0.407,0.88,0.026,0.017,0.039,22.9,21.84,23.8,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,42.93,35.07,51.73,41.83,34.02,48.2,0,0,0,0,0,0,0.581,0,0.39,0.23,0.78,0.22,44.8
1338501600000,2012,6,2011,9,30,1.02,0.308,0.712,42917.9,77.76,77.76,59.61,2,1,1.8,393.9,327.1,478.4,274.9,208.2,119,119,119,0,-2.842e-14,2.842e-14,0.306,0.249,0.364,274.9,208.2,359.4,990,990,990,965.4,965,965.8,24.6,24.2,25,0.152,0.128,0.182,0.0319,0.0134,0.0686,0.0013,0.00054,0.0028,0.341,0.251,0.435,0.014,0.01,0.018,24.3,23.81,24.6,0.941,0.924,0.959,0.972,0.97,0.98,0.915,0.896,0.94,35.79,25.81,52.35,34.6,25.03,48.2,0,0,0,0,0,0,0.331,0,0.308,0.3,0.7,0.3,42.1
1341093600000,2012,7,2011,10,31,0.75,0.289,0.461,28826.1,48.2,48.2,38.74,1,1,1,280.2,244.3,323.6,172.2,136.3,108,108,108,3.667e-15,-2.842e-14,2.842e-14,0.388,0.334,0.442,172.2,136.3,215.6,990,990,990,964.8,964.7,965,25.2,25,25.3,0.114,0.102,0.13,0.0104,0.00734,0.0141,0.00041,0.00029,0.00056,0.3,0.235,0.377,0.012,0.0093,0.015,24.88,24.6,25.1,0.946,0.933,0.957,0.975,0.97,0.98,0.922,0.905,0.938,39.74,31.31,49.81,38.74,30.38,48.2,0,0,0,0,0,0,0.215,0,0.289,0.39,0.61,0.39,38.4
1343772000000,2012,8,2011,11,31,0.554,0.249,0.305,11609,33.22,33.22,15.6,1,1,1,206.8,180.6,241.3,113.8,87.59,93,93,93,-4.584e-16,-1.421e-14,1.421e-14,0.453,0.385,0.515,113.8,87.59,148.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0919,0.0827,0.104,0.00542,0.0032,0.00835,0.00021,0.00013,0.00033,0.193,0.147,0.255,0.0076,0.0057,0.01,25.33,25.1,25.42,0.509,0,0.938,0.532,0,0.97,0.494,0,0.91,16.09,0,34.25,15.6,0,33.22,0,14,0,0,0.452,0,0.0867,0.452,0.249,0.45,0.55,0.45,21
1346450400000,2012,9,2011,12,30,0.385,0.187,0.199,9955.58,23.44,23.44,13.83,1,1,1,148.7,129.2,178.1,76.72,57.18,72,72,72,2.368e-16,-1.421e-14,1.421e-14,0.489,0.404,0.557,76.72,57.18,106.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0768,0.0708,0.0871,0.00227,0.00061,0.00477,0.000089,0.000024,0.00019,0.125,0.0911,0.178,0.0049,0.0036,0.007,25.39,25.37,25.41,0.703,0,0.94,0.738,0,0.97,0.677,0,0.902,14.35,0,24.17,13.83,0,23.44,0,7,0,0,0.233,0,0.0768,0.233,0.186,0.49,0.52,0.48,25.9
1349042400000,2012,10,2012,1,31,0.342,0.139,0.202,12543,17.99,17.99,16.86,1,1,1,127.6,122.6,132.7,75.58,70.62,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.408,0.392,0.424,75.58,70.62,80.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0728,0.071,0.0746,0.00217,0.00175,0.00261,0.000085,0.000069,0.0001,0.119,0.111,0.129,0.0047,0.0043,0.005,25.38,25.37,25.39,0.933,0.917,0.94,0.96,0.96,0.96,0.896,0.88,0.902,17.56,16.12,18.74,16.86,15.47,17.99,0,0,0,0,0,0,0.0937,0,0.14,0.41,0.59,0.41,36.7
1351720800000,2012,11,2012,2,30,0.365,0.13,0.235,14456.8,26.21,26.21,20.08,1,1,1,140.6,128.1,167.7,90.64,78.09,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.357,0.298,0.39,90.64,78.09,117.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0778,0.0733,0.0873,0.00345,0.00239,0.00576,0.00014,0.000094,0.00023,0.146,0.124,0.195,0.0057,0.0048,0.0076,25.36,25.34,25.38,0.924,0.912,0.936,0.964,0.96,0.97,0.891,0.883,0.899,20.82,18.19,27.02,20.08,17.47,26.21,0,0,0,0,0,0,0.112,0,0.13,0.36,0.64,0.36,39.6
1354312800000,2012,12,2012,3,31,0.53,0.158,0.372,23273.8,43.39,43.39,31.28,1,1,1,198,171.8,248.9,139,112.8,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.301,0.237,0.343,139,112.8,189.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0962,0.087,0.114,0.00756,0.00534,0.0119,0.0003,0.00021,0.00047,0.234,0.187,0.325,0.0092,0.0073,0.013,25.3,24.98,25.36,0.933,0.92,0.951,0.971,0.97,0.98,0.906,0.892,0.932,32.2,25.81,44.28,31.28,25.04,43.39,0,0,0,0,0,0,0.174,0,0.158,0.3,0.7,0.3,43.9
1356991200000,2013,1,2012,4,31,1.16,0.196,0.965,57504.9,129.4,129.4,77.29,3,1,2,433.4,253.6,697.7,360.4,180.6,73,73,73,1.834e-15,-5.684e-14,5.684e-14,0.186,0.105,0.288,360.4,180.6,624.7,990,990,990,965.5,964.7,966.7,24.5,23.3,25.3,0.181,0.113,0.303,0.0765,0.0111,0.218,0.0032,0.00044,0.0094,0.445,0.25,0.745,0.018,0.01,0.032,24.02,22.56,24.98,0.948,0.925,0.959,0.976,0.97,0.98,0.925,0.897,0.94,40.54,26.56,52.41,39.31,25.76,48.2,0,0,0,0,0,0,0.429,0,0.195,0.17,0.83,0.17,49.6
1359669600000,2013,2,2012,5,28,2.03,0.282,1.75,96743.6,161.8,161.8,144,4,3,3.1785714285714284,840.1,716,932.3,723.7,611,116.4,105,137,0,0,0,0.139,0.113,0.164,723.7,611,827.3,990,990,990,967.3,966.8,967.6,22.7,22.4,23.2,0.372,0.3,0.455,0.282,0.209,0.339,0.012,0.009,0.015,0.906,0.727,1.02,0.04,0.031,0.045,21.83,21.35,22.51,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.93,39.51,52.32,45.64,38.52,48.2,0,0,0,0,0,0,0.8,0,0.28,0.14,0.86,0.14,47.7
1362088800000,2013,3,2012,6,31,3.41,0.346,2.69,134105,192.8,192.8,180.2,4,4,4,1273,943.9,1888,1144,814.9,129,129,129,141.1,-1.137e-13,658.7,0.106,0.0683,0.137,1003,814.9,1100,990,990,990,968.8,967.7,970.7,21.2,19.3,22.3,0.699,0.452,0.926,0.506,0.333,0.648,0.024,0.015,0.034,1.48,1,1.87,0.07,0.045,0.097,19.76,17.39,21.32,0.954,0.949,0.956,0.98,0.977,0.98,0.934,0.93,0.937,46.08,40.62,50.41,45.06,39.7,48.2,0,0,0,0,0,0,1,0,0.72,0.1,0.79,0.21,39.3
1364767200000,2013,4,2012,7,30,4.63,0.384,2.85,128224,191.4,191.4,178.1,4,4,4,1785,1407,2015,1637,1259,148,148,148,536.8,158.7,766.7,0.084,0.0735,0.105,1100,1100,1100,990,990,990,970.4,969.2,971.1,19.6,18.9,20.8,0.918,0.862,0.926,0.648,0.648,0.648,0.033,0.031,0.034,1.87,1.81,1.87,0.095,0.087,0.099,17.73,16.99,19.01,0.95,0.948,0.953,0.98,0.98,0.98,0.931,0.929,0.933,45.43,43.44,48.83,44.52,42.57,47.85,0,0,0,0,0,0,0.989,0,1.78,0.083,0.62,0.38,27.7
1367359200000,2013,5,2012,8,31,2.54,0.433,2.1,112521,192.8,192.8,151.2,4,3,3.4516129032258065,947,712.4,1367,785.5,565.4,161.5,147,192,3.182,-1.137e-13,74.92,0.173,0.14,0.206,782.3,565.4,1100,990,990,990,967.6,966.7,969.1,22.4,20.9,23.3,0.45,0.281,0.828,0.326,0.179,0.648,0.015,0.0077,0.031,1.02,0.657,1.78,0.046,0.028,0.085,21.34,19.17,22.59,0.955,0.952,0.957,0.979,0.975,0.98,0.935,0.928,0.938,44.97,39.37,51.42,43.88,38.38,48.2,0,0,0,0,0,0,0.84,0,0.44,0.17,0.83,0.17,44.3
1370037600000,2013,6,2012,9,30,1.47,0.308,1.16,68167,120.4,120.4,94.68,3,2,2.3333333333333335,567.3,459.2,701.2,448.3,340.2,119,119,119,3.79e-15,-5.684e-14,5.684e-14,0.213,0.17,0.259,448.3,340.2,582.2,990,990,990,966.1,965.7,966.7,23.9,23.3,24.3,0.22,0.175,0.289,0.113,0.0596,0.19,0.0048,0.0024,0.0082,0.538,0.407,0.683,0.023,0.017,0.029,23.32,22.61,23.93,0.952,0.945,0.958,0.977,0.97,0.98,0.93,0.917,0.939,42.37,34.96,51.89,41.19,33.91,48.2,0,0,0,0,0,0,0.526,0,0.31,0.21,0.79,0.21,46.4
1372629600000,2013,7,2012,10,31,1.02,0.362,0.662,40054.1,68.57,68.57,53.84,2,1,1.6129032258064515,382.1,323.3,453.5,247.1,188.3,135,135,135,1.834e-15,-2.842e-14,2.842e-14,0.357,0.298,0.418,247.1,188.3,318.5,990,990,990,965.3,965,965.6,24.7,24.4,25,0.144,0.123,0.169,0.0227,0.0118,0.0493,0.00092,0.00047,0.002,0.33,0.252,0.401,0.013,0.01,0.016,24.36,23.98,24.65,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.896,0.939,36.97,25.7,52.14,35.84,24.93,48.2,0,0,0,0,0,0,0.299,0,0.358,0.35,0.65,0.35,39.3
1375308000000,2013,8,2012,11,31,0.724,0.249,0.475,29614.7,48.2,48.2,39.8,1,1,1,270.3,232.3,319.2,177.3,139.3,93,93,93,2.75e-15,-2.842e-14,2.842e-14,0.347,0.291,0.4,177.3,139.3,226.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.101,0.132,0.0108,0.00759,0.015,0.00043,0.0003,0.0006,0.307,0.239,0.394,0.012,0.0094,0.016,24.92,24.61,25.17,0.947,0.934,0.959,0.975,0.97,0.98,0.924,0.906,0.94,41.03,32.12,52.36,39.8,31.16,48.2,0,0,0,0,0,0,0.221,0,0.249,0.34,0.66,0.34,40.9
1377986400000,2013,9,2012,12,30,0.496,0.187,0.309,19134.7,35.41,35.41,26.58,1,1,1,191.2,165,229.3,119.2,93,72,72,72,-1.421e-15,-1.421e-14,1.421e-14,0.38,0.314,0.436,119.2,93,157.3,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0917,0.0825,0.105,0.00588,0.00366,0.00912,0.00023,0.00014,0.00036,0.201,0.154,0.269,0.0079,0.006,0.011,25.34,25.16,25.38,0.924,0.911,0.941,0.969,0.966,0.97,0.896,0.883,0.913,27.41,21.26,36.51,26.58,20.54,35.41,0,0,0,0,0,0,0.148,0,0.187,0.38,0.62,0.38,38.6
1380578400000,2013,10,2013,1,31,0.412,0.139,0.273,16666.2,24.6,24.6,22.4,1,1,1,153.8,146.4,163.1,101.8,94.41,52,52,52,0,-1.421e-14,1.421e-14,0.338,0.319,0.355,101.8,94.41,111.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.082,0.0794,0.0853,0.0044,0.00377,0.00519,0.00017,0.00015,0.0002,0.166,0.153,0.183,0.0065,0.006,0.0072,25.34,25.34,25.35,0.914,0.911,0.919,0.969,0.966,0.97,0.885,0.882,0.891,23.12,21.51,25.37,22.4,20.78,24.6,0,0,0,0,0,0,0.124,0,0.139,0.34,0.66,0.34,40.5
1383256800000,2013,11,2013,2,30,0.433,0.13,0.303,18752.3,29.5,29.5,26.04,1,1,1,167.1,150.8,181.4,117.1,100.8,50,50,50,-1.421e-15,-1.421e-14,1.421e-14,0.3,0.276,0.332,117.1,100.8,131.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0871,0.0813,0.0921,0.0057,0.00432,0.00692,0.00022,0.00017,0.00027,0.193,0.164,0.219,0.0076,0.0064,0.0086,25.34,25.34,25.34,0.923,0.912,0.931,0.97,0.969,0.97,0.895,0.883,0.903,26.85,22.83,30.41,26.04,22.12,29.5,0,0,0,0,0,0,0.145,0,0.13,0.3,0.7,0.3,43.3
1385848800000,2013,12,2013,3,31,0.612,0.158,0.454,28509.5,51.8,51.8,38.32,2,1,1.064516129032258,228.7,179.2,295.7,169.7,120.2,59,59,59,-4.126e-15,-2.842e-14,2.842e-14,0.263,0.2,0.329,169.7,120.2,236.7,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.107,0.0896,0.131,0.0102,0.00597,0.0159,0.0004,0.00023,0.00063,0.279,0.2,0.375,0.011,0.0078,0.015,25.14,24.82,25.36,0.942,0.922,0.958,0.974,0.97,0.98,0.917,0.894,0.939,37.68,25.53,50.85,36.69,24.76,48.2,0,0,0,0,0,0,0.213,0,0.158,0.26,0.74,0.26,46.6
1388527200000,2014,1,2013,4,31,1.27,0.196,1.07,63397.4,133.6,133.6,85.21,3,2,2.2580645161290325,472.6,305.8,720.9,399.6,232.8,73,73,73,9.168e-16,-5.684e-14,5.684e-14,0.165,0.101,0.239,399.6,232.8,647.9,990,990,990,965.7,964.9,966.8,24.3,23.2,25.1,0.196,0.131,0.316,0.0915,0.0155,0.234,0.0038,0.00062,0.01,0.466,0.246,0.784,0.019,0.0098,0.034,23.82,22.43,24.82,0.946,0.924,0.958,0.975,0.97,0.98,0.922,0.896,0.939,38.64,26.18,52.56,37.5,25.4,48.2,0,0,0,0,0,0,0.473,0,0.2,0.15,0.84,0.16,49.9
1391205600000,2014,2,2013,5,28,2.16,0.304,1.85,99874.2,158.4,158.4,148.6,4,3,3.4285714285714284,891.3,746.3,951,765.8,641.3,125.6,105,137,0,0,0,0.14,0.119,0.154,765.8,641.3,814,990,990,990,967.5,966.9,967.7,22.5,22.3,23.1,0.407,0.318,0.45,0.307,0.229,0.333,0.014,0.0099,0.015,0.962,0.778,1.03,0.043,0.034,0.046,21.57,21.3,22.34,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.81,39.42,52.28,43.95,38.42,48.2,0,0,0,0,0,0,0.826,0,0.31,0.14,0.86,0.14,46.2
1393624800000,2014,3,2013,6,31,3.17,0.346,2.57,129164,192.8,192.8,173.6,4,3,3.774193548387097,1185,889.9,1680,1056,760.9,129,129,129,95.94,-1.137e-13,450.8,0.114,0.0768,0.145,959.7,760.9,1100,990,990,990,968.5,967.5,970.1,21.5,19.9,22.5,0.652,0.403,0.915,0.483,0.307,0.648,0.023,0.014,0.033,1.41,0.955,1.86,0.066,0.043,0.093,20.13,18.07,21.55,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.929,0.937,47.71,39.5,52.07,46.12,38.51,48.2,0,0,0,0,0,0,0.964,0,0.6,0.11,0.81,0.19,40.7
1396303200000,2014,4,2013,7,30,4.61,0.384,2.85,128367,181,181,178.3,4,4,4,1778,1700,1843,1630,1552,148,148,148,530,451.8,594.6,0.0833,0.0803,0.0871,1100,1100,1100,990,990,990,970.4,970.1,970.6,19.6,19.4,19.9,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.094,0.097,17.74,17.53,18,0.95,0.95,0.951,0.98,0.98,0.98,0.931,0.931,0.932,45.48,44.91,46.18,44.57,44.01,45.25,0,0,0,0,0,0,0.99,0,1.76,0.083,0.62,0.38,27.8
1398895200000,2014,5,2013,8,31,3.49,0.514,2.66,131564,192.8,192.8,176.8,4,3,3.870967741935484,1304,911.9,1683,1112,719.9,192,192,192,118.6,0,391.1,0.153,0.114,0.211,993.4,719.9,1100,990,990,990,968.9,967.5,970.1,21.1,19.9,22.5,0.713,0.375,0.918,0.519,0.282,0.648,0.025,0.013,0.033,1.51,0.924,1.87,0.072,0.041,0.094,19.63,18.06,21.53,0.953,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.84,39.32,51.29,45.76,38.32,48.2,0,0,0,0,0,0,0.982,0,0.83,0.15,0.76,0.24,37.7
1401573600000,2014,6,2013,9,30,1.87,0.381,1.49,84173.9,144.6,144.6,116.9,3,2,2.7,722.7,573.3,896.4,575.7,412.3,147,119,161,0,-5.684e-14,5.684e-14,0.21,0.133,0.281,575.7,412.3,777.4,990,990,990,966.8,966.2,967.5,23.2,22.5,23.8,0.29,0.204,0.417,0.188,0.0936,0.315,0.0082,0.0039,0.014,0.71,0.518,1.02,0.031,0.022,0.045,22.5,21.49,23.3,0.955,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,45.09,35.21,52.23,43.66,34.16,48.2,0,0,0,0,0,0,0.649,0,0.38,0.2,0.8,0.2,45
1404165600000,2014,7,2013,10,31,1.24,0.362,0.88,52656.7,92.15,92.15,70.78,2,2,2,463.4,381,564.8,328.4,246,135,135,135,1.834e-15,-5.684e-14,5.684e-14,0.295,0.239,0.354,328.4,246,429.8,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.172,0.143,0.208,0.0541,0.0167,0.102,0.0022,0.00067,0.0043,0.391,0.268,0.542,0.016,0.011,0.023,23.92,23.32,24.43,0.944,0.928,0.957,0.973,0.97,0.98,0.919,0.9,0.938,36.34,27.36,47.02,35.39,26.54,46.08,0,0,0,0,0,0,0.393,0,0.36,0.29,0.71,0.29,42.5
1406844000000,2014,8,2013,11,31,0.842,0.308,0.534,32919.3,56.62,56.62,44.25,2,1,1.2258064516129032,314.5,265.4,376.4,199.5,150.4,115,115,115,-1.834e-15,-2.842e-14,2.842e-14,0.37,0.306,0.433,199.5,150.4,261.4,990,990,990,965,964.8,965.3,25,24.7,25.2,0.124,0.107,0.146,0.013,0.00853,0.0224,0.00052,0.00034,0.0009,0.311,0.25,0.398,0.012,0.01,0.016,24.71,24.43,24.98,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.4,25.85,52.31,38.22,25.07,48.2,0,0,0,0,0,0,0.246,0,0.308,0.37,0.63,0.37,39.1
1409522400000,2014,9,2013,12,30,0.568,0.236,0.332,15674.8,38.54,38.54,21.77,1,1,1,219.1,186.1,261.8,128.1,95.06,91,91,91,0,-1.421e-14,1.421e-14,0.42,0.348,0.489,128.1,95.06,170.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0963,0.0846,0.111,0.00664,0.00383,0.0103,0.00026,0.00015,0.00041,0.218,0.159,0.295,0.0086,0.0062,0.012,25.25,24.96,25.42,0.653,0,0.946,0.679,0,0.975,0.634,0,0.922,22.43,0,39.53,21.77,0,38.54,0,9,0,0,0.3,0,0.121,0.3,0.236,0.42,0.58,0.42,27.6
1412114400000,2014,10,2014,1,31,0.458,0.177,0.28,17308.1,29.94,29.94,23.26,1,1,1,170.9,153,185.2,104.7,79.97,66.23,52,73,4.584e-16,-1.421e-14,1.421e-14,0.391,0.281,0.477,104.7,79.97,133.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.085,0.0772,0.0931,0.00465,0.00255,0.00708,0.00018,0.0001,0.00028,0.173,0.13,0.223,0.0068,0.0051,0.0087,25.37,25.35,25.38,0.923,0.911,0.934,0.967,0.96,0.97,0.893,0.882,0.904,24.05,18.59,30.86,23.26,17.84,29.94,0,0,0,0,0,0,0.129,0,0.178,0.39,0.61,0.39,37.8
1414792800000,2014,11,2014,2,30,0.438,0.13,0.308,19096,28.27,28.27,26.52,1,1,1,169,152.7,176.2,119,102.7,50,50,50,1.895e-15,-1.421e-14,1.421e-14,0.296,0.284,0.327,119,102.7,126.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0878,0.082,0.0903,0.00587,0.00448,0.00648,0.00023,0.00018,0.00025,0.197,0.168,0.21,0.0077,0.0066,0.0082,25.34,25.34,25.34,0.924,0.913,0.929,0.97,0.97,0.97,0.897,0.885,0.901,27.34,23.3,29.14,26.52,22.6,28.27,0,0,0,0,0,0,0.147,0,0.13,0.3,0.7,0.3,43.6
1417384800000,2014,12,2014,3,31,0.528,0.158,0.37,23114.2,34.87,34.87,31.07,1,1,1,197.1,172.4,213.4,138.1,113.4,59,59,59,1.375e-15,-1.421e-14,1.421e-14,0.3,0.276,0.342,138.1,113.4,154.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0959,0.0872,0.102,0.00749,0.00539,0.00887,0.00029,0.00021,0.00035,0.232,0.188,0.261,0.0091,0.0074,0.01,25.33,25.26,25.36,0.933,0.92,0.94,0.97,0.97,0.97,0.905,0.893,0.912,32.03,25.95,35.95,31.07,25.17,34.87,0,0,0,0,0,0,0.173,0,0.158,0.3,0.7,0.3,43.8
1420063200000,2015,1,2014,4,31,0.747,0.196,0.551,34042.4,69.35,69.35,45.76,2,1,1.3225806451612903,278.8,217.5,391.4,205.8,144.5,73,73,73,0,-2.842e-14,2.842e-14,0.27,0.187,0.336,205.8,144.5,318.4,990,990,990,964.8,964.5,965.4,25.2,24.6,25.5,0.122,0.0999,0.161,0.016,0.00803,0.0493,0.00064,0.00032,0.002,0.299,0.246,0.391,0.012,0.0096,0.016,24.89,24.27,25.25,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,37.4,26.25,52.53,36.27,25.46,48.2,0,0,0,0,0,0,0.254,0,0.196,0.26,0.74,0.26,45.6
1422741600000,2015,2,2014,5,28,1.55,0.206,1.35,77474.3,144.6,144.6,115.3,3,2,2.6785714285714284,641.9,407.5,820,556.9,322.5,85,85,85,2.03e-15,0,5.684e-14,0.139,0.104,0.209,556.9,322.5,735,990,990,990,966.4,965.4,967.2,23.6,22.8,24.6,0.272,0.164,0.367,0.18,0.0512,0.292,0.0077,0.0021,0.013,0.673,0.375,0.933,0.029,0.015,0.041,22.88,21.89,24.19,0.954,0.944,0.958,0.978,0.97,0.98,0.932,0.916,0.939,44.07,34.91,50.95,42.94,33.86,48.2,0,0,0,0,0,0,0.64,0,0.2,0.13,0.87,0.13,50
1425160800000,2015,3,2014,6,31,2.43,0.325,2.11,114722,179.9,179.9,154.2,4,3,3.3548387096774195,909.1,825.4,1053,787.9,696.4,121.2,107,129,-3.667e-15,-1.137e-13,0,0.135,0.102,0.156,787.9,696.4,945.6,990,990,990,967.5,967.2,968.1,22.5,21.9,22.8,0.427,0.354,0.566,0.317,0.266,0.397,0.014,0.012,0.018,1.01,0.876,1.22,0.045,0.038,0.056,21.47,20.71,21.92,0.956,0.954,0.957,0.98,0.978,0.98,0.937,0.933,0.938,47.52,40.95,52.3,46.28,40.05,48.2,0,0,0,0,0,0,0.857,0,0.32,0.13,0.87,0.13,47.2
1427839200000,2015,4,2014,7,30,2.6,0.344,2.25,120579,176.6,176.6,167.5,4,4,4,1003,946.3,1053,869.9,810.1,132.7,125,148,-1.516e-14,-1.137e-13,0,0.132,0.119,0.154,869.9,810.1,927.6,990,990,990,967.9,967.7,968.1,22.1,21.9,22.3,0.507,0.457,0.557,0.36,0.331,0.388,0.016,0.015,0.018,1.1,1,1.2,0.05,0.045,0.055,21,20.73,21.3,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.936,42.75,40.26,45.06,41.87,39.32,44.16,0,0,0,0,0,0,0.93,0,0.35,0.13,0.87,0.13,46.4
1430431200000,2015,5,2014,8,31,2.13,0.394,1.74,96599.2,166,166,129.8,4,2,3.064516129032258,796.9,606.9,1009,649.9,459.9,147,147,147,-5.501e-15,-5.684e-14,0,0.189,0.146,0.242,649.9,459.9,862.3,990,990,990,967.1,966.3,967.9,22.9,22.1,23.7,0.337,0.221,0.498,0.233,0.116,0.356,0.01,0.0049,0.016,0.8,0.535,1.09,0.035,0.023,0.049,22.11,20.98,23.08,0.954,0.945,0.957,0.978,0.97,0.98,0.933,0.917,0.938,44.02,35.02,52.25,42.67,33.97,48.2,0,0,0,0,0,0,0.721,0,0.39,0.18,0.82,0.18,45.4
1433109600000,2015,6,2014,9,30,1.27,0.308,0.962,57356.4,96.4,96.4,79.66,2,2,2,490.1,403.4,596.2,371.1,284.4,119,119,119,-3.79e-15,-5.684e-14,5.684e-14,0.246,0.2,0.295,371.1,284.4,477.2,990,990,990,965.8,965.4,966.3,24.2,23.7,24.6,0.186,0.155,0.229,0.0741,0.0333,0.124,0.0031,0.0014,0.0052,0.453,0.323,0.618,0.019,0.013,0.026,23.74,23.1,24.26,0.95,0.937,0.958,0.976,0.97,0.98,0.926,0.909,0.939,40.97,31.71,51.69,39.83,30.76,48.2,0,0,0,0,0,0,0.443,0,0.308,0.24,0.76,0.24,45.2
1435701600000,2015,7,2014,10,31,0.904,0.289,0.615,37602.4,62.9,62.9,50.54,2,1,1.4838709677419355,337.6,287.2,398.3,229.6,179.2,108,108,108,1.834e-15,-2.842e-14,2.842e-14,0.323,0.271,0.376,229.6,179.2,290.3,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.135,0.117,0.156,0.0177,0.011,0.036,0.00071,0.00044,0.0015,0.32,0.248,0.397,0.013,0.01,0.016,24.59,24.28,24.84,0.943,0.923,0.959,0.975,0.97,0.98,0.92,0.895,0.94,38.11,25.68,52.26,36.96,24.91,48.2,0,0,0,0,0,0,0.281,0,0.289,0.32,0.68,0.32,41.6
1438380000000,2015,8,2014,11,31,0.647,0.249,0.397,24788.8,43.44,43.44,33.32,1,1,1,241.4,208.2,284.2,148.4,115.2,93,93,93,1.834e-15,-2.842e-14,2.842e-14,0.389,0.327,0.447,148.4,115.2,191.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.104,0.0924,0.119,0.00836,0.00554,0.012,0.00033,0.00022,0.00048,0.255,0.196,0.332,0.01,0.0077,0.013,25.11,24.83,25.35,0.937,0.922,0.952,0.972,0.97,0.98,0.911,0.894,0.933,34.26,26.4,44.33,33.32,25.61,43.44,0,0,0,0,0,0,0.185,0,0.25,0.38,0.61,0.39,38.3
1441058400000,2015,9,2014,12,30,0.434,0.187,0.248,15275,29.92,29.92,21.22,1,1,1,167.5,140.9,205.2,95.55,68.94,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.435,0.351,0.511,95.55,68.94,133.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0834,0.074,0.0967,0.00387,0.00161,0.00707,0.00015,0.000063,0.00028,0.159,0.111,0.226,0.0062,0.0044,0.0088,25.38,25.34,25.39,0.924,0.907,0.939,0.965,0.96,0.97,0.892,0.871,0.904,21.96,15.57,30.85,21.22,14.95,29.92,0,0,0,0,0,0,0.118,0,0.186,0.43,0.57,0.43,35.2
1443650400000,2015,10,2015,1,31,0.35,0.139,0.211,12936.6,19.72,19.72,17.39,1,1,1,130.6,119.3,141.2,78.62,67.34,52,52,52,-2.292e-15,-1.421e-14,1.421e-14,0.399,0.368,0.436,78.62,67.34,89.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.074,0.0708,0.0776,0.00243,0.00147,0.00333,0.000095,0.000058,0.00013,0.125,0.106,0.144,0.0049,0.0041,0.0056,25.37,25.36,25.39,0.924,0.899,0.94,0.961,0.96,0.964,0.888,0.863,0.903,18.09,15.07,20.46,17.39,14.47,19.72,0,0,0,0,0,0,0.0966,0,0.139,0.4,0.6,0.4,37
1446328800000,2015,11,2015,2,30,0.373,0.13,0.243,14987.8,25.61,25.61,20.82,1,1,1,143.9,122.3,165.3,93.87,72.35,50,50,50,-9.474e-16,-1.421e-14,1.421e-14,0.351,0.303,0.409,93.87,72.35,115.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0789,0.0713,0.0865,0.00373,0.0019,0.00555,0.00015,0.000074,0.00022,0.152,0.113,0.19,0.006,0.0044,0.0074,25.36,25.34,25.39,0.925,0.912,0.938,0.965,0.96,0.97,0.892,0.883,0.901,21.56,16.68,26.4,20.82,16.02,25.61,0,0,0,0,0,0,0.116,0,0.13,0.35,0.65,0.35,40.2
1448920800000,2015,12,2015,3,31,0.527,0.158,0.369,23027.6,37.87,37.87,30.95,1,1,1,196.7,164.2,226,137.7,105.2,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.303,0.261,0.359,137.7,105.2,167,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0958,0.0843,0.106,0.00745,0.00469,0.00994,0.00029,0.00018,0.00039,0.232,0.173,0.284,0.0091,0.0068,0.011,25.31,25.16,25.36,0.932,0.914,0.944,0.97,0.97,0.974,0.905,0.887,0.919,31.89,23.92,38.9,30.95,23.2,37.87,0,0,0,0,0,0,0.172,0,0.158,0.3,0.7,0.3,43.7
1451599200000,2016,1,2015,4,31,0.79,0.196,0.594,36562.8,64.89,64.89,49.14,2,1,1.4838709677419355,294.9,224.9,370.4,221.9,151.9,73,73,73,3.667e-15,-2.842e-14,2.842e-14,0.254,0.197,0.325,221.9,151.9,297.4,990,990,990,964.9,964.5,965.3,25.1,24.7,25.5,0.127,0.103,0.154,0.0177,0.00866,0.0394,0.00071,0.00034,0.0016,0.301,0.245,0.389,0.012,0.0098,0.016,24.81,24.41,25.19,0.941,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.29,26.06,52.29,35.22,25.28,48.2,0,0,0,0,0,0,0.273,0,0.196,0.25,0.75,0.25,46.3
1454277600000,2016,2,2015,5,29,1.33,0.213,1.12,65945.9,134.5,134.5,94.75,3,2,2.3793103448275863,531.8,377.7,739.8,446.8,292.7,85,85,85,1.96e-15,-5.684e-14,5.684e-14,0.166,0.115,0.225,446.8,292.7,654.8,990,990,990,966,965.3,966.9,24,23.1,24.7,0.216,0.153,0.322,0.115,0.0372,0.238,0.0048,0.0015,0.01,0.527,0.331,0.797,0.022,0.013,0.034,23.49,22.34,24.38,0.951,0.939,0.958,0.976,0.97,0.98,0.928,0.911,0.939,41.04,32.85,51.7,39.94,31.87,48.2,0,0,0,0,0,0,0.526,0,0.21,0.16,0.84,0.16,49.6
1456783200000,2016,3,2015,6,31,2.9,0.327,2.43,125643,192.8,192.8,168.9,4,3,3.7419354838709675,1082,759.7,1475,959.6,652.7,121.9,107,129,52.02,-1.137e-13,246.4,0.116,0.0874,0.141,907.6,652.7,1100,990,990,990,968.1,966.9,969.4,21.9,20.6,23.1,0.584,0.326,0.884,0.438,0.237,0.648,0.02,0.01,0.031,1.29,0.799,1.83,0.059,0.035,0.089,20.61,18.76,22.26,0.954,0.952,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.46,39.49,51.86,45.25,38.5,48.2,0,0,0,0,0,0,0.938,0,0.47,0.11,0.84,0.16,43.3
1459461600000,2016,4,2015,7,30,3.78,0.384,2.85,136067,192.8,192.8,189,4,4,4,1457,1222,1523,1309,1074,148,148,148,209.8,0,275,0.102,0.0972,0.121,1099,1074,1100,990,990,990,969.3,968.6,969.6,20.7,20.4,21.4,0.885,0.757,0.909,0.646,0.59,0.648,0.031,0.028,0.032,1.83,1.64,1.86,0.089,0.077,0.091,18.82,18.58,19.76,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,48.31,47.71,50.31,47.25,46.76,48.2,0,0,0,0,0,0,1.05,0,0.93,0.1,0.75,0.25,36
1462053600000,2016,5,2015,8,31,2.41,0.433,1.97,107419,184.8,184.8,144.4,4,3,3.3548387096774195,898,697.7,1191,736.5,550.7,161.5,147,192,0,-1.137e-13,1.137e-13,0.181,0.155,0.211,736.5,550.7,998.8,990,990,990,967.5,966.7,968.5,22.5,21.5,23.3,0.402,0.273,0.648,0.285,0.169,0.422,0.013,0.0072,0.02,0.925,0.632,1.35,0.041,0.027,0.063,21.6,20.15,22.68,0.955,0.951,0.957,0.979,0.973,0.98,0.935,0.925,0.938,44.37,38.81,51.65,43.2,37.78,48.2,0,0,0,0,0,0,0.802,0,0.44,0.18,0.82,0.18,44.6
1464732000000,2016,6,2015,9,30,1.45,0.308,1.14,67105.1,117.4,117.4,93.2,3,2,2.3,559.7,456.5,686.5,440.7,337.5,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.216,0.173,0.261,440.7,337.5,567.5,990,990,990,966.1,965.7,966.6,23.9,23.4,24.3,0.216,0.174,0.28,0.109,0.0583,0.18,0.0046,0.0024,0.0077,0.529,0.403,0.658,0.022,0.017,0.028,23.36,22.7,23.94,0.952,0.945,0.958,0.976,0.97,0.98,0.93,0.917,0.939,42.33,34.9,51.87,41.14,33.86,48.2,0,0,0,0,0,0,0.518,0,0.31,0.21,0.79,0.21,46.3
1467324000000,2016,7,2015,10,31,1.02,0.338,0.684,41454.8,74.17,74.17,55.72,2,1,1.6129032258064515,381.7,325,450.8,255.4,190,126.3,108,135,2.75e-15,-2.842e-14,2.842e-14,0.337,0.24,0.415,255.4,190,342.8,990,990,990,965.3,965,965.6,24.7,24.4,25,0.146,0.123,0.174,0.0265,0.0119,0.0608,0.0011,0.00048,0.0025,0.341,0.252,0.409,0.014,0.01,0.017,24.35,23.96,24.64,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,37.98,25.7,52.14,36.81,24.93,48.2,0,0,0,0,0,0,0.31,0,0.336,0.33,0.67,0.33,40.6
1470002400000,2016,8,2015,11,31,0.732,0.249,0.482,30075.3,48.2,48.2,40.42,1,1,1,273.1,236.1,320.9,180.1,143.1,93,93,93,0,-2.842e-14,2.842e-14,0.343,0.29,0.394,180.1,143.1,227.9,990,990,990,964.8,964.6,965,25.2,25,25.4,0.115,0.102,0.132,0.0111,0.00791,0.0151,0.00044,0.00031,0.0006,0.312,0.246,0.397,0.012,0.0097,0.016,24.9,24.6,25.14,0.948,0.936,0.959,0.976,0.97,0.98,0.925,0.908,0.94,41.69,33.02,52.7,40.42,32.03,48.2,0,0,0,0,0,0,0.225,0,0.25,0.34,0.66,0.34,41.1
1472680800000,2016,9,2015,12,30,0.506,0.187,0.319,19778,36.3,36.3,27.47,1,1,1,195.1,167.2,233.1,123.1,95.19,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.373,0.309,0.431,123.1,95.19,161.1,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0931,0.0832,0.107,0.00621,0.00384,0.00944,0.00024,0.00015,0.00037,0.208,0.158,0.276,0.0081,0.0062,0.011,25.33,25.13,25.38,0.925,0.911,0.942,0.97,0.967,0.97,0.897,0.883,0.914,28.33,21.71,37.4,27.47,20.98,36.3,0,0,0,0,0,0,0.153,0,0.187,0.37,0.63,0.37,39.1
1475272800000,2016,10,2016,1,31,0.402,0.139,0.263,16123.7,25.53,25.53,21.67,1,1,1,150,133.6,166.9,98.03,81.56,52,52,52,9.168e-16,-1.421e-14,1.421e-14,0.348,0.312,0.389,98.03,81.56,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0807,0.0749,0.0867,0.00408,0.00268,0.00552,0.00016,0.00011,0.00022,0.16,0.13,0.19,0.0063,0.0051,0.0074,25.35,25.34,25.37,0.92,0.911,0.932,0.967,0.961,0.97,0.889,0.883,0.895,22.41,18.9,26.32,21.67,18.16,25.53,0,0,0,0,0,0,0.12,0,0.139,0.35,0.65,0.35,40.1
1477951200000,2016,11,2016,2,30,0.423,0.13,0.294,18145.4,29.17,29.17,25.2,1,1,1,163.3,135.5,180,113.3,85.47,50,50,50,1.421e-15,-1.421e-14,1.421e-14,0.308,0.278,0.369,113.3,85.47,130,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0759,0.0917,0.00538,0.00301,0.0068,0.00021,0.00012,0.00027,0.187,0.137,0.217,0.0073,0.0054,0.0085,25.34,25.34,25.36,0.923,0.911,0.93,0.969,0.962,0.97,0.894,0.883,0.903,26,19.7,30.07,25.2,18.96,29.17,0,0,0,0,0,0,0.14,0,0.129,0.31,0.7,0.3,42.9
1480543200000,2016,12,2016,3,31,0.53,0.158,0.372,23202.9,37.81,37.81,31.19,1,1,1,197.7,174.6,225.7,138.7,115.6,59,59,59,9.168e-16,0,1.421e-14,0.301,0.261,0.338,138.7,115.6,166.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0961,0.088,0.106,0.00754,0.00557,0.00992,0.0003,0.00022,0.00039,0.233,0.192,0.283,0.0091,0.0075,0.011,25.3,25.16,25.36,0.933,0.922,0.944,0.97,0.97,0.974,0.905,0.894,0.919,32.14,26.49,38.83,31.19,25.7,37.81,0,0,0,0,0,0,0.173,0,0.158,0.3,0.7,0.3,43.8
1483221600000,2017,1,2016,4,31,0.825,0.196,0.629,38650.5,68.83,68.83,51.95,2,1,1.5483870967741935,307.9,230.4,388.9,234.9,157.4,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.244,0.188,0.317,234.9,157.4,315.9,990,990,990,965,964.6,965.3,25,24.7,25.4,0.132,0.104,0.16,0.0218,0.00913,0.0481,0.00087,0.00036,0.002,0.311,0.241,0.382,0.012,0.0096,0.015,24.73,24.29,25.15,0.941,0.922,0.959,0.973,0.97,0.98,0.916,0.895,0.939,36.45,25.62,51.42,35.44,24.85,48.2,0,0,0,0,0,0,0.289,0,0.196,0.24,0.76,0.24,46.8
1485900000000,2017,2,2016,5,28,1.26,0.206,1.06,62554.6,131.3,131.3,93.09,3,2,2.2857142857142856,522.1,397.4,722,437.1,312.4,85,85,85,0,-5.684e-14,5.684e-14,0.168,0.118,0.214,437.1,312.4,637,990,990,990,965.9,965.4,966.8,24.1,23.2,24.6,0.21,0.16,0.312,0.109,0.0465,0.227,0.0046,0.0019,0.0098,0.521,0.36,0.767,0.022,0.015,0.033,23.54,22.44,24.25,0.952,0.942,0.958,0.977,0.97,0.98,0.93,0.914,0.939,42.1,35.01,52.1,40.97,33.96,48.2,0,0,0,0,0,0,0.517,0,0.2,0.16,0.84,0.16,49.6
1488319200000,2017,3,2016,6,31,4.14,0.378,2.65,124744,192.8,192.8,167.7,4,3,3.806451612903226,1546,745.8,2655,1405,638.8,141.1,107,183,416.4,0,1372,0.0987,0.0689,0.143,988.9,638.8,1100,990,990,990,969.5,966.9,972.7,20.5,17.3,23.1,0.729,0.318,0.926,0.526,0.228,0.648,0.027,0.0099,0.037,1.54,0.776,1.87,0.077,0.034,0.11,18.94,15.45,22.34,0.951,0.943,0.957,0.979,0.974,0.98,0.932,0.919,0.938,45.29,39.27,52.19,44.17,38.27,48.2,0,0,0,0,0,0,0.931,0,1.49,0.091,0.64,0.36,30.1
1490997600000,2017,4,2016,7,30,6.71,0.562,2.85,111525,165.8,165.8,154.9,4,4,4,2589,2192,2765,2372,1975,217,217,217,1272,875.1,1448,0.0842,0.0785,0.099,1100,1100,1100,990,990,990,972.5,971.6,972.9,17.5,17.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.6,15.18,16.56,0.943,0.942,0.947,0.975,0.973,0.98,0.92,0.916,0.928,39.7,38.55,42.29,38.72,37.51,41.44,0,0,0,0,0,0,0.861,0,3.86,0.084,0.42,0.58,16.6
1493589600000,2017,5,2016,8,31,4.58,0.667,2.94,134207,192.7,192.7,180.4,4,4,4,1709,1292,2144,1460,1016,248.9,192,276,364.2,0,768.5,0.149,0.105,0.214,1096,1016,1100,990,990,990,970.2,968.8,971.4,19.8,18.6,21.2,0.893,0.694,0.926,0.639,0.459,0.648,0.032,0.022,0.035,1.83,1.44,1.87,0.093,0.068,0.1,18.02,16.68,19.75,0.951,0.947,0.955,0.98,0.98,0.98,0.932,0.928,0.935,46.02,42.59,49.15,45.1,41.74,48.17,0,0,0,0,0,0,1,0,1.64,0.15,0.64,0.36,29.3
1496268000000,2017,6,2016,9,30,2.44,0.417,2.02,109079,192.8,192.8,151.5,4,3,3.433333333333333,942.2,762.5,1254,781.2,601.5,161,161,161,-3.79e-15,-1.137e-13,1.137e-13,0.174,0.128,0.211,781.2,601.5,1093,990,990,990,967.6,966.9,968.7,22.4,21.3,23.1,0.444,0.305,0.782,0.319,0.203,0.632,0.014,0.0088,0.03,1.01,0.721,1.71,0.046,0.031,0.08,21.35,19.59,22.33,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.34,39.36,51.61,44.24,38.36,48.2,0,0,0,0,0,0,0.842,0,0.42,0.17,0.83,0.17,44.7
1498860000000,2017,7,2016,10,31,1.63,0.498,1.13,65780.5,115.2,115.2,88.41,3,2,2.225806451612903,608.3,495.3,750.2,422.3,309.3,186,186,186,-5.501e-15,-5.684e-14,5.684e-14,0.31,0.248,0.376,422.3,309.3,564.2,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.215,0.169,0.286,0.0997,0.045,0.178,0.0042,0.0019,0.0077,0.515,0.365,0.661,0.022,0.015,0.029,23.17,22.44,23.81,0.951,0.942,0.958,0.975,0.97,0.98,0.928,0.914,0.939,41.31,34.03,51.96,40.13,33.01,48.2,0,0,0,0,0,0,0.491,0,0.5,0.31,0.69,0.31,40.4
1501538400000,2017,8,2016,11,31,1.09,0.44,0.653,39243.9,65.26,65.26,52.75,2,1,1.6129032258064515,408.1,343,489.6,243.7,188,164.4,155,184,-9.168e-16,-2.842e-14,2.842e-14,0.404,0.361,0.452,243.7,188,305.6,990,990,990,965.4,965.1,965.8,24.6,24.2,24.9,0.144,0.123,0.168,0.0206,0.0117,0.0432,0.00084,0.00047,0.0018,0.326,0.256,0.408,0.013,0.01,0.017,24.24,23.84,24.55,0.942,0.925,0.958,0.974,0.97,0.98,0.917,0.897,0.939,36.48,25.94,52.62,35.3,25.16,48.2,0,0,0,0,0,0,0.293,0,0.437,0.4,0.6,0.4,36
1504216800000,2017,9,2016,12,30,0.736,0.306,0.43,26732.9,48.2,48.2,37.13,1,1,1,283.8,240.8,339.5,165.8,122.8,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.42,0.348,0.49,165.8,122.8,221.5,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.112,0.0965,0.131,0.00985,0.00618,0.0146,0.00039,0.00024,0.00059,0.288,0.211,0.387,0.011,0.0083,0.016,24.87,24.52,25.14,0.943,0.927,0.958,0.974,0.97,0.98,0.919,0.899,0.939,38.17,28.07,51.03,37.13,27.23,48.2,0,0,0,0,0,0,0.206,0,0.306,0.42,0.58,0.42,36.3
1506808800000,2017,10,2017,1,31,0.593,0.26,0.333,20605.2,31.84,31.84,27.7,1,1,1,221.3,204.4,239.4,124.3,107.4,97,97,97,-9.168e-16,-1.421e-14,1.421e-14,0.439,0.405,0.475,124.3,107.4,142.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0953,0.0893,0.102,0.00632,0.00488,0.00785,0.00025,0.00019,0.00031,0.212,0.182,0.244,0.0083,0.0071,0.0096,25.26,25.12,25.39,0.927,0.916,0.936,0.97,0.97,0.97,0.899,0.888,0.908,28.55,24.49,32.82,27.7,23.75,31.84,0,0,0,0,0,0,0.154,0,0.26,0.44,0.56,0.44,34.7
1509487200000,2017,11,2017,2,30,0.559,0.196,0.363,22614.4,36.03,36.03,31.41,1,1,1,215.5,204.1,226.8,139.9,111.1,75.67,67,93,0,-1.421e-14,1.421e-14,0.352,0.295,0.456,139.9,111.1,159.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0983,0.0903,0.104,0.00764,0.00519,0.00933,0.0003,0.0002,0.00037,0.237,0.188,0.272,0.0093,0.0073,0.011,25.27,25.17,25.39,0.934,0.918,0.942,0.97,0.97,0.97,0.906,0.891,0.914,32.38,25.41,37.15,31.41,24.65,36.03,0,0,0,0,0,0,0.174,0,0.196,0.35,0.65,0.35,40.5
1512079200000,2017,12,2017,3,31,0.667,0.158,0.509,31890.8,52.48,52.48,42.86,2,1,1.1290322580645162,248.9,215,298.7,189.9,156,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.239,0.198,0.274,189.9,156,239.7,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.114,0.102,0.132,0.0119,0.00901,0.0161,0.00047,0.00035,0.00064,0.305,0.239,0.382,0.012,0.0095,0.015,25.02,24.8,25.25,0.946,0.922,0.959,0.976,0.97,0.98,0.924,0.895,0.94,40.63,25.69,51.68,39.57,24.91,48.2,0,0,0,0,0,0,0.238,0,0.158,0.24,0.76,0.24,47.8
1514757600000,2018,1,2017,4,31,1.04,0.196,0.849,51501.9,84.44,84.44,69.22,2,2,2,390.1,305,459.2,317.1,232,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.19,0.159,0.239,317.1,232,386.2,990,990,990,965.3,964.9,965.7,24.7,24.3,25.1,0.161,0.131,0.185,0.049,0.0155,0.0813,0.002,0.00062,0.0033,0.366,0.245,0.47,0.015,0.0098,0.019,24.29,23.86,24.83,0.942,0.924,0.953,0.973,0.97,0.98,0.917,0.896,0.934,35.56,26.09,43.08,34.61,25.31,42.22,0,0,0,0,0,0,0.385,0,0.191,0.19,0.82,0.18,49.5
1517436000000,2018,2,2017,5,28,1.58,0.206,1.37,78253.2,178.9,178.9,116.4,4,2,2.7142857142857144,651.5,466.6,1019,566.5,381.6,85,85,85,6.09e-15,-5.684e-14,5.684e-14,0.138,0.0834,0.182,566.5,381.6,934.4,990,990,990,966.5,965.7,968,23.5,22,24.3,0.282,0.185,0.548,0.183,0.0791,0.391,0.0079,0.0033,0.018,0.689,0.464,1.2,0.03,0.019,0.054,22.83,20.84,23.84,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.58,35.4,52.27,43.31,34.34,48.2,0,0,0,0,0,0,0.647,0,0.21,0.13,0.87,0.13,49.5
1519855200000,2018,3,2017,6,31,4,0.49,2.9,137875,192.8,192.8,185.3,4,4,4,1494,1074,1784,1311,890.5,183,183,183,229.8,-1.137e-13,501.3,0.125,0.103,0.17,1082,890.5,1100,990,990,990,969.5,968.1,970.4,20.5,19.6,21.9,0.848,0.531,0.924,0.617,0.37,0.648,0.03,0.017,0.033,1.76,1.14,1.87,0.086,0.052,0.096,18.77,17.72,20.72,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,47.34,43.21,50.01,46.33,42.35,48.2,0,0,0,0,0,0,1.03,0,1.1,0.12,0.72,0.28,34.5
1522533600000,2018,4,2017,7,30,5.72,0.443,2.85,119115,177.2,177.2,165.4,4,4,4,2209,1808,2378,2038,1660,171,148,217,937.5,560.2,1126,0.0774,0.0623,0.0944,1100,1100,1100,990,990,990,971.6,970.5,972,18.4,18,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.033,0.036,1.87,1.87,1.87,0.1,0.096,0.1,16.54,16.11,17.65,0.947,0.945,0.95,0.979,0.978,0.98,0.927,0.925,0.931,42.23,41.08,45.22,41.36,40.19,44.31,0,0,0,0,0,0,0.919,0,2.87,0.077,0.5,0.5,20.8
1525125600000,2018,5,2017,8,31,4.96,0.739,2.95,131270,192.3,192.3,176.4,4,4,4,1851,1391,2288,1575,1115,276,276,276,474.6,15.36,912.2,0.153,0.121,0.198,1100,1100,1100,990,990,990,970.6,969.1,971.8,19.4,18.2,20.9,0.91,0.824,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.86,1.77,1.87,0.096,0.085,0.1,17.57,16.33,19.09,0.95,0.946,0.953,0.98,0.98,0.98,0.931,0.927,0.934,45.01,41.66,49.06,44.11,40.81,48.08,0,0,0,0,0,0,0.98,0,2.01,0.15,0.59,0.41,26.5
