datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1527804000000,2018,6,2017,9,30,2.52,0.417,2.1,111752,192.8,192.8,155.2,4,3,3.466666666666667,974.1,776.4,1340,813.1,615.4,161,161,161,3.753,0,78.69,0.17,0.12,0.207,809.4,615.4,1100,990,990,990,967.7,967,969,22.3,21,23,0.474,0.313,0.825,0.345,0.212,0.648,0.016,0.0092,0.031,1.07,0.744,1.77,0.049,0.032,0.084,21.18,19.26,22.25,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.93,0.938,46.07,39.74,52.1,44.86,38.77,48.2,0,0,0,0,0,0,0.862,0,0.42,0.17,0.83,0.17,44.3
1530396000000,2018,7,2017,10,31,1.67,0.537,1.14,65740.5,119.1,119.1,88.36,3,2,2.2903225806451615,625.1,508.2,770.1,424.6,281.2,200.5,186,227,3.667e-15,-5.684e-14,5.684e-14,0.329,0.242,0.447,424.6,281.2,584.1,990,990,990,966.4,965.9,967,23.6,23,24.1,0.219,0.163,0.298,0.102,0.0317,0.191,0.0043,0.0013,0.0083,0.514,0.327,0.694,0.022,0.014,0.03,23.1,22.33,23.79,0.95,0.937,0.958,0.974,0.97,0.98,0.925,0.909,0.939,40.02,30.73,51.88,38.84,29.8,48.2,0,0,0,0,0,0,0.491,0,0.53,0.32,0.68,0.32,39.4
1533074400000,2018,8,2017,11,31,1.12,0.493,0.626,37738.8,67.58,67.58,50.72,2,1,1.4838709677419355,417.9,351.5,500.8,233.9,167.5,184,184,184,2.75e-15,-2.842e-14,2.842e-14,0.445,0.367,0.523,233.9,167.5,316.8,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.143,0.12,0.172,0.0204,0.00999,0.0485,0.00083,0.0004,0.002,0.333,0.259,0.408,0.014,0.011,0.017,24.19,23.77,24.54,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.69,25.76,51.91,36.6,24.99,48.2,0,0,0,0,0,0,0.282,0,0.494,0.44,0.56,0.44,33.7
1535752800000,2018,9,2017,12,30,0.761,0.323,0.438,27281.5,47.26,47.26,37.89,1,1,1,293.6,250.9,347.9,168.9,132.9,124.7,118,138,0,-2.842e-14,2.842e-14,0.426,0.387,0.47,168.9,132.9,209.9,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.114,0.1,0.13,0.0101,0.00704,0.0136,0.0004,0.00028,0.00055,0.294,0.229,0.37,0.012,0.0091,0.015,24.82,24.49,25.07,0.945,0.932,0.956,0.975,0.97,0.98,0.921,0.904,0.937,38.85,30.44,48.23,37.89,29.53,47.26,0,0,0,0,0,0,0.211,0,0.323,0.42,0.58,0.42,35.8
1538344800000,2018,10,2018,1,31,0.597,0.26,0.338,18706,33.89,33.89,25.14,1,1,1,223.1,197.5,248.4,126.1,100.5,97,97,97,0,-1.421e-14,1.421e-14,0.437,0.39,0.491,126.1,100.5,151.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0959,0.0869,0.105,0.00647,0.0043,0.00862,0.00025,0.00017,0.00034,0.215,0.169,0.26,0.0084,0.0066,0.01,25.25,25.05,25.43,0.81,0,0.94,0.845,0,0.97,0.785,0,0.911,25.92,0,34.94,25.14,0,33.89,0,4,0,0,0.129,0,0.14,0.129,0.259,0.44,0.57,0.43,31.3
1541023200000,2018,11,2018,2,30,0.543,0.196,0.346,19331.4,34.3,34.3,26.85,1,1,1,209.3,196.7,219.1,133.6,103.7,75.67,67,93,4.737e-16,-1.421e-14,1.421e-14,0.363,0.306,0.473,133.6,103.7,152.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0961,0.0877,0.102,0.00711,0.00457,0.00868,0.00028,0.00018,0.00034,0.226,0.175,0.258,0.0089,0.0068,0.01,25.32,25.23,25.42,0.809,0,0.939,0.841,0,0.97,0.784,0,0.911,27.68,0,35.36,26.85,0,34.3,0,4,0,0,0.133,0,0.149,0.133,0.197,0.36,0.64,0.36,35.6
1543615200000,2018,12,2018,3,31,0.614,0.158,0.456,28793.7,41.07,41.07,38.7,1,1,1,229.3,221.3,238.8,170.3,162.3,59,59,59,0,0,0,0.257,0.247,0.267,170.3,162.3,179.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.107,0.104,0.111,0.0102,0.00955,0.011,0.0004,0.00037,0.00044,0.29,0.276,0.307,0.011,0.011,0.012,25.13,25.06,25.2,0.945,0.943,0.948,0.975,0.971,0.98,0.922,0.916,0.929,39.68,37.81,41.91,38.7,36.72,41.07,0,0,0,0,0,0,0.215,0,0.158,0.26,0.74,0.26,46.9
1546293600000,2019,1,2018,4,31,0.698,0.196,0.503,31561.6,51.89,51.89,42.42,2,1,1.064516129032258,260.7,238.3,310.8,187.7,165.3,73,73,73,0,-2.842e-14,2.842e-14,0.281,0.235,0.306,187.7,165.3,237.8,990,990,990,964.7,964.6,965,25.3,25,25.4,0.115,0.107,0.133,0.0117,0.0098,0.016,0.00046,0.00039,0.00064,0.313,0.245,0.387,0.012,0.0098,0.015,24.95,24.73,25.09,0.948,0.924,0.959,0.978,0.97,0.98,0.927,0.896,0.94,41.8,26.09,51.98,40.77,25.31,48.2,0,0,0,0,0,0,0.236,0,0.195,0.28,0.72,0.28,45.2
1548972000000,2019,2,2018,5,28,1.02,0.206,0.814,49144.6,95.57,95.57,73.13,2,2,2,421.3,315.4,527.3,336.3,230.4,85,85,85,1.015e-15,-5.684e-14,5.684e-14,0.207,0.161,0.27,336.3,230.4,442.3,990,990,990,965.5,965,966,24.5,24,25,0.169,0.131,0.206,0.0583,0.0153,0.108,0.0024,0.00061,0.0045,0.396,0.245,0.555,0.016,0.0098,0.023,24.12,23.47,24.78,0.944,0.923,0.958,0.974,0.97,0.98,0.92,0.895,0.939,37.5,25.84,48.76,36.57,25.07,47.78,0,0,0,0,0,0,0.406,0,0.206,0.2,0.8,0.2,48.2
1551391200000,2019,3,2018,6,31,1.53,0.287,1.25,72601.2,104.1,104.1,97.58,3,2,2.2903225806451615,572.9,534.7,606.9,465.9,427.7,107,107,107,3.667e-15,-5.684e-14,5.684e-14,0.187,0.176,0.2,465.9,427.7,499.9,990,990,990,966.2,966,966.3,23.8,23.7,24,0.221,0.204,0.239,0.119,0.101,0.135,0.005,0.0042,0.0057,0.565,0.525,0.631,0.024,0.022,0.027,23.26,23.1,23.46,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.52,35.02,52.68,43.81,33.97,48.2,0,0,0,0,0,0,0.542,0,0.28,0.19,0.82,0.18,47.5
1554069600000,2019,4,2018,7,30,1.42,0.324,1.1,65672.8,95.11,95.11,91.21,2,2,2,549.2,504.6,568.9,424.2,379.6,125,125,125,7.579e-15,-5.684e-14,5.684e-14,0.228,0.22,0.248,424.2,379.6,443.9,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.206,0.19,0.213,0.0992,0.0782,0.109,0.0041,0.0032,0.0046,0.534,0.467,0.563,0.022,0.019,0.024,23.39,23.28,23.66,0.956,0.952,0.958,0.98,0.98,0.98,0.937,0.933,0.939,46.54,41.95,48.52,45.61,41.11,47.55,0,0,0,0,0,0,0.507,0,0.32,0.23,0.77,0.23,46.2
1556661600000,2019,5,2018,8,31,1.11,0.394,0.718,43194.9,75.51,75.51,58.06,2,1,1.7096774193548387,415.2,334.3,498.3,268.2,187.3,147,147,147,1.834e-15,-2.842e-14,2.842e-14,0.359,0.295,0.44,268.2,187.3,351.3,990,990,990,965.5,965.1,965.8,24.5,24.2,24.9,0.151,0.122,0.18,0.0307,0.0117,0.0648,0.0013,0.00047,0.0027,0.346,0.254,0.425,0.014,0.01,0.018,24.19,23.73,24.6,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.896,0.939,36.84,25.86,52.06,35.71,25.09,48.2,0,0,0,0,0,0,0.323,0,0.392,0.35,0.65,0.35,38.9
1559340000000,2019,6,2018,9,30,0.723,0.308,0.414,25798.5,47.6,47.6,35.83,1,1,1,278.9,236.9,329.6,159.9,117.9,119,119,119,-4.737e-16,-2.842e-14,2.842e-14,0.431,0.361,0.502,159.9,117.9,210.6,990,990,990,964.8,964.6,965,25.2,25,25.4,0.111,0.0966,0.129,0.00934,0.00577,0.0137,0.00037,0.00023,0.00055,0.279,0.204,0.37,0.011,0.008,0.015,24.9,24.58,25.17,0.941,0.924,0.957,0.974,0.97,0.98,0.916,0.896,0.937,36.78,26.9,48.57,35.83,26.1,47.6,0,0,0,0,0,0,0.199,0,0.309,0.43,0.57,0.43,35.7
1561932000000,2019,7,2018,10,31,0.544,0.289,0.255,8267.34,28.14,28.14,11.11,1,1,1,203.2,178.1,234.5,95.19,70.13,108,108,108,4.584e-16,-1.421e-14,1.421e-14,0.535,0.461,0.606,95.19,70.13,126.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0871,0.0783,0.0982,0.00384,0.00171,0.0065,0.00015,0.000067,0.00026,0.162,0.117,0.218,0.0063,0.0046,0.0086,25.37,25.18,25.44,0.415,0,0.929,0.438,0,0.97,0.403,0,0.901,11.46,0,29.01,11.11,0,28.14,0,17,0,0,0.548,0,0.0617,0.548,0.289,0.53,0.47,0.53,15.2
1564610400000,2019,8,2018,11,31,0.406,0.249,0.114,0,0,0,0,1,0,0.6451612903225806,151.5,134.1,176.8,58.46,41.11,93,93,93,16.04,-1.421e-14,49.86,0.618,0.526,0.693,42.41,0,83.76,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0735,0.0708,0.0813,0.000863,0,0.00287,0.000034,0,0.00011,0.0946,0.0708,0.14,0.0037,0.0028,0.0055,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,11,20,0,0.355,0.645,0,0,1,0.292,0.61,0.28,0.72,0
1567288800000,2019,9,2018,12,30,0.286,0.187,0.0287,0,0,0,0,1,0,0.2,110.5,95.82,132.2,38.53,23.82,72,72,72,27.46,-7.105e-15,48.71,0.657,0.545,0.751,11.06,0,60.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.0000904,0,0.000866,0.0000035,0,0.000034,0.0744,0.0708,0.0955,0.0029,0.0028,0.0037,25.43,25.4,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,24,6,0,0.8,0.2,0,0,1,0.2573,0.65,0.1,0.9,0
1569880800000,2019,10,2019,1,31,0.241,0.139,0,0,0,0,0,0,0,0,90.11,84.07,96.1,38.11,32.07,52,52,52,38.11,32.07,44.1,0.578,0.541,0.619,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.241,0.58,0,1,0
1572559200000,2019,11,2019,2,30,0.28,0.13,0.107,4718.01,17.84,17.84,6.553,1,0,0.6,108,86.53,130,58.05,36.53,50,50,50,16.95,-1.421e-14,49.38,0.472,0.385,0.578,41.1,0,80,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.074,0.000944,0,0.00255,0.000037,0,0.0001,0.0933,0.0708,0.127,0.0037,0.0028,0.005,25.41,25.37,25.43,0.37,0,0.939,0.384,0,0.96,0.355,0,0.901,6.826,0,18.59,6.553,0,17.84,12,6,0,0.4,0.2,0,0.0364,0.6,0.173,0.46,0.38,0.62,16.9
1575151200000,2019,12,2019,3,31,0.422,0.158,0.264,16201.3,29,29,21.78,1,1,1,157.5,130.3,188.3,98.47,71.28,59,59,59,-2.292e-15,-1.421e-14,1.421e-14,0.377,0.313,0.453,98.47,71.28,129.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0819,0.0723,0.0928,0.00412,0.00181,0.00674,0.00016,0.000071,0.00026,0.161,0.113,0.217,0.0063,0.0044,0.0085,25.36,25.35,25.39,0.92,0.911,0.937,0.967,0.96,0.97,0.889,0.883,0.902,22.52,16.33,29.9,21.78,15.68,29,0,0,0,0,0,0,0.121,0,0.158,0.37,0.63,0.37,38.4
1577829600000,2020,1,2019,4,31,0.666,0.196,0.471,29290.7,57.25,57.25,39.37,2,1,1.1290322580645162,248.7,192.9,335.1,175.7,119.9,73,73,73,-3.667e-15,-2.842e-14,0,0.3,0.218,0.378,175.7,119.9,262.1,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.111,0.0913,0.141,0.0108,0.00594,0.0227,0.00043,0.00023,0.00091,0.28,0.202,0.389,0.011,0.0079,0.016,25.05,24.64,25.39,0.941,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37,26.12,52.29,35.91,25.34,48.2,0,0,0,0,0,0,0.219,0,0.195,0.29,0.71,0.29,44
1580508000000,2020,2,2019,5,29,1.53,0.213,1.32,75250.6,180,180,108.1,4,2,2.6551724137931036,612.3,347.9,1027,527.3,262.9,85,85,85,3.92e-15,0,5.684e-14,0.156,0.0828,0.244,527.3,262.9,942,990,990,990,966.3,965.1,968,23.7,22,24.9,0.271,0.143,0.555,0.164,0.0231,0.395,0.0071,0.00093,0.018,0.639,0.286,1.21,0.027,0.011,0.055,23.06,20.81,24.57,0.95,0.932,0.957,0.976,0.97,0.98,0.928,0.904,0.938,41.25,29.53,52.16,40.11,28.65,48.2,0,0,0,0,0,0,0.601,0,0.21,0.14,0.86,0.14,49.2
1583013600000,2020,3,2019,6,31,3.97,0.443,2.87,137084,192.8,192.8,184.3,4,4,4,1483,1045,1976,1317,915.9,165.6,129,183,243.9,-1.137e-13,692.6,0.113,0.0926,0.139,1073,915.9,1100,990,990,990,969.4,968,971,20.6,19,22,0.824,0.545,0.926,0.599,0.382,0.648,0.029,0.017,0.034,1.72,1.18,1.87,0.084,0.054,0.099,18.85,17.1,20.78,0.952,0.948,0.956,0.98,0.98,0.98,0.933,0.929,0.936,47.13,43.75,50.44,46.06,42.87,48.2,0,0,0,0,0,0,1.02,0,1.1,0.11,0.72,0.28,34.5
1585692000000,2020,4,2019,7,30,6.53,0.562,2.85,112867,169.7,169.7,156.8,4,4,4,2521,2036,2713,2304,1819,217,217,217,1204,719.1,1396,0.0866,0.08,0.107,1100,1100,1100,990,990,990,972.4,971.2,972.8,17.6,17.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.77,15.3,16.94,0.944,0.942,0.948,0.976,0.974,0.98,0.921,0.917,0.929,40.15,38.89,43.3,39.19,37.86,42.43,0,0,0,0,0,0,0.871,0,3.68,0.086,0.44,0.56,17.3
1588284000000,2020,5,2019,8,31,4.8,0.739,2.9,131128,192.3,192.3,176.2,4,4,4,1791,1182,2450,1515,906.4,276,276,276,431.2,0,1074,0.161,0.113,0.233,1083,906.4,1100,990,990,990,970.4,968.5,972.2,19.6,17.8,21.5,0.872,0.559,0.926,0.619,0.378,0.648,0.032,0.018,0.036,1.79,1.18,1.87,0.092,0.055,0.11,17.85,15.94,20.34,0.95,0.945,0.955,0.98,0.977,0.98,0.931,0.923,0.936,44.97,40.61,49.06,44.06,39.69,48.08,0,0,0,0,0,0,0.979,0,1.9,0.15,0.6,0.4,27.3
1590962400000,2020,6,2019,9,30,2.24,0.417,1.82,100055,183.9,183.9,139,4,3,3.2666666666666666,864.6,678.3,1146,703.6,517.3,161,161,161,0,-1.137e-13,1.137e-13,0.19,0.14,0.237,703.6,517.3,985.2,990,990,990,967.3,966.6,968.4,22.7,21.6,23.4,0.38,0.257,0.624,0.264,0.147,0.416,0.012,0.0063,0.019,0.876,0.579,1.31,0.039,0.025,0.061,21.78,20.33,22.81,0.954,0.948,0.957,0.978,0.97,0.98,0.934,0.92,0.938,43.69,36.56,51.97,42.57,35.46,48.2,0,0,0,0,0,0,0.772,0,0.42,0.19,0.81,0.19,44.7
1593554400000,2020,7,2019,10,31,1.45,0.498,0.954,56187.3,96.4,96.4,75.52,2,2,2,542.1,440.6,667.6,356.1,254.6,186,186,186,-9.168e-15,-5.684e-14,5.684e-14,0.348,0.279,0.422,356.1,254.6,481.6,990,990,990,966,965.6,966.6,24,23.4,24.4,0.186,0.15,0.239,0.0671,0.0192,0.126,0.0028,0.00079,0.0054,0.436,0.283,0.633,0.018,0.012,0.027,23.53,22.8,24.13,0.947,0.931,0.958,0.975,0.97,0.98,0.923,0.903,0.939,38.85,28.05,51.48,37.76,27.21,48.2,0,0,0,0,0,0,0.42,0,0.496,0.34,0.66,0.34,38.7
1596232800000,2020,8,2019,11,31,0.962,0.415,0.547,33361.6,60.03,60.03,44.84,2,1,1.2903225806451613,359.3,300.4,434.3,204.3,145.4,155,155,155,0,-2.842e-14,2.842e-14,0.437,0.357,0.516,204.3,145.4,279.3,990,990,990,965.2,964.9,965.6,24.8,24.4,25.1,0.129,0.108,0.156,0.0142,0.00811,0.0308,0.00057,0.00032,0.0013,0.312,0.255,0.403,0.013,0.01,0.016,24.49,24.13,24.84,0.944,0.924,0.959,0.974,0.97,0.98,0.919,0.896,0.939,37.98,25.81,52.07,36.87,25.04,48.2,0,0,0,0,0,0,0.249,0,0.415,0.43,0.57,0.43,34.7
1598911200000,2020,9,2019,12,30,0.637,0.283,0.355,21987.5,40.22,40.22,30.54,1,1,1,245.9,207.9,296.3,136.9,112.4,109,91,118,-9.474e-16,-2.842e-14,2.842e-14,0.444,0.398,0.512,136.9,112.4,178.3,990,990,990,964.7,964.4,964.9,25.3,25.1,25.6,0.101,0.0923,0.116,0.00739,0.0053,0.0109,0.00029,0.00021,0.00043,0.236,0.192,0.31,0.0093,0.0076,0.012,25.11,24.8,25.35,0.933,0.92,0.948,0.971,0.97,0.978,0.905,0.893,0.928,31.45,25.58,41.11,30.54,24.81,40.22,0,0,0,0,0,0,0.17,0,0.282,0.44,0.56,0.44,34.5
1601503200000,2020,10,2020,1,31,0.495,0.196,0.3,18501.9,29.87,29.87,24.87,1,1,1,184.9,166.6,206,111.9,93.64,73,73,73,-2.75e-15,-1.421e-14,1.421e-14,0.396,0.354,0.438,111.9,93.64,133,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0884,0.082,0.0959,0.00526,0.00371,0.00706,0.00021,0.00015,0.00028,0.187,0.155,0.225,0.0073,0.0061,0.0088,25.38,25.34,25.39,0.92,0.911,0.932,0.969,0.966,0.97,0.892,0.882,0.904,25.65,21.4,30.8,24.87,20.67,29.87,0,0,0,0,0,0,0.138,0,0.195,0.4,0.61,0.39,37.4
1604181600000,2020,11,2020,2,30,0.503,0.174,0.329,20435.6,34.36,34.36,28.38,1,1,1,193.9,166.4,219.4,126.9,99.37,67,67,67,0,-1.421e-14,1.421e-14,0.348,0.305,0.403,126.9,99.37,152.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0927,0.083,0.102,0.00653,0.0042,0.00871,0.00026,0.00016,0.00034,0.213,0.164,0.259,0.0083,0.0064,0.01,25.34,25.22,25.38,0.927,0.911,0.939,0.97,0.968,0.97,0.899,0.882,0.911,29.26,22.53,35.42,28.38,21.82,34.36,0,0,0,0,0,0,0.158,0,0.174,0.35,0.65,0.35,40.6
1606773600000,2020,12,2020,3,31,0.798,0.158,0.64,39450.2,81.03,81.03,53.02,2,1,1.4838709677419355,297.9,218.9,428.3,238.9,159.9,59,59,59,-9.168e-16,-2.842e-14,2.842e-14,0.206,0.138,0.27,238.9,159.9,369.3,990,990,990,964.9,964.5,965.5,25.1,24.5,25.5,0.132,0.104,0.178,0.0242,0.00934,0.0733,0.00097,0.00037,0.003,0.326,0.244,0.443,0.013,0.0097,0.018,24.77,24.03,25.22,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.75,26.16,52.37,37.63,25.38,48.2,0,0,0,0,0,0,0.295,0,0.158,0.2,0.8,0.2,49.4
1609452000000,2021,1,2020,4,31,1.75,0.296,1.45,83260.3,144.6,144.6,111.9,3,2,2.6129032258064515,653.9,443.4,883.4,543.2,352.4,110.6,91,120,-3.667e-15,-5.684e-14,5.684e-14,0.172,0.136,0.207,543.2,352.4,763.4,990,990,990,966.5,965.6,967.4,23.5,22.6,24.4,0.267,0.175,0.4,0.17,0.0653,0.308,0.0073,0.0027,0.014,0.66,0.421,0.993,0.028,0.017,0.044,22.84,21.57,23.98,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.47,34.96,51.89,43.12,33.91,48.2,0,0,0,0,0,0,0.622,0,0.3,0.17,0.83,0.17,47.6
1612130400000,2021,2,2020,5,28,2.95,0.37,2.33,117460,192.8,192.8,174.8,4,3,3.9285714285714284,1219,894.2,1720,1066,757.2,153.1,137,162,101.5,-1.137e-13,457.9,0.13,0.0942,0.156,964.6,757.2,1100,990,990,990,968.6,967.5,970.2,21.4,19.8,22.5,0.661,0.398,0.916,0.483,0.305,0.648,0.023,0.014,0.033,1.41,0.948,1.86,0.067,0.042,0.094,20.01,17.94,21.54,0.954,0.951,0.957,0.979,0.975,0.98,0.934,0.928,0.937,45.69,39.3,51.58,44.56,38.3,48.2,0,0,0,0,0,0,0.971,0,0.62,0.13,0.79,0.21,39.8
1614549600000,2021,3,2020,6,31,4.45,0.539,2.95,135702,185.3,185.3,182.4,4,4,4,1660,1575,1760,1459,1392,201.1,183,239,359,291.5,421.5,0.121,0.108,0.14,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.916,0.907,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.092,0.095,18.13,17.8,18.42,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.53,45.64,47.28,45.6,44.72,46.34,0,0,0,0,0,0,1.01,0,1.5,0.12,0.66,0.34,30.5
1617228000000,2021,4,2020,7,30,4.94,0.384,2.85,125244,181.9,181.9,173.9,4,4,4,1907,1673,2058,1759,1525,148,148,148,659.2,425.1,809.6,0.0779,0.0719,0.0885,1100,1100,1100,990,990,990,970.8,970,971.2,19.2,18.8,20,0.926,0.921,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.87,1.87,0.098,0.094,0.1,17.34,16.89,18.09,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.37,43.16,46.41,43.49,42.3,45.48,0,0,0,0,0,0,0.966,0,2.09,0.078,0.58,0.42,25.4
1619820000000,2021,5,2020,8,31,3.66,0.514,2.73,133025,192.8,192.8,178.8,4,3,3.935483870967742,1366,960.5,1808,1174,768.5,192,192,192,156.9,-1.137e-13,516.2,0.146,0.106,0.2,1018,768.5,1100,990,990,990,969.1,967.7,970.5,20.9,19.5,22.3,0.747,0.42,0.926,0.541,0.311,0.648,0.026,0.014,0.033,1.57,0.991,1.87,0.076,0.045,0.096,19.37,17.65,21.24,0.953,0.95,0.956,0.98,0.975,0.98,0.934,0.929,0.937,46.6,39.62,51.91,45.48,38.64,48.2,0,0,0,0,0,0,0.993,0,0.93,0.14,0.75,0.25,36.3
1622498400000,2021,6,2020,9,30,1.99,0.417,1.58,88174.6,144.6,144.6,122.5,3,2,2.8666666666666667,769,618.4,943.9,608,457.4,161,161,161,-1.895e-15,-5.684e-14,0,0.212,0.171,0.26,608,457.4,782.9,990,990,990,967,966.4,967.7,23,22.3,23.6,0.31,0.223,0.43,0.208,0.115,0.318,0.0091,0.0049,0.014,0.748,0.543,1.04,0.033,0.023,0.046,22.28,21.29,23.04,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.36,35.14,52.1,42.96,34.09,48.2,0,0,0,0,0,0,0.68,0,0.41,0.21,0.79,0.21,44.3
1625090400000,2021,7,2020,10,31,1.34,0.454,0.888,52494.1,96.4,96.4,70.56,2,1,1.935483870967742,501.2,413,609.3,331.6,227,169.5,135,186,2.75e-15,-5.684e-14,5.684e-14,0.347,0.222,0.45,331.6,227,474.3,990,990,990,965.9,965.5,966.3,24.1,23.7,24.5,0.176,0.14,0.23,0.0563,0.015,0.123,0.0023,0.00061,0.0052,0.409,0.262,0.615,0.017,0.011,0.026,23.74,23.05,24.24,0.945,0.925,0.958,0.974,0.97,0.98,0.92,0.898,0.939,38.09,26.05,52.42,36.83,25.27,48.2,0,0,0,0,0,0,0.392,0,0.452,0.34,0.66,0.34,39.2
1627768800000,2021,8,2020,11,31,0.909,0.415,0.494,30244,54.46,54.46,40.65,2,1,1.1290322580645162,339.4,285.9,408.4,184.4,130.9,155,155,155,1.834e-15,-2.842e-14,2.842e-14,0.462,0.38,0.542,184.4,130.9,253.4,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.122,0.103,0.146,0.0115,0.00687,0.0186,0.00046,0.00027,0.00076,0.304,0.229,0.408,0.012,0.0091,0.017,24.6,24.26,24.93,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,38.44,26.06,52.62,37.26,25.28,48.2,0,0,0,0,0,0,0.226,0,0.415,0.46,0.54,0.46,33.3
1630447200000,2021,9,2020,12,30,0.61,0.259,0.351,20568.1,36.63,36.63,28.57,1,1,1,235.3,200,281.8,135.3,109,100,91,118,-1.421e-15,-2.842e-14,1.421e-14,0.425,0.37,0.475,135.3,109,163.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0995,0.0895,0.111,0.00725,0.00502,0.00967,0.00029,0.0002,0.00038,0.232,0.184,0.284,0.0091,0.0072,0.011,25.17,24.89,25.42,0.871,0,0.944,0.905,0,0.971,0.845,0,0.916,29.45,0,37.72,28.57,0,36.63,0,2,0,0,0.0667,0,0.159,0.0667,0.259,0.42,0.58,0.42,33.7
1633039200000,2021,10,2021,1,31,0.516,0.196,0.32,19840.7,29.81,29.81,26.67,1,1,1,192.5,179.8,205.8,119.5,106.8,73,73,73,-1.834e-15,-1.421e-14,1.421e-14,0.38,0.355,0.406,119.5,106.8,132.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0866,0.0958,0.00591,0.00483,0.00703,0.00023,0.00019,0.00028,0.201,0.178,0.225,0.0079,0.007,0.0088,25.38,25.34,25.39,0.924,0.915,0.932,0.97,0.97,0.97,0.896,0.888,0.904,27.49,24.33,30.73,26.67,23.6,29.81,0,0,0,0,0,0,0.148,0,0.196,0.38,0.62,0.38,38.5
1635717600000,2021,11,2021,2,30,0.516,0.159,0.357,22355.9,35.25,35.25,31.05,1,1,1,199.2,189.6,205.8,137.9,122.6,61.33,50,67,0,-1.421e-14,1.421e-14,0.308,0.243,0.353,137.9,122.6,155.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0912,0.101,0.00747,0.00617,0.00899,0.00029,0.00024,0.00035,0.232,0.205,0.262,0.0091,0.008,0.01,25.36,25.3,25.38,0.933,0.927,0.94,0.97,0.97,0.97,0.905,0.899,0.912,32.01,28.28,36.34,31.05,27.43,35.25,0,0,0,0,0,0,0.172,0,0.159,0.31,0.69,0.31,43.3
1638309600000,2021,12,2021,3,31,0.594,0.158,0.435,27446.9,44.09,44.09,36.89,1,1,1,221.6,195.6,252,162.6,136.6,59,59,59,0,0,0,0.268,0.234,0.302,162.6,136.6,193,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.105,0.0954,0.115,0.00957,0.00736,0.0122,0.00038,0.00029,0.00048,0.276,0.23,0.33,0.011,0.009,0.013,25.19,24.96,25.36,0.942,0.933,0.952,0.974,0.97,0.98,0.918,0.905,0.933,37.86,31.71,44.99,36.89,30.76,44.09,0,0,0,0,0,0,0.205,0,0.159,0.27,0.73,0.27,46.2
1640988000000,2022,1,2021,4,31,0.844,0.196,0.649,39660.9,68.02,68.02,53.31,2,1,1.7096774193548387,315.3,254.4,385.1,242.3,181.4,73,73,73,5.501e-15,-2.842e-14,2.842e-14,0.234,0.19,0.287,242.3,181.4,312.1,990,990,990,965,964.7,965.3,25,24.7,25.3,0.134,0.113,0.159,0.02,0.0112,0.0463,0.0008,0.00044,0.0019,0.3,0.243,0.388,0.012,0.0097,0.015,24.72,24.32,24.97,0.938,0.923,0.959,0.973,0.97,0.98,0.912,0.895,0.94,34.26,25.84,52.11,33.23,25.06,48.2,0,0,0,0,0,0,0.296,0,0.195,0.23,0.77,0.23,47
1643666400000,2022,2,2021,5,28,1.23,0.206,1.03,60967.5,128.1,128.1,90.73,3,2,2.25,509.8,393.6,704,424.8,308.6,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.171,0.121,0.216,424.8,308.6,619,990,990,990,965.9,965.4,966.7,24.1,23.3,24.6,0.205,0.159,0.302,0.102,0.0447,0.214,0.0043,0.0018,0.0092,0.505,0.354,0.737,0.021,0.014,0.032,23.61,22.55,24.28,0.951,0.942,0.958,0.976,0.97,0.98,0.929,0.913,0.939,41.67,34.6,51.82,40.56,33.56,48.2,0,0,0,0,0,0,0.504,0,0.2,0.17,0.84,0.16,49.6
1646085600000,2022,3,2021,6,31,2.51,0.307,2.2,118501,192.8,192.8,159.3,4,3,3.6451612903225805,938.1,721.7,1242,823.3,614.7,114.8,107,129,0.4277,-1.137e-13,13.26,0.124,0.104,0.148,822.8,614.7,1100,990,990,990,967.6,966.8,968.7,22.4,21.3,23.2,0.467,0.304,0.786,0.346,0.212,0.648,0.016,0.0091,0.03,1.06,0.735,1.73,0.048,0.032,0.081,21.32,19.6,22.48,0.955,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.08,39.67,52.08,43.91,38.69,48.2,0,0,0,0,0,0,0.885,0,0.31,0.12,0.88,0.12,47.2
1648764000000,2022,4,2021,7,30,3.91,0.384,2.85,134917,192.8,192.8,187.4,4,4,4,1510,1274,1614,1362,1126,148,148,148,262,26.3,365.7,0.0985,0.0917,0.116,1100,1100,1100,990,990,990,969.5,968.8,969.9,20.5,20.1,21.2,0.891,0.806,0.916,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.75,1.86,0.09,0.083,0.093,18.64,18.28,19.48,0.952,0.952,0.954,0.98,0.98,0.98,0.933,0.933,0.935,47.87,46.93,50.11,46.85,45.99,48.2,0,0,0,0,0,0,1.04,0,1.06,0.098,0.73,0.27,34.5
1651356000000,2022,5,2021,8,31,3.41,0.514,2.63,130727,192.8,192.8,175.7,4,3,3.838709677419355,1274,885.5,1591,1082,693.5,192,192,192,101,0,298.8,0.157,0.121,0.217,981.2,693.5,1100,990,990,990,968.8,967.4,969.8,21.2,20.2,22.6,0.698,0.359,0.911,0.51,0.264,0.648,0.024,0.012,0.032,1.49,0.878,1.86,0.071,0.039,0.092,19.76,18.36,21.68,0.954,0.952,0.957,0.98,0.974,0.98,0.934,0.928,0.938,46.92,39.22,51.16,45.84,38.22,48.2,0,0,0,0,0,0,0.976,0,0.78,0.15,0.77,0.23,38.3
1654034400000,2022,6,2021,9,30,1.82,0.345,1.47,84149,144.6,144.6,116.9,3,2,2.6666666666666665,701.9,554.6,870.8,568.9,393.6,133,119,161,-5.684e-15,-5.684e-14,5.684e-14,0.196,0.137,0.29,568.9,393.6,751.8,990,990,990,966.7,966.1,967.4,23.3,22.6,23.9,0.284,0.197,0.393,0.185,0.0848,0.303,0.008,0.0035,0.013,0.701,0.49,0.977,0.03,0.021,0.043,22.59,21.64,23.41,0.955,0.949,0.958,0.979,0.971,0.98,0.935,0.921,0.939,45.19,37.55,51.14,44.05,36.45,48.2,0,0,0,0,0,0,0.649,0,0.35,0.19,0.81,0.19,46.2
1656626400000,2022,7,2021,10,31,1.2,0.362,0.842,50400.6,88.47,88.47,67.74,2,2,2,449.2,371.7,546.2,314.2,236.7,135,135,135,1.834e-15,-5.684e-14,5.684e-14,0.304,0.247,0.363,314.2,236.7,411.2,990,990,990,965.6,965.3,966.1,24.4,23.9,24.7,0.167,0.14,0.201,0.0477,0.0159,0.0931,0.002,0.00064,0.0039,0.37,0.258,0.515,0.015,0.01,0.021,24.01,23.43,24.48,0.942,0.925,0.956,0.973,0.97,0.98,0.916,0.897,0.937,34.81,26.3,45.14,33.87,25.51,44.24,0,0,0,0,0,0,0.376,0,0.358,0.3,0.7,0.3,42
1659304800000,2022,8,2021,11,31,0.823,0.308,0.515,31780.9,54.5,54.5,42.72,2,1,1.1612903225806452,307.1,260.4,366.5,192.1,145.4,115,115,115,0,-2.842e-14,2.842e-14,0.378,0.314,0.442,192.1,145.4,251.5,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.121,0.105,0.142,0.0121,0.00811,0.0177,0.00048,0.00032,0.00072,0.309,0.25,0.398,0.012,0.01,0.016,24.75,24.49,25.01,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.67,25.85,52.31,38.5,25.07,48.2,0,0,0,0,0,0,0.237,0,0.308,0.37,0.63,0.37,38.6
1661983200000,2022,9,2021,12,30,0.554,0.219,0.334,19576.3,37.32,37.32,27.19,1,1,1,213.7,181.1,256.9,129,109.1,84.67,72,91,0,-1.421e-14,1.421e-14,0.397,0.354,0.454,129,109.1,165.9,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0961,0.0882,0.11,0.00672,0.00503,0.00985,0.00026,0.0002,0.00039,0.219,0.183,0.286,0.0086,0.0072,0.011,25.27,24.99,25.41,0.867,0,0.944,0.905,0,0.973,0.842,0,0.918,28.03,0,38.37,27.19,0,37.32,0,2,0,0,0.0667,0,0.151,0.0667,0.22,0.4,0.6,0.4,35.3
1664575200000,2022,10,2022,1,31,0.44,0.139,0.301,18532.7,28.51,28.51,24.91,1,1,1,164.3,156.8,179.2,112.3,104.8,52,52,52,0,-1.421e-14,1.421e-14,0.317,0.29,0.332,112.3,104.8,127.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0858,0.0831,0.091,0.0053,0.00466,0.00656,0.00021,0.00018,0.00026,0.185,0.172,0.212,0.0073,0.0067,0.0083,25.34,25.34,25.35,0.92,0.914,0.929,0.97,0.97,0.97,0.892,0.887,0.901,25.68,23.81,29.39,24.91,23.1,28.51,0,0,0,0,0,0,0.138,0,0.139,0.32,0.68,0.32,42.1
1667253600000,2022,11,2022,2,30,0.504,0.144,0.36,22503.7,37.61,37.61,31.26,1,1,1,194.5,161.4,215.6,138.8,111.5,55.67,50,67,4.737e-16,-1.421e-14,1.421e-14,0.287,0.232,0.345,138.8,111.5,165.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0955,0.0851,0.104,0.00755,0.00522,0.00983,0.0003,0.0002,0.00039,0.233,0.183,0.28,0.0091,0.0072,0.011,25.33,25.23,25.38,0.933,0.919,0.944,0.97,0.97,0.973,0.906,0.891,0.918,32.21,25.45,38.65,31.26,24.69,37.61,0,0,0,0,0,0,0.174,0,0.144,0.29,0.71,0.29,44.7
1669845600000,2022,12,2022,3,31,0.729,0.158,0.571,35309.7,64.07,64.07,47.46,2,1,1.4193548387096775,272.1,213.1,351.8,213.1,154.1,59,59,59,9.168e-16,-2.842e-14,2.842e-14,0.222,0.168,0.277,213.1,154.1,292.8,990,990,990,964.8,964.5,965.2,25.2,24.8,25.5,0.122,0.102,0.151,0.0157,0.00885,0.0372,0.00062,0.00035,0.0015,0.296,0.239,0.382,0.012,0.0095,0.015,24.93,24.51,25.26,0.941,0.922,0.959,0.973,0.97,0.98,0.916,0.895,0.94,36.75,25.65,51.74,35.7,24.88,48.2,0,0,0,0,0,0,0.264,0,0.158,0.22,0.78,0.22,48.4