datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1525125600000,2018,5,2017,8,31,8.88,0.878,2.95,101521,157.5,157.5,136.5,4,4,4,3317,2495,3963,2989,2155,327.7,321,340,1889,1055,2542,0.101,0.081,0.136,1100,1100,1100,990,990,990,974.2,972.3,975.6,15.8,14.4,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.037,0.045,1.87,1.87,1.87,0.12,0.11,0.13,13.93,12.52,15.83,0.934,0.925,0.944,0.971,0.97,0.977,0.907,0.897,0.922,35.13,31.24,40.32,34.11,30.3,39.38,0,0,0,0,0,0,0.758,0,5.93,0.099,0.33,0.67,11.4
1527804000000,2018,6,2017,9,30,4.54,0.666,2.8,127389,192.6,192.6,176.9,4,4,4,1753,1159,2445,1496,902.2,257,257,257,415.9,-1.137e-13,1088,0.154,0.105,0.222,1080,902.2,1100,990,990,990,970.2,968.4,972.2,19.8,17.8,21.6,0.87,0.561,0.926,0.614,0.376,0.648,0.031,0.017,0.036,1.78,1.18,1.87,0.091,0.055,0.11,17.97,15.95,20.42,0.95,0.945,0.955,0.98,0.977,0.98,0.931,0.923,0.936,45.14,40.64,49.14,44.23,39.73,48.16,0,0,0,0,0,0,0.983,0,1.74,0.15,0.62,0.38,28.1
1530396000000,2018,7,2017,10,31,2.3,0.608,1.69,93108.2,169,169,125.1,4,2,3,859.7,688.8,1124,632.7,461.8,227,227,227,3.667e-15,-1.137e-13,1.137e-13,0.269,0.202,0.33,632.7,461.8,896.5,990,990,990,967.3,966.7,968.3,22.7,21.7,23.3,0.341,0.234,0.549,0.221,0.117,0.373,0.0098,0.005,0.017,0.79,0.566,1.17,0.035,0.024,0.054,21.88,20.54,22.74,0.954,0.947,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.34,35.29,52.17,42.05,34.24,48.2,0,0,0,0,0,0,0.695,0,0.61,0.26,0.73,0.27,40.5
1533074400000,2018,8,2017,11,31,1.47,0.541,0.932,54824.7,96.4,96.4,73.69,2,2,2,549.9,449.6,678.7,347.9,247.6,202,202,202,2.75e-15,-5.684e-14,5.684e-14,0.373,0.298,0.449,347.9,247.6,476.7,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.187,0.15,0.242,0.0632,0.0168,0.124,0.0027,0.00069,0.0053,0.427,0.277,0.63,0.018,0.011,0.027,23.5,22.76,24.1,0.946,0.929,0.958,0.974,0.97,0.98,0.922,0.901,0.939,37.87,27.19,50.88,36.84,26.37,48.2,0,0,0,0,0,0,0.409,0,0.538,0.37,0.63,0.37,37.3
1535752800000,2018,9,2017,12,30,0.971,0.372,0.599,36420.1,63.97,63.97,50.58,2,1,1.4666666666666666,374.4,317.8,443.3,231.1,179.8,143.3,138,146,-3.79e-15,-2.842e-14,2.842e-14,0.386,0.329,0.434,231.1,179.8,297.3,990,990,990,965.3,965,965.6,24.7,24.4,25,0.139,0.12,0.163,0.0182,0.011,0.0393,0.00074,0.00044,0.0016,0.329,0.254,0.403,0.013,0.01,0.016,24.4,24.06,24.7,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.54,25.69,52.09,37.42,24.92,48.2,0,0,0,0,0,0,0.281,0,0.372,0.38,0.62,0.38,37.5
1538344800000,2018,10,2018,1,31,0.739,0.295,0.444,27739,46.27,46.27,37.28,1,1,1,275.9,239.8,314.2,165.9,129.8,110,110,110,9.168e-16,-2.842e-14,2.842e-14,0.401,0.35,0.459,165.9,129.8,204.2,990,990,990,964.8,964.6,965,25.2,25,25.4,0.112,0.0994,0.126,0.00985,0.00679,0.0131,0.00039,0.00027,0.00052,0.288,0.224,0.357,0.011,0.0088,0.014,24.91,24.67,25.14,0.944,0.931,0.956,0.974,0.97,0.98,0.919,0.903,0.936,38.25,29.79,47.21,37.28,28.9,46.27,0,0,0,0,0,0,0.207,0,0.295,0.4,0.6,0.4,37.5
1541023200000,2018,11,2018,2,30,0.642,0.252,0.389,24199.1,35.93,35.93,33.61,1,1,1,247.5,238.5,253.2,150.2,132.5,97.33,93,106,0,0,0,0.393,0.367,0.444,150.2,132.5,160.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.0999,0.108,0.00852,0.00701,0.00937,0.00034,0.00028,0.00037,0.259,0.228,0.276,0.01,0.009,0.011,25.06,25.01,25.14,0.939,0.932,0.942,0.97,0.97,0.97,0.911,0.904,0.914,34.65,30.44,37.04,33.61,29.52,35.93,0,0,0,0,0,0,0.187,0,0.253,0.39,0.61,0.39,37.7
1543615200000,2018,12,2018,3,31,0.71,0.189,0.52,32880.6,48.2,48.2,44.19,1,1,1,264.9,255.4,277.3,194.3,178.4,70.61,59,77,9.168e-16,-2.842e-14,2.842e-14,0.267,0.213,0.301,194.3,178.4,218.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.112,0.124,0.0123,0.0109,0.0143,0.00049,0.00043,0.00057,0.334,0.307,0.376,0.013,0.012,0.015,24.91,24.82,24.97,0.952,0.948,0.958,0.98,0.979,0.98,0.933,0.928,0.939,45.21,41.42,50.9,44.19,40.55,48.2,0,0,0,0,0,0,0.246,0,0.19,0.27,0.73,0.27,46.3
1546293600000,2019,1,2018,4,31,0.865,0.196,0.67,40969.9,78.38,78.38,55.07,2,1,1.5806451612903225,323.1,276.5,431.8,250.1,203.5,73,73,73,-9.168e-16,-2.842e-14,2.842e-14,0.23,0.169,0.264,250.1,203.5,358.8,990,990,990,965,964.8,965.5,25,24.5,25.2,0.137,0.121,0.176,0.0239,0.013,0.0684,0.00096,0.00052,0.0028,0.333,0.244,0.429,0.013,0.0097,0.018,24.65,24.03,24.84,0.944,0.923,0.959,0.975,0.97,0.98,0.92,0.896,0.94,38.89,25.99,52.63,37.56,25.21,48.2,0,0,0,0,0,0,0.306,0,0.195,0.23,0.77,0.23,47.4
1548972000000,2019,2,2018,5,28,1.57,0.206,1.37,77971.4,144.6,144.6,116,3,2,2.642857142857143,650.2,443,857.8,565.2,358,85,85,85,-6.09e-15,-5.684e-14,0,0.136,0.0991,0.192,565.2,358,772.8,990,990,990,966.5,965.6,967.3,23.5,22.7,24.4,0.275,0.176,0.4,0.184,0.068,0.313,0.0079,0.0028,0.014,0.689,0.428,0.999,0.03,0.018,0.044,22.83,21.67,23.98,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,45.54,35.83,52.61,44.05,34.76,48.2,0,0,0,0,0,0,0.645,0,0.2,0.13,0.87,0.13,49.7
1551391200000,2019,3,2018,6,31,2.57,0.346,2.23,119821,171.9,171.9,161,4,3,3.903225806451613,961.3,872.2,1026,832.3,743.2,129,129,129,0,0,0,0.135,0.126,0.148,832.3,743.2,897.2,990,990,990,967.7,967.4,968,22.3,22,22.6,0.468,0.387,0.527,0.342,0.297,0.373,0.015,0.013,0.017,1.04,0.946,1.15,0.047,0.042,0.052,21.22,20.87,21.65,0.954,0.952,0.957,0.978,0.974,0.98,0.934,0.928,0.938,42.53,39.29,51.92,41.43,38.29,48.2,0,0,0,0,0,0,0.895,0,0.34,0.13,0.87,0.13,46.6
1554069600000,2019,4,2018,7,30,2.46,0.324,2.14,115043,166.9,166.9,159.8,4,3,3.8666666666666667,949.7,872.2,988.8,824.7,747.2,125,125,125,0,0,0,0.132,0.126,0.143,824.7,747.2,863.8,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.463,0.392,0.499,0.338,0.3,0.357,0.015,0.013,0.016,1.03,0.963,1.09,0.046,0.043,0.049,21.27,21.06,21.64,0.954,0.953,0.957,0.979,0.975,0.98,0.934,0.929,0.938,42.74,39.67,52.28,41.55,38.69,48.2,0,0,0,0,0,0,0.888,0,0.32,0.13,0.87,0.13,46.8
1556661600000,2019,5,2018,8,31,1.99,0.394,1.6,90624.4,143.6,143.6,121.8,3,2,2.838709677419355,744.5,589.9,866,597.5,442.9,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.2,0.17,0.249,597.5,442.9,719,990,990,990,966.9,966.3,967.4,23.1,22.6,23.7,0.3,0.213,0.369,0.201,0.108,0.281,0.0087,0.0045,0.012,0.729,0.54,0.916,0.032,0.023,0.04,22.39,21.72,23.18,0.955,0.946,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.33,35.23,52.1,43.18,34.17,48.2,0,0,0,0,0,0,0.677,0,0.39,0.2,0.8,0.2,45.5
1559340000000,2019,6,2018,9,30,1.22,0.308,0.909,54437.6,96.4,96.4,75.61,2,2,2,469.7,380.9,580.8,350.7,261.9,119,119,119,0,-5.684e-14,5.684e-14,0.257,0.205,0.312,350.7,261.9,461.8,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.179,0.147,0.22,0.0645,0.0226,0.117,0.0027,0.00092,0.0049,0.423,0.289,0.591,0.017,0.012,0.025,23.86,23.19,24.41,0.947,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.939,38.81,29.22,50.28,37.8,28.35,48.2,0,0,0,0,0,0,0.42,0,0.311,0.25,0.75,0.25,44.6
1561932000000,2019,7,2018,10,31,0.841,0.289,0.552,33974.2,58.18,58.18,45.66,2,1,1.2903225806451613,313.9,264.7,376.3,205.9,156.7,108,108,108,2.036e-31,-2.842e-14,2.842e-14,0.348,0.287,0.408,205.9,156.7,268.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.126,0.109,0.148,0.0138,0.00907,0.0256,0.00055,0.00036,0.001,0.312,0.248,0.396,0.012,0.0099,0.016,24.71,24.42,24.97,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.98,25.67,52.12,37.85,24.9,48.2,0,0,0,0,0,0,0.254,0,0.289,0.34,0.66,0.34,40.4
1564610400000,2019,8,2018,11,31,0.592,0.249,0.343,16902.9,38.15,38.15,22.72,1,1,1,221.2,189.5,262.3,128.2,96.53,93,93,93,4.584e-16,-2.842e-14,2.842e-14,0.424,0.355,0.491,128.2,96.53,169.3,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.097,0.0858,0.112,0.00664,0.00396,0.0101,0.00026,0.00015,0.0004,0.219,0.163,0.293,0.0086,0.0064,0.012,25.25,24.96,25.42,0.692,0,0.945,0.72,0,0.974,0.671,0,0.921,23.41,0,39.16,22.72,0,38.15,0,8,0,0,0.258,0,0.126,0.258,0.249,0.42,0.58,0.42,28.6
1567288800000,2019,9,2018,12,30,0.413,0.187,0.226,13870.6,25.73,25.73,19.26,1,1,1,159.2,137,187.6,87.23,65.03,72,72,72,1.895e-15,-1.421e-14,1.421e-14,0.456,0.384,0.525,87.23,65.03,115.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0804,0.0726,0.0905,0.00316,0.00128,0.00558,0.00012,0.00005,0.00022,0.144,0.104,0.195,0.0056,0.0041,0.0076,25.38,25.37,25.4,0.92,0.886,0.939,0.964,0.96,0.97,0.887,0.85,0.901,19.97,14.34,26.53,19.26,13.77,25.73,0,0,0,0,0,0,0.107,0,0.187,0.45,0.55,0.45,33.6
1569880800000,2019,10,2019,1,31,0.338,0.139,0.198,12144.7,18.59,18.59,16.32,1,1,1,126,117.6,135.7,74.04,65.62,52,52,52,-9.168e-16,-1.421e-14,1.421e-14,0.413,0.383,0.442,74.04,65.62,83.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0756,0.00204,0.00133,0.00286,0.00008,0.000052,0.00011,0.117,0.103,0.134,0.0046,0.004,0.0053,25.38,25.37,25.4,0.921,0.889,0.94,0.96,0.96,0.962,0.885,0.853,0.903,17,14.53,19.33,16.32,13.95,18.59,0,0,0,0,0,0,0.0907,0,0.14,0.41,0.59,0.41,35.9
1572559200000,2019,11,2019,2,30,0.359,0.13,0.23,14068.7,24.67,24.67,19.54,1,1,1,138.6,118.4,161.4,88.57,68.44,50,50,50,9.474e-16,-1.421e-14,1.421e-14,0.365,0.31,0.422,88.57,68.44,111.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0708,0.0851,0.00328,0.00157,0.00522,0.00013,0.000061,0.0002,0.142,0.107,0.183,0.0056,0.0042,0.0072,25.36,25.34,25.39,0.92,0.905,0.94,0.964,0.96,0.97,0.887,0.869,0.903,20.25,15.42,25.43,19.54,14.8,24.67,0,0,0,0,0,0,0.109,0,0.129,0.36,0.64,0.36,39.2
1575151200000,2019,12,2019,3,31,0.558,0.158,0.4,25064.9,47.84,47.84,33.69,1,1,1,208.2,162.2,268.3,149.2,103.2,59,59,59,-2.292e-15,-2.842e-14,2.842e-14,0.288,0.22,0.364,149.2,103.2,209.3,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0998,0.0836,0.121,0.00843,0.00452,0.0135,0.00033,0.00018,0.00054,0.252,0.17,0.36,0.0099,0.0067,0.014,25.24,24.87,25.36,0.937,0.913,0.956,0.972,0.97,0.98,0.911,0.886,0.937,34.62,23.43,48.81,33.69,22.72,47.84,0,0,0,0,0,0,0.187,0,0.158,0.28,0.72,0.28,44.9
1577829600000,2020,1,2019,4,31,0.987,0.196,0.791,47899.3,96.4,96.4,64.38,2,1,1.8064516129032258,368.5,274.6,543.1,295.5,201.6,73,73,73,9.168e-16,-2.842e-14,5.684e-14,0.206,0.134,0.266,295.5,201.6,470.1,990,990,990,965.2,964.8,966,24.8,24,25.2,0.153,0.12,0.215,0.042,0.0129,0.121,0.0017,0.00051,0.005,0.365,0.241,0.596,0.015,0.0096,0.025,24.4,23.36,24.85,0.943,0.922,0.959,0.974,0.97,0.98,0.919,0.895,0.94,38.07,25.67,52.4,36.81,24.9,48.2,0,0,0,0,0,0,0.358,0,0.196,0.2,0.8,0.2,48.5
1580508000000,2020,2,2019,5,29,2.65,0.29,2.1,107897,192.8,192.8,155,4,2,3.4827586206896552,1056,564.7,1732,940.1,479.7,115.8,85,162,102.8,-5.684e-14,470.4,0.115,0.0799,0.151,837.2,479.7,1100,990,990,990,968,966.1,970.2,22,19.8,23.9,0.55,0.222,0.917,0.4,0.125,0.648,0.019,0.0053,0.033,1.21,0.539,1.86,0.056,0.023,0.094,20.84,17.9,23.24,0.953,0.946,0.957,0.979,0.97,0.98,0.933,0.918,0.938,45.55,36.01,52.26,44.34,34.93,48.2,0,0,0,0,0,0,0.861,0,0.55,0.11,0.79,0.21,40.7
1583013600000,2020,3,2019,6,31,6.74,0.539,2.95,116870,178.8,178.8,157.1,4,4,4,2516,1763,3379,2315,1524,201.1,183,239,1215,423.9,2096,0.0852,0.0542,0.136,1100,1100,1100,990,990,990,972.3,970.3,974.4,17.7,15.6,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.041,1.87,1.87,1.87,0.11,0.095,0.12,15.81,13.76,17.79,0.943,0.934,0.951,0.976,0.97,0.98,0.92,0.906,0.932,40.24,34.65,45.61,39.27,33.61,44.7,0,0,0,0,0,0,0.873,0,3.79,0.08,0.44,0.56,17.3
1585692000000,2020,4,2019,7,30,10.9,0.697,2.85,83730.5,132.6,132.6,116.3,4,4,4,4215,3459,4530,3946,3242,269,217,295,2846,2142,3135,0.0636,0.052,0.0699,1100,1100,1100,990,990,990,976.1,974.5,976.7,13.9,13.3,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.042,0.049,1.87,1.87,1.87,0.13,0.12,0.14,12.07,11.48,13.59,0.92,0.915,0.933,0.97,0.97,0.97,0.893,0.887,0.905,29.97,28.31,34.18,29.07,27.46,33.16,0,0,0,0,0,0,0.646,0,8.05,0.064,0.26,0.74,7.68
1588284000000,2020,5,2019,8,31,8.71,0.86,2.95,102843,161,161,138.2,4,4,4,3251,2370,4161,2930,2049,321,321,321,1830,948.5,2740,0.102,0.0771,0.135,1100,1100,1100,990,990,990,974,972,976,16,14,18,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.036,0.046,1.87,1.87,1.87,0.12,0.1,0.13,14.09,12.15,16.13,0.935,0.921,0.945,0.972,0.97,0.978,0.908,0.894,0.925,35.56,30.19,41.14,34.56,29.29,40.25,0,0,0,0,0,0,0.768,0,5.76,0.099,0.34,0.66,11.8
1590962400000,2020,6,2019,9,30,4.23,0.666,2.73,127132,192.2,192.2,176.6,4,4,4,1632,1065,2321,1375,807.9,257,257,257,320.3,-1.137e-13,963.7,0.166,0.111,0.241,1054,807.9,1100,990,990,990,969.9,968.1,971.9,20.1,18.1,21.9,0.829,0.475,0.926,0.585,0.33,0.648,0.029,0.015,0.036,1.7,1.02,1.87,0.085,0.047,0.1,18.41,16.25,20.88,0.951,0.946,0.955,0.98,0.975,0.98,0.932,0.926,0.936,45.06,39.4,49.02,44.14,38.4,48.04,0,0,0,0,0,0,0.981,0,1.5,0.16,0.65,0.35,30.1
1593554400000,2020,7,2019,10,31,2.18,0.608,1.57,87427.1,154.7,154.7,117.5,4,2,2.774193548387097,814.7,650.3,1036,587.7,423.3,227,227,227,6.452e-21,-5.684e-14,1.137e-13,0.283,0.219,0.349,587.7,423.3,809.4,990,990,990,967.2,966.5,968,22.8,22,23.5,0.31,0.213,0.469,0.195,0.0988,0.331,0.0086,0.0042,0.015,0.735,0.54,1.06,0.032,0.023,0.048,22.11,20.97,22.96,0.954,0.947,0.958,0.978,0.97,0.98,0.933,0.919,0.939,44.13,35.49,52.4,42.81,34.42,48.2,0,0,0,0,0,0,0.653,0,0.61,0.28,0.72,0.28,40.1
1596232800000,2020,8,2019,11,31,1.38,0.493,0.891,52797.8,96.25,96.25,70.96,2,2,2,516.8,420.3,639.6,332.8,236.3,184,184,184,0,-5.684e-14,5.684e-14,0.362,0.288,0.438,332.8,236.3,455.6,990,990,990,965.9,965.5,966.5,24.1,23.5,24.5,0.178,0.144,0.226,0.0564,0.0158,0.114,0.0024,0.00065,0.0048,0.402,0.262,0.59,0.017,0.011,0.025,23.67,22.95,24.25,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.898,0.939,36.42,26,49.11,35.48,25.22,48.13,0,0,0,0,0,0,0.394,0,0.489,0.36,0.65,0.35,38.3
1598911200000,2020,9,2019,12,30,0.892,0.358,0.535,32722.3,59.86,59.86,45.45,2,1,1.3,344.3,290.2,415.7,206.3,152.2,138,138,138,9.474e-16,-2.842e-14,2.842e-14,0.406,0.332,0.476,206.3,152.2,277.7,990,990,990,965.1,964.9,965.5,24.9,24.5,25.1,0.129,0.11,0.154,0.0143,0.00868,0.0301,0.00057,0.00035,0.0012,0.313,0.253,0.4,0.013,0.01,0.016,24.57,24.22,24.87,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.34,25.71,51.92,37.25,24.94,48.2,0,0,0,0,0,0,0.252,0,0.357,0.4,0.6,0.4,36.7
1601503200000,2020,10,2020,1,31,0.673,0.295,0.379,23483.4,40,40,31.56,1,1,1,251.4,222.1,287.1,141.4,112.1,110,110,110,-4.584e-16,-2.842e-14,2.842e-14,0.44,0.383,0.495,141.4,112.1,177.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.103,0.0931,0.116,0.00777,0.00528,0.0108,0.00031,0.00021,0.00043,0.245,0.192,0.309,0.0097,0.0075,0.012,25.06,24.84,25.28,0.935,0.92,0.948,0.971,0.97,0.978,0.907,0.892,0.927,32.51,25.55,40.9,31.56,24.78,40,0,0,0,0,0,0,0.175,0,0.294,0.44,0.56,0.44,34.9
1604181600000,2020,11,2020,2,30,0.632,0.241,0.391,24349.1,39.72,39.72,33.82,1,1,1,243.8,221,268.6,150.8,128,93,93,93,-1.421e-15,-2.842e-14,0,0.383,0.346,0.421,150.8,128,175.6,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.104,0.0962,0.113,0.00857,0.00663,0.0107,0.00034,0.00026,0.00042,0.259,0.218,0.303,0.01,0.0086,0.012,25.09,24.92,25.26,0.939,0.93,0.947,0.971,0.97,0.977,0.911,0.902,0.926,34.82,29.47,40.64,33.82,28.59,39.72,0,0,0,0,0,0,0.188,0,0.241,0.38,0.62,0.38,38.5
1606773600000,2020,12,2020,3,31,1.13,0.232,0.898,53786.2,121.9,121.9,72.29,3,1,1.967741935483871,422,269.9,692.1,335.4,192.9,86.58,77,104,1.834e-15,-2.842e-14,5.684e-14,0.215,0.15,0.285,335.4,192.9,588.1,990,990,990,965.5,964.8,966.7,24.5,23.3,25.2,0.171,0.117,0.287,0.0623,0.0121,0.194,0.0026,0.00048,0.0083,0.41,0.242,0.688,0.017,0.0097,0.03,24.11,22.64,24.89,0.946,0.923,0.959,0.975,0.97,0.98,0.922,0.895,0.94,38.77,25.73,51.64,37.67,24.95,48.2,0,0,0,0,0,0,0.402,0,0.232,0.21,0.79,0.21,47.6
1609452000000,2021,1,2020,4,31,2.84,0.383,2.37,123296,192.8,192.8,165.7,4,3,3.6451612903225805,1060,718.6,1456,917.1,579.6,142.9,139,150,31.53,-1.137e-13,205.6,0.14,0.103,0.193,885.6,579.6,1100,990,990,990,968,966.8,969.3,22,20.7,23.2,0.563,0.289,0.879,0.414,0.188,0.648,0.019,0.0081,0.031,1.24,0.681,1.83,0.057,0.029,0.088,20.73,18.83,22.54,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,46.64,40.02,51.99,45.45,39.06,48.2,0,0,0,0,0,0,0.921,0,0.47,0.13,0.83,0.17,43.4
1612130400000,2021,2,2020,5,28,4.61,0.422,2.66,117656,189.3,189.3,175.1,4,4,4,1905,1465,2712,1731,1268,174.5,162,197,630.9,168,1450,0.0968,0.0597,0.134,1100,1100,1100,990,990,990,970.7,969.4,972.8,19.3,17.2,20.6,0.914,0.879,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.86,1.83,1.87,0.097,0.089,0.11,17.46,15.31,18.8,0.949,0.942,0.952,0.979,0.974,0.98,0.929,0.917,0.933,44.7,38.9,48.29,43.77,37.87,47.32,0,0,0,0,0,0,0.973,0,1.95,0.092,0.58,0.42,25.5
1614549600000,2021,3,2020,6,31,7.45,0.64,2.95,111317,151.2,151.2,149.6,4,4,4,2780,2724,2875,2541,2485,239,239,239,1441,1385,1536,0.086,0.0831,0.0877,1100,1100,1100,990,990,990,973,972.8,973.2,17,16.8,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.14,14.91,15.28,0.942,0.94,0.942,0.973,0.971,0.973,0.916,0.914,0.917,38.45,37.83,38.82,37.4,36.74,37.79,0,0,0,0,0,0,0.831,0,4.5,0.086,0.4,0.6,14.9
1617228000000,2021,4,2020,7,30,8.39,0.63,2.85,99185,146.2,146.2,137.8,4,4,4,3238,2903,3417,2995,2686,243,217,295,1895,1586,2100,0.075,0.0635,0.0934,1100,1100,1100,990,990,990,974.1,973.3,974.4,15.9,15.6,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.07,13.68,14.85,0.935,0.933,0.94,0.97,0.97,0.971,0.907,0.905,0.913,35.5,34.43,37.64,34.44,33.4,36.55,0,0,0,0,0,0,0.765,0,5.54,0.075,0.34,0.66,11.8
1619820000000,2021,5,2020,8,31,6.78,0.86,2.95,116395,171.2,171.2,156.4,4,4,4,2531,1985,3114,2210,1664,321,321,321,1110,564.2,1693,0.129,0.103,0.162,1100,1100,1100,990,990,990,972.4,971.1,973.8,17.6,16.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.034,0.04,1.87,1.87,1.87,0.11,0.099,0.12,15.74,14.34,17.07,0.944,0.937,0.948,0.976,0.97,0.98,0.921,0.909,0.929,40.07,36.23,43.66,39.11,35.14,42.79,0,0,0,0,0,0,0.869,0,3.83,0.13,0.44,0.56,17.2
1622498400000,2021,6,2020,9,30,3.73,0.666,2.62,125956,192.8,192.8,174.9,4,3,3.8666666666666667,1439,981.4,1946,1182,724.4,257,257,257,172.2,0,589.3,0.187,0.132,0.262,1009,724.4,1100,990,990,990,969.3,967.8,970.9,20.7,19.1,22.2,0.761,0.399,0.926,0.539,0.285,0.648,0.026,0.013,0.034,1.59,0.952,1.87,0.077,0.043,0.098,19.12,17.2,21.22,0.953,0.949,0.957,0.98,0.975,0.98,0.933,0.93,0.937,46.39,39.72,51.69,45.33,38.74,48.2,0,0,0,0,0,0,0.972,0,1.11,0.18,0.7,0.3,33.8
1625090400000,2021,7,2020,10,31,2.08,0.608,1.48,83104.1,143.5,143.5,111.7,3,2,2.6774193548387095,778.2,627,959.8,551.2,400,227,227,227,3.667e-15,-5.684e-14,5.684e-14,0.296,0.237,0.362,551.2,400,732.8,990,990,990,967,966.4,967.7,23,22.3,23.6,0.286,0.205,0.399,0.173,0.0878,0.29,0.0076,0.0037,0.013,0.682,0.505,0.962,0.03,0.021,0.043,22.31,21.3,23.09,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,43.31,35.01,51.78,42.18,33.96,48.2,0,0,0,0,0,0,0.621,0,0.6,0.29,0.71,0.29,40
1627768800000,2021,8,2020,11,31,1.34,0.493,0.848,50257.5,92.12,92.12,67.55,2,1,1.935483870967742,500.6,408,618,316.6,224,184,184,184,0,-5.684e-14,5.684e-14,0.373,0.298,0.451,316.6,224,434,990,990,990,965.9,965.4,966.4,24.1,23.6,24.6,0.172,0.14,0.214,0.0494,0.0148,0.104,0.0021,0.0006,0.0044,0.388,0.26,0.553,0.016,0.011,0.023,23.76,23.07,24.26,0.944,0.925,0.959,0.973,0.97,0.98,0.919,0.897,0.939,36.41,25.78,51.95,35.33,25.01,48.2,0,0,0,0,0,0,0.375,0,0.492,0.37,0.63,0.37,37.5
1630447200000,2021,9,2020,12,30,0.866,0.358,0.508,31188.3,56.98,56.98,43.32,2,1,1.2333333333333334,334.1,280.6,402.3,196.1,142.6,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.418,0.343,0.492,196.1,142.6,264.3,990,990,990,965.1,964.8,965.4,24.9,24.6,25.2,0.126,0.107,0.15,0.0127,0.00787,0.0237,0.00051,0.00031,0.00097,0.307,0.25,0.398,0.012,0.0099,0.016,24.62,24.3,24.93,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.19,25.62,51.75,37.11,24.85,48.2,0,0,0,0,0,0,0.241,0,0.358,0.41,0.59,0.41,36
1633039200000,2021,10,2021,1,31,0.691,0.295,0.397,24612.7,38.57,38.57,33.08,1,1,1,258,240.1,281.4,148,130.1,110,110,110,-9.168e-16,-2.842e-14,2.842e-14,0.428,0.391,0.458,148,130.1,171.4,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.106,0.0995,0.114,0.00833,0.00681,0.0103,0.00033,0.00027,0.00041,0.256,0.224,0.298,0.01,0.0088,0.012,25.02,24.88,25.13,0.938,0.931,0.946,0.971,0.97,0.975,0.911,0.903,0.922,34.06,29.86,39.56,33.08,28.96,38.57,0,0,0,0,0,0,0.184,0,0.294,0.43,0.57,0.43,35.6
1635717600000,2021,11,2021,2,30,0.649,0.252,0.396,24657.9,36.59,36.59,34.25,1,1,1,250.3,241.2,256,153,136.8,97.33,93,106,0,0,0,0.389,0.363,0.436,153,136.8,163,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.106,0.101,0.109,0.00875,0.00738,0.0096,0.00035,0.00029,0.00038,0.264,0.236,0.281,0.01,0.0093,0.011,25.04,25,25.11,0.94,0.934,0.943,0.97,0.97,0.971,0.912,0.906,0.916,35.3,31.46,37.68,34.25,30.51,36.59,0,0,0,0,0,0,0.19,0,0.253,0.39,0.61,0.39,38
1638309600000,2021,12,2021,3,31,0.774,0.189,0.585,36260.2,61.09,61.09,48.74,2,1,1.3548387096774193,289.2,253.8,338,218.5,176.8,70.61,59,77,-1.834e-15,-2.842e-14,2.842e-14,0.248,0.175,0.303,218.5,176.8,279,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.126,0.112,0.146,0.0159,0.0108,0.0307,0.00063,0.00043,0.0012,0.317,0.259,0.389,0.013,0.01,0.016,24.82,24.6,24.98,0.945,0.928,0.959,0.976,0.97,0.98,0.923,0.9,0.94,39.73,27.8,52.2,38.6,26.97,48.2,0,0,0,0,0,0,0.271,0,0.189,0.24,0.76,0.24,46.8
1640988000000,2022,1,2021,4,31,1.23,0.196,1.03,61807.7,109.2,109.2,83.07,3,2,2.096774193548387,458,342.7,595.3,385,269.7,73,73,73,-5.501e-15,-5.684e-14,0,0.163,0.123,0.213,385,269.7,522.3,990,990,990,965.7,965.1,966.3,24.3,23.7,24.9,0.186,0.144,0.245,0.0809,0.0263,0.15,0.0033,0.0011,0.0063,0.458,0.295,0.613,0.019,0.012,0.026,23.89,23.15,24.59,0.949,0.934,0.958,0.976,0.97,0.98,0.927,0.906,0.939,40.95,30.36,52.41,39.82,29.45,48.2,0,0,0,0,0,0,0.462,0,0.2,0.16,0.84,0.16,50.3
1643666400000,2022,2,2021,5,28,2.01,0.254,1.75,95522,192.8,192.8,142.1,4,3,3.2857142857142856,830.1,610.4,1282,725.1,505.4,105,105,105,3.545,-1.137e-13,77.25,0.132,0.0819,0.172,721.5,505.4,1100,990,990,990,967.2,966.3,968.8,22.8,21.2,23.7,0.395,0.24,0.8,0.288,0.139,0.648,0.013,0.0059,0.031,0.917,0.549,1.75,0.041,0.023,0.082,21.89,19.47,23.11,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.918,0.938,44.3,36.14,52.18,43.09,35.06,48.2,0,0,0,0,0,0,0.79,0,0.26,0.13,0.87,0.13,47.5
1646085600000,2022,3,2021,6,31,4.41,0.49,2.95,136121,192.8,192.8,183,4,4,4,1646,1327,2085,1463,1144,183,183,183,362.7,43.79,802.4,0.113,0.0878,0.138,1100,1100,1100,990,990,990,970,968.9,971.3,20,18.7,21.1,0.9,0.815,0.926,0.648,0.648,0.648,0.032,0.031,0.035,1.85,1.76,1.87,0.092,0.084,0.1,18.2,16.82,19.31,0.951,0.947,0.953,0.98,0.98,0.98,0.932,0.929,0.934,46.69,42.98,49.64,45.74,42.12,48.2,0,0,0,0,0,0,1.02,0,1.46,0.11,0.67,0.33,30.9
1648764000000,2022,4,2021,7,30,6.72,0.562,2.85,111464,167.3,167.3,154.8,4,4,4,2592,2133,2863,2375,1916,217,217,217,1275,815.5,1546,0.0844,0.0758,0.102,1100,1100,1100,990,990,990,972.5,971.4,973.2,17.5,16.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.6,14.94,16.71,0.943,0.941,0.947,0.975,0.972,0.98,0.92,0.914,0.928,39.68,37.91,42.67,38.7,36.83,41.82,0,0,0,0,0,0,0.86,0,3.87,0.084,0.42,0.58,16.6
1651356000000,2022,5,2021,8,31,6.47,0.821,2.95,118834,178.7,178.7,159.7,4,4,4,2415,1766,2867,2109,1445,306.5,276,321,1009,345.3,1491,0.131,0.0963,0.182,1100,1100,1100,990,990,990,972.1,970.3,973.2,17.9,16.8,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.095,0.11,16.04,14.93,17.78,0.945,0.941,0.951,0.977,0.971,0.98,0.923,0.914,0.932,40.88,37.88,45.58,39.93,36.8,44.67,0,0,0,0,0,0,0.887,0,3.52,0.13,0.46,0.54,18.4
1654034400000,2022,6,2021,9,30,3.24,0.544,2.45,122559,192.8,192.8,170.2,4,3,3.7333333333333334,1248,874.3,1729,1038,664.3,210,210,210,92.95,-1.137e-13,419.1,0.176,0.121,0.24,945.4,664.3,1100,990,990,990,968.7,967.4,970.2,21.3,19.8,22.6,0.663,0.348,0.926,0.476,0.245,0.648,0.023,0.011,0.033,1.42,0.834,1.87,0.067,0.037,0.095,19.91,17.9,21.77,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.78,39.74,51.76,45.68,38.76,48.2,0,0,0,0,0,0,0.946,0,0.79,0.17,0.76,0.24,37.8
1656626400000,2022,7,2021,10,31,1.89,0.573,1.32,75470.1,135.2,135.2,101.4,3,2,2.4516129032258065,706.8,567.1,859.8,493,340.1,213.8,186,227,5.501e-15,-5.684e-14,5.684e-14,0.31,0.216,0.4,493,340.1,673.8,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.254,0.184,0.349,0.14,0.0596,0.251,0.0061,0.0025,0.011,0.608,0.415,0.846,0.026,0.017,0.037,22.67,21.82,23.43,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,42.75,34.97,51.68,41.66,33.93,48.2,0,0,0,0,0,0,0.564,0,0.57,0.3,0.7,0.3,39.9
1659304800000,2022,8,2021,11,31,1.23,0.493,0.734,43823.1,80.23,80.23,58.9,2,1,1.7096774193548387,458.1,377.7,559.2,274.1,193.7,184,184,184,-3.667e-15,-5.684e-14,5.684e-14,0.407,0.329,0.487,274.1,193.7,375.2,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.157,0.129,0.193,0.033,0.0122,0.0761,0.0014,0.00049,0.0032,0.359,0.262,0.465,0.015,0.011,0.019,23.98,23.42,24.37,0.944,0.925,0.959,0.974,0.97,0.98,0.919,0.897,0.939,37.34,25.97,52.28,36.2,25.19,48.2,0,0,0,0,0,0,0.327,0,0.496,0.4,0.6,0.4,35.6
1661983200000,2022,9,2021,12,30,0.804,0.358,0.446,27548.6,50.48,50.48,38.26,2,1,1.0333333333333334,310.2,261.2,372.5,172.2,123.2,138,138,138,-4.263e-15,-2.842e-14,2.842e-14,0.45,0.371,0.528,172.2,123.2,234.5,990,990,990,965,964.7,965.3,25,24.7,25.3,0.117,0.0998,0.139,0.0104,0.00622,0.0157,0.00042,0.00025,0.00063,0.297,0.215,0.403,0.012,0.0085,0.016,24.74,24.37,25.04,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,38.58,26.02,52.25,37.42,25.24,48.2,0,0,0,0,0,0,0.213,0,0.358,0.45,0.55,0.45,34.3
1664575200000,2022,10,2022,1,31,0.621,0.271,0.35,21683.9,33.21,33.21,29.15,1,1,1,231.9,215.5,258.7,130.7,118.5,101.2,97,110,-2.75e-15,-2.842e-14,0,0.437,0.407,0.458,130.7,118.5,148.7,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0982,0.0932,0.106,0.00686,0.00582,0.00839,0.00027,0.00023,0.00033,0.224,0.202,0.258,0.0088,0.0079,0.01,25.19,25.01,25.31,0.931,0.924,0.939,0.97,0.97,0.97,0.903,0.896,0.91,30.05,27.18,34.23,29.15,26.36,33.21,0,0,0,0,0,0,0.162,0,0.271,0.44,0.56,0.44,34.9
1667253600000,2022,11,2022,2,30,0.645,0.241,0.404,25224.2,42.99,42.99,35.03,1,1,1,249,216.9,282.2,156,123.9,93,93,93,-1.421e-15,-2.842e-14,2.842e-14,0.375,0.33,0.429,156,123.9,189.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.106,0.0948,0.118,0.00901,0.00628,0.0118,0.00036,0.00025,0.00047,0.268,0.211,0.328,0.011,0.0083,0.013,25.05,24.84,25.29,0.94,0.928,0.951,0.972,0.97,0.98,0.914,0.9,0.932,36.04,28.5,43.86,35.03,27.65,42.99,0,0,0,0,0,0,0.195,0,0.241,0.37,0.63,0.37,39.1
1669845600000,2022,12,2022,3,31,1.09,0.279,0.807,48736.1,96.4,96.4,65.51,2,1,1.7096774193548387,405.4,284.7,577.8,301.4,180.7,104,104,104,-6.418e-15,-5.684e-14,2.842e-14,0.269,0.18,0.365,301.4,180.7,473.8,990,990,990,965.4,964.8,966.2,24.6,23.8,25.2,0.159,0.116,0.222,0.0473,0.0111,0.123,0.0019,0.00044,0.0052,0.391,0.254,0.607,0.016,0.01,0.026,24.2,23.19,24.85,0.948,0.925,0.959,0.976,0.97,0.98,0.925,0.898,0.939,40.37,26.53,52.67,39.19,25.73,48.2,0,0,0,0,0,0,0.364,0,0.283,0.26,0.74,0.26,44.7