datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,14,3,0.0546,0.0189,0.0357,2226.08,31.73,31.73,30.92,1,1,1,210.6,207,214.1,137.6,134,73,73,73,0,0,0,0.347,0.341,0.353,137.6,134,141.1,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0975,0.0962,0.0988,0.00744,0.00714,0.00775,0.00029,0.00028,0.0003,0.233,0.227,0.24,0.0091,0.0089,0.0094,25.3,25.28,25.33,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,31.87,31.03,32.71,30.92,30.1,31.73,0,0,0,0,0,0,0.172,0,0.0189,0.35,0.65,0.35,40.8
726098400000,1993,1,1992,4,14,7,0.142,0.0442,0.098,6144.71,40.08,40.08,36.58,1,1,1,235,220.4,249.4,162,147.4,73,73,73,0,0,0,0.311,0.293,0.331,162,147.4,176.4,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.101,0.111,0.00952,0.00828,0.0107,0.00038,0.00033,0.00042,0.277,0.251,0.303,0.011,0.0098,0.012,25.11,25,25.23,0.943,0.938,0.947,0.972,0.97,0.978,0.917,0.91,0.927,37.61,34.2,40.97,36.58,33.17,40.08,0,0,0,0,0,0,0.203,0,0.044,0.31,0.69,0.31,43.3
726703200000,1993,1,1992,4,15,7,0.163,0.0442,0.119,7505.45,48.2,48.2,44.68,1,1,1,269.2,254.1,285.8,196.2,181.1,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.272,0.255,0.287,196.2,181.1,212.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.118,0.113,0.124,0.0124,0.0111,0.0138,0.00049,0.00044,0.00055,0.338,0.311,0.368,0.013,0.012,0.015,24.89,24.79,24.97,0.953,0.949,0.957,0.98,0.98,0.98,0.934,0.93,0.938,45.63,42.07,49.51,44.68,41.23,48.2,0,0,0,0,0,0,0.248,0,0.044,0.27,0.73,0.27,46
727308000000,1993,1,1992,4,16,7,0.193,0.0442,0.149,9063.58,60.37,60.37,53.95,2,1,1.8571428571428572,319.8,292.1,349.5,246.8,219.1,73,73,73,-8.12e-15,-2.842e-14,0,0.229,0.209,0.25,246.8,219.1,276.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.126,0.147,0.0193,0.0144,0.0295,0.00077,0.00057,0.0012,0.286,0.24,0.379,0.011,0.0096,0.015,24.71,24.55,24.86,0.933,0.922,0.958,0.971,0.97,0.98,0.907,0.894,0.939,31.54,25.52,50.96,30.42,24.75,48.2,0,0,0,0,0,0,0.3,0,0.044,0.23,0.77,0.23,47
727912800000,1993,1,1992,4,17,7,0.238,0.0442,0.194,11738.2,76.63,76.63,69.87,2,2,2,393.6,361.3,424.1,320.6,288.3,73,73,73,0,0,0,0.186,0.172,0.202,320.6,288.3,351.1,990,990,990,965.4,965.2,965.5,24.6,24.5,24.8,0.162,0.151,0.173,0.0503,0.0351,0.0647,0.002,0.0014,0.0026,0.371,0.323,0.417,0.015,0.013,0.017,24.26,24.07,24.47,0.943,0.938,0.948,0.971,0.97,0.975,0.916,0.91,0.924,35.98,32.43,39.31,34.94,31.46,38.31,0,0,0,0,0,0,0.388,0,0.044,0.19,0.82,0.18,49.3
728517600000,1993,2,1992,5,18,7,0.29,0.0514,0.239,14416.7,96.4,96.4,85.81,2,2,2,480,435.4,533.2,395,350.4,85,85,85,8.12e-15,0,5.684e-14,0.178,0.159,0.195,395,350.4,448.2,990,990,990,965.8,965.6,966,24.2,24,24.4,0.189,0.174,0.208,0.0854,0.0644,0.111,0.0035,0.0026,0.0046,0.484,0.417,0.564,0.02,0.017,0.023,23.76,23.44,24.02,0.954,0.948,0.958,0.979,0.974,0.98,0.933,0.924,0.939,43.86,39.14,49.36,42.91,38.13,48.2,0,0,0,0,0,0,0.477,0,0.051,0.18,0.82,0.18,49.7
729122400000,1993,2,1992,5,19,7,0.384,0.0514,0.333,19186.2,131.7,131.7,114.2,3,2,2.857142857142857,635.2,555.4,723.8,550.2,470.4,85,85,85,0,0,0,0.135,0.117,0.153,550.2,470.4,638.8,990,990,990,966.4,966.1,966.8,23.6,23.2,23.9,0.262,0.217,0.313,0.169,0.121,0.228,0.0072,0.0051,0.0098,0.637,0.529,0.771,0.027,0.022,0.033,22.93,22.43,23.3,0.952,0.946,0.957,0.976,0.97,0.98,0.929,0.917,0.937,41.66,35.61,51.41,40.36,34.55,48.2,0,0,0,0,0,0,0.634,0,0.051,0.13,0.87,0.13,50
729727200000,1993,2,1992,5,20,7,0.518,0.0531,0.465,25468.3,168.1,168.1,151.6,4,3,3.4285714285714284,856.9,758,971.7,769,673,87.86,85,105,0,0,0,0.103,0.0912,0.112,769,673,866.7,990,990,990,967.3,966.9,967.8,22.7,22.2,23.1,0.403,0.332,0.491,0.307,0.251,0.359,0.014,0.011,0.016,0.958,0.828,1.08,0.042,0.036,0.049,21.71,21.13,22.24,0.956,0.954,0.957,0.98,0.977,0.98,0.936,0.932,0.938,46.11,40.56,51.92,44.67,39.64,48.2,0,0,0,0,0,0,0.842,0,0.053,0.1,0.9,0.1,49.2
730332000000,1993,2,1992,5,21,7,0.71,0.0635,0.627,31636.5,192.8,192.8,188.3,4,4,4,1173,1019,1336,1068,913.6,105,105,105,32.04,-1.137e-13,130.8,0.0902,0.0786,0.103,1036,913.6,1100,990,990,990,968.4,968,969,21.6,21,22,0.695,0.534,0.822,0.536,0.381,0.648,0.025,0.017,0.031,1.52,1.17,1.77,0.071,0.053,0.084,20.04,19.27,20.88,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,48.52,44.68,50.62,47.08,43.79,48.2,0,0,0,0,0,0,1.05,0,0.083,0.089,0.88,0.12,44.6
730936800000,1993,3,1992,6,22,7,0.891,0.111,0.665,31761.8,192,192,189.1,4,4,4,1473,1394,1545,1290,1211,183,183,183,189.6,110.5,261.5,0.124,0.118,0.131,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.876,0.843,0.903,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.089,0.086,0.091,18.78,18.52,19.07,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.23,47.55,48.99,47.26,46.6,48.01,0,0,0,0,0,0,1.05,0,0.226,0.12,0.75,0.25,35.6
731541600000,1993,3,1992,6,23,7,0.996,0.111,0.665,30724,185.6,185.6,182.9,4,4,4,1646,1567,1739,1463,1384,183,183,183,363.5,284.1,456.2,0.111,0.105,0.117,1100,1100,1100,990,990,990,970,969.7,970.3,20,19.7,20.3,0.913,0.906,0.921,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.18,17.87,18.44,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.65,45.84,47.35,45.72,44.92,46.4,0,0,0,0,0,0,1.02,0,0.331,0.11,0.67,0.33,30.8
732146400000,1993,3,1992,6,24,7,1.18,0.111,0.665,29028,178.1,178.1,172.8,4,4,4,1944,1783,2122,1761,1600,183,183,183,661.4,500.3,838.6,0.0945,0.0863,0.103,1100,1100,1100,990,990,990,970.9,970.4,971.4,19.1,18.6,19.6,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.098,0.096,0.1,17.23,16.73,17.73,0.949,0.947,0.95,0.98,0.98,0.98,0.93,0.928,0.931,44.08,42.74,45.44,43.2,41.89,44.53,0,0,0,0,0,0,0.96,0,0.515,0.094,0.56,0.44,24.6
732751200000,1993,3,1992,6,25,7,1.44,0.111,0.665,26982.1,165.6,165.6,160.6,4,4,4,2383,2198,2545,2200,2015,183,183,183,1100,915.3,1262,0.077,0.0719,0.0832,1100,1100,1100,990,990,990,972,971.6,972.4,18,17.6,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.1,15.71,16.55,0.945,0.944,0.947,0.978,0.976,0.98,0.925,0.921,0.928,41.05,39.99,42.25,40.15,39.03,41.4,0,0,0,0,0,0,0.892,0,0.775,0.077,0.46,0.54,18.7
733356000000,1993,3,1992,6,26,7,1.64,0.122,0.665,25456,154.7,154.7,151.5,4,4,4,2711,2595,2815,2508,2412,202.4,183,217,1408,1312,1498,0.0746,0.0683,0.0799,1100,1100,1100,990,990,990,972.8,972.5,973.1,17.2,16.9,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.31,15.06,15.59,0.942,0.941,0.943,0.974,0.972,0.975,0.917,0.915,0.92,38.9,38.22,39.66,37.88,37.16,38.68,0,0,0,0,0,0,0.842,0,0.975,0.074,0.41,0.59,15.5
733960800000,1993,4,1992,7,27,7,1.8,0.131,0.665,24225.2,147.7,147.7,144.2,4,4,4,2977,2851,3110,2760,2634,217,217,217,1660,1534,1793,0.073,0.0698,0.0761,1100,1100,1100,990,990,990,973.5,973.2,973.8,16.5,16.2,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.67,14.35,14.97,0.939,0.937,0.941,0.97,0.97,0.972,0.911,0.909,0.914,37.15,36.26,37.99,36.05,35.17,36.91,0,0,0,0,0,0,0.801,0,1.135,0.073,0.37,0.63,13.5
734565600000,1993,4,1992,7,28,7,2,0.131,0.665,22880.5,139.3,139.3,136.2,4,4,4,3301,3163,3404,3084,2946,217,217,217,1984,1846,2087,0.0658,0.0637,0.0686,1100,1100,1100,990,990,990,974.2,973.9,974.4,15.8,15.6,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.93,13.71,14.22,0.935,0.933,0.936,0.97,0.97,0.97,0.907,0.905,0.908,35.1,34.5,35.91,34.05,33.47,34.83,0,0,0,0,0,0,0.757,0,1.335,0.066,0.33,0.67,11.4
735170400000,1993,4,1992,7,29,7,2.07,0.165,0.665,22425.9,134,134,133.5,4,4,4,3421,3400,3434,3148,3105,272.7,217,295,2048,2005,2113,0.0797,0.0633,0.0868,1100,1100,1100,990,990,990,974.5,974.4,974.5,15.5,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.67,13.65,13.72,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.4,34.33,34.53,33.37,33.3,33.49,0,0,0,0,0,0,0.742,0,1.405,0.08,0.32,0.68,10.8
735775200000,1993,4,1992,7,30,7,2,0.183,0.665,22880.9,138.4,138.4,136.2,4,4,4,3301,3204,3379,2999,2883,302.4,295,321,1899,1783,1984,0.0917,0.0873,0.1,1100,1100,1100,990,990,990,974.2,974,974.4,15.8,15.6,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,13.93,13.76,14.13,0.935,0.934,0.936,0.97,0.97,0.97,0.907,0.906,0.908,35.1,34.65,35.67,34.05,33.61,34.6,0,0,0,0,0,0,0.757,0,1.335,0.091,0.33,0.67,11.4
736380000000,1993,5,1992,8,31,7,1.83,0.194,0.665,24011.8,146.5,146.5,142.9,4,4,4,3024,2891,3159,2703,2570,321,321,321,1603,1470,1738,0.106,0.102,0.111,1100,1100,1100,990,990,990,973.6,973.3,973.9,16.4,16.1,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.55,14.23,14.88,0.938,0.936,0.94,0.97,0.97,0.971,0.91,0.908,0.913,36.83,35.93,37.72,35.73,34.85,36.63,0,0,0,0,0,0,0.794,0,1.165,0.11,0.36,0.64,13.1
736984800000,1993,5,1992,8,32,7,1.64,0.194,0.665,25450.2,155.2,155.2,151.5,4,4,4,2712,2580,2847,2391,2259,321,321,321,1291,1159,1426,0.118,0.113,0.124,1100,1100,1100,990,990,990,972.8,972.5,973.1,17.2,16.9,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.31,14.98,15.63,0.942,0.941,0.944,0.974,0.972,0.976,0.917,0.914,0.92,38.9,38.02,39.76,37.87,36.94,38.79,0,0,0,0,0,0,0.842,0,0.975,0.12,0.41,0.59,15.5
737589600000,1993,5,1992,8,33,7,1.46,0.194,0.665,26851.7,163.3,163.3,159.8,4,4,4,2412,2287,2537,2091,1966,321,321,321,990.6,866.1,1116,0.133,0.127,0.14,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.03,15.73,16.33,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.86,40.04,41.67,39.96,39.08,40.82,0,0,0,0,0,0,0.888,0,0.795,0.13,0.46,0.54,18.4
738194400000,1993,5,1992,8,34,7,1.26,0.194,0.665,28353.8,173.1,173.1,168.8,4,4,4,2079,1929,2239,1758,1608,321,321,321,657.6,507.7,817.9,0.155,0.143,0.166,1100,1100,1100,990,990,990,971.3,970.9,971.7,18.7,18.3,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.85,16.45,17.26,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.05,41.98,44.16,42.19,41.14,43.27,0,0,0,0,0,0,0.938,0,0.595,0.15,0.53,0.47,22.5
738799200000,1993,5,1992,8,35,7,1.06,0.161,0.665,30058.2,182.8,182.8,178.9,4,4,4,1760,1646,1883,1494,1389,266.1,257,321,393.5,288.6,481.2,0.151,0.14,0.17,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.095,0.093,0.097,17.8,17.4,18.18,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.64,44.56,46.64,44.73,43.67,45.71,0,0,0,0,0,0,0.994,0,0.395,0.15,0.63,0.37,28.4
739404000000,1993,6,1992,9,36,7,0.918,0.155,0.665,31482.3,190.6,190.6,187.4,4,4,4,1517,1431,1609,1260,1174,257,257,257,160.1,73.61,252.4,0.17,0.16,0.18,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.894,0.858,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.87,0.09,0.087,0.093,18.62,18.3,18.93,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.8,46.96,48.63,46.85,46.02,47.66,0,0,0,0,0,0,1.04,0,0.253,0.17,0.72,0.28,34.3
740008800000,1993,6,1992,9,37,7,0.77,0.155,0.61,30632.6,192.8,192.8,182.3,4,4,4,1272,1151,1403,1015,893.9,257,257,257,7.394,-1.137e-13,45.76,0.203,0.183,0.223,1008,893.9,1100,990,990,990,968.8,968.4,969.2,21.2,20.8,21.6,0.701,0.554,0.847,0.494,0.372,0.648,0.023,0.017,0.031,1.47,1.17,1.79,0.069,0.054,0.086,19.77,19.03,20.46,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,46.53,42.8,49.29,45.58,41.94,48.2,0,0,0,0,0,0,1.01,0,0.16,0.2,0.79,0.21,39.8
740613600000,1993,6,1992,9,38,7,0.632,0.155,0.477,25176.8,163.1,163.1,149.9,4,3,3.4285714285714284,1046,976.6,1121,788.7,719.6,257,257,257,-3.248e-14,-1.137e-13,0,0.246,0.229,0.263,788.7,719.6,863.8,990,990,990,968,967.8,968.3,22,21.7,22.2,0.458,0.394,0.526,0.32,0.282,0.357,0.015,0.013,0.016,1.03,0.942,1.12,0.047,0.042,0.051,20.93,20.6,21.25,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.937,45.71,39.51,51.41,44.3,38.52,48.2,0,0,0,0,0,0,0.833,0,0.155,0.25,0.75,0.25,39.8
741218400000,1993,6,1992,9,39,7,0.552,0.145,0.406,22408.5,137.9,137.9,133.4,3,3,3,912,866,959.8,672.1,639,239.9,227,257,0,0,0,0.263,0.249,0.277,672.1,639,702.8,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.356,0.335,0.379,0.25,0.228,0.27,0.011,0.01,0.012,0.851,0.793,0.908,0.038,0.035,0.041,21.6,21.35,21.84,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,45.37,43.59,46.91,44.46,42.72,45.98,0,0,0,0,0,0,0.741,0,0.146,0.26,0.74,0.26,40.6
741823200000,1993,7,1992,10,40,7,0.498,0.137,0.361,20245.6,125.7,125.7,120.5,3,3,3,823.7,797.3,851.8,596.7,570.3,227,227,227,0,0,0,0.276,0.267,0.285,596.7,570.3,624.8,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.311,0.296,0.327,0.2,0.182,0.218,0.0088,0.0079,0.0096,0.722,0.677,0.769,0.032,0.03,0.034,22.08,21.92,22.23,0.954,0.952,0.955,0.978,0.975,0.98,0.933,0.928,0.936,41.07,39.46,42.76,40.17,38.47,41.9,0,0,0,0,0,0,0.669,0,0.137,0.28,0.72,0.28,40.7
742428000000,1993,7,1992,10,41,7,0.463,0.137,0.326,18366.1,113.9,113.9,109.3,3,3,3,766.2,737,789.6,539.2,510,227,227,227,8.12e-15,0,5.684e-14,0.297,0.288,0.308,539.2,510,562.6,990,990,990,967,966.8,967.1,23,22.9,23.2,0.278,0.262,0.292,0.161,0.142,0.177,0.007,0.0061,0.0077,0.625,0.575,0.664,0.027,0.025,0.029,22.41,22.28,22.58,0.95,0.947,0.951,0.971,0.97,0.974,0.923,0.919,0.927,37.51,35.65,38.98,36.44,34.58,37.96,0,0,0,0,0,0,0.607,0,0.137,0.3,0.7,0.3,39.7
743032800000,1993,7,1992,10,42,7,0.42,0.137,0.283,16019.6,96.4,96.4,95.35,2,2,2,694.5,665,725.2,467.5,438,227,227,227,0,-5.684e-14,5.684e-14,0.327,0.313,0.341,467.5,438,498.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.238,0.221,0.255,0.12,0.106,0.134,0.0051,0.0045,0.0058,0.615,0.565,0.668,0.026,0.024,0.029,22.71,22.53,22.87,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.8,47.03,52.62,47.68,46.09,48.2,0,0,0,0,0,0,0.53,0,0.137,0.33,0.67,0.33,38.1
743637600000,1993,7,1992,10,43,7,0.38,0.134,0.247,14513,90.32,90.32,86.39,2,2,2,628.9,602.4,655.5,408,385,220.9,184,227,0,-5.684e-14,5.684e-14,0.351,0.305,0.371,408,385,428.5,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.207,0.2,0.215,0.0916,0.0807,0.101,0.0039,0.0034,0.0043,0.517,0.483,0.548,0.022,0.02,0.023,23.07,22.93,23.17,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.937,44.08,41.68,46.08,43.19,40.83,45.16,0,0,0,0,0,0,0.48,0,0.133,0.35,0.65,0.35,38.2
744242400000,1993,8,1992,11,44,7,0.344,0.111,0.232,13779.8,87.27,87.27,82.02,2,2,2,568,543.1,593.4,384,359.1,184,184,184,1.624e-14,0,5.684e-14,0.324,0.31,0.339,384,359.1,409.4,990,990,990,966.2,966,966.3,23.8,23.7,24,0.196,0.187,0.205,0.0802,0.0685,0.0922,0.0034,0.0029,0.0039,0.478,0.441,0.516,0.02,0.018,0.022,23.37,23.21,23.52,0.953,0.95,0.955,0.978,0.975,0.98,0.932,0.926,0.936,41.91,39.33,44.52,41.01,38.33,43.63,0,0,0,0,0,0,0.456,0,0.112,0.32,0.67,0.33,40.1
744847200000,1993,8,1992,11,45,7,0.311,0.111,0.2,11845.6,75.13,75.13,70.51,2,2,2,514.7,494.7,536.3,330.7,310.7,184,184,184,0,0,0,0.358,0.343,0.372,330.7,310.7,352.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.17,0.185,0.0551,0.0456,0.0653,0.0023,0.0019,0.0027,0.398,0.368,0.43,0.017,0.015,0.018,23.69,23.56,23.81,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.32,34.18,38.61,35.25,33.16,37.57,0,0,0,0,0,0,0.392,0,0.111,0.36,0.64,0.36,38.1
745452000000,1993,8,1992,11,46,7,0.284,0.111,0.173,10268.2,65.01,65.01,61.12,2,2,2,470,452.3,488.4,286,268.3,184,184,184,0,0,0,0.392,0.377,0.407,286,268.3,304.4,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.155,0.168,0.034,0.0256,0.0427,0.0014,0.0011,0.0018,0.331,0.305,0.359,0.014,0.012,0.015,23.95,23.84,24.06,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.51,29.57,33.51,30.56,28.68,32.51,0,0,0,0,0,0,0.34,0,0.111,0.39,0.61,0.39,36.2
746056800000,1993,8,1992,11,47,7,0.261,0.111,0.15,8913.12,56.37,56.37,53.05,2,2,2,432.3,417.6,447.7,248.3,233.6,184,184,184,-4.06e-15,-2.842e-14,2.842e-14,0.426,0.411,0.441,248.3,233.6,263.7,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.154,0.0183,0.0156,0.0234,0.00075,0.00064,0.00096,0.277,0.259,0.298,0.011,0.011,0.012,24.18,24.09,24.26,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.35,25.69,29.06,26.53,24.92,28.18,0,0,0,0,0,0,0.295,0,0.111,0.43,0.57,0.43,34.1
746661600000,1993,8,1992,11,48,7,0.241,0.0914,0.149,8903.68,57.27,57.27,53,2,1,1.7142857142857142,397.8,382.3,412.9,246.7,224.3,151.1,138,184,-4.06e-15,-2.842e-14,0,0.379,0.342,0.451,246.7,224.3,265.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.145,0.14,0.15,0.0184,0.0148,0.0244,0.00075,0.0006,0.00099,0.316,0.267,0.408,0.013,0.011,0.017,24.3,24.13,24.42,0.938,0.928,0.959,0.973,0.97,0.98,0.913,0.9,0.939,34.91,27.14,51.89,33.38,26.33,48.2,0,0,0,0,0,0,0.294,0,0.092,0.38,0.62,0.38,36.9
747266400000,1993,9,1992,12,49,7,0.22,0.0835,0.136,8219.05,51.51,51.51,48.92,2,1,1.2857142857142858,363.1,350.3,377.1,225.1,212.3,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.38,0.366,0.394,225.1,212.3,239.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.131,0.141,0.0149,0.0138,0.0161,0.0006,0.00056,0.00065,0.351,0.255,0.405,0.014,0.01,0.016,24.43,24.36,24.49,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.63,25.96,52.48,41.65,25.18,48.2,0,0,0,0,0,0,0.272,0,0.084,0.38,0.62,0.38,37.4
747871200000,1993,9,1992,12,50,7,0.202,0.0835,0.119,7432.05,46.88,46.88,44.24,1,1,1,334.4,323.2,346.2,196.4,185.2,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.413,0.399,0.427,196.4,185.2,208.2,990,990,990,965.1,965,965.1,24.9,24.9,25,0.126,0.122,0.13,0.0124,0.0115,0.0134,0.0005,0.00046,0.00054,0.346,0.326,0.367,0.014,0.013,0.015,24.58,24.5,24.66,0.954,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.14,42.57,47.84,44.24,41.72,46.88,0,0,0,0,0,0,0.246,0,0.083,0.41,0.59,0.41,36.8
748476000000,1993,9,1992,12,51,7,0.189,0.0835,0.105,6559.54,40.91,40.91,39.04,1,1,1,312.2,307.1,319.7,174.2,169.1,138,138,138,-4.06e-15,-2.842e-14,0,0.442,0.432,0.449,174.2,169.1,181.7,990,990,990,965,964.9,965,25,25,25.1,0.118,0.116,0.12,0.0106,0.0101,0.0112,0.00042,0.0004,0.00045,0.306,0.297,0.319,0.012,0.012,0.013,24.73,24.68,24.77,0.947,0.945,0.949,0.976,0.974,0.98,0.924,0.92,0.93,40,38.83,41.75,39.04,37.8,40.91,0,0,0,0,0,0,0.217,0,0.084,0.44,0.56,0.44,34.7
749080800000,1993,9,1992,12,52,7,0.182,0.0762,0.105,6572.83,42.86,42.86,39.12,1,1,1,300.2,291.5,305.7,174.2,163.6,126,110,138,-8.12e-15,-2.842e-14,0,0.419,0.368,0.457,174.2,163.6,189.2,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.117,0.114,0.12,0.0106,0.00966,0.0118,0.00042,0.00038,0.00047,0.305,0.287,0.33,0.012,0.011,0.013,24.79,24.77,24.82,0.947,0.944,0.951,0.975,0.971,0.98,0.924,0.916,0.932,40.1,37.56,43.73,39.12,36.47,42.86,0,0,0,0,0,0,0.217,0,0.077,0.42,0.58,0.42,36.1
749685600000,1993,10,1993,1,1,7,0.169,0.0665,0.103,6404.22,40.48,40.48,38.12,1,1,1,279.6,270.5,289.1,169.6,160.5,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.394,0.381,0.407,169.6,160.5,179.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.117,0.0102,0.00939,0.011,0.0004,0.00037,0.00044,0.295,0.279,0.312,0.012,0.011,0.012,24.89,24.83,24.94,0.945,0.942,0.948,0.974,0.97,0.979,0.921,0.914,0.928,39.13,36.99,41.35,38.12,35.88,40.48,0,0,0,0,0,0,0.212,0,0.066,0.39,0.61,0.39,37.9
750290400000,1993,10,1993,1,2,7,0.158,0.0665,0.091,5645.7,35.2,35.2,33.61,1,1,1,260.5,256,267.5,150.5,146,110,110,110,-1.218e-14,-2.842e-14,0,0.422,0.411,0.43,150.5,146,157.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.107,0.105,0.109,0.00854,0.00816,0.00913,0.00034,0.00032,0.00036,0.261,0.253,0.273,0.01,0.01,0.011,25,24.96,25.02,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.913,34.64,33.59,36.29,33.61,32.58,35.2,0,0,0,0,0,0,0.187,0,0.067,0.42,0.58,0.42,35.7
750895200000,1993,10,1993,1,3,7,0.149,0.0665,0.0821,5079.91,31.88,31.88,30.24,1,1,1,245.7,239.3,253,135.7,129.3,110,110,110,0,0,0,0.448,0.435,0.46,135.7,129.3,143,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0992,0.104,0.00729,0.00674,0.0079,0.00029,0.00027,0.00031,0.234,0.223,0.247,0.0093,0.0088,0.0098,25.09,25.04,25.14,0.933,0.93,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.17,29.66,32.87,30.24,28.77,31.88,0,0,0,0,0,0,0.168,0,0.0669,0.45,0.55,0.45,34.1
751500000000,1993,10,1993,1,4,7,0.141,0.0665,0.0741,4571.95,28.34,28.34,27.21,1,1,1,232.5,227,237.4,122.5,117,110,110,110,4.06e-15,-1.421e-14,1.421e-14,0.473,0.463,0.485,122.5,117,127.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0968,0.0948,0.0985,0.00616,0.00569,0.00658,0.00024,0.00022,0.00026,0.211,0.201,0.22,0.0083,0.0079,0.0087,25.19,25.16,25.24,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.06,26.73,29.22,27.21,25.93,28.34,0,0,0,0,0,0,0.151,0,0.0669,0.47,0.53,0.47,32.4
752104800000,1993,11,1993,2,5,7,0.139,0.0562,0.0829,5152.5,33.01,33.01,30.67,1,1,1,230.1,225.6,240.4,137.1,132.6,93,93,93,0,0,0,0.404,0.387,0.412,137.1,132.6,147.4,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0995,0.0979,0.103,0.00741,0.00702,0.00828,0.00029,0.00028,0.00033,0.234,0.226,0.253,0.0092,0.0089,0.01,25.18,25.1,25.22,0.934,0.932,0.938,0.97,0.97,0.97,0.906,0.904,0.91,31.62,30.56,34.03,30.67,29.65,33.01,0,0,0,0,0,0,0.17,0,0.0561,0.4,0.6,0.4,37.1
752709600000,1993,11,1993,2,6,7,0.147,0.0562,0.091,5666.04,34.07,34.07,33.73,1,1,1,243.5,241.8,245,150.5,148.8,93,93,93,0,0,0,0.382,0.38,0.385,150.5,148.8,152,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.104,0.105,0.00854,0.00839,0.00867,0.00034,0.00033,0.00034,0.258,0.255,0.261,0.01,0.01,0.01,25.08,25.07,25.09,0.939,0.938,0.94,0.97,0.97,0.97,0.911,0.91,0.911,34.77,34.36,35.12,33.73,33.33,34.07,0,0,0,0,0,0,0.187,0,0.056,0.38,0.62,0.38,38.5
753314400000,1993,11,1993,2,7,7,0.151,0.0562,0.0952,5928.49,36.05,36.05,35.29,1,1,1,250.4,243.1,253.8,157.4,150.1,93,93,93,0,0,0,0.372,0.366,0.383,157.4,150.1,160.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.104,0.108,0.00913,0.00851,0.00942,0.00036,0.00034,0.00037,0.271,0.258,0.277,0.011,0.01,0.011,25.03,25.01,25.08,0.941,0.939,0.942,0.97,0.97,0.97,0.913,0.911,0.914,36.38,34.68,37.17,35.29,33.64,36.05,0,0,0,0,0,0,0.196,0,0.0558,0.37,0.63,0.37,39.3
753919200000,1993,11,1993,2,8,7,0.155,0.0562,0.099,6181.2,39.04,39.04,36.79,1,1,1,256.7,250,265.8,163.7,157,93,93,93,0,-2.842e-14,2.842e-14,0.362,0.35,0.372,163.7,157,172.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.106,0.112,0.00967,0.00909,0.0104,0.00038,0.00036,0.00041,0.282,0.27,0.298,0.011,0.011,0.012,24.99,24.94,25.03,0.943,0.941,0.946,0.972,0.97,0.976,0.917,0.913,0.924,37.85,36.27,39.99,36.79,35.18,39.04,0,0,0,0,0,0,0.204,0,0.056,0.36,0.64,0.36,39.9
754524000000,1993,11,1993,2,9,7,0.162,0.061,0.101,6326.91,39.38,39.38,37.66,1,1,1,268.3,264.2,275.9,167.5,160.2,100.9,93,104,0,-2.842e-14,2.842e-14,0.376,0.348,0.394,167.5,160.2,174.2,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.109,0.113,0.00998,0.00937,0.0106,0.0004,0.00037,0.00042,0.289,0.277,0.301,0.011,0.011,0.012,24.94,24.9,24.97,0.945,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.925,38.69,36.96,40.32,37.66,35.85,39.38,0,0,0,0,0,0,0.209,0,0.061,0.38,0.62,0.38,39.1
755128800000,1993,12,1993,3,10,7,0.176,0.0582,0.118,7298.52,49.85,49.85,43.44,2,1,1.1428571428571428,290.9,278.4,305.7,194.7,174.4,96.29,77,104,4.06e-15,-2.842e-14,2.842e-14,0.333,0.252,0.374,194.7,174.4,228.7,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.12,0.114,0.13,0.0123,0.0106,0.0152,0.00049,0.00042,0.00061,0.316,0.242,0.387,0.013,0.0097,0.015,24.82,24.71,24.88,0.947,0.923,0.959,0.978,0.97,0.98,0.926,0.895,0.94,41.16,25.69,51.95,39.88,24.92,48.2,0,0,0,0,0,0,0.241,0,0.058,0.33,0.67,0.33,41.5
755733600000,1993,12,1993,3,11,7,0.188,0.0466,0.142,8572.74,51.31,51.31,51.03,2,2,2,311.1,310.1,312.3,234.1,233.1,77,77,77,-8.12e-15,-2.842e-14,0,0.248,0.247,0.248,234.1,233.1,235.3,990,990,990,965,965,965,25,25,25,0.132,0.132,0.132,0.0156,0.0156,0.0158,0.00062,0.00062,0.00063,0.248,0.247,0.249,0.0099,0.0099,0.01,24.8,24.79,24.8,0.924,0.924,0.925,0.97,0.97,0.97,0.897,0.896,0.897,26.3,26.2,26.45,25.51,25.41,25.65,0,0,0,0,0,0,0.283,0,0.046,0.25,0.76,0.24,45.6
756338400000,1993,12,1993,3,12,7,0.197,0.0466,0.15,9089.3,57.21,57.21,54.1,2,2,2,324.9,313.9,339.1,247.9,236.9,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.237,0.227,0.245,247.9,236.9,262.1,990,990,990,965,965,965.1,25,24.9,25,0.137,0.133,0.142,0.018,0.0159,0.0227,0.00072,0.00063,0.00091,0.265,0.251,0.284,0.011,0.01,0.011,24.71,24.62,24.78,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,27.89,26.64,29.49,27.05,25.84,28.6,0,0,0,0,0,0,0.301,0,0.047,0.24,0.76,0.24,46.1
756943200000,1993,12,1993,3,13,7,0.213,0.0459,0.167,10143.6,63.04,63.04,60.38,2,2,2,352.5,342.7,361.8,276.7,265.7,75.86,73,77,0,0,0,0.215,0.202,0.225,276.7,265.7,288.8,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.147,0.143,0.151,0.0296,0.0244,0.0353,0.0012,0.00098,0.0014,0.306,0.289,0.324,0.012,0.012,0.013,24.53,24.47,24.6,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.91,31.12,29.89,32.49,30.19,28.99,31.52,0,0,0,0,0,0,0.335,0,0.046,0.22,0.78,0.22,47.6
757548000000,1994,1,1993,4,14,7,0.234,0.0442,0.19,11475,73.92,73.92,68.3,2,2,2,386.4,363.2,412.4,313.4,290.2,73,73,73,0,0,0,0.189,0.177,0.201,313.4,290.2,339.4,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.16,0.151,0.169,0.0469,0.036,0.0592,0.0019,0.0015,0.0024,0.361,0.326,0.4,0.015,0.013,0.016,24.31,24.14,24.46,0.942,0.938,0.947,0.97,0.97,0.972,0.914,0.91,0.92,35.2,32.65,38.04,34.15,31.67,36.96,0,0,0,0,0,0,0.379,0,0.044,0.19,0.81,0.19,49
758152800000,1994,1,1993,4,15,7,0.282,0.0442,0.238,14381.3,96.4,96.4,85.6,2,2,2,466,420.3,519.3,393,347.3,73,73,73,-8.12e-15,-5.684e-14,0,0.158,0.141,0.174,393,347.3,446.3,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.188,0.172,0.206,0.0845,0.0629,0.11,0.0035,0.0026,0.0046,0.48,0.411,0.56,0.02,0.017,0.023,23.82,23.5,24.1,0.953,0.948,0.958,0.979,0.974,0.98,0.933,0.923,0.939,43.74,38.9,49.28,42.8,37.87,48.2,0,0,0,0,0,0,0.476,0,0.044,0.16,0.84,0.16,51
758757600000,1994,1,1993,4,16,7,0.37,0.0488,0.322,18605.5,123.6,123.6,110.7,3,2,2.857142857142857,612.4,540.9,685.8,531.7,467.9,80.71,73,91,0,0,0,0.132,0.119,0.143,531.7,467.9,594.8,990,990,990,966.3,966,966.6,23.7,23.4,24,0.252,0.214,0.289,0.157,0.12,0.198,0.0067,0.005,0.0085,0.606,0.521,0.697,0.026,0.022,0.03,23.05,22.66,23.37,0.951,0.945,0.957,0.975,0.97,0.98,0.927,0.917,0.938,40.51,35.39,51.31,39.21,34.32,48.2,0,0,0,0,0,0,0.615,0,0.048,0.13,0.87,0.13,50.3
759362400000,1994,1,1993,4,17,7,0.473,0.055,0.418,23334.1,144.6,144.6,138.9,3,3,3,782.8,708,853.8,691.8,617,91,91,91,0,0,0,0.117,0.107,0.129,691.8,617,762.8,990,990,990,967,966.7,967.3,23,22.7,23.3,0.345,0.302,0.393,0.263,0.213,0.308,0.011,0.0092,0.014,0.862,0.735,0.984,0.038,0.032,0.043,22.11,21.7,22.53,0.957,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,47.79,43.41,51.76,46.3,42.54,48.2,0,0,0,0,0,0,0.772,0,0.055,0.12,0.88,0.12,49.3
759967200000,1994,1,1993,4,18,7,0.578,0.0789,0.499,26801.6,172.1,172.1,159.5,4,3,3.857142857142857,956,876.4,1036,825.5,767.5,130.4,91,137,1.624e-14,0,1.137e-13,0.136,0.104,0.151,825.5,767.5,899.4,990,990,990,967.7,967.4,968,22.3,22,22.6,0.459,0.408,0.529,0.339,0.31,0.374,0.015,0.014,0.017,1.03,0.94,1.15,0.046,0.042,0.052,21.25,20.84,21.65,0.954,0.953,0.956,0.978,0.975,0.98,0.934,0.929,0.937,42.86,39.65,51.54,41.6,38.67,48.2,0,0,0,0,0,0,0.886,0,0.079,0.14,0.86,0.14,46.4
760572000000,1994,2,1993,5,19,7,0.688,0.0893,0.599,31026.8,191.7,191.7,184.7,4,4,4,1138,1065,1213,990.2,927.9,147.7,137,162,-1.624e-14,-1.137e-13,1.137e-13,0.13,0.12,0.139,990.2,927.9,1051,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.63,0.555,0.72,0.437,0.388,0.537,0.02,0.018,0.025,1.34,1.2,1.55,0.062,0.055,0.072,20.32,19.88,20.7,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,47.11,44.99,48.91,46.17,44.09,47.93,0,0,0,0,0,0,1.03,0,0.089,0.13,0.87,0.13,45.1
761176800000,1994,2,1993,5,20,7,0.803,0.098,0.663,32326.6,192.8,192.8,192.4,4,4,4,1327,1239,1418,1165,1077,162,162,162,68.47,0,156.2,0.122,0.114,0.131,1097,1077,1100,990,990,990,968.9,968.6,969.2,21.1,20.8,21.4,0.816,0.758,0.858,0.64,0.595,0.648,0.03,0.028,0.031,1.76,1.65,1.81,0.083,0.077,0.087,19.31,18.97,19.7,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.5,48.74,50.23,48.11,47.76,48.2,0,0,0,0,0,0,1.07,0,0.14,0.12,0.83,0.17,40.3
761781600000,1994,2,1993,5,21,7,0.936,0.098,0.665,31307.4,190,190,186.4,4,4,4,1548,1446,1639,1386,1284,162,162,162,285.9,184.2,377,0.105,0.0988,0.112,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.895,0.87,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.091,0.088,0.093,18.52,18.21,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.54,46.73,48.47,46.59,45.79,47.5,0,0,0,0,0,0,1.04,0,0.271,0.1,0.71,0.29,33.4
762386400000,1994,2,1993,5,22,7,1.02,0.138,0.665,30479.8,182.6,182.6,181.4,4,4,4,1688,1656,1729,1460,1426,228,162,239,360.4,326.5,393.5,0.135,0.0979,0.144,1100,1100,1100,990,990,990,970.1,970,970.2,19.9,19.8,20,0.919,0.911,0.923,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.095,18.04,17.9,18.15,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.28,45.92,46.59,45.36,45,45.65,0,0,0,0,0,0,1.01,0,0.355,0.14,0.65,0.35,29.9
762991200000,1994,3,1993,6,23,7,1.11,0.13,0.665,29590.4,179.2,179.2,176.1,4,4,4,1841,1753,1939,1626,1514,215,183,239,525.5,413.7,656.2,0.117,0.0944,0.136,1100,1100,1100,990,990,990,970.6,970.3,970.9,19.4,19.1,19.7,0.926,0.925,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.098,17.54,17.22,17.83,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.93,44.07,45.71,44.03,43.18,44.79,0,0,0,0,0,0,0.979,0,0.445,0.12,0.6,0.4,26.7
763596000000,1994,3,1993,6,24,7,1.28,0.111,0.665,28188.7,171.4,171.4,167.8,4,4,4,2113,1978,2231,1930,1795,183,183,183,830.4,695.1,948.5,0.0867,0.082,0.0925,1100,1100,1100,990,990,990,971.4,971,971.7,18.6,18.3,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.75,16.47,17.1,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.8,42.03,43.73,41.95,41.19,42.85,0,0,0,0,0,0,0.932,0,0.615,0.087,0.52,0.48,22
764200800000,1994,3,1993,6,25,7,1.34,0.111,0.665,27728.6,166.3,166.3,165.1,4,4,4,2220,2169,2246,2037,1986,183,183,183,936.9,886,963.3,0.0825,0.0815,0.0844,1100,1100,1100,990,990,990,971.6,971.5,971.7,18.4,18.3,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.49,16.43,16.62,0.946,0.946,0.947,0.98,0.98,0.98,0.928,0.927,0.928,42.1,41.93,42.44,41.26,41.1,41.59,0,0,0,0,0,0,0.917,0,0.675,0.083,0.5,0.5,20.7
764805600000,1994,3,1993,6,26,7,1.24,0.119,0.665,28486.2,172.4,172.4,169.6,4,4,4,2046,1950,2143,1849,1733,197.6,183,217,748.6,632.8,860.4,0.097,0.0854,0.111,1100,1100,1100,990,990,990,971.2,970.9,971.4,18.8,18.6,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.92,16.68,17.19,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.26,42.6,43.97,42.39,41.75,43.09,0,0,0,0,0,0,0.942,0,0.575,0.096,0.54,0.46,23
765410400000,1994,4,1993,7,27,7,1.1,0.131,0.665,29681.2,179.9,179.9,176.7,4,4,4,1825,1732,1918,1608,1515,217,217,217,507.8,415.4,601.2,0.119,0.113,0.125,1100,1100,1100,990,990,990,970.5,970.2,970.8,19.5,19.2,19.8,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.096,0.095,0.098,17.59,17.29,17.89,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.07,44.25,45.88,44.17,43.37,44.96,0,0,0,0,0,0,0.982,0,0.435,0.12,0.6,0.4,27
766015200000,1994,4,1993,7,28,7,0.976,0.0895,0.665,30906.4,187,187,184,4,4,4,1613,1525,1702,1465,1377,148,148,148,365.1,277.3,454.2,0.0919,0.0869,0.097,1100,1100,1100,990,990,990,969.9,969.6,970.1,20.1,19.9,20.4,0.916,0.909,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.094,18.29,17.99,18.58,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.93,46.16,47.69,45.99,45.23,46.74,0,0,0,0,0,0,1.02,0,0.311,0.092,0.68,0.32,31.7
766620000000,1994,4,1993,7,29,7,0.85,0.0895,0.665,32069.1,192.8,192.8,190.9,4,4,4,1405,1294,1497,1257,1146,148,148,148,156.8,46.05,248.6,0.106,0.0989,0.114,1100,1100,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.862,0.815,0.907,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.86,0.087,0.083,0.09,19.01,18.67,19.41,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,48.85,47.94,49.92,47.72,46.99,48.2,0,0,0,0,0,0,1.06,0,0.185,0.11,0.78,0.22,37.7
767224800000,1994,4,1993,7,30,7,0.695,0.0894,0.606,31066.5,192.8,192.8,184.9,4,4,4,1150,1062,1250,1002,915.3,147.9,147,148,0.3,0,2.1,0.129,0.118,0.138,1002,915.3,1100,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.657,0.547,0.796,0.472,0.382,0.648,0.022,0.017,0.03,1.41,1.18,1.74,0.065,0.054,0.082,20.22,19.57,20.72,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.37,44.43,50.35,46.23,43.54,48.2,0,0,0,0,0,0,1.03,0,0.089,0.13,0.87,0.13,44.7
767829600000,1994,5,1993,8,31,7,0.594,0.0889,0.505,27142.3,170.6,170.6,161.6,4,4,4,982.8,931.6,1039,835.8,784.6,147,147,147,0,0,0,0.15,0.141,0.158,835.8,784.6,892,990,990,990,967.8,967.6,968,22.2,22,22.4,0.474,0.427,0.525,0.344,0.319,0.371,0.015,0.014,0.017,1.04,0.953,1.14,0.047,0.043,0.052,21.13,20.84,21.42,0.954,0.953,0.955,0.978,0.974,0.98,0.933,0.928,0.936,41.29,39.25,43.53,40.39,38.25,42.66,0,0,0,0,0,0,0.898,0,0.089,0.15,0.85,0.15,45.7
768434400000,1994,5,1993,8,32,7,0.53,0.0889,0.441,24078.9,144.6,144.6,143.3,3,3,3,876.7,843.9,915.7,729.7,696.9,147,147,147,0,0,0,0.168,0.161,0.174,729.7,696.9,768.7,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.379,0.356,0.413,0.288,0.267,0.311,0.013,0.012,0.014,0.937,0.879,1.01,0.042,0.039,0.045,21.66,21.43,21.85,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,49.41,47.62,51.5,47.78,46.67,48.2,0,0,0,0,0,0,0.796,0,0.089,0.17,0.83,0.17,45.4
769039200000,1994,5,1993,8,33,7,0.489,0.0889,0.4,22504.4,138.4,138.4,134,3,3,3,808,783.8,834.2,661,636.8,147,147,147,0,0,0,0.182,0.176,0.188,661,636.8,687.2,990,990,990,967.1,967,967.2,22.9,22.8,23,0.336,0.322,0.351,0.243,0.226,0.26,0.011,0.0099,0.011,0.818,0.777,0.862,0.036,0.034,0.038,22.05,21.9,22.19,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.56,44.14,47.08,44.65,43.26,46.14,0,0,0,0,0,0,0.744,0,0.089,0.18,0.82,0.18,46
769644000000,1994,5,1993,8,34,7,0.454,0.0889,0.365,20793.8,128.6,128.6,123.8,3,3,3,750.8,720.3,777.2,603.8,573.3,147,147,147,0,0,0,0.196,0.189,0.204,603.8,573.3,630.2,990,990,990,966.9,966.8,967,23.1,23,23.2,0.303,0.286,0.318,0.204,0.184,0.222,0.0088,0.0079,0.0097,0.722,0.67,0.766,0.031,0.029,0.033,22.38,22.22,22.55,0.954,0.952,0.955,0.979,0.977,0.98,0.934,0.93,0.936,42.14,40.24,43.75,41.26,39.3,42.87,0,0,0,0,0,0,0.688,0,0.089,0.2,0.8,0.2,45.8
770248800000,1994,5,1993,8,35,7,0.412,0.0768,0.335,19239.1,118.2,118.2,114.5,3,3,3,681.3,653.8,709.6,554.3,534.8,127,119,147,0,0,0,0.186,0.172,0.21,554.3,534.8,571.5,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.273,0.262,0.283,0.171,0.158,0.183,0.0073,0.0067,0.0078,0.637,0.603,0.665,0.027,0.026,0.028,22.74,22.61,22.88,0.951,0.95,0.952,0.974,0.972,0.977,0.927,0.923,0.93,39.18,37.99,40.34,38.17,36.91,39.4,0,0,0,0,0,0,0.636,0,0.077,0.19,0.81,0.19,46.7
770853600000,1994,6,1993,9,36,7,0.376,0.072,0.304,17325.9,109.1,109.1,103.1,3,2,2.7142857142857144,620.9,596.7,645.9,501.9,477.7,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.192,0.184,0.199,501.9,477.7,526.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.243,0.229,0.257,0.138,0.124,0.153,0.0058,0.0052,0.0065,0.58,0.535,0.632,0.025,0.023,0.027,23.04,22.93,23.12,0.95,0.946,0.956,0.973,0.97,0.98,0.924,0.917,0.937,40.86,35.26,52.46,38.97,34.21,48.2,0,0,0,0,0,0,0.573,0,0.072,0.19,0.81,0.19,46.1
771458400000,1994,6,1993,9,37,7,0.343,0.072,0.272,15971.7,96.4,96.4,95.07,2,2,2,567.9,546.6,589.9,448.9,427.6,119,119,119,1.624e-14,-5.684e-14,5.684e-14,0.21,0.202,0.218,448.9,427.6,470.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.215,0.206,0.225,0.111,0.101,0.121,0.0047,0.0042,0.0051,0.571,0.538,0.607,0.024,0.022,0.026,23.27,23.14,23.4,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,49.04,46.95,51.11,47.53,46.01,48.2,0,0,0,0,0,0,0.528,0,0.071,0.21,0.79,0.21,46.6
772063200000,1994,6,1993,9,38,7,0.315,0.072,0.243,14592.9,90.67,90.67,86.86,2,2,2,520.9,502.1,539.8,401.9,383.1,119,119,119,0,-5.684e-14,5.684e-14,0.228,0.22,0.237,401.9,383.1,420.8,990,990,990,965.9,965.9,966,24.1,24,24.1,0.197,0.19,0.203,0.0887,0.0798,0.0976,0.0037,0.0033,0.0041,0.499,0.471,0.528,0.021,0.02,0.022,23.56,23.44,23.67,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.32,42.36,46.26,43.43,41.51,45.33,0,0,0,0,0,0,0.483,0,0.072,0.23,0.77,0.23,46.3
772668000000,1994,6,1993,9,39,7,0.29,0.0761,0.214,12818.9,81.82,81.82,76.3,2,2,2,479.1,461.9,496.3,353.2,326.9,125.9,119,135,0,0,0,0.263,0.24,0.292,353.2,326.9,377.3,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.18,0.172,0.188,0.0657,0.0533,0.0771,0.0027,0.0022,0.0032,0.427,0.388,0.462,0.018,0.016,0.019,23.82,23.7,23.93,0.949,0.945,0.952,0.975,0.97,0.98,0.925,0.917,0.933,39.14,36.25,41.76,38.15,35.16,40.91,0,0,0,0,0,0,0.424,0,0.076,0.26,0.74,0.26,44.2
773272800000,1994,7,1993,10,40,7,0.267,0.0816,0.186,11103.4,69.35,69.35,66.09,2,2,2,441.7,426.6,457.2,306.7,291.6,135,135,135,0,0,0,0.306,0.295,0.316,306.7,291.6,322.2,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.165,0.159,0.17,0.0438,0.0366,0.0511,0.0018,0.0015,0.0021,0.358,0.335,0.381,0.015,0.014,0.016,24.05,23.96,24.15,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34.07,32.41,35.75,33.05,31.44,34.68,0,0,0,0,0,0,0.367,0,0.081,0.31,0.7,0.3,41.6
773877600000,1994,7,1993,10,41,7,0.247,0.0816,0.166,9918.34,61.89,61.89,59.04,2,2,2,408.7,396.3,422,273.7,261.3,135,135,135,0,0,0,0.331,0.32,0.341,273.7,261.3,287,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.149,0.158,0.0282,0.0223,0.0344,0.0011,0.00091,0.0014,0.308,0.29,0.328,0.013,0.012,0.013,24.25,24.17,24.33,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.43,29.05,31.9,29.52,28.18,30.94,0,0,0,0,0,0,0.328,0,0.081,0.33,0.67,0.33,40.2
774482400000,1994,7,1993,10,42,7,0.23,0.0816,0.148,8873.45,55.48,55.48,52.82,2,2,2,379.9,368.1,392.1,244.9,233.1,135,135,135,0,-2.842e-14,2.842e-14,0.355,0.344,0.367,244.9,233.1,257.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.143,0.139,0.147,0.0171,0.0156,0.0204,0.00069,0.00063,0.00083,0.268,0.254,0.284,0.011,0.01,0.012,24.43,24.36,24.51,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,27.23,25.88,28.6,26.41,25.11,27.74,0,0,0,0,0,0,0.293,0,0.082,0.35,0.64,0.36,38.6
775087200000,1994,7,1993,10,43,7,0.214,0.0816,0.132,8060.35,48.2,48.2,47.98,1,1,1,354,344.3,364.5,219,209.3,135,135,135,4.06e-15,-2.842e-14,2.842e-14,0.381,0.37,0.392,219,209.3,229.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.134,0.13,0.137,0.0144,0.0135,0.0153,0.00058,0.00054,0.00062,0.386,0.369,0.405,0.016,0.015,0.016,24.44,24.37,24.51,0.958,0.956,0.959,0.98,0.98,0.98,0.939,0.937,0.94,50.28,48.12,52.57,47.98,47.15,48.2,0,0,0,0,0,0,0.267,0,0.082,0.38,0.62,0.38,37.7
775692000000,1994,8,1993,11,44,7,0.199,0.0696,0.129,7974.46,48.2,48.2,47.47,1,1,1,328.4,316.7,340.2,213.4,201.7,115,115,115,0,-2.842e-14,2.842e-14,0.35,0.338,0.363,213.4,201.7,225.2,990,990,990,965,965,965.1,25,24.9,25,0.129,0.125,0.133,0.0139,0.0129,0.0149,0.00056,0.00052,0.0006,0.373,0.352,0.394,0.015,0.014,0.016,24.58,24.5,24.66,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.25,46.59,51.9,47.47,45.66,48.2,0,0,0,0,0,0,0.264,0,0.07,0.35,0.65,0.35,40.1
776296800000,1994,8,1993,11,45,7,0.183,0.0696,0.114,7152.41,44.86,44.86,42.57,1,1,1,303.2,294,313.1,188.2,179,115,115,115,-8.12e-15,-2.842e-14,0,0.379,0.367,0.391,188.2,179,198.1,990,990,990,964.9,964.9,965,25.1,25,25.1,0.12,0.117,0.123,0.0117,0.011,0.0126,0.00047,0.00044,0.0005,0.328,0.312,0.346,0.013,0.012,0.014,24.75,24.69,24.81,0.951,0.948,0.954,0.98,0.979,0.98,0.932,0.928,0.935,43.45,41.3,45.77,42.57,40.43,44.86,0,0,0,0,0,0,0.237,0,0.069,0.38,0.62,0.38,39.1
776901600000,1994,8,1993,11,46,7,0.171,0.0696,0.101,6300.32,39.68,39.68,37.5,1,1,1,282.2,274,291,167.2,159,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.408,0.395,0.42,167.2,159,176,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.00996,0.00927,0.0107,0.0004,0.00037,0.00043,0.291,0.276,0.306,0.012,0.011,0.012,24.88,24.83,24.93,0.945,0.942,0.947,0.973,0.97,0.977,0.919,0.914,0.926,38.54,36.63,40.6,37.5,35.53,39.68,0,0,0,0,0,0,0.208,0,0.07,0.41,0.59,0.41,36.8
777506400000,1994,8,1993,11,47,7,0.16,0.0696,0.0902,5591.67,34.97,34.97,33.28,1,1,1,264.2,256.8,271.6,149.2,141.8,115,115,115,8.12e-15,0,2.842e-14,0.435,0.423,0.448,149.2,141.8,156.6,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.106,0.104,0.109,0.00843,0.0078,0.00906,0.00033,0.00031,0.00036,0.259,0.245,0.272,0.01,0.0097,0.011,24.98,24.94,25.03,0.939,0.936,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.31,32.57,36.05,33.28,31.59,34.97,0,0,0,0,0,0,0.185,0,0.0698,0.43,0.56,0.44,34.9
778111200000,1994,8,1993,11,48,7,0.149,0.0613,0.088,5464.29,35.21,35.21,32.53,1,1,1,246.8,236.8,254.3,145.5,136.1,101.3,91,115,0,0,0,0.41,0.367,0.458,145.5,136.1,157.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.103,0.102,0.106,0.00812,0.00732,0.0091,0.00032,0.00029,0.00036,0.251,0.235,0.27,0.0099,0.0093,0.011,25.07,25.04,25.13,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.53,31.21,36.3,32.53,30.27,35.21,0,0,0,0,0,0,0.181,0,0.061,0.41,0.59,0.41,36.7
778716000000,1994,9,1993,12,49,7,0.136,0.0534,0.083,5165.31,32.72,32.72,30.75,1,1,1,225.6,217.4,234.4,137.3,128.9,88.29,72,91,0,0,0,0.391,0.331,0.414,137.3,128.9,145.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0993,0.0965,0.102,0.00742,0.00671,0.00811,0.00029,0.00026,0.00032,0.235,0.22,0.248,0.0092,0.0086,0.0097,25.21,25.15,25.26,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,31.7,29.7,33.73,30.75,28.81,32.72,0,0,0,0,0,0,0.171,0,0.053,0.39,0.61,0.39,38
779320800000,1994,9,1993,12,50,7,0.126,0.0435,0.0824,5145.13,32.15,32.15,30.63,1,1,1,208.3,202.4,215,136.3,130.4,72,72,72,0,0,0,0.346,0.335,0.356,136.3,130.4,143,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0977,0.0957,0.1,0.00733,0.00683,0.0079,0.00029,0.00027,0.00031,0.232,0.221,0.244,0.0091,0.0086,0.0095,25.32,25.27,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.57,30.18,33.15,30.63,29.28,32.15,0,0,0,0,0,0,0.17,0,0.0436,0.35,0.65,0.35,40.8
779925600000,1994,9,1993,12,51,7,0.118,0.0435,0.0742,4613.17,28.84,28.84,27.46,1,1,1,194.7,189,200.5,122.7,117,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.37,0.359,0.381,122.7,117,128.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0909,0.095,0.00618,0.00569,0.00667,0.00024,0.00022,0.00026,0.207,0.197,0.218,0.0081,0.0077,0.0085,25.38,25.38,25.38,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.895,0.902,28.31,26.87,29.73,27.46,26.06,28.84,0,0,0,0,0,0,0.153,0,0.0438,0.37,0.63,0.37,39.1
780530400000,1994,9,1993,12,52,7,0.111,0.0401,0.0705,4361.16,28.88,28.88,25.96,1,1,1,182.9,180,187.1,116.6,109.1,66.29,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.362,0.288,0.398,116.6,109.1,128.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0898,0.0881,0.0916,0.00566,0.00502,0.0067,0.00022,0.0002,0.00026,0.195,0.183,0.215,0.0076,0.0072,0.0084,25.37,25.35,25.38,0.922,0.917,0.93,0.97,0.97,0.97,0.894,0.89,0.902,26.76,24.89,29.77,25.96,24.15,28.88,0,0,0,0,0,0,0.144,0,0.0405,0.36,0.64,0.36,39.3
781135200000,1994,10,1994,1,1,7,0.107,0.0314,0.0753,4680.82,28.49,28.49,27.86,1,1,1,176.5,173.1,179.1,124.5,121.1,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.295,0.29,0.3,124.5,121.1,127.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0889,0.091,0.00633,0.00605,0.00656,0.00025,0.00024,0.00026,0.207,0.201,0.212,0.0081,0.0079,0.0083,25.35,25.35,25.35,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.72,27.87,29.37,27.86,27.04,28.49,0,0,0,0,0,0,0.155,0,0.0317,0.29,0.7,0.3,43.7
781740000000,1994,10,1994,1,2,7,0.104,0.0423,0.0615,3766.35,26.97,26.97,22.42,1,1,1,171.7,170.4,172.8,101.7,97.39,70,52,73,-2.03e-15,-1.421e-14,1.421e-14,0.408,0.301,0.428,101.7,97.39,120.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0844,0.0833,0.0888,0.0044,0.00403,0.00602,0.00017,0.00016,0.00024,0.169,0.161,0.2,0.0066,0.0063,0.0078,25.37,25.35,25.38,0.914,0.911,0.926,0.968,0.968,0.97,0.885,0.882,0.898,23.15,22.15,27.8,22.42,21.43,26.97,0,0,0,0,0,0,0.125,0,0.0425,0.41,0.59,0.41,36.2
782344800000,1994,10,1994,1,3,7,0.102,0.0442,0.0583,3564.6,21.65,21.65,21.22,1,1,1,169.3,166.8,171.5,96.34,93.84,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.431,0.426,0.438,96.34,93.84,98.49,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0821,0.0837,0.00394,0.00373,0.00412,0.00015,0.00015,0.00016,0.159,0.155,0.163,0.0062,0.0061,0.0064,25.38,25.38,25.38,0.915,0.912,0.918,0.967,0.966,0.968,0.885,0.883,0.887,21.94,21.44,22.37,21.22,20.71,21.65,0,0,0,0,0,0,0.118,0,0.0437,0.43,0.57,0.43,34.9
782949600000,1994,10,1994,1,4,7,0.0998,0.0442,0.0557,3418.81,21.27,21.27,20.35,1,1,1,165.1,162.2,169.6,92.08,89.19,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.442,0.431,0.45,92.08,89.19,96.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0814,0.0804,0.083,0.00358,0.00333,0.00396,0.00014,0.00013,0.00015,0.152,0.147,0.16,0.0059,0.0057,0.0063,25.38,25.38,25.38,0.92,0.915,0.923,0.965,0.964,0.967,0.888,0.885,0.89,21.08,20.5,21.98,20.35,19.76,21.27,0,0,0,0,0,0,0.113,0,0.0441,0.44,0.56,0.44,34.3
783554400000,1994,10,1994,1,5,7,0.0992,0.0322,0.067,4128.91,25.59,25.59,24.58,1,1,1,164,162.7,165.2,110.7,89.74,53.29,50,73,-2.03e-15,-1.421e-14,1.421e-14,0.325,0.303,0.449,110.7,89.74,115.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0853,0.0806,0.0864,0.00516,0.00338,0.00554,0.0002,0.00013,0.00022,0.182,0.148,0.19,0.0071,0.0058,0.0074,25.35,25.34,25.38,0.921,0.92,0.923,0.969,0.964,0.97,0.893,0.89,0.894,25.35,20.61,26.38,24.58,19.87,25.59,0,0,0,0,0,0,0.137,0,0.0322,0.32,0.68,0.32,41.6
784159200000,1994,11,1994,2,6,7,0.1,0.0302,0.0698,4310.53,25.92,25.92,25.66,1,1,1,165.5,164.7,166.6,115.5,114.7,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.302,0.3,0.304,115.5,114.7,116.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0865,0.0862,0.0869,0.00556,0.0055,0.00566,0.00022,0.00022,0.00022,0.19,0.189,0.192,0.0075,0.0074,0.0075,25.34,25.34,25.34,0.922,0.921,0.923,0.97,0.97,0.97,0.894,0.894,0.895,26.45,26.25,26.72,25.66,25.46,25.92,0,0,0,0,0,0,0.143,0,0.0302,0.3,0.7,0.3,43.1
784764000000,1994,11,1994,2,7,7,0.0989,0.0302,0.0686,4229.77,25.53,25.53,25.18,1,1,1,163.5,162.2,164.9,113.5,112.2,50,50,50,-6.09e-15,-1.421e-14,0,0.306,0.303,0.308,113.5,112.2,114.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0854,0.0863,0.0054,0.00529,0.00552,0.00021,0.00021,0.00022,0.187,0.185,0.189,0.0073,0.0072,0.0074,25.34,25.34,25.34,0.92,0.919,0.921,0.97,0.97,0.97,0.893,0.892,0.894,25.96,25.64,26.31,25.18,24.87,25.53,0,0,0,0,0,0,0.14,0,0.0303,0.31,0.69,0.31,42.8
785368800000,1994,11,1994,2,8,7,0.102,0.0302,0.0716,4428.33,27.05,27.05,26.36,1,1,1,168.4,166.8,171.2,118.4,116.8,50,50,50,4.06e-15,0,1.421e-14,0.297,0.292,0.3,118.4,116.8,121.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0875,0.087,0.0885,0.00581,0.00568,0.00605,0.00023,0.00022,0.00024,0.196,0.193,0.201,0.0077,0.0076,0.0079,25.34,25.34,25.34,0.924,0.923,0.926,0.97,0.97,0.97,0.896,0.895,0.898,27.17,26.79,27.89,26.36,25.99,27.05,0,0,0,0,0,0,0.146,0,0.0304,0.3,0.7,0.3,43.4
785973600000,1994,11,1994,2,9,7,0.113,0.0334,0.0794,4950.04,30.22,30.22,29.46,1,1,1,186.4,175.3,193.4,131.2,125.3,55.14,50,59,0,0,0,0.296,0.272,0.314,131.2,125.3,134.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.09,0.0946,0.0069,0.0064,0.00717,0.00027,0.00025,0.00028,0.219,0.208,0.226,0.0086,0.0081,0.0088,25.35,25.34,25.36,0.931,0.929,0.932,0.97,0.97,0.97,0.903,0.901,0.904,30.38,28.92,31.15,29.46,28.05,30.22,0,0,0,0,0,0,0.164,0,0.0336,0.3,0.7,0.3,43.8
786578400000,1994,12,1994,3,10,7,0.114,0.0357,0.0788,4914.27,30.02,30.02,29.25,1,1,1,189.3,186.8,192.5,130.3,127.8,59,59,59,2.03e-15,0,1.421e-14,0.312,0.306,0.316,130.3,127.8,133.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0923,0.0943,0.00683,0.00661,0.0071,0.00027,0.00026,0.00028,0.218,0.214,0.224,0.0085,0.0084,0.0088,25.36,25.36,25.36,0.931,0.93,0.932,0.97,0.97,0.97,0.903,0.902,0.904,30.16,29.55,30.95,29.25,28.66,30.02,0,0,0,0,0,0,0.163,0,0.0352,0.31,0.69,0.31,43.1
787183200000,1994,12,1994,3,11,7,0.115,0.0357,0.0789,4922.17,29.76,29.76,29.3,1,1,1,189.5,187.3,191.4,130.5,128.3,59,59,59,0,0,0,0.311,0.308,0.315,130.5,128.3,132.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0932,0.0925,0.0939,0.00684,0.00666,0.00701,0.00027,0.00026,0.00027,0.219,0.215,0.222,0.0086,0.0084,0.0087,25.36,25.36,25.36,0.931,0.93,0.931,0.97,0.97,0.97,0.903,0.902,0.903,30.2,29.68,30.68,29.3,28.79,29.76,0,0,0,0,0,0,0.163,0,0.0361,0.31,0.69,0.31,42.8
