datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
850082400000,1996,12,1996,3,10,7,0.108,0.0357,0.0718,4448.07,27.21,27.21,26.48,1,1,1,177.8,173.1,180.8,118.8,114.1,59,59,59,4.06e-15,0,1.421e-14,0.332,0.326,0.341,118.8,114.1,121.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0875,0.0902,0.00585,0.00545,0.0061,0.00023,0.00021,0.00024,0.198,0.189,0.203,0.0077,0.0074,0.0079,25.36,25.36,25.36,0.924,0.921,0.926,0.97,0.97,0.97,0.896,0.893,0.898,27.3,26.13,28.05,26.48,25.35,27.21,0,0,0,0,0,0,0.147,0,0.0362,0.33,0.66,0.34,41.2
850687200000,1996,12,1996,3,11,7,0.112,0.0357,0.0767,4772.67,30.67,30.67,28.41,1,1,1,185.8,180.5,195.3,126.8,121.5,59,59,59,-2.03e-15,-1.421e-14,0,0.318,0.302,0.327,126.8,121.5,136.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0919,0.0901,0.0953,0.00653,0.00608,0.00733,0.00026,0.00024,0.00029,0.212,0.203,0.229,0.0083,0.0079,0.009,25.36,25.36,25.36,0.929,0.926,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.29,27.98,31.62,28.41,27.14,30.67,0,0,0,0,0,0,0.158,0,0.0353,0.32,0.68,0.32,42.6
851292000000,1996,12,1996,3,12,7,0.125,0.0357,0.0889,5576.18,34.92,34.92,33.19,1,1,1,206.1,199.4,213.6,147.1,140.4,59,59,59,0,0,0,0.286,0.276,0.296,147.1,140.4,154.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0991,0.0967,0.102,0.00825,0.00768,0.00889,0.00032,0.0003,0.00035,0.248,0.236,0.262,0.0097,0.0092,0.01,25.31,25.26,25.36,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,34.22,32.63,36,33.19,31.65,34.92,0,0,0,0,0,0,0.184,0,0.0361,0.29,0.71,0.29,44.6
851896800000,1996,12,1996,3,13,7,0.134,0.0417,0.0922,5772.08,36.16,36.16,34.36,1,1,1,221.5,216.1,228.6,152.5,146.3,69,59,73,0,0,0,0.311,0.269,0.333,152.5,146.3,160.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.102,0.101,0.104,0.00871,0.00819,0.00936,0.00034,0.00032,0.00037,0.259,0.249,0.272,0.01,0.0098,0.011,25.21,25.16,25.24,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.42,33.94,37.28,34.36,32.92,36.16,0,0,0,0,0,0,0.191,0,0.0418,0.31,0.69,0.31,43.1
852501600000,1997,1,1996,4,14,7,0.146,0.0442,0.102,6380.43,41.61,41.61,37.98,1,1,1,240.9,230.6,255.7,167.9,157.6,73,73,73,0,0,0,0.303,0.285,0.317,167.9,157.6,182.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.108,0.105,0.113,0.01,0.00914,0.0113,0.0004,0.00036,0.00045,0.287,0.269,0.314,0.011,0.011,0.012,25.07,24.96,25.15,0.945,0.941,0.949,0.974,0.97,0.98,0.92,0.913,0.93,38.99,36.57,42.46,37.98,35.47,41.61,0,0,0,0,0,0,0.211,0,0.044,0.3,0.7,0.3,43.7
853106400000,1997,1,1996,4,15,7,0.172,0.0442,0.127,7905.71,50.9,50.9,47.06,2,1,1.1428571428571428,283.6,262,306.3,210.6,189,73,73,73,0,-2.842e-14,2.842e-14,0.258,0.238,0.279,210.6,189,233.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.123,0.116,0.131,0.0137,0.0118,0.0156,0.00054,0.00047,0.00062,0.341,0.247,0.39,0.014,0.0098,0.016,24.82,24.72,24.93,0.951,0.924,0.959,0.979,0.97,0.98,0.931,0.896,0.94,44.99,26.24,52.4,43.42,25.45,48.2,0,0,0,0,0,0,0.261,0,0.045,0.26,0.74,0.26,46
853711200000,1997,1,1996,4,16,7,0.214,0.0442,0.17,10281.7,70.61,70.61,61.2,2,2,2,353.5,315.9,397.4,280.5,242.9,73,73,73,0,0,0,0.208,0.184,0.231,280.5,242.9,324.4,990,990,990,965.2,965,965.4,24.8,24.6,25,0.148,0.135,0.163,0.0318,0.0164,0.0521,0.0013,0.00066,0.0021,0.312,0.257,0.377,0.013,0.01,0.015,24.52,24.24,24.76,0.936,0.927,0.944,0.97,0.97,0.97,0.907,0.899,0.916,31.55,27.34,36.39,30.6,26.52,35.3,0,0,0,0,0,0,0.34,0,0.044,0.21,0.79,0.21,48
854316000000,1997,1,1996,4,17,7,0.295,0.0462,0.249,14864.1,102.9,102.9,88.48,3,2,2.142857142857143,487.6,413.5,576.5,411.2,340.5,76.43,73,85,0,-5.684e-14,5.684e-14,0.158,0.143,0.177,411.2,340.5,491.4,990,990,990,965.8,965.5,966.2,24.2,23.8,24.5,0.195,0.169,0.229,0.0931,0.0597,0.131,0.0039,0.0024,0.0055,0.492,0.401,0.58,0.02,0.016,0.024,23.71,23.28,24.14,0.952,0.945,0.957,0.977,0.97,0.98,0.93,0.917,0.938,42.93,35.36,50.36,41.79,34.3,48.2,0,0,0,0,0,0,0.492,0,0.046,0.16,0.84,0.16,50.4
854920800000,1997,2,1996,5,18,7,0.431,0.0514,0.379,21688.2,143.5,143.5,129.1,3,3,3,712.3,611.2,792.6,627.3,526.2,85,85,85,0,0,0,0.12,0.107,0.139,627.3,526.2,707.6,990,990,990,966.7,966.3,967.1,23.3,22.9,23.7,0.306,0.249,0.352,0.22,0.152,0.274,0.0095,0.0064,0.012,0.751,0.581,0.887,0.032,0.025,0.039,22.5,22.04,23.07,0.955,0.949,0.957,0.978,0.971,0.98,0.934,0.921,0.938,43.98,37.66,48.8,43.03,36.57,47.82,0,0,0,0,0,0,0.717,0,0.052,0.12,0.88,0.12,50.3
855525600000,1997,2,1996,5,19,7,0.53,0.0618,0.468,25393.4,163.7,163.7,151.2,4,3,3.4285714285714284,875.8,810.6,943.2,773.7,725.5,102.1,85,105,0,0,0,0.117,0.105,0.126,773.7,725.5,838.2,990,990,990,967.4,967.1,967.7,22.6,22.3,22.9,0.407,0.362,0.465,0.312,0.286,0.345,0.014,0.012,0.015,0.97,0.917,1.04,0.043,0.04,0.046,21.63,21.29,21.94,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,46.39,39.93,51.96,44.67,38.97,48.2,0,0,0,0,0,0,0.84,0,0.062,0.12,0.88,0.12,47.9
856130400000,1997,2,1996,5,20,7,0.619,0.0718,0.547,29128.9,181,181,173.4,4,4,4,1023,959.8,1097,904.8,854.8,118.7,105,137,-3.248e-14,-1.137e-13,0,0.116,0.103,0.131,904.8,854.8,959.6,990,990,990,968,967.7,968.2,22,21.8,22.3,0.529,0.48,0.584,0.377,0.353,0.403,0.017,0.016,0.019,1.15,1.06,1.25,0.052,0.048,0.058,20.88,20.54,21.2,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,44.23,42.41,46.18,43.35,41.56,45.26,0,0,0,0,0,0,0.963,0,0.072,0.12,0.88,0.12,47.1
856735200000,1997,2,1996,5,21,7,0.737,0.0908,0.643,32114.6,192.8,192.8,191.2,4,4,4,1219,1126,1315,1069,989.3,150.1,137,183,6.42,0,31.84,0.123,0.11,0.143,1063,989.3,1100,990,990,990,968.6,968.3,968.9,21.4,21.1,21.7,0.732,0.617,0.81,0.567,0.418,0.648,0.027,0.019,0.031,1.59,1.31,1.76,0.074,0.06,0.083,19.82,19.35,20.39,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,49.26,47.26,50.38,47.79,46.32,48.2,0,0,0,0,0,0,1.06,0,0.094,0.12,0.87,0.13,43.6
857340000000,1997,3,1996,6,22,7,0.842,0.111,0.665,32250.8,192.8,192.8,192,4,4,4,1392,1348,1409,1209,1165,183,183,183,108.9,64.85,125.9,0.131,0.13,0.136,1100,1100,1100,990,990,990,969.1,969,969.2,20.9,20.8,21,0.842,0.824,0.85,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.77,1.8,0.086,0.084,0.086,19.07,19.01,19.23,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.933,0.934,49.01,48.84,49.44,47.99,47.86,48.2,0,0,0,0,0,0,1.07,0,0.177,0.13,0.79,0.21,38.3
857944800000,1997,3,1996,6,23,7,0.825,0.111,0.665,32344.8,192.8,192.8,192.5,4,4,4,1364,1321,1400,1181,1138,183,183,183,80.56,37.81,116.7,0.134,0.131,0.139,1100,1100,1100,990,990,990,969,968.9,969.2,21,20.8,21.1,0.83,0.813,0.846,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.76,1.79,0.085,0.083,0.086,19.18,19.05,19.33,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.29,48.93,49.7,48.13,47.95,48.2,0,0,0,0,0,0,1.07,0,0.16,0.13,0.81,0.19,39.2
858549600000,1997,3,1996,6,24,7,0.767,0.0967,0.663,32390.4,192.8,192.8,192.8,4,4,4,1269,1236,1306,1109,1085,159.9,129,183,11.82,0,29.82,0.126,0.102,0.144,1097,1085,1100,990,990,990,968.7,968.6,968.9,21.3,21.1,21.4,0.79,0.774,0.806,0.641,0.613,0.648,0.03,0.029,0.031,1.73,1.68,1.75,0.081,0.079,0.083,19.53,19.38,19.63,0.954,0.953,0.954,0.98,0.98,0.98,0.935,0.934,0.935,50.08,49.66,50.5,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.104,0.13,0.86,0.14,42.2
859154400000,1997,3,1996,6,25,7,0.748,0.078,0.665,32390.4,192.8,192.8,192.8,4,4,4,1236,1224,1262,1107,1095,129,129,129,8.477,0,32.74,0.104,0.102,0.105,1099,1095,1100,990,990,990,968.6,968.6,968.7,21.4,21.3,21.4,0.783,0.773,0.794,0.646,0.637,0.648,0.03,0.03,0.03,1.73,1.71,1.74,0.081,0.08,0.082,19.63,19.54,19.69,0.954,0.954,0.954,0.98,0.98,0.98,0.935,0.935,0.935,50.46,50.25,50.56,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.083,0.1,0.89,0.11,43.3
859759200000,1997,3,1996,6,26,7,0.83,0.0879,0.665,32214.6,192.8,192.8,191.8,4,4,4,1372,1282,1459,1227,1153,145.3,129,148,127,53.25,210.7,0.106,0.101,0.113,1100,1100,1100,990,990,990,969.1,968.8,969.4,20.9,20.6,21.2,0.846,0.803,0.884,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.83,0.086,0.083,0.089,19.13,18.82,19.46,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.17,48.33,50.06,47.94,47.36,48.2,0,0,0,0,0,0,1.07,0,0.165,0.11,0.8,0.2,38.8
860364000000,1997,4,1996,7,27,7,0.973,0.0895,0.665,30935.5,188.3,188.3,184.1,4,4,4,1608,1487,1736,1460,1339,148,148,148,360,239.1,487.8,0.0923,0.0853,0.0995,1100,1100,1100,990,990,990,969.8,969.4,970.2,20.2,19.8,20.6,0.916,0.904,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.092,0.09,0.095,18.3,17.88,18.71,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.97,45.85,48.03,46.04,44.94,47.07,0,0,0,0,0,0,1.02,0,0.308,0.092,0.68,0.32,31.8
860968800000,1997,4,1996,7,28,7,1.16,0.0895,0.665,29187.8,178.2,178.2,173.7,4,4,4,1911,1780,2031,1763,1632,148,148,148,663.4,531.9,783.5,0.0776,0.0729,0.0832,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.32,16.95,17.74,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.32,43.33,45.46,43.43,42.46,44.55,0,0,0,0,0,0,0.965,0,0.495,0.077,0.57,0.43,25.2
861573600000,1997,4,1996,7,29,7,1.23,0.0895,0.665,28528.6,171.2,171.2,169.8,4,4,4,2034,1985,2060,1886,1837,148,148,148,785.6,737.2,812.2,0.0728,0.0718,0.0746,1100,1100,1100,990,990,990,971.2,971.1,971.2,18.8,18.8,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.099,0.1,16.95,16.88,17.07,0.948,0.948,0.948,0.98,0.98,0.98,0.929,0.929,0.929,43.32,43.14,43.66,42.45,42.28,42.79,0,0,0,0,0,0,0.943,0,0.565,0.073,0.54,0.46,23.2
862178400000,1997,4,1996,7,30,7,1.13,0.105,0.665,29441.8,178.5,178.5,175.2,4,4,4,1866,1773,1960,1693,1581,173.1,148,192,593.1,481.1,712.4,0.0932,0.0755,0.108,1100,1100,1100,990,990,990,970.7,970.4,971,19.3,19,19.6,0.926,0.925,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.46,17.15,17.76,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.931,44.71,43.88,45.53,43.81,43,44.62,0,0,0,0,0,0,0.974,0,0.465,0.093,0.59,0.41,26.1
862783200000,1997,5,1996,8,31,7,0.996,0.116,0.665,30723,185.9,185.9,182.9,4,4,4,1646,1557,1736,1454,1365,192,192,192,354,265.4,443.8,0.117,0.111,0.123,1100,1100,1100,990,990,990,970,969.7,970.2,20,19.8,20.3,0.915,0.908,0.922,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.18,17.88,18.47,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.65,45.86,47.42,45.72,44.95,46.48,0,0,0,0,0,0,1.02,0,0.331,0.12,0.67,0.33,30.8
863388000000,1997,5,1996,8,32,7,0.871,0.116,0.665,31937.3,192.8,192.8,190.1,4,4,4,1440,1336,1528,1248,1144,192,192,192,148.1,43.8,236.5,0.134,0.126,0.144,1100,1100,1100,990,990,990,969.3,969,969.6,20.7,20.4,21,0.86,0.815,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.81,1.76,1.85,0.087,0.084,0.091,18.9,18.57,19.28,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.55,47.68,49.57,47.53,46.73,48.2,0,0,0,0,0,0,1.06,0,0.206,0.13,0.76,0.24,36.7
863992800000,1997,5,1996,8,33,7,0.71,0.116,0.594,30478.8,192.8,192.8,181.4,4,4,4,1174,1078,1285,982.4,886,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.164,0.149,0.178,982.4,886,1093,990,990,990,968.4,968.1,968.8,21.6,21.2,21.9,0.636,0.527,0.787,0.454,0.368,0.633,0.021,0.017,0.03,1.36,1.14,1.72,0.063,0.052,0.081,20.19,19.49,20.72,0.955,0.954,0.955,0.98,0.98,0.98,0.936,0.935,0.936,46.37,42.97,49.81,45.36,42.11,48.2,0,0,0,0,0,0,1.01,0,0.116,0.16,0.84,0.16,42.9
864597600000,1997,5,1996,8,34,7,0.597,0.113,0.484,25671.3,164.8,164.8,152.8,4,3,3.5714285714285716,987.9,927.1,1054,800.4,751.2,187.6,161,192,0,0,0,0.19,0.174,0.204,800.4,751.2,862.4,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.449,0.404,0.506,0.326,0.303,0.356,0.015,0.014,0.016,1.02,0.977,1.1,0.046,0.044,0.05,21.14,20.83,21.38,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.03,39.29,51.25,43.37,38.29,48.2,0,0,0,0,0,0,0.849,0,0.113,0.19,0.81,0.19,43
865202400000,1997,6,1996,9,35,7,0.524,0.0974,0.427,23580.9,144.6,144.6,140.4,3,3,3,866.9,824.9,911.2,705.9,663.9,161,161,161,0,0,0,0.186,0.177,0.195,705.9,663.9,750.2,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.367,0.34,0.4,0.273,0.244,0.302,0.012,0.011,0.013,0.899,0.826,0.982,0.04,0.036,0.044,21.73,21.47,21.97,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.97,45.62,50.39,46.79,44.7,48.2,0,0,0,0,0,0,0.78,0,0.097,0.19,0.81,0.19,45
865807200000,1997,6,1996,9,36,7,0.477,0.0974,0.379,21457.4,131.9,131.9,127.7,3,3,3,788.2,763.8,812.3,627.2,602.8,161,161,161,0,0,0,0.204,0.198,0.211,627.2,602.8,651.3,990,990,990,967.1,967,967.1,22.9,22.9,23,0.319,0.305,0.333,0.22,0.204,0.236,0.0096,0.0088,0.01,0.764,0.723,0.805,0.033,0.031,0.035,22.18,22.05,22.32,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.44,41.98,44.88,42.57,41.14,43.98,0,0,0,0,0,0,0.71,0,0.098,0.2,0.79,0.21,45
866412000000,1997,6,1996,9,37,7,0.434,0.0974,0.337,19183.7,121,121,114.2,3,3,3,717.5,684.7,751.5,556.5,523.7,161,161,161,0,0,0,0.225,0.214,0.235,556.5,523.7,590.5,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.279,0.261,0.298,0.173,0.151,0.195,0.0074,0.0065,0.0085,0.645,0.59,0.702,0.028,0.025,0.03,22.59,22.39,22.77,0.951,0.949,0.954,0.974,0.97,0.979,0.926,0.92,0.933,39.07,36.98,41.21,38.06,35.87,40.33,0,0,0,0,0,0,0.634,0,0.097,0.22,0.78,0.22,44.2
867016800000,1997,6,1996,9,38,7,0.39,0.0974,0.293,16722.7,105.6,105.6,99.54,3,2,2.4285714285714284,645.5,617.7,674.1,484.5,456.7,161,161,161,0,-5.684e-14,5.684e-14,0.25,0.239,0.261,484.5,456.7,513.1,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.238,0.222,0.254,0.128,0.115,0.144,0.0054,0.0048,0.0061,0.587,0.54,0.635,0.025,0.023,0.027,22.93,22.83,23.04,0.952,0.946,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.24,35.03,51.97,42.36,33.98,48.2,0,0,0,0,0,0,0.553,0,0.097,0.25,0.75,0.25,42.9
867621600000,1997,6,1996,9,39,7,0.354,0.0839,0.27,15931.9,96.4,96.4,94.83,2,2,2,585.5,562.8,609.8,446.8,427.8,138.7,135,161,-1.624e-14,-5.684e-14,5.684e-14,0.237,0.225,0.264,446.8,427.8,466.3,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.216,0.207,0.225,0.11,0.101,0.119,0.0046,0.0042,0.005,0.57,0.539,0.601,0.024,0.023,0.025,23.2,23.09,23.33,0.957,0.957,0.958,0.98,0.98,0.98,0.938,0.938,0.939,48.66,46.82,50.54,47.42,45.88,48.2,0,0,0,0,0,0,0.527,0,0.084,0.24,0.76,0.24,45
868226400000,1997,7,1996,10,40,7,0.323,0.0949,0.229,13610.3,90.3,90.3,81.01,2,2,2,534.8,515.5,555.4,377.9,329.5,156.9,135,186,0,-5.684e-14,5.684e-14,0.294,0.243,0.361,377.9,329.5,420.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.191,0.176,0.205,0.0774,0.0545,0.0974,0.0032,0.0023,0.0041,0.466,0.396,0.528,0.019,0.016,0.022,23.53,23.37,23.68,0.952,0.945,0.956,0.976,0.97,0.98,0.929,0.917,0.937,41.49,36.18,46.07,40.51,35.09,45.15,0,0,0,0,0,0,0.45,0,0.094,0.29,0.71,0.29,42.1
868831200000,1997,7,1996,10,41,7,0.297,0.112,0.184,10928.9,68.88,68.88,65.05,2,2,2,490.8,473.1,509.2,304.8,287.1,186,186,186,0,0,0,0.379,0.365,0.393,304.8,287.1,323.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.174,0.0429,0.0345,0.0515,0.0018,0.0014,0.0021,0.359,0.332,0.386,0.015,0.014,0.016,23.83,23.72,23.94,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.916,33.53,31.62,35.51,32.53,30.67,34.44,0,0,0,0,0,0,0.361,0,0.113,0.38,0.62,0.38,36.8
869436000000,1997,7,1996,10,42,7,0.274,0.112,0.161,9580.93,60.35,60.35,57.03,2,2,2,452.9,437.3,468.4,266.9,251.3,186,186,186,-4.06e-15,-2.842e-14,0,0.411,0.397,0.425,266.9,251.3,282.4,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.154,0.149,0.16,0.025,0.0176,0.0323,0.001,0.00072,0.0013,0.302,0.278,0.325,0.012,0.011,0.013,24.06,23.97,24.15,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,29.4,27.69,31.11,28.51,26.85,30.17,0,0,0,0,0,0,0.317,0,0.113,0.41,0.59,0.41,35
870040800000,1997,7,1996,10,43,7,0.253,0.104,0.148,8787.72,55.68,55.68,52.31,2,1,1.8571428571428572,418,401.4,432.6,245.3,232.7,172.7,155,186,8.12e-15,0,2.842e-14,0.413,0.374,0.444,245.3,232.7,259,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.145,0.142,0.148,0.0172,0.0155,0.0213,0.0007,0.00063,0.00087,0.293,0.262,0.414,0.012,0.011,0.017,24.23,24.1,24.32,0.933,0.926,0.957,0.971,0.97,0.98,0.906,0.898,0.938,30.93,26.1,52.62,29.6,25.32,48.2,0,0,0,0,0,0,0.291,0,0.105,0.41,0.58,0.42,34.7
870645600000,1997,8,1996,11,44,7,0.23,0.0937,0.136,8217.52,51.69,51.69,48.91,2,1,1.2857142857142858,380.7,365.6,395.7,225.7,210.6,155,155,155,0,-2.842e-14,2.842e-14,0.408,0.392,0.424,225.7,210.6,240.7,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.131,0.142,0.0149,0.0137,0.0162,0.0006,0.00055,0.00066,0.353,0.258,0.408,0.014,0.01,0.017,24.34,24.26,24.4,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.94,43.54,26.11,52.61,41.6,25.33,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.7
871250400000,1997,8,1996,11,45,7,0.211,0.0937,0.117,7301.07,46.23,46.23,43.46,1,1,1,348.6,336.4,361,193.6,181.4,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.445,0.429,0.461,193.6,181.4,206,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.13,0.0122,0.0112,0.0133,0.00049,0.00045,0.00053,0.341,0.32,0.364,0.014,0.013,0.015,24.52,24.43,24.6,0.953,0.949,0.956,0.98,0.979,0.98,0.934,0.93,0.937,44.35,41.54,47.17,43.46,40.68,46.23,0,0,0,0,0,0,0.241,0,0.094,0.44,0.55,0.45,34.6
871855200000,1997,8,1996,11,46,7,0.195,0.0937,0.101,6236.65,39.67,39.67,37.12,1,1,1,321.8,312,332.3,166.8,157,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.482,0.466,0.497,166.8,157,177.3,990,990,990,965,965,965.1,25,24.9,25,0.116,0.112,0.12,0.00992,0.0091,0.0108,0.0004,0.00036,0.00043,0.293,0.276,0.312,0.012,0.011,0.013,24.7,24.63,24.76,0.945,0.942,0.948,0.973,0.97,0.977,0.919,0.913,0.927,38.16,35.91,40.59,37.12,34.84,39.67,0,0,0,0,0,0,0.206,0,0.094,0.48,0.52,0.48,32
872460000000,1997,8,1996,11,47,7,0.181,0.0937,0.0877,5399.39,34.17,34.17,32.14,1,1,1,300.1,291.5,309,145.1,136.5,155,155,155,-1.218e-14,-2.842e-14,0,0.517,0.502,0.532,145.1,136.5,154,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.108,0.105,0.111,0.00808,0.00736,0.00884,0.00032,0.00029,0.00035,0.255,0.239,0.271,0.01,0.0095,0.011,24.84,24.78,24.89,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.13,31.13,35.22,32.14,30.19,34.17,0,0,0,0,0,0,0.179,0,0.0933,0.52,0.48,0.52,29.8
873064800000,1997,9,1996,12,48,7,0.169,0.0714,0.0972,6034.97,38.43,38.43,35.92,1,1,1,278.6,269.4,289.1,160.6,151.4,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.424,0.408,0.438,160.6,151.4,171.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.0094,0.00862,0.0103,0.00037,0.00034,0.00041,0.279,0.262,0.297,0.011,0.01,0.012,24.91,24.85,24.96,0.943,0.94,0.946,0.971,0.97,0.975,0.915,0.911,0.922,36.99,34.82,39.43,35.92,33.78,38.43,0,0,0,0,0,0,0.2,0,0.0718,0.42,0.58,0.42,35.7
873669600000,1997,9,1996,12,49,7,0.156,0.0714,0.0849,5252.75,33.09,33.09,31.27,1,1,1,258.4,252.7,266.4,140.4,134.7,118,118,118,4.06e-15,0,2.842e-14,0.457,0.443,0.467,140.4,134.7,148.4,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.106,0.00769,0.0072,0.00836,0.0003,0.00028,0.00033,0.243,0.232,0.257,0.0096,0.0092,0.01,25.02,24.98,25.06,0.935,0.933,0.939,0.97,0.97,0.97,0.907,0.905,0.91,32.23,30.88,34.11,31.27,29.95,33.09,0,0,0,0,0,0,0.174,0,0.0711,0.46,0.54,0.46,33.7
874274400000,1997,9,1996,12,50,7,0.148,0.0714,0.0766,4726.06,29.76,29.76,28.13,1,1,1,244.7,237.1,251.9,126.7,119.1,118,118,118,4.06e-15,0,1.421e-14,0.483,0.468,0.498,126.7,119.1,133.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0979,0.0952,0.1,0.00652,0.00587,0.00713,0.00026,0.00023,0.00028,0.218,0.204,0.231,0.0086,0.0081,0.0091,25.11,25.06,25.17,0.929,0.925,0.932,0.97,0.97,0.97,0.901,0.897,0.904,29,27.2,30.68,28.13,26.38,29.76,0,0,0,0,0,0,0.156,0,0.0714,0.48,0.52,0.48,31.9
874879200000,1997,9,1996,12,51,7,0.138,0.0714,0.0668,4093.41,25.81,25.81,24.37,1,1,1,228.4,222.6,234.7,110.4,104.6,118,118,118,-2.03e-15,-1.421e-14,0,0.517,0.503,0.53,110.4,104.6,116.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0922,0.0901,0.0943,0.00514,0.00464,0.00567,0.0002,0.00018,0.00022,0.189,0.178,0.2,0.0074,0.007,0.0079,25.24,25.19,25.29,0.919,0.915,0.923,0.97,0.97,0.97,0.891,0.887,0.895,25.12,23.73,26.61,24.37,23.02,25.81,0,0,0,0,0,0,0.135,0,0.0712,0.52,0.48,0.52,29.7
875484000000,1997,9,1996,12,52,7,0.13,0.0623,0.0677,4166.47,26.68,26.68,24.8,1,1,1,215,209.2,220.7,112,100.8,103,97,118,2.03e-15,-1.421e-14,1.421e-14,0.479,0.447,0.539,112,100.8,119.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0914,0.0887,0.0937,0.00527,0.00432,0.00594,0.00021,0.00017,0.00023,0.19,0.172,0.204,0.0075,0.0067,0.008,25.32,25.29,25.35,0.919,0.912,0.925,0.97,0.969,0.97,0.892,0.884,0.897,25.57,22.81,27.51,24.8,22.11,26.68,0,0,0,0,0,0,0.138,0,0.0623,0.48,0.52,0.48,32
876088800000,1997,10,1997,1,1,7,0.125,0.0545,0.0701,4330.44,29.79,29.79,25.78,1,1,1,206,204.8,207.8,115.9,108.1,90.14,73,97,4.06e-15,0,1.421e-14,0.437,0.355,0.473,115.9,108.1,132.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0896,0.0958,0.0056,0.00494,0.00703,0.00022,0.00019,0.00027,0.196,0.183,0.224,0.0077,0.0072,0.0088,25.37,25.34,25.39,0.921,0.916,0.932,0.97,0.97,0.97,0.894,0.889,0.904,26.57,24.67,30.71,25.78,23.93,29.79,0,0,0,0,0,0,0.143,0,0.0549,0.44,0.56,0.44,34.6
876693600000,1997,10,1997,1,2,7,0.122,0.0442,0.0779,4854.22,29.98,29.98,28.89,1,1,1,201.8,197.2,206.5,128.8,124.2,73,73,73,-2.03e-15,-1.421e-14,0,0.362,0.354,0.37,128.8,124.2,133.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0944,0.0928,0.0961,0.00669,0.00631,0.0071,0.00026,0.00025,0.00028,0.217,0.209,0.226,0.0085,0.0082,0.0088,25.37,25.34,25.39,0.93,0.928,0.932,0.97,0.97,0.97,0.902,0.9,0.904,29.79,28.69,30.91,28.89,27.83,29.98,0,0,0,0,0,0,0.161,0,0.0441,0.36,0.64,0.36,39.8
877298400000,1997,10,1997,1,3,7,0.115,0.0442,0.0705,4364.05,27.36,27.36,25.98,1,1,1,189.6,184.3,195.3,116.6,111.3,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.385,0.374,0.396,116.6,111.3,122.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0901,0.0882,0.0921,0.00566,0.00521,0.00614,0.00022,0.0002,0.00024,0.196,0.186,0.206,0.0077,0.0073,0.008,25.38,25.38,25.38,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.899,26.78,25.46,28.2,25.98,24.7,27.36,0,0,0,0,0,0,0.144,0,0.0445,0.38,0.61,0.39,37.9
877903200000,1997,10,1997,1,4,7,0.112,0.0431,0.0686,4234.29,26.41,26.41,25.2,1,1,1,184.7,181.6,187.6,113.4,108.6,71.29,67,73,4.06e-15,0,1.421e-14,0.386,0.361,0.402,113.4,108.6,118.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0873,0.0897,0.00539,0.00498,0.00582,0.00021,0.00019,0.00023,0.19,0.181,0.198,0.0074,0.0071,0.0077,25.38,25.37,25.38,0.92,0.917,0.924,0.97,0.97,0.97,0.893,0.889,0.896,25.98,24.78,27.22,25.2,24.04,26.41,0,0,0,0,0,0,0.14,0,0.0434,0.38,0.61,0.39,37.8
878508000000,1997,11,1997,2,5,7,0.115,0.0405,0.0742,4607.41,28.47,28.47,27.43,1,1,1,189.6,184.3,193.9,122.6,117.3,67,67,67,0,-1.421e-14,1.421e-14,0.353,0.346,0.363,122.6,117.3,126.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0912,0.0893,0.0927,0.00617,0.00572,0.00654,0.00024,0.00022,0.00026,0.205,0.196,0.213,0.008,0.0077,0.0083,25.37,25.37,25.37,0.927,0.923,0.929,0.97,0.97,0.97,0.899,0.895,0.901,28.27,26.95,29.35,27.43,26.14,28.47,0,0,0,0,0,0,0.152,0,0.0408,0.35,0.65,0.35,40.1
879112800000,1997,11,1997,2,6,7,0.122,0.0405,0.081,5059.48,31.77,31.77,30.12,1,1,1,201,191.7,208.1,134,124.7,67,67,67,-2.03e-15,-1.421e-14,0,0.334,0.322,0.349,134,124.7,141.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0919,0.0977,0.00714,0.00635,0.00775,0.00028,0.00025,0.0003,0.226,0.209,0.238,0.0088,0.0082,0.0093,25.35,25.31,25.38,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,31.05,28.81,32.76,30.12,27.94,31.77,0,0,0,0,0,0,0.167,0,0.041,0.33,0.66,0.34,41.5
879717600000,1997,11,1997,2,7,7,0.123,0.0405,0.0825,5157.29,31.96,31.96,30.7,1,1,1,203.4,200.2,208.9,136.4,133.2,67,67,67,0,0,0,0.33,0.321,0.335,136.4,133.2,141.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.096,0.0949,0.098,0.00735,0.00707,0.00782,0.00029,0.00028,0.00031,0.23,0.224,0.24,0.009,0.0088,0.0094,25.35,25.31,25.37,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.907,31.65,30.88,32.95,30.7,29.96,31.96,0,0,0,0,0,0,0.171,0,0.0405,0.33,0.67,0.33,41.9
880322400000,1997,11,1997,2,8,7,0.122,0.0405,0.0817,5107.36,30.77,30.77,30.4,1,1,1,202.2,198.8,203.8,135.2,131.8,67,67,67,0,0,0,0.332,0.329,0.337,135.2,131.8,136.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0956,0.0944,0.0961,0.00724,0.00696,0.00737,0.00028,0.00027,0.00029,0.228,0.222,0.231,0.0089,0.0087,0.009,25.36,25.35,25.38,0.932,0.931,0.933,0.97,0.97,0.97,0.905,0.903,0.905,31.34,30.55,31.72,30.4,29.63,30.77,0,0,0,0,0,0,0.169,0,0.0403,0.33,0.67,0.33,41.9
880927200000,1997,12,1997,3,9,7,0.123,0.0357,0.0868,5441.9,34.11,34.11,32.39,1,1,1,202.6,198.8,210,143.6,139.8,59,59,59,0,0,0,0.291,0.281,0.297,143.6,139.8,151,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0979,0.0965,0.1,0.00795,0.00764,0.00859,0.00031,0.0003,0.00034,0.242,0.235,0.255,0.0095,0.0092,0.01,25.34,25.28,25.36,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.39,32.5,35.16,32.39,31.52,34.11,0,0,0,0,0,0,0.18,0,0.0362,0.29,0.71,0.29,44.2
881532000000,1997,12,1997,3,10,7,0.125,0.0357,0.0889,5576.48,34.29,34.29,33.19,1,1,1,206.1,202.1,210.9,147.1,143.1,59,59,59,0,0,0,0.287,0.28,0.292,147.1,143.1,151.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0991,0.0977,0.101,0.00825,0.00791,0.00866,0.00032,0.00031,0.00034,0.248,0.241,0.257,0.0097,0.0094,0.01,25.32,25.28,25.35,0.937,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.22,33.28,35.36,33.19,32.29,34.29,0,0,0,0,0,0,0.184,0,0.0361,0.29,0.71,0.29,44.6
882136800000,1997,12,1997,3,11,7,0.123,0.0357,0.0876,5493.36,33.86,33.86,32.7,1,1,1,203.9,198.8,208.9,144.9,139.8,59,59,59,0,0,0,0.29,0.282,0.297,144.9,139.8,149.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0983,0.0965,0.1,0.00807,0.00764,0.0085,0.00032,0.0003,0.00033,0.245,0.235,0.254,0.0096,0.0092,0.0099,25.33,25.29,25.36,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.91,33.71,32.5,34.91,32.7,31.52,33.86,0,0,0,0,0,0,0.182,0,0.0354,0.29,0.71,0.29,44.7
882741600000,1997,12,1997,3,12,7,0.131,0.0357,0.0956,6001.58,37.24,37.24,35.72,1,1,1,217.1,211.4,223.4,158.1,152.4,59,59,59,0,0,0,0.272,0.264,0.279,158.1,152.4,164.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.101,0.105,0.00919,0.0087,0.00973,0.00036,0.00034,0.00038,0.268,0.258,0.279,0.011,0.01,0.011,25.23,25.18,25.27,0.941,0.939,0.943,0.97,0.97,0.972,0.913,0.911,0.917,36.81,35.48,38.3,35.72,34.42,37.24,0,0,0,0,0,0,0.198,0,0.0354,0.27,0.73,0.27,45.8
883346400000,1997,12,1997,3,13,7,0.14,0.0405,0.0996,6255.68,38.85,38.85,37.24,1,1,1,231.6,225.3,244.5,164.6,155.4,67,59,73,0,0,0,0.289,0.261,0.32,164.6,155.4,171.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.106,0.104,0.109,0.00974,0.00896,0.0103,0.00038,0.00035,0.00041,0.281,0.265,0.294,0.011,0.01,0.012,25.13,25.04,25.17,0.943,0.94,0.946,0.973,0.97,0.976,0.918,0.912,0.923,38.28,36.06,39.82,37.24,34.98,38.85,0,0,0,0,0,0,0.207,0,0.0404,0.29,0.71,0.29,44.7
883951200000,1998,1,1997,4,14,7,0.16,0.0442,0.116,7336.95,47.16,47.16,43.67,1,1,1,264.7,250.2,279.8,191.7,177.2,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.276,0.261,0.292,191.7,177.2,206.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.111,0.122,0.012,0.0108,0.0133,0.00048,0.00043,0.00053,0.33,0.304,0.357,0.013,0.012,0.014,24.91,24.82,24.99,0.952,0.948,0.956,0.98,0.979,0.98,0.933,0.927,0.937,44.57,41.17,48.12,43.67,40.28,47.16,0,0,0,0,0,0,0.243,0,0.044,0.28,0.72,0.28,45.9
884556000000,1998,1,1997,4,15,7,0.191,0.0442,0.147,8909.15,58.59,58.59,53.03,2,1,1.7142857142857142,315.7,288.8,341.3,242.7,215.8,73,73,73,0,-2.842e-14,2.842e-14,0.232,0.214,0.253,242.7,215.8,268.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.125,0.144,0.018,0.0141,0.0256,0.00072,0.00056,0.001,0.301,0.248,0.389,0.012,0.0099,0.015,24.72,24.6,24.81,0.938,0.924,0.959,0.973,0.97,0.98,0.912,0.897,0.94,34.88,26.36,52.28,33.4,25.57,48.2,0,0,0,0,0,0,0.295,0,0.044,0.23,0.77,0.23,46.6
885160800000,1998,1,1997,4,16,7,0.232,0.0442,0.187,11345.4,74.74,74.74,67.53,2,2,2,382.8,351.4,415.9,309.8,278.4,73,73,73,0,0,0,0.191,0.176,0.208,309.8,278.4,342.9,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.158,0.147,0.17,0.0452,0.0304,0.0609,0.0018,0.0012,0.0025,0.355,0.308,0.405,0.014,0.012,0.017,24.33,24.12,24.53,0.942,0.935,0.947,0.97,0.97,0.973,0.914,0.907,0.921,34.8,31.33,38.42,33.77,30.39,37.37,0,0,0,0,0,0,0.375,0,0.045,0.19,0.81,0.19,48.9
885765600000,1998,1,1997,4,17,7,0.287,0.0452,0.242,14613.5,94.25,94.25,86.99,2,2,2,474.1,429.9,520.7,399.3,356.9,74.71,73,85,-8.12e-15,-5.684e-14,0,0.158,0.145,0.17,399.3,356.9,435.7,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.19,0.175,0.204,0.0875,0.0675,0.105,0.0036,0.0028,0.0043,0.49,0.426,0.545,0.02,0.017,0.023,23.78,23.51,24.04,0.954,0.949,0.957,0.979,0.976,0.98,0.934,0.926,0.938,44.41,39.94,48.09,43.49,38.97,47.12,0,0,0,0,0,0,0.483,0,0.045,0.16,0.84,0.16,50.9
886370400000,1998,2,1997,5,18,7,0.359,0.0514,0.307,17849,119.5,119.5,106.2,3,2,2.7142857142857144,593.2,536.3,658.8,508.2,451.3,85,85,85,0,-5.684e-14,5.684e-14,0.144,0.129,0.159,508.2,451.3,573.8,990,990,990,966.3,966,966.5,23.7,23.5,24,0.239,0.209,0.276,0.143,0.112,0.184,0.006,0.0047,0.0079,0.583,0.514,0.661,0.025,0.022,0.028,23.15,22.8,23.42,0.951,0.945,0.958,0.975,0.97,0.98,0.927,0.916,0.939,41.36,34.94,51.09,40.01,33.89,48.2,0,0,0,0,0,0,0.59,0,0.052,0.14,0.86,0.14,49.7
886975200000,1998,2,1997,5,19,7,0.459,0.06,0.399,22620.8,144.6,144.6,134.6,3,3,3,759.3,682,832.3,660,597,99.29,85,105,0,0,0,0.131,0.12,0.143,660,597,727.3,990,990,990,966.9,966.6,967.2,23.1,22.8,23.4,0.327,0.289,0.367,0.242,0.2,0.287,0.011,0.0085,0.013,0.809,0.7,0.923,0.035,0.03,0.041,22.25,21.85,22.67,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,45.87,42.22,49.71,44.88,41.38,48.2,0,0,0,0,0,0,0.748,0,0.06,0.13,0.87,0.13,49.3
887580000000,1998,2,1997,5,20,7,0.564,0.069,0.495,26753.6,166.2,166.2,159.2,4,3,3.857142857142857,933.1,861.9,979,819,756.9,114.1,105,137,0,0,0,0.122,0.109,0.141,819,756.9,854.8,990,990,990,967.6,967.3,967.8,22.4,22.2,22.7,0.45,0.391,0.48,0.335,0.305,0.353,0.015,0.013,0.016,1.02,0.949,1.06,0.045,0.042,0.048,21.35,21.13,21.67,0.954,0.953,0.957,0.979,0.975,0.98,0.934,0.93,0.938,42.73,39.75,51.3,41.53,38.78,48.2,0,0,0,0,0,0,0.885,0,0.069,0.12,0.88,0.12,47.4
888184800000,1998,2,1997,5,21,7,0.592,0.0822,0.51,27441.6,164.3,164.3,163.3,4,4,4,979,976.6,981.4,843.1,839.6,135.9,129,137,0,0,0,0.139,0.132,0.14,843.1,839.6,847.6,990,990,990,967.8,967.8,967.8,22.2,22.2,22.2,0.477,0.474,0.482,0.347,0.345,0.349,0.016,0.016,0.016,1.05,1.05,1.06,0.047,0.047,0.048,21.13,21.12,21.15,0.954,0.954,0.954,0.98,0.979,0.98,0.935,0.934,0.935,41.68,41.54,41.91,40.84,40.68,41.07,0,0,0,0,0,0,0.907,0,0.082,0.14,0.86,0.14,46.4
888789600000,1998,3,1997,6,22,7,0.595,0.078,0.517,27780,167.6,167.6,165.4,4,4,4,983.6,974.1,998.6,854.6,845.1,129,129,129,0,0,0,0.131,0.129,0.132,854.6,845.1,869.6,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.488,0.48,0.502,0.353,0.348,0.36,0.016,0.016,0.016,1.07,1.06,1.1,0.048,0.048,0.05,21.09,21.01,21.15,0.954,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.18,41.82,42.77,41.34,40.98,41.91,0,0,0,0,0,0,0.919,0,0.078,0.13,0.87,0.13,46.7
889394400000,1998,3,1997,6,23,7,0.643,0.078,0.565,29803.3,187.3,187.3,177.4,4,4,4,1063,1006,1132,934.3,877.1,129,129,129,3.248e-14,0,1.137e-13,0.121,0.114,0.128,934.3,877.1,1003,990,990,990,968.1,967.9,968.3,21.9,21.7,22.1,0.563,0.509,0.638,0.392,0.364,0.429,0.018,0.016,0.02,1.21,1.11,1.35,0.055,0.05,0.062,20.69,20.34,20.97,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,45.26,43.06,47.78,44.35,42.2,46.82,0,0,0,0,0,0,0.986,0,0.078,0.12,0.88,0.12,46.4
889999200000,1998,3,1997,6,24,7,0.772,0.078,0.657,32338.3,192.8,192.8,192.5,4,4,4,1276,1162,1378,1147,1033,129,129,129,61.22,0,149.2,0.101,0.0936,0.111,1086,1033,1100,990,990,990,968.8,968.4,969.1,21.2,20.9,21.6,0.786,0.682,0.843,0.617,0.497,0.648,0.029,0.023,0.031,1.7,1.47,1.79,0.08,0.068,0.086,19.53,19.12,20.12,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,49.59,48.69,50.45,48.12,47.71,48.2,0,0,0,0,0,0,1.07,0,0.115,0.1,0.85,0.15,41.9
890604000000,1998,3,1997,6,25,7,0.86,0.078,0.665,32068.9,192,192,190.9,4,4,4,1422,1394,1456,1293,1265,129,129,129,193.2,164.5,226.6,0.0907,0.0886,0.0926,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.862,0.85,0.876,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.8,1.82,0.087,0.086,0.088,18.96,18.84,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.7,48.37,48.97,47.72,47.41,47.99,0,0,0,0,0,0,1.06,0,0.195,0.091,0.77,0.23,37.3
891208800000,1998,3,1997,6,26,7,0.93,0.0862,0.665,31343.3,189,189,186.6,4,4,4,1538,1471,1619,1396,1342,142.6,129,148,295.9,242.3,371.3,0.0926,0.0867,0.0981,1100,1100,1100,990,990,990,969.6,969.4,969.9,20.4,20.1,20.6,0.905,0.882,0.917,0.648,0.648,0.648,0.032,0.031,0.032,1.85,1.83,1.86,0.091,0.089,0.093,18.54,18.27,18.78,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.59,46.88,48.22,46.64,45.94,47.26,0,0,0,0,0,0,1.04,0,0.265,0.093,0.72,0.28,33.7
891813600000,1998,4,1997,7,27,7,1.05,0.0895,0.665,30215.6,182.7,182.7,179.9,4,4,4,1733,1649,1804,1585,1501,148,148,148,484.7,400.9,555.8,0.0855,0.082,0.0898,1100,1100,1100,990,990,990,970.2,970,970.5,19.8,19.5,20,0.924,0.919,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.095,0.093,0.096,17.89,17.66,18.17,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.932,45.88,45.25,46.62,44.96,44.35,45.69,0,0,0,0,0,0,0.999,0,0.385,0.085,0.63,0.37,28.8
892418400000,1998,4,1997,7,28,7,1.11,0.0895,0.665,29603.5,176.8,176.8,176.2,4,4,4,1838,1821,1849,1690,1673,148,148,148,590.2,573,600.5,0.0805,0.0801,0.0813,1100,1100,1100,990,990,990,970.6,970.5,970.6,19.4,19.4,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.096,0.096,0.097,17.55,17.52,17.6,0.95,0.95,0.95,0.98,0.98,0.98,0.931,0.931,0.931,44.95,44.86,45.1,44.05,43.96,44.2,0,0,0,0,0,0,0.979,0,0.445,0.081,0.6,0.4,26.7
893023200000,1998,4,1997,7,29,7,1.07,0.0895,0.665,30042.1,181.4,181.4,178.8,4,4,4,1763,1689,1824,1615,1541,148,148,148,514.6,440.8,576.4,0.084,0.0811,0.0876,1100,1100,1100,990,990,990,970.3,970.1,970.5,19.7,19.5,19.9,0.925,0.922,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.096,17.79,17.59,18.04,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.62,45.07,46.27,44.71,44.17,45.35,0,0,0,0,0,0,0.993,0,0.405,0.084,0.62,0.38,28.1
893628000000,1998,4,1997,7,30,7,0.95,0.101,0.665,31161,188.7,188.7,185.5,4,4,4,1571,1484,1659,1404,1292,166.9,148,192,303.9,191.9,410.9,0.107,0.0892,0.129,1100,1100,1100,990,990,990,969.7,969.4,970,20.3,20,20.6,0.906,0.877,0.92,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.83,1.87,0.091,0.089,0.093,18.43,18.13,18.74,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.32,46.53,48.13,46.37,45.6,47.17,0,0,0,0,0,0,1.03,0,0.285,0.11,0.7,0.3,32.8
894232800000,1998,5,1997,8,31,7,0.817,0.116,0.658,32169.5,192.8,192.8,191.5,4,4,4,1352,1233,1456,1160,1041,192,192,192,71.08,0,163.6,0.143,0.132,0.156,1088,1041,1100,990,990,990,969,968.6,969.3,21,20.7,21.4,0.81,0.71,0.865,0.622,0.515,0.648,0.03,0.024,0.031,1.73,1.51,1.81,0.082,0.071,0.088,19.26,18.85,19.86,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.99,48.37,49.77,47.87,47.4,48.2,0,0,0,0,0,0,1.06,0,0.159,0.14,0.81,0.19,39.4
894837600000,1998,5,1997,8,32,7,0.667,0.116,0.551,28894.7,185.4,185.4,172,4,4,4,1103,1024,1196,911.4,831.7,192,192,192,1.624e-14,-1.137e-13,1.137e-13,0.175,0.161,0.188,911.4,831.7,1004,990,990,990,968.2,968,968.5,21.8,21.5,22,0.554,0.478,0.655,0.381,0.342,0.431,0.018,0.016,0.02,1.18,1.04,1.37,0.054,0.047,0.064,20.59,20.12,20.98,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,43.89,40.81,47.29,43,39.9,46.34,0,0,0,0,0,0,0.956,0,0.116,0.17,0.83,0.17,43.3
895442400000,1998,5,1997,8,33,7,0.569,0.101,0.469,24779.2,155.7,155.7,147.5,4,3,3.2857142857142856,941.1,889.2,1001,774.8,742.2,166.3,147,192,0,0,0,0.176,0.157,0.201,774.8,742.2,809.1,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.421,0.388,0.457,0.314,0.297,0.331,0.014,0.013,0.015,0.999,0.961,1.05,0.045,0.043,0.047,21.34,21.09,21.58,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.85,39.44,52,45.48,38.45,48.2,0,0,0,0,0,0,0.819,0,0.1,0.18,0.82,0.18,43.5
896047200000,1998,5,1997,8,34,7,0.504,0.0889,0.415,23214.5,144.6,144.6,138.2,3,3,3,833.5,795.7,874.3,686.5,648.7,147,147,147,0,0,0,0.177,0.168,0.185,686.5,648.7,727.3,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.35,0.329,0.375,0.26,0.234,0.287,0.011,0.01,0.013,0.861,0.797,0.931,0.038,0.035,0.041,21.9,21.67,22.12,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.02,44.85,49.3,46.06,43.95,48.2,0,0,0,0,0,0,0.768,0,0.089,0.18,0.82,0.18,46.1
896652000000,1998,6,1997,9,35,7,0.462,0.072,0.39,22139.8,136.1,136.1,131.8,3,3,3,763.5,732.3,788.1,644.5,613.3,119,119,119,0,0,0,0.156,0.151,0.162,644.5,613.3,669.1,990,990,990,967,966.8,967.1,23,22.9,23.2,0.324,0.306,0.338,0.232,0.211,0.248,0.01,0.0091,0.011,0.788,0.735,0.83,0.034,0.032,0.036,22.26,22.12,22.44,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.82,42.95,46.29,43.93,42.09,45.37,0,0,0,0,0,0,0.732,0,0.072,0.16,0.84,0.16,47.9
897256800000,1998,6,1997,9,36,7,0.416,0.072,0.344,19755.1,124.2,124.2,117.6,3,3,3,687.6,656,720.5,568.6,537,119,119,119,0,0,0,0.173,0.165,0.181,568.6,537,601.5,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.281,0.263,0.3,0.181,0.16,0.203,0.0077,0.0068,0.0087,0.66,0.607,0.716,0.028,0.026,0.031,22.69,22.5,22.87,0.952,0.95,0.954,0.976,0.972,0.98,0.929,0.923,0.935,40.15,38.13,42.23,39.2,37.06,41.39,0,0,0,0,0,0,0.653,0,0.072,0.17,0.83,0.17,47.5
897861600000,1998,6,1997,9,37,7,0.374,0.0756,0.299,17194.5,109.3,109.3,102.3,3,2,2.7142857142857144,618.9,592.3,647,493.9,431.3,125,119,161,-8.12e-15,-5.684e-14,0,0.203,0.184,0.272,493.9,431.3,528,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.24,0.21,0.258,0.134,0.103,0.154,0.0057,0.0043,0.0065,0.567,0.53,0.625,0.024,0.022,0.026,23.06,22.92,23.19,0.95,0.945,0.957,0.973,0.97,0.98,0.924,0.917,0.938,40.06,35.04,52.06,38.6,33.99,48.2,0,0,0,0,0,0,0.569,0,0.075,0.2,0.8,0.2,46
898466400000,1998,6,1997,9,38,7,0.339,0.0974,0.241,14382.1,90.32,90.32,85.61,2,2,2,560.3,537.9,583.8,399.3,376.9,161,161,161,-8.12e-15,-5.684e-14,5.684e-14,0.288,0.276,0.299,399.3,376.9,422.8,990,990,990,966.1,966,966.2,23.9,23.8,24,0.199,0.191,0.207,0.0875,0.0769,0.0986,0.0037,0.0032,0.0041,0.499,0.465,0.534,0.021,0.019,0.022,23.38,23.24,23.51,0.954,0.952,0.956,0.98,0.979,0.98,0.935,0.932,0.937,43.68,41.37,46.08,42.8,40.5,45.16,0,0,0,0,0,0,0.476,0,0.098,0.29,0.71,0.29,42.4
899071200000,1998,6,1997,9,39,7,0.309,0.0861,0.222,13318.4,82.4,82.4,79.28,2,2,2,510.2,491.1,530.5,367.8,356.1,142.4,135,161,-8.12e-15,-5.684e-14,0,0.279,0.261,0.308,367.8,356.1,381.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.187,0.182,0.191,0.0726,0.0671,0.079,0.003,0.0028,0.0033,0.45,0.432,0.47,0.019,0.018,0.02,23.65,23.56,23.76,0.951,0.949,0.953,0.977,0.975,0.98,0.929,0.925,0.934,40.56,39.39,42.04,39.64,38.39,41.2,0,0,0,0,0,0,0.44,0,0.087,0.28,0.72,0.28,43.1
899676000000,1998,7,1997,10,40,7,0.282,0.0816,0.201,12000.9,75.36,75.36,71.43,2,2,2,466.9,450.4,484.9,331.9,315.4,135,135,135,0,0,0,0.289,0.278,0.3,331.9,315.4,349.9,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.173,0.168,0.18,0.0557,0.0479,0.0641,0.0023,0.002,0.0026,0.396,0.371,0.423,0.016,0.015,0.017,23.9,23.8,24,0.946,0.943,0.948,0.971,0.97,0.973,0.918,0.915,0.923,36.79,35.01,38.72,35.72,33.96,37.68,0,0,0,0,0,0,0.397,0,0.081,0.29,0.71,0.29,42.6
900280800000,1998,7,1997,10,41,7,0.26,0.0816,0.178,10679.8,66.83,66.83,63.57,2,2,2,429.8,415.1,445.2,294.8,280.1,135,135,135,0,0,0,0.314,0.303,0.325,294.8,280.1,310.2,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.16,0.155,0.166,0.0382,0.0312,0.0454,0.0016,0.0013,0.0019,0.34,0.318,0.363,0.014,0.013,0.015,24.13,24.03,24.21,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,32.77,31.14,34.45,31.79,30.21,33.42,0,0,0,0,0,0,0.353,0,0.082,0.31,0.68,0.32,41.1
900885600000,1998,7,1997,10,42,7,0.24,0.0816,0.159,9518.23,59.41,59.41,56.66,2,2,2,397.6,385.3,410.5,262.6,250.3,135,135,135,4.06e-15,0,2.842e-14,0.34,0.329,0.35,262.6,250.3,275.5,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.149,0.145,0.154,0.023,0.0171,0.029,0.00093,0.00069,0.0012,0.292,0.273,0.311,0.012,0.011,0.013,24.32,24.24,24.4,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,29.2,27.84,30.63,28.33,27.01,29.71,0,0,0,0,0,0,0.315,0,0.081,0.34,0.66,0.34,39.7
901490400000,1998,7,1997,10,43,7,0.223,0.0782,0.145,8657.53,53.34,53.34,51.53,2,1,1.8571428571428572,368.9,356.1,381.2,239.6,229.8,129.3,115,135,0,-2.842e-14,2.842e-14,0.35,0.318,0.37,239.6,229.8,246.3,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.14,0.137,0.143,0.0161,0.0153,0.0167,0.00065,0.00062,0.00068,0.283,0.255,0.405,0.011,0.01,0.016,24.47,24.37,24.56,0.931,0.924,0.958,0.971,0.97,0.98,0.905,0.897,0.939,30.53,25.98,52.62,29.21,25.2,48.2,0,0,0,0,0,0,0.286,0,0.078,0.35,0.65,0.35,38.8
902095200000,1998,8,1997,11,44,7,0.206,0.0696,0.136,8229.23,51.4,51.4,48.98,2,1,1.2857142857142858,340.3,328.4,352.5,225.3,213.4,115,115,115,0,-2.842e-14,2.842e-14,0.338,0.326,0.35,225.3,213.4,237.5,990,990,990,965.1,965,965.2,24.9,24.8,25,0.133,0.129,0.137,0.0149,0.0139,0.0159,0.0006,0.00056,0.00064,0.349,0.252,0.402,0.014,0.01,0.016,24.55,24.48,24.61,0.949,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.92,26.02,52.75,41.71,25.24,48.2,0,0,0,0,0,0,0.272,0,0.07,0.34,0.66,0.34,39.9
902700000000,1998,8,1997,11,45,7,0.19,0.0696,0.121,7590.36,47.48,47.48,45.18,1,1,1,314.6,305.2,324.9,199.6,190.2,115,115,115,-4.06e-15,-2.842e-14,2.842e-14,0.366,0.354,0.377,199.6,190.2,209.9,990,990,990,965,964.9,965,25,25,25.1,0.124,0.121,0.128,0.0127,0.0119,0.0136,0.00051,0.00048,0.00054,0.349,0.332,0.367,0.014,0.013,0.015,24.68,24.61,24.74,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,46.1,43.93,48.45,45.18,43.05,47.48,0,0,0,0,0,0,0.251,0,0.069,0.37,0.64,0.36,39.9
903304800000,1998,8,1997,11,46,7,0.177,0.0696,0.108,6753.49,42.36,42.36,40.2,1,1,1,293.2,284.1,302.2,178.2,169.1,115,115,115,8.12e-15,-2.842e-14,2.842e-14,0.392,0.381,0.405,178.2,169.1,187.2,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.113,0.12,0.0109,0.0101,0.0117,0.00043,0.0004,0.00046,0.31,0.294,0.326,0.012,0.012,0.013,24.82,24.76,24.87,0.948,0.945,0.951,0.978,0.974,0.98,0.927,0.921,0.932,41.11,38.99,43.22,40.2,37.97,42.36,0,0,0,0,0,0,0.223,0,0.069,0.39,0.61,0.39,38.2
903909600000,1998,8,1997,11,47,7,0.166,0.0696,0.0963,5982.63,37.36,37.36,35.61,1,1,1,274.3,266.9,281.7,159.3,151.9,115,115,115,4.06e-15,-2.842e-14,2.842e-14,0.419,0.408,0.431,159.3,151.9,166.7,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.11,0.107,0.112,0.00929,0.00866,0.00992,0.00037,0.00034,0.00039,0.277,0.263,0.29,0.011,0.01,0.012,24.93,24.88,24.97,0.942,0.94,0.944,0.971,0.97,0.973,0.914,0.912,0.919,36.69,34.96,38.42,35.61,33.91,37.36,0,0,0,0,0,0,0.198,0,0.0697,0.42,0.58,0.42,36
904514400000,1998,8,1997,11,48,7,0.154,0.0571,0.0969,6045.81,38.59,38.59,35.99,1,1,1,254.7,245.3,264.5,160.3,149.5,94.43,91,115,-4.06e-15,-2.842e-14,0,0.37,0.347,0.435,160.3,149.5,171,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.108,0.106,0.111,0.00938,0.00845,0.0103,0.00037,0.00033,0.00041,0.276,0.259,0.295,0.011,0.01,0.012,25.01,24.96,25.06,0.942,0.939,0.946,0.971,0.97,0.975,0.915,0.911,0.922,37.05,34.39,39.58,35.99,33.35,38.59,0,0,0,0,0,0,0.2,0,0.0571,0.37,0.63,0.37,39.3
905119200000,1998,9,1997,12,49,7,0.141,0.055,0.0863,5370.7,33.92,33.92,31.97,1,1,1,233.8,225.9,242.3,142.8,134.9,91,91,91,0,0,0,0.389,0.376,0.403,142.8,134.9,151.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0987,0.104,0.00788,0.00722,0.00861,0.00031,0.00028,0.00034,0.245,0.231,0.26,0.0096,0.0091,0.01,25.15,25.09,25.21,0.936,0.933,0.939,0.97,0.97,0.97,0.908,0.905,0.911,32.96,31.11,34.97,31.97,30.18,33.92,0,0,0,0,0,0,0.178,0,0.0547,0.39,0.61,0.39,38.1
905724000000,1998,9,1997,12,50,7,0.132,0.055,0.0766,4754.89,29.62,29.62,28.3,1,1,1,217.7,212,223.4,126.7,121,91,91,91,0,-1.421e-14,1.421e-14,0.418,0.407,0.429,126.7,121,132.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0938,0.0978,0.00652,0.00603,0.00701,0.00026,0.00024,0.00028,0.216,0.206,0.226,0.0085,0.0081,0.0089,25.28,25.23,25.32,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.18,27.81,30.53,28.3,26.97,29.62,0,0,0,0,0,0,0.157,0,0.0554,0.42,0.58,0.42,36
906328800000,1998,9,1997,12,51,7,0.124,0.055,0.0691,3096.02,26.52,26.52,18.43,1,1,1,205.2,200.2,210,114.2,109.2,91,91,91,-1.015e-14,-1.421e-14,0,0.443,0.433,0.455,114.2,109.2,119,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0914,0.0896,0.0931,0.00546,0.00503,0.00587,0.00021,0.0002,0.00023,0.194,0.185,0.202,0.0076,0.0072,0.0079,25.38,25.34,25.41,0.659,0,0.924,0.693,0,0.97,0.639,0,0.897,19,0,27.34,18.43,0,26.52,0,2,0,0,0.286,0,0.102,0.286,0.0549,0.44,0.56,0.44,25
906933600000,1998,9,1997,12,52,7,0.12,0.0488,0.0708,2632.69,28.03,28.03,15.67,1,1,1,197.7,193.4,201.3,117,108.4,80.71,73,91,-2.03e-15,-1.421e-14,1.421e-14,0.408,0.369,0.456,117,108.4,125,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0911,0.0893,0.0931,0.00569,0.00496,0.00638,0.00022,0.00019,0.00025,0.197,0.183,0.211,0.0077,0.0072,0.0082,25.4,25.38,25.42,0.53,0,0.928,0.554,0,0.97,0.514,0,0.901,16.16,0,28.89,15.67,0,28.03,0,3,0,0,0.429,0,0.0871,0.429,0.0492,0.41,0.59,0.41,21.9
907538400000,1998,10,1998,1,1,7,0.112,0.0442,0.0682,4204.98,26.42,26.42,25.03,1,1,1,185.7,180,191.4,112.7,107,73,73,73,0,-1.421e-14,1.421e-14,0.393,0.381,0.406,112.7,107,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0887,0.0867,0.0907,0.00533,0.00484,0.00582,0.00021,0.00019,0.00023,0.189,0.178,0.199,0.0074,0.007,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.888,0.896,25.8,24.38,27.24,25.03,23.64,26.42,0,0,0,0,0,0,0.139,0,0.0438,0.39,0.61,0.39,37.5
908143200000,1998,10,1998,1,2,7,0.105,0.0442,0.0608,3715.94,23.19,23.19,22.12,1,1,1,173.5,169.3,178.1,100.5,96.3,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.421,0.41,0.431,100.5,96.3,105,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0829,0.086,0.00429,0.00394,0.00468,0.00017,0.00015,0.00018,0.167,0.159,0.175,0.0065,0.0062,0.0068,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.884,0.883,0.887,22.83,21.93,23.9,22.12,21.21,23.19,0,0,0,0,0,0,0.123,0,0.0442,0.42,0.58,0.42,35.4
908748000000,1998,10,1998,1,3,7,0.0996,0.0442,0.0554,3402.85,20.93,20.93,20.26,1,1,1,164.6,161.9,167.9,91.61,88.92,73,73,73,-6.09e-15,-1.421e-14,1.421e-14,0.444,0.435,0.451,91.61,88.92,94.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0813,0.0803,0.0824,0.00354,0.00331,0.00382,0.00014,0.00013,0.00015,0.151,0.146,0.157,0.0059,0.0057,0.0061,25.38,25.38,25.38,0.92,0.917,0.924,0.965,0.964,0.967,0.888,0.886,0.89,20.99,20.44,21.66,20.26,19.7,20.93,0,0,0,0,0,0,0.113,0,0.0442,0.44,0.56,0.44,34.2
909352800000,1998,10,1998,1,4,7,0.0958,0.0422,0.0537,3308.91,23.55,23.55,19.7,1,1,1,158.5,156.7,161.1,88.76,84.54,69.71,50,73,-2.03e-15,-1.421e-14,0,0.44,0.319,0.463,88.76,84.54,106.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0798,0.0788,0.0834,0.00329,0.00294,0.00482,0.00013,0.00012,0.00019,0.145,0.138,0.175,0.0057,0.0054,0.0069,25.37,25.34,25.38,0.926,0.916,0.929,0.964,0.962,0.97,0.892,0.888,0.893,20.43,19.54,24.28,19.7,18.8,23.55,0,0,0,0,0,0,0.109,0,0.0421,0.44,0.56,0.44,34.5
909957600000,1998,11,1998,2,5,7,0.0978,0.0302,0.0675,4156.03,26.79,26.79,24.74,1,1,1,161.6,157.5,170.1,111.6,107.5,50,50,50,4.06e-15,-1.421e-14,1.421e-14,0.31,0.294,0.317,111.6,107.5,120.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0837,0.0882,0.00524,0.00489,0.00596,0.00021,0.00019,0.00023,0.184,0.176,0.199,0.0072,0.0069,0.0078,25.34,25.34,25.34,0.919,0.916,0.925,0.97,0.97,0.97,0.892,0.889,0.897,25.5,24.49,27.62,24.74,23.75,26.79,0,0,0,0,0,0,0.137,0,0.0303,0.31,0.69,0.31,42.5
910562400000,1998,11,1998,2,6,7,0.106,0.0302,0.0754,4684,29.48,29.48,27.88,1,1,1,174.7,169,181.3,124.7,119,50,50,50,2.03e-15,-1.421e-14,1.421e-14,0.287,0.276,0.296,124.7,119,131.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0898,0.0878,0.0921,0.00635,0.00587,0.00691,0.00025,0.00023,0.00027,0.207,0.197,0.219,0.0081,0.0077,0.0086,25.34,25.34,25.34,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.74,27.34,30.39,27.88,26.52,29.48,0,0,0,0,0,0,0.155,0,0.0306,0.28,0.71,0.29,44.2
911167200000,1998,11,1998,2,7,7,0.112,0.0302,0.0818,5108.31,30.58,30.58,30.41,1,1,1,185.2,184.6,186,135.2,134.6,50,50,50,0,0,0,0.27,0.269,0.271,135.2,134.6,136,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0933,0.0938,0.00725,0.00719,0.00731,0.00028,0.00028,0.00029,0.226,0.225,0.227,0.0088,0.0088,0.0089,25.34,25.34,25.34,0.933,0.932,0.933,0.97,0.97,0.97,0.905,0.904,0.905,31.35,31.19,31.53,30.41,30.26,30.58,0,0,0,0,0,0,0.169,0,0.0302,0.27,0.73,0.27,45.6
