datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
911772000000,1998,11,1998,2,8,7,0.113,0.0302,0.0827,5169.29,31.56,31.56,30.77,1,1,1,186.8,183.8,190.1,136.8,133.8,50,50,50,0,0,0,0.268,0.263,0.272,136.8,133.8,140.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.094,0.093,0.0952,0.00737,0.00712,0.00766,0.00029,0.00028,0.0003,0.229,0.223,0.234,0.0089,0.0087,0.0092,25.34,25.34,25.35,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.72,30.99,32.54,30.77,30.06,31.56,0,0,0,0,0,0,0.171,0,0.0303,0.27,0.73,0.27,45.7
912376800000,1998,11,1998,2,9,7,0.119,0.0349,0.0837,5239.3,32.73,32.73,31.19,1,1,1,196.2,190.3,204,138.5,133.3,57.71,50,59,0,0,0,0.294,0.263,0.307,138.5,133.3,145,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0942,0.0984,0.00752,0.00708,0.00808,0.00029,0.00028,0.00032,0.233,0.224,0.245,0.0091,0.0087,0.0096,25.35,25.33,25.36,0.934,0.932,0.936,0.97,0.97,0.97,0.906,0.904,0.908,32.15,30.88,33.74,31.19,29.96,32.73,0,0,0,0,0,0,0.173,0,0.0353,0.29,0.7,0.3,44
912981600000,1998,12,1998,3,10,7,0.127,0.0357,0.0909,5702.97,34.73,34.73,33.95,1,1,1,209.3,205.4,212.8,150.3,146.4,59,59,59,0,0,0,0.282,0.277,0.287,150.3,146.4,153.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.1,0.0988,0.101,0.00853,0.00819,0.00882,0.00033,0.00032,0.00035,0.254,0.247,0.26,0.01,0.0097,0.01,25.29,25.26,25.32,0.939,0.937,0.94,0.97,0.97,0.97,0.91,0.909,0.912,35,34.06,35.81,33.95,33.04,34.73,0,0,0,0,0,0,0.189,0,0.0361,0.28,0.72,0.28,44.9
913586400000,1998,12,1998,3,11,7,0.132,0.0357,0.0966,6069.38,37.85,37.85,36.13,1,1,1,218.8,212.8,225.9,159.8,153.8,59,59,59,0,0,0,0.27,0.261,0.277,159.8,153.8,166.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.101,0.106,0.00933,0.00882,0.00994,0.00037,0.00035,0.00039,0.271,0.26,0.284,0.011,0.01,0.011,25.22,25.16,25.26,0.942,0.94,0.944,0.971,0.97,0.974,0.914,0.912,0.919,37.2,35.81,38.88,36.13,34.73,37.85,0,0,0,0,0,0,0.201,0,0.0354,0.27,0.73,0.27,46
914191200000,1998,12,1998,3,12,7,0.15,0.0357,0.114,7230.69,48.2,48.2,43.04,1,1,1,248,227.8,272.7,189,168.8,59,59,59,0,-2.842e-14,2.842e-14,0.239,0.216,0.259,189,168.8,213.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.114,0.107,0.123,0.0118,0.0101,0.0139,0.00047,0.0004,0.00055,0.323,0.287,0.367,0.013,0.011,0.015,25,24.84,25.15,0.951,0.945,0.957,0.979,0.975,0.98,0.931,0.921,0.938,44.06,39.33,49.83,43.04,38.33,48.2,0,0,0,0,0,0,0.239,0,0.036,0.24,0.76,0.24,48.2
914796000000,1998,12,1998,3,13,7,0.187,0.0393,0.148,8964.91,58.83,58.83,53.36,2,1,1.8571428571428572,309.4,281.7,342.4,244.4,222.7,65,59,73,4.06e-15,-2.842e-14,2.842e-14,0.21,0.192,0.23,244.4,222.7,269.4,990,990,990,965,964.8,965.1,25,24.9,25.2,0.134,0.126,0.144,0.018,0.0147,0.0262,0.00072,0.00058,0.0011,0.281,0.241,0.384,0.011,0.0096,0.015,24.77,24.59,24.9,0.933,0.923,0.959,0.971,0.97,0.98,0.906,0.895,0.94,31.37,25.93,51.91,30.12,25.15,48.2,0,0,0,0,0,0,0.296,0,0.039,0.21,0.79,0.21,47.9
915400800000,1999,1,1998,4,14,7,0.236,0.0442,0.191,11593.3,78.51,78.51,69.01,2,2,2,389.4,352.5,432.4,316.4,279.5,73,73,73,0,0,0,0.188,0.169,0.207,316.4,279.5,359.4,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.161,0.148,0.176,0.0483,0.0309,0.0686,0.002,0.0012,0.0028,0.365,0.31,0.429,0.015,0.012,0.018,24.29,24.02,24.53,0.943,0.936,0.95,0.971,0.97,0.976,0.916,0.908,0.927,35.52,31.45,40.2,34.5,30.51,39.25,0,0,0,0,0,0,0.383,0,0.045,0.19,0.81,0.19,49.1
916005600000,1999,1,1998,4,15,7,0.307,0.0442,0.263,15590.8,104,104,92.8,3,2,2.142857142857143,508.1,450.1,568.8,435.1,377.1,73,73,73,-8.12e-15,-5.684e-14,0,0.144,0.128,0.162,435.1,377.1,495.8,990,990,990,965.9,965.6,966.2,24.1,23.8,24.4,0.204,0.182,0.23,0.104,0.077,0.133,0.0043,0.0032,0.0056,0.528,0.456,0.607,0.022,0.019,0.025,23.59,23.31,23.92,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.917,0.939,45.42,35.73,52.08,43.93,34.66,48.2,0,0,0,0,0,0,0.516,0,0.044,0.14,0.86,0.14,50.8
916610400000,1999,1,1998,4,16,7,0.384,0.0504,0.333,19299.3,123,123,114.9,3,3,3,634.4,584.9,682.8,551.1,511.9,83.29,73,91,-8.12e-15,-5.684e-14,0,0.131,0.118,0.143,551.1,511.9,591.8,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.263,0.239,0.287,0.169,0.143,0.196,0.0072,0.006,0.0084,0.623,0.555,0.692,0.026,0.023,0.03,22.94,22.68,23.21,0.951,0.947,0.954,0.975,0.97,0.98,0.927,0.919,0.935,39.28,36.8,41.85,38.29,35.7,41.01,0,0,0,0,0,0,0.638,0,0.051,0.13,0.87,0.13,50.3
917215200000,1999,1,1998,4,17,7,0.454,0.055,0.399,22691.2,143.6,143.6,135.1,3,3,3,750.5,700,800.5,659.5,609,91,91,91,0,0,0,0.122,0.114,0.13,659.5,609,709.5,990,990,990,966.9,966.7,967.1,23.1,22.9,23.3,0.326,0.297,0.354,0.242,0.208,0.275,0.01,0.0089,0.012,0.807,0.721,0.891,0.035,0.031,0.039,22.29,22.01,22.58,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.94,42.92,48.85,45.02,42.06,47.87,0,0,0,0,0,0,0.75,0,0.055,0.12,0.88,0.12,50
917820000000,1999,2,1998,5,18,7,0.581,0.0829,0.499,26752,185.6,185.6,159.2,4,3,3.5714285714285716,961.4,826.7,1129,824.4,689.7,137,137,137,0,0,0,0.144,0.121,0.166,824.4,689.7,992,990,990,990,967.7,967.2,968.3,22.3,21.7,22.8,0.463,0.35,0.621,0.336,0.262,0.419,0.015,0.011,0.019,1.05,0.864,1.32,0.047,0.038,0.061,21.22,20.38,21.93,0.956,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,46.15,40.4,51.31,44.91,39.47,48.2,0,0,0,0,0,0,0.885,0,0.082,0.14,0.86,0.14,46
918424800000,1999,2,1998,5,19,7,0.813,0.0915,0.661,32251.6,192.8,192.8,192,4,4,4,1345,1193,1437,1194,1056,151.3,137,162,99.97,0,174.8,0.113,0.104,0.118,1094,1056,1100,990,990,990,969,968.5,969.3,21,20.7,21.5,0.819,0.714,0.866,0.634,0.549,0.648,0.03,0.026,0.031,1.75,1.55,1.81,0.083,0.072,0.088,19.26,18.91,19.94,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.22,48.56,50.29,47.99,47.59,48.2,0,0,0,0,0,0,1.07,0,0.152,0.11,0.81,0.19,39.7
919029600000,1999,2,1998,5,20,7,0.896,0.098,0.665,31702.7,189.8,189.8,188.7,4,4,4,1481,1452,1509,1319,1290,162,162,162,218.8,190.4,247.3,0.109,0.107,0.112,1100,1100,1100,990,990,990,969.4,969.3,969.5,20.6,20.5,20.7,0.884,0.872,0.893,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.82,1.84,0.089,0.088,0.09,18.75,18.64,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.14,47.87,48.41,47.18,46.92,47.44,0,0,0,0,0,0,1.05,0,0.231,0.11,0.74,0.26,35.4
919634400000,1999,2,1998,5,21,7,0.945,0.098,0.665,31221.2,187.3,187.3,185.8,4,4,4,1562,1519,1609,1400,1357,162,162,162,299.7,256.9,347.4,0.104,0.101,0.107,1100,1100,1100,990,990,990,969.7,969.5,969.8,20.3,20.2,20.5,0.901,0.894,0.907,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.092,18.47,18.31,18.61,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.41,46.99,47.79,46.46,46.05,46.83,0,0,0,0,0,0,1.03,0,0.28,0.1,0.7,0.3,33
920239200000,1999,3,1998,6,22,7,1.03,0.145,0.665,30348.5,183.6,183.6,180.6,4,4,4,1710,1626,1800,1471,1387,239,239,239,371.2,286.8,461.4,0.14,0.133,0.147,1100,1100,1100,990,990,990,970.2,969.9,970.5,19.8,19.5,20.1,0.921,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.093,0.096,17.97,17.67,18.25,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.08,45.28,46.83,45.16,44.38,45.89,0,0,0,0,0,0,1,0,0.365,0.14,0.65,0.35,29.5
920844000000,1999,3,1998,6,23,7,1.12,0.125,0.665,29520.7,176.7,176.7,175.7,4,4,4,1853,1824,1873,1646,1585,207,183,239,545.5,485.4,589.8,0.112,0.0977,0.131,1100,1100,1100,990,990,990,970.6,970.5,970.7,19.4,19.3,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.096,0.097,17.5,17.44,17.59,0.95,0.949,0.95,0.98,0.98,0.98,0.931,0.93,0.931,44.83,44.65,45.07,43.93,43.76,44.17,0,0,0,0,0,0,0.976,0,0.455,0.11,0.59,0.41,26.4
921448800000,1999,3,1998,6,24,7,1.2,0.111,0.665,28813,174.4,174.4,171.5,4,4,4,1982,1890,2111,1799,1707,183,183,183,698.6,607.2,827.7,0.0925,0.0867,0.0968,1100,1100,1100,990,990,990,971,970.7,971.4,19,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.11,16.76,17.38,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.75,42.81,44.5,42.88,41.96,43.61,0,0,0,0,0,0,0.953,0,0.535,0.092,0.55,0.45,24
922053600000,1999,3,1998,6,25,7,1.45,0.111,0.665,26894.6,166.1,166.1,160.1,4,4,4,2401,2180,2634,2218,1997,183,183,183,1118,897,1351,0.0765,0.0695,0.0839,1100,1100,1100,990,990,990,972.1,971.5,972.6,17.9,17.4,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.06,15.5,16.59,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.919,0.928,40.93,39.41,42.36,40.02,38.41,41.52,0,0,0,0,0,0,0.889,0,0.785,0.077,0.46,0.54,18.5
922658400000,1999,3,1998,6,26,7,1.76,0.122,0.665,24535.8,151.4,151.4,146,4,4,4,2909,2716,3085,2707,2533,202.4,183,217,1607,1433,1768,0.0695,0.064,0.0743,1100,1100,1100,990,990,990,973.3,972.8,973.7,16.7,16.3,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.83,14.41,15.3,0.94,0.937,0.942,0.971,0.97,0.974,0.913,0.909,0.917,37.59,36.42,38.87,36.51,35.33,37.84,0,0,0,0,0,0,0.811,0,1.095,0.069,0.38,0.62,13.9
923263200000,1999,4,1998,7,27,7,2,0.138,0.665,22881.3,139.7,139.7,136.2,4,4,4,3301,3147,3421,3073,2930,228.1,217,295,1973,1830,2075,0.069,0.064,0.0862,1100,1100,1100,990,990,990,974.2,973.9,974.5,15.8,15.5,16.1,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.93,13.67,14.26,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.908,35.1,34.4,36.01,34.05,33.37,34.93,0,0,0,0,0,0,0.757,0,1.335,0.069,0.33,0.67,11.4
923868000000,1999,4,1998,7,28,7,2.1,0.178,0.665,22216.3,133,133,132.2,4,4,4,3477,3442,3493,3182,3147,295,295,295,2082,2047,2098,0.0849,0.0845,0.0857,1100,1100,1100,990,990,990,974.6,974.5,974.6,15.4,15.4,15.5,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.55,13.52,13.63,0.932,0.932,0.933,0.97,0.97,0.97,0.904,0.904,0.905,34.08,33.99,34.28,33.06,32.97,33.25,0,0,0,0,0,0,0.735,0,1.435,0.085,0.32,0.68,10.6
924472800000,1999,4,1998,7,29,7,2.05,0.178,0.665,22523.2,136.1,136.1,134.1,4,4,4,3395,3304,3472,3100,3009,295,295,295,2000,1909,2077,0.0869,0.085,0.0893,1100,1100,1100,990,990,990,974.4,974.2,974.6,15.6,15.4,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.56,13.92,0.933,0.932,0.935,0.97,0.97,0.97,0.905,0.904,0.906,34.55,34.11,35.09,33.52,33.09,34.03,0,0,0,0,0,0,0.745,0,1.385,0.087,0.32,0.68,11
925077600000,1999,4,1998,7,30,7,1.88,0.183,0.665,23664.2,144.9,144.9,140.9,4,4,4,3106,2947,3266,2804,2626,302.4,295,321,1704,1526,1871,0.0976,0.0903,0.109,1100,1100,1100,990,990,990,973.8,973.4,974.1,16.2,15.9,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.36,14,14.74,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.912,36.3,35.3,37.34,35.21,34.24,36.24,0,0,0,0,0,0,0.783,0,1.215,0.097,0.35,0.65,12.6
925682400000,1999,5,1998,8,31,7,1.66,0.194,0.665,25318.4,154.9,154.9,150.7,4,4,4,2740,2587,2895,2419,2266,321,321,321,1319,1166,1474,0.117,0.111,0.124,1100,1100,1100,990,990,990,972.9,972.5,973.3,17.1,16.7,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.24,14.87,15.61,0.942,0.94,0.943,0.973,0.971,0.975,0.917,0.913,0.92,38.71,37.69,39.71,37.68,36.6,38.74,0,0,0,0,0,0,0.837,0,0.995,0.12,0.4,0.6,15.3
926287200000,1999,5,1998,8,32,7,1.46,0.171,0.665,26816.4,163.1,163.1,159.6,4,4,4,2419,2295,2545,2137,2019,282.4,276,321,1037,918.6,1127,0.117,0.11,0.126,1100,1100,1100,990,990,990,972.1,971.8,972.4,17.9,17.6,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.01,15.71,16.31,0.945,0.944,0.946,0.978,0.976,0.98,0.924,0.921,0.927,40.81,39.99,41.62,39.91,39.03,40.77,0,0,0,0,0,0,0.887,0,0.795,0.12,0.46,0.54,18.4
926892000000,1999,5,1998,8,33,7,1.26,0.167,0.665,28360.9,173.3,173.3,168.8,4,4,4,2078,1922,2246,1802,1646,276,276,276,701.6,545.7,870.3,0.133,0.123,0.144,1100,1100,1100,990,990,990,971.3,970.8,971.7,18.7,18.3,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.85,16.43,17.28,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.06,41.93,44.22,42.2,41.1,43.34,0,0,0,0,0,0,0.938,0,0.595,0.13,0.53,0.47,22.5
927496800000,1999,5,1998,8,34,7,1.06,0.167,0.665,30123.1,183.3,183.3,179.3,4,4,4,1749,1632,1876,1473,1356,276,276,276,373.1,256.4,500.3,0.158,0.147,0.169,1100,1100,1100,990,990,990,970.3,969.9,970.7,19.7,19.3,20.1,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.84,17.43,18.22,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.933,45.74,44.62,46.77,44.83,43.73,45.83,0,0,0,0,0,0,0.996,0,0.395,0.16,0.63,0.37,28.4
928101600000,1999,5,1998,8,35,7,0.907,0.133,0.665,31586.2,191.3,191.3,188,4,4,4,1500,1412,1596,1280,1202,219.4,210,276,180.4,102,250.6,0.146,0.135,0.173,1100,1100,1100,990,990,990,969.5,969.2,969.8,20.5,20.2,20.8,0.889,0.854,0.913,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.09,0.087,0.092,18.68,18.34,19,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.96,47.08,48.8,47,46.14,47.83,0,0,0,0,0,0,1.04,0,0.242,0.15,0.73,0.27,34.8
928706400000,1999,6,1998,9,36,7,0.752,0.127,0.617,31114.3,192.8,192.8,185.2,4,4,4,1243,1129,1378,1033,919,210,210,210,12.14,0,68.22,0.17,0.152,0.186,1020,919,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.703,0.567,0.84,0.506,0.384,0.648,0.024,0.018,0.031,1.49,1.2,1.79,0.07,0.055,0.086,19.85,19.12,20.49,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.31,44.09,49.64,46.3,43.21,48.2,0,0,0,0,0,0,1.03,0,0.135,0.17,0.82,0.18,41.4
929311200000,1999,6,1998,9,37,7,0.62,0.127,0.493,25965.4,168.4,168.4,154.6,4,3,3.5714285714285716,1025,957.4,1099,815.3,747.4,210,210,210,0,-1.137e-13,1.137e-13,0.205,0.191,0.219,815.3,747.4,889.3,990,990,990,968,967.7,968.2,22,21.8,22.3,0.472,0.41,0.539,0.334,0.3,0.369,0.015,0.013,0.017,1.06,0.989,1.15,0.048,0.044,0.053,20.97,20.64,21.28,0.955,0.953,0.957,0.979,0.976,0.98,0.935,0.93,0.938,45.46,39.94,52.02,43.8,38.98,48.2,0,0,0,0,0,0,0.859,0,0.127,0.2,0.8,0.2,41.9
929916000000,1999,6,1998,9,38,7,0.541,0.127,0.414,22873,143.7,143.7,136.1,3,3,3,894.4,849.8,940.9,684.4,639.8,210,210,210,0,0,0,0.235,0.223,0.247,684.4,639.8,730.9,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.361,0.334,0.395,0.258,0.228,0.289,0.011,0.01,0.013,0.87,0.793,0.955,0.039,0.035,0.043,21.65,21.38,21.91,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,46.31,43.78,48.87,45.38,42.9,47.89,0,0,0,0,0,0,0.756,0,0.127,0.23,0.77,0.23,42.3
930520800000,1999,6,1998,9,39,7,0.488,0.119,0.369,20820.9,126.4,126.4,123.9,3,3,3,806.9,782.4,836.1,610.6,596.4,196.3,186,210,0,0,0,0.243,0.231,0.258,610.6,596.4,626.1,990,990,990,967.1,967,967.2,22.9,22.8,23,0.315,0.305,0.326,0.209,0.199,0.219,0.0091,0.0087,0.0096,0.741,0.715,0.77,0.032,0.031,0.034,22.13,21.99,22.26,0.955,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.936,42.16,41.39,42.98,41.31,40.52,42.12,0,0,0,0,0,0,0.689,0,0.119,0.24,0.76,0.24,42.7
931125600000,1999,7,1998,10,40,7,0.452,0.116,0.336,18970.5,120.3,120.3,112.9,3,2,2.857142857142857,747.3,714,776,555.4,487,191.9,186,227,0,0,0,0.257,0.24,0.318,555.4,487,590,990,990,990,966.9,966.8,967,23.1,23,23.2,0.282,0.249,0.301,0.172,0.129,0.195,0.0075,0.0055,0.0085,0.663,0.618,0.704,0.029,0.027,0.031,22.45,22.29,22.6,0.952,0.95,0.956,0.976,0.971,0.98,0.929,0.923,0.937,41.26,37.8,51.6,39.94,36.72,48.2,0,0,0,0,0,0,0.627,0,0.116,0.26,0.74,0.26,42
931730400000,1999,7,1998,10,41,7,0.408,0.137,0.271,15680.5,96.4,96.4,93.34,2,2,2,674.5,645.9,703.9,447.5,418.9,227,227,227,-8.12e-15,-5.684e-14,5.684e-14,0.337,0.323,0.351,447.5,418.9,476.9,990,990,990,966.6,966.5,966.7,23.4,23.3,23.5,0.226,0.212,0.243,0.11,0.0967,0.124,0.0047,0.0041,0.0053,0.581,0.534,0.631,0.025,0.023,0.027,22.82,22.65,22.98,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.91,45.13,50.68,46.67,44.23,48.2,0,0,0,0,0,0,0.519,0,0.137,0.34,0.66,0.34,38.4
932335200000,1999,7,1998,10,42,7,0.369,0.137,0.232,13623.3,86.58,86.58,81.09,2,2,2,609.9,584.4,636.3,382.9,357.4,227,227,227,8.12e-15,-5.684e-14,5.684e-14,0.372,0.357,0.388,382.9,357.4,409.3,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.199,0.19,0.208,0.0797,0.0677,0.0922,0.0034,0.0028,0.0039,0.48,0.441,0.519,0.02,0.019,0.022,23.18,23.04,23.33,0.953,0.95,0.955,0.978,0.973,0.98,0.932,0.924,0.936,41.46,38.82,44.17,40.55,37.79,43.29,0,0,0,0,0,0,0.451,0,0.137,0.37,0.63,0.37,36.9
932940000000,1999,7,1998,10,43,7,0.335,0.134,0.202,11855.6,74.34,74.34,70.57,2,2,2,554.3,532.7,576.5,333.4,312.5,220.9,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.398,0.345,0.421,333.4,312.5,349.4,990,990,990,966.1,966,966.2,23.9,23.8,24,0.181,0.174,0.187,0.0564,0.0465,0.0639,0.0024,0.0019,0.0027,0.405,0.374,0.429,0.017,0.016,0.018,23.5,23.38,23.6,0.946,0.943,0.949,0.971,0.97,0.972,0.918,0.915,0.922,36.35,34.1,38.23,35.28,33.08,37.17,0,0,0,0,0,0,0.392,0,0.133,0.4,0.6,0.4,35.4
933544800000,1999,8,1998,11,44,7,0.304,0.111,0.192,11403.4,72.45,72.45,67.88,2,2,2,502.2,481,524.2,318.2,297,184,184,184,-8.12e-15,-5.684e-14,0,0.367,0.351,0.383,318.2,297,340.2,990,990,990,965.9,965.8,966,24.1,24,24.2,0.173,0.165,0.181,0.0492,0.0392,0.0596,0.002,0.0016,0.0025,0.379,0.348,0.412,0.016,0.014,0.017,23.76,23.63,23.89,0.944,0.94,0.947,0.97,0.97,0.97,0.915,0.912,0.919,34.99,32.71,37.33,33.94,31.73,36.22,0,0,0,0,0,0,0.377,0,0.112,0.37,0.63,0.37,37.5
934149600000,1999,8,1998,11,45,7,0.276,0.111,0.165,9791.31,62.25,62.25,58.28,2,2,2,456.6,438.6,475.3,272.6,254.6,184,184,184,0,0,0,0.403,0.387,0.419,272.6,254.6,291.3,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.157,0.15,0.163,0.0277,0.0192,0.0365,0.0011,0.00079,0.0015,0.311,0.284,0.339,0.013,0.012,0.014,24.03,23.92,24.14,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.04,28.06,32.09,29.14,27.22,31.12,0,0,0,0,0,0,0.324,0,0.111,0.4,0.6,0.4,35.5
934754400000,1999,8,1998,11,46,7,0.253,0.111,0.141,8422.09,53.21,53.21,50.13,2,1,1.5714285714285714,417.9,402.8,432.9,233.9,218.8,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.441,0.425,0.457,233.9,218.8,248.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.143,0.138,0.148,0.0156,0.0143,0.0169,0.00064,0.00058,0.00069,0.324,0.259,0.408,0.013,0.011,0.017,24.2,24.14,24.26,0.94,0.924,0.958,0.974,0.97,0.98,0.916,0.897,0.939,36.96,25.72,51.84,35.39,24.95,48.2,0,0,0,0,0,0,0.279,0,0.112,0.44,0.56,0.44,33.3
935359200000,1999,8,1998,11,47,7,0.233,0.111,0.122,7531.07,47.73,47.73,44.83,1,1,1,384.9,372.5,398.2,200.9,188.5,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.478,0.462,0.494,200.9,188.5,214.2,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.132,0.127,0.136,0.0128,0.0118,0.014,0.00052,0.00048,0.00057,0.358,0.336,0.382,0.015,0.014,0.016,24.32,24.23,24.4,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,45.74,42.92,48.7,44.83,42.06,47.73,0,0,0,0,0,0,0.249,0,0.111,0.48,0.52,0.48,32.3
935964000000,1999,8,1998,11,48,7,0.215,0.0914,0.124,7645.9,48.2,48.2,45.51,1,1,1,355.4,342.7,368.4,204.2,180.3,151.1,138,184,4.06e-15,-2.842e-14,2.842e-14,0.425,0.383,0.505,204.2,180.3,222.2,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.13,0.124,0.135,0.0131,0.0111,0.0146,0.00053,0.00045,0.00059,0.361,0.321,0.392,0.015,0.013,0.016,24.46,24.41,24.53,0.955,0.949,0.958,0.98,0.978,0.98,0.936,0.929,0.939,46.79,41.04,50.97,45.51,40.15,48.2,0,0,0,0,0,0,0.253,0,0.091,0.43,0.58,0.42,35.6
936568800000,1999,9,1998,12,49,7,0.197,0.0835,0.114,7129.69,45.2,45.2,42.44,1,1,1,326.5,315,338.6,188.5,177,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.423,0.408,0.438,188.5,177,200.6,990,990,990,965,965,965.1,25,24.9,25,0.123,0.119,0.127,0.0118,0.0108,0.0128,0.00047,0.00043,0.00051,0.332,0.311,0.353,0.013,0.012,0.014,24.64,24.55,24.71,0.951,0.948,0.955,0.98,0.977,0.98,0.932,0.927,0.936,43.32,40.67,46.12,42.44,39.76,45.2,0,0,0,0,0,0,0.236,0,0.083,0.42,0.58,0.42,36.2
937173600000,1999,9,1998,12,50,7,0.183,0.0835,0.0991,6143.6,38.88,38.88,36.57,1,1,1,301.9,292.9,311.5,163.9,154.9,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.457,0.443,0.471,163.9,154.9,173.5,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.111,0.118,0.00968,0.00892,0.0105,0.00039,0.00035,0.00042,0.288,0.272,0.305,0.011,0.011,0.012,24.8,24.74,24.86,0.944,0.941,0.947,0.972,0.97,0.976,0.917,0.913,0.924,37.63,35.53,39.85,36.57,34.46,38.88,0,0,0,0,0,0,0.203,0,0.0839,0.46,0.54,0.46,33.6
937778400000,1999,9,1998,12,51,7,0.17,0.0835,0.0865,5332.19,33.78,33.78,31.74,1,1,1,280.9,272.4,289.9,142.9,134.4,138,138,138,8.12e-15,0,2.842e-14,0.491,0.476,0.507,142.9,134.4,151.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.104,0.11,0.0079,0.00717,0.00866,0.00031,0.00028,0.00034,0.25,0.235,0.266,0.0099,0.0093,0.011,24.93,24.87,24.98,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.72,30.71,34.83,31.74,29.78,33.78,0,0,0,0,0,0,0.176,0,0.0835,0.49,0.51,0.49,31.4
938383200000,1999,9,1998,12,52,7,0.159,0.0762,0.0833,5142.36,34.02,34.02,30.61,1,1,1,263.7,256.8,269.9,137.7,126.2,126,110,138,0,-2.842e-14,2.842e-14,0.477,0.419,0.522,137.7,126.2,152.3,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.107,0.00746,0.00648,0.00869,0.0003,0.00026,0.00034,0.24,0.22,0.264,0.0095,0.0087,0.01,25.01,24.99,25.02,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,31.56,28.78,35.07,30.61,27.91,34.02,0,0,0,0,0,0,0.17,0,0.0757,0.48,0.52,0.48,32.3
938988000000,1999,10,1999,1,1,7,0.152,0.0665,0.0857,5306.1,32.96,32.96,31.58,1,1,1,251.6,244.5,257.6,141.6,134.5,110,110,110,0,0,0,0.437,0.427,0.45,141.6,134.5,147.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00779,0.00718,0.0083,0.00031,0.00028,0.00033,0.245,0.232,0.256,0.0097,0.0092,0.01,25.05,25.01,25.1,0.936,0.933,0.938,0.97,0.97,0.97,0.908,0.905,0.91,32.56,30.88,33.97,31.58,29.95,32.96,0,0,0,0,0,0,0.175,0,0.0663,0.44,0.56,0.44,34.9
939592800000,1999,10,1999,1,2,7,0.143,0.0587,0.0841,5224.83,32.44,32.44,31.1,1,1,1,236.1,230,242,139.1,133,97,97,97,0,0,0,0.411,0.401,0.422,139.1,133,145,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.101,0.0984,0.103,0.00758,0.00706,0.00808,0.0003,0.00028,0.00032,0.238,0.227,0.249,0.0094,0.0089,0.0098,25.14,25.1,25.19,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,32.06,30.62,33.45,31.1,29.7,32.44,0,0,0,0,0,0,0.173,0,0.0589,0.41,0.59,0.41,36.5
940197600000,1999,10,1999,1,3,7,0.134,0.0587,0.0758,4696.03,29.27,29.27,27.95,1,1,1,222.3,216.6,228.1,125.3,119.6,97,97,97,0,-1.421e-14,1.421e-14,0.436,0.425,0.448,125.3,119.6,131.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0936,0.0977,0.0064,0.00592,0.00689,0.00025,0.00023,0.00027,0.214,0.203,0.224,0.0084,0.008,0.0088,25.25,25.21,25.3,0.928,0.925,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.82,27.44,30.17,27.95,26.62,29.27,0,0,0,0,0,0,0.155,0,0.0582,0.44,0.57,0.43,35
940802400000,1999,10,1999,1,4,7,0.128,0.0587,0.0693,4274.77,26.17,26.17,25.45,1,1,1,211.6,208.1,214.7,114.6,111.1,97,97,97,0,-1.421e-14,1.421e-14,0.458,0.452,0.466,114.6,111.1,117.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0919,0.0906,0.0929,0.00549,0.0052,0.00575,0.00022,0.0002,0.00023,0.195,0.188,0.2,0.0076,0.0074,0.0078,25.34,25.31,25.36,0.921,0.919,0.923,0.97,0.97,0.97,0.894,0.891,0.896,26.23,25.39,26.98,25.45,24.63,26.17,0,0,0,0,0,0,0.141,0,0.0587,0.46,0.54,0.46,33.4
941407200000,1999,11,1999,2,5,7,0.127,0.0562,0.0709,4382.31,26.42,26.42,26.09,1,1,1,210.2,207.3,211.7,117.2,114.3,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.442,0.439,0.449,117.2,114.3,118.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0924,0.0914,0.0929,0.00572,0.00547,0.00584,0.00022,0.00021,0.00023,0.199,0.194,0.202,0.0078,0.0076,0.0079,25.34,25.33,25.36,0.923,0.921,0.924,0.97,0.97,0.97,0.895,0.893,0.896,26.89,26.18,27.24,26.09,25.4,26.42,0,0,0,0,0,0,0.145,0,0.0561,0.44,0.56,0.44,34.5
942012000000,1999,11,1999,2,6,7,0.132,0.0562,0.0753,4668.82,28.78,28.78,27.79,1,1,1,217.5,211.4,221.8,124.5,118.4,93,93,93,-4.06e-15,-1.421e-14,0,0.428,0.419,0.44,124.5,118.4,128.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.095,0.0929,0.0965,0.00634,0.00581,0.0067,0.00025,0.00023,0.00026,0.212,0.201,0.22,0.0083,0.0079,0.0086,25.28,25.25,25.33,0.928,0.924,0.93,0.97,0.97,0.97,0.9,0.896,0.902,28.65,27.18,29.67,27.79,26.36,28.78,0,0,0,0,0,0,0.154,0,0.0567,0.43,0.57,0.43,35.4
942616800000,1999,11,1999,2,7,7,0.131,0.054,0.0772,4791.71,33.22,33.22,28.52,1,1,1,216.9,214.4,221,127.6,122.2,89.29,67,93,2.03e-15,-1.421e-14,1.421e-14,0.412,0.312,0.432,127.6,122.2,147.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.0942,0.0999,0.0066,0.00614,0.00828,0.00026,0.00024,0.00032,0.217,0.208,0.25,0.0085,0.0081,0.0098,25.28,25.26,25.3,0.929,0.927,0.938,0.97,0.97,0.97,0.901,0.899,0.909,29.4,28.11,34.25,28.52,27.26,33.22,0,0,0,0,0,0,0.158,0,0.0538,0.41,0.59,0.41,36.6
943221600000,1999,11,1999,2,8,7,0.13,0.0405,0.0897,5612.95,34.9,34.9,33.41,1,1,1,215.3,210.3,221.8,148.3,143.3,67,67,67,0,0,0,0.311,0.302,0.319,148.3,143.3,154.8,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.1,0.0985,0.103,0.00835,0.00793,0.00891,0.00033,0.00031,0.00035,0.251,0.242,0.263,0.0098,0.0095,0.01,25.26,25.21,25.3,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.44,33.27,35.98,33.41,32.27,34.9,0,0,0,0,0,0,0.186,0,0.0403,0.31,0.69,0.31,43.2
943826400000,1999,11,1999,2,9,7,0.137,0.0371,0.0996,6263.09,38.26,38.26,37.28,1,1,1,225.9,223.7,227.5,164.7,158.9,61.29,59,67,0,0,0,0.271,0.259,0.297,164.7,158.9,168.5,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.104,0.107,0.00975,0.00926,0.0101,0.00038,0.00036,0.0004,0.28,0.27,0.287,0.011,0.011,0.011,25.16,25.15,25.18,0.943,0.942,0.945,0.973,0.97,0.974,0.917,0.913,0.92,38.33,36.94,39.26,37.28,35.83,38.26,0,0,0,0,0,0,0.207,0,0.0374,0.27,0.73,0.27,45.7
944431200000,1999,12,1999,3,10,7,0.137,0.0357,0.101,6378.84,39.41,39.41,37.97,1,1,1,226.4,222.6,232.2,167.4,163.6,59,59,59,0,0,0,0.261,0.254,0.265,167.4,163.6,173.2,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.105,0.108,0.00998,0.00966,0.0105,0.00039,0.00038,0.00041,0.285,0.278,0.295,0.011,0.011,0.012,25.16,25.11,25.19,0.944,0.943,0.946,0.974,0.972,0.977,0.919,0.917,0.924,38.99,38.11,40.35,37.97,37.04,39.41,0,0,0,0,0,0,0.211,0,0.036,0.26,0.74,0.26,46.6
945036000000,1999,12,1999,3,11,7,0.143,0.0357,0.107,6769.02,41.05,41.05,40.29,1,1,1,235.7,231.9,238.8,176.7,172.9,59,59,59,0,0,0,0.25,0.247,0.254,176.7,172.9,179.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.108,0.111,0.0108,0.0104,0.011,0.00042,0.00041,0.00043,0.301,0.295,0.307,0.012,0.012,0.012,25.08,25.06,25.11,0.947,0.946,0.948,0.979,0.977,0.98,0.927,0.924,0.929,41.18,40.29,41.89,40.29,39.35,41.05,0,0,0,0,0,0,0.224,0,0.036,0.25,0.75,0.25,47.3
945640800000,1999,12,1999,3,12,7,0.146,0.0357,0.11,6972.86,42.12,42.12,41.51,1,1,1,240.7,237.1,243.4,181.7,178.1,59,59,59,0,0,0,0.245,0.242,0.249,181.7,178.1,184.4,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.11,0.112,0.0112,0.0109,0.0114,0.00044,0.00043,0.00045,0.31,0.304,0.315,0.012,0.012,0.012,25.05,25.02,25.07,0.949,0.948,0.95,0.98,0.979,0.98,0.93,0.928,0.931,42.36,41.5,42.98,41.51,40.64,42.12,0,0,0,0,0,0,0.231,0,0.036,0.24,0.75,0.25,47.8
946245600000,1999,12,1999,3,13,7,0.145,0.0381,0.107,6768.92,41.68,41.68,40.29,1,1,1,239.9,238.8,241.5,176.9,165.8,63,59,73,0,0,0,0.263,0.244,0.306,176.9,165.8,182.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.11,0.107,0.112,0.0108,0.00984,0.0113,0.00043,0.00039,0.00044,0.302,0.284,0.312,0.012,0.011,0.012,25.06,25.04,25.08,0.947,0.944,0.949,0.978,0.973,0.98,0.927,0.918,0.93,41.19,38.48,42.53,40.29,37.44,41.68,0,0,0,0,0,0,0.224,0,0.038,0.26,0.74,0.26,46.7
946850400000,2000,1,1999,4,14,7,0.156,0.0442,0.112,7089.53,45.29,45.29,42.2,1,1,1,258.4,243.7,271.6,185.4,170.7,73,73,73,0,-2.842e-14,2.842e-14,0.283,0.269,0.3,185.4,170.7,198.6,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.114,0.109,0.119,0.0115,0.0103,0.0126,0.00046,0.0004,0.0005,0.319,0.292,0.342,0.013,0.012,0.014,24.95,24.87,25.05,0.95,0.945,0.954,0.979,0.975,0.98,0.93,0.922,0.935,43.1,39.63,46.22,42.2,38.65,45.29,0,0,0,0,0,0,0.234,0,0.044,0.28,0.72,0.28,45.4
947455200000,2000,1,1999,4,15,7,0.167,0.0442,0.123,7791.56,47.96,47.96,46.38,1,1,1,276.3,272.4,283.3,203.3,199.4,73,73,73,4.06e-15,0,2.842e-14,0.264,0.258,0.268,203.3,199.4,210.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.119,0.123,0.013,0.0127,0.0136,0.00052,0.0005,0.00054,0.351,0.344,0.363,0.014,0.014,0.014,24.84,24.8,24.87,0.955,0.954,0.957,0.98,0.98,0.98,0.936,0.935,0.937,47.32,46.41,48.94,46.38,45.48,47.96,0,0,0,0,0,0,0.258,0,0.044,0.26,0.74,0.26,46.7
948060000000,2000,1,1999,4,16,7,0.185,0.0442,0.141,8543.99,54.98,54.98,50.86,2,1,1.5714285714285714,305.9,288.5,324.6,232.9,215.5,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.239,0.225,0.253,232.9,215.5,251.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.131,0.125,0.138,0.0156,0.0141,0.0178,0.00062,0.00056,0.00071,0.31,0.246,0.391,0.012,0.0098,0.016,24.76,24.71,24.83,0.94,0.924,0.959,0.974,0.97,0.98,0.916,0.896,0.94,37.57,26.11,52.52,35.76,25.33,48.2,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.2
948664800000,2000,1,1999,4,17,7,0.216,0.0442,0.172,10425.5,68.47,68.47,62.06,2,2,2,357.3,329.3,387.2,284.3,256.3,73,73,73,0,0,0,0.205,0.189,0.222,284.3,256.3,314.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.149,0.139,0.16,0.0332,0.02,0.0473,0.0013,0.0008,0.0019,0.317,0.275,0.362,0.013,0.011,0.015,24.5,24.3,24.68,0.937,0.931,0.943,0.97,0.97,0.97,0.909,0.903,0.914,31.99,28.86,35.29,31.03,27.99,34.23,0,0,0,0,0,0,0.345,0,0.044,0.2,0.8,0.2,48.3
949269600000,2000,1,1999,4,18,7,0.259,0.0504,0.209,12614.6,83.21,83.21,75.09,2,2,2,428.2,395.2,466.3,345,321.4,83.29,73,85,0,0,0,0.195,0.182,0.209,345,321.4,381.3,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.172,0.163,0.185,0.0618,0.0507,0.079,0.0025,0.0021,0.0032,0.409,0.374,0.463,0.017,0.015,0.019,24.06,23.84,24.25,0.947,0.944,0.953,0.973,0.97,0.98,0.922,0.915,0.934,38.56,35.99,42.45,37.54,34.91,41.6,0,0,0,0,0,0,0.417,0,0.05,0.19,0.81,0.19,48.7
949874400000,2000,2,1999,5,19,7,0.325,0.0514,0.274,16129.4,105.7,105.7,96.01,3,2,2.2857142857142856,537.3,484.6,591.2,452.3,399.6,85,85,85,0,-5.684e-14,5.684e-14,0.159,0.144,0.175,452.3,399.6,506.2,990,990,990,966,965.8,966.3,24,23.7,24.2,0.212,0.191,0.237,0.113,0.0876,0.139,0.0047,0.0036,0.0059,0.54,0.491,0.599,0.023,0.02,0.025,23.44,23.19,23.73,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.42,35.19,51.44,43.05,34.14,48.2,0,0,0,0,0,0,0.533,0,0.051,0.16,0.84,0.16,49.6
950479200000,2000,2,1999,5,20,7,0.398,0.0514,0.346,20008.8,127.6,127.6,119.1,3,3,3,657.5,608.4,700.9,572.5,523.4,85,85,85,0,0,0,0.13,0.121,0.14,572.5,523.4,615.9,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.275,0.247,0.3,0.183,0.151,0.212,0.0078,0.0064,0.0091,0.659,0.576,0.732,0.028,0.024,0.031,22.81,22.56,23.09,0.952,0.949,0.955,0.977,0.971,0.98,0.93,0.921,0.936,40.64,37.48,43.39,39.7,36.38,42.52,0,0,0,0,0,0,0.662,0,0.052,0.13,0.87,0.13,50.3
951084000000,2000,2,1999,5,21,7,0.452,0.0514,0.4,22804.1,139.7,139.7,135.7,3,3,3,747,713.2,770,662,628.2,85,85,85,0,0,0,0.114,0.11,0.119,662,628.2,685,990,990,990,966.9,966.8,967,23.1,23,23.2,0.326,0.307,0.339,0.243,0.221,0.259,0.011,0.0095,0.011,0.81,0.753,0.848,0.035,0.032,0.037,22.3,22.17,22.49,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.936,0.938,46.17,44.14,47.52,45.25,43.26,46.57,0,0,0,0,0,0,0.754,0,0.052,0.11,0.88,0.12,50.5
951688800000,2000,2,1999,5,22,7,0.481,0.0609,0.42,23663.2,143.6,143.6,140.9,3,3,3,795.2,773.7,819.4,694.5,679.6,100.7,85,107,0,0,0,0.127,0.109,0.136,694.5,679.6,712.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.348,0.341,0.36,0.265,0.255,0.277,0.012,0.011,0.012,0.868,0.844,0.9,0.038,0.037,0.039,22.05,21.92,22.15,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.91,47.01,48.86,46.95,46.07,47.88,0,0,0,0,0,0,0.783,0,0.061,0.13,0.87,0.13,49.2
952293600000,2000,3,1999,6,23,7,0.531,0.0685,0.462,25069,158.7,158.7,149.2,4,3,3.4285714285714284,877.5,828.6,943.2,764.2,721.6,113.3,107,129,0,0,0,0.129,0.12,0.141,764.2,721.6,814.2,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.402,0.365,0.452,0.308,0.283,0.333,0.014,0.012,0.015,0.958,0.915,1,0.042,0.04,0.045,21.63,21.33,21.87,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.928,0.938,45.91,39.38,51.61,44.19,38.39,48.2,0,0,0,0,0,0,0.829,0,0.069,0.13,0.87,0.13,47.2
952898400000,2000,3,1999,6,24,7,0.697,0.078,0.601,30710.3,192.8,192.8,182.8,4,4,4,1153,979,1384,1024,850,129,129,129,30.22,-1.137e-13,155.3,0.113,0.0932,0.132,994,850,1100,990,990,990,968.4,967.8,969.1,21.6,20.9,22.2,0.658,0.484,0.846,0.49,0.35,0.648,0.023,0.016,0.031,1.42,1.06,1.79,0.066,0.048,0.086,20.2,19.1,21.12,0.955,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,46.84,42.01,50.03,45.7,41.17,48.2,0,0,0,0,0,0,1.02,0,0.096,0.11,0.86,0.14,44.1
953503200000,2000,3,1999,6,25,7,1.05,0.078,0.665,30253.7,189.9,189.9,180.1,4,4,4,1731,1449,2071,1602,1320,129,129,129,501.6,220.3,842,0.0756,0.0623,0.089,1100,1100,1100,990,990,990,970.2,969.3,971.3,19.8,18.7,20.7,0.911,0.873,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.82,1.87,0.094,0.088,0.1,17.92,16.85,18.86,0.951,0.948,0.952,0.98,0.98,0.98,0.932,0.929,0.933,45.94,43.07,48.43,45.02,42.21,47.47,0,0,0,0,0,0,1,0,0.385,0.074,0.63,0.37,28.8
954108000000,2000,3,1999,6,26,7,1.51,0.0932,0.665,26461.3,165.2,165.2,157.5,4,4,4,2495,2213,2732,2340,2084,154.1,129,217,1240,984,1415,0.0613,0.0498,0.0814,1100,1100,1100,990,990,990,972.3,971.6,972.9,17.7,17.1,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.83,15.26,16.51,0.944,0.942,0.947,0.977,0.973,0.98,0.922,0.917,0.928,40.32,38.77,42.15,39.38,37.73,41.31,0,0,0,0,0,0,0.875,0,0.845,0.062,0.44,0.56,17.5
954712800000,2000,4,1999,7,27,7,1.76,0.131,0.665,24524.5,149.3,149.3,146,4,4,4,2911,2791,3000,2694,2574,217,217,217,1594,1474,1683,0.0746,0.0723,0.0777,1100,1100,1100,990,990,990,973.3,973,973.5,16.7,16.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.61,15.12,0.94,0.939,0.941,0.971,0.97,0.973,0.913,0.911,0.916,37.59,36.99,38.38,36.49,35.88,37.33,0,0,0,0,0,0,0.811,0,1.095,0.074,0.38,0.62,13.9
955317600000,2000,4,1999,7,28,7,1.83,0.131,0.665,24012.3,143.2,143.2,142.9,4,4,4,3023,3012,3032,2806,2795,217,217,217,1706,1695,1715,0.0718,0.0716,0.072,1100,1100,1100,990,990,990,973.6,973.5,973.6,16.4,16.4,16.5,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.56,14.53,14.58,0.938,0.938,0.938,0.97,0.97,0.97,0.91,0.91,0.91,36.84,36.78,36.91,35.73,35.67,35.8,0,0,0,0,0,0,0.794,0,1.165,0.072,0.36,0.64,13.1
955922400000,2000,4,1999,7,29,7,1.76,0.131,0.665,24524.3,148.6,148.6,146,4,4,4,2911,2815,2992,2694,2598,217,217,217,1594,1498,1675,0.0746,0.0725,0.0771,1100,1100,1100,990,990,990,973.3,973.1,973.5,16.7,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.83,14.63,15.06,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.59,37.05,38.22,36.49,35.94,37.16,0,0,0,0,0,0,0.811,0,1.095,0.074,0.38,0.62,13.9
956527200000,2000,4,1999,7,30,7,1.61,0.131,0.665,25661.4,156.1,156.1,152.7,4,4,4,2667,2545,2779,2450,2328,217,217,217,1350,1228,1462,0.0815,0.0781,0.0853,1100,1100,1100,990,990,990,972.7,972.4,973,17.3,17,17.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.42,15.14,15.71,0.943,0.942,0.944,0.974,0.973,0.976,0.918,0.916,0.921,39.19,38.46,39.99,38.19,37.41,39.03,0,0,0,0,0,0,0.849,0,0.945,0.081,0.41,0.59,15.9
957132000000,2000,5,1999,8,31,7,1.44,0.167,0.665,27000.5,164,164,160.7,4,4,4,2380,2261,2503,2104,1985,276,276,276,1004,885.1,1127,0.116,0.11,0.122,1100,1100,1100,990,990,990,972,971.7,972.3,18,17.7,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.81,16.4,0.945,0.944,0.946,0.978,0.977,0.98,0.925,0.922,0.927,41.07,40.27,41.84,40.18,39.33,41,0,0,0,0,0,0,0.893,0,0.775,0.12,0.46,0.54,18.8
957736800000,2000,5,1999,8,32,7,1.24,0.167,0.665,28444.6,173.5,173.5,169.3,4,4,4,2058,1918,2206,1782,1642,276,276,276,682.4,542.2,829.7,0.134,0.125,0.144,1100,1100,1100,990,990,990,971.2,970.8,971.6,18.8,18.4,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.9,16.53,17.29,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.19,42.2,44.25,42.33,41.35,43.37,0,0,0,0,0,0,0.941,0,0.575,0.13,0.54,0.46,22.9
958341600000,2000,5,1999,8,33,7,1.06,0.167,0.665,30059,182.8,182.8,178.9,4,4,4,1760,1649,1873,1484,1373,276,276,276,384.1,272.9,496.8,0.157,0.147,0.167,1100,1100,1100,990,990,990,970.3,970,970.7,19.7,19.3,20,0.923,0.917,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.097,17.8,17.44,18.17,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.93,0.932,45.64,44.65,46.63,44.73,43.76,45.69,0,0,0,0,0,0,0.994,0,0.395,0.16,0.63,0.37,28.4
958946400000,2000,5,1999,8,34,7,0.923,0.167,0.665,31455.4,190.5,190.5,187.2,4,4,4,1526,1440,1613,1250,1164,276,276,276,149.7,63.95,236.7,0.181,0.171,0.192,1100,1100,1100,990,990,990,969.6,969.3,969.8,20.4,20.2,20.7,0.881,0.844,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.83,1.79,1.86,0.09,0.087,0.092,18.6,18.29,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.76,46.94,48.59,46.81,46,47.62,0,0,0,0,0,0,1.04,0,0.258,0.18,0.72,0.28,34.1
959551200000,2000,5,1999,8,35,7,0.782,0.127,0.649,32106.2,192.8,192.8,191.1,4,4,4,1294,1176,1412,1083,1015,210.3,161,276,10.21,0,36.01,0.161,0.125,0.207,1073,1015,1100,990,990,990,968.8,968.5,969.2,21.2,20.8,21.5,0.768,0.668,0.832,0.588,0.457,0.648,0.028,0.021,0.031,1.65,1.41,1.78,0.078,0.065,0.086,19.53,19.02,20.14,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.98,47.88,50,47.78,46.92,48.2,0,0,0,0,0,0,1.06,0,0.133,0.16,0.83,0.17,41.1
960156000000,2000,6,1999,9,36,7,0.647,0.0974,0.549,28974.7,183.8,183.8,172.5,4,4,4,1069,998.6,1145,908.1,837.6,161,161,161,1.624e-14,-1.137e-13,1.137e-13,0.151,0.141,0.161,908.1,837.6,984.4,990,990,990,968.1,967.9,968.4,21.9,21.6,22.1,0.546,0.48,0.623,0.379,0.344,0.415,0.017,0.016,0.019,1.17,1.05,1.31,0.054,0.047,0.061,20.71,20.33,21.06,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44,41.25,46.88,43.12,40.37,45.94,0,0,0,0,0,0,0.958,0,0.098,0.15,0.85,0.15,44.8
960760800000,2000,6,1999,9,37,7,0.564,0.0974,0.467,25081.8,158.6,158.6,149.3,4,3,3.4285714285714284,932.3,884.9,981.4,771.3,723.9,161,161,161,0,0,0,0.173,0.164,0.182,771.3,723.9,820.4,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.42,0.376,0.465,0.311,0.285,0.336,0.014,0.013,0.015,0.981,0.929,1.02,0.044,0.041,0.046,21.39,21.15,21.63,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,45.79,39.23,51.46,44.2,38.22,48.2,0,0,0,0,0,0,0.829,0,0.097,0.17,0.83,0.17,44.5
961365600000,2000,6,1999,9,38,7,0.508,0.0974,0.411,22968.4,141.6,141.6,136.7,3,3,3,840.5,812.3,870.1,679.5,651.3,161,161,161,0,0,0,0.192,0.185,0.198,679.5,651.3,709.1,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.349,0.333,0.366,0.255,0.236,0.275,0.011,0.01,0.012,0.852,0.805,0.902,0.037,0.035,0.04,21.89,21.72,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.5,44.88,48.17,45.57,43.98,47.2,0,0,0,0,0,0,0.76,0,0.097,0.19,0.81,0.19,45.2
961970400000,2000,6,1999,9,39,7,0.472,0.102,0.371,20983.6,130.5,130.5,124.9,3,3,3,781.2,756.4,803.8,613.1,570.4,168.1,161,186,0,0,0,0.215,0.2,0.246,613.1,570.4,642.8,990,990,990,967,966.9,967.1,23,22.9,23.1,0.312,0.29,0.328,0.211,0.182,0.23,0.0092,0.0079,0.01,0.741,0.671,0.79,0.032,0.029,0.035,22.23,22.09,22.4,0.954,0.952,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.53,39.77,44.38,41.63,38.8,43.49,0,0,0,0,0,0,0.694,0,0.101,0.22,0.79,0.21,44.5
962575200000,2000,7,1999,10,40,7,0.431,0.112,0.318,18090.6,114.2,114.2,107.7,3,3,3,712.2,680.6,745.2,526.2,494.6,186,186,186,0,0,0,0.261,0.25,0.273,526.2,494.6,559.2,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.265,0.247,0.283,0.153,0.132,0.175,0.0066,0.0057,0.0075,0.597,0.544,0.652,0.026,0.023,0.028,22.65,22.47,22.83,0.949,0.946,0.951,0.971,0.97,0.974,0.921,0.917,0.927,36.96,34.91,39.07,35.89,33.87,38.05,0,0,0,0,0,0,0.598,0,0.113,0.26,0.74,0.26,42
963180000000,2000,7,1999,10,41,7,0.389,0.112,0.277,15965.4,96.4,96.4,95.03,2,2,2,643.8,617.5,671.6,457.8,431.5,186,186,186,2.436e-14,0,5.684e-14,0.289,0.277,0.301,457.8,431.5,485.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.226,0.212,0.242,0.115,0.103,0.128,0.0049,0.0043,0.0055,0.593,0.549,0.64,0.025,0.023,0.027,22.93,22.77,23.08,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.26,46.73,51.85,47.52,45.79,48.2,0,0,0,0,0,0,0.528,0,0.112,0.29,0.71,0.29,41
963784800000,2000,7,1999,10,42,7,0.354,0.123,0.231,13621.9,89.92,89.92,81.08,2,2,2,585.4,563,609,381.9,336.1,203.6,186,227,-1.624e-14,-5.684e-14,5.684e-14,0.349,0.305,0.403,381.9,336.1,423,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.196,0.182,0.209,0.0792,0.0576,0.0987,0.0033,0.0024,0.0042,0.476,0.409,0.536,0.02,0.017,0.023,23.29,23.13,23.46,0.952,0.947,0.956,0.976,0.97,0.98,0.929,0.918,0.937,41.52,36.59,45.88,40.54,35.49,44.96,0,0,0,0,0,0,0.45,0,0.123,0.35,0.65,0.35,38.5
964389600000,2000,7,1999,10,43,7,0.324,0.137,0.187,10968.6,69.47,69.47,65.29,2,2,2,535.4,516.3,555.7,308.4,289.3,227,227,227,0,-5.684e-14,5.684e-14,0.424,0.409,0.44,308.4,289.3,328.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.173,0.166,0.18,0.0446,0.0355,0.0541,0.0019,0.0015,0.0023,0.368,0.339,0.398,0.015,0.014,0.017,23.62,23.5,23.74,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.911,0.917,33.65,31.61,35.81,32.64,30.66,34.73,0,0,0,0,0,0,0.363,0,0.137,0.42,0.58,0.42,33.9
964994400000,2000,7,1999,10,44,7,0.297,0.115,0.182,10757,68.19,68.19,64.03,2,2,2,490.3,471.2,510,300.1,283,190.1,184,227,0,0,0,0.388,0.365,0.445,300.1,283,319.7,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.162,0.173,0.0407,0.0326,0.0499,0.0017,0.0014,0.0021,0.353,0.33,0.382,0.015,0.014,0.016,23.84,23.75,23.95,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.01,30.93,35.15,32.01,30,34.09,0,0,0,0,0,0,0.356,0,0.115,0.39,0.61,0.39,36.2
965599200000,2000,8,1999,11,45,7,0.271,0.111,0.16,9494.66,60.04,60.04,56.52,2,2,2,448.4,432.6,464.9,264.4,248.6,184,184,184,0,0,0,0.411,0.396,0.425,264.4,248.6,280.9,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.154,0.148,0.16,0.0239,0.0169,0.0316,0.00098,0.00069,0.0013,0.299,0.276,0.323,0.012,0.011,0.013,24.08,23.98,24.18,0.933,0.929,0.937,0.97,0.97,0.97,0.905,0.902,0.909,29.13,27.4,30.95,28.26,26.58,30.02,0,0,0,0,0,0,0.314,0,0.111,0.41,0.59,0.41,35
966204000000,2000,8,1999,11,46,7,0.25,0.111,0.138,8242.69,52,52,49.06,2,1,1.2857142857142858,412.6,398.4,427.4,228.6,214.4,184,184,184,0,-2.842e-14,2.842e-14,0.446,0.43,0.462,228.6,214.4,243.4,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.141,0.136,0.147,0.0152,0.014,0.0164,0.00062,0.00057,0.00067,0.361,0.264,0.415,0.015,0.011,0.017,24.18,24.11,24.24,0.949,0.926,0.958,0.977,0.97,0.98,0.927,0.898,0.939,43.84,26.21,52.71,41.72,25.43,48.2,0,0,0,0,0,0,0.273,0,0.112,0.44,0.55,0.45,33
966808800000,2000,8,1999,11,47,7,0.231,0.111,0.12,7444.19,47.02,47.02,44.31,1,1,1,382.6,370.3,394.9,198.6,186.3,184,184,184,-8.12e-15,-2.842e-14,2.842e-14,0.481,0.466,0.497,198.6,186.3,210.9,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.131,0.126,0.135,0.0126,0.0116,0.0137,0.00051,0.00047,0.00056,0.354,0.332,0.376,0.014,0.013,0.015,24.33,24.25,24.42,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.937,45.21,42.42,47.98,44.31,41.57,47.02,0,0,0,0,0,0,0.246,0,0.111,0.48,0.52,0.48,32.2
967413600000,2000,8,1999,11,48,7,0.214,0.0994,0.115,7146.86,47.91,47.91,42.54,1,1,1,354.5,341,366.2,190.2,171.5,164.3,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.462,0.393,0.518,190.2,171.5,212.9,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.121,0.131,0.0119,0.0103,0.0138,0.00048,0.00042,0.00056,0.337,0.305,0.375,0.014,0.012,0.015,24.49,24.44,24.54,0.952,0.947,0.957,0.978,0.974,0.98,0.931,0.922,0.938,43.49,39.03,48.89,42.54,38.02,47.91,0,0,0,0,0,0,0.236,0,0.099,0.46,0.54,0.46,33.4
968018400000,2000,9,1999,12,49,7,0.195,0.0835,0.112,6991.15,44.58,44.58,41.61,1,1,1,323,310.7,335.8,185,172.7,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.428,0.411,0.444,185,172.7,197.8,990,990,990,965,965,965.1,25,24.9,25,0.122,0.117,0.126,0.0115,0.0104,0.0126,0.00046,0.00042,0.0005,0.325,0.303,0.348,0.013,0.012,0.014,24.66,24.57,24.74,0.95,0.947,0.954,0.979,0.975,0.98,0.93,0.923,0.935,42.51,39.66,45.49,41.61,38.68,44.58,0,0,0,0,0,0,0.231,0,0.083,0.43,0.57,0.43,35.9
968623200000,2000,9,1999,12,50,7,0.179,0.0714,0.108,6770.76,42.65,42.65,40.3,1,1,1,296.7,288.5,306.6,178.7,170.5,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.398,0.385,0.409,178.7,170.5,188.6,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.116,0.113,0.12,0.0109,0.0102,0.0118,0.00044,0.00041,0.00047,0.311,0.296,0.329,0.012,0.012,0.013,24.8,24.74,24.85,0.948,0.946,0.951,0.978,0.975,0.98,0.927,0.922,0.932,41.21,39.3,43.52,40.3,38.3,42.65,0,0,0,0,0,0,0.224,0,0.071,0.4,0.6,0.4,37.8
969228000000,2000,9,1999,12,51,7,0.169,0.0714,0.0973,6045.78,38.23,38.23,35.99,1,1,1,278.9,269.6,288.2,160.9,151.7,118,118,118,0,-2.842e-14,2.842e-14,0.423,0.409,0.438,160.9,151.7,170.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.113,0.00943,0.00864,0.0102,0.00037,0.00034,0.00041,0.279,0.263,0.296,0.011,0.01,0.012,24.91,24.85,24.96,0.943,0.94,0.946,0.971,0.97,0.974,0.916,0.912,0.921,37.05,34.88,39.23,35.99,33.84,38.23,0,0,0,0,0,0,0.2,0,0.0717,0.42,0.58,0.42,35.8
969832800000,2000,9,1999,12,52,7,0.156,0.0696,0.0864,5348.47,34.19,34.19,31.84,1,1,1,257.9,249.7,266.6,142.9,134.2,115,97,118,0,0,0,0.446,0.388,0.468,142.9,134.2,152.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.101,0.106,0.00789,0.00715,0.00873,0.00031,0.00028,0.00034,0.247,0.231,0.263,0.0098,0.0091,0.01,25.02,24.98,25.06,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,32.82,30.75,35.24,31.84,29.82,34.19,0,0,0,0,0,0,0.177,0,0.0696,0.45,0.55,0.45,34.3
970437600000,2000,10,2000,1,1,7,0.146,0.0587,0.0874,5429.88,33.63,33.63,32.32,1,1,1,241.5,236.3,247.2,144.5,139.3,97,97,97,0,0,0,0.402,0.392,0.411,144.5,139.3,150.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.101,0.104,0.00803,0.00759,0.00852,0.00032,0.0003,0.00034,0.248,0.239,0.258,0.0098,0.0094,0.01,25.1,25.06,25.14,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.906,0.911,33.32,32.1,34.67,32.32,31.13,33.63,0,0,0,0,0,0,0.18,0,0.0586,0.4,0.6,0.4,37.2
971042400000,2000,10,2000,1,2,7,0.139,0.0587,0.0803,4979.8,30.82,30.82,29.64,1,1,1,229.7,224.5,234.9,132.7,127.5,97,97,97,0,0,0,0.422,0.413,0.432,132.7,127.5,137.9,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0983,0.0964,0.1,0.00703,0.00659,0.00747,0.00028,0.00026,0.00029,0.227,0.218,0.236,0.0089,0.0086,0.0093,25.19,25.15,25.24,0.932,0.93,0.934,0.97,0.97,0.97,0.904,0.902,0.906,30.56,29.34,31.78,29.64,28.46,30.82,0,0,0,0,0,0,0.165,0,0.0587,0.42,0.58,0.42,35.8
971647200000,2000,10,2000,1,3,7,0.131,0.0587,0.0726,4488.77,28.03,28.03,26.72,1,1,1,217,211.7,222.6,120,114.7,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.447,0.436,0.458,120,114.7,125.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0938,0.0919,0.0957,0.00595,0.0055,0.00643,0.00023,0.00022,0.00025,0.204,0.195,0.214,0.008,0.0076,0.0084,25.29,25.25,25.34,0.925,0.921,0.929,0.97,0.97,0.97,0.897,0.894,0.901,27.55,26.25,28.89,26.72,25.46,28.03,0,0,0,0,0,0,0.148,0,0.0584,0.45,0.55,0.45,34.3
972252000000,2000,10,2000,1,4,7,0.126,0.0587,0.0672,4136.27,25.14,25.14,24.62,1,1,1,208.1,206.5,210.3,111.1,109.5,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.466,0.461,0.47,111.1,109.5,113.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0906,0.0901,0.0914,0.00519,0.00506,0.00538,0.0002,0.0002,0.00021,0.188,0.185,0.192,0.0074,0.0073,0.0075,25.36,25.35,25.38,0.919,0.917,0.92,0.97,0.97,0.97,0.891,0.89,0.893,25.38,25,25.92,24.62,24.25,25.14,0,0,0,0,0,0,0.137,0,0.0588,0.47,0.53,0.47,32.8
972856800000,2000,10,2000,1,5,7,0.125,0.0569,0.0682,4203.79,26.04,26.04,25.02,1,1,1,206.9,203.5,210,112.7,106.8,94.14,93,97,2.03e-15,-1.421e-14,1.421e-14,0.455,0.443,0.476,112.7,106.8,117,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0891,0.0924,0.00533,0.00482,0.0057,0.00021,0.00019,0.00022,0.191,0.181,0.199,0.0075,0.0071,0.0078,25.37,25.34,25.4,0.92,0.915,0.923,0.97,0.97,0.97,0.892,0.888,0.895,25.8,24.34,26.84,25.02,23.61,26.04,0,0,0,0,0,0,0.139,0,0.0568,0.46,0.55,0.45,33.6
973461600000,2000,11,2000,2,6,7,0.13,0.0562,0.0737,4565.99,27.84,27.84,27.18,1,1,1,214.9,210.3,217.7,121.9,117.3,93,93,93,-6.09e-15,-1.421e-14,0,0.433,0.427,0.442,121.9,117.3,124.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0941,0.0925,0.0951,0.00611,0.00572,0.00635,0.00024,0.00022,0.00025,0.207,0.199,0.212,0.0081,0.0078,0.0083,25.3,25.28,25.34,0.926,0.923,0.928,0.97,0.97,0.97,0.899,0.895,0.9,28.02,26.91,28.7,27.18,26.1,27.84,0,0,0,0,0,0,0.151,0,0.0563,0.43,0.57,0.43,35.1
