datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1535320800000,2018,8,2017,11,48,7,0.275,0.112,0.162,9634.21,63.97,63.97,57.35,2,2,2,454.3,437.5,470.4,268.3,247.6,186,146,202,-4.06e-15,-2.842e-14,0,0.408,0.329,0.449,268.3,247.6,297.3,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.156,0.15,0.163,0.0258,0.0168,0.0393,0.0011,0.00069,0.0016,0.306,0.277,0.345,0.013,0.011,0.014,24.05,23.98,24.1,0.934,0.929,0.94,0.97,0.97,0.97,0.906,0.901,0.912,29.56,27.19,32.98,28.67,26.37,31.99,0,0,0,0,0,0,0.319,0,0.113,0.41,0.59,0.41,35
1535925600000,2018,9,2017,12,49,7,0.251,0.0883,0.162,9715.64,61.39,61.39,57.83,2,2,2,414.7,399,431.3,268.7,253,146,146,146,0,0,0,0.352,0.339,0.366,268.7,253,285.3,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.153,0.147,0.158,0.0258,0.0184,0.0336,0.0011,0.00075,0.0014,0.302,0.279,0.327,0.012,0.011,0.013,24.23,24.13,24.33,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.909,29.81,28.08,31.65,28.92,27.24,30.7,0,0,0,0,0,0,0.321,0,0.089,0.35,0.65,0.35,38.7
1536530400000,2018,9,2017,12,50,7,0.231,0.0883,0.143,8508.92,53.46,53.46,50.65,2,1,1.7142857142857142,382,369.7,394.3,236,223.7,146,146,146,-8.12e-15,-2.842e-14,2.842e-14,0.382,0.37,0.395,236,223.7,248.3,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.141,0.137,0.145,0.0158,0.0148,0.0169,0.00064,0.0006,0.00068,0.302,0.254,0.403,0.012,0.01,0.016,24.39,24.33,24.46,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.939,33.77,25.69,52.09,32.21,24.92,48.2,0,0,0,0,0,0,0.281,0,0.088,0.38,0.62,0.38,36.8
1537135200000,2018,9,2017,12,51,7,0.214,0.0862,0.128,7948.12,48.2,48.2,47.31,1,1,1,353.8,342.7,365.6,211.2,204.7,142.6,138,146,-4.06e-15,-2.842e-14,2.842e-14,0.403,0.395,0.413,211.2,204.7,219.6,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.132,0.129,0.135,0.0137,0.0131,0.0144,0.00055,0.00053,0.00058,0.373,0.361,0.389,0.015,0.014,0.016,24.46,24.38,24.53,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.47,47.04,50.32,47.31,46.1,48.2,0,0,0,0,0,0,0.263,0,0.086,0.4,0.6,0.4,37.1
1537740000000,2018,9,2017,12,52,7,0.199,0.0835,0.115,7206.19,45.32,45.32,42.89,1,1,1,328.4,317.8,339.1,190.4,179.8,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.42,0.407,0.434,190.4,179.8,201.1,990,990,990,965,965,965.1,25,24.9,25,0.124,0.12,0.127,0.0119,0.011,0.0128,0.00048,0.00044,0.00052,0.335,0.316,0.354,0.013,0.013,0.014,24.62,24.55,24.7,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.929,0.936,43.78,41.31,46.24,42.89,40.43,45.32,0,0,0,0,0,0,0.238,0,0.084,0.42,0.58,0.42,36.2
1538344800000,2018,10,2018,1,1,7,0.185,0.0665,0.118,7448.09,46.27,46.27,44.33,1,1,1,305.7,296.7,314.2,195.7,186.7,110,110,110,1.218e-14,0,2.842e-14,0.36,0.35,0.371,195.7,186.7,204.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.119,0.126,0.0124,0.0116,0.0131,0.00049,0.00046,0.00052,0.342,0.326,0.357,0.014,0.013,0.014,24.73,24.67,24.79,0.953,0.951,0.956,0.98,0.98,0.98,0.934,0.932,0.936,45.24,43.15,47.21,44.33,42.29,46.27,0,0,0,0,0,0,0.246,0,0.067,0.36,0.64,0.36,40.3
1538949600000,2018,10,2018,1,2,7,0.172,0.0665,0.106,6636.07,41.6,41.6,39.5,1,1,1,285.2,277.3,293.7,175.2,167.3,110,110,110,-8.12e-15,-2.842e-14,2.842e-14,0.386,0.375,0.397,175.2,167.3,183.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.113,0.118,0.0106,0.00997,0.0114,0.00042,0.0004,0.00045,0.305,0.291,0.32,0.012,0.012,0.013,24.85,24.8,24.9,0.947,0.945,0.95,0.977,0.973,0.98,0.925,0.919,0.931,40.44,38.59,42.44,39.5,37.55,41.6,0,0,0,0,0,0,0.219,0,0.066,0.39,0.62,0.38,38.6
1539554400000,2018,10,2018,1,3,7,0.165,0.0665,0.0983,6113.81,37.96,37.96,36.39,1,1,1,272.5,264.5,278.9,162.5,154.5,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.404,0.394,0.416,162.5,154.5,168.9,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.111,0.108,0.113,0.00956,0.00888,0.0101,0.00038,0.00035,0.0004,0.282,0.268,0.294,0.011,0.011,0.012,24.93,24.89,24.97,0.943,0.941,0.945,0.971,0.97,0.974,0.916,0.912,0.92,37.46,35.58,38.98,36.39,34.52,37.96,0,0,0,0,0,0,0.202,0,0.0667,0.4,0.6,0.4,37.1
1540159200000,2018,10,2018,1,4,7,0.154,0.0665,0.0875,5420.22,33.96,33.96,32.26,1,1,1,254.6,247.2,262,144.6,137.2,110,110,110,-4.06e-15,-2.842e-14,0,0.432,0.42,0.445,144.6,137.2,152,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.102,0.107,0.00804,0.00741,0.00867,0.00032,0.00029,0.00034,0.25,0.237,0.264,0.0099,0.0094,0.01,25.03,24.99,25.08,0.937,0.934,0.94,0.97,0.97,0.97,0.909,0.906,0.912,33.26,31.52,35.01,32.26,30.57,33.96,0,0,0,0,0,0,0.179,0,0.0665,0.43,0.57,0.43,35.2
1540764000000,2018,10,2018,1,5,7,0.146,0.0651,0.0808,4999.65,30.7,30.7,29.76,1,1,1,241.3,238.5,244.8,133.6,129.8,107.7,106,110,0,0,0,0.446,0.435,0.459,133.6,129.8,137.7,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.1,0.0994,0.102,0.0071,0.00679,0.00745,0.00028,0.00027,0.00029,0.23,0.224,0.238,0.0091,0.0088,0.0094,25.12,25.1,25.14,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.68,29.79,31.65,29.76,28.9,30.7,0,0,0,0,0,0,0.165,0,0.0652,0.45,0.55,0.45,34.2
1541368800000,2018,11,2018,2,6,7,0.151,0.063,0.088,5461.33,35.3,35.3,32.51,1,1,1,249.7,245,253.2,145.5,139,104.1,93,106,0,0,0,0.417,0.371,0.433,145.5,139,157.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.107,0.00812,0.00757,0.00914,0.00032,0.0003,0.00036,0.251,0.24,0.271,0.0099,0.0095,0.011,25.05,25.03,25.09,0.937,0.935,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.51,31.97,36.4,32.51,31.01,35.3,0,0,0,0,0,0,0.181,0,0.063,0.42,0.58,0.42,36.2
1541973600000,2018,11,2018,2,7,7,0.15,0.0562,0.0942,5865.9,35.68,35.68,34.92,1,1,1,248.8,246.4,252.2,155.8,153.4,93,93,93,0,0,0,0.374,0.369,0.377,155.8,153.4,159.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.106,0.105,0.107,0.00899,0.00879,0.00928,0.00036,0.00035,0.00037,0.268,0.264,0.274,0.011,0.01,0.011,25.04,25.02,25.06,0.941,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36,35.44,36.78,34.92,34.38,35.68,0,0,0,0,0,0,0.194,0,0.0558,0.37,0.63,0.37,39.1
1542578400000,2018,11,2018,2,8,7,0.148,0.0562,0.0921,5731.29,34.69,34.69,34.11,1,1,1,245.2,243.9,247.8,152.2,150.9,93,93,93,0,0,0,0.379,0.375,0.381,152.2,150.9,154.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.104,0.106,0.00869,0.00858,0.00891,0.00034,0.00034,0.00035,0.262,0.259,0.266,0.01,0.01,0.011,25.07,25.05,25.08,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.912,35.17,34.87,35.76,34.11,33.82,34.69,0,0,0,0,0,0,0.19,0,0.0559,0.38,0.62,0.38,38.7
1543183200000,2018,11,2018,2,9,7,0.153,0.0535,0.0994,6216.75,40.9,40.9,37,1,1,1,252.8,249.1,256.8,164.3,156.1,88.43,77,93,0,0,0,0.35,0.3,0.373,164.3,156.1,179.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.109,0.106,0.113,0.00972,0.00902,0.011,0.00038,0.00036,0.00044,0.283,0.268,0.309,0.011,0.011,0.012,25.01,24.96,25.04,0.944,0.941,0.948,0.973,0.97,0.98,0.918,0.913,0.929,38.03,36.08,41.75,37,34.99,40.9,0,0,0,0,0,0,0.206,0,0.0536,0.35,0.65,0.35,40.6
1543788000000,2018,12,2018,3,10,7,0.16,0.0466,0.113,7164.94,44.02,44.02,42.65,1,1,1,264.3,257.1,270.2,187.3,180.1,77,77,77,8.12e-15,-2.842e-14,2.842e-14,0.291,0.285,0.3,187.3,180.1,193.2,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.115,0.113,0.117,0.0117,0.0111,0.0122,0.00046,0.00044,0.00048,0.322,0.309,0.333,0.013,0.012,0.013,24.92,24.89,24.96,0.951,0.948,0.953,0.98,0.98,0.98,0.932,0.929,0.934,43.52,41.81,44.92,42.65,40.97,44.02,0,0,0,0,0,0,0.237,0,0.047,0.29,0.71,0.29,44.8
1544392800000,2018,12,2018,3,11,7,0.16,0.0466,0.114,7184.83,43.7,43.7,42.77,1,1,1,264.8,261.7,268.8,187.8,184.7,77,77,77,-8.12e-15,-2.842e-14,2.842e-14,0.291,0.286,0.294,187.8,184.7,191.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.114,0.117,0.0117,0.0115,0.0121,0.00046,0.00045,0.00048,0.323,0.318,0.331,0.013,0.013,0.013,24.92,24.89,24.94,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,43.64,42.91,44.59,42.77,42.05,43.7,0,0,0,0,0,0,0.238,0,0.046,0.29,0.71,0.29,44.9
1544997600000,2018,12,2018,3,12,7,0.159,0.0419,0.117,7397.63,47.03,47.03,44.03,1,1,1,262.3,259.8,264.7,193.1,182.8,69.29,59,77,8.12e-15,-2.842e-14,2.842e-14,0.264,0.223,0.296,193.1,182.8,205.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.117,0.114,0.12,0.0122,0.0113,0.0132,0.00048,0.00045,0.00052,0.332,0.314,0.353,0.013,0.012,0.014,24.92,24.89,24.95,0.952,0.949,0.956,0.98,0.98,0.98,0.933,0.93,0.937,44.93,42.46,47.99,44.03,41.61,47.03,0,0,0,0,0,0,0.245,0,0.042,0.26,0.74,0.26,46.5
1545602400000,2018,12,2018,3,13,7,0.163,0.0357,0.127,8021.49,48.2,48.2,47.75,1,1,1,269,264.5,274.9,210,205.5,59,59,59,-4.06e-15,-2.842e-14,2.842e-14,0.219,0.215,0.223,210,205.5,215.8,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.121,0.12,0.123,0.0136,0.0132,0.0141,0.00054,0.00052,0.00056,0.361,0.353,0.371,0.014,0.014,0.015,24.86,24.83,24.89,0.957,0.956,0.958,0.98,0.98,0.98,0.937,0.937,0.938,48.97,47.93,50.33,47.75,46.97,48.2,0,0,0,0,0,0,0.265,0,0.036,0.22,0.78,0.22,49.2
1546207200000,2018,12,2018,3,14,7,0.17,0.0429,0.127,7979.76,48.2,48.2,47.5,1,1,1,280.6,276.5,286.1,209.6,203.5,71,59,73,0,-2.842e-14,2.842e-14,0.253,0.213,0.264,209.6,203.5,218.3,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.121,0.124,0.0136,0.013,0.0143,0.00054,0.00052,0.00057,0.362,0.351,0.376,0.014,0.014,0.015,24.82,24.79,24.84,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,48.78,47.36,50.9,47.5,46.42,48.2,0,0,0,0,0,0,0.264,0,0.043,0.25,0.75,0.25,46.9
1546812000000,2019,1,2018,4,15,7,0.176,0.0442,0.132,8097.6,48.2,48.2,48.2,1,1,1,291.6,287.4,299.5,218.6,214.4,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.25,0.244,0.254,218.6,214.4,226.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.126,0.125,0.129,0.0143,0.014,0.015,0.00057,0.00056,0.0006,0.378,0.371,0.392,0.015,0.015,0.016,24.76,24.71,24.78,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.85,49.88,52.63,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.044,0.25,0.75,0.25,46
1547416800000,2019,1,2018,4,16,7,0.188,0.0442,0.144,8745.78,54.32,54.32,52.06,2,2,2,311.5,304.1,321.6,238.5,231.1,73,73,73,0,-2.842e-14,2.842e-14,0.234,0.227,0.24,238.5,231.1,248.6,990,990,990,965,964.9,965,25,25,25.1,0.133,0.131,0.137,0.016,0.0154,0.0169,0.00064,0.00061,0.00068,0.253,0.244,0.264,0.01,0.0097,0.011,24.79,24.73,24.84,0.926,0.923,0.929,0.97,0.97,0.97,0.898,0.896,0.901,26.83,25.99,28,26.03,25.21,27.16,0,0,0,0,0,0,0.289,0,0.044,0.24,0.77,0.23,46.5
1548021600000,2019,1,2018,4,17,7,0.213,0.0442,0.168,10215.6,66.21,66.21,60.81,2,2,2,351.5,329.5,376.6,278.5,256.5,73,73,73,0,0,0,0.208,0.194,0.222,278.5,256.5,303.6,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.139,0.156,0.0305,0.0201,0.0423,0.0012,0.0008,0.0017,0.308,0.275,0.346,0.012,0.011,0.014,24.53,24.37,24.68,0.935,0.931,0.941,0.97,0.97,0.97,0.907,0.903,0.913,31.34,28.89,34.13,30.4,28.02,33.11,0,0,0,0,0,0,0.338,0,0.045,0.21,0.79,0.21,48
1548626400000,2019,1,2018,4,18,7,0.261,0.0473,0.214,12946,84.63,84.63,77.06,2,2,2,431.6,390.5,473.1,353.4,317.5,78.14,73,85,0,0,0,0.181,0.169,0.192,353.4,317.5,388.1,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.174,0.161,0.187,0.0658,0.0489,0.0822,0.0027,0.002,0.0034,0.421,0.367,0.474,0.017,0.015,0.02,24.04,23.8,24.28,0.949,0.943,0.953,0.975,0.97,0.98,0.925,0.915,0.934,39.51,35.65,43.18,38.53,34.58,42.32,0,0,0,0,0,0,0.428,0,0.047,0.18,0.82,0.18,49.6
1549231200000,2019,2,2018,5,19,7,0.32,0.0514,0.269,15794.1,96.4,96.4,94.01,2,2,2,529.4,488.1,568.5,444.4,403.1,85,85,85,-1.624e-14,-5.684e-14,0,0.161,0.15,0.174,444.4,403.1,483.5,990,990,990,966,965.8,966.2,24,23.8,24.2,0.208,0.192,0.225,0.109,0.0893,0.127,0.0045,0.0037,0.0053,0.559,0.496,0.621,0.023,0.02,0.026,23.46,23.22,23.71,0.957,0.955,0.958,0.98,0.98,0.98,0.938,0.936,0.939,48.89,44.76,52.61,47.01,43.87,48.2,0,0,0,0,0,0,0.522,0,0.051,0.16,0.84,0.16,49.4
1549836000000,2019,2,2018,5,20,7,0.383,0.0514,0.332,19215.2,124.7,124.7,114.4,3,3,3,633.8,583.6,685.3,548.8,498.6,85,85,85,-8.12e-15,-5.684e-14,0,0.135,0.124,0.146,548.8,498.6,600.3,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.262,0.233,0.291,0.168,0.134,0.202,0.0071,0.0056,0.0086,0.619,0.534,0.706,0.026,0.022,0.03,22.95,22.65,23.24,0.95,0.946,0.954,0.974,0.97,0.98,0.926,0.918,0.935,39.12,35.83,42.43,38.13,34.76,41.58,0,0,0,0,0,0,0.635,0,0.051,0.13,0.87,0.13,50.2
1550440800000,2019,2,2018,5,21,7,0.461,0.0514,0.41,23222.5,144.6,144.6,138.2,3,3,3,762.8,707.4,805.5,677.8,622.4,85,85,85,0,0,0,0.112,0.106,0.12,677.8,622.4,720.5,990,990,990,967,966.7,967.1,23,22.9,23.3,0.335,0.304,0.359,0.254,0.217,0.282,0.011,0.0093,0.012,0.836,0.743,0.908,0.036,0.032,0.04,22.21,21.97,22.53,0.957,0.955,0.957,0.98,0.98,0.98,0.938,0.936,0.938,47.06,43.79,49.52,46.08,42.91,48.2,0,0,0,0,0,0,0.768,0,0.051,0.11,0.89,0.11,50.4
1551045600000,2019,2,2018,5,22,7,0.519,0.0628,0.457,24292.8,144.6,144.6,144.6,3,3,3,858.8,817.6,902.3,754.9,732.6,103.9,85,129,0,0,0,0.12,0.0991,0.148,754.9,732.6,773.3,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.39,0.366,0.414,0.304,0.29,0.313,0.013,0.013,0.014,0.974,0.929,1.01,0.043,0.041,0.045,21.69,21.48,21.9,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,51.2,50.19,52.34,48.2,48.2,48.2,0,0,0,0,0,0,0.803,0,0.062,0.12,0.88,0.12,46.8
1551650400000,2019,3,2018,6,23,7,0.586,0.078,0.508,27356.1,169.2,169.2,162.8,4,4,4,968.8,918,1009,839.8,789,129,129,129,0,0,0,0.133,0.128,0.141,839.8,789,879.6,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.475,0.428,0.511,0.345,0.321,0.365,0.016,0.014,0.017,1.05,0.958,1.12,0.047,0.043,0.051,21.18,20.96,21.47,0.954,0.953,0.955,0.979,0.975,0.98,0.934,0.929,0.936,41.6,39.57,43.16,40.71,38.58,42.3,0,0,0,0,0,0,0.905,0,0.078,0.13,0.87,0.13,46.7
1552255200000,2019,3,2018,6,24,7,0.617,0.078,0.538,28708.4,171.9,171.9,170.9,4,4,4,1019,1011,1026,890.4,882.1,129,129,129,0,0,0,0.127,0.126,0.128,890.4,882.1,897.2,990,990,990,968,967.9,968,22,22,22.1,0.521,0.514,0.527,0.37,0.366,0.373,0.017,0.017,0.017,1.13,1.12,1.15,0.051,0.051,0.052,20.91,20.87,20.95,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.936,0.936,43.59,43.26,43.86,42.72,42.4,42.99,0,0,0,0,0,0,0.949,0,0.079,0.13,0.87,0.13,46.5
1552860000000,2019,3,2018,6,25,7,0.587,0.078,0.509,27434.9,168.4,168.4,163.3,4,4,4,971.3,936.3,1004,842.3,807.3,129,129,129,0,0,0,0.133,0.129,0.138,842.3,807.3,874.6,990,990,990,967.8,967.6,967.9,22.2,22.1,22.4,0.477,0.445,0.507,0.347,0.33,0.362,0.016,0.015,0.016,1.05,0.99,1.11,0.047,0.044,0.05,21.16,20.98,21.37,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.7,40.32,42.96,40.83,39.38,42.1,0,0,0,0,0,0,0.907,0,0.078,0.13,0.87,0.13,46.7
1553464800000,2019,3,2018,6,26,7,0.555,0.078,0.477,25910.3,156.3,156.3,154.2,4,4,4,917.3,911.2,929.4,788.3,782.2,129,129,129,0,0,0,0.141,0.139,0.142,788.3,782.2,800.4,990,990,990,967.6,967.5,967.6,22.4,22.4,22.5,0.428,0.422,0.439,0.321,0.318,0.326,0.014,0.014,0.015,0.957,0.946,0.978,0.043,0.042,0.044,21.47,21.4,21.51,0.953,0.952,0.953,0.975,0.974,0.976,0.929,0.928,0.931,39.54,39.29,40.04,38.56,38.29,39.08,0,0,0,0,0,0,0.857,0,0.078,0.14,0.86,0.14,46.7
1554069600000,2019,4,2018,7,27,7,0.57,0.0756,0.494,26759.5,163.1,163.1,159.3,4,4,4,942,922.5,964.5,817,797.5,125,125,125,0,0,0,0.133,0.13,0.136,817,797.5,839.5,990,990,990,967.7,967.6,967.8,22.3,22.2,22.4,0.456,0.438,0.477,0.334,0.325,0.345,0.015,0.015,0.016,1.01,0.975,1.05,0.045,0.043,0.047,21.32,21.19,21.44,0.954,0.953,0.954,0.978,0.976,0.98,0.932,0.93,0.935,40.73,39.95,41.63,39.82,38.99,40.77,0,0,0,0,0,0,0.885,0,0.076,0.13,0.87,0.13,46.9
1554674400000,2019,4,2018,7,28,7,0.593,0.0756,0.518,27839.3,166.9,166.9,165.7,4,4,4,981.1,971.7,988.8,856.1,846.7,125,125,125,0,0,0,0.127,0.126,0.129,856.1,846.7,863.8,990,990,990,967.8,967.8,967.9,22.2,22.1,22.2,0.492,0.483,0.499,0.353,0.349,0.357,0.016,0.016,0.016,1.08,1.06,1.09,0.049,0.048,0.049,21.1,21.06,21.15,0.955,0.954,0.955,0.98,0.98,0.98,0.935,0.935,0.936,42.27,41.91,42.57,41.43,41.07,41.72,0,0,0,0,0,0,0.921,0,0.075,0.13,0.87,0.13,46.9
1555279200000,2019,4,2018,7,29,7,0.587,0.0756,0.512,27573.7,165.4,165.4,164.1,4,4,4,971.1,955,979,846.1,830,125,125,125,0,0,0,0.129,0.128,0.131,846.1,830,854,990,990,990,967.8,967.7,967.8,22.2,22.2,22.3,0.483,0.468,0.49,0.349,0.341,0.352,0.016,0.015,0.016,1.06,1.03,1.07,0.048,0.046,0.048,21.16,21.11,21.25,0.954,0.954,0.955,0.98,0.979,0.98,0.935,0.934,0.935,41.88,41.25,42.19,41.03,40.37,41.35,0,0,0,0,0,0,0.912,0,0.075,0.13,0.87,0.13,47
1555884000000,2019,4,2018,7,30,7,0.56,0.0756,0.484,25929.6,161.1,161.1,154.3,4,3,3.7142857142857144,925.4,893.6,952.6,800.4,768.6,125,125,125,0,0,0,0.135,0.131,0.14,800.4,768.6,827.6,990,990,990,967.6,967.5,967.7,22.4,22.3,22.5,0.441,0.412,0.466,0.326,0.311,0.34,0.015,0.014,0.015,1,0.963,1.03,0.045,0.043,0.046,21.4,21.26,21.52,0.954,0.953,0.956,0.978,0.975,0.98,0.933,0.929,0.937,43.77,39.67,52.28,42.03,38.69,48.2,0,0,0,0,0,0,0.857,0,0.076,0.13,0.86,0.14,46.3
1556488800000,2019,4,2018,7,31,7,0.521,0.0851,0.435,23936.3,144.6,144.6,142.5,3,3,3,860.6,841.9,882.8,719.9,694.9,140.7,125,147,0,0,0,0.164,0.142,0.175,719.9,694.9,757.8,990,990,990,967.3,967.3,967.4,22.7,22.6,22.7,0.372,0.355,0.402,0.282,0.265,0.306,0.012,0.012,0.014,0.92,0.875,0.99,0.041,0.039,0.044,21.74,21.58,21.86,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.94,47.51,51.14,47.49,46.56,48.2,0,0,0,0,0,0,0.792,0,0.086,0.16,0.83,0.17,45.9
1557093600000,2019,5,2018,8,32,7,0.493,0.0889,0.404,22704.6,138.7,138.7,135.1,3,3,3,814.9,791.1,836.1,667.9,644.1,147,147,147,0,0,0,0.18,0.176,0.186,667.9,644.1,689.1,990,990,990,967.2,967.1,967.2,22.8,22.8,22.9,0.34,0.326,0.352,0.247,0.231,0.261,0.011,0.01,0.011,0.83,0.79,0.866,0.036,0.034,0.038,22.01,21.89,22.15,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.97,44.57,47.19,45.05,43.68,46.24,0,0,0,0,0,0,0.751,0,0.089,0.18,0.82,0.18,46.1
1557698400000,2019,5,2018,8,33,7,0.459,0.0889,0.37,21022.1,129.8,129.8,125.1,3,3,3,758.1,725.5,783.8,611.1,578.5,147,147,147,0,0,0,0.194,0.188,0.203,611.1,578.5,636.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.307,0.289,0.322,0.209,0.187,0.226,0.0091,0.0081,0.0099,0.734,0.679,0.777,0.032,0.029,0.034,22.33,22.19,22.52,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.931,0.937,42.58,40.57,44.14,41.71,39.65,43.26,0,0,0,0,0,0,0.695,0,0.089,0.19,0.81,0.19,45.8
1558303200000,2019,5,2018,8,34,7,0.41,0.0889,0.321,18379.8,116.5,116.5,109.4,3,3,3,677.8,642.6,713.2,530.8,495.6,147,147,147,0,0,0,0.217,0.206,0.229,530.8,495.6,566.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.262,0.242,0.282,0.156,0.133,0.179,0.0067,0.0056,0.0077,0.599,0.54,0.658,0.026,0.023,0.028,22.79,22.59,22.99,0.949,0.946,0.952,0.972,0.97,0.976,0.922,0.917,0.929,37.52,35.23,39.79,36.47,34.17,38.82,0,0,0,0,0,0,0.608,0,0.089,0.22,0.78,0.22,44.8
1558908000000,2019,5,2018,8,35,7,0.363,0.0841,0.279,16149.6,96.4,96.4,96.13,2,2,2,600.7,571.3,631.4,461.7,442.9,139,119,147,0,-5.684e-14,5.684e-14,0.231,0.205,0.249,461.7,442.9,484.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.222,0.213,0.235,0.117,0.108,0.128,0.0049,0.0045,0.0054,0.593,0.562,0.632,0.025,0.024,0.027,23.11,22.94,23.25,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.08,48.21,52.1,48.06,47.25,48.2,0,0,0,0,0,0,0.534,0,0.084,0.23,0.77,0.23,44.5
1559512800000,2019,6,2018,9,36,7,0.324,0.072,0.252,15092.3,94.99,94.99,89.84,2,2,2,535.7,510.3,561.7,416.7,391.3,119,119,119,-8.12e-15,-5.684e-14,5.684e-14,0.222,0.212,0.233,416.7,391.3,442.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.202,0.193,0.211,0.0957,0.0837,0.108,0.004,0.0035,0.0045,0.521,0.483,0.56,0.022,0.02,0.023,23.47,23.31,23.62,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,45.83,43.23,48.46,44.92,42.36,47.49,0,0,0,0,0,0,0.499,0,0.072,0.22,0.78,0.22,46.6
1560117600000,2019,6,2018,9,37,7,0.291,0.072,0.219,13158,83.09,83.09,78.32,2,2,2,480.9,459.7,502.4,361.9,340.7,119,119,119,0,0,0,0.248,0.237,0.259,361.9,340.7,383.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.183,0.175,0.19,0.0698,0.0598,0.0799,0.0029,0.0025,0.0033,0.439,0.407,0.471,0.018,0.017,0.02,23.8,23.67,23.92,0.95,0.947,0.953,0.976,0.971,0.98,0.927,0.92,0.934,40.11,37.85,42.39,39.16,36.77,41.54,0,0,0,0,0,0,0.435,0,0.072,0.25,0.75,0.25,45.2
1560722400000,2019,6,2018,9,38,7,0.263,0.072,0.191,11476.6,72.23,72.23,68.31,2,2,2,435.3,417.3,453.9,316.3,298.3,119,119,119,0,0,0,0.274,0.262,0.285,316.3,298.3,334.9,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.167,0.16,0.173,0.0483,0.0398,0.0571,0.002,0.0016,0.0023,0.371,0.344,0.399,0.015,0.014,0.016,24.07,23.96,24.18,0.943,0.94,0.946,0.97,0.97,0.97,0.915,0.912,0.918,35.21,33.25,37.23,34.16,32.26,36.12,0,0,0,0,0,0,0.38,0,0.072,0.27,0.73,0.27,43.6
1561327200000,2019,6,2018,9,39,7,0.24,0.072,0.168,10083.6,63.27,63.27,60.02,2,2,2,396.4,380.9,411.6,277.4,261.9,119,119,119,0,0,0,0.3,0.289,0.312,277.4,261.9,292.6,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.147,0.158,0.03,0.0226,0.0371,0.0012,0.00092,0.0015,0.313,0.289,0.335,0.013,0.012,0.014,24.31,24.21,24.41,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,30.94,29.22,32.61,30.01,28.35,31.64,0,0,0,0,0,0,0.333,0,0.072,0.3,0.7,0.3,42
1561932000000,2019,7,2018,10,40,7,0.218,0.0653,0.153,9216.09,58.18,58.18,54.86,2,2,2,360.9,346.2,376.3,252.9,238.2,108,108,108,-8.12e-15,-2.842e-14,0,0.299,0.287,0.312,252.9,238.2,268.3,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.143,0.138,0.148,0.0196,0.016,0.0256,0.00079,0.00064,0.001,0.276,0.257,0.297,0.011,0.01,0.012,24.52,24.42,24.61,0.93,0.926,0.934,0.97,0.97,0.97,0.902,0.898,0.905,28.28,26.61,29.99,27.43,25.81,29.09,0,0,0,0,0,0,0.305,0,0.065,0.3,0.7,0.3,42.3
1562536800000,2019,7,2018,10,41,7,0.199,0.0653,0.134,8175.99,50.59,50.59,48.67,2,1,1.2857142857142858,329.7,317.5,341.6,221.7,209.5,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.328,0.316,0.34,221.7,209.5,233.6,990,990,990,965,965,965.1,25,24.9,25,0.132,0.127,0.136,0.0146,0.0136,0.0156,0.00059,0.00054,0.00063,0.344,0.248,0.396,0.014,0.0099,0.016,24.61,24.53,24.66,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.895,0.94,43.31,25.67,52.12,41.49,24.9,48.2,0,0,0,0,0,0,0.27,0,0.065,0.33,0.67,0.33,41.1
1563141600000,2019,7,2018,10,42,7,0.184,0.0653,0.118,7441.69,46.67,46.67,44.3,1,1,1,303.4,293.7,313.9,195.4,185.7,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.356,0.344,0.368,195.4,185.7,205.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.123,0.119,0.126,0.0124,0.0115,0.0133,0.00049,0.00046,0.00053,0.341,0.324,0.36,0.014,0.013,0.014,24.74,24.67,24.8,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.2,42.93,47.63,44.3,42.07,46.67,0,0,0,0,0,0,0.246,0,0.066,0.35,0.64,0.36,40.4
1563746400000,2019,7,2018,10,43,7,0.17,0.0653,0.105,6576.98,41.38,41.38,39.15,1,1,1,281.7,272.7,290.7,173.7,164.7,108,108,108,8.12e-15,-2.842e-14,2.842e-14,0.384,0.372,0.396,173.7,164.7,182.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.115,0.112,0.118,0.0105,0.00975,0.0113,0.00042,0.00039,0.00045,0.302,0.286,0.318,0.012,0.011,0.013,24.87,24.82,24.92,0.947,0.944,0.949,0.976,0.972,0.98,0.924,0.917,0.93,40.1,37.98,42.22,39.15,36.91,41.38,0,0,0,0,0,0,0.217,0,0.065,0.38,0.62,0.38,38.7
1564351200000,2019,7,2018,10,44,7,0.158,0.0601,0.0978,6090.36,38.15,38.15,36.25,1,1,1,261.1,251.1,269.6,161.7,156.7,99.43,93,108,0,-2.842e-14,2.842e-14,0.38,0.355,0.408,161.7,156.7,169.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.108,0.112,0.00949,0.00907,0.0101,0.00038,0.00036,0.0004,0.28,0.272,0.293,0.011,0.011,0.012,24.98,24.94,25.02,0.943,0.941,0.945,0.971,0.97,0.974,0.915,0.913,0.921,37.33,36.13,39.16,36.25,35.04,38.15,0,0,0,0,0,0,0.201,0,0.0602,0.38,0.62,0.38,38.5
1564956000000,2019,8,2018,11,45,7,0.145,0.0562,0.0886,5514.21,34.87,34.87,32.82,1,1,1,239.6,230.6,248.6,146.6,137.6,93,93,93,0,0,0,0.388,0.374,0.403,146.6,137.6,155.6,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.107,0.00821,0.00744,0.00898,0.00032,0.00029,0.00035,0.252,0.236,0.268,0.0099,0.0093,0.011,25.11,25.04,25.18,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.84,31.72,35.95,32.82,30.77,34.87,0,0,0,0,0,0,0.182,0,0.0564,0.39,0.61,0.39,38
1565560800000,2019,8,2018,11,46,7,0.133,0.0562,0.0772,4791.05,30.21,30.21,28.52,1,1,1,220.7,213.3,228.1,127.7,120.3,93,93,93,4.06e-15,0,1.421e-14,0.422,0.408,0.436,127.7,120.3,135.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0968,0.0942,0.0994,0.0066,0.00598,0.00723,0.00026,0.00023,0.00028,0.218,0.205,0.232,0.0086,0.008,0.0091,25.26,25.2,25.31,0.929,0.925,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.4,27.64,31.14,28.52,26.81,30.21,0,0,0,0,0,0,0.158,0,0.0558,0.42,0.58,0.42,36
1566165600000,2019,8,2018,11,47,7,0.125,0.0562,0.0685,3070.69,26.49,26.49,18.28,1,1,1,206.2,200.5,212,113.2,107.5,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.451,0.439,0.464,113.2,107.5,119,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0917,0.0897,0.0938,0.00537,0.00488,0.00586,0.00021,0.00019,0.00023,0.192,0.182,0.203,0.0075,0.0071,0.0079,25.37,25.33,25.42,0.658,0,0.924,0.693,0,0.97,0.638,0,0.897,18.84,0,27.31,18.28,0,26.49,0,2,0,0,0.286,0,0.102,0.286,0.0565,0.45,0.55,0.45,24.6
1566770400000,2019,8,2018,11,48,7,0.117,0.0544,0.0624,617.532,25.73,25.73,3.676,1,1,1,193.1,187.6,198.6,103.1,96.53,90,72,93,-4.06e-15,-1.421e-14,1.421e-14,0.466,0.384,0.491,103.1,96.53,115.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0879,0.0858,0.0905,0.00452,0.00396,0.00558,0.00018,0.00015,0.00022,0.174,0.163,0.195,0.0068,0.0064,0.0076,25.41,25.38,25.42,0.132,0,0.922,0.139,0,0.97,0.128,0,0.894,3.789,0,26.53,3.676,0,25.73,0,6,0,0,0.857,0,0.0204,0.857,0.0546,0.46,0.53,0.47,5.28
1567375200000,2019,9,2018,12,49,7,0.107,0.0435,0.0639,3918.04,25,25,23.32,1,1,1,177.6,171.5,184.6,105.6,99.49,72,72,72,4.06e-15,-1.421e-14,1.421e-14,0.406,0.39,0.42,105.6,99.49,112.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0869,0.0848,0.0894,0.00473,0.00421,0.00532,0.00018,0.00016,0.00021,0.177,0.166,0.189,0.0069,0.0065,0.0074,25.38,25.38,25.38,0.915,0.911,0.92,0.97,0.969,0.97,0.887,0.883,0.892,24.05,22.56,25.77,23.32,21.85,25,0,0,0,0,0,0,0.13,0,0.0431,0.41,0.6,0.4,36.6
1567980000000,2019,9,2018,12,50,7,0.0991,0.0435,0.0555,3409.2,21.46,21.46,20.29,1,1,1,163.8,158.1,169.6,91.83,86.09,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.44,0.425,0.455,91.83,86.09,97.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0821,0.08,0.0841,0.00356,0.00307,0.00404,0.00014,0.00012,0.00016,0.152,0.142,0.162,0.006,0.0056,0.0064,25.38,25.37,25.38,0.92,0.913,0.927,0.965,0.963,0.968,0.888,0.884,0.892,21.02,19.85,22.18,20.29,19.11,21.46,0,0,0,0,0,0,0.113,0,0.0436,0.44,0.56,0.44,34.4
1568584800000,2019,9,2018,12,51,7,0.092,0.0435,0.0484,3001.71,18.71,18.71,17.87,1,1,1,152.1,148,156.2,80.07,75.97,72,72,72,0,-1.421e-14,1.421e-14,0.474,0.461,0.487,80.07,75.97,84.17,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.0765,0.0794,0.00256,0.00221,0.0029,0.0001,0.000087,0.00011,0.131,0.124,0.138,0.0051,0.0049,0.0054,25.37,25.37,25.38,0.934,0.929,0.939,0.961,0.96,0.962,0.897,0.893,0.901,18.6,17.75,19.46,17.87,17.04,18.71,0,0,0,0,0,0,0.0993,0,0.0436,0.47,0.53,0.47,32.6
1569189600000,2019,9,2018,12,52,7,0.0862,0.0435,0.0426,2593.66,16.72,16.72,15.44,1,1,1,142.5,138.4,146.6,70.5,66.4,72,72,72,2.03e-15,-1.421e-14,1.421e-14,0.505,0.491,0.52,70.5,66.4,74.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0745,0.0731,0.076,0.00174,0.00139,0.00209,0.000068,0.000055,0.000082,0.114,0.107,0.121,0.0045,0.0042,0.0048,25.39,25.38,25.39,0.916,0.893,0.938,0.96,0.96,0.96,0.879,0.857,0.9,16.08,14.77,17.41,15.44,14.18,16.72,0,0,0,0,0,0,0.0858,0,0.0436,0.5,0.49,0.51,30.1
1569794400000,2019,9,2018,12,53,7,0.0807,0.0332,0.0476,2926.04,18.59,18.59,17.42,1,1,1,133.5,129.9,137,78.62,65.03,54.86,52,72,-2.03e-15,-1.421e-14,1.421e-14,0.41,0.383,0.525,78.62,65.03,83.67,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0744,0.0726,0.0756,0.00243,0.00128,0.00286,0.000095,0.00005,0.00011,0.125,0.104,0.134,0.0049,0.0041,0.0053,25.37,25.37,25.4,0.926,0.886,0.936,0.96,0.96,0.962,0.889,0.85,0.899,18.13,14.34,19.33,17.42,13.77,18.59,0,0,0,0,0,0,0.0968,0,0.0331,0.41,0.59,0.41,36.3
1570399200000,2019,10,2019,1,1,7,0.0787,0.0314,0.0472,2933.91,17.92,17.92,17.46,1,1,1,130.1,127.2,132.4,78.08,75.19,52,52,52,-2.03e-15,-1.421e-14,1.421e-14,0.4,0.393,0.409,78.08,75.19,80.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.0727,0.0745,0.00239,0.00214,0.00258,0.000094,0.000084,0.0001,0.124,0.119,0.128,0.0049,0.0047,0.005,25.38,25.37,25.38,0.936,0.933,0.94,0.96,0.96,0.96,0.899,0.896,0.903,18.19,17.6,18.66,17.46,16.89,17.92,0,0,0,0,0,0,0.097,0,0.0315,0.4,0.6,0.4,37.3
1571004000000,2019,10,2019,1,2,7,0.0763,0.0314,0.0449,2772.11,17.54,17.54,16.5,1,1,1,126.2,121.7,130.5,74.21,69.72,52,52,52,0,0,0,0.412,0.399,0.427,74.21,69.72,78.47,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0723,0.0708,0.0738,0.00206,0.00168,0.00242,0.000081,0.000066,0.000095,0.117,0.109,0.125,0.0046,0.0043,0.0049,25.38,25.38,25.39,0.93,0.912,0.939,0.96,0.96,0.96,0.893,0.875,0.902,17.19,15.83,18.27,16.5,15.2,17.54,0,0,0,0,0,0,0.0917,0,0.0314,0.41,0.59,0.41,36.3
1571608800000,2019,10,2019,1,3,7,0.0722,0.0314,0.0408,2436.63,14.94,14.94,14.5,1,1,1,119.5,117.6,120.9,67.46,65.62,52,52,52,0,0,0,0.435,0.43,0.442,67.46,65.62,68.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00148,0.00133,0.00161,0.000058,0.000052,0.000063,0.106,0.103,0.108,0.0042,0.004,0.0042,25.39,25.39,25.4,0.899,0.889,0.907,0.96,0.96,0.96,0.863,0.853,0.871,15.11,14.53,15.57,14.5,13.95,14.94,0,0,0,0,0,0,0.0806,0,0.0314,0.43,0.57,0.43,33.7
1572213600000,2019,10,2019,1,4,7,0.0723,0.0309,0.0414,2486.38,15.14,15.14,14.8,1,1,1,119.6,118.4,120.6,68.43,66.71,51.14,50,52,0,0,0,0.428,0.418,0.438,68.43,66.71,69.53,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00157,0.00142,0.00166,0.000061,0.000056,0.000065,0.107,0.105,0.109,0.0042,0.0041,0.0043,25.39,25.39,25.4,0.905,0.895,0.911,0.96,0.96,0.96,0.868,0.859,0.874,15.42,14.87,15.77,14.8,14.28,15.14,0,0,0,0,0,0,0.0822,0,0.0309,0.43,0.57,0.43,34.4
1572818400000,2019,11,2019,2,5,7,0.0748,0.0302,0.0446,2741.05,17.77,17.77,16.32,1,1,1,123.8,119.8,129.7,73.75,69.81,50,50,50,2.03e-15,0,1.421e-14,0.404,0.386,0.417,73.75,69.81,79.65,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0719,0.0708,0.0739,0.00202,0.00168,0.00252,0.000079,0.000066,0.000099,0.116,0.109,0.126,0.0045,0.0043,0.005,25.38,25.37,25.39,0.925,0.912,0.94,0.96,0.96,0.96,0.888,0.876,0.903,17,15.86,18.51,16.32,15.22,17.77,0,0,0,0,0,0,0.0906,0,0.0302,0.4,0.6,0.4,36.6
1573423200000,2019,11,2019,2,6,7,0.0816,0.0302,0.0514,3167.57,20.06,20.06,18.85,1,1,1,135,130.5,140.9,84.96,80.47,50,50,50,6.09e-15,-1.421e-14,1.421e-14,0.371,0.355,0.383,84.96,80.47,90.86,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0758,0.0742,0.0778,0.00297,0.00259,0.00347,0.00012,0.0001,0.00014,0.136,0.128,0.146,0.0053,0.005,0.0057,25.36,25.35,25.37,0.927,0.92,0.933,0.962,0.96,0.965,0.892,0.888,0.896,19.6,18.68,20.79,18.85,17.94,20.06,0,0,0,0,0,0,0.105,0,0.0302,0.37,0.63,0.37,38.8
1574028000000,2019,11,2019,2,7,7,0.0899,0.0302,0.0596,3639.6,22.51,22.51,21.66,1,1,1,148.6,142.2,152.3,98.6,92.23,50,50,50,-4.06e-15,-1.421e-14,0,0.337,0.328,0.352,98.6,92.23,102.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0806,0.0783,0.0819,0.00413,0.00359,0.00445,0.00016,0.00014,0.00017,0.16,0.149,0.167,0.0063,0.0058,0.0065,25.34,25.34,25.35,0.913,0.912,0.919,0.968,0.965,0.97,0.884,0.883,0.887,22.38,21.07,23.21,21.66,20.34,22.51,0,0,0,0,0,0,0.12,0,0.0303,0.34,0.66,0.34,40.5
1574632800000,2019,11,2019,2,8,7,0.096,0.031,0.065,3986.05,24.67,24.67,23.73,1,1,1,158.7,151.8,162.2,107.4,101.8,51.29,50,59,0,-1.421e-14,1.421e-14,0.323,0.31,0.364,107.4,101.8,111.4,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0839,0.0817,0.0851,0.00488,0.0044,0.00522,0.00019,0.00017,0.0002,0.176,0.166,0.183,0.0069,0.0065,0.0072,25.34,25.34,25.35,0.916,0.912,0.919,0.97,0.97,0.97,0.889,0.885,0.891,24.46,23.08,25.43,23.73,22.37,24.67,0,0,0,0,0,0,0.132,0,0.031,0.32,0.68,0.32,41.5
1575237600000,2019,12,2019,3,9,7,0.108,0.0357,0.0726,4500.3,29.63,29.63,26.79,1,1,1,179.1,165.2,190.9,120.1,106.2,59,59,59,-6.09e-15,-1.421e-14,1.421e-14,0.33,0.309,0.357,120.1,106.2,131.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0896,0.0847,0.0937,0.00596,0.00478,0.00696,0.00023,0.00019,0.00027,0.2,0.175,0.221,0.0078,0.0069,0.0086,25.36,25.36,25.36,0.924,0.915,0.931,0.97,0.97,0.97,0.897,0.888,0.903,27.62,24.17,30.55,26.79,23.44,29.63,0,0,0,0,0,0,0.149,0,0.0354,0.33,0.67,0.33,41.7
1575842400000,2019,12,2019,3,10,7,0.117,0.0357,0.0811,5068.71,31.13,31.13,30.17,1,1,1,193.2,190.6,197.2,134.2,131.6,59,59,59,0,0,0,0.305,0.299,0.31,134.2,131.6,138.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0945,0.0936,0.0959,0.00715,0.00694,0.0075,0.00028,0.00027,0.00029,0.225,0.221,0.233,0.0088,0.0086,0.0091,25.36,25.36,25.36,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,31.1,30.48,32.09,30.17,29.57,31.13,0,0,0,0,0,0,0.168,0,0.0359,0.31,0.69,0.31,43.3
1576447200000,2019,12,2019,3,11,7,0.128,0.0357,0.0924,5796.26,37.45,37.45,34.5,1,1,1,211.7,201.3,224.3,152.7,142.3,59,59,59,0,0,0,0.279,0.263,0.293,152.7,142.3,165.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.101,0.0974,0.106,0.00873,0.00784,0.0098,0.00034,0.00031,0.00038,0.258,0.24,0.281,0.01,0.0094,0.011,25.27,25.17,25.35,0.939,0.935,0.944,0.97,0.97,0.973,0.912,0.907,0.918,35.55,33.09,38.49,34.5,32.1,37.45,0,0,0,0,0,0,0.192,0,0.0356,0.28,0.72,0.28,45.3
1577052000000,2019,12,2019,3,12,7,0.144,0.0357,0.109,6877.42,45.98,45.98,40.94,1,1,1,238.7,225.6,260.1,179.7,166.6,59,59,59,-4.06e-15,-2.842e-14,0,0.248,0.227,0.261,179.7,166.6,201.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.106,0.118,0.011,0.00991,0.0128,0.00043,0.00039,0.00051,0.307,0.283,0.345,0.012,0.011,0.014,25.06,24.91,25.16,0.948,0.944,0.955,0.977,0.973,0.98,0.927,0.919,0.936,41.88,38.81,46.91,40.94,37.79,45.98,0,0,0,0,0,0,0.227,0,0.035,0.25,0.76,0.24,47.8
1577656800000,2019,12,2019,3,13,7,0.169,0.0417,0.128,7988.5,48.2,48.2,47.55,1,1,1,280.1,264.7,295.9,211.1,201.6,69,59,73,-8.12e-15,-2.842e-14,2.842e-14,0.246,0.22,0.266,211.1,201.6,222.9,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.12,0.128,0.0137,0.0129,0.0147,0.00054,0.00051,0.00059,0.364,0.348,0.386,0.014,0.014,0.015,24.82,24.73,24.89,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,49.15,46.92,51.84,47.55,45.98,48.2,0,0,0,0,0,0,0.264,0,0.041,0.25,0.76,0.24,47.3
1578261600000,2020,1,2019,4,14,7,0.187,0.0442,0.143,8640.08,54.01,54.01,51.43,2,1,1.8571428571428572,309.3,298.4,320.2,236.3,225.4,73,73,73,4.06e-15,0,2.842e-14,0.236,0.228,0.245,236.3,225.4,247.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.132,0.128,0.136,0.0158,0.0149,0.0168,0.00063,0.00059,0.00067,0.272,0.241,0.39,0.011,0.0096,0.016,24.78,24.72,24.85,0.93,0.922,0.959,0.971,0.97,0.98,0.904,0.895,0.94,30.45,25.67,52.4,29.16,24.9,48.2,0,0,0,0,0,0,0.286,0,0.044,0.24,0.76,0.24,46.2
1578866400000,2020,1,2019,4,15,7,0.208,0.0442,0.164,9947.51,63.92,63.92,59.21,2,2,2,344.1,325.4,365.9,271.1,252.4,73,73,73,0,0,0,0.213,0.2,0.224,271.1,252.4,292.9,990,990,990,965.1,965,965.2,24.9,24.8,25,0.145,0.138,0.152,0.027,0.0181,0.0372,0.0011,0.00073,0.0015,0.297,0.269,0.33,0.012,0.011,0.013,24.58,24.44,24.7,0.934,0.93,0.939,0.97,0.97,0.97,0.906,0.902,0.91,30.52,28.43,32.95,29.61,27.58,31.96,0,0,0,0,0,0,0.329,0,0.044,0.21,0.79,0.21,47.8
1579471200000,2020,1,2019,4,16,7,0.25,0.0442,0.206,12483.4,83.39,83.39,74.31,2,2,2,413.6,374.9,454.2,340.6,301.9,73,73,73,0,0,0,0.177,0.161,0.195,340.6,301.9,381.2,990,990,990,965.5,965.3,965.6,24.5,24.4,24.7,0.169,0.156,0.183,0.0597,0.0415,0.0789,0.0024,0.0017,0.0032,0.401,0.343,0.462,0.016,0.014,0.019,24.14,23.89,24.38,0.947,0.941,0.953,0.974,0.97,0.98,0.922,0.912,0.934,38.15,33.95,42.55,37.15,32.93,41.7,0,0,0,0,0,0,0.413,0,0.044,0.18,0.82,0.18,49.9
1580076000000,2020,1,2019,4,17,7,0.318,0.0462,0.271,15945.4,104.8,104.8,94.91,3,2,2.142857142857143,525.3,471.4,586.3,448.9,398.4,76.43,73,85,8.12e-15,-5.684e-14,5.684e-14,0.146,0.134,0.155,448.9,398.4,501.3,990,990,990,966,965.7,966.2,24,23.8,24.3,0.209,0.19,0.235,0.111,0.0871,0.136,0.0046,0.0036,0.0057,0.55,0.488,0.614,0.023,0.02,0.026,23.49,23.22,23.79,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,46.76,36.01,52.26,44.96,34.93,48.2,0,0,0,0,0,0,0.527,0,0.047,0.15,0.85,0.15,50.1
1580680800000,2020,2,2019,5,18,7,0.403,0.0514,0.351,20259.5,132.5,132.5,120.6,3,3,3,665.7,606.8,728.8,580.7,521.8,85,85,85,0,0,0,0.128,0.117,0.14,580.7,521.8,643.8,990,990,990,966.6,966.3,966.8,23.4,23.2,23.7,0.28,0.246,0.316,0.189,0.15,0.231,0.0081,0.0063,0.01,0.672,0.573,0.779,0.029,0.024,0.034,22.76,22.41,23.1,0.953,0.948,0.956,0.977,0.97,0.98,0.931,0.92,0.937,41.14,37.37,45.08,40.2,36.26,44.18,0,0,0,0,0,0,0.67,0,0.052,0.13,0.87,0.13,50.3
1581285600000,2020,2,2019,5,19,7,0.51,0.0618,0.448,24728.4,168.1,168.1,147.2,4,3,3.2857142857142856,843.6,755.8,971.7,741.4,670.8,102.1,85,105,0,0,0,0.122,0.108,0.135,741.4,670.8,866.7,990,990,990,967.3,966.9,967.8,22.7,22.2,23.1,0.385,0.331,0.491,0.291,0.249,0.359,0.013,0.011,0.016,0.926,0.825,1.08,0.041,0.036,0.049,21.8,21.13,22.25,0.956,0.954,0.957,0.98,0.977,0.98,0.937,0.932,0.938,46.46,40.57,51.41,45.18,39.64,48.2,0,0,0,0,0,0,0.818,0,0.062,0.12,0.88,0.12,48.5
1581890400000,2020,2,2019,5,20,7,0.78,0.0783,0.643,31740.5,192.8,192.8,188.9,4,4,4,1289,1039,1497,1160,934,129.4,105,162,96.36,0,234.6,0.0996,0.0799,0.115,1063,934,1100,990,990,990,968.8,968,969.5,21.2,20.5,22,0.769,0.553,0.891,0.582,0.391,0.648,0.028,0.018,0.032,1.64,1.2,1.84,0.078,0.055,0.09,19.54,18.69,20.78,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.937,48.51,45.46,50.79,47.23,44.55,48.2,0,0,0,0,0,0,1.05,0,0.137,0.1,0.82,0.18,40.7
1582495200000,2020,2,2019,5,21,7,1.01,0.105,0.665,30631.5,186.4,186.4,182.3,4,4,4,1663,1545,1763,1490,1383,173,162,239,390.3,282.5,470.4,0.104,0.0935,0.136,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.912,0.898,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.85,1.87,0.093,0.091,0.095,18.13,17.79,18.53,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.51,45.61,47.56,45.58,44.7,46.61,0,0,0,0,0,0,1.01,0,0.345,0.1,0.66,0.34,30.3
1583100000000,2020,3,2019,6,22,7,1.15,0.145,0.665,29245.7,178,178,174.1,4,4,4,1901,1787,2031,1662,1548,239,239,239,562.3,447.7,692.5,0.126,0.118,0.134,1100,1100,1100,990,990,990,970.8,970.4,971.2,19.2,18.8,19.6,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.096,0.1,17.35,16.95,17.71,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,44.41,43.33,45.4,43.52,42.46,44.5,0,0,0,0,0,0,0.967,0,0.485,0.13,0.58,0.42,25.4
1583704800000,2020,3,2019,6,23,7,1.37,0.12,0.665,27517,168.5,168.5,163.8,4,4,4,2265,2085,2441,2066,1846,199,183,239,965.8,746.4,1158,0.0886,0.075,0.115,1100,1100,1100,990,990,990,971.7,971.3,972.2,18.3,17.8,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.39,15.96,16.82,0.946,0.945,0.947,0.979,0.977,0.98,0.927,0.924,0.929,41.81,40.67,42.98,40.95,39.75,42.12,0,0,0,0,0,0,0.91,0,0.705,0.088,0.49,0.51,20.1
1584309600000,2020,3,2019,6,24,7,1.63,0.111,0.665,25498.4,157,157,151.8,4,4,4,2702,2514,2867,2519,2331,183,183,183,1419,1231,1584,0.0679,0.0638,0.0728,1100,1100,1100,990,990,990,972.8,972.3,973.2,17.2,16.8,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.33,14.93,15.78,0.942,0.941,0.944,0.974,0.971,0.976,0.918,0.914,0.922,38.96,37.88,40.19,37.94,36.8,39.25,0,0,0,0,0,0,0.843,0,0.965,0.068,0.41,0.59,15.6
1584914400000,2020,3,2019,6,25,7,1.86,0.111,0.665,23825.7,145.7,145.7,141.8,4,4,4,3068,2919,3237,2885,2736,183,183,183,1785,1636,1954,0.0597,0.0565,0.0627,1100,1100,1100,990,990,990,973.7,973.3,974.1,16.3,15.9,16.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.45,14.06,14.81,0.938,0.935,0.94,0.97,0.97,0.971,0.91,0.907,0.912,36.55,35.47,37.53,35.45,34.41,36.43,0,0,0,0,0,0,0.788,0,1.195,0.06,0.36,0.64,12.8
1585519200000,2020,3,2019,6,26,7,2.15,0.125,0.665,21947.1,136,136,130.6,4,4,4,3548,3308,3801,3341,3125,207.3,183,217,2241,2025,2484,0.0584,0.0542,0.0627,1100,1100,1100,990,990,990,974.7,974.2,975.3,15.3,14.7,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.044,1.87,1.87,1.87,0.12,0.12,0.13,13.4,12.87,13.91,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.9,0.906,33.67,32.19,35.06,32.66,31.23,34.01,0,0,0,0,0,0,0.726,0,1.485,0.058,0.31,0.69,10.2
1586124000000,2020,4,2019,7,27,7,2.48,0.145,0.665,19909.2,123,123,118.5,4,4,4,4096,3884,4282,3857,3667,239.3,217,295,2757,2567,2887,0.0583,0.052,0.0697,1100,1100,1100,990,990,990,975.8,975.4,976.2,14.2,13.8,14.6,0.926,0.926,0.926,0.648,0.648,0.648,0.046,0.044,0.047,1.87,1.87,1.87,0.13,0.13,0.14,12.28,11.93,12.69,0.922,0.919,0.926,0.97,0.97,0.97,0.895,0.892,0.898,30.54,29.58,31.7,29.63,28.69,30.75,0,0,0,0,0,0,0.658,0,1.815,0.058,0.27,0.73,8.03
1586728800000,2020,4,2019,7,28,7,2.67,0.178,0.665,18817.1,113.8,113.8,112,4,4,4,4421,4331,4494,4126,4036,295,295,295,3026,2936,3099,0.0667,0.0656,0.0681,1100,1100,1100,990,990,990,976.5,976.3,976.6,13.5,13.4,13.7,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.047,0.048,1.87,1.87,1.87,0.14,0.14,0.14,11.68,11.54,11.84,0.917,0.915,0.918,0.97,0.97,0.97,0.889,0.888,0.891,28.87,28.5,29.32,28,27.64,28.45,0,0,0,0,0,0,0.622,0,2.005,0.067,0.25,0.75,7.05
1587333600000,2020,4,2019,7,29,7,2.72,0.178,0.665,18574.5,111.9,111.9,110.6,4,4,4,4494,4426,4530,4199,4131,295,295,295,3099,3031,3135,0.0657,0.0651,0.0667,1100,1100,1100,990,990,990,976.6,976.5,976.7,13.4,13.3,13.5,0.926,0.926,0.926,0.648,0.648,0.648,0.048,0.048,0.049,1.87,1.87,1.87,0.14,0.14,0.14,11.54,11.48,11.67,0.915,0.915,0.917,0.97,0.97,0.97,0.888,0.887,0.889,28.5,28.31,28.84,27.64,27.46,27.98,0,0,0,0,0,0,0.614,0,2.055,0.065,0.24,0.76,6.83
1587938400000,2020,4,2019,7,30,7,2.55,0.185,0.665,19490.2,119.4,119.4,116,4,4,4,4219,4046,4385,3912,3725,306.1,295,321,2812,2625,2990,0.0727,0.0673,0.0793,1100,1100,1100,990,990,990,976.1,975.8,976.4,13.9,13.6,14.2,0.926,0.926,0.926,0.648,0.648,0.648,0.047,0.046,0.048,1.87,1.87,1.87,0.13,0.13,0.14,12.05,11.74,12.36,0.92,0.917,0.923,0.97,0.97,0.97,0.893,0.89,0.896,29.9,29.05,30.78,29,28.18,29.85,0,0,0,0,0,0,0.645,0,1.885,0.073,0.26,0.74,7.64
1588543200000,2020,5,2019,8,31,7,2.3,0.194,0.665,21008.8,129.3,129.3,125.1,4,4,4,3795,3608,3989,3474,3287,321,321,321,2374,2187,2568,0.0847,0.0805,0.089,1100,1100,1100,990,990,990,975.2,974.8,975.7,14.8,14.3,15.2,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.88,12.47,13.28,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,32.23,31.08,33.32,31.26,30.15,32.32,0,0,0,0,0,0,0.695,0,1.635,0.084,0.29,0.71,9.13
1589148000000,2020,5,2019,8,32,7,2.05,0.194,0.665,22560.7,138.3,138.3,134.3,4,4,4,3386,3208,3552,3065,2887,321,321,321,1965,1787,2131,0.0949,0.0904,0.1,1100,1100,1100,990,990,990,974.4,974,974.7,15.6,15.3,16,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.75,13.39,14.12,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,34.61,33.64,35.64,33.57,32.63,34.57,0,0,0,0,0,0,0.746,0,1.385,0.095,0.32,0.68,11
1589752800000,2020,5,2019,8,33,7,1.78,0.194,0.665,24420.3,150.6,150.6,145.4,4,4,4,2935,2744,3138,2614,2423,321,321,321,1514,1323,1717,0.11,0.102,0.117,1100,1100,1100,990,990,990,973.4,972.9,973.8,16.6,16.2,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.77,14.28,15.23,0.94,0.937,0.942,0.971,0.97,0.973,0.912,0.909,0.917,37.42,36.07,38.69,36.34,34.99,37.65,0,0,0,0,0,0,0.808,0,1.115,0.11,0.37,0.63,13.7
1590357600000,2020,5,2019,8,34,7,1.53,0.194,0.665,26336.9,161,161,156.8,4,4,4,2522,2370,2685,2201,2049,321,321,321,1101,948.5,1264,0.127,0.12,0.135,1100,1100,1100,990,990,990,972.4,972,972.8,17.6,17.2,18,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.77,15.37,16.13,0.944,0.942,0.945,0.976,0.974,0.978,0.922,0.918,0.925,40.14,39.08,41.14,39.19,38.06,40.25,0,0,0,0,0,0,0.871,0,0.865,0.13,0.43,0.57,17.2
1590962400000,2020,6,2019,9,35,7,1.3,0.155,0.665,28042,171.6,171.6,166.9,4,4,4,2147,1971,2321,1890,1714,257,257,257,790.2,614,963.7,0.12,0.111,0.13,1100,1100,1100,990,990,990,971.5,971,971.9,18.5,18.1,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.67,16.25,17.12,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.59,41.45,43.79,41.73,40.59,42.91,0,0,0,0,0,0,0.927,0,0.635,0.12,0.51,0.49,21.6
1591567200000,2020,6,2019,9,36,7,1.08,0.155,0.665,29945,182.6,182.6,178.2,4,4,4,1779,1652,1918,1522,1395,257,257,257,422.3,295.2,561.2,0.145,0.134,0.156,1100,1100,1100,990,990,990,970.4,970,970.8,19.6,19.2,20,0.925,0.921,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.87,1.87,0.096,0.093,0.098,17.74,17.29,18.15,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,45.47,44.25,46.59,44.56,43.37,45.65,0,0,0,0,0,0,0.99,0,0.415,0.14,0.62,0.38,27.7
1592172000000,2020,6,2019,9,37,7,0.915,0.155,0.665,31511.9,191.1,191.1,187.6,4,4,4,1513,1418,1616,1256,1161,257,257,257,155.7,61.2,259,0.17,0.159,0.181,1100,1100,1100,990,990,990,969.5,969.2,969.9,20.5,20.1,20.8,0.891,0.853,0.918,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.87,0.09,0.087,0.093,18.64,18.27,18.98,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.85,46.9,48.75,46.89,45.96,47.78,0,0,0,0,0,0,1.04,0,0.25,0.17,0.73,0.27,34.4
1592776800000,2020,6,2019,9,38,7,0.754,0.155,0.595,30140.8,192.2,192.2,179.4,4,4,4,1246,1124,1390,989.1,866.5,257,257,257,4.78,0,33.46,0.207,0.185,0.229,984.3,866.5,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.67,0.529,0.841,0.466,0.358,0.648,0.022,0.017,0.031,1.41,1.12,1.79,0.066,0.052,0.086,19.92,19.08,20.59,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,45.77,41.73,49.02,44.85,40.89,48.04,0,0,0,0,0,0,0.997,0,0.159,0.21,0.79,0.21,40
1593381600000,2020,6,2019,9,39,7,0.615,0.142,0.472,25016.1,158.6,158.6,148.9,4,3,3.4285714285714284,1017,947.9,1094,781.2,720.9,235.6,227,257,1.624e-14,-1.137e-13,1.137e-13,0.232,0.219,0.241,781.2,720.9,836.9,990,990,990,967.9,967.7,968.2,22.1,21.8,22.3,0.445,0.388,0.502,0.316,0.283,0.344,0.014,0.013,0.016,1.01,0.938,1.07,0.046,0.042,0.049,21.04,20.73,21.37,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.937,45.6,39.4,51.64,44.08,38.4,48.2,0,0,0,0,0,0,0.827,0,0.143,0.23,0.77,0.23,40.7
1593986400000,2020,7,2019,10,40,7,0.536,0.137,0.398,22084.5,139.1,139.1,131.5,3,3,3,885.8,841.9,931.6,658.8,614.9,227,227,227,0,0,0,0.257,0.244,0.27,658.8,614.9,704.6,990,990,990,967.4,967.3,967.6,22.6,22.4,22.7,0.346,0.321,0.373,0.241,0.212,0.272,0.011,0.0093,0.012,0.826,0.752,0.905,0.037,0.033,0.04,21.73,21.47,21.98,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.935,0.937,44.71,42.18,47.3,43.82,41.33,46.36,0,0,0,0,0,0,0.73,0,0.138,0.26,0.74,0.26,41.2
1594591200000,2020,7,2019,10,41,7,0.484,0.137,0.347,19488.4,121.5,121.5,116,3,3,3,800.4,777.2,828.6,573.4,550.2,227,227,227,0,0,0,0.284,0.274,0.292,573.4,550.2,601.6,990,990,990,967.1,967,967.2,22.9,22.8,23,0.298,0.285,0.314,0.184,0.169,0.203,0.008,0.0073,0.0089,0.682,0.643,0.73,0.03,0.028,0.032,22.22,22.06,22.35,0.952,0.951,0.954,0.975,0.972,0.979,0.929,0.924,0.934,39.65,38.21,41.38,38.67,37.14,40.52,0,0,0,0,0,0,0.644,0,0.137,0.28,0.72,0.28,40.3
1595196000000,2020,7,2019,10,42,7,0.444,0.137,0.307,17174.3,110.1,110.1,102.2,3,2,2.5714285714285716,734.9,701.4,770.3,507.9,474.4,227,227,227,-8.12e-15,-5.684e-14,0,0.309,0.295,0.324,507.9,474.4,543.3,990,990,990,966.8,966.7,967,23.2,23,23.3,0.261,0.242,0.281,0.142,0.123,0.164,0.0061,0.0053,0.0071,0.62,0.571,0.664,0.027,0.025,0.029,22.54,22.39,22.67,0.952,0.947,0.957,0.974,0.97,0.98,0.928,0.919,0.938,42.96,35.49,52.4,40.96,34.42,48.2,0,0,0,0,0,0,0.568,0,0.137,0.31,0.69,0.31,38.7
1595800800000,2020,7,2019,10,43,7,0.399,0.13,0.269,15730.9,96.4,96.4,93.64,2,2,2,659.8,629.5,690.7,445.1,423.3,214.7,184,227,-8.12e-15,-5.684e-14,5.684e-14,0.325,0.288,0.349,445.1,423.3,463.7,990,990,990,966.5,966.4,966.7,23.5,23.3,23.6,0.224,0.213,0.236,0.109,0.0988,0.118,0.0047,0.0042,0.0051,0.576,0.54,0.609,0.025,0.023,0.026,22.88,22.73,23.01,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,47.81,45.57,49.47,46.82,44.66,48.2,0,0,0,0,0,0,0.52,0,0.13,0.33,0.67,0.33,39.4
1596405600000,2020,8,2019,11,44,7,0.357,0.111,0.246,14574.5,92.28,92.28,86.75,2,2,2,591,564.1,618.8,407,380.1,184,184,184,0,-5.684e-14,5.684e-14,0.312,0.297,0.326,407,380.1,434.8,990,990,990,966.3,966.1,966.4,23.7,23.6,23.9,0.204,0.195,0.214,0.0911,0.0784,0.104,0.0038,0.0033,0.0044,0.513,0.472,0.554,0.022,0.02,0.023,23.23,23.07,23.39,0.955,0.952,0.957,0.98,0.979,0.98,0.936,0.933,0.938,44.27,41.52,47.08,43.38,40.66,46.14,0,0,0,0,0,0,0.482,0,0.111,0.31,0.69,0.31,40.8
1597010400000,2020,8,2019,11,45,7,0.322,0.111,0.211,12473.7,79.44,79.44,74.25,2,2,2,532.1,509.7,555.7,348.1,325.7,184,184,184,8.12e-15,-5.684e-14,5.684e-14,0.346,0.331,0.361,348.1,325.7,371.7,990,990,990,966,965.9,966.1,24,23.9,24.1,0.183,0.176,0.192,0.0633,0.0527,0.0744,0.0026,0.0022,0.0031,0.424,0.391,0.46,0.018,0.016,0.019,23.58,23.44,23.72,0.948,0.945,0.951,0.973,0.97,0.977,0.922,0.917,0.93,38.16,35.79,40.64,37.12,34.72,39.72,0,0,0,0,0,0,0.412,0,0.111,0.34,0.66,0.34,38.7
