datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1597615200000,2020,8,2019,11,46,7,0.292,0.111,0.181,10726.3,67.91,67.91,63.85,2,2,2,482.9,464.1,502.4,298.9,280.1,184,184,184,0,0,0,0.381,0.366,0.397,298.9,280.1,318.4,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.159,0.173,0.0401,0.0312,0.0493,0.0017,0.0013,0.002,0.35,0.322,0.38,0.014,0.013,0.016,23.88,23.76,23.99,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.91,30.86,35,31.92,29.93,33.95,0,0,0,0,0,0,0.355,0,0.111,0.38,0.62,0.38,36.7
1598220000000,2020,8,2019,11,47,7,0.267,0.111,0.156,9238.16,58.53,58.53,54.99,2,2,2,441.3,425.5,457.8,257.3,241.5,184,184,184,-8.12e-15,-2.842e-14,0,0.417,0.402,0.432,257.3,241.5,273.8,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.157,0.0211,0.0163,0.0282,0.00086,0.00066,0.0012,0.289,0.268,0.313,0.012,0.011,0.013,24.13,24.03,24.22,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.34,26.59,30.17,27.49,25.79,29.26,0,0,0,0,0,0,0.305,0,0.111,0.42,0.58,0.42,34.6
1598824800000,2020,8,2019,11,48,7,0.244,0.0874,0.156,9345.84,59.86,59.86,55.63,2,2,2,402.9,384.8,420.3,258.4,236.3,144.6,138,184,-4.06e-15,-2.842e-14,0,0.358,0.332,0.438,258.4,236.3,277.7,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.148,0.143,0.154,0.0219,0.0158,0.0301,0.00089,0.00065,0.0012,0.287,0.262,0.314,0.012,0.011,0.013,24.3,24.22,24.41,0.931,0.925,0.936,0.97,0.97,0.97,0.903,0.898,0.908,28.68,26,30.85,27.82,25.22,29.93,0,0,0,0,0,0,0.309,0,0.088,0.36,0.64,0.36,38.3
1599429600000,2020,9,2019,12,49,7,0.221,0.0835,0.137,8289.83,52.18,52.18,49.34,2,1,1.4285714285714286,364.8,350,380.1,226.8,212,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.379,0.363,0.394,226.8,212,242.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.136,0.131,0.142,0.015,0.0138,0.0163,0.00061,0.00055,0.00066,0.332,0.253,0.4,0.013,0.01,0.016,24.44,24.38,24.5,0.944,0.924,0.959,0.976,0.97,0.98,0.921,0.896,0.939,40.01,25.71,51.92,38.41,24.94,48.2,0,0,0,0,0,0,0.274,0,0.084,0.38,0.62,0.38,37.5
1600034400000,2020,9,2019,12,50,7,0.202,0.0835,0.118,7409.94,46.7,46.7,44.11,1,1,1,333.8,322.4,345.4,195.8,184.4,138,138,138,0,-2.842e-14,2.842e-14,0.414,0.4,0.428,195.8,184.4,207.4,990,990,990,965.1,965,965.1,24.9,24.9,25,0.125,0.121,0.13,0.0124,0.0114,0.0134,0.0005,0.00046,0.00054,0.345,0.324,0.365,0.014,0.013,0.015,24.59,24.51,24.66,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,45.01,42.38,47.66,44.11,41.54,46.7,0,0,0,0,0,0,0.245,0,0.084,0.41,0.58,0.42,36.7
1600639200000,2020,9,2019,12,51,7,0.186,0.0835,0.103,6404.28,40.7,40.7,38.12,1,1,1,308.4,298.6,318.9,170.4,160.6,138,138,138,-4.06e-15,-2.842e-14,2.842e-14,0.448,0.433,0.462,170.4,160.6,180.9,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.12,0.0102,0.0094,0.0111,0.00041,0.00037,0.00044,0.299,0.282,0.318,0.012,0.011,0.013,24.76,24.69,24.82,0.946,0.943,0.949,0.974,0.97,0.979,0.921,0.914,0.929,39.12,36.87,41.56,38.12,35.76,40.7,0,0,0,0,0,0,0.212,0,0.083,0.45,0.55,0.45,34.4
1601244000000,2020,9,2019,12,52,7,0.174,0.0738,0.0998,6214.96,40,40,36.99,1,1,1,287.1,278.1,296.2,165.1,152.2,122,110,138,4.06e-15,-2.842e-14,2.842e-14,0.424,0.383,0.476,165.1,152.2,177.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.113,0.11,0.116,0.00978,0.00868,0.0108,0.00039,0.00035,0.00043,0.288,0.267,0.309,0.011,0.011,0.012,24.86,24.84,24.9,0.944,0.94,0.948,0.973,0.97,0.978,0.919,0.912,0.927,38,34.89,40.9,36.99,33.85,40,0,0,0,0,0,0,0.206,0,0.0742,0.42,0.57,0.43,35.7
1601848800000,2020,10,2020,1,1,7,0.162,0.0665,0.0954,5926.11,37.01,37.01,35.27,1,1,1,267.7,260.4,275.1,157.7,150.3,110,110,110,4.06e-15,-2.842e-14,2.842e-14,0.411,0.4,0.423,157.7,150.3,165.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.109,0.107,0.112,0.00916,0.00853,0.00979,0.00036,0.00034,0.00039,0.274,0.261,0.287,0.011,0.01,0.011,24.96,24.91,25,0.942,0.939,0.944,0.97,0.97,0.972,0.914,0.911,0.917,36.35,34.62,38.08,35.27,33.58,37.01,0,0,0,0,0,0,0.196,0,0.0666,0.41,0.59,0.41,36.6
1602453600000,2020,10,2020,1,2,7,0.153,0.0665,0.0864,5355.5,33.02,33.02,31.88,1,1,1,252.9,247,257.9,142.9,137,110,110,110,-4.06e-15,-2.842e-14,0,0.435,0.427,0.445,142.9,137,147.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.102,0.106,0.0079,0.00739,0.00832,0.00031,0.00029,0.00033,0.247,0.237,0.256,0.0098,0.0093,0.01,25.04,25.01,25.08,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,32.86,31.45,34.04,31.88,30.51,33.02,0,0,0,0,0,0,0.177,0,0.0666,0.43,0.56,0.44,35
1603058400000,2020,10,2020,1,3,7,0.144,0.0665,0.0773,4776.78,29.95,29.95,28.43,1,1,1,237.8,231.9,244.5,127.8,121.9,110,110,110,4.06e-15,-1.421e-14,1.421e-14,0.463,0.45,0.474,127.8,121.9,134.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0986,0.0966,0.101,0.00661,0.00611,0.00718,0.00026,0.00024,0.00028,0.22,0.21,0.232,0.0087,0.0083,0.0092,25.15,25.1,25.2,0.93,0.927,0.933,0.97,0.97,0.97,0.902,0.899,0.905,29.31,27.92,30.88,28.43,27.08,29.95,0,0,0,0,0,0,0.158,0,0.0667,0.46,0.54,0.46,33.2
1603663200000,2020,10,2020,1,4,7,0.136,0.0651,0.0711,4383.45,28.78,28.78,26.09,1,1,1,225.2,221.8,230,117.6,112.1,107.6,93,110,-2.03e-15,-1.421e-14,0,0.477,0.419,0.495,117.6,112.1,128.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0947,0.0931,0.0965,0.00575,0.00528,0.0067,0.00023,0.00021,0.00026,0.202,0.192,0.22,0.0079,0.0075,0.0086,25.25,25.21,25.28,0.923,0.92,0.93,0.97,0.97,0.97,0.896,0.892,0.902,26.9,25.55,29.67,26.09,24.78,28.78,0,0,0,0,0,0,0.145,0,0.0649,0.48,0.52,0.48,32.2
1604268000000,2020,11,2020,2,5,7,0.137,0.0562,0.081,5031.45,31.27,31.27,29.95,1,1,1,227,221,232.7,134,128,93,93,93,-2.03e-15,-1.421e-14,0,0.41,0.4,0.421,134,128,139.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0983,0.0962,0.1,0.00714,0.00663,0.00763,0.00028,0.00026,0.0003,0.229,0.218,0.239,0.009,0.0086,0.0094,25.21,25.16,25.26,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.88,29.47,32.23,29.95,28.59,31.27,0,0,0,0,0,0,0.166,0,0.056,0.41,0.59,0.41,36.7
1604872800000,2020,11,2020,2,6,7,0.143,0.0562,0.0865,5376.95,34.01,34.01,32.01,1,1,1,236,229.2,244.8,143,136.2,93,93,93,0,0,0,0.394,0.38,0.406,143,136.2,151.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0991,0.105,0.0079,0.00733,0.00865,0.00031,0.00029,0.00034,0.245,0.233,0.261,0.0097,0.0092,0.01,25.14,25.07,25.19,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.911,33,31.4,35.06,32.01,30.45,34.01,0,0,0,0,0,0,0.178,0,0.0565,0.39,0.6,0.4,37.6
1605477600000,2020,11,2020,2,7,7,0.152,0.0562,0.0955,5947.8,35.99,35.99,35.4,1,1,1,250.9,246.1,253.5,157.9,153.1,93,93,93,0,0,0,0.371,0.367,0.378,157.9,153.1,160.5,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.108,0.00918,0.00877,0.00939,0.00036,0.00035,0.00037,0.272,0.263,0.276,0.011,0.01,0.011,25.03,25.01,25.06,0.942,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,36.5,35.38,37.1,35.4,34.32,35.99,0,0,0,0,0,0,0.197,0,0.0565,0.37,0.63,0.37,39.1
1606082400000,2020,11,2020,2,8,7,0.158,0.0562,0.101,6348.97,39.65,39.65,37.79,1,1,1,260.8,256.3,268.3,167.8,163.3,93,93,93,-4.06e-15,-2.842e-14,0,0.357,0.347,0.363,167.8,163.3,175.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.11,0.109,0.113,0.01,0.00963,0.0106,0.0004,0.00038,0.00042,0.289,0.281,0.303,0.011,0.011,0.012,24.97,24.92,24.99,0.945,0.943,0.947,0.973,0.971,0.977,0.92,0.916,0.925,38.82,37.74,40.57,37.79,36.66,39.65,0,0,0,0,0,0,0.21,0,0.057,0.36,0.64,0.36,40.2
1606687200000,2020,11,2020,2,9,7,0.171,0.048,0.123,7685.26,48.2,48.2,45.75,1,1,1,282.3,268.6,299.2,203.1,175.6,79.29,77,93,-4.06e-15,-2.842e-14,2.842e-14,0.282,0.257,0.346,203.1,175.6,222.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.121,0.113,0.128,0.013,0.0107,0.0146,0.00052,0.00042,0.00058,0.351,0.303,0.385,0.014,0.012,0.015,24.82,24.72,24.92,0.955,0.947,0.959,0.98,0.977,0.98,0.935,0.926,0.94,47.19,40.64,51.64,45.75,39.72,48.2,0,0,0,0,0,0,0.254,0,0.048,0.28,0.72,0.28,44.9
1607292000000,2020,12,2020,3,10,7,0.199,0.0466,0.153,9263.67,60.58,60.58,55.14,2,2,2,329.7,306,354.7,252.7,229,77,77,77,-4.06e-15,-2.842e-14,2.842e-14,0.234,0.217,0.252,252.7,229,277.7,990,990,990,965,964.9,965.2,25,24.8,25.1,0.138,0.13,0.147,0.0205,0.0152,0.0301,0.00082,0.00061,0.0012,0.272,0.242,0.307,0.011,0.0097,0.012,24.68,24.52,24.83,0.929,0.923,0.935,0.97,0.97,0.97,0.901,0.895,0.907,28.42,25.73,31.23,27.57,24.95,30.29,0,0,0,0,0,0,0.306,0,0.046,0.23,0.77,0.23,46.6
1607896800000,2020,12,2020,3,11,7,0.242,0.0466,0.196,11835.2,79.22,79.22,70.45,2,2,2,400.3,364.8,439.7,323.3,287.8,77,77,77,0,0,0,0.193,0.175,0.211,323.3,287.8,362.7,990,990,990,965.4,965.2,965.6,24.6,24.4,24.8,0.163,0.151,0.177,0.0516,0.0348,0.0702,0.0021,0.0014,0.0029,0.376,0.322,0.435,0.015,0.013,0.018,24.23,23.99,24.45,0.944,0.938,0.95,0.972,0.97,0.977,0.917,0.909,0.928,36.25,32.36,40.53,35.22,31.39,39.61,0,0,0,0,0,0,0.391,0,0.046,0.19,0.81,0.19,48.9
1608501600000,2020,12,2020,3,12,7,0.315,0.0629,0.252,14983.2,101.6,101.6,89.19,3,2,2.142857142857143,520.8,455.3,590.9,416.8,351.3,104,104,104,1.624e-14,0,5.684e-14,0.201,0.176,0.228,416.8,351.3,486.9,990,990,990,965.9,965.6,966.3,24.1,23.7,24.4,0.2,0.176,0.23,0.0957,0.0648,0.129,0.004,0.0027,0.0054,0.504,0.421,0.588,0.021,0.017,0.025,23.55,23.22,23.93,0.953,0.945,0.957,0.978,0.97,0.98,0.931,0.917,0.938,43.32,34.92,50.51,42.17,33.88,48.2,0,0,0,0,0,0,0.495,0,0.063,0.2,0.8,0.2,47.6
1609106400000,2020,12,2020,3,13,7,0.419,0.072,0.347,19915.6,128.9,128.9,118.5,3,3,3,693,618,770,574,514,119,104,139,0,0,0,0.171,0.15,0.193,574,514,631,990,990,990,966.7,966.4,967,23.3,23,23.6,0.282,0.245,0.319,0.184,0.144,0.223,0.0079,0.0061,0.0097,0.668,0.564,0.768,0.029,0.024,0.033,22.66,22.25,23.06,0.952,0.948,0.955,0.976,0.97,0.98,0.93,0.919,0.936,40.46,36.73,43.86,39.52,35.63,42.98,0,0,0,0,0,0,0.659,0,0.072,0.17,0.83,0.17,47.5
1609711200000,2021,1,2020,4,14,7,0.508,0.0841,0.424,23473.7,144.6,144.6,139.7,3,3,3,840,786.6,895.7,701,647.6,139,139,139,0,0,0,0.166,0.155,0.177,701,647.6,756.7,990,990,990,967.3,967,967.5,22.7,22.5,23,0.361,0.328,0.402,0.269,0.234,0.305,0.012,0.01,0.014,0.888,0.796,0.989,0.039,0.035,0.044,21.85,21.53,22.16,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,47.88,44.85,50.95,46.57,43.95,48.2,0,0,0,0,0,0,0.776,0,0.084,0.17,0.83,0.17,46.2
1610316000000,2021,1,2020,4,15,7,0.598,0.0841,0.514,27369.3,174,174,162.9,4,3,3.857142857142857,988.4,915.7,1052,849.4,776.7,139,139,139,-3.248e-14,-1.137e-13,0,0.141,0.132,0.152,849.4,776.7,912.9,990,990,990,967.8,967.6,968.1,22.2,21.9,22.4,0.487,0.42,0.545,0.35,0.315,0.381,0.016,0.014,0.017,1.08,0.983,1.18,0.049,0.044,0.054,21.08,20.76,21.42,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,43.75,40.02,51.99,42.45,39.06,48.2,0,0,0,0,0,0,0.905,0,0.084,0.14,0.86,0.14,45.8
1610920800000,2021,1,2020,4,16,7,0.7,0.0879,0.612,31334.4,192.8,192.8,186.5,4,4,4,1158,1075,1253,1013,936.4,145.3,139,150,0.4286,-1.137e-13,3,0.126,0.12,0.13,1012,936.4,1100,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.665,0.566,0.794,0.48,0.392,0.648,0.022,0.018,0.03,1.42,1.22,1.74,0.066,0.056,0.082,20.18,19.56,20.65,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.936,47.78,45.29,50.33,46.63,44.38,48.2,0,0,0,0,0,0,1.04,0,0.088,0.13,0.87,0.13,44.8
1611525600000,2021,1,2020,4,17,7,0.84,0.0907,0.665,32175.4,192.8,192.8,191.5,4,4,4,1389,1297,1456,1239,1147,150,150,150,139.2,47.01,205.6,0.108,0.103,0.116,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.851,0.812,0.879,0.648,0.648,0.648,0.031,0.031,0.031,1.8,1.76,1.83,0.086,0.083,0.088,19.07,18.83,19.41,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.934,49.01,48.37,49.91,47.88,47.4,48.2,0,0,0,0,0,0,1.06,0,0.175,0.11,0.79,0.21,38.3
1612130400000,2021,2,2020,5,18,7,0.909,0.119,0.665,31561.7,189.3,189.3,187.9,4,4,4,1503,1465,1541,1306,1268,197,197,197,205.6,168,244.3,0.131,0.128,0.134,1100,1100,1100,990,990,990,969.5,969.4,969.6,20.5,20.4,20.6,0.895,0.879,0.905,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.83,1.85,0.09,0.089,0.091,18.66,18.53,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.93,47.57,48.29,46.97,46.62,47.32,0,0,0,0,0,0,1.04,0,0.244,0.13,0.73,0.27,34.7
1612735200000,2021,2,2020,5,19,7,0.984,0.107,0.665,30837.8,185.9,185.9,183.6,4,4,4,1627,1557,1716,1450,1360,177,162,197,350.1,260.4,453.6,0.109,0.0944,0.126,1100,1100,1100,990,990,990,969.9,969.7,970.2,20.1,19.8,20.3,0.911,0.908,0.915,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.86,0.092,0.091,0.094,18.25,17.96,18.47,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.83,46.06,47.43,45.89,45.14,46.48,0,0,0,0,0,0,1.02,0,0.319,0.11,0.68,0.32,31.3
1613340000000,2021,2,2020,5,20,7,1.2,0.098,0.665,28848.5,178.8,178.8,171.7,4,4,4,1985,1766,2228,1823,1604,162,162,162,723.3,504.3,965.8,0.0821,0.0727,0.0917,1100,1100,1100,990,990,990,971,970.3,971.6,19,18.4,19.7,0.925,0.92,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.095,0.1,17.12,16.48,17.79,0.948,0.946,0.951,0.98,0.98,0.98,0.929,0.927,0.932,43.81,42.05,45.6,42.93,41.21,44.69,0,0,0,0,0,0,0.954,0,0.535,0.082,0.55,0.45,24
1613944800000,2021,2,2020,5,21,7,1.52,0.098,0.665,26408.3,163,163,157.2,4,4,4,2507,2298,2712,2345,2136,162,162,162,1245,1036,1450,0.0648,0.0597,0.0705,1100,1100,1100,990,990,990,972.3,971.8,972.8,17.7,17.2,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.8,15.31,16.31,0.944,0.942,0.946,0.977,0.974,0.979,0.922,0.917,0.926,40.24,38.9,41.6,39.3,37.87,40.74,0,0,0,0,0,0,0.873,0,0.855,0.064,0.44,0.56,17.4
1614549600000,2021,3,2020,6,22,7,1.69,0.145,0.665,25041.1,150.3,150.3,149.1,4,4,4,2800,2756,2819,2561,2517,239,239,239,1461,1417,1480,0.0854,0.0848,0.0867,1100,1100,1100,990,990,990,973,972.9,973.1,17,16.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.09,15.05,15.2,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.915,0.916,38.32,38.2,38.61,37.26,37.13,37.57,0,0,0,0,0,0,0.828,0,1.025,0.086,0.39,0.61,14.8
1615154400000,2021,3,2020,6,23,7,1.69,0.145,0.665,25064.8,149.5,149.5,149.2,4,4,4,2795,2783,2807,2556,2544,239,239,239,1456,1444,1468,0.0855,0.0851,0.0859,1100,1100,1100,990,990,990,973,973,973,17,17,17,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.11,15.08,15.13,0.941,0.941,0.942,0.972,0.972,0.973,0.916,0.915,0.916,38.35,38.28,38.43,37.3,37.22,37.38,0,0,0,0,0,0,0.829,0,1.025,0.086,0.39,0.61,14.8
1615759200000,2021,3,2020,6,24,7,1.67,0.145,0.665,25255.8,150.9,150.9,150.3,4,4,4,2754,2732,2771,2515,2493,239,239,239,1415,1393,1432,0.0868,0.0862,0.0875,1100,1100,1100,990,990,990,972.9,972.9,973,17.1,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.21,15.16,15.26,0.942,0.942,0.942,0.973,0.973,0.973,0.916,0.916,0.917,38.62,38.51,38.77,37.58,37.46,37.73,0,0,0,0,0,0,0.835,0,1.005,0.087,0.4,0.6,15.1
1616364000000,2021,3,2020,6,25,7,1.66,0.145,0.665,25305.4,151.2,151.2,150.6,4,4,4,2743,2724,2783,2504,2485,239,239,239,1404,1385,1444,0.0871,0.0859,0.0877,1100,1100,1100,990,990,990,972.9,972.8,973,17.1,17,17.2,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.23,15.13,15.28,0.942,0.942,0.942,0.973,0.973,0.973,0.917,0.916,0.917,38.69,38.43,38.82,37.66,37.38,37.79,0,0,0,0,0,0,0.837,0,0.995,0.087,0.4,0.6,15.2
1616968800000,2021,3,2020,6,26,7,1.75,0.137,0.665,24570.1,148.8,148.8,146.3,4,4,4,2901,2811,2988,2674,2572,226.4,217,239,1574,1472,1671,0.0781,0.0726,0.085,1100,1100,1100,990,990,990,973.3,973.1,973.5,16.7,16.5,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.85,14.64,15.07,0.94,0.939,0.941,0.971,0.97,0.972,0.913,0.911,0.915,37.65,37.07,38.25,36.56,35.96,37.19,0,0,0,0,0,0,0.813,0,1.085,0.078,0.38,0.62,14
1617573600000,2021,4,2020,7,27,7,1.9,0.131,0.665,23538.4,142.9,142.9,140.1,4,4,4,3135,3024,3246,2918,2807,217,217,217,1818,1707,1929,0.0693,0.0669,0.0718,1100,1100,1100,990,990,990,973.8,973.6,974.1,16.2,15.9,16.4,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.29,14.04,14.55,0.937,0.935,0.938,0.97,0.97,0.97,0.909,0.907,0.91,36.11,35.42,36.83,35.03,34.36,35.73,0,0,0,0,0,0,0.778,0,1.235,0.069,0.35,0.65,12.4
1618178400000,2021,4,2020,7,28,7,2.03,0.131,0.665,22688.9,136.6,136.6,135.1,4,4,4,3352,3283,3409,3135,3066,217,217,217,2035,1966,2092,0.0648,0.0637,0.0661,1100,1100,1100,990,990,990,974.3,974.2,974.4,15.7,15.6,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.82,13.7,13.96,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,34.81,34.48,35.21,33.76,33.44,34.15,0,0,0,0,0,0,0.75,0,1.365,0.065,0.33,0.67,11.2
1618783200000,2021,4,2020,7,29,7,2.05,0.165,0.665,22537.1,135.2,135.2,134.1,4,4,4,3392,3346,3417,3119,3051,272.7,217,295,2019,1951,2100,0.0805,0.0635,0.0882,1100,1100,1100,990,990,990,974.4,974.3,974.4,15.6,15.6,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.73,13.68,13.83,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.57,34.43,34.84,33.54,33.4,33.8,0,0,0,0,0,0,0.745,0,1.385,0.08,0.32,0.68,11
1619388000000,2021,4,2020,7,30,7,1.94,0.183,0.665,23275.7,141.7,141.7,138.5,4,4,4,3200,3069,3316,2897,2748,302.4,295,321,1797,1648,1921,0.0947,0.089,0.105,1100,1100,1100,990,990,990,974,973.7,974.2,16,15.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.15,13.89,14.45,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.91,35.71,35.01,36.53,34.64,33.96,35.44,0,0,0,0,0,0,0.77,0,1.275,0.094,0.34,0.66,12
1619992800000,2021,5,2020,8,31,7,1.75,0.194,0.665,24579.1,149.7,149.7,146.3,4,4,4,2899,2775,3024,2578,2454,321,321,321,1478,1354,1603,0.111,0.106,0.116,1100,1100,1100,990,990,990,973.3,973,973.6,16.7,16.4,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.86,14.55,15.15,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.66,36.83,38.48,36.58,35.73,37.44,0,0,0,0,0,0,0.813,0,1.085,0.11,0.38,0.62,14
1620597600000,2021,5,2020,8,32,7,1.58,0.194,0.665,25905.2,157.2,157.2,154.2,4,4,4,2614,2506,2732,2293,2185,321,321,321,1193,1085,1311,0.123,0.117,0.128,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.54,15.26,15.8,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.917,0.922,39.54,38.77,40.24,38.55,37.73,39.3,0,0,0,0,0,0,0.857,0,0.915,0.12,0.42,0.58,16.4
1621202400000,2021,5,2020,8,33,7,1.44,0.194,0.665,26996.8,163,163,160.7,4,4,4,2381,2298,2472,2060,1977,321,321,321,959.5,877.3,1051,0.135,0.13,0.14,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.11,15.89,16.31,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.926,41.06,40.47,41.6,40.17,39.54,40.74,0,0,0,0,0,0,0.893,0,0.775,0.13,0.46,0.54,18.7
1621807200000,2021,5,2020,8,34,7,1.3,0.194,0.665,28030.4,170,170,166.8,4,4,4,2149,2024,2272,1828,1703,321,321,321,728.2,603.3,851.3,0.15,0.141,0.159,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.67,16.37,16.97,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.56,41.77,43.37,41.71,40.92,42.51,0,0,0,0,0,0,0.927,0,0.635,0.15,0.51,0.49,21.6
1622412000000,2021,5,2020,8,35,7,1.13,0.161,0.665,29420.5,179,179,175.1,4,4,4,1870,1756,1985,1604,1499,266.1,257,321,503.8,399.1,589.3,0.142,0.132,0.162,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.45,17.07,17.81,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.67,43.66,45.67,43.78,42.79,44.76,0,0,0,0,0,0,0.973,0,0.465,0.14,0.59,0.41,26
1623016800000,2021,6,2020,9,36,7,0.977,0.155,0.665,30890.1,187.1,187.1,183.9,4,4,4,1616,1522,1719,1359,1265,257,257,257,258.6,165.1,361.9,0.16,0.15,0.169,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.917,0.906,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.85,1.87,0.093,0.091,0.095,18.28,17.93,18.59,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.91,46,47.73,45.97,45.08,46.77,0,0,0,0,0,0,1.02,0,0.312,0.16,0.68,0.32,31.6
1623621600000,2021,6,2020,9,37,7,0.845,0.155,0.656,31860.8,192.8,192.8,189.6,4,4,4,1397,1279,1493,1140,1022,257,257,257,56.33,0,136.4,0.184,0.172,0.201,1084,1022,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.828,0.714,0.885,0.612,0.473,0.648,0.029,0.022,0.032,1.74,1.47,1.83,0.083,0.069,0.089,19.11,18.7,19.75,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.935,48.38,47.25,49.17,47.41,46.31,48.19,0,0,0,0,0,0,1.05,0,0.189,0.18,0.78,0.22,37.7
1624226400000,2021,6,2020,9,38,7,0.687,0.155,0.532,27560.1,179.8,179.8,164,4,3,3.857142857142857,1136,1049,1236,879,792.3,257,257,257,1.624e-14,0,1.137e-13,0.227,0.208,0.245,879,792.3,978.6,990,990,990,968.3,968.1,968.6,21.7,21.4,21.9,0.543,0.461,0.65,0.364,0.322,0.413,0.017,0.015,0.019,1.16,1.03,1.34,0.053,0.047,0.063,20.51,20.02,20.87,0.955,0.953,0.956,0.979,0.975,0.98,0.935,0.93,0.937,44,39.72,51.69,42.73,38.74,48.2,0,0,0,0,0,0,0.911,0,0.155,0.23,0.77,0.23,40.1
1624831200000,2021,6,2020,9,39,7,0.583,0.145,0.438,23736.4,144.6,144.6,141.3,3,3,3,964.6,911.2,1026,724.8,684.2,239.9,227,257,0,0,0,0.249,0.237,0.262,724.8,684.2,769.2,990,990,990,967.8,967.5,968,22.2,22,22.5,0.396,0.361,0.44,0.285,0.258,0.311,0.013,0.011,0.014,0.949,0.869,1.04,0.043,0.039,0.047,21.3,20.98,21.59,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,48.25,46.18,50.46,47.1,45.26,48.2,0,0,0,0,0,0,0.785,0,0.145,0.25,0.75,0.25,40.7
1625436000000,2021,7,2020,10,40,7,0.516,0.137,0.379,21143,133.2,133.2,125.9,3,3,3,853.3,815.9,895.7,626.3,588.9,227,227,227,0,0,0,0.266,0.253,0.278,626.3,588.9,668.7,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.328,0.307,0.352,0.219,0.194,0.248,0.0097,0.0085,0.011,0.772,0.708,0.843,0.034,0.031,0.037,21.92,21.67,22.13,0.955,0.953,0.956,0.979,0.977,0.98,0.935,0.932,0.937,42.83,40.61,45.31,41.95,39.69,44.41,0,0,0,0,0,0,0.699,0,0.137,0.27,0.73,0.27,41
1626040800000,2021,7,2020,10,41,7,0.474,0.137,0.337,18959.4,117.4,117.4,112.9,3,3,3,784.4,762.4,807.2,557.4,535.4,227,227,227,0,0,0,0.29,0.281,0.298,557.4,535.4,580.2,990,990,990,967,966.9,967.1,23,22.9,23.1,0.289,0.276,0.302,0.173,0.159,0.189,0.0076,0.0069,0.0082,0.655,0.618,0.694,0.029,0.027,0.03,22.31,22.18,22.43,0.951,0.949,0.953,0.973,0.97,0.976,0.925,0.921,0.93,38.65,37.28,40.07,37.62,36.16,39.12,0,0,0,0,0,0,0.627,0,0.137,0.29,0.71,0.29,40
1626645600000,2021,7,2020,10,42,7,0.434,0.137,0.296,16735.6,106.3,106.3,99.62,3,2,2.4285714285714284,716.8,684.5,750.6,489.8,457.5,227,227,227,8.12e-15,0,5.684e-14,0.317,0.302,0.332,489.8,457.5,523.6,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.25,0.232,0.27,0.131,0.115,0.151,0.0056,0.0049,0.0065,0.605,0.559,0.652,0.026,0.024,0.028,22.63,22.5,22.76,0.953,0.946,0.957,0.976,0.97,0.98,0.93,0.918,0.938,44.1,35.01,51.78,42.37,33.96,48.2,0,0,0,0,0,0,0.553,0,0.138,0.32,0.68,0.32,38.6
1627250400000,2021,7,2020,10,43,7,0.391,0.134,0.257,15073.1,93.97,93.97,89.72,2,2,2,645.8,618,674.3,424.9,400,220.9,184,227,8.12e-15,-5.684e-14,5.684e-14,0.342,0.298,0.362,424.9,400,447.3,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.214,0.205,0.226,0.0996,0.0878,0.11,0.0042,0.0037,0.0047,0.543,0.505,0.581,0.023,0.021,0.025,22.97,22.82,23.09,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,45.78,43.24,47.94,44.86,42.37,46.99,0,0,0,0,0,0,0.498,0,0.134,0.34,0.66,0.34,38.6
1627855200000,2021,8,2020,11,44,7,0.351,0.111,0.239,14197.6,90.02,90.02,84.51,2,2,2,580,553.8,607.4,396,369.8,184,184,184,-8.12e-15,-5.684e-14,5.684e-14,0.318,0.303,0.332,396,369.8,423.4,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.2,0.191,0.21,0.0859,0.0735,0.0988,0.0036,0.0031,0.0042,0.496,0.457,0.537,0.021,0.019,0.023,23.29,23.13,23.45,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.929,0.937,43.14,40.44,45.93,42.25,39.51,45.01,0,0,0,0,0,0,0.469,0,0.112,0.32,0.68,0.32,40.4
1628460000000,2021,8,2020,11,45,7,0.316,0.111,0.205,12127.6,77.14,77.14,72.19,2,2,2,522.6,500.4,545.3,338.6,316.4,184,184,184,8.12e-15,-5.684e-14,5.684e-14,0.352,0.337,0.368,338.6,316.4,361.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.18,0.172,0.188,0.0588,0.0484,0.0695,0.0024,0.002,0.0029,0.41,0.377,0.444,0.017,0.016,0.019,23.64,23.5,23.77,0.947,0.943,0.95,0.971,0.97,0.975,0.92,0.915,0.926,37.15,34.8,39.55,36.09,33.75,38.57,0,0,0,0,0,0,0.401,0,0.111,0.35,0.65,0.35,38.4
1629064800000,2021,8,2020,11,46,7,0.287,0.111,0.176,10433.4,66.09,66.09,62.1,2,2,2,474.7,455.9,493.6,290.7,271.9,184,184,184,0,0,0,0.388,0.373,0.404,290.7,271.9,309.6,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.163,0.157,0.17,0.0362,0.0273,0.0451,0.0015,0.0011,0.0019,0.338,0.31,0.366,0.014,0.013,0.015,23.93,23.81,24.04,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,32.01,29.96,34.07,31.05,29.06,33.05,0,0,0,0,0,0,0.345,0,0.111,0.39,0.61,0.39,36.4
1629669600000,2021,8,2020,11,47,7,0.262,0.111,0.151,8974.45,56.89,56.89,53.42,2,2,2,434,418.4,450.1,250,234.4,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.424,0.409,0.44,250,234.4,266.1,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.149,0.143,0.155,0.0187,0.0157,0.0246,0.00077,0.00064,0.001,0.279,0.26,0.301,0.011,0.011,0.012,24.17,24.07,24.26,0.929,0.925,0.934,0.97,0.97,0.97,0.902,0.897,0.906,27.54,25.78,29.33,26.71,25.01,28.45,0,0,0,0,0,0,0.297,0,0.111,0.42,0.58,0.42,34.3
1630274400000,2021,8,2020,11,48,7,0.24,0.0914,0.148,8844.86,56.98,56.98,52.65,2,1,1.7142857142857142,396.2,378.8,413.2,245.1,224,151.1,138,184,-4.06e-15,-2.842e-14,0,0.381,0.343,0.451,245.1,224,264.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.144,0.14,0.15,0.018,0.0148,0.0237,0.00073,0.0006,0.00097,0.314,0.263,0.409,0.013,0.011,0.017,24.31,24.13,24.44,0.938,0.927,0.959,0.973,0.97,0.98,0.913,0.899,0.939,34.73,26.74,51.95,33.21,25.94,48.2,0,0,0,0,0,0,0.292,0,0.092,0.38,0.62,0.38,36.9
1630879200000,2021,9,2020,12,49,7,0.217,0.0835,0.134,8141.15,50.85,50.85,48.46,2,1,1.2857142857142858,359,344.6,374.1,221,206.6,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.385,0.369,0.4,221,206.6,236.1,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.134,0.129,0.14,0.0145,0.0133,0.0158,0.00059,0.00053,0.00064,0.345,0.252,0.398,0.014,0.01,0.016,24.46,24.38,24.51,0.948,0.923,0.959,0.977,0.97,0.98,0.926,0.896,0.94,42.82,25.62,51.75,41.28,24.85,48.2,0,0,0,0,0,0,0.269,0,0.083,0.38,0.62,0.38,37.5
1631484000000,2021,9,2020,12,50,7,0.199,0.0835,0.115,7215.64,45.74,45.74,42.95,1,1,1,328.7,316.4,341,190.7,178.4,138,138,138,0,-2.842e-14,2.842e-14,0.42,0.405,0.436,190.7,178.4,203,990,990,990,965,965,965.1,25,24.9,25,0.124,0.119,0.128,0.012,0.0109,0.013,0.00048,0.00044,0.00052,0.336,0.314,0.358,0.013,0.013,0.014,24.62,24.54,24.7,0.952,0.948,0.955,0.98,0.978,0.98,0.933,0.928,0.936,43.84,40.99,46.67,42.95,40.09,45.74,0,0,0,0,0,0,0.239,0,0.084,0.42,0.58,0.42,36.3
1632088800000,2021,9,2020,12,51,7,0.183,0.0835,0.0994,6161.9,39.22,39.22,36.68,1,1,1,302.3,292.6,312.9,164.3,154.6,138,138,138,0,-2.842e-14,2.842e-14,0.457,0.441,0.472,164.3,154.6,174.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.114,0.111,0.118,0.00972,0.00889,0.0106,0.00039,0.00035,0.00042,0.288,0.271,0.307,0.011,0.011,0.012,24.8,24.73,24.86,0.944,0.941,0.947,0.972,0.97,0.976,0.918,0.913,0.925,37.73,35.46,40.16,36.68,34.4,39.22,0,0,0,0,0,0,0.204,0,0.0836,0.46,0.54,0.46,33.7
1632693600000,2021,9,2020,12,52,7,0.171,0.0762,0.0948,5881.02,38.57,38.57,35.01,1,1,1,282.7,277.6,289.6,156.7,142.6,126,110,138,4.06e-15,-2.842e-14,2.842e-14,0.446,0.391,0.492,156.7,142.6,171.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00907,0.00787,0.0103,0.00036,0.00031,0.00041,0.274,0.25,0.298,0.011,0.0099,0.012,24.9,24.88,24.93,0.941,0.936,0.946,0.972,0.97,0.975,0.915,0.908,0.922,36.02,32.64,39.56,35.01,31.66,38.57,0,0,0,0,0,0,0.194,0,0.0762,0.45,0.55,0.45,34.4
1633298400000,2021,10,2021,1,1,7,0.167,0.0665,0.101,6266.07,38.5,38.5,37.3,1,1,1,276.3,269.1,281.1,166.3,159.1,110,110,110,0,-2.842e-14,2.842e-14,0.398,0.391,0.409,166.3,159.1,171.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.112,0.11,0.114,0.00988,0.00927,0.0103,0.00039,0.00037,0.00041,0.289,0.276,0.298,0.011,0.011,0.012,24.91,24.88,24.95,0.944,0.942,0.946,0.973,0.97,0.975,0.918,0.914,0.922,38.35,36.67,39.49,37.3,35.57,38.5,0,0,0,0,0,0,0.207,0,0.066,0.4,0.6,0.4,37.5
1633903200000,2021,10,2021,1,2,7,0.156,0.0665,0.0892,5529.77,34.89,34.89,32.92,1,1,1,257.5,250.2,266.1,147.5,140.2,110,110,110,-4.06e-15,-2.842e-14,2.842e-14,0.427,0.413,0.44,147.5,140.2,156.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.109,0.00828,0.00767,0.00902,0.00033,0.0003,0.00036,0.255,0.243,0.271,0.01,0.0096,0.011,25.01,24.96,25.06,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,33.93,32.22,35.97,32.92,31.26,34.89,0,0,0,0,0,0,0.183,0,0.0668,0.43,0.57,0.43,35.4
1634508000000,2021,10,2021,1,3,7,0.148,0.0665,0.081,5012.52,30.82,30.82,29.84,1,1,1,244,240.1,248.3,134,130.1,110,110,110,0,0,0,0.451,0.443,0.458,134,130.1,138.3,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0995,0.102,0.00714,0.00681,0.00751,0.00028,0.00027,0.0003,0.231,0.224,0.239,0.0091,0.0088,0.0094,25.1,25.07,25.13,0.932,0.931,0.934,0.97,0.97,0.97,0.904,0.903,0.906,30.76,29.86,31.77,29.84,28.96,30.82,0,0,0,0,0,0,0.166,0,0.067,0.45,0.55,0.45,33.9
1635112800000,2021,10,2021,1,4,7,0.148,0.0665,0.0818,5061.66,30.57,30.57,30.13,1,1,1,245.3,243.1,247.2,135.3,133.1,110,110,110,0,0,0,0.448,0.445,0.452,135.3,133.1,137.2,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.101,0.101,0.102,0.00725,0.00707,0.00741,0.00029,0.00028,0.00029,0.234,0.23,0.237,0.0092,0.0091,0.0094,25.09,25.08,25.11,0.933,0.932,0.934,0.97,0.97,0.97,0.905,0.904,0.906,31.06,30.56,31.52,30.13,29.64,30.57,0,0,0,0,0,0,0.167,0,0.0662,0.45,0.55,0.45,34.2
1635717600000,2021,11,2021,2,5,7,0.151,0.0641,0.0869,5388.7,33.27,33.27,32.08,1,1,1,249.7,242.8,254.9,143.7,136.8,106,106,106,0,0,0,0.425,0.416,0.436,143.7,136.8,148.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.104,0.101,0.106,0.00796,0.00738,0.00841,0.00031,0.00029,0.00033,0.248,0.236,0.258,0.0098,0.0093,0.01,25.06,25.02,25.11,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,33.07,31.46,34.3,32.08,30.51,33.27,0,0,0,0,0,0,0.178,0,0.0641,0.42,0.58,0.42,35.7
1636322400000,2021,11,2021,2,6,7,0.148,0.0596,0.0885,5500.45,35.36,35.36,32.74,1,1,1,245,241.2,250.8,146.4,137.1,98.57,93,106,0,0,0,0.403,0.371,0.436,146.4,137.1,157.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.107,0.00819,0.00741,0.00916,0.00032,0.00029,0.00036,0.252,0.237,0.271,0.0099,0.0093,0.011,25.08,25.03,25.1,0.937,0.934,0.942,0.97,0.97,0.97,0.909,0.906,0.913,33.75,31.52,36.46,32.74,30.58,35.36,0,0,0,0,0,0,0.182,0,0.0595,0.4,0.6,0.4,37.2
1636927200000,2021,11,2021,2,7,7,0.152,0.0562,0.0958,5962.43,36.05,36.05,35.49,1,1,1,251.3,248.6,253.8,158.3,155.6,93,93,93,0,0,0,0.37,0.366,0.374,158.3,155.6,160.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.108,0.00921,0.00898,0.00942,0.00036,0.00035,0.00037,0.272,0.268,0.277,0.011,0.011,0.011,25.02,25.01,25.04,0.942,0.941,0.942,0.97,0.97,0.97,0.913,0.913,0.914,36.59,35.95,37.17,35.49,34.87,36.05,0,0,0,0,0,0,0.197,0,0.0562,0.37,0.63,0.37,39.2
1637532000000,2021,11,2021,2,8,7,0.153,0.0562,0.0972,6058.18,36.59,36.59,36.06,1,1,1,253.8,251.9,256,160.8,158.9,93,93,93,0,0,0,0.366,0.363,0.369,160.8,158.9,163,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.108,0.107,0.109,0.00942,0.00925,0.0096,0.00037,0.00037,0.00038,0.277,0.273,0.281,0.011,0.011,0.011,25.01,25,25.02,0.942,0.942,0.943,0.97,0.97,0.971,0.914,0.914,0.916,37.17,36.72,37.68,36.06,35.62,36.59,0,0,0,0,0,0,0.2,0,0.0558,0.37,0.64,0.36,39.6
1638136800000,2021,11,2021,2,9,7,0.154,0.0493,0.105,6578.28,40.35,40.35,39.16,1,1,1,254.5,253.8,256,173,161.6,81.57,77,93,0,0,0,0.32,0.302,0.365,173,161.6,177.6,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.108,0.112,0.0105,0.00949,0.0108,0.00041,0.00038,0.00043,0.297,0.278,0.305,0.012,0.011,0.012,24.98,24.98,25,0.946,0.943,0.948,0.976,0.97,0.979,0.924,0.915,0.927,40.1,37.36,41.23,39.16,36.25,40.35,0,0,0,0,0,0,0.218,0,0.049,0.32,0.68,0.32,42.7
1638741600000,2021,12,2021,3,10,7,0.161,0.0466,0.115,7257.72,45.1,45.1,43.2,1,1,1,266.7,256.8,274.9,189.7,179.8,77,77,77,4.06e-15,-2.842e-14,2.842e-14,0.289,0.28,0.3,189.7,179.8,197.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.116,0.113,0.119,0.0119,0.011,0.0126,0.00047,0.00044,0.0005,0.327,0.309,0.341,0.013,0.012,0.014,24.91,24.86,24.96,0.951,0.948,0.954,0.98,0.98,0.98,0.932,0.929,0.935,44.08,41.75,46.02,43.2,40.9,45.1,0,0,0,0,0,0,0.24,0,0.046,0.29,0.71,0.29,45.1
1639346400000,2021,12,2021,3,11,7,0.173,0.0466,0.127,7928.54,48.2,48.2,47.19,1,1,1,286.5,277.3,298.1,209.5,200.3,77,77,77,-1.218e-14,-2.842e-14,0,0.269,0.258,0.278,209.5,200.3,221.1,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.12,0.127,0.0136,0.0128,0.0145,0.00054,0.00051,0.00058,0.362,0.346,0.383,0.014,0.014,0.015,24.79,24.72,24.85,0.956,0.955,0.959,0.98,0.98,0.98,0.937,0.936,0.939,48.71,46.6,51.39,47.19,45.67,48.2,0,0,0,0,0,0,0.262,0,0.046,0.27,0.73,0.27,45.8
1639951200000,2021,12,2021,3,12,7,0.188,0.0372,0.151,9169.94,56.87,56.87,54.58,2,1,1.8571428571428572,311.4,301.6,318.6,249.8,224.6,61.57,59,77,0,0,0,0.198,0.185,0.255,249.8,224.6,259.6,990,990,990,965,964.9,965,25,25,25.1,0.136,0.129,0.139,0.0185,0.0148,0.0215,0.00074,0.00059,0.00086,0.287,0.259,0.389,0.011,0.01,0.016,24.76,24.7,24.81,0.934,0.928,0.959,0.971,0.97,0.98,0.907,0.9,0.94,32.04,27.8,52.2,30.73,26.97,48.2,0,0,0,0,0,0,0.303,0,0.037,0.2,0.8,0.2,48.8
1640556000000,2021,12,2021,3,13,7,0.201,0.0381,0.163,9924.86,61.09,61.09,59.08,2,2,2,333,321.6,347.3,270,262.6,63,59,73,0,0,0,0.189,0.175,0.213,270,262.6,279,990,990,990,965.1,965,965.1,24.9,24.9,25,0.143,0.14,0.146,0.0264,0.0229,0.0307,0.0011,0.00092,0.0012,0.294,0.283,0.307,0.012,0.011,0.012,24.64,24.56,24.71,0.934,0.932,0.935,0.97,0.97,0.97,0.906,0.904,0.907,30.45,29.65,31.49,29.54,28.76,30.54,0,0,0,0,0,0,0.328,0,0.038,0.19,0.81,0.19,49.4
1641160800000,2022,1,2021,4,14,7,0.233,0.0442,0.189,11441.3,74.87,74.87,68.1,2,2,2,385.4,355.8,416.5,312.4,282.8,73,73,73,0,0,0,0.19,0.175,0.205,312.4,282.8,343.5,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.159,0.149,0.17,0.0465,0.0325,0.0611,0.0019,0.0013,0.0025,0.359,0.315,0.406,0.015,0.013,0.017,24.32,24.12,24.51,0.942,0.936,0.947,0.97,0.97,0.973,0.914,0.908,0.921,35.09,31.82,38.48,34.05,30.87,37.43,0,0,0,0,0,0,0.378,0,0.044,0.19,0.81,0.19,49.1
1641765600000,2022,1,2021,4,15,7,0.269,0.0442,0.225,13651.7,83.56,83.56,81.26,2,2,2,444.6,425.5,455,371.6,352.5,73,73,73,0,0,0,0.164,0.16,0.172,371.6,352.5,382,990,990,990,965.6,965.5,965.6,24.4,24.4,24.5,0.18,0.173,0.184,0.0744,0.0654,0.0793,0.003,0.0027,0.0033,0.448,0.419,0.463,0.018,0.017,0.019,23.95,23.89,24.07,0.951,0.949,0.953,0.979,0.975,0.98,0.931,0.925,0.934,41.52,39.46,42.63,40.63,38.47,41.78,0,0,0,0,0,0,0.451,0,0.044,0.16,0.84,0.16,50.7
1642370400000,2022,1,2021,4,16,7,0.288,0.0442,0.244,14753.2,91.57,91.57,87.82,2,2,2,475.7,457,494.1,402.7,384,73,73,73,0,0,0,0.154,0.148,0.16,402.7,384,421.1,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.191,0.184,0.198,0.0891,0.0802,0.0978,0.0037,0.0033,0.004,0.494,0.466,0.522,0.02,0.019,0.022,23.77,23.65,23.88,0.955,0.953,0.956,0.98,0.98,0.98,0.936,0.934,0.937,44.8,42.84,46.72,43.91,41.98,45.78,0,0,0,0,0,0,0.488,0,0.044,0.15,0.85,0.15,51.2
1642975200000,2022,1,2021,4,17,7,0.326,0.0442,0.282,16490.6,106.4,106.4,98.16,3,2,2.2857142857142856,538.8,501.5,581.4,465.8,428.5,73,73,73,-2.436e-14,-5.684e-14,0,0.136,0.126,0.146,465.8,428.5,508.4,990,990,990,966,965.9,966.2,24,23.8,24.1,0.216,0.2,0.237,0.119,0.101,0.141,0.005,0.0042,0.0059,0.56,0.526,0.613,0.023,0.022,0.026,23.42,23.23,23.61,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.917,0.939,45.84,35.64,52.41,44.08,34.57,48.2,0,0,0,0,0,0,0.545,0,0.044,0.14,0.87,0.13,50.6
1643580000000,2022,1,2021,4,18,7,0.385,0.0607,0.325,18747,118.3,118.3,111.6,3,3,3,637.3,595.3,675.2,536.9,505.4,100.4,73,105,0,0,0,0.158,0.123,0.172,536.9,505.4,570.2,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.258,0.24,0.277,0.16,0.139,0.182,0.0068,0.0059,0.0078,0.601,0.549,0.658,0.026,0.023,0.028,22.95,22.74,23.15,0.95,0.947,0.952,0.973,0.97,0.977,0.924,0.918,0.93,38.24,36.14,40.36,37.2,35.06,39.42,0,0,0,0,0,0,0.62,0,0.06,0.16,0.84,0.16,48.7
1644184800000,2022,2,2021,5,19,7,0.433,0.0635,0.369,21178,132.1,132.1,126.1,3,3,3,715.6,685.8,749.3,610.6,580.8,105,105,105,0,0,0,0.147,0.14,0.153,610.6,580.8,644.3,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.3,0.283,0.319,0.209,0.189,0.231,0.009,0.0081,0.01,0.726,0.676,0.783,0.031,0.029,0.034,22.51,22.32,22.68,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.89,41.04,44.94,42.02,40.15,44.04,0,0,0,0,0,0,0.7,0,0.064,0.15,0.85,0.15,48.9
1644789600000,2022,2,2021,5,20,7,0.491,0.0635,0.427,23641.8,144.6,144.6,140.7,3,3,3,811.1,763.2,878.5,706.1,658.2,105,105,105,0,0,0,0.13,0.12,0.138,706.1,658.2,773.5,990,990,990,967.1,967,967.4,22.9,22.6,23,0.357,0.327,0.406,0.272,0.241,0.313,0.012,0.01,0.014,0.889,0.807,1.01,0.039,0.035,0.045,21.97,21.58,22.24,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,48.49,45.78,52.18,46.91,44.86,48.2,0,0,0,0,0,0,0.782,0,0.064,0.13,0.87,0.13,48.2
1645394400000,2022,2,2021,5,21,7,0.64,0.0635,0.574,29947.9,192.8,192.8,178.3,4,4,4,1058,911.2,1227,953,806.2,105,105,105,3.144,-1.137e-13,22.01,0.1,0.0856,0.115,949.9,806.2,1100,990,990,990,968.1,967.5,968.6,21.9,21.4,22.5,0.585,0.436,0.777,0.44,0.329,0.648,0.02,0.015,0.03,1.28,0.98,1.72,0.059,0.044,0.081,20.65,19.66,21.48,0.955,0.954,0.956,0.98,0.977,0.98,0.935,0.932,0.937,45.78,40.48,50.6,44.57,39.55,48.2,0,0,0,0,0,0,0.99,0,0.066,0.099,0.9,0.1,46.8
1645999200000,2022,2,2021,5,22,7,0.834,0.104,0.665,32227.7,192.8,192.8,191.8,4,4,4,1378,1282,1446,1206,1144,171.9,105,183,106.4,43.79,163.2,0.124,0.0819,0.138,1100,1100,1100,990,990,990,969.1,968.8,969.3,20.9,20.7,21.2,0.837,0.8,0.865,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.75,1.81,0.085,0.082,0.088,19.12,18.88,19.47,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.14,48.48,50.06,47.96,47.51,48.2,0,0,0,0,0,0,1.07,0,0.169,0.12,0.8,0.2,38.6
1646604000000,2022,3,2021,6,23,7,0.927,0.111,0.665,31391.7,189.2,189.2,186.9,4,4,4,1532,1468,1590,1349,1285,183,183,183,249.4,185.1,306.8,0.12,0.115,0.125,1100,1100,1100,990,990,990,969.6,969.4,969.8,20.4,20.2,20.6,0.897,0.874,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.82,1.86,0.09,0.088,0.092,18.57,18.37,18.8,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.67,47.15,48.27,46.71,46.2,47.31,0,0,0,0,0,0,1.04,0,0.262,0.12,0.72,0.28,33.9
1647208800000,2022,3,2021,6,24,7,0.993,0.111,0.665,30753.9,184.3,184.3,183.1,4,4,4,1641,1606,1672,1458,1423,183,183,183,358.4,323.1,389.1,0.111,0.109,0.114,1100,1100,1100,990,990,990,969.9,969.8,970,20.1,20,20.2,0.913,0.91,0.916,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.86,0.093,0.092,0.093,18.2,18.1,18.31,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.7,46.43,47.01,45.76,45.5,46.07,0,0,0,0,0,0,1.02,0,0.328,0.11,0.67,0.33,31
1647813600000,2022,3,2021,6,25,7,1.07,0.111,0.665,29990.2,181.4,181.4,178.5,4,4,4,1773,1689,1887,1590,1506,183,183,183,489.6,405.8,603.7,0.103,0.097,0.108,1100,1100,1100,990,990,990,970.4,970.1,970.7,19.6,19.3,19.9,0.922,0.917,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.86,1.87,0.095,0.094,0.097,17.76,17.39,18.04,0.951,0.949,0.951,0.98,0.98,0.98,0.932,0.93,0.932,45.54,44.53,46.29,44.63,43.64,45.36,0,0,0,0,0,0,0.992,0,0.405,0.1,0.62,0.38,28
1648418400000,2022,3,2021,6,26,7,1.26,0.119,0.665,28341.5,173,173,168.7,4,4,4,2081,1932,2228,1883,1749,197.6,183,217,783.5,649.2,910.8,0.0949,0.0878,0.102,1100,1100,1100,990,990,990,971.3,970.9,971.6,18.7,18.4,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.84,16.48,17.24,0.948,0.946,0.949,0.98,0.98,0.98,0.929,0.927,0.93,43.04,42.05,44.13,42.17,41.21,43.24,0,0,0,0,0,0,0.937,0,0.595,0.094,0.53,0.47,22.5
1649023200000,2022,4,2021,7,27,7,1.42,0.131,0.665,27131.8,163.8,163.8,161.5,4,4,4,2352,2269,2449,2135,2052,217,217,217,1035,951.5,1132,0.0923,0.0886,0.0957,1100,1100,1100,990,990,990,971.9,971.7,972.2,18.1,17.8,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.18,15.94,16.38,0.946,0.945,0.946,0.979,0.977,0.98,0.925,0.923,0.927,41.25,40.62,41.79,40.37,39.7,40.95,0,0,0,0,0,0,0.897,0,0.755,0.092,0.47,0.53,19.1
1649628000000,2022,4,2021,7,28,7,1.58,0.131,0.665,25951.9,157.6,157.6,154.5,4,4,4,2604,2491,2700,2387,2274,217,217,217,1287,1174,1383,0.0834,0.0804,0.0871,1100,1100,1100,990,990,990,972.6,972.3,972.8,17.4,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.57,15.33,15.84,0.943,0.942,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.6,38.97,40.34,38.62,37.95,39.41,0,0,0,0,0,0,0.858,0,0.915,0.083,0.42,0.58,16.4
1650232800000,2022,4,2021,7,29,7,1.68,0.131,0.665,25138,151,151,149.6,4,4,4,2779,2728,2815,2562,2511,217,217,217,1462,1411,1498,0.0781,0.0771,0.0795,1100,1100,1100,990,990,990,973,972.9,973.1,17,16.9,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.14,15.06,15.27,0.942,0.941,0.942,0.973,0.972,0.973,0.916,0.915,0.917,38.46,38.22,38.79,37.41,37.16,37.76,0,0,0,0,0,0,0.831,0,1.015,0.078,0.4,0.6,15
1650837600000,2022,4,2021,7,30,7,1.72,0.136,0.665,24818.9,148.5,148.5,147.7,4,4,4,2848,2819,2867,2623,2591,225.4,217,276,1523,1491,1546,0.0791,0.0758,0.0963,1100,1100,1100,990,990,990,973.1,973.1,973.2,16.9,16.8,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.98,14.93,15.05,0.941,0.941,0.941,0.972,0.971,0.972,0.914,0.914,0.915,38.01,37.88,38.2,36.93,36.8,37.13,0,0,0,0,0,0,0.821,0,1.055,0.079,0.39,0.61,14.4
1651442400000,2022,5,2021,8,31,7,1.7,0.167,0.665,24953.8,150.2,150.2,148.5,4,4,4,2819,2760,2863,2543,2484,276,276,276,1443,1384,1487,0.0979,0.0964,0.1,1100,1100,1100,990,990,990,973.1,972.9,973.2,16.9,16.8,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.05,14.94,15.19,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.916,38.2,37.91,38.59,37.13,36.83,37.54,0,0,0,0,0,0,0.825,0,1.035,0.098,0.39,0.61,14.7
1652047200000,2022,5,2021,8,32,7,1.59,0.186,0.665,25863.8,157.2,157.2,154,4,4,4,2623,2506,2732,2315,2185,308.1,276,321,1215,1085,1356,0.118,0.101,0.128,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.52,15.26,15.8,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.917,0.922,39.48,38.77,40.24,38.49,37.73,39.3,0,0,0,0,0,0,0.855,0,0.925,0.12,0.42,0.58,16.3
1652652000000,2022,5,2021,8,33,7,1.41,0.194,0.665,27192.2,165.5,165.5,161.9,4,4,4,2338,2202,2464,2017,1881,321,321,321,916.8,781,1043,0.138,0.13,0.146,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.21,15.9,16.54,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.34,40.52,42.22,40.46,39.59,41.38,0,0,0,0,0,0,0.899,0,0.745,0.14,0.47,0.53,19.3
1653256800000,2022,5,2021,8,34,7,1.21,0.194,0.665,28750.8,175.6,175.6,171.1,4,4,4,1996,1855,2147,1675,1534,321,321,321,575.1,434.5,726.1,0.161,0.15,0.173,1100,1100,1100,990,990,990,971.1,970.6,971.5,18.9,18.5,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.07,16.67,17.49,0.948,0.947,0.95,0.98,0.98,0.98,0.929,0.928,0.931,43.66,42.58,44.8,42.78,41.73,43.9,0,0,0,0,0,0,0.951,0,0.545,0.16,0.55,0.45,23.8
1653861600000,2022,5,2021,8,35,7,1.02,0.146,0.665,30440.5,185,185,181.2,4,4,4,1694,1583,1811,1452,1373,241.7,210,321,352,273.3,419.1,0.142,0.121,0.182,1100,1100,1100,990,990,990,970.1,969.8,970.5,19.9,19.5,20.2,0.922,0.914,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,18.02,17.64,18.38,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.22,45.19,47.19,45.3,44.29,46.25,0,0,0,0,0,0,1.01,0,0.355,0.14,0.65,0.35,29.8
1654466400000,2022,6,2021,9,36,7,0.883,0.127,0.665,31822.9,192.8,192.8,189.4,4,4,4,1461,1366,1548,1251,1156,210,210,210,150.6,56.03,237.7,0.144,0.136,0.154,1100,1100,1100,990,990,990,969.4,969.1,969.6,20.6,20.4,20.9,0.876,0.835,0.911,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.78,1.86,0.088,0.085,0.091,18.82,18.5,19.17,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.33,47.5,49.25,47.36,46.55,48.2,0,0,0,0,0,0,1.05,0,0.218,0.14,0.75,0.25,36
1655071200000,2022,6,2021,9,37,7,0.723,0.127,0.596,30425.8,192.8,192.8,181.1,4,4,4,1196,1094,1315,986.2,883.9,210,210,210,0.6914,0,4.84,0.176,0.16,0.192,985.5,883.9,1100,990,990,990,968.5,968.2,968.9,21.5,21.1,21.8,0.654,0.535,0.813,0.461,0.367,0.648,0.021,0.017,0.031,1.39,1.14,1.76,0.065,0.052,0.083,20.1,19.35,20.66,0.955,0.953,0.955,0.98,0.98,0.98,0.936,0.934,0.936,46.28,42.75,49.75,45.28,41.89,48.2,0,0,0,0,0,0,1.01,0,0.127,0.18,0.82,0.18,42.1
1655676000000,2022,6,2021,9,38,7,0.603,0.127,0.476,25291.1,163,163,150.5,4,3,3.4285714285714284,997.7,936.3,1065,787.7,726.3,210,210,210,-1.624e-14,-1.137e-13,0,0.211,0.197,0.224,787.7,726.3,854.9,990,990,990,967.9,967.6,968.1,22.1,21.9,22.4,0.447,0.39,0.508,0.319,0.286,0.353,0.014,0.013,0.016,1.02,0.946,1.09,0.046,0.042,0.05,21.1,20.8,21.41,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.93,0.938,46.07,39.74,51.76,44.5,38.76,48.2,0,0,0,0,0,0,0.836,0,0.127,0.21,0.79,0.21,41.9
1656280800000,2022,6,2021,9,39,7,0.529,0.121,0.409,22680.9,140.4,140.4,135,3,3,3,875.2,832.3,920.2,675.5,646.3,199.7,186,210,0,0,0,0.228,0.216,0.24,675.5,646.3,710.2,990,990,990,967.4,967.2,967.6,22.6,22.4,22.8,0.352,0.333,0.376,0.252,0.233,0.275,0.011,0.01,0.012,0.851,0.799,0.913,0.038,0.035,0.041,21.75,21.51,21.97,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,45.92,44.37,47.76,45,43.48,46.81,0,0,0,0,0,0,0.75,0,0.12,0.23,0.77,0.23,42.9
1656885600000,2022,7,2021,10,40,7,0.481,0.112,0.368,20802,128.2,128.2,123.8,3,3,3,794.9,771.7,819.4,608.9,585.7,186,186,186,0,0,0,0.234,0.227,0.241,608.9,585.7,633.4,990,990,990,967.1,967,967.2,22.9,22.8,23,0.312,0.299,0.326,0.208,0.192,0.224,0.0091,0.0084,0.0098,0.736,0.697,0.777,0.032,0.03,0.034,22.18,22.04,22.32,0.954,0.953,0.955,0.979,0.978,0.98,0.935,0.932,0.936,42.14,40.73,43.61,41.27,39.81,42.74,0,0,0,0,0,0,0.688,0,0.113,0.23,0.77,0.23,43.2
1657490400000,2022,7,2021,10,41,7,0.44,0.137,0.303,17029.6,108.5,108.5,101.4,3,2,2.5714285714285716,727.2,694,762.4,500.2,467,227,227,227,0,-5.684e-14,5.684e-14,0.312,0.298,0.327,500.2,467,535.4,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.256,0.237,0.276,0.137,0.119,0.159,0.0059,0.0051,0.0069,0.607,0.558,0.65,0.026,0.024,0.028,22.58,22.43,22.71,0.952,0.946,0.957,0.974,0.97,0.98,0.927,0.918,0.938,42.38,34.97,51.68,40.67,33.93,48.2,0,0,0,0,0,0,0.563,0,0.137,0.31,0.69,0.31,38.7
1658095200000,2022,7,2021,10,42,7,0.395,0.137,0.258,15111.2,95.63,95.63,89.95,2,2,2,653.7,625.4,683.4,426.7,398.4,227,227,227,0,-5.684e-14,5.684e-14,0.347,0.332,0.363,426.7,398.4,456.4,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.216,0.204,0.231,0.1,0.087,0.114,0.0043,0.0037,0.0049,0.547,0.503,0.596,0.023,0.021,0.026,22.94,22.77,23.1,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.935,0.938,45.89,43.07,48.79,44.97,42.21,47.82,0,0,0,0,0,0,0.5,0,0.137,0.35,0.65,0.35,38.3
1658700000000,2022,7,2021,10,43,7,0.358,0.137,0.221,12965.9,82.58,82.58,77.18,2,2,2,591.6,567.1,616.4,364.6,340.1,227,227,227,2.436e-14,0,5.684e-14,0.384,0.368,0.4,364.6,340.1,389.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.192,0.184,0.201,0.0711,0.0596,0.0828,0.003,0.0025,0.0035,0.452,0.415,0.489,0.019,0.017,0.021,23.29,23.15,23.43,0.95,0.947,0.953,0.975,0.97,0.98,0.927,0.919,0.934,39.57,37.02,42.14,38.59,35.91,41.29,0,0,0,0,0,0,0.429,0,0.137,0.38,0.62,0.38,36.2
1659304800000,2022,8,2021,11,44,7,0.323,0.111,0.212,12576.1,80.23,80.23,74.86,2,2,2,534.9,511.6,559.2,350.9,327.6,184,184,184,-1.624e-14,-5.684e-14,5.684e-14,0.344,0.329,0.36,350.9,327.6,375.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.184,0.176,0.193,0.0646,0.0536,0.0761,0.0027,0.0022,0.0032,0.428,0.394,0.465,0.018,0.016,0.019,23.56,23.42,23.7,0.949,0.945,0.952,0.973,0.97,0.978,0.923,0.917,0.931,38.45,35.99,41.01,37.43,34.91,40.12,0,0,0,0,0,0,0.416,0,0.111,0.34,0.66,0.34,38.9
1659909600000,2022,8,2021,11,45,7,0.293,0.111,0.181,10763.5,68.3,68.3,64.07,2,2,2,484,464.9,504.3,300,280.9,184,184,184,0,0,0,0.38,0.365,0.396,300,280.9,320.3,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.166,0.16,0.174,0.0406,0.0316,0.0502,0.0017,0.0013,0.0021,0.352,0.323,0.382,0.015,0.013,0.016,23.87,23.75,23.98,0.941,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.916,33.02,30.95,35.21,32.03,30.02,34.15,0,0,0,0,0,0,0.356,0,0.112,0.38,0.62,0.38,36.7
1660514400000,2022,8,2021,11,46,7,0.267,0.111,0.156,9239.44,58.7,58.7,55,2,2,2,441.3,425.2,458.6,257.3,241.2,184,184,184,-4.06e-15,-2.842e-14,0,0.417,0.401,0.433,257.3,241.2,274.6,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.151,0.146,0.158,0.0211,0.0163,0.0286,0.00087,0.00066,0.0012,0.289,0.267,0.314,0.012,0.011,0.013,24.13,24.02,24.22,0.931,0.927,0.935,0.97,0.97,0.97,0.903,0.899,0.907,28.35,26.56,30.26,27.5,25.76,29.35,0,0,0,0,0,0,0.306,0,0.111,0.42,0.58,0.42,34.6
1661119200000,2022,8,2021,11,47,7,0.245,0.111,0.134,8068.83,50.37,50.37,48.03,2,1,1.1428571428571428,404.9,390.5,420,220.9,206.5,184,184,184,4.06e-15,-2.842e-14,2.842e-14,0.455,0.438,0.471,220.9,206.5,236,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.139,0.133,0.144,0.0145,0.0133,0.0158,0.00059,0.00054,0.00065,0.371,0.262,0.412,0.015,0.011,0.017,24.21,24.12,24.28,0.953,0.925,0.959,0.979,0.97,0.98,0.932,0.897,0.939,46.24,25.97,52.28,44.43,25.19,48.2,0,0,0,0,0,0,0.267,0,0.111,0.45,0.55,0.45,32.9
1661724000000,2022,8,2021,11,48,7,0.225,0.0954,0.129,7857.23,50.48,50.48,46.77,2,1,1.1428571428571428,371.6,356.3,385.9,213.9,193.7,157.7,138,184,-8.12e-15,-2.842e-14,2.842e-14,0.423,0.371,0.487,213.9,193.7,234.5,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.129,0.139,0.0139,0.0122,0.0157,0.00056,0.00049,0.00063,0.356,0.256,0.403,0.014,0.01,0.016,24.39,24.31,24.48,0.952,0.925,0.959,0.979,0.97,0.98,0.931,0.897,0.939,44.95,26.02,52.25,43.16,25.24,48.2,0,0,0,0,0,0,0.26,0,0.096,0.42,0.57,0.43,34.9
1662328800000,2022,9,2021,12,49,7,0.204,0.0835,0.12,7534.49,47.97,47.97,44.85,1,1,1,337.1,324.3,351.1,199.1,186.3,138,138,138,0,-2.842e-14,2.842e-14,0.41,0.393,0.425,199.1,186.3,213.1,990,990,990,965.1,965,965.2,24.9,24.8,25,0.127,0.122,0.132,0.0127,0.0116,0.0139,0.00051,0.00046,0.00056,0.351,0.328,0.376,0.014,0.013,0.015,24.56,24.47,24.65,0.954,0.951,0.957,0.98,0.98,0.98,0.935,0.932,0.938,45.76,42.83,48.95,44.85,41.97,47.97,0,0,0,0,0,0,0.249,0,0.084,0.41,0.59,0.41,36.9
1662933600000,2022,9,2021,12,50,7,0.187,0.0835,0.103,6406.58,41.04,41.04,38.13,1,1,1,308.4,297.3,320.2,170.4,159.3,138,138,138,-8.12e-15,-2.842e-14,0,0.448,0.431,0.464,170.4,159.3,182.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.116,0.113,0.121,0.0102,0.00929,0.0112,0.00041,0.00037,0.00045,0.299,0.279,0.32,0.012,0.011,0.013,24.76,24.68,24.83,0.946,0.942,0.949,0.974,0.97,0.98,0.922,0.914,0.93,39.13,36.55,41.88,38.13,35.45,41.04,0,0,0,0,0,0,0.212,0,0.084,0.45,0.55,0.45,34.3
1663538400000,2022,9,2021,12,51,7,0.172,0.0835,0.089,5493.79,34.65,34.65,32.7,1,1,1,285.2,276.2,293.7,147.2,138.2,138,138,138,0,-2.842e-14,2.842e-14,0.484,0.47,0.5,147.2,138.2,155.7,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.108,0.105,0.111,0.00826,0.0075,0.00899,0.00033,0.0003,0.00036,0.258,0.242,0.273,0.01,0.0096,0.011,24.9,24.85,24.95,0.938,0.934,0.941,0.97,0.97,0.97,0.91,0.906,0.913,33.71,31.6,35.72,32.7,30.66,34.65,0,0,0,0,0,0,0.182,0,0.083,0.49,0.52,0.48,31.9
1664143200000,2022,9,2021,12,52,7,0.16,0.0786,0.0813,5012.03,33.21,33.21,29.83,1,1,1,264.4,256.3,273.2,134.4,123.2,130,110,138,-6.09e-15,-2.842e-14,1.421e-14,0.491,0.425,0.528,134.4,123.2,148.7,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.103,0.0998,0.106,0.00718,0.00622,0.00839,0.00028,0.00025,0.00033,0.234,0.215,0.258,0.0093,0.0085,0.01,25.01,24.97,25.04,0.933,0.928,0.939,0.97,0.97,0.97,0.905,0.9,0.91,30.76,28.06,34.23,29.83,27.22,33.21,0,0,0,0,0,0,0.166,0,0.0787,0.49,0.51,0.49,31.3
1664748000000,2022,10,2022,1,1,7,0.15,0.0665,0.0834,5164.87,32.07,32.07,30.74,1,1,1,248,242.3,253.8,138,132.3,110,110,110,0,0,0,0.444,0.433,0.454,138,132.3,143.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.102,0.1,0.104,0.00748,0.007,0.00797,0.0003,0.00028,0.00032,0.238,0.228,0.249,0.0094,0.009,0.0098,25.08,25.04,25.12,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.908,31.69,30.37,33.07,30.74,29.46,32.07,0,0,0,0,0,0,0.171,0,0.0666,0.44,0.56,0.44,34.4
1665352800000,2022,10,2022,1,2,7,0.142,0.0598,0.0821,5094.82,31.63,31.63,30.33,1,1,1,234.7,228.9,240.4,135.8,130.4,98.86,97,110,0,0,0,0.421,0.407,0.458,135.8,130.4,141.5,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0996,0.098,0.101,0.00729,0.00683,0.00778,0.00029,0.00027,0.00031,0.233,0.225,0.243,0.0092,0.0089,0.0096,25.16,25.13,25.2,0.933,0.931,0.935,0.97,0.97,0.97,0.905,0.903,0.907,31.26,29.92,32.61,30.33,29.02,31.63,0,0,0,0,0,0,0.168,0,0.0599,0.42,0.58,0.42,35.9
1665957600000,2022,10,2022,1,3,7,0.135,0.0587,0.0759,4702.47,29.02,29.02,27.99,1,1,1,222.5,218.8,227,125.5,121.8,97,97,97,-4.06e-15,-1.421e-14,0,0.436,0.427,0.443,125.5,121.8,130,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0944,0.0973,0.00642,0.0061,0.0068,0.00025,0.00024,0.00027,0.214,0.207,0.222,0.0084,0.0081,0.0087,25.25,25.22,25.28,0.928,0.926,0.931,0.97,0.97,0.97,0.901,0.899,0.903,28.86,27.97,29.92,27.99,27.13,29.02,0,0,0,0,0,0,0.156,0,0.0591,0.43,0.56,0.44,34.8
1666562400000,2022,10,2022,1,4,7,0.131,0.0587,0.0728,4499.55,27.2,27.2,26.78,1,1,1,217.3,215.5,219.1,120.3,118.5,97,97,97,-4.06e-15,-1.421e-14,0,0.446,0.443,0.45,120.3,118.5,122.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0939,0.0932,0.0945,0.00598,0.00582,0.00613,0.00023,0.00023,0.00024,0.205,0.202,0.208,0.008,0.0079,0.0082,25.29,25.28,25.31,0.925,0.924,0.927,0.97,0.97,0.97,0.898,0.896,0.899,27.61,27.18,28.04,26.78,26.36,27.2,0,0,0,0,0,0,0.149,0,0.0582,0.45,0.56,0.44,34.3
1667167200000,2022,10,2022,1,5,7,0.135,0.0566,0.0783,4858.55,31.2,31.2,28.92,1,1,1,223.1,216.9,232.5,129.5,120.2,93.57,93,97,-2.03e-15,-1.421e-14,0,0.42,0.4,0.447,129.5,120.2,139.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0968,0.0938,0.1,0.00676,0.00596,0.0076,0.00027,0.00023,0.0003,0.221,0.204,0.239,0.0087,0.008,0.0094,25.24,25.17,25.29,0.93,0.925,0.935,0.97,0.97,0.97,0.902,0.897,0.907,29.81,27.57,32.17,28.92,26.75,31.2,0,0,0,0,0,0,0.161,0,0.0567,0.42,0.58,0.42,36
1667772000000,2022,11,2022,2,6,7,0.148,0.0562,0.0915,5696.27,35.86,35.86,33.91,1,1,1,244.3,237.1,253,151.3,144.1,93,93,93,0,0,0,0.381,0.368,0.392,151.3,144.1,160,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.104,0.102,0.108,0.00861,0.008,0.00935,0.00034,0.00032,0.00037,0.26,0.247,0.275,0.01,0.0097,0.011,25.07,25.01,25.13,0.939,0.937,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.96,33.26,36.97,33.91,32.26,35.86,0,0,0,0,0,0,0.188,0,0.0565,0.38,0.62,0.38,38.5
1668376800000,2022,11,2022,2,7,7,0.153,0.0562,0.0964,6004.67,36.79,36.79,35.74,1,1,1,252.3,245,256.8,159.3,152,93,93,93,0,0,0,0.369,0.362,0.38,159.3,152,163.8,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.105,0.109,0.00929,0.00867,0.00967,0.00037,0.00034,0.00038,0.274,0.261,0.282,0.011,0.01,0.011,25.02,24.99,25.07,0.942,0.94,0.943,0.97,0.97,0.971,0.914,0.911,0.916,36.83,35.12,37.87,35.74,34.07,36.79,0,0,0,0,0,0,0.199,0,0.0566,0.37,0.63,0.37,39.2
1668981600000,2022,11,2022,2,8,7,0.156,0.0562,0.1,6258.67,40.61,40.61,37.25,1,1,1,258.5,245.9,272.1,165.5,152.9,93,93,93,0,0,0,0.36,0.342,0.378,165.5,152.9,179.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.109,0.105,0.114,0.00982,0.00874,0.011,0.00039,0.00035,0.00044,0.285,0.263,0.31,0.011,0.01,0.012,24.98,24.9,25.06,0.944,0.94,0.948,0.973,0.97,0.979,0.919,0.912,0.928,38.27,35.31,41.48,37.25,34.25,40.61,0,0,0,0,0,0,0.207,0,0.056,0.36,0.64,0.36,40.1
1669586400000,2022,11,2022,2,9,7,0.172,0.06,0.112,7047.69,42.99,42.99,41.95,1,1,1,284.2,276.2,291.5,184.9,180.7,99.29,93,104,-8.12e-15,-2.842e-14,2.842e-14,0.349,0.33,0.365,184.9,180.7,189.2,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.117,0.116,0.118,0.0115,0.0111,0.0118,0.00046,0.00044,0.00047,0.321,0.313,0.328,0.013,0.012,0.013,24.84,24.81,24.88,0.95,0.949,0.951,0.98,0.98,0.98,0.931,0.93,0.932,42.81,41.78,43.86,41.95,40.93,42.99,0,0,0,0,0,0,0.233,0,0.06,0.35,0.65,0.35,41
1670191200000,2022,12,2022,3,10,7,0.195,0.0629,0.132,8100.07,53.47,53.47,48.21,2,1,1.2857142857142858,322.7,295.6,350.3,218.7,191.6,104,104,104,4.06e-15,-2.842e-14,2.842e-14,0.323,0.297,0.352,218.7,191.6,246.3,990,990,990,965,964.9,965.2,25,24.8,25.1,0.129,0.12,0.139,0.0143,0.012,0.0167,0.00057,0.00048,0.00067,0.335,0.254,0.399,0.013,0.01,0.016,24.65,24.54,24.78,0.948,0.925,0.959,0.977,0.97,0.98,0.926,0.898,0.939,42.32,26.53,52.67,40.72,25.73,48.2,0,0,0,0,0,0,0.268,0,0.063,0.32,0.68,0.32,41.5
1670796000000,2022,12,2022,3,11,7,0.234,0.0629,0.171,10328.7,68.1,68.1,61.48,2,2,2,387.4,359.3,418.4,283.4,255.3,104,104,104,-4.06e-15,-2.842e-14,0,0.269,0.249,0.289,283.4,255.3,314.4,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.152,0.142,0.163,0.0328,0.0195,0.0474,0.0013,0.00079,0.0019,0.319,0.277,0.365,0.013,0.011,0.015,24.35,24.15,24.53,0.937,0.931,0.943,0.97,0.97,0.97,0.909,0.903,0.915,31.69,28.58,35.1,30.74,27.72,34.05,0,0,0,0,0,0,0.342,0,0.063,0.27,0.73,0.27,44.1
1671400800000,2022,12,2022,3,12,7,0.279,0.0629,0.217,13048.1,84.63,84.63,77.67,2,2,2,462,431.3,493.6,358,327.3,104,104,104,0,0,0,0.226,0.211,0.241,358,327.3,389.6,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.178,0.168,0.19,0.068,0.0535,0.0829,0.0028,0.0022,0.0034,0.431,0.384,0.478,0.018,0.016,0.02,23.89,23.7,24.07,0.949,0.945,0.954,0.975,0.97,0.98,0.926,0.917,0.935,39.81,36.5,43.18,38.83,35.41,42.32,0,0,0,0,0,0,0.431,0,0.062,0.23,0.78,0.22,46.8
1672005600000,2022,12,2022,3,13,6,0.278,0.0539,0.224,13259.4,96.4,96.4,92.08,2,2,2,535.4,503.2,577.8,431.4,399.2,104,104,104,-2.842e-14,-5.684e-14,0,0.195,0.18,0.207,431.4,399.2,473.8,990,990,990,966,965.9,966.2,24,23.8,24.1,0.205,0.193,0.222,0.103,0.0874,0.123,0.0043,0.0036,0.0052,0.541,0.492,0.607,0.023,0.02,0.026,23.45,23.19,23.64,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.939,47.42,44.19,51.54,46.04,43.3,48.2,0,0,0,0,0,0,0.512,0,0.054,0.19,0.81,0.19,47.7