datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1257026400000,2009,11,2009,2,30,0.566,0.174,0.393,24604.1,39.35,39.35,34.17,1,1,1,218.5,191.3,240.2,151.5,124.3,67,67,67,-4.737e-16,-1.421e-14,0,0.308,0.279,0.35,151.5,124.3,173.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.101,0.0917,0.109,0.00863,0.00631,0.0105,0.00034,0.00025,0.00041,0.257,0.208,0.296,0.01,0.0081,0.012,25.23,25.06,25.38,0.939,0.928,0.946,0.971,0.97,0.977,0.912,0.9,0.924,35.18,28.7,40.29,34.17,27.84,39.35,0,0,0,0,0,0,0.19,0,0.173,0.31,0.69,0.31,43.5
1259618400000,2009,12,2009,3,31,0.747,0.174,0.573,35155.4,57.13,57.13,47.25,2,1,1.4838709677419355,278.8,240.5,319.8,214,163.5,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.237,0.184,0.32,214,163.5,260.8,990,990,990,964.8,964.6,965,25.2,25,25.4,0.123,0.107,0.139,0.0142,0.00965,0.0221,0.00056,0.00038,0.00088,0.291,0.238,0.39,0.012,0.0095,0.016,24.9,24.72,25.08,0.939,0.922,0.959,0.974,0.97,0.98,0.914,0.894,0.94,35.87,25.59,52.74,34.56,24.83,48.2,0,0,0,0,0,0,0.263,0,0.174,0.23,0.77,0.23,47.1
1262296800000,2010,1,2009,4,31,1.22,0.196,1.02,60944.3,131.9,131.9,81.91,3,2,2.193548387096774,455.7,324.4,711.6,382.7,251.4,73,73,73,3.667e-15,0,5.684e-14,0.17,0.103,0.225,382.7,251.4,638.6,990,990,990,965.6,965,966.7,24.4,23.3,25,0.189,0.138,0.311,0.0824,0.0177,0.228,0.0034,0.00071,0.0098,0.447,0.268,0.769,0.018,0.011,0.033,23.92,22.48,24.71,0.945,0.93,0.958,0.974,0.97,0.98,0.921,0.902,0.939,38.22,28.32,52.62,37.1,27.47,48.2,0,0,0,0,0,0,0.455,0,0.2,0.16,0.84,0.16,50
1264975200000,2010,2,2009,5,28,2.84,0.321,2.25,113860,192.8,192.8,169.4,4,3,3.75,1176,732.7,1792,1043,627.7,132.7,105,162,114,-1.137e-13,529.6,0.117,0.0904,0.143,929,627.7,1100,990,990,990,968.4,966.8,970.4,21.6,19.6,23.2,0.627,0.31,0.922,0.463,0.22,0.648,0.022,0.0095,0.033,1.36,0.755,1.87,0.064,0.033,0.096,20.23,17.7,22.41,0.954,0.95,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.35,39.43,51.13,45.25,38.43,48.2,0,0,0,0,0,0,0.941,0,0.59,0.11,0.79,0.21,40.1
1267394400000,2010,3,2009,6,31,7.06,0.64,2.95,114259,176,176,153.6,4,4,4,2637,1843,3095,2398,1604,239,239,239,1298,504.1,1756,0.0933,0.0772,0.13,1100,1100,1100,990,990,990,972.6,970.6,973.7,17.4,16.3,19.4,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.04,1.87,1.87,1.87,0.11,0.097,0.12,15.5,14.38,17.53,0.942,0.937,0.95,0.974,0.97,0.98,0.918,0.909,0.931,39.39,36.36,44.91,38.39,35.27,44.01,0,0,0,0,0,0,0.853,0,4.11,0.091,0.42,0.58,16.2
1270072800000,2010,4,2009,7,30,8.32,0.63,2.85,99575.3,141.6,141.6,138.3,4,4,4,3211,3075,3314,2968,2841,243,217,295,1868,1741,1997,0.0757,0.0655,0.0941,1100,1100,1100,990,990,990,974,973.7,974.2,16,15.8,16.3,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.11,0.12,14.12,13.9,14.43,0.936,0.934,0.938,0.97,0.97,0.97,0.908,0.906,0.909,35.64,35.03,36.49,34.57,33.98,35.4,0,0,0,0,0,0,0.768,0,5.47,0.076,0.34,0.66,12
1272664800000,2010,5,2009,8,31,6.62,0.86,2.95,117679,178.8,178.8,158.2,4,4,4,2472,1764,3107,2151,1443,321,321,321,1051,343.3,1686,0.134,0.103,0.182,1100,1100,1100,990,990,990,972.2,970.3,973.8,17.8,16.2,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.033,0.04,1.87,1.87,1.87,0.11,0.095,0.12,15.91,14.35,17.79,0.944,0.937,0.951,0.976,0.97,0.98,0.921,0.909,0.932,40.51,36.27,45.6,39.54,35.19,44.69,0,0,0,0,0,0,0.879,0,3.67,0.13,0.45,0.55,17.8
1275343200000,2010,6,2009,9,30,3.23,0.544,2.45,122589,192.8,192.8,170.3,4,3,3.7333333333333334,1248,877.3,1727,1038,667.3,210,210,210,92.15,-1.137e-13,417.1,0.176,0.122,0.239,945.4,667.3,1100,990,990,990,968.7,967.4,970.2,21.3,19.8,22.6,0.662,0.35,0.926,0.476,0.247,0.648,0.023,0.011,0.033,1.41,0.839,1.87,0.067,0.037,0.095,19.92,17.91,21.75,0.954,0.951,0.957,0.98,0.975,0.98,0.935,0.93,0.938,46.8,39.68,51.69,45.69,38.7,48.2,0,0,0,0,0,0,0.946,0,0.78,0.17,0.76,0.24,38
1277935200000,2010,7,2009,10,31,1.92,0.573,1.35,76752.6,135.6,135.6,103.2,3,2,2.4838709677419355,716,577.9,862.8,502.3,350.9,213.8,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.305,0.216,0.393,502.3,350.9,676.8,990,990,990,966.8,966.2,967.4,23.2,22.6,23.8,0.258,0.188,0.35,0.145,0.0646,0.253,0.0063,0.0027,0.011,0.62,0.432,0.85,0.027,0.018,0.038,22.62,21.8,23.37,0.954,0.946,0.958,0.978,0.97,0.98,0.932,0.918,0.939,42.98,35.05,51.79,41.88,34,48.2,0,0,0,0,0,0,0.573,0,0.57,0.3,0.7,0.3,40
1280613600000,2010,8,2009,11,31,1.26,0.493,0.764,45503.5,82.58,82.58,61.16,2,1,1.7741935483870968,469.4,389.5,570,285.4,205.5,184,184,184,6.418e-15,-2.842e-14,5.684e-14,0.397,0.323,0.472,285.4,205.5,386,990,990,990,965.7,965.3,966.2,24.3,23.8,24.7,0.161,0.133,0.197,0.0368,0.0132,0.0812,0.0015,0.00054,0.0034,0.366,0.263,0.481,0.015,0.011,0.02,23.92,23.35,24.29,0.944,0.925,0.958,0.973,0.97,0.98,0.919,0.898,0.939,37.14,26.07,52.46,35.95,25.29,48.2,0,0,0,0,0,0,0.34,0,0.496,0.39,0.61,0.39,36.1
1283292000000,2010,9,2009,12,30,0.827,0.358,0.47,28907.1,53.11,53.11,40.15,2,1,1.1,319.3,268.7,384.3,181.3,130.7,138,138,138,1.895e-15,-2.842e-14,2.842e-14,0.437,0.359,0.514,181.3,130.7,246.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.12,0.102,0.143,0.0112,0.00686,0.0167,0.00045,0.00027,0.00068,0.302,0.228,0.405,0.012,0.009,0.016,24.7,24.36,25,0.944,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.94,38.74,26.01,52.56,37.56,25.23,48.2,0,0,0,0,0,0,0.223,0,0.357,0.43,0.57,0.43,35
1285884000000,2010,10,2010,1,31,0.632,0.271,0.361,22393.9,34.79,34.79,30.1,1,1,1,236.1,212.6,265.7,134.9,115.6,101.2,97,110,1.375e-15,-2.842e-14,2.842e-14,0.429,0.401,0.456,134.9,115.6,155.7,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.0997,0.0922,0.108,0.00721,0.00558,0.00898,0.00028,0.00022,0.00036,0.232,0.196,0.27,0.0091,0.0077,0.011,25.16,24.97,25.33,0.932,0.922,0.941,0.97,0.97,0.97,0.904,0.894,0.913,31.03,26.48,35.86,30.1,25.68,34.79,0,0,0,0,0,0,0.167,0,0.271,0.43,0.57,0.43,35.4
1288562400000,2010,11,2010,2,30,0.586,0.219,0.367,22891.6,39.82,39.82,31.79,1,1,1,226,211.3,242.2,141.6,118.3,84.33,67,93,4.737e-16,0,1.421e-14,0.374,0.277,0.44,141.6,118.3,175.2,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.1,0.0928,0.11,0.00779,0.0058,0.0106,0.00031,0.00023,0.00042,0.241,0.201,0.299,0.0095,0.0079,0.012,25.2,25.05,25.33,0.935,0.924,0.947,0.971,0.97,0.978,0.908,0.896,0.926,32.74,27.14,40.73,31.79,26.32,39.82,0,0,0,0,0,0,0.177,0,0.219,0.37,0.63,0.37,39.1
1291154400000,2010,12,2010,3,31,0.816,0.189,0.626,38730.4,80.53,80.53,52.06,2,1,1.3548387096774193,304.5,244.6,426.2,233.9,167.6,70.61,59,77,0,-2.842e-14,2.842e-14,0.241,0.138,0.315,233.9,167.6,367.2,990,990,990,964.9,964.7,965.5,25.1,24.5,25.3,0.131,0.108,0.177,0.0224,0.01,0.0723,0.0009,0.00039,0.003,0.34,0.266,0.439,0.014,0.011,0.018,24.72,24.04,25.05,0.948,0.929,0.959,0.977,0.97,0.98,0.926,0.902,0.94,41.63,28.38,52.58,40.42,27.53,48.2,0,0,0,0,0,0,0.289,0,0.19,0.23,0.77,0.23,47.5
1293832800000,2011,1,2010,4,31,2.07,0.314,1.76,97321.2,192.8,192.8,130.8,4,2,3.032258064516129,774.6,443.4,1197,657.2,352.4,117.4,91,139,-3.667e-15,-1.137e-13,5.684e-14,0.157,0.116,0.205,657.2,352.4,1058,990,990,990,967,965.6,968.5,23,21.5,24.4,0.354,0.175,0.723,0.24,0.0653,0.553,0.011,0.0027,0.026,0.826,0.421,1.57,0.036,0.017,0.073,22.2,19.91,23.98,0.954,0.946,0.958,0.978,0.97,0.98,0.934,0.918,0.939,44.43,35.82,51.81,43.21,34.74,48.2,0,0,0,0,0,0,0.727,0,0.31,0.15,0.85,0.15,47
1296511200000,2011,2,2010,5,28,4.46,0.392,2.66,118488,192.8,192.8,176.3,4,4,4,1845,1251,2160,1683,1089,162,162,162,583.7,0,897.6,0.0904,0.075,0.129,1100,1089,1100,990,990,990,970.6,968.7,971.5,19.4,18.5,21.3,0.906,0.777,0.926,0.647,0.624,0.648,0.033,0.029,0.035,1.85,1.7,1.87,0.096,0.08,0.1,17.59,16.64,19.61,0.949,0.947,0.954,0.98,0.98,0.98,0.93,0.928,0.935,45.03,42.5,49.97,44.08,41.65,48.2,0,0,0,0,0,0,0.98,0,1.8,0.088,0.6,0.4,26.6
1298930400000,2011,3,2010,6,31,5.99,0.539,2.95,122414,167,167,164.5,4,4,4,2238,2145,2451,2037,1906,201.1,183,239,936.7,806,1168,0.0902,0.0747,0.111,1100,1100,1100,990,990,990,971.7,971.4,972.2,18.3,17.8,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.45,15.94,16.68,0.946,0.945,0.947,0.98,0.977,0.98,0.927,0.923,0.928,41.99,40.61,42.59,41.13,39.69,41.74,0,0,0,0,0,0,0.914,0,3.04,0.09,0.49,0.51,20.4
1301608800000,2011,4,2010,7,30,7.62,0.63,2.85,104587,157.6,157.6,145.3,4,4,4,2941,2493,3169,2698,2276,243,217,295,1598,1176,1852,0.083,0.0685,0.107,1100,1100,1100,990,990,990,973.4,972.3,973.9,16.6,16.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.037,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.76,14.21,15.84,0.939,0.936,0.944,0.971,0.97,0.977,0.912,0.908,0.922,37.38,35.87,40.33,36.32,34.8,39.39,0,0,0,0,0,0,0.807,0,4.77,0.083,0.37,0.63,13.7
1304200800000,2011,5,2010,8,31,5.52,0.739,2.95,126641,189,189,170.2,4,4,4,2060,1479,2710,1784,1203,276,276,276,683.8,102.9,1334,0.139,0.102,0.187,1100,1100,1100,990,990,990,971.1,969.4,972.8,18.9,17.2,20.6,0.919,0.86,0.926,0.648,0.648,0.648,0.034,0.031,0.038,1.87,1.81,1.87,0.099,0.088,0.11,17,15.31,18.78,0.948,0.942,0.952,0.979,0.974,0.98,0.928,0.917,0.933,43.47,38.91,48.22,42.55,37.89,47.25,0,0,0,0,0,0,0.946,0,2.57,0.13,0.53,0.47,22.9
1306879200000,2011,6,2010,9,30,2.69,0.544,2.11,111048,192.8,192.8,154.2,4,3,3.466666666666667,1038,793.2,1451,827.9,583.2,210,210,210,12.57,-1.137e-13,140.6,0.21,0.145,0.265,815.3,583.2,1100,990,990,990,968,967.1,969.3,22,20.7,22.9,0.502,0.302,0.87,0.357,0.191,0.648,0.016,0.0083,0.031,1.11,0.697,1.82,0.051,0.03,0.088,20.92,18.86,22.23,0.955,0.952,0.957,0.98,0.976,0.98,0.935,0.93,0.938,45.56,39.78,51.82,44.45,38.81,48.2,0,0,0,0,0,0,0.857,0,0.58,0.2,0.78,0.22,41.3
1309471200000,2011,7,2010,10,31,1.72,0.537,1.18,68044.8,122.2,122.2,91.46,3,2,2.3548387096774195,641.3,516.4,785.8,440.7,289.4,200.5,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.321,0.237,0.44,440.7,289.4,599.8,990,990,990,966.5,965.9,967,23.5,23,24.1,0.226,0.166,0.307,0.111,0.0356,0.202,0.0047,0.0015,0.0088,0.533,0.339,0.721,0.023,0.014,0.031,23.01,22.24,23.74,0.95,0.939,0.958,0.974,0.97,0.98,0.926,0.911,0.939,40.25,31.62,51.84,39.08,30.67,48.2,0,0,0,0,0,0,0.508,0,0.54,0.31,0.69,0.31,39.6
1312149600000,2011,8,2010,11,31,1.13,0.493,0.639,38430.3,69.4,69.4,51.65,2,1,1.5161290322580645,422.5,352.1,509.6,238.5,168.1,184,184,184,-2.75e-15,-2.842e-14,2.842e-14,0.441,0.361,0.523,238.5,168.1,325.6,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.145,0.12,0.175,0.0218,0.01,0.0527,0.0009,0.0004,0.0022,0.335,0.259,0.408,0.014,0.011,0.017,24.17,23.72,24.54,0.944,0.924,0.958,0.974,0.97,0.98,0.92,0.897,0.939,37.47,25.73,51.86,36.38,24.96,48.2,0,0,0,0,0,0,0.287,0,0.491,0.44,0.57,0.43,34
1314828000000,2011,9,2010,12,30,0.75,0.323,0.427,26557.7,47.15,47.15,36.89,1,1,1,289.3,244.3,347.4,164.6,126.3,124.7,118,138,-9.474e-16,-2.842e-14,2.842e-14,0.433,0.391,0.483,164.6,126.3,209.4,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.112,0.0978,0.13,0.00974,0.00649,0.0136,0.00039,0.00026,0.00055,0.287,0.217,0.369,0.011,0.0086,0.015,24.85,24.49,25.12,0.943,0.929,0.956,0.974,0.97,0.98,0.919,0.901,0.937,37.85,28.92,48.11,36.89,28.05,47.15,0,0,0,0,0,0,0.205,0,0.323,0.43,0.57,0.43,35.4
1317420000000,2011,10,2011,1,31,0.591,0.26,0.331,18327.5,33.53,33.53,24.63,1,1,1,220.7,195.9,246.8,123.7,98.94,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.442,0.393,0.495,123.7,98.94,149.8,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0951,0.0863,0.104,0.00626,0.00416,0.00848,0.00025,0.00016,0.00034,0.211,0.167,0.257,0.0083,0.0065,0.01,25.26,25.06,25.43,0.808,0,0.939,0.845,0,0.97,0.784,0,0.911,25.4,0,34.57,24.63,0,33.53,0,4,0,0,0.129,0,0.137,0.129,0.26,0.44,0.56,0.44,31
1320098400000,2011,11,2011,2,30,0.546,0.196,0.35,18508.6,39.35,39.35,25.71,1,1,1,210.7,195.1,240.2,135,102.1,75.67,67,93,4.737e-16,-1.421e-14,1.421e-14,0.362,0.279,0.477,135,102.1,173.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0966,0.0871,0.109,0.00723,0.00443,0.0105,0.00028,0.00017,0.00041,0.229,0.172,0.296,0.009,0.0067,0.012,25.3,25.06,25.42,0.748,0,0.946,0.777,0,0.977,0.726,0,0.924,26.48,0,40.29,25.71,0,39.35,0,6,0,0,0.2,0,0.143,0.2,0.196,0.36,0.64,0.36,33.9
1322690400000,2011,12,2011,3,31,0.775,0.174,0.601,36916.8,60.58,60.58,49.62,2,1,1.5483870967741935,289.3,240.5,335.7,224.5,163.5,64.81,59,77,-3.667e-15,-2.842e-14,2.842e-14,0.229,0.176,0.32,224.5,163.5,276.7,990,990,990,964.9,964.6,965.1,25.1,24.9,25.4,0.127,0.107,0.145,0.0167,0.00965,0.0296,0.00067,0.00038,0.0012,0.295,0.242,0.39,0.012,0.0096,0.015,24.84,24.62,25.08,0.939,0.923,0.959,0.973,0.97,0.98,0.914,0.895,0.94,35.45,26.01,52.68,34.3,25.23,48.2,0,0,0,0,0,0,0.276,0,0.174,0.22,0.78,0.22,47.6
1325368800000,2012,1,2011,4,31,1.11,0.196,0.915,55185.7,96.4,96.4,74.17,2,2,2,414.5,338.7,543.2,341.5,265.7,73,73,73,0,-5.684e-14,5.684e-14,0.179,0.134,0.216,341.5,265.7,470.2,990,990,990,965.5,965.1,966,24.5,24,24.9,0.169,0.143,0.215,0.0602,0.0244,0.121,0.0025,0.00098,0.005,0.403,0.289,0.596,0.016,0.012,0.025,24.14,23.36,24.62,0.945,0.933,0.958,0.974,0.97,0.98,0.921,0.905,0.939,38.17,29.91,51.52,37.09,29.01,48.2,0,0,0,0,0,0,0.412,0,0.195,0.18,0.82,0.18,49.7
1328047200000,2012,2,2011,5,29,1.75,0.23,1.52,86959.3,133.7,133.7,124.9,3,2,2.9655172413793105,696.9,561.5,737.9,605,476.5,91.9,85,105,1.96e-15,0,5.684e-14,0.132,0.116,0.151,605,476.5,650.4,990,990,990,966.7,966.1,966.9,23.3,23.1,23.9,0.295,0.221,0.319,0.205,0.124,0.235,0.0088,0.0052,0.01,0.719,0.53,0.79,0.031,0.022,0.034,22.59,22.37,23.26,0.954,0.946,0.956,0.979,0.97,0.98,0.934,0.917,0.937,43.21,35.66,51.98,42.2,34.59,48.2,0,0,0,0,0,0,0.694,0,0.23,0.13,0.87,0.13,49.7
1330552800000,2012,3,2011,6,31,2.51,0.307,2.21,118962,186.8,186.8,159.9,4,3,3.6129032258064515,938.1,739.5,1127,823.3,632.5,114.8,107,129,0,-1.137e-13,1.137e-13,0.123,0.106,0.145,823.3,632.5,998.4,990,990,990,967.6,966.9,968.3,22.4,21.7,23.1,0.463,0.314,0.632,0.333,0.224,0.422,0.015,0.0097,0.019,1.05,0.765,1.33,0.047,0.033,0.061,21.32,20.37,22.38,0.956,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,45.58,39.68,52.09,44.45,38.71,48.2,0,0,0,0,0,0,0.888,0,0.3,0.12,0.88,0.12,47.4
1333231200000,2012,4,2011,7,30,3.24,0.384,2.76,137289,192.8,192.8,190.7,4,4,4,1248,1090,1370,1100,941.7,148,148,148,36.98,-1.137e-13,122.4,0.119,0.108,0.136,1063,941.7,1100,990,990,990,968.7,968.2,969.1,21.3,20.9,21.8,0.757,0.577,0.847,0.571,0.395,0.648,0.027,0.018,0.031,1.62,1.23,1.79,0.076,0.056,0.086,19.7,19.14,20.59,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.934,0.936,48.95,45.41,50.3,47.67,44.5,48.2,0,0,0,0,0,0,1.06,0,0.48,0.12,0.85,0.15,42.4
1335823200000,2012,5,2011,8,31,2.18,0.394,1.79,98911,174.7,174.7,132.9,4,2,3.161290322580645,813.6,623.3,1066,666.6,476.3,147,147,147,-3.667e-15,-1.137e-13,5.684e-14,0.185,0.138,0.236,666.6,476.3,919,990,990,990,967.2,966.4,968.1,22.8,21.9,23.6,0.35,0.231,0.55,0.242,0.124,0.384,0.011,0.0052,0.018,0.82,0.542,1.19,0.036,0.023,0.054,22.03,20.71,22.99,0.954,0.946,0.957,0.978,0.97,0.98,0.933,0.918,0.938,43.5,35.33,52.34,42.27,34.27,48.2,0,0,0,0,0,0,0.739,0,0.39,0.18,0.82,0.18,45.4
1338501600000,2012,6,2011,9,30,1.3,0.308,0.991,58865.7,102.6,102.6,81.76,3,2,2.033333333333333,501.4,412.2,612.7,382.4,293.2,119,119,119,-1.895e-15,-5.684e-14,5.684e-14,0.241,0.194,0.289,382.4,293.2,493.7,990,990,990,965.9,965.5,966.4,24.1,23.6,24.5,0.191,0.158,0.238,0.0795,0.0374,0.132,0.0033,0.0015,0.0056,0.467,0.336,0.631,0.019,0.014,0.027,23.68,23.05,24.21,0.95,0.939,0.958,0.976,0.97,0.98,0.927,0.911,0.939,41.54,32.69,52.37,40.31,31.71,48.2,0,0,0,0,0,0,0.454,0,0.309,0.24,0.76,0.24,45.3
1341093600000,2012,7,2011,10,31,0.931,0.289,0.642,39099.4,64.92,64.92,52.55,2,1,1.5806451612903225,347.6,297.7,407.6,239.6,189.7,108,108,108,4.584e-15,-2.842e-14,2.842e-14,0.313,0.265,0.363,239.6,189.7,299.6,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.138,0.12,0.159,0.0199,0.0119,0.0404,0.0008,0.00047,0.0016,0.321,0.247,0.395,0.013,0.0099,0.016,24.54,24.22,24.78,0.942,0.923,0.959,0.974,0.97,0.98,0.918,0.895,0.94,37.17,25.59,52.09,36.02,24.83,48.2,0,0,0,0,0,0,0.292,0,0.289,0.31,0.69,0.31,42
1343772000000,2012,8,2011,11,31,0.676,0.249,0.427,26694.2,45.97,45.97,35.88,1,1,1,252.4,219.2,295.2,159.4,126.2,93,93,93,1.834e-15,-2.842e-14,2.842e-14,0.371,0.315,0.424,159.4,126.2,202.2,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.108,0.0963,0.123,0.0093,0.00648,0.0129,0.00037,0.00025,0.00052,0.275,0.216,0.352,0.011,0.0085,0.014,25.03,24.77,25.27,0.941,0.929,0.955,0.973,0.97,0.98,0.916,0.901,0.936,36.84,29.05,46.91,35.88,28.18,45.97,0,0,0,0,0,0,0.199,0,0.249,0.37,0.63,0.37,39.5
1346450400000,2012,9,2011,12,30,0.472,0.187,0.285,17637.8,32.43,32.43,24.5,1,1,1,182.1,158.5,216.2,110.1,86.48,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.399,0.333,0.454,110.1,86.48,144.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0885,0.0802,0.101,0.00511,0.0031,0.008,0.0002,0.00012,0.00031,0.185,0.143,0.246,0.0072,0.0056,0.0096,25.37,25.26,25.38,0.923,0.911,0.936,0.968,0.963,0.97,0.893,0.882,0.908,25.29,19.93,33.44,24.5,19.19,32.43,0,0,0,0,0,0,0.136,0,0.187,0.4,0.6,0.4,37.4
1349042400000,2012,10,2012,1,31,0.399,0.139,0.26,15855.2,23.04,23.04,21.31,1,1,1,148.9,141.3,156.6,96.91,89.25,52,52,52,-4.584e-16,-1.421e-14,1.421e-14,0.349,0.332,0.368,96.91,89.25,104.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0803,0.0776,0.083,0.00399,0.00334,0.00464,0.00016,0.00013,0.00018,0.158,0.144,0.171,0.0062,0.0056,0.0067,25.34,25.34,25.36,0.915,0.911,0.922,0.967,0.964,0.97,0.885,0.883,0.889,22.03,20.47,23.75,21.31,19.73,23.04,0,0,0,0,0,0,0.118,0,0.139,0.35,0.65,0.35,39.7
1351720800000,2012,11,2012,2,30,0.406,0.13,0.277,16992.5,29.96,29.96,23.6,1,1,1,156.8,143.7,183.4,106.8,93.71,50,50,50,4.737e-16,-1.421e-14,1.421e-14,0.32,0.273,0.348,106.8,93.71,133.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0834,0.0788,0.0928,0.00482,0.00372,0.00709,0.00019,0.00015,0.00028,0.175,0.152,0.222,0.0069,0.0059,0.0087,25.34,25.34,25.35,0.917,0.912,0.932,0.969,0.966,0.97,0.889,0.883,0.904,24.35,21.37,30.89,23.6,20.64,29.96,0,0,0,0,0,0,0.131,0,0.129,0.32,0.68,0.32,41.9
1354312800000,2012,12,2012,3,31,0.578,0.158,0.42,26387.4,48.2,48.2,35.47,1,1,1,215.8,186.9,275,156.8,127.9,59,59,59,-1.834e-15,-2.842e-14,0,0.276,0.215,0.316,156.8,127.9,216,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.103,0.0923,0.123,0.00908,0.00662,0.0141,0.00036,0.00026,0.00056,0.266,0.214,0.372,0.01,0.0084,0.015,25.23,24.83,25.36,0.94,0.93,0.958,0.973,0.97,0.98,0.914,0.902,0.938,36.48,29.57,50.36,35.47,28.69,48.2,0,0,0,0,0,0,0.197,0,0.158,0.27,0.73,0.27,45.7
1356991200000,2013,1,2012,4,31,1.43,0.213,1.21,70481.7,158.2,158.2,94.73,4,1,2.3870967741935485,532.1,282.3,894.5,452.7,209.3,79.39,73,91,-1.834e-15,-5.684e-14,2.842e-14,0.165,0.102,0.259,452.7,209.3,803.5,990,990,990,966,964.8,967.5,24,22.5,25.2,0.227,0.123,0.43,0.125,0.0135,0.328,0.0054,0.00054,0.015,0.548,0.248,0.971,0.023,0.0099,0.043,23.5,21.55,24.82,0.949,0.924,0.959,0.976,0.97,0.98,0.926,0.897,0.94,40.9,26.34,51.74,39.73,25.55,48.2,0,0,0,0,0,0,0.526,0,0.22,0.15,0.85,0.15,49.3
1359669600000,2013,2,2012,5,28,2.65,0.37,2.28,119478,190.3,190.3,177.8,4,4,4,1096,923.5,1200,942.8,786.5,153.1,137,162,4.06e-15,-1.137e-13,1.137e-13,0.14,0.123,0.148,942.8,786.5,1038,990,990,990,968.2,967.6,968.5,21.8,21.5,22.4,0.578,0.425,0.701,0.4,0.32,0.508,0.018,0.014,0.024,1.24,0.953,1.5,0.057,0.043,0.07,20.57,19.98,21.45,0.955,0.953,0.956,0.98,0.975,0.98,0.936,0.929,0.936,45.37,39.41,48.54,44.45,38.41,47.57,0,0,0,0,0,0,0.988,0,0.37,0.14,0.86,0.14,45.1
1362088800000,2013,3,2012,6,31,4.24,0.49,2.93,137259,192.8,192.8,184.5,4,4,4,1583,1214,2364,1400,1031,183,183,183,305.7,0,1081,0.121,0.0774,0.151,1094,1031,1100,990,990,990,969.7,968.6,972,20.3,18,21.4,0.856,0.695,0.926,0.635,0.493,0.648,0.031,0.023,0.036,1.79,1.47,1.87,0.089,0.069,0.1,18.49,16.15,19.95,0.951,0.945,0.955,0.98,0.979,0.98,0.932,0.925,0.936,47.19,41.17,50.06,46.12,40.29,48.2,0,0,0,0,0,0,1.02,0,1.31,0.12,0.69,0.31,32.4
1364767200000,2013,4,2012,7,30,5.94,0.562,2.85,117423,177.5,177.5,163.1,4,4,4,2293,1802,2535,2076,1585,217,217,217,976.1,484.8,1218,0.0957,0.0856,0.12,1100,1100,1100,990,990,990,971.8,970.5,972.4,18.2,17.6,19.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.033,0.037,1.87,1.87,1.87,0.1,0.096,0.11,16.33,15.73,17.67,0.946,0.944,0.95,0.978,0.976,0.98,0.925,0.921,0.931,41.67,40.06,45.27,40.77,39.1,44.37,0,0,0,0,0,0,0.906,0,3.09,0.095,0.48,0.52,19.8
1367359200000,2013,5,2012,8,31,3.38,0.514,2.57,128104,192.8,192.8,172.2,4,3,3.774193548387097,1263,873.1,1764,1071,681.1,192,192,192,112,-1.137e-13,472.3,0.16,0.109,0.22,959.4,681.1,1100,990,990,990,968.7,967.4,970.3,21.3,19.7,22.6,0.672,0.352,0.925,0.488,0.256,0.648,0.023,0.011,0.033,1.44,0.857,1.87,0.068,0.038,0.095,19.84,17.79,21.75,0.954,0.951,0.957,0.98,0.975,0.98,0.934,0.929,0.938,46.83,39.63,51.68,45.72,38.65,48.2,0,0,0,0,0,0,0.957,0,0.81,0.15,0.76,0.24,37.9
1370037600000,2013,6,2012,9,30,1.84,0.345,1.49,85140.6,144.6,144.6,118.3,3,2,2.6666666666666665,709.8,572.7,858.7,576.8,411.7,133,119,161,0,-5.684e-14,5.684e-14,0.193,0.139,0.281,576.8,411.7,739.7,990,990,990,966.7,966.2,967.3,23.3,22.7,23.8,0.288,0.203,0.382,0.19,0.0933,0.295,0.0082,0.0039,0.013,0.713,0.517,0.953,0.031,0.022,0.042,22.55,21.71,23.31,0.956,0.95,0.958,0.979,0.973,0.98,0.936,0.924,0.939,45.89,38.44,52.55,44.63,37.38,48.2,0,0,0,0,0,0,0.657,0,0.35,0.19,0.81,0.19,46.3
1372629600000,2013,7,2012,10,31,1.26,0.362,0.895,53594.7,92.16,92.16,72.04,2,2,2,469.3,391.4,564.8,334.3,256.4,135,135,135,-7.335e-15,-5.684e-14,0,0.291,0.239,0.345,334.3,256.4,429.8,990,990,990,965.7,965.4,966.1,24.3,23.9,24.6,0.174,0.147,0.208,0.0568,0.02,0.102,0.0023,0.00081,0.0043,0.399,0.283,0.543,0.016,0.011,0.023,23.89,23.32,24.36,0.945,0.931,0.957,0.974,0.97,0.98,0.92,0.903,0.938,36.98,28.52,47.02,36.02,27.67,46.08,0,0,0,0,0,0,0.4,0,0.365,0.29,0.71,0.29,42.5
1375308000000,2013,8,2012,11,31,0.871,0.308,0.563,34599.3,58.74,58.74,46.5,2,1,1.3225806451612903,325.1,276.3,386.3,210.1,161.3,115,115,115,-3.667e-15,-2.842e-14,2.842e-14,0.357,0.298,0.416,210.1,161.3,271.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.128,0.11,0.149,0.0143,0.00946,0.027,0.00057,0.00038,0.0011,0.314,0.248,0.396,0.013,0.01,0.016,24.66,24.37,24.91,0.944,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.94,38.89,25.63,52.04,37.78,24.86,48.2,0,0,0,0,0,0,0.258,0,0.308,0.35,0.65,0.35,39.7
1377986400000,2013,9,2012,12,30,0.595,0.236,0.359,20592.5,41.27,41.27,28.6,1,1,1,229.4,197,272.8,138.4,106,91,91,91,-1.895e-15,-2.842e-14,2.842e-14,0.401,0.334,0.462,138.4,106,181.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.0999,0.0885,0.115,0.00751,0.00476,0.0112,0.0003,0.00019,0.00044,0.237,0.179,0.314,0.0093,0.007,0.012,25.19,24.89,25.42,0.841,0,0.949,0.874,0,0.98,0.817,0,0.93,29.44,0,42.12,28.6,0,41.27,0,3,0,0,0.1,0,0.159,0.1,0.236,0.4,0.6,0.4,34.6
1380578400000,2013,10,2013,1,31,0.479,0.196,0.283,17389.1,27.45,27.45,23.37,1,1,1,178.7,169.1,195.7,105.7,96.14,73,73,73,2.292e-15,-1.421e-14,1.421e-14,0.409,0.373,0.432,105.7,96.14,122.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0829,0.0922,0.00474,0.00392,0.00618,0.00019,0.00015,0.00024,0.176,0.159,0.207,0.0069,0.0062,0.0081,25.38,25.38,25.38,0.916,0.911,0.927,0.969,0.967,0.97,0.888,0.882,0.899,24.11,21.9,28.3,23.37,21.18,27.45,0,0,0,0,0,0,0.13,0,0.196,0.41,0.59,0.41,36.3
1383256800000,2013,11,2013,2,30,0.48,0.159,0.321,19916.7,33.62,33.62,27.66,1,1,1,185.1,169.7,198.7,123.7,102.7,61.33,50,67,-1.421e-15,-1.421e-14,1.421e-14,0.333,0.252,0.395,123.7,102.7,148.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0841,0.0982,0.00627,0.00448,0.00839,0.00025,0.00018,0.00033,0.207,0.17,0.25,0.0081,0.0066,0.0098,25.36,25.34,25.37,0.926,0.913,0.938,0.97,0.97,0.97,0.898,0.885,0.91,28.52,23.32,34.66,27.66,22.62,33.62,0,0,0,0,0,0,0.154,0,0.159,0.33,0.67,0.33,41.5
1385848800000,2013,12,2013,3,31,0.675,0.158,0.517,32223.5,60.52,60.52,43.31,2,1,1.2258064516129032,252,197.6,335.4,193,138.6,59,59,59,3.667e-15,-2.842e-14,2.842e-14,0.239,0.176,0.299,193,138.6,276.4,990,990,990,964.7,964.4,965.1,25.3,24.9,25.6,0.115,0.0961,0.145,0.0127,0.00753,0.0295,0.0005,0.00029,0.0012,0.293,0.233,0.381,0.012,0.0091,0.015,25.03,24.62,25.36,0.943,0.922,0.959,0.975,0.97,0.98,0.919,0.895,0.939,38.24,25.66,51.62,37.19,24.89,48.2,0,0,0,0,0,0,0.241,0,0.158,0.23,0.77,0.23,47.7
1388527200000,2014,1,2013,4,31,1.56,0.213,1.34,77640.6,161.6,161.6,104.4,4,2,2.5483870967741935,580.6,347.7,914.4,501.2,274.7,79.39,73,91,1.834e-15,0,5.684e-14,0.145,0.0995,0.21,501.2,274.7,823.4,990,990,990,966.2,965.1,967.6,23.8,22.4,24.9,0.247,0.146,0.448,0.148,0.0287,0.338,0.0064,0.0012,0.015,0.6,0.302,1.01,0.025,0.012,0.045,23.22,21.44,24.56,0.951,0.935,0.958,0.976,0.97,0.98,0.929,0.907,0.939,41.98,30.92,52.32,40.79,29.99,48.2,0,0,0,0,0,0,0.58,0,0.22,0.14,0.86,0.14,49.8
1391205600000,2014,2,2013,5,28,2.87,0.37,2.49,126124,192.8,192.8,187.7,4,4,4,1184,953.6,1269,1031,816.6,153.1,137,162,0.5907,-1.137e-13,6.82,0.129,0.114,0.144,1031,816.6,1100,990,990,990,968.5,967.7,968.7,21.5,21.3,22.3,0.694,0.453,0.795,0.525,0.334,0.648,0.024,0.015,0.03,1.5,1.01,1.74,0.07,0.045,0.082,20.02,19.51,21.28,0.955,0.954,0.956,0.98,0.977,0.98,0.935,0.932,0.936,48.21,40.63,50.25,46.92,39.71,48.2,0,0,0,0,0,0,1.04,0,0.38,0.13,0.87,0.13,43.9
1393624800000,2014,3,2013,6,31,3.96,0.49,2.83,135798,192.8,192.8,182.5,4,4,4,1477,1125,2138,1294,941.7,183,183,183,236.3,-1.137e-13,854.7,0.129,0.0856,0.163,1057,941.7,1100,990,990,990,969.4,968.3,971.4,20.6,18.6,21.7,0.798,0.578,0.926,0.573,0.395,0.648,0.028,0.018,0.035,1.66,1.23,1.87,0.081,0.057,0.1,18.93,16.69,20.47,0.952,0.947,0.955,0.98,0.98,0.98,0.933,0.928,0.936,46.61,42.64,49.89,45.63,41.79,48.2,0,0,0,0,0,0,1.01,0,1.13,0.12,0.71,0.29,34.3
1396303200000,2014,4,2013,7,30,6,0.562,2.85,117034,165.7,165.7,162.5,4,4,4,2313,2193,2360,2096,1976,217,217,217,996.3,875.5,1043,0.0938,0.092,0.099,1100,1100,1100,990,990,990,971.9,971.6,972,18.1,18,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.27,16.16,16.56,0.946,0.945,0.947,0.979,0.979,0.98,0.926,0.925,0.928,41.5,41.2,42.28,40.64,40.32,41.44,0,0,0,0,0,0,0.903,0,3.15,0.094,0.48,0.52,19.5
1398895200000,2014,5,2013,8,31,4.65,0.739,2.92,133022,192.8,192.8,178.8,4,4,4,1737,1237,2215,1461,960.9,276,276,276,370.6,-1.137e-13,838.6,0.163,0.125,0.223,1091,960.9,1100,990,990,990,970.2,968.6,971.6,19.8,18.4,21.4,0.885,0.613,0.926,0.63,0.404,0.648,0.032,0.019,0.035,1.81,1.28,1.87,0.092,0.06,0.1,17.96,16.51,20.07,0.95,0.947,0.955,0.98,0.98,0.98,0.931,0.928,0.936,45.61,42.14,49.21,44.7,41.3,48.2,0,0,0,0,0,0,0.993,0,1.73,0.16,0.63,0.37,28.6
1401573600000,2014,6,2013,9,30,2.35,0.417,1.93,104823,190.4,190.4,145.6,4,3,3.3333333333333335,904.9,721.8,1200,743.9,560.8,161,161,161,-1.516e-14,-1.137e-13,0,0.182,0.134,0.223,743.9,560.8,1039,990,990,990,967.5,966.8,968.5,22.5,21.5,23.2,0.411,0.282,0.702,0.29,0.176,0.51,0.013,0.0076,0.024,0.944,0.652,1.5,0.042,0.028,0.07,21.56,19.97,22.56,0.955,0.951,0.957,0.979,0.975,0.98,0.935,0.927,0.938,44.89,39.35,52.11,43.75,38.35,48.2,0,0,0,0,0,0,0.809,0,0.42,0.18,0.82,0.18,44.6
1404165600000,2014,7,2013,10,31,1.54,0.498,1.05,61049.1,107.3,107.3,82.06,3,2,2.096774193548387,576.2,467.7,710.5,390.2,281.7,186,186,186,-3.667e-15,-5.684e-14,5.684e-14,0.328,0.262,0.398,390.2,281.7,524.5,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.2,0.159,0.264,0.0834,0.032,0.151,0.0035,0.0013,0.0065,0.479,0.324,0.652,0.02,0.013,0.028,23.34,22.66,23.97,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.56,31.03,52.49,39.33,30.1,48.2,0,0,0,0,0,0,0.456,0,0.49,0.32,0.68,0.32,39.6
1406844000000,2014,8,2013,11,31,1.03,0.415,0.611,37042.1,65.92,65.92,49.79,2,1,1.4516129032258065,383,319.8,462,228,164.8,155,155,155,-9.168e-16,-2.842e-14,2.842e-14,0.409,0.336,0.485,228,164.8,307,990,990,990,965.3,965,965.7,24.7,24.3,25,0.138,0.115,0.165,0.0187,0.00976,0.0439,0.00076,0.00039,0.0018,0.325,0.255,0.403,0.013,0.01,0.016,24.37,23.96,24.71,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,37.89,25.75,52.08,36.78,24.98,48.2,0,0,0,0,0,0,0.277,0,0.419,0.4,0.59,0.41,36
1409522400000,2014,9,2013,12,30,0.686,0.306,0.38,23584,44.86,44.86,32.76,1,1,1,264.6,224.7,316.3,146.6,106.7,118,118,118,1.421e-15,-2.842e-14,2.842e-14,0.45,0.373,0.525,146.6,106.7,198.3,990,990,990,964.7,964.5,965,25.3,25,25.5,0.105,0.0908,0.123,0.00821,0.00482,0.0126,0.00033,0.00019,0.0005,0.254,0.182,0.346,0.01,0.0072,0.014,25,24.67,25.27,0.936,0.916,0.954,0.972,0.97,0.98,0.91,0.889,0.935,33.67,24.21,45.78,32.76,23.49,44.86,0,0,0,0,0,0,0.182,0,0.306,0.45,0.55,0.45,34.4
1412114400000,2014,10,2014,1,31,0.538,0.237,0.301,14712.2,28.05,28.05,19.77,1,1,1,200.8,177.3,222.7,112.3,98.66,88.48,73,97,1.834e-15,-1.421e-14,1.421e-14,0.439,0.377,0.496,112.3,98.66,125.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0902,0.0858,0.0958,0.0053,0.00414,0.00644,0.00021,0.00016,0.00025,0.19,0.166,0.214,0.0074,0.0065,0.0084,25.36,25.25,25.43,0.713,0,0.929,0.751,0,0.97,0.692,0,0.901,20.39,0,28.92,19.77,0,28.05,0,7,0,0,0.226,0,0.11,0.226,0.237,0.44,0.56,0.44,27.3
1414792800000,2014,11,2014,2,30,0.495,0.159,0.336,20971.6,32.83,32.83,29.13,1,1,1,191.1,177.1,199.5,129.8,110.1,61.33,50,67,1.421e-15,-1.421e-14,1.421e-14,0.321,0.256,0.378,129.8,110.1,145.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0867,0.0971,0.00678,0.00511,0.00811,0.00027,0.0002,0.00032,0.218,0.183,0.244,0.0085,0.0072,0.0095,25.36,25.35,25.38,0.93,0.918,0.937,0.97,0.97,0.97,0.902,0.89,0.908,30.03,25.14,33.85,29.13,24.38,32.83,0,0,0,0,0,0,0.162,0,0.159,0.32,0.68,0.32,42.4
1417384800000,2014,12,2014,3,31,0.587,0.158,0.429,26979.2,41.46,41.46,36.26,1,1,1,219,194,240.5,160,135,59,59,59,0,0,0,0.27,0.245,0.304,160,135,181.5,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.104,0.0948,0.111,0.00935,0.00723,0.0112,0.00037,0.00028,0.00044,0.272,0.227,0.31,0.011,0.0089,0.012,25.21,25.05,25.36,0.942,0.932,0.949,0.973,0.97,0.98,0.916,0.904,0.93,37.26,31.31,42.3,36.26,30.37,41.46,0,0,0,0,0,0,0.201,0,0.158,0.27,0.73,0.27,46
1420063200000,2015,1,2014,4,31,0.902,0.196,0.707,43319.5,94.49,94.49,58.23,2,1,1.5806451612903225,336.9,245.2,508.8,263.9,172.2,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.227,0.143,0.298,263.9,172.2,435.8,990,990,990,965.1,964.7,965.9,24.9,24.1,25.3,0.142,0.11,0.203,0.0331,0.0104,0.105,0.0013,0.00041,0.0043,0.351,0.242,0.544,0.014,0.0097,0.023,24.56,23.57,25.03,0.946,0.923,0.959,0.976,0.97,0.98,0.922,0.895,0.94,39.37,25.78,51.74,38.32,25.01,48.2,0,0,0,0,0,0,0.323,0,0.195,0.22,0.78,0.22,48
1422741600000,2015,2,2014,5,28,2.13,0.259,1.87,101607,186.2,186.2,151.2,4,2,3.4285714285714284,881,533.1,1133,774,448.1,107,85,137,1.015e-14,-1.137e-13,1.137e-13,0.123,0.1,0.159,774,448.1,995.9,990,990,990,967.4,966,968.3,22.6,21.7,24,0.43,0.208,0.626,0.302,0.11,0.421,0.014,0.0046,0.019,0.978,0.534,1.33,0.044,0.022,0.061,21.63,20.36,23.44,0.955,0.946,0.958,0.979,0.97,0.98,0.935,0.918,0.939,45.36,35.82,52.11,44.16,34.75,48.2,0,0,0,0,0,0,0.84,0,0.26,0.12,0.88,0.12,47.7
1425160800000,2015,3,2014,6,31,3.23,0.392,2.72,137616,192.8,192.8,185,4,4,4,1206,1100,1410,1060,920.1,146.4,129,183,45.52,-1.137e-13,181.2,0.124,0.0915,0.166,1014,920.1,1100,990,990,990,968.5,968.2,969.2,21.5,20.8,21.8,0.686,0.558,0.857,0.502,0.384,0.648,0.023,0.018,0.031,1.47,1.2,1.8,0.069,0.055,0.087,19.99,19,20.58,0.954,0.953,0.956,0.98,0.98,0.98,0.935,0.933,0.937,47.32,44.34,50.49,46.24,43.46,48.2,0,0,0,0,0,0,1.03,0,0.51,0.12,0.84,0.16,42.6
1427839200000,2015,4,2014,7,30,3.5,0.384,2.85,138387,192.8,192.8,192.2,4,4,4,1352,1266,1420,1204,1118,148,148,148,104,17.89,171.5,0.11,0.104,0.117,1100,1100,1100,990,990,990,969,968.7,969.2,21,20.8,21.3,0.839,0.803,0.867,0.648,0.648,0.648,0.031,0.03,0.031,1.79,1.75,1.82,0.085,0.082,0.087,19.2,18.96,19.51,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.36,48.7,50.19,48.05,47.73,48.2,0,0,0,0,0,0,1.07,0,0.65,0.11,0.81,0.19,39.5
1430431200000,2015,5,2014,8,31,2.74,0.433,2.29,120884,192.8,192.8,162.5,4,3,3.6129032258064515,1023,788.7,1370,861.2,641.7,161.5,147,192,4.953,-1.137e-13,78.36,0.16,0.134,0.186,856.2,641.7,1100,990,990,990,967.9,967.1,969.1,22.1,20.9,22.9,0.515,0.325,0.83,0.379,0.23,0.648,0.017,0.01,0.031,1.15,0.786,1.78,0.053,0.034,0.085,20.93,19.16,22.16,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.929,0.938,46.25,39.39,51.67,45.1,38.39,48.2,0,0,0,0,0,0,0.903,0,0.45,0.16,0.84,0.16,44.1
1433109600000,2015,6,2014,9,30,1.73,0.345,1.39,80238.3,135,135,111.4,3,2,2.6666666666666665,669.4,556.9,781.6,536.4,395.9,133,119,161,0,-5.684e-14,5.684e-14,0.203,0.152,0.289,536.4,395.9,662.6,990,990,990,966.6,966.1,967,23.4,23,23.9,0.266,0.198,0.334,0.164,0.0859,0.244,0.007,0.0036,0.011,0.645,0.493,0.819,0.028,0.021,0.036,22.78,22.15,23.4,0.954,0.948,0.958,0.978,0.97,0.98,0.933,0.919,0.939,43.2,36.65,50.14,42.22,35.55,48.2,0,0,0,0,0,0,0.619,0,0.34,0.2,0.8,0.2,46.4
1435701600000,2015,7,2014,10,31,1.22,0.362,0.861,51550,89.13,89.13,69.29,2,2,2,456.4,380.5,549.5,321.4,245.5,135,135,135,2.75e-15,-2.842e-14,5.684e-14,0.299,0.246,0.355,321.4,245.5,414.5,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.17,0.143,0.203,0.0508,0.0166,0.0946,0.0021,0.00067,0.004,0.38,0.268,0.52,0.016,0.011,0.022,23.97,23.41,24.43,0.943,0.928,0.956,0.973,0.97,0.98,0.917,0.9,0.937,35.59,27.3,45.47,34.64,26.48,44.57,0,0,0,0,0,0,0.385,0,0.359,0.3,0.71,0.29,42.3
1438380000000,2015,8,2014,11,31,0.846,0.308,0.538,33126.8,56.39,56.39,44.53,2,1,1.2258064516129032,315.8,268.7,375.3,200.8,153.7,115,115,115,-9.168e-16,-2.842e-14,2.842e-14,0.368,0.306,0.428,200.8,153.7,260.3,990,990,990,965,964.8,965.3,25,24.7,25.2,0.124,0.108,0.145,0.013,0.00881,0.0219,0.00052,0.00035,0.00088,0.314,0.25,0.4,0.013,0.01,0.016,24.7,24.44,24.96,0.945,0.924,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.71,25.85,52.55,38.51,25.08,48.2,0,0,0,0,0,0,0.247,0,0.308,0.36,0.64,0.36,39.2
1441058400000,2015,9,2014,12,30,0.568,0.236,0.333,15742.8,39.37,39.37,21.87,1,1,1,219.3,185.6,265.1,128.3,94.55,91,91,91,2.368e-15,-1.421e-14,2.842e-14,0.419,0.343,0.49,128.3,94.55,174.1,990,990,990,964.5,964.4,964.8,25.5,25.2,25.6,0.0963,0.0844,0.113,0.00666,0.00379,0.0106,0.00026,0.00015,0.00042,0.219,0.158,0.301,0.0086,0.0062,0.012,25.25,24.94,25.42,0.653,0,0.947,0.679,0,0.977,0.634,0,0.925,22.52,0,40.31,21.87,0,39.37,0,9,0,0,0.3,0,0.121,0.3,0.235,0.42,0.59,0.41,27.7
1443650400000,2015,10,2015,1,31,0.442,0.157,0.285,17549.3,29.55,29.55,23.59,1,1,1,165.1,148.1,183.6,106.4,87.39,58.77,52,73,9.168e-16,-1.421e-14,1.421e-14,0.357,0.283,0.455,106.4,87.39,131.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0846,0.0798,0.0926,0.00479,0.00318,0.00694,0.00019,0.00012,0.00027,0.175,0.143,0.22,0.0069,0.0056,0.0086,25.36,25.34,25.38,0.92,0.911,0.931,0.968,0.963,0.97,0.891,0.883,0.903,24.36,20.13,30.47,23.59,19.39,29.55,0,0,0,0,0,0,0.131,0,0.157,0.36,0.64,0.36,39.7
1446328800000,2015,11,2015,2,30,0.439,0.13,0.309,19154.9,31.46,31.46,26.6,1,1,1,169.4,150.6,189.7,119.4,100.5,50,50,50,0,-1.421e-14,1.421e-14,0.297,0.264,0.332,119.4,100.5,139.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0879,0.0813,0.0951,0.0059,0.0043,0.00762,0.00023,0.00017,0.0003,0.198,0.164,0.234,0.0077,0.0064,0.0091,25.34,25.34,25.35,0.923,0.911,0.934,0.97,0.969,0.97,0.896,0.883,0.906,27.43,22.77,32.43,26.6,22.06,31.46,0,0,0,0,0,0,0.148,0,0.13,0.3,0.7,0.3,43.6
1448920800000,2015,12,2015,3,31,0.603,0.158,0.445,28054.5,46.68,46.68,37.71,1,1,1,225.1,188,263.2,166.1,129,59,59,59,9.168e-16,0,2.842e-14,0.265,0.224,0.314,166.1,129,204.2,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.106,0.0927,0.119,0.00987,0.00672,0.0131,0.00039,0.00026,0.00052,0.282,0.216,0.351,0.011,0.0084,0.014,25.16,24.9,25.36,0.943,0.93,0.955,0.974,0.97,0.98,0.919,0.902,0.936,38.68,29.84,47.64,37.71,28.95,46.68,0,0,0,0,0,0,0.209,0,0.158,0.26,0.74,0.26,46.5
1451599200000,2016,1,2015,4,31,0.978,0.196,0.782,47678.7,87.07,87.07,64.08,2,1,1.7741935483870968,365.2,264,471.8,292.2,191,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.206,0.155,0.276,292.2,191,398.8,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.152,0.116,0.19,0.0412,0.012,0.0873,0.0017,0.00047,0.0036,0.364,0.243,0.489,0.015,0.0097,0.02,24.41,23.79,24.92,0.945,0.923,0.959,0.975,0.97,0.98,0.921,0.895,0.939,38.37,25.81,51.42,37.29,25.04,48.2,0,0,0,0,0,0,0.356,0,0.196,0.2,0.8,0.2,48.8
1454277600000,2016,2,2015,5,29,1.77,0.229,1.54,87167.2,169,169,125.2,4,2,2.9310344827586206,707.4,482.5,977.6,616.2,397.5,91.21,85,105,1.96e-15,-5.684e-14,5.684e-14,0.133,0.107,0.176,616.2,397.5,872.6,990,990,990,966.7,965.8,967.8,23.3,22.2,24.2,0.308,0.19,0.497,0.213,0.0866,0.361,0.0093,0.0036,0.016,0.748,0.488,1.1,0.032,0.02,0.049,22.53,21.09,23.74,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.916,0.939,44.35,34.89,52.34,43.07,33.84,48.2,0,0,0,0,0,0,0.696,0,0.23,0.13,0.87,0.13,49.2
1456783200000,2016,3,2015,6,31,3.71,0.392,2.83,137788,192.8,192.8,185.2,4,4,4,1385,1005,1864,1238,875.6,146.4,129,183,182.8,-1.137e-13,634.9,0.11,0.0692,0.151,1055,875.6,1100,990,990,990,969.1,967.9,970.7,20.9,19.3,22.1,0.78,0.508,0.926,0.569,0.363,0.648,0.027,0.016,0.034,1.64,1.11,1.87,0.079,0.05,0.097,19.24,17.47,20.98,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,47.32,43.01,49.95,46.3,42.15,48.2,0,0,0,0,0,0,1.03,0,0.88,0.11,0.76,0.24,37.1
1459461600000,2016,4,2015,7,30,5.01,0.384,2.85,124579,180.5,180.5,173,4,4,4,1932,1714,2029,1784,1566,148,148,148,684.2,465.6,781.4,0.0768,0.0729,0.0864,1100,1100,1100,990,990,990,970.9,970.2,971.2,19.1,18.8,19.8,0.926,0.924,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.098,0.094,0.1,17.25,16.95,17.95,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.14,43.34,46.05,43.26,42.48,45.13,0,0,0,0,0,0,0.961,0,2.16,0.077,0.57,0.43,24.9
1462053600000,2016,5,2015,8,31,3.34,0.514,2.58,128875,192.8,192.8,173.2,4,3,3.774193548387097,1247,885.8,1684,1055,693.8,192,192,192,91.86,-1.137e-13,391.5,0.16,0.114,0.217,962.7,693.8,1100,990,990,990,968.7,967.4,970.1,21.3,19.9,22.6,0.669,0.359,0.918,0.488,0.264,0.648,0.023,0.012,0.033,1.44,0.878,1.87,0.068,0.039,0.094,19.9,18.06,21.68,0.954,0.951,0.957,0.98,0.976,0.98,0.935,0.93,0.938,47.2,40.03,52.18,45.99,39.07,48.2,0,0,0,0,0,0,0.962,0,0.76,0.15,0.77,0.23,38.6
1464732000000,2016,6,2015,9,30,1.89,0.381,1.51,85291,144.6,144.6,118.5,3,2,2.7666666666666666,728,591.3,871,581,430.3,147,119,161,0,-5.684e-14,5.684e-14,0.207,0.137,0.272,581,430.3,752,990,990,990,966.8,966.3,967.4,23.2,22.6,23.7,0.292,0.21,0.394,0.191,0.102,0.303,0.0083,0.0043,0.013,0.711,0.538,0.977,0.031,0.023,0.043,22.48,21.64,23.19,0.954,0.945,0.958,0.978,0.97,0.98,0.933,0.917,0.939,44.44,34.93,51.83,43.19,33.88,48.2,0,0,0,0,0,0,0.658,0,0.38,0.2,0.8,0.2,45.1
1467324000000,2016,7,2015,10,31,1.3,0.454,0.845,50271.1,95.81,95.81,67.57,2,1,1.8709677419354838,485,405.1,583.4,315.5,219.1,169.5,135,186,0,-5.684e-14,5.684e-14,0.358,0.231,0.459,315.5,219.1,448.4,990,990,990,965.8,965.4,966.2,24.2,23.8,24.6,0.17,0.137,0.215,0.0495,0.0144,0.111,0.0021,0.00058,0.0047,0.395,0.261,0.571,0.016,0.011,0.024,23.82,23.2,24.24,0.945,0.925,0.958,0.975,0.97,0.98,0.921,0.898,0.939,38.07,26.02,52.48,36.89,25.24,48.2,0,0,0,0,0,0,0.375,0,0.455,0.35,0.65,0.35,38.7
1470002400000,2016,8,2015,11,31,0.905,0.415,0.49,30097.5,52.61,52.61,40.45,2,1,1.096774193548387,338.1,288.4,399.9,183.1,133.4,155,155,155,-3.667e-15,-2.842e-14,2.842e-14,0.463,0.388,0.538,183.1,133.4,244.9,990,990,990,965.1,964.9,965.4,24.9,24.6,25.1,0.122,0.104,0.144,0.0113,0.00709,0.0166,0.00045,0.00028,0.00067,0.307,0.234,0.406,0.012,0.0093,0.016,24.6,24.27,24.91,0.945,0.925,0.959,0.975,0.97,0.98,0.921,0.897,0.94,39.13,26,52.41,37.96,25.22,48.2,0,0,0,0,0,0,0.225,0,0.415,0.46,0.54,0.46,33.3
1472680800000,2016,9,2015,12,30,0.622,0.259,0.363,22535.5,37.38,37.38,31.3,1,1,1,240.1,206.3,284.8,140.1,115.3,100,91,118,-1.421e-15,-2.842e-14,1.421e-14,0.416,0.364,0.467,140.1,115.3,166.8,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.101,0.0918,0.112,0.00766,0.00555,0.00993,0.0003,0.00022,0.00039,0.24,0.196,0.29,0.0095,0.0076,0.012,25.13,24.87,25.37,0.934,0.922,0.945,0.97,0.97,0.973,0.906,0.894,0.919,32.26,26.44,38.43,31.3,25.65,37.38,0,0,0,0,0,0,0.174,0,0.259,0.42,0.58,0.42,36.2
1475272800000,2016,10,2016,1,31,0.486,0.196,0.29,17901,29.51,29.51,24.06,1,1,1,181.3,160.1,204.4,108.3,87.12,73,73,73,9.168e-16,-1.421e-14,1.421e-14,0.405,0.357,0.456,108.3,87.12,131.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0797,0.0953,0.00495,0.00316,0.00692,0.00019,0.00012,0.00027,0.181,0.143,0.222,0.0071,0.0056,0.0087,25.38,25.35,25.39,0.921,0.911,0.931,0.968,0.963,0.97,0.892,0.882,0.903,24.84,20.07,30.42,24.06,19.33,29.51,0,0,0,0,0,0,0.134,0,0.196,0.4,0.6,0.4,36.8
1477951200000,2016,11,2016,2,30,0.483,0.144,0.339,21108.3,34.2,34.2,29.32,1,1,1,186.3,160.9,201.1,130.6,110.9,55.67,50,67,1.895e-15,-1.421e-14,1.421e-14,0.299,0.249,0.362,130.6,110.9,151.1,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0926,0.0849,0.0991,0.00685,0.00518,0.0086,0.00027,0.0002,0.00034,0.218,0.182,0.254,0.0085,0.0071,0.0099,25.35,25.34,25.37,0.93,0.919,0.939,0.97,0.97,0.97,0.902,0.891,0.911,30.22,25.33,35.26,29.32,24.57,34.2,0,0,0,0,0,0,0.163,0,0.144,0.3,0.7,0.3,43.7
1480543200000,2016,12,2016,3,31,0.591,0.158,0.433,27301.2,44.67,44.67,36.7,1,1,1,220.8,195.7,254.4,161.8,136.7,59,59,59,0,0,0,0.27,0.232,0.302,161.8,136.7,195.4,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.104,0.0954,0.116,0.0095,0.00737,0.0124,0.00037,0.00029,0.00049,0.275,0.23,0.335,0.011,0.009,0.013,25.2,24.95,25.36,0.942,0.933,0.953,0.974,0.97,0.98,0.917,0.905,0.934,37.66,31.72,45.58,36.7,30.76,44.67,0,0,0,0,0,0,0.204,0,0.158,0.27,0.73,0.27,46.2
1483221600000,2017,1,2016,4,31,1.01,0.196,0.815,49662.1,93.67,93.67,66.75,2,1,1.7419354838709677,377.5,260.7,504.6,304.5,187.7,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.202,0.145,0.28,304.5,187.7,431.6,990,990,990,965.3,964.7,965.9,24.7,24.1,25.3,0.156,0.115,0.201,0.0473,0.0117,0.103,0.0019,0.00046,0.0043,0.388,0.248,0.538,0.016,0.0099,0.022,24.33,23.59,24.93,0.948,0.924,0.959,0.976,0.97,0.98,0.925,0.897,0.94,40.51,26.34,52.48,39.38,25.55,48.2,0,0,0,0,0,0,0.371,0,0.195,0.19,0.81,0.19,49.2
1485900000000,2017,2,2016,5,28,1.66,0.206,1.45,82442.6,165.1,165.1,122.7,4,2,2.9285714285714284,684.4,516.4,928,599.4,431.4,85,85,85,-6.09e-15,-5.684e-14,5.684e-14,0.128,0.0916,0.165,599.4,431.4,843,990,990,990,966.6,965.9,967.6,23.4,22.4,24.1,0.294,0.202,0.464,0.202,0.103,0.347,0.0087,0.0043,0.016,0.716,0.517,1.04,0.031,0.022,0.046,22.65,21.35,23.54,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.916,0.939,43.62,35.06,52.05,42.31,34,48.2,0,0,0,0,0,0,0.682,0,0.21,0.12,0.87,0.13,49.7
1488319200000,2017,3,2016,6,31,5.17,0.443,2.86,126580,192.8,192.8,170.1,4,4,4,1931,958.4,3306,1765,829.4,165.6,129,183,696.9,-1.137e-13,2023,0.0944,0.0554,0.135,1068,829.4,1100,990,990,990,970.6,967.7,974.2,19.4,15.8,22.3,0.838,0.465,0.926,0.602,0.34,0.648,0.032,0.015,0.041,1.73,1.03,1.87,0.091,0.046,0.12,17.63,13.92,21.24,0.948,0.935,0.956,0.978,0.97,0.98,0.927,0.906,0.936,43.57,35.08,50.46,42.53,34.02,48.2,0,0,0,0,0,0,0.945,0,2.31,0.086,0.55,0.45,24.5
1490997600000,2017,4,2016,7,30,8.44,0.697,2.85,98940.7,149.5,149.5,137.4,4,4,4,3257,2785,3444,2988,2490,269,217,295,1888,1390,2127,0.0834,0.063,0.106,1100,1100,1100,990,990,990,974.1,973,974.5,15.9,15.5,17,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.038,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.04,13.62,15.13,0.935,0.933,0.942,0.97,0.97,0.973,0.907,0.905,0.916,35.41,34.27,38.42,34.35,33.24,37.37,0,0,0,0,0,0,0.763,0,5.59,0.083,0.34,0.66,11.7
1493589600000,2017,5,2016,8,31,5.91,0.739,2.95,123272,182.6,182.6,165.7,4,4,4,2205,1654,2742,1929,1378,276,276,276,829.4,277.6,1366,0.128,0.101,0.167,1100,1100,1100,990,990,990,971.5,970,972.9,18.5,17.1,20,0.926,0.917,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.87,1.87,0.1,0.093,0.11,16.58,15.24,18.15,0.947,0.942,0.951,0.978,0.973,0.98,0.926,0.917,0.932,42.33,38.7,46.58,41.42,37.67,45.65,0,0,0,0,0,0,0.92,0,2.96,0.13,0.5,0.5,20.9
1496268000000,2017,6,2016,9,30,3.06,0.544,2.36,119982,192.8,192.8,166.6,4,3,3.6666666666666665,1180,846.7,1617,969.6,636.7,210,210,210,58.47,-1.137e-13,307.4,0.186,0.13,0.248,911.1,636.7,1100,990,990,990,968.4,967.3,969.9,21.6,20.1,22.7,0.616,0.332,0.917,0.443,0.226,0.648,0.021,0.01,0.032,1.33,0.787,1.86,0.063,0.035,0.093,20.23,18.27,21.93,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.59,39.57,51.56,45.5,38.59,48.2,0,0,0,0,0,0,0.926,0,0.7,0.18,0.77,0.23,39.2
1498860000000,2017,7,2016,10,31,1.87,0.573,1.29,74100,131.2,131.2,99.6,3,2,2.4193548387096775,696.7,564.5,837,482.9,337.5,213.8,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.314,0.222,0.402,482.9,337.5,651,990,990,990,966.7,966.1,967.2,23.3,22.8,23.9,0.248,0.183,0.336,0.134,0.0583,0.236,0.0058,0.0024,0.01,0.595,0.412,0.807,0.026,0.017,0.035,22.72,21.95,23.45,0.953,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.938,42.55,34.93,51.66,41.46,33.88,48.2,0,0,0,0,0,0,0.553,0,0.58,0.31,0.69,0.31,39.6
1501538400000,2017,8,2016,11,31,1.23,0.493,0.741,44179.8,79.53,79.53,59.38,2,1,1.7419354838709677,460.6,384.3,556.1,276.6,200.3,184,184,184,1.834e-15,-5.684e-14,5.684e-14,0.404,0.331,0.479,276.6,200.3,372.1,990,990,990,965.7,965.3,966.1,24.3,23.9,24.7,0.158,0.131,0.192,0.0334,0.0128,0.0746,0.0014,0.00052,0.0031,0.358,0.26,0.46,0.015,0.011,0.019,23.97,23.44,24.32,0.944,0.925,0.959,0.973,0.97,0.98,0.919,0.897,0.939,36.92,25.82,52.14,35.77,25.05,48.2,0,0,0,0,0,0,0.33,0,0.489,0.4,0.6,0.4,35.9
1504216800000,2017,9,2016,12,30,0.823,0.358,0.465,28681.8,51.96,51.96,39.84,2,1,1.1,317.5,268.9,379.1,179.5,130.9,138,138,138,5.684e-15,-2.842e-14,2.842e-14,0.439,0.364,0.513,179.5,130.9,241.1,990,990,990,965,964.8,965.3,25,24.7,25.2,0.12,0.103,0.141,0.011,0.00688,0.0162,0.00044,0.00027,0.00066,0.3,0.229,0.398,0.012,0.0091,0.016,24.71,24.38,25,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.896,0.94,38.39,25.6,51.72,37.3,24.83,48.2,0,0,0,0,0,0,0.221,0,0.358,0.43,0.57,0.43,34.9
1506808800000,2017,10,2017,1,31,0.649,0.295,0.354,21893.9,34.98,34.98,29.43,1,1,1,242.2,220,266.5,132.2,110,110,110,110,-9.168e-16,-2.842e-14,2.842e-14,0.456,0.413,0.5,132.2,110,156.5,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0924,0.109,0.00699,0.0051,0.00905,0.00028,0.0002,0.00036,0.228,0.188,0.272,0.009,0.0074,0.011,25.12,24.96,25.29,0.931,0.918,0.941,0.97,0.97,0.97,0.903,0.891,0.913,30.34,25.05,36.06,29.43,24.3,34.98,0,0,0,0,0,0,0.163,0,0.295,0.45,0.55,0.45,33.7
1509487200000,2017,11,2017,2,30,0.594,0.219,0.376,23446.3,39.07,39.07,32.56,1,1,1,229.3,219.2,239.1,145,126.2,84.33,67,93,0,0,0,0.368,0.28,0.424,145,126.2,172.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.101,0.0956,0.109,0.00807,0.00648,0.0104,0.00032,0.00025,0.00041,0.247,0.215,0.294,0.0097,0.0084,0.012,25.18,25.07,25.27,0.936,0.929,0.946,0.971,0.97,0.976,0.909,0.901,0.923,33.53,29.05,40.03,32.56,28.18,39.07,0,0,0,0,0,0,0.181,0,0.218,0.37,0.63,0.37,39.5
1512079200000,2017,12,2017,3,31,0.712,0.174,0.539,33463.7,59.63,59.63,44.98,2,1,1.2258064516129032,265.9,227.4,331.3,201.1,150.4,64.81,59,77,1.834e-15,-2.842e-14,2.842e-14,0.249,0.178,0.339,201.1,150.4,272.3,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.119,0.102,0.143,0.0134,0.00853,0.0275,0.00053,0.00034,0.0011,0.308,0.245,0.389,0.012,0.0097,0.015,24.93,24.65,25.18,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.97,26.26,52.56,38.75,25.47,48.2,0,0,0,0,0,0,0.25,0,0.173,0.24,0.76,0.24,47
1514757600000,2018,1,2017,4,31,1.25,0.196,1.05,62495.3,103.5,103.5,84,3,2,2.064516129032258,465,340.3,566.2,392,267.3,73,73,73,-3.667e-15,-5.684e-14,5.684e-14,0.161,0.129,0.215,392,267.3,493.2,990,990,990,965.7,965.1,966.1,24.3,23.9,24.9,0.188,0.143,0.228,0.084,0.0252,0.132,0.0035,0.001,0.0055,0.472,0.291,0.616,0.019,0.012,0.026,23.84,23.29,24.61,0.95,0.933,0.958,0.976,0.97,0.98,0.927,0.905,0.939,42.31,30.09,52.57,40.89,29.19,48.2,0,0,0,0,0,0,0.467,0,0.2,0.16,0.84,0.16,50
1517436000000,2018,2,2017,5,28,2.01,0.254,1.73,94279.8,192.8,192.8,140.3,4,2,3.25,829.5,575.7,1334,724.5,470.7,105,105,105,7.413,0,129.1,0.135,0.0787,0.182,717.1,470.7,1100,990,990,990,967.2,966.2,968.9,22.8,21.1,23.8,0.4,0.221,0.822,0.289,0.121,0.648,0.013,0.0051,0.031,0.924,0.521,1.77,0.041,0.022,0.084,21.89,19.28,23.21,0.954,0.945,0.957,0.978,0.97,0.98,0.932,0.917,0.938,44.44,34.93,52.07,43.06,33.88,48.2,0,0,0,0,0,0,0.779,0,0.28,0.13,0.86,0.14,46.9
1519855200000,2018,3,2017,6,31,4.78,0.49,2.95,132692,192.1,192.1,178.3,4,4,4,1785,1392,2200,1602,1209,183,183,183,502.5,108.8,916.9,0.104,0.0832,0.131,1100,1100,1100,990,990,990,970.4,969.1,971.6,19.6,18.4,20.9,0.911,0.842,0.926,0.648,0.648,0.648,0.033,0.031,0.035,1.86,1.79,1.87,0.095,0.086,0.1,17.76,16.54,19.07,0.95,0.947,0.953,0.98,0.98,0.98,0.931,0.928,0.934,45.5,42.23,49.01,44.59,41.39,48.03,0,0,0,0,0,0,0.991,0,1.83,0.1,0.62,0.38,27.8
