datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1522533600000,2018,4,2017,7,30,7.07,0.562,2.85,108749,164.5,164.5,151,4,4,4,2728,2240,2957,2511,2023,217,217,217,1411,923.5,1640,0.0802,0.0734,0.0969,1100,1100,1100,990,990,990,972.9,971.7,973.4,17.1,16.6,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.035,0.039,1.87,1.87,1.87,0.11,0.1,0.11,15.27,14.72,16.45,0.942,0.939,0.946,0.973,0.97,0.98,0.917,0.911,0.927,38.79,37.28,41.97,37.76,36.17,41.13,0,0,0,0,0,0,0.839,0,4.22,0.079,0.4,0.6,15.4
1525125600000,2018,5,2017,8,31,6.26,0.778,2.95,120527,180.4,180.4,162,4,4,4,2335,1717,2841,2045,1441,290.5,276,321,944.9,341,1465,0.127,0.0972,0.161,1100,1100,1100,990,990,990,971.9,970.2,973.1,18.1,16.9,19.8,0.926,0.922,0.926,0.648,0.648,0.648,0.036,0.033,0.038,1.87,1.87,1.87,0.1,0.094,0.11,16.25,15,17.94,0.946,0.941,0.951,0.977,0.972,0.98,0.924,0.914,0.932,41.44,38.06,46.03,40.5,36.99,45.11,0,0,0,0,0,0,0.9,0,3.31,0.12,0.47,0.53,19.3
1527804000000,2018,6,2017,9,30,3.18,0.544,2.43,122183,192.8,192.8,169.7,4,3,3.7333333333333334,1225,873.1,1680,1015,663.1,210,210,210,78.38,-1.137e-13,370.2,0.179,0.125,0.241,936.9,663.1,1100,990,990,990,968.6,967.4,970.1,21.4,19.9,22.6,0.649,0.347,0.922,0.467,0.244,0.648,0.022,0.011,0.033,1.39,0.832,1.87,0.066,0.037,0.094,20.01,18.06,21.78,0.954,0.951,0.957,0.98,0.974,0.98,0.935,0.928,0.938,46.61,39.26,51.18,45.54,38.26,48.2,0,0,0,0,0,0,0.943,0,0.75,0.17,0.76,0.24,38.4
1530396000000,2018,7,2017,10,31,1.92,0.573,1.35,76925.7,135,135,103.4,3,2,2.4838709677419355,717.3,582.9,858.7,503.5,355.9,213.8,186,227,3.667e-15,-5.684e-14,5.684e-14,0.305,0.217,0.389,503.5,355.9,672.7,990,990,990,966.8,966.2,967.3,23.2,22.7,23.8,0.259,0.189,0.348,0.146,0.067,0.25,0.0063,0.0028,0.011,0.622,0.439,0.844,0.027,0.018,0.037,22.61,21.82,23.34,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.918,0.939,43.12,35.09,51.98,42,34.04,48.2,0,0,0,0,0,0,0.574,0,0.57,0.3,0.7,0.3,40.1
1533074400000,2018,8,2017,11,31,1.27,0.493,0.78,46378.7,83.47,83.47,62.34,2,1,1.8387096774193548,475.2,396.1,574.4,291.2,212.1,184,184,184,-1.834e-15,-5.684e-14,5.684e-14,0.392,0.32,0.465,291.2,212.1,390.4,990,990,990,965.7,965.4,966.2,24.3,23.8,24.6,0.163,0.135,0.198,0.0387,0.0138,0.0833,0.0016,0.00056,0.0035,0.365,0.259,0.488,0.015,0.011,0.02,23.9,23.33,24.26,0.943,0.924,0.959,0.973,0.97,0.98,0.918,0.897,0.939,36.16,25.7,51.92,35.04,24.93,48.2,0,0,0,0,0,0,0.346,0,0.49,0.39,0.61,0.39,36.5
1535752800000,2018,9,2017,12,30,0.85,0.358,0.492,30264.3,54.54,54.54,42.03,2,1,1.1666666666666667,327.8,278,390.9,189.8,140,138,138,138,-4.737e-15,-2.842e-14,2.842e-14,0.425,0.353,0.496,189.8,140,252.9,990,990,990,965,964.8,965.4,25,24.6,25.2,0.123,0.106,0.146,0.0119,0.00765,0.0184,0.00048,0.0003,0.00075,0.307,0.245,0.399,0.012,0.0097,0.016,24.65,24.37,24.94,0.944,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.939,38.8,25.69,51.89,37.69,24.92,48.2,0,0,0,0,0,0,0.234,0,0.358,0.42,0.58,0.42,35.6
1538344800000,2018,10,2018,1,31,0.65,0.295,0.356,21997.5,37.11,37.11,29.57,1,1,1,242.8,214.3,275.5,132.8,104.3,110,110,110,-1.375e-15,-2.842e-14,1.421e-14,0.455,0.399,0.513,132.8,104.3,165.5,990,990,990,964.6,964.5,964.8,25.4,25.2,25.5,0.1,0.0903,0.112,0.00704,0.00461,0.00982,0.00028,0.00018,0.00039,0.229,0.178,0.288,0.009,0.007,0.011,25.12,24.91,25.34,0.931,0.914,0.944,0.97,0.97,0.972,0.903,0.887,0.918,30.48,23.68,38.17,29.57,22.97,37.11,0,0,0,0,0,0,0.164,0,0.294,0.45,0.55,0.45,33.8
1541023200000,2018,11,2018,2,30,0.579,0.219,0.361,22461.7,37.18,37.18,31.2,1,1,1,223.5,213.4,231.5,139.1,120.4,84.33,67,93,-4.737e-16,-1.421e-14,1.421e-14,0.378,0.289,0.436,139.1,120.4,164.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0991,0.0936,0.106,0.00758,0.00599,0.00973,0.0003,0.00023,0.00038,0.237,0.205,0.28,0.0093,0.008,0.011,25.22,25.13,25.31,0.934,0.925,0.943,0.97,0.97,0.972,0.906,0.898,0.917,32.15,27.67,38.24,31.2,26.84,37.18,0,0,0,0,0,0,0.173,0,0.218,0.38,0.62,0.38,38.8
1543615200000,2018,12,2018,3,31,0.65,0.174,0.476,30103.3,44.42,44.42,40.46,1,1,1,242.6,232,253.4,177.8,155,64.81,59,77,0,0,0,0.267,0.233,0.332,177.8,155,194.4,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.104,0.116,0.0109,0.00893,0.0123,0.00043,0.00035,0.00049,0.304,0.265,0.333,0.012,0.01,0.013,25.04,24.95,25.14,0.948,0.94,0.953,0.978,0.97,0.98,0.926,0.912,0.934,41.38,35.95,45.32,40.46,34.87,44.42,0,0,0,0,0,0,0.225,0,0.174,0.27,0.73,0.27,46.3
1546293600000,2019,1,2018,4,31,0.779,0.196,0.583,36224.4,66.47,66.47,48.69,2,1,1.3225806451612903,290.7,253.1,377.8,217.7,180.1,73,73,73,9.168e-16,-2.842e-14,2.842e-14,0.254,0.193,0.288,217.7,180.1,304.8,990,990,990,964.9,964.7,965.3,25.1,24.7,25.3,0.126,0.113,0.157,0.0163,0.0111,0.0429,0.00065,0.00044,0.0017,0.322,0.241,0.385,0.013,0.0096,0.015,24.8,24.36,24.98,0.946,0.923,0.959,0.977,0.97,0.98,0.924,0.895,0.94,40.55,25.69,51.8,39.52,24.92,48.2,0,0,0,0,0,0,0.27,0,0.196,0.25,0.75,0.25,46.5
1548972000000,2019,2,2018,5,28,1.33,0.206,1.12,66017,127.8,127.8,98.24,3,2,2.4285714285714284,549.9,386.8,702.1,464.9,301.8,85,85,85,-4.06e-15,-5.684e-14,0,0.16,0.121,0.22,464.9,301.8,617.1,990,990,990,966.1,965.3,966.7,23.9,23.3,24.7,0.224,0.157,0.3,0.124,0.0414,0.213,0.0052,0.0017,0.0092,0.549,0.344,0.734,0.023,0.014,0.032,23.39,22.56,24.32,0.952,0.941,0.958,0.977,0.97,0.98,0.929,0.912,0.939,41.86,33.86,52.47,40.69,32.84,48.2,0,0,0,0,0,0,0.546,0,0.21,0.15,0.84,0.16,49.6
1551391200000,2019,3,2018,6,31,1.96,0.287,1.68,95700.5,135.7,135.7,128.6,3,3,3,732.4,687,772.1,625.4,580,107,107,107,0,0,0,0.146,0.139,0.156,625.4,580,665.1,990,990,990,966.8,966.6,967,23.2,23,23.4,0.31,0.285,0.333,0.219,0.188,0.245,0.0094,0.0081,0.011,0.753,0.677,0.82,0.033,0.029,0.036,22.42,22.19,22.68,0.955,0.953,0.957,0.98,0.978,0.98,0.936,0.932,0.938,43.76,40.97,46.17,42.88,40.08,45.24,0,0,0,0,0,0,0.715,0,0.28,0.15,0.86,0.14,48.8
1554069600000,2019,4,2018,7,30,1.87,0.324,1.54,88261.6,127.7,127.7,122.6,3,3,3,720,666.3,746.9,595,541.3,125,125,125,0,0,0,0.174,0.167,0.188,595,541.3,621.9,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.298,0.267,0.313,0.198,0.163,0.216,0.0085,0.0069,0.0094,0.706,0.616,0.752,0.03,0.026,0.033,22.51,22.36,22.82,0.954,0.95,0.955,0.979,0.972,0.98,0.933,0.924,0.936,41.75,38.36,43.42,40.86,37.3,42.55,0,0,0,0,0,0,0.681,0,0.33,0.17,0.82,0.18,47.2
1556661600000,2019,5,2018,8,31,1.46,0.394,1.07,62598.6,105.4,105.4,84.14,3,2,2.096774193548387,544.6,434.1,657.8,397.7,287.1,147,147,147,-7.335e-15,-5.684e-14,5.684e-14,0.274,0.223,0.339,397.7,287.1,510.8,990,990,990,966,965.6,966.5,24,23.5,24.4,0.199,0.158,0.25,0.0868,0.0345,0.142,0.0036,0.0014,0.0061,0.486,0.328,0.638,0.02,0.013,0.027,23.47,22.9,24.12,0.951,0.938,0.958,0.976,0.97,0.98,0.927,0.91,0.939,41.68,31.85,52.39,40.39,30.89,48.2,0,0,0,0,0,0,0.467,0,0.39,0.27,0.73,0.27,42.9
1559340000000,2019,6,2018,9,30,0.926,0.308,0.617,37550.4,66.74,66.74,52.15,2,1,1.5333333333333334,357.1,300.1,427.8,238.1,181.1,119,119,119,0,-2.842e-14,2.842e-14,0.337,0.278,0.397,238.1,181.1,308.8,990,990,990,965.2,964.9,965.5,24.8,24.5,25.1,0.139,0.119,0.164,0.0204,0.0111,0.0448,0.00082,0.00044,0.0018,0.327,0.252,0.402,0.013,0.01,0.016,24.49,24.12,24.78,0.943,0.924,0.959,0.975,0.97,0.98,0.919,0.896,0.94,37.85,25.9,52.52,36.67,25.13,48.2,0,0,0,0,0,0,0.29,0,0.309,0.33,0.67,0.33,40.6
1561932000000,2019,7,2018,10,31,0.678,0.289,0.388,24126.8,42.6,42.6,32.43,1,1,1,253,218.9,296,145,110.9,108,108,108,-2.292e-15,-2.842e-14,2.842e-14,0.43,0.365,0.493,145,110.9,188,990,990,990,964.7,964.5,964.9,25.3,25.1,25.5,0.105,0.0927,0.12,0.00807,0.00518,0.0117,0.00032,0.0002,0.00047,0.251,0.19,0.328,0.0099,0.0075,0.013,25.05,24.79,25.3,0.936,0.919,0.951,0.972,0.97,0.98,0.909,0.891,0.932,33.36,25.28,43.47,32.43,24.52,42.6,0,0,0,0,0,0,0.18,0,0.29,0.43,0.57,0.43,35.6
1564610400000,2019,8,2018,11,31,0.496,0.249,0.247,3727.36,27.42,27.42,5.01,1,1,1,185.4,161.8,215.9,92.35,68.76,93,93,93,1.375e-15,-1.421e-14,1.421e-14,0.505,0.431,0.575,92.35,68.76,122.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0844,0.076,0.0951,0.0036,0.00159,0.0062,0.00014,0.000062,0.00024,0.155,0.113,0.21,0.0061,0.0044,0.0082,25.4,25.29,25.42,0.179,0,0.927,0.188,0,0.97,0.173,0,0.899,5.165,0,28.26,5.01,0,27.42,0,25,0,0,0.806,0,0.0278,0.806,0.249,0.5,0.5,0.5,7.51
1567288800000,2019,9,2018,12,30,0.352,0.187,0.149,5553.48,19.59,19.59,7.713,1,0,0.8666666666666667,135.8,119.1,160.4,63.83,47.1,72,72,72,6.444,-1.421e-14,49.56,0.534,0.449,0.605,57.38,0,88.39,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0708,0.0808,0.00119,0,0.00326,0.000047,0,0.00013,0.102,0.0708,0.146,0.004,0.0028,0.0057,25.4,25.37,25.43,0.429,0,0.939,0.448,0,0.964,0.412,0,0.901,8.029,0,20.33,7.713,0,19.59,4,12,0,0.133,0.4,0,0.0429,0.533,0.203,0.53,0.42,0.58,15.8
1569880800000,2019,10,2019,1,31,0.284,0.139,0.0956,653.618,13.82,13.82,0.8785,1,0,0.6129032258064516,106.2,98.59,117.2,54.21,46.59,52,52,52,18.53,-7.105e-15,49.6,0.491,0.444,0.527,35.68,0,65.19,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000428,0,0.00129,0.000017,0,0.000051,0.0842,0.0708,0.103,0.0033,0.0028,0.004,25.42,25.4,25.43,0.057,0,0.887,0.0619,0,0.96,0.0547,0,0.851,0.9151,0,14.4,0.8785,0,13.82,12,17,0,0.387,0.548,0,0.00488,0.935,0.1884,0.49,0.34,0.66,2.3
1572559200000,2019,11,2019,2,30,0.313,0.13,0.179,7742.44,20.36,20.36,10.75,1,0,0.9666666666666667,120.8,99.96,142.3,70.84,49.96,50,50,50,1.665,-1.421e-14,49.96,0.42,0.351,0.5,69.18,0,92.34,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0731,0.0708,0.0784,0.00177,0,0.0036,0.000069,0,0.00014,0.113,0.0708,0.149,0.0044,0.0028,0.0058,25.39,25.35,25.43,0.553,0,0.94,0.577,0,0.965,0.532,0,0.902,11.18,0,21.09,10.75,0,20.36,1,11,0,0.0333,0.367,0,0.0597,0.4,0.134,0.42,0.57,0.43,24.7
1575151200000,2019,12,2019,3,31,0.472,0.158,0.314,19446.4,35.32,35.32,26.14,1,1,1,176.3,142.6,215.3,117.3,83.62,59,59,59,0,-1.421e-14,1.421e-14,0.338,0.274,0.414,117.3,83.62,156.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0886,0.0767,0.102,0.00572,0.00286,0.00904,0.00022,0.00011,0.00035,0.195,0.135,0.265,0.0076,0.0053,0.01,25.35,25.24,25.37,0.924,0.912,0.941,0.969,0.962,0.97,0.896,0.884,0.912,26.96,19.32,36.41,26.14,18.58,35.32,0,0,0,0,0,0,0.145,0,0.158,0.33,0.67,0.33,41.2
1577829600000,2020,1,2019,4,31,0.793,0.196,0.597,36856.4,78.22,78.22,49.54,2,1,1.3870967741935485,296,220.6,431.1,223,147.6,73,73,73,0,-2.842e-14,2.842e-14,0.256,0.169,0.331,223,147.6,358.1,990,990,990,964.9,964.5,965.5,25.1,24.5,25.5,0.128,0.101,0.175,0.0207,0.00829,0.068,0.00083,0.00033,0.0028,0.317,0.243,0.428,0.013,0.0097,0.017,24.78,24.03,25.23,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,38.5,25.84,51.86,37.41,25.07,48.2,0,0,0,0,0,0,0.275,0,0.196,0.25,0.75,0.25,46.5
1580508000000,2020,2,2019,5,29,2.06,0.229,1.79,96276.7,192.8,192.8,138.3,4,2,3.103448275862069,822.7,447.8,1367,731.5,362.8,91.21,85,105,18.5,-1.137e-13,162.3,0.122,0.0768,0.19,713,362.8,1100,990,990,990,967.1,965.6,969.1,22.9,20.9,24.4,0.417,0.178,0.836,0.3,0.0702,0.648,0.014,0.0029,0.031,0.96,0.436,1.78,0.043,0.018,0.085,21.92,19.16,23.95,0.954,0.946,0.958,0.979,0.97,0.98,0.934,0.918,0.939,45.73,35.86,52.15,44.4,34.78,48.2,0,0,0,0,0,0,0.768,0,0.27,0.11,0.87,0.13,46.7
1583013600000,2020,3,2019,6,31,4.8,0.49,2.95,132746,192.5,192.5,178.4,4,4,4,1794,1383,2413,1611,1200,183,183,183,510.8,99.57,1130,0.105,0.0758,0.132,1100,1100,1100,990,990,990,970.4,969.1,972.1,19.6,17.9,20.9,0.903,0.838,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.85,1.79,1.87,0.095,0.085,0.1,17.77,16.03,19.11,0.95,0.945,0.953,0.98,0.978,0.98,0.931,0.924,0.934,45.52,40.86,49.1,44.61,39.95,48.12,0,0,0,0,0,0,0.991,0,1.85,0.1,0.61,0.39,27.7
1585692000000,2020,4,2019,7,30,8.15,0.63,2.85,100997,158,158,140.3,4,4,4,3143,2477,3406,2900,2260,243,217,295,1800,1160,2072,0.0775,0.064,0.0935,1100,1100,1100,990,990,990,973.8,972.3,974.4,16.2,15.6,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.037,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.3,13.7,15.87,0.937,0.933,0.944,0.971,0.97,0.977,0.909,0.905,0.923,36.12,34.49,40.43,35.07,33.46,39.5,0,0,0,0,0,0,0.779,0,5.3,0.077,0.35,0.65,12.4
1588284000000,2020,5,2019,8,31,6.26,0.817,2.95,120594,183.5,183.5,162.1,4,4,4,2337,1627,3103,2032,1351,305,276,321,932.5,251.2,1682,0.134,0.103,0.17,1100,1100,1100,990,990,990,971.9,969.9,973.8,18.1,16.2,20.1,0.925,0.915,0.926,0.648,0.648,0.648,0.036,0.032,0.04,1.87,1.86,1.87,0.1,0.093,0.12,16.26,14.36,18.24,0.945,0.937,0.952,0.977,0.97,0.98,0.923,0.909,0.933,41.47,36.3,46.81,40.52,35.21,45.88,0,0,0,0,0,0,0.9,0,3.31,0.13,0.47,0.53,19.3
1590962400000,2020,6,2019,9,30,2.95,0.544,2.28,117138,192.8,192.8,162.7,4,3,3.6,1137,816.6,1591,926.5,606.6,210,210,210,45.24,-1.137e-13,281.2,0.193,0.132,0.257,881.3,606.6,1100,990,990,990,968.3,967.2,969.8,21.7,20.2,22.8,0.583,0.315,0.915,0.418,0.206,0.648,0.02,0.009,0.032,1.27,0.737,1.86,0.059,0.032,0.092,20.44,18.36,22.1,0.954,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,46.27,39.57,51.56,45.19,38.59,48.2,0,0,0,0,0,0,0.904,0,0.67,0.18,0.77,0.23,39.7
1593554400000,2020,7,2019,10,31,1.78,0.573,1.21,69574.9,126.2,126.2,93.51,3,2,2.3225806451612905,664.5,533.4,807.9,450.8,306.4,213.8,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.33,0.23,0.426,450.8,306.4,621.9,990,990,990,966.6,966,967.1,23.4,22.9,24,0.233,0.172,0.319,0.117,0.0436,0.216,0.005,0.0018,0.0095,0.554,0.365,0.758,0.024,0.015,0.033,22.89,22.11,23.64,0.952,0.942,0.958,0.976,0.97,0.98,0.93,0.914,0.939,41.46,33.45,51.24,40.39,32.44,48.2,0,0,0,0,0,0,0.52,0,0.57,0.32,0.68,0.32,39.1
1596232800000,2020,8,2019,11,31,1.16,0.493,0.666,39999.3,72.96,72.96,53.76,2,1,1.5806451612903225,432.8,358.1,526.5,248.8,174.1,184,184,184,-3.667e-15,-5.684e-14,2.842e-14,0.431,0.349,0.514,248.8,174.1,342.5,990,990,990,965.5,965.2,966,24.5,24,24.8,0.148,0.122,0.181,0.025,0.0105,0.0607,0.001,0.00043,0.0025,0.34,0.259,0.416,0.014,0.011,0.017,24.12,23.61,24.5,0.944,0.924,0.958,0.974,0.97,0.98,0.919,0.897,0.939,37.22,25.67,51.75,36.15,24.9,48.2,0,0,0,0,0,0,0.299,0,0.494,0.43,0.57,0.43,34.5
1598911200000,2020,9,2019,12,30,0.762,0.323,0.438,27315.8,48.2,48.2,37.94,1,1,1,293.8,247.6,352.9,169.2,129.6,124.7,118,138,-9.474e-16,-2.842e-14,2.842e-14,0.426,0.384,0.477,169.2,129.6,214.9,990,990,990,964.9,964.7,965.2,25.1,24.8,25.3,0.114,0.0989,0.132,0.0101,0.00677,0.014,0.0004,0.00027,0.00056,0.295,0.223,0.379,0.012,0.0088,0.015,24.82,24.46,25.09,0.945,0.931,0.957,0.975,0.97,0.98,0.921,0.903,0.938,38.9,29.68,49.34,37.94,28.79,48.2,0,0,0,0,0,0,0.211,0,0.324,0.42,0.57,0.43,35.8
1601503200000,2020,10,2020,1,31,0.579,0.26,0.319,15519.3,33.16,33.16,20.86,1,1,1,216.1,190.5,245.2,119.1,93.47,97,97,97,4.584e-16,-1.421e-14,1.421e-14,0.451,0.396,0.509,119.1,93.47,148.2,990,990,990,964.5,964.4,964.7,25.5,25.3,25.6,0.0934,0.0844,0.104,0.00587,0.00369,0.00834,0.00023,0.00014,0.00033,0.203,0.157,0.255,0.0079,0.0061,0.01,25.29,25.07,25.43,0.688,0,0.938,0.72,0,0.97,0.668,0,0.91,21.5,0,34.18,20.86,0,33.16,0,8,0,0,0.258,0,0.116,0.258,0.26,0.45,0.55,0.45,26.8
1604181600000,2020,11,2020,2,30,0.556,0.174,0.382,23937,38.73,38.73,33.25,1,1,1,214.5,190.2,237.8,147.5,123.2,67,67,67,0,-1.421e-14,1.421e-14,0.314,0.282,0.352,147.5,123.2,170.8,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0999,0.0914,0.108,0.00829,0.00622,0.0103,0.00033,0.00024,0.0004,0.25,0.206,0.291,0.0098,0.0081,0.011,25.25,25.08,25.38,0.937,0.927,0.945,0.971,0.97,0.975,0.91,0.899,0.922,34.24,28.42,39.71,33.25,27.57,38.73,0,0,0,0,0,0,0.185,0,0.174,0.31,0.69,0.31,43.1
1606773600000,2020,12,2020,3,31,0.881,0.206,0.675,41390.6,91.26,91.26,55.63,2,1,1.5161290322580645,328.8,237.2,497,251.8,160.2,77,77,77,-9.168e-16,-2.842e-14,2.842e-14,0.245,0.155,0.325,251.8,160.2,420,990,990,990,965.1,964.6,965.8,24.9,24.2,25.4,0.138,0.106,0.198,0.0295,0.00937,0.0972,0.0012,0.00037,0.004,0.342,0.245,0.521,0.014,0.0098,0.022,24.6,23.64,25.1,0.945,0.923,0.959,0.975,0.97,0.98,0.922,0.896,0.94,39.28,25.96,51.97,38.21,25.18,48.2,0,0,0,0,0,0,0.309,0,0.206,0.23,0.77,0.23,47
1609452000000,2021,1,2020,4,31,2.15,0.356,1.79,98924.3,189.8,189.8,133,4,2,3.096774193548387,800.9,515.9,1166,668,395.9,132.9,120,139,-1.1e-14,-1.137e-13,0,0.173,0.119,0.233,668,395.9,1027,990,990,990,967.1,965.9,968.4,22.9,21.6,24.1,0.359,0.193,0.678,0.243,0.0858,0.484,0.011,0.0036,0.022,0.834,0.489,1.45,0.037,0.02,0.067,22.08,20.13,23.59,0.954,0.945,0.958,0.978,0.97,0.98,0.934,0.917,0.939,44.21,35,51.81,43.05,33.95,48.2,0,0,0,0,0,0,0.739,0,0.36,0.17,0.83,0.17,46
1612130400000,2021,2,2020,5,28,3.75,0.392,2.64,124324,192.8,192.8,185,4,4,4,1551,1186,2130,1389,1024,162,162,162,295.6,-1.137e-13,868.4,0.108,0.076,0.137,1093,1024,1100,990,990,990,969.6,968.5,971.4,20.4,18.6,21.5,0.857,0.68,0.926,0.633,0.476,0.648,0.031,0.022,0.035,1.79,1.44,1.87,0.088,0.067,0.1,18.57,16.71,20.08,0.952,0.947,0.955,0.98,0.98,0.98,0.933,0.928,0.936,47.35,42.69,50.2,46.25,41.83,48.2,0,0,0,0,0,0,1.03,0,1.11,0.1,0.7,0.3,33.2
1614549600000,2021,3,2020,6,31,5.46,0.539,2.95,126352,172.9,172.9,169.8,4,4,4,2038,1934,2171,1837,1751,201.1,183,239,737.2,650.7,831.5,0.0983,0.0878,0.115,1100,1100,1100,990,990,990,971.2,970.9,971.5,18.8,18.5,19.1,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.1,0.098,0.1,16.95,16.61,17.24,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.32,42.43,44.11,42.46,41.58,43.23,0,0,0,0,0,0,0.943,0,2.51,0.099,0.54,0.46,23.1
1617228000000,2021,4,2020,7,30,6.28,0.562,2.85,114814,167.7,167.7,159.5,4,4,4,2424,2116,2585,2207,1899,217,217,217,1107,798.9,1268,0.0899,0.0839,0.103,1100,1100,1100,990,990,990,972.1,971.4,972.5,17.9,17.5,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16,15.61,16.75,0.945,0.943,0.947,0.978,0.975,0.98,0.924,0.92,0.928,40.78,39.73,42.78,39.87,38.75,41.92,0,0,0,0,0,0,0.886,0,3.43,0.089,0.45,0.55,18.3
1619820000000,2021,5,2020,8,31,4.98,0.739,2.95,131159,191.7,191.7,176.3,4,4,4,1858,1407,2375,1582,1131,276,276,276,481.6,31.14,998.9,0.152,0.116,0.196,1100,1100,1100,990,990,990,970.6,969.2,972,19.4,18,20.8,0.909,0.83,0.926,0.648,0.648,0.648,0.033,0.031,0.036,1.86,1.78,1.87,0.096,0.085,0.1,17.56,16.12,19.04,0.949,0.945,0.953,0.98,0.978,0.98,0.93,0.925,0.934,44.98,41.1,48.91,44.07,40.21,47.93,0,0,0,0,0,0,0.979,0,2.03,0.15,0.59,0.41,26.3
1622498400000,2021,6,2020,9,30,2.58,0.417,2.15,113871,192.8,192.8,158.2,4,3,3.533333333333333,996.2,785.8,1373,835.2,624.8,161,161,161,6.732,-1.137e-13,112.4,0.166,0.117,0.205,828.5,624.8,1100,990,990,990,967.8,967,969.1,22.2,20.9,23,0.493,0.318,0.839,0.361,0.218,0.648,0.016,0.0095,0.031,1.11,0.76,1.79,0.05,0.033,0.085,21.07,19.14,22.2,0.955,0.953,0.957,0.98,0.974,0.98,0.936,0.928,0.938,46.01,39.27,51.51,44.87,38.27,48.2,0,0,0,0,0,0,0.879,0,0.43,0.16,0.83,0.17,44.1
1625090400000,2021,7,2020,10,31,1.69,0.537,1.16,66844.6,120.9,120.9,89.84,3,2,2.3225806451612905,632.8,512.3,779,432.3,285.3,200.5,186,227,-1.834e-15,-5.684e-14,5.684e-14,0.325,0.239,0.443,432.3,285.3,593,990,990,990,966.4,965.9,967,23.6,23,24.1,0.222,0.164,0.303,0.106,0.0337,0.197,0.0045,0.0014,0.0086,0.523,0.333,0.709,0.022,0.014,0.031,23.06,22.27,23.76,0.95,0.938,0.958,0.974,0.97,0.98,0.926,0.91,0.939,40.1,31.18,51.84,38.93,30.24,48.2,0,0,0,0,0,0,0.499,0,0.53,0.32,0.69,0.31,39.6
1627768800000,2021,8,2020,11,31,1.12,0.465,0.652,39227.8,68.44,68.44,52.73,2,1,1.5161290322580645,417.3,347.4,504.9,243.6,192.4,173.7,155,184,0,-2.842e-14,2.842e-14,0.418,0.364,0.469,243.6,192.4,320.9,990,990,990,965.5,965.1,965.9,24.5,24.1,24.9,0.145,0.125,0.174,0.0215,0.0121,0.0505,0.00088,0.00049,0.0021,0.343,0.255,0.408,0.014,0.01,0.017,24.18,23.74,24.52,0.945,0.924,0.959,0.975,0.97,0.98,0.921,0.896,0.94,39.01,25.73,52.08,37.71,24.96,48.2,0,0,0,0,0,0,0.293,0,0.468,0.42,0.58,0.42,35
1630447200000,2021,9,2020,12,30,0.742,0.306,0.436,27094.4,48.2,48.2,37.63,1,1,1,286.3,242.4,342.8,168.3,124.4,118,118,118,-1.421e-15,-2.842e-14,2.842e-14,0.416,0.344,0.487,168.3,124.4,224.8,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.113,0.0971,0.133,0.0101,0.00633,0.0149,0.0004,0.00025,0.0006,0.292,0.214,0.393,0.012,0.0084,0.016,24.86,24.49,25.13,0.944,0.928,0.959,0.974,0.97,0.98,0.92,0.901,0.94,38.74,28.47,51.77,37.63,27.61,48.2,0,0,0,0,0,0,0.209,0,0.306,0.41,0.59,0.41,36.5
1633039200000,2021,10,2021,1,31,0.603,0.26,0.343,21244.8,33.35,33.35,28.55,1,1,1,225.1,210.2,246,128.1,113.2,97,97,97,-2.292e-15,-1.421e-14,1.421e-14,0.432,0.394,0.462,128.1,113.2,149,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.0966,0.0914,0.104,0.00664,0.00537,0.00841,0.00026,0.00021,0.00033,0.219,0.192,0.256,0.0086,0.0075,0.01,25.23,25.07,25.35,0.929,0.92,0.939,0.97,0.97,0.97,0.901,0.893,0.91,29.44,25.88,34.38,28.55,25.11,33.35,0,0,0,0,0,0,0.159,0,0.26,0.43,0.57,0.43,35.2
1635717600000,2021,11,2021,2,30,0.573,0.219,0.355,22085.5,36.17,36.17,30.67,1,1,1,221.2,212.3,227.7,136.9,119.3,84.33,67,93,1.421e-15,-1.421e-14,1.421e-14,0.382,0.295,0.438,136.9,119.3,160.4,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0983,0.0932,0.104,0.00738,0.00589,0.00938,0.00029,0.00023,0.00037,0.233,0.203,0.273,0.0091,0.0079,0.011,25.24,25.16,25.32,0.933,0.925,0.942,0.97,0.97,0.97,0.905,0.897,0.914,31.62,27.4,37.28,30.67,26.58,36.17,0,0,0,0,0,0,0.17,0,0.218,0.38,0.62,0.38,38.5
1638309600000,2021,12,2021,3,31,0.654,0.158,0.496,31291.5,48.2,48.2,42.06,1,1,1,244.2,216.7,280.2,185.2,157.7,59,59,59,3.667e-15,0,2.842e-14,0.243,0.211,0.272,185.2,157.7,221.2,990,990,990,964.7,964.5,964.8,25.3,25.2,25.5,0.113,0.103,0.125,0.0115,0.00916,0.0145,0.00045,0.00036,0.00058,0.317,0.267,0.381,0.012,0.01,0.015,25.03,24.8,25.23,0.949,0.941,0.959,0.977,0.97,0.98,0.928,0.913,0.939,43.16,36.73,51.56,42.06,35.63,48.2,0,0,0,0,0,0,0.234,0,0.158,0.24,0.76,0.24,47.8
1640988000000,2022,1,2021,4,31,0.985,0.196,0.789,47909.8,87.74,87.74,64.39,2,1,1.8709677419354838,367.7,282.6,475.1,294.7,209.6,73,73,73,-1.834e-15,-2.842e-14,2.842e-14,0.202,0.154,0.258,294.7,209.6,402.1,990,990,990,965.2,964.8,965.7,24.8,24.3,25.2,0.153,0.123,0.191,0.0401,0.0136,0.0888,0.0016,0.00054,0.0037,0.353,0.247,0.494,0.014,0.0099,0.02,24.41,23.77,24.82,0.942,0.924,0.959,0.973,0.97,0.98,0.917,0.896,0.94,36.45,26.28,52.72,35.3,25.49,48.2,0,0,0,0,0,0,0.358,0,0.196,0.2,0.8,0.2,48.6
1643666400000,2022,2,2021,5,28,1.56,0.206,1.35,77399.6,155.3,155.3,115.2,4,2,2.7142857142857144,643,486.3,871,558,401.3,85,85,85,-2.03e-15,-5.684e-14,5.684e-14,0.136,0.0976,0.175,558,401.3,786,990,990,990,966.5,965.8,967.4,23.5,22.6,24.2,0.269,0.192,0.412,0.177,0.0884,0.319,0.0076,0.0037,0.014,0.669,0.493,0.977,0.029,0.02,0.043,22.87,21.68,23.72,0.954,0.945,0.958,0.977,0.97,0.98,0.932,0.917,0.939,44.36,35.09,52.25,42.96,34.04,48.2,0,0,0,0,0,0,0.64,0,0.21,0.13,0.87,0.13,49.6
1646085600000,2022,3,2021,6,31,3.11,0.346,2.64,134639,192.8,192.8,181,4,3,3.935483870967742,1160,890.1,1507,1031,761.1,129,129,129,44.21,-1.137e-13,278.4,0.114,0.0856,0.145,987.1,761.1,1100,990,990,990,968.4,967.5,969.5,21.6,20.5,22.5,0.657,0.403,0.897,0.484,0.307,0.648,0.023,0.014,0.032,1.42,0.98,1.85,0.066,0.044,0.09,20.19,18.65,21.55,0.954,0.952,0.957,0.98,0.976,0.98,0.935,0.931,0.937,47.27,40.08,52.32,46.02,39.13,48.2,0,0,0,0,0,0,1.01,0,0.47,0.11,0.85,0.15,43.3
1648764000000,2022,4,2021,7,30,4.91,0.384,2.85,125613,186.6,186.6,174.5,4,4,4,1896,1536,2076,1748,1388,148,148,148,648.1,288.2,828.1,0.0788,0.0713,0.0963,1100,1100,1100,990,990,990,970.7,969.6,971.3,19.3,18.7,20.4,0.924,0.91,0.926,0.648,0.648,0.648,0.034,0.032,0.035,1.87,1.86,1.87,0.097,0.091,0.1,17.39,16.84,18.54,0.949,0.948,0.952,0.98,0.98,0.98,0.93,0.929,0.933,44.51,43.04,47.6,43.62,42.18,46.65,0,0,0,0,0,0,0.969,0,2.06,0.078,0.58,0.42,25.6
1651356000000,2022,5,2021,8,31,4.49,0.514,2.93,134599,192.8,192.8,180.9,4,4,4,1676,1180,2047,1484,988,192,192,192,390.9,0,755.3,0.118,0.0938,0.163,1093,988,1100,990,990,990,970.1,968.5,971.2,19.9,18.8,21.5,0.884,0.632,0.926,0.633,0.417,0.648,0.032,0.019,0.034,1.81,1.33,1.87,0.091,0.062,0.1,18.13,16.91,20.21,0.951,0.948,0.955,0.98,0.98,0.98,0.932,0.929,0.936,46.18,43.23,49.87,45.23,42.36,48.2,0,0,0,0,0,0,1.01,0,1.56,0.11,0.65,0.35,30
1654034400000,2022,6,2021,9,30,2.26,0.417,1.85,101130,183.6,183.6,140.5,4,3,3.2666666666666666,873.4,696.1,1144,712.4,535.1,161,161,161,0,-1.137e-13,1.137e-13,0.188,0.141,0.231,712.4,535.1,982.8,990,990,990,967.4,966.7,968.4,22.6,21.6,23.3,0.386,0.267,0.621,0.27,0.158,0.415,0.012,0.0068,0.019,0.891,0.609,1.31,0.04,0.026,0.06,21.73,20.34,22.71,0.955,0.95,0.957,0.979,0.971,0.98,0.934,0.922,0.938,44.21,37.71,52.11,43.06,36.62,48.2,0,0,0,0,0,0,0.78,0,0.41,0.18,0.82,0.18,44.7
1656626400000,2022,7,2021,10,31,1.49,0.498,0.994,58343.7,102.5,102.5,78.42,3,2,2.032258064516129,557.2,454.1,685.4,371.2,268.1,186,186,186,1.834e-15,-5.684e-14,5.684e-14,0.339,0.271,0.41,371.2,268.1,499.4,990,990,990,966.1,965.6,966.6,23.9,23.4,24.4,0.192,0.154,0.25,0.0742,0.0255,0.135,0.0031,0.001,0.0058,0.456,0.303,0.646,0.019,0.012,0.028,23.44,22.76,24.05,0.949,0.934,0.958,0.975,0.97,0.98,0.925,0.906,0.939,39.83,29.53,52.14,38.66,28.64,48.2,0,0,0,0,0,0,0.436,0,0.496,0.33,0.67,0.33,39.2
1659304800000,2022,8,2021,11,31,1,0.415,0.587,35674.6,63.02,63.02,47.95,2,1,1.3870967741935485,374.1,314.9,448.3,219.1,159.9,155,155,155,-1.834e-15,-2.842e-14,2.842e-14,0.419,0.346,0.492,219.1,159.9,293.3,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.113,0.161,0.0167,0.00934,0.0374,0.00068,0.00037,0.0015,0.321,0.255,0.403,0.013,0.01,0.016,24.41,24.04,24.74,0.944,0.924,0.959,0.975,0.97,0.98,0.92,0.896,0.939,38.16,25.75,52.08,37.05,24.98,48.2,0,0,0,0,0,0,0.266,0,0.413,0.41,0.59,0.41,35.7
1661983200000,2022,9,2021,12,30,0.672,0.306,0.366,22707.3,43.61,43.61,31.54,1,1,1,259.4,220.3,310.8,141.4,102.3,118,118,118,-4.737e-16,-2.842e-14,2.842e-14,0.46,0.38,0.536,141.4,102.3,192.8,990,990,990,964.7,964.5,965,25.3,25,25.5,0.103,0.0893,0.121,0.00777,0.00444,0.0121,0.00031,0.00017,0.00048,0.244,0.174,0.336,0.0097,0.0068,0.013,25.03,24.71,25.3,0.934,0.913,0.953,0.972,0.97,0.98,0.907,0.885,0.934,32.44,23.17,44.5,31.54,22.47,43.61,0,0,0,0,0,0,0.175,0,0.306,0.46,0.54,0.46,33.8
1664575200000,2022,10,2022,1,31,0.524,0.216,0.308,17907.5,28.57,28.57,24.07,1,1,1,195.7,182.3,218.4,115,104.7,80.74,73,97,4.584e-16,-1.421e-14,1.421e-14,0.411,0.364,0.481,115,104.7,127.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0903,0.0875,0.0942,0.00552,0.00465,0.00657,0.00022,0.00018,0.00026,0.194,0.177,0.215,0.0076,0.0069,0.0084,25.37,25.28,25.41,0.862,0,0.929,0.907,0,0.97,0.836,0,0.901,24.81,0,29.45,24.07,0,28.57,0,2,0,0,0.0645,0,0.134,0.0645,0.216,0.41,0.59,0.41,34.2
1667253600000,2022,11,2022,2,30,0.559,0.174,0.385,24087,38.19,38.19,33.45,1,1,1,215.5,183.1,235.6,148.5,116.1,67,67,67,-9.474e-16,-1.421e-14,0,0.313,0.284,0.366,148.5,116.1,168.6,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.1,0.0889,0.107,0.00837,0.00562,0.0101,0.00033,0.00022,0.0004,0.252,0.194,0.288,0.0099,0.0076,0.011,25.24,25.1,25.38,0.937,0.922,0.945,0.971,0.97,0.974,0.91,0.894,0.92,34.46,26.64,39.2,33.45,25.84,38.19,0,0,0,0,0,0,0.186,0,0.174,0.31,0.69,0.31,43.1
1669845600000,2022,12,2022,3,31,0.801,0.174,0.627,38455.2,73.67,73.67,51.69,2,1,1.5806451612903225,299,234.5,396.4,234.2,157.5,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.226,0.149,0.328,234.2,157.5,337.4,990,990,990,964.9,964.6,965.4,25.1,24.6,25.4,0.131,0.105,0.166,0.022,0.00914,0.0582,0.00088,0.00036,0.0024,0.304,0.238,0.395,0.012,0.0094,0.016,24.79,24.22,25.12,0.94,0.922,0.959,0.972,0.97,0.98,0.913,0.894,0.94,35.35,25.53,51.75,34.26,24.77,48.2,0,0,0,0,0,0,0.287,0,0.174,0.22,0.78,0.22,48