datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
787183200000,1994,12,1994,3,11,7,0.102,0.0357,0.0661,4064.11,24.89,24.89,24.19,1,1,1,168.3,165.5,171.2,109.3,106.5,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.351,0.345,0.357,109.3,106.5,112.2,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0858,0.0848,0.0868,0.00504,0.0048,0.00529,0.0002,0.00019,0.00021,0.181,0.176,0.186,0.0071,0.0069,0.0073,25.36,25.36,25.36,0.917,0.915,0.919,0.97,0.97,0.97,0.89,0.888,0.892,24.94,24.23,25.65,24.19,23.51,24.89,0,0,0,0,0,0,0.134,0,0.0359,0.35,0.65,0.35,39.8
787788000000,1994,12,1994,3,12,7,0.103,0.0357,0.0672,4135.77,26.74,26.74,24.62,1,1,1,170.1,164.7,178.9,111.1,105.7,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.347,0.33,0.358,111.1,105.7,119.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0845,0.0895,0.00519,0.00473,0.00594,0.0002,0.00019,0.00023,0.184,0.174,0.2,0.0072,0.0068,0.0078,25.36,25.35,25.36,0.919,0.915,0.925,0.97,0.97,0.97,0.891,0.887,0.897,25.38,24.03,27.57,24.62,23.31,26.74,0,0,0,0,0,0,0.137,0,0.0358,0.35,0.65,0.35,40.2
788392800000,1994,12,1994,3,13,7,0.113,0.0369,0.0759,4719.95,30.02,30.02,28.09,1,1,1,186.4,181.3,193.4,125.4,120.4,61,59,73,4.06e-15,0,1.421e-14,0.327,0.306,0.378,125.4,120.4,133.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0917,0.0904,0.0943,0.00641,0.00598,0.0071,0.00025,0.00023,0.00028,0.21,0.202,0.224,0.0082,0.0079,0.0088,25.36,25.36,25.38,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.96,27.72,30.95,28.09,26.89,30.02,0,0,0,0,0,0,0.156,0,0.0371,0.33,0.67,0.33,41.8
788997600000,1995,1,1994,4,14,7,0.115,0.0442,0.0707,4373.55,27.29,27.29,26.03,1,1,1,189.8,184.9,195,116.8,111.9,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.385,0.374,0.395,116.8,111.9,122,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0902,0.0884,0.092,0.00568,0.00526,0.00612,0.00022,0.00021,0.00024,0.196,0.187,0.205,0.0077,0.0073,0.008,25.38,25.38,25.38,0.923,0.919,0.926,0.97,0.97,0.97,0.895,0.891,0.898,26.84,25.6,28.13,26.03,24.83,27.29,0,0,0,0,0,0,0.145,0,0.0443,0.38,0.61,0.39,38
789602400000,1995,1,1994,4,15,7,0.116,0.0442,0.0714,4420.3,28.09,28.09,26.31,1,1,1,191,183,198.3,118,110,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.382,0.368,0.399,118,110,125.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0878,0.0932,0.00578,0.0051,0.0064,0.00023,0.0002,0.00025,0.198,0.184,0.211,0.0077,0.0072,0.0083,25.38,25.38,25.39,0.923,0.918,0.929,0.97,0.97,0.97,0.896,0.89,0.901,27.13,25.12,28.96,26.31,24.37,28.09,0,0,0,0,0,0,0.146,0,0.0446,0.38,0.62,0.38,38.1
790207200000,1995,1,1994,4,16,7,0.124,0.0442,0.0797,4970.69,30.54,30.54,29.59,1,1,1,204.8,201.8,208.9,131.8,128.8,73,73,73,0,0,0,0.356,0.349,0.362,131.8,128.8,135.9,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0954,0.0944,0.0969,0.00695,0.0067,0.00731,0.00027,0.00026,0.00029,0.223,0.218,0.23,0.0087,0.0085,0.009,25.35,25.32,25.37,0.931,0.93,0.933,0.97,0.97,0.97,0.903,0.902,0.905,30.5,29.81,31.49,29.59,28.92,30.54,0,0,0,0,0,0,0.164,0,0.0443,0.36,0.64,0.36,40.1
790812000000,1995,1,1994,4,17,7,0.128,0.0442,0.0843,5263.41,32.05,32.05,31.33,1,1,1,212.4,209.8,215.5,139.4,136.8,73,73,73,0,0,0,0.344,0.339,0.348,139.4,136.8,142.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0981,0.0972,0.0992,0.0076,0.00738,0.00786,0.0003,0.00029,0.00031,0.236,0.232,0.242,0.0093,0.0091,0.0095,25.29,25.26,25.31,0.934,0.933,0.936,0.97,0.97,0.97,0.906,0.905,0.908,32.3,31.68,33.04,31.33,30.73,32.05,0,0,0,0,0,0,0.174,0,0.0437,0.35,0.66,0.34,41.1
791416800000,1995,1,1994,4,18,7,0.133,0.0493,0.0834,5198.57,32.36,32.36,30.94,1,1,1,219.5,215,227,138,131.1,81.57,73,85,0,0,0,0.371,0.337,0.393,138,131.1,143.9,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0984,0.0963,0.1,0.00748,0.00689,0.00798,0.00029,0.00027,0.00031,0.235,0.223,0.244,0.0092,0.0087,0.0096,25.25,25.2,25.28,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.9,30.25,33.36,30.94,29.34,32.36,0,0,0,0,0,0,0.172,0,0.0496,0.37,0.63,0.37,39.1
792021600000,1995,2,1994,5,19,7,0.143,0.0514,0.0912,5684.43,35.26,35.26,33.84,1,1,1,235.7,229.5,242,150.7,144.5,85,85,85,0,0,0,0.361,0.351,0.37,150.7,144.5,157,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.101,0.105,0.00856,0.00803,0.0091,0.00034,0.00032,0.00036,0.258,0.247,0.269,0.01,0.0097,0.011,25.13,25.08,25.18,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.908,0.913,34.88,33.41,36.35,33.84,32.4,35.26,0,0,0,0,0,0,0.188,0,0.0518,0.36,0.64,0.36,39.8
792626400000,1995,2,1994,5,20,7,0.149,0.0514,0.0977,6095.69,36.73,36.73,36.28,1,1,1,246.5,244.5,248.3,161.5,159.5,85,85,85,0,0,0,0.345,0.342,0.348,161.5,159.5,163.3,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.107,0.106,0.108,0.00948,0.00931,0.00963,0.00037,0.00037,0.00038,0.277,0.273,0.28,0.011,0.011,0.011,25.04,25.03,25.06,0.943,0.942,0.943,0.971,0.97,0.971,0.915,0.914,0.916,37.39,36.92,37.81,36.28,35.81,36.73,0,0,0,0,0,0,0.202,0,0.0513,0.34,0.66,0.34,40.9
793231200000,1995,2,1994,5,21,7,0.164,0.0514,0.112,7070.76,47.2,47.2,42.09,1,1,1,270.4,251.9,292.4,185.4,166.9,85,85,85,8.12e-15,0,2.842e-14,0.315,0.291,0.337,185.4,166.9,207.3,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.115,0.109,0.123,0.0115,0.00993,0.0134,0.00046,0.00039,0.00053,0.32,0.287,0.359,0.013,0.011,0.014,24.9,24.77,25.01,0.95,0.944,0.956,0.978,0.973,0.98,0.929,0.919,0.937,43.02,38.65,48.16,42.09,37.61,47.2,0,0,0,0,0,0,0.234,0,0.052,0.31,0.68,0.32,43.1
793836000000,1995,2,1994,5,22,7,0.195,0.0609,0.134,8208.71,51.98,51.98,48.86,2,1,1.2857142857142858,322.7,299.7,346.8,222,207.5,100.7,85,107,4.06e-15,-2.842e-14,2.842e-14,0.312,0.277,0.34,222,207.5,239.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.131,0.126,0.138,0.0146,0.0134,0.0161,0.00059,0.00053,0.00065,0.342,0.249,0.391,0.014,0.01,0.016,24.64,24.56,24.73,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.896,0.94,43.33,25.89,51.57,41.56,25.11,48.2,0,0,0,0,0,0,0.271,0,0.061,0.31,0.69,0.31,42.1
794440800000,1995,3,1994,6,23,7,0.233,0.0647,0.168,10139.6,66.91,66.91,60.35,2,2,2,385.4,356.3,415.9,278.4,249.3,107,107,107,-4.06e-15,-2.842e-14,0,0.278,0.257,0.3,278.4,249.3,308.9,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.151,0.141,0.162,0.0304,0.0169,0.0448,0.0012,0.00068,0.0018,0.312,0.269,0.358,0.013,0.011,0.015,24.36,24.17,24.55,0.936,0.929,0.942,0.97,0.97,0.97,0.908,0.901,0.914,31.11,27.89,34.49,30.18,27.05,33.46,0,0,0,0,0,0,0.335,0,0.065,0.28,0.72,0.28,43.5
795045600000,1995,3,1994,6,24,7,0.274,0.0647,0.209,12566.5,79.48,79.48,74.8,2,2,2,452.3,426.6,473.1,345.3,319.6,107,107,107,0,0,0,0.237,0.226,0.251,345.3,319.6,366.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.175,0.166,0.182,0.062,0.0499,0.0718,0.0025,0.002,0.003,0.413,0.374,0.444,0.017,0.015,0.018,23.95,23.83,24.11,0.948,0.944,0.951,0.973,0.97,0.977,0.922,0.915,0.929,38.42,35.65,40.66,37.4,34.58,39.74,0,0,0,0,0,0,0.416,0,0.065,0.24,0.76,0.24,45.9
795650400000,1995,3,1994,6,25,7,0.296,0.0647,0.232,13970.2,84.81,84.81,83.16,2,2,2,489.9,476.6,497.7,382.9,369.6,107,107,107,0,0,0,0.218,0.215,0.224,382.9,369.6,390.7,990,990,990,965.8,965.7,965.8,24.2,24.2,24.3,0.188,0.184,0.191,0.0797,0.0735,0.0834,0.0033,0.003,0.0035,0.469,0.449,0.481,0.019,0.019,0.02,23.73,23.68,23.81,0.953,0.951,0.954,0.98,0.978,0.98,0.933,0.93,0.935,42.44,41.04,43.27,41.58,40.14,42.4,0,0,0,0,0,0,0.462,0,0.064,0.22,0.78,0.22,47.2
796255200000,1995,3,1994,6,26,7,0.299,0.0678,0.231,13896.9,84.86,84.86,82.72,2,2,2,493.6,483.5,498,381.5,358.5,112.1,107,125,0,0,0,0.227,0.215,0.259,381.5,358.5,391,990,990,990,965.8,965.8,965.8,24.2,24.2,24.2,0.189,0.183,0.191,0.079,0.0682,0.0835,0.0033,0.0028,0.0035,0.468,0.435,0.481,0.019,0.018,0.02,23.71,23.68,23.79,0.953,0.95,0.954,0.979,0.975,0.98,0.933,0.926,0.935,42.25,39.71,43.3,41.36,38.73,42.43,0,0,0,0,0,0,0.46,0,0.068,0.23,0.77,0.23,46.5
796860000000,1995,4,1994,7,27,7,0.277,0.0756,0.202,12091.3,75.8,75.8,71.97,2,2,2,458.8,444.4,476.1,333.8,319.4,125,125,125,0,0,0,0.273,0.263,0.281,333.8,319.4,351.1,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.174,0.169,0.18,0.0566,0.0497,0.0647,0.0023,0.002,0.0027,0.398,0.377,0.424,0.016,0.015,0.017,23.94,23.83,24.02,0.946,0.944,0.949,0.971,0.97,0.974,0.918,0.915,0.924,37.06,35.51,38.92,35.99,34.44,37.9,0,0,0,0,0,0,0.4,0,0.075,0.27,0.73,0.27,43.7
797464800000,1995,4,1994,7,28,7,0.264,0.0756,0.188,11296.6,68.37,68.37,67.24,2,2,2,436.6,434,441.9,311.6,309,125,125,125,0,0,0,0.286,0.283,0.288,311.6,309,316.9,990,990,990,965.6,965.6,965.6,24.4,24.4,24.4,0.166,0.165,0.168,0.0461,0.0448,0.0486,0.0019,0.0018,0.002,0.365,0.361,0.373,0.015,0.015,0.015,24.07,24.04,24.09,0.943,0.942,0.943,0.97,0.97,0.97,0.914,0.914,0.915,34.66,34.38,35.24,33.62,33.35,34.18,0,0,0,0,0,0,0.374,0,0.076,0.29,0.71,0.29,42.8
798069600000,1995,4,1994,7,29,7,0.261,0.0756,0.185,11093,66.99,66.99,66.03,2,2,2,430.8,422.5,435.4,305.8,297.5,125,125,125,0,0,0,0.29,0.287,0.296,305.8,297.5,310.4,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.164,0.161,0.166,0.0433,0.0394,0.0455,0.0018,0.0016,0.0019,0.356,0.344,0.363,0.015,0.014,0.015,24.11,24.08,24.16,0.942,0.94,0.942,0.97,0.97,0.97,0.913,0.912,0.914,34.04,33.13,34.53,33.01,32.13,33.49,0,0,0,0,0,0,0.367,0,0.076,0.29,0.71,0.29,42.5
798674400000,1995,4,1994,7,30,7,0.242,0.0756,0.167,9997.81,63.15,63.15,59.51,2,2,2,400.4,382.3,417.3,275.4,257.3,125,125,125,0,0,0,0.313,0.3,0.327,275.4,257.3,292.3,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.153,0.147,0.159,0.029,0.0205,0.037,0.0012,0.00083,0.0015,0.311,0.283,0.336,0.013,0.011,0.014,24.29,24.19,24.41,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,30.68,28.67,32.55,29.76,27.81,31.57,0,0,0,0,0,0,0.331,0,0.075,0.31,0.69,0.31,41.3
799279200000,1995,5,1994,8,31,7,0.217,0.0889,0.128,7844.11,48.2,48.2,46.69,1,1,1,358.3,341,376,211.3,194,147,147,147,-4.06e-15,-2.842e-14,2.842e-14,0.411,0.391,0.431,211.3,194,229,990,990,990,965.2,965.1,965.3,24.8,24.7,24.9,0.131,0.125,0.137,0.0137,0.0122,0.0152,0.00055,0.00049,0.00062,0.372,0.341,0.404,0.015,0.014,0.016,24.44,24.32,24.55,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.939,48.43,44.53,52.33,46.69,43.64,48.2,0,0,0,0,0,0,0.259,0,0.089,0.41,0.59,0.41,36.1
799884000000,1995,5,1994,8,32,7,0.194,0.0889,0.105,6530.92,42.58,42.58,38.87,1,1,1,320.8,305.2,336.4,173.8,158.2,147,147,147,0,-2.842e-14,2.842e-14,0.459,0.437,0.482,173.8,158.2,189.4,990,990,990,965,964.9,965.1,25,24.9,25.1,0.118,0.112,0.123,0.0105,0.0092,0.0118,0.00042,0.00037,0.00048,0.305,0.277,0.333,0.012,0.011,0.013,24.69,24.58,24.8,0.947,0.942,0.952,0.975,0.97,0.98,0.924,0.914,0.933,39.85,36.24,43.45,38.87,35.15,42.58,0,0,0,0,0,0,0.216,0,0.089,0.46,0.54,0.46,33.7
800488800000,1995,5,1994,8,33,7,0.174,0.0889,0.0851,5238.73,34.11,34.11,31.18,1,1,1,287.7,275.4,300.6,140.7,128.4,147,147,147,0,-2.842e-14,2.842e-14,0.511,0.489,0.534,140.7,128.4,153.6,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.106,0.102,0.111,0.00771,0.00666,0.0088,0.00031,0.00026,0.00035,0.246,0.224,0.269,0.0098,0.0089,0.011,24.9,24.83,24.97,0.935,0.93,0.941,0.97,0.97,0.97,0.907,0.902,0.912,32.15,29.26,35.17,31.18,28.38,34.11,0,0,0,0,0,0,0.173,0,0.0889,0.51,0.49,0.51,30.1
801093600000,1995,5,1994,8,34,7,0.157,0.0889,0.0685,4183.31,27.44,27.44,24.9,1,1,1,260.3,250.5,271.3,113.3,103.5,147,147,147,-8.121e-15,-2.842e-14,1.421e-14,0.565,0.542,0.587,113.3,103.5,124.3,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.0963,0.0929,0.1,0.00538,0.00455,0.00631,0.00021,0.00018,0.00025,0.197,0.18,0.217,0.0078,0.0071,0.0086,25.06,25,25.12,0.922,0.915,0.928,0.97,0.97,0.97,0.894,0.888,0.901,25.67,23.33,28.29,24.9,22.63,27.44,0,0,0,0,0,0,0.138,0,0.0885,0.57,0.44,0.56,26.6
801698400000,1995,5,1994,8,35,7,0.144,0.0792,0.0651,3978.02,26.46,26.46,23.68,1,1,1,238.7,230.6,247.5,107.7,94.49,131,119,147,2.03e-15,-1.421e-14,1.421e-14,0.548,0.499,0.609,107.7,94.49,119.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0936,0.0897,0.0971,0.00491,0.00378,0.00591,0.00019,0.00015,0.00023,0.186,0.164,0.207,0.0073,0.0065,0.0082,25.18,25.14,25.22,0.918,0.912,0.925,0.969,0.966,0.97,0.89,0.882,0.897,24.44,21.31,27.28,23.68,20.58,26.46,0,0,0,0,0,0,0.132,0,0.0789,0.55,0.45,0.55,27.6
802303200000,1995,6,1994,9,36,7,0.134,0.072,0.0619,3781.16,24.05,24.05,22.51,1,1,1,221.4,215.5,228.1,102.4,96.51,119,119,119,-4.06e-15,-1.421e-14,1.421e-14,0.538,0.522,0.552,102.4,96.51,109.1,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0911,0.089,0.0934,0.00445,0.00395,0.00502,0.00017,0.00015,0.0002,0.176,0.166,0.188,0.0069,0.0065,0.0074,25.3,25.24,25.34,0.914,0.911,0.918,0.969,0.967,0.97,0.886,0.883,0.89,23.22,21.93,24.79,22.51,21.21,24.05,0,0,0,0,0,0,0.125,0,0.0721,0.54,0.46,0.54,28.2
802908000000,1995,6,1994,9,37,7,0.126,0.072,0.0537,1473.48,20.83,20.83,8.771,1,1,1,207.9,202.1,213.6,88.85,83.11,119,119,119,4.06e-15,0,1.421e-14,0.573,0.557,0.589,88.85,83.11,94.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0863,0.0843,0.0883,0.0033,0.00281,0.00379,0.00013,0.00011,0.00015,0.152,0.142,0.162,0.006,0.0055,0.0064,25.4,25.36,25.45,0.394,0,0.922,0.414,0,0.966,0.38,0,0.889,9.083,0,21.56,8.771,0,20.83,0,4,0,0,0.571,0,0.0487,0.571,0.0723,0.57,0.43,0.57,11.7
803512800000,1995,6,1994,9,38,7,0.118,0.072,0.0459,0,0,0,0,1,1,1,194.9,190.3,200.2,75.92,71.35,119,119,119,0,-1.421e-14,1.421e-14,0.611,0.594,0.625,75.92,71.35,81.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0817,0.0801,0.0836,0.0022,0.00181,0.00265,0.000086,0.000071,0.0001,0.129,0.121,0.138,0.005,0.0047,0.0054,25.46,25.46,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0721,0.61,0.39,0.61,0
804117600000,1995,6,1994,9,39,7,0.112,0.0701,0.0417,0,0,0,0,1,1,1,184.9,180.8,189,69.03,64.52,115.9,108,119,2.03e-15,-1.421e-14,1.421e-14,0.626,0.593,0.648,69.03,64.52,74.15,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0789,0.0777,0.0797,0.00162,0.00123,0.00205,0.000063,0.000048,0.00008,0.116,0.109,0.124,0.0045,0.0042,0.0049,25.45,25.44,25.46,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0703,0.63,0.37,0.63,0
804722400000,1995,7,1994,10,40,7,0.105,0.0653,0.0399,0,0,0,0,1,1,1,173.9,169.6,178.9,65.91,61.57,108,108,108,-3.045e-15,-1.421e-14,1.421e-14,0.621,0.604,0.637,65.91,61.57,70.87,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0768,0.0753,0.0785,0.00135,0.000983,0.00177,0.000053,0.000039,0.000069,0.11,0.102,0.118,0.0043,0.004,0.0046,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0651,0.62,0.38,0.62,0
805327200000,1995,7,1994,10,41,7,0.0993,0.0653,0.0339,0,0,0,0,1,1,1,164.1,160,168.2,56.1,52,108,108,108,2.03e-15,-7.105e-15,7.105e-15,0.658,0.642,0.675,56.1,52,60.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0719,0.0748,0.000519,0.00017,0.000868,0.00002,0.0000067,0.000034,0.0921,0.0848,0.0994,0.0036,0.0033,0.0039,25.44,25.44,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0654,0.66,0.34,0.66,0
805932000000,1995,7,1994,10,42,7,0.0944,0.0653,0.00438,0,0,0,0,1,0,0.14285714285714285,156.1,153.7,158.6,48.09,45.71,108,108,108,40.86,-1.421e-14,49.27,0.692,0.681,0.703,7.234,0,50.64,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0709,0.0708,0.0714,0.00000777,0,0.0000544,3e-7,0,0.0000021,0.0725,0.0708,0.0823,0.0028,0.0028,0.0032,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,6,1,0,0.857,0.143,0,0,1,0.09002,0.69,0.046,0.95,0
806536800000,1995,7,1994,10,43,7,0.091,0.0653,0,0,0,0,0,0,0,0,150.4,148,152.9,42.43,39.97,108,108,108,42.43,39.97,44.89,0.718,0.706,0.73,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.091,0.72,0,1,0
807141600000,1995,7,1994,10,44,7,0.0859,0.0575,0.00891,0,0,0,0,1,0,0.2857142857142857,142,137.3,147.2,46.89,39.15,95.14,93,108,32.16,7.105e-15,48.96,0.67,0.64,0.734,14.73,0,52.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000378,0,0.00019,0.0000015,0,0.0000075,0.0743,0.0708,0.084,0.0029,0.0028,0.0033,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.07699,0.67,0.1,0.9,0
807746400000,1995,8,1994,11,45,7,0.0798,0.0562,0,0,0,0,0,0,0,0,132,128.8,135.9,38.99,35.83,93,93,93,38.99,35.83,42.94,0.705,0.684,0.722,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0798,0.7,0,1,0
808351200000,1995,8,1994,11,46,7,0.0759,0.0562,0,0,0,0,0,0,0,0,125.5,123.1,128,32.55,30.09,93,93,93,32.55,30.09,35.01,0.741,0.727,0.756,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0759,0.74,0,1,0
808956000000,1995,8,1994,11,47,7,0.0725,0.0562,0,0,0,0,0,0,0,0,119.8,117.3,122.3,26.81,24.35,93,93,93,26.81,24.35,29.27,0.777,0.761,0.793,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0725,0.78,0,1,0
809560800000,1995,8,1994,11,48,7,0.0685,0.0508,0,0,0,0,0,0,0,0,113.3,108.9,116.5,29.28,21.06,84,72,93,29.28,21.06,40.15,0.74,0.642,0.815,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0685,0.74,0,1,0
810165600000,1995,9,1994,12,49,7,0.0614,0.0435,0,0,0,0,0,0,0,0,101.4,96.56,107,29.45,24.56,72,72,72,29.45,24.56,34.96,0.71,0.673,0.746,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0614,0.71,0,1,0
810770400000,1995,9,1994,12,50,7,0.0555,0.0435,0,0,0,0,0,0,0,0,91.8,89.18,95.2,19.8,17.18,72,72,72,19.8,17.18,23.2,0.785,0.756,0.807,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0555,0.78,0,1,0
811375200000,1995,9,1994,12,51,7,0.0531,0.0435,0,0,0,0,0,0,0,0,87.85,86.72,88.64,15.85,14.72,72,72,72,15.85,14.72,16.64,0.819,0.812,0.83,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0531,0.82,0,1,0
811980000000,1995,9,1994,12,52,7,0.0505,0.0418,0,0,0,0,0,0,0,0,83.44,80.98,85.9,14.3,9.8,69.14,52,72,14.3,9.8,28.98,0.828,0.642,0.88,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0505,0.83,0,1,0
812584800000,1995,10,1995,1,1,7,0.047,0.0314,0,0,0,0,0,0,0,0,77.78,75.78,80.16,25.78,23.78,52,52,52,25.78,23.78,28.16,0.669,0.649,0.686,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.047,0.67,0,1,0
813189600000,1995,10,1995,1,2,7,0.0442,0.0314,0,0,0,0,0,0,0,0,73.05,70.59,75.51,21.05,18.59,52,52,52,21.05,18.59,23.51,0.712,0.689,0.737,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0442,0.71,0,1,0
813794400000,1995,10,1995,1,3,7,0.0424,0.0314,0,0,0,0,0,0,0,0,70.09,69.49,70.7,18.09,17.49,52,52,52,18.09,17.49,18.7,0.742,0.736,0.748,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0424,0.74,0,1,0
814399200000,1995,10,1995,1,4,7,0.045,0.0314,0,0,0,0,0,0,0,0,74.34,72.89,75.08,22.34,20.89,52,52,52,22.34,20.89,23.08,0.7,0.693,0.713,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.045,0.7,0,1,0
815004000000,1995,10,1995,1,5,7,0.0484,0.0306,0,0,0,0,0,0,0,0,80,76.45,81.91,29.43,24.45,50.57,50,52,29.43,24.45,31.91,0.633,0.61,0.68,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0484,0.63,0,1,0
815608800000,1995,11,1995,2,6,7,0.0499,0.0302,0,0,0,0,0,0,0,0,82.54,81.64,83.28,32.54,31.64,50,50,50,32.54,31.64,33.28,0.605,0.6,0.612,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0499,0.61,0,1,0
816213600000,1995,11,1995,2,7,7,0.0556,0.0302,0,0,0,0,0,0,0,0,91.88,86.84,99.41,41.88,36.84,50,50,50,41.88,36.84,49.41,0.545,0.503,0.576,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0556,0.54,0,1,0
816818400000,1995,11,1995,2,8,7,0.0647,0.0302,0.0345,0,0,0,0,1,1,1,107,103.5,110.1,56.99,53.52,50,50,50,-1.015e-15,-7.105e-15,7.105e-15,0.467,0.454,0.483,56.99,53.52,60.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000594,0.000299,0.000857,0.000023,0.000012,0.000034,0.0909,0.0859,0.0953,0.0036,0.0034,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0302,0.47,0.53,0.47,0
817423200000,1995,11,1995,2,9,7,0.0705,0.0326,0.0379,1012.88,14.43,14.43,6.029,1,1,1,116.6,108.7,126.2,62.71,58.71,53.86,50,59,0,-7.105e-15,7.105e-15,0.462,0.429,0.5,62.71,58.71,67.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0709,0.00108,0.00074,0.00146,0.000042,0.000029,0.000057,0.0991,0.0933,0.106,0.0039,0.0037,0.0041,25.4,25.39,25.41,0.382,0,0.898,0.411,0,0.96,0.367,0,0.862,6.28,0,15.03,6.029,0,14.43,0,4,0,0,0.571,0,0.0335,0.571,0.0326,0.46,0.54,0.46,14.4
818028000000,1995,12,1995,3,10,7,0.0795,0.0357,0.0438,2691.29,16.88,16.88,16.02,1,1,1,131.4,128.7,134.1,72.37,69.67,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.449,0.44,0.459,72.37,69.67,75.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0727,0.0718,0.0737,0.0019,0.00167,0.00214,0.000075,0.000066,0.000084,0.115,0.11,0.12,0.0045,0.0043,0.0047,25.39,25.38,25.39,0.926,0.911,0.94,0.96,0.96,0.96,0.889,0.875,0.903,16.69,15.81,17.58,16.02,15.18,16.88,0,0,0,0,0,0,0.089,0,0.0357,0.45,0.55,0.45,33.9
818632800000,1995,12,1995,3,11,7,0.079,0.0357,0.0434,2656.65,16.88,16.88,15.81,1,1,1,130.7,126.8,134.1,71.7,67.76,59,59,59,-8.121e-15,-1.421e-14,1.421e-14,0.452,0.44,0.465,71.7,67.76,75.14,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0725,0.0711,0.0737,0.00184,0.00151,0.00214,0.000072,0.000059,0.000084,0.114,0.107,0.12,0.0045,0.0042,0.0047,25.39,25.38,25.39,0.922,0.901,0.94,0.96,0.96,0.96,0.885,0.865,0.903,16.47,15.2,17.58,15.81,14.59,16.88,0,0,0,0,0,0,0.0879,0,0.0356,0.45,0.55,0.45,33.6
819237600000,1995,12,1995,3,12,7,0.0805,0.0357,0.0449,2782.73,17.1,17.1,16.56,1,1,1,133.2,131.4,135.2,74.17,72.41,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.443,0.436,0.449,74.17,72.41,76.24,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0734,0.0727,0.0741,0.00205,0.0019,0.00223,0.000081,0.000075,0.000087,0.118,0.115,0.122,0.0046,0.0045,0.0048,25.38,25.38,25.39,0.935,0.926,0.94,0.96,0.96,0.96,0.897,0.889,0.903,17.25,16.7,17.81,16.56,16.03,17.1,0,0,0,0,0,0,0.092,0,0.0356,0.44,0.56,0.44,34.6
819842400000,1995,12,1995,3,13,7,0.0804,0.0357,0.0447,2766.82,17.37,17.37,16.47,1,1,1,133,130.6,136.6,73.97,71.59,59,59,59,6.09e-15,0,1.421e-14,0.444,0.432,0.452,73.97,71.59,77.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0724,0.0746,0.00204,0.00184,0.00235,0.00008,0.000072,0.000092,0.118,0.113,0.124,0.0046,0.0044,0.0049,25.38,25.38,25.39,0.932,0.922,0.939,0.96,0.96,0.96,0.894,0.885,0.902,17.16,16.43,18.09,16.47,15.77,17.37,0,0,0,0,0,0,0.0915,0,0.0357,0.44,0.56,0.44,34.4
820447200000,1996,1,1995,4,14,7,0.0836,0.0442,0.0395,1424.07,15.92,15.92,8.477,1,1,1,138.2,133.6,145.1,65.24,60.59,73,73,73,1.015e-15,-7.105e-15,1.421e-14,0.528,0.503,0.546,65.24,60.59,72.08,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0721,0.0708,0.0744,0.0013,0.0009,0.00188,0.000051,0.000035,0.000074,0.104,0.096,0.116,0.0041,0.0038,0.0046,25.4,25.38,25.4,0.517,0,0.924,0.549,0,0.96,0.496,0,0.887,8.83,0,16.59,8.477,0,15.92,0,3,0,0,0.429,0,0.0471,0.429,0.0441,0.53,0.47,0.53,17
821052000000,1996,1,1995,4,15,7,0.096,0.0442,0.0518,3196.77,21.79,21.79,19.03,1,1,1,158.7,148.1,172.2,85.67,75.09,73,73,73,-4.06e-15,-1.421e-14,0,0.461,0.424,0.493,85.67,75.09,99.15,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0792,0.0754,0.0839,0.00303,0.00213,0.00418,0.00012,0.000084,0.00016,0.14,0.121,0.164,0.0055,0.0048,0.0064,25.38,25.38,25.38,0.927,0.912,0.94,0.963,0.96,0.968,0.893,0.883,0.902,19.75,17.57,22.5,19.03,16.87,21.79,0,0,0,0,0,0,0.106,0,0.0442,0.46,0.54,0.46,33.3
821656800000,1996,1,1995,4,16,7,0.113,0.0442,0.0688,4248.02,26.18,26.18,25.29,1,1,1,186.8,177.3,190.5,113.8,104.3,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.391,0.383,0.412,113.8,104.3,117.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.0858,0.0904,0.00542,0.00462,0.00573,0.00021,0.00018,0.00022,0.191,0.174,0.197,0.0075,0.0068,0.0077,25.38,25.38,25.38,0.92,0.914,0.923,0.97,0.97,0.97,0.893,0.886,0.895,26.07,23.73,26.99,25.29,23.02,26.18,0,0,0,0,0,0,0.14,0,0.0442,0.39,0.61,0.39,37.6
822261600000,1996,1,1995,4,17,7,0.126,0.0442,0.0822,5130.01,34.76,34.76,30.54,1,1,1,209,193.5,227.4,136,120.5,73,73,73,0,-1.421e-14,1.421e-14,0.35,0.321,0.377,136,120.5,154.4,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0969,0.0915,0.103,0.00731,0.00599,0.00887,0.00029,0.00023,0.00035,0.23,0.203,0.263,0.009,0.0079,0.01,25.31,25.17,25.39,0.933,0.925,0.94,0.97,0.97,0.97,0.905,0.897,0.912,31.48,27.75,35.83,30.54,26.92,34.76,0,0,0,0,0,0,0.17,0,0.0438,0.35,0.65,0.35,40.7
822866400000,1996,1,1995,4,18,7,0.16,0.0483,0.112,7058.75,47.16,47.16,42.02,1,1,1,264.8,235.9,292.2,184.9,162.9,79.86,73,85,0,0,0,0.302,0.286,0.321,184.9,162.9,207.2,990,990,990,964.8,964.6,964.9,25.2,25.1,25.4,0.115,0.106,0.123,0.0115,0.00959,0.0134,0.00045,0.00038,0.00053,0.318,0.278,0.359,0.013,0.011,0.014,24.93,24.77,25.11,0.95,0.943,0.956,0.978,0.971,0.98,0.929,0.916,0.937,42.94,37.81,48.12,42.02,36.72,47.16,0,0,0,0,0,0,0.233,0,0.048,0.3,0.7,0.3,44.1
823471200000,1996,2,1995,5,19,7,0.188,0.0514,0.137,8305.82,51.72,51.72,49.44,2,1,1.4285714285714286,311,297.9,322.5,226,212.9,85,85,85,-1.218e-14,-2.842e-14,2.842e-14,0.274,0.264,0.285,226,212.9,237.5,990,990,990,965,964.9,965,25,25,25.1,0.13,0.125,0.134,0.015,0.0138,0.0159,0.0006,0.00055,0.00064,0.324,0.246,0.392,0.013,0.0098,0.016,24.72,24.65,24.77,0.944,0.923,0.959,0.976,0.97,0.98,0.921,0.896,0.94,40.39,25.97,52.36,38.49,25.19,48.2,0,0,0,0,0,0,0.275,0,0.051,0.27,0.73,0.27,44.2
824076000000,1996,2,1995,5,20,7,0.2,0.0514,0.148,8972.36,55.06,55.06,53.41,2,2,2,330.1,324.2,337.6,245.1,239.2,85,85,85,0,-2.842e-14,2.842e-14,0.258,0.252,0.262,245.1,239.2,252.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.137,0.134,0.139,0.0168,0.0161,0.0182,0.00067,0.00064,0.00073,0.261,0.254,0.27,0.01,0.01,0.011,24.69,24.64,24.72,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,27.53,26.85,28.38,26.7,26.04,27.53,0,0,0,0,0,0,0.297,0,0.052,0.26,0.74,0.26,44.9
824680800000,1996,2,1995,5,21,7,0.211,0.0514,0.159,9638.48,60.79,60.79,57.37,2,2,2,348.3,337.3,364.1,263.3,252.3,85,85,85,4.06e-15,0,2.842e-14,0.244,0.233,0.252,263.3,252.3,279.1,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.143,0.139,0.149,0.0233,0.0181,0.0307,0.00094,0.00073,0.0012,0.286,0.27,0.31,0.012,0.011,0.013,24.57,24.47,24.64,0.932,0.93,0.936,0.97,0.97,0.97,0.904,0.902,0.908,29.57,28.35,31.34,28.69,27.5,30.4,0,0,0,0,0,0,0.319,0,0.052,0.24,0.75,0.25,45.7
825285600000,1996,2,1995,5,22,7,0.244,0.0571,0.187,11289.3,71.03,71.03,67.2,2,2,2,404,373.1,435.5,309.6,288.1,94.43,85,107,0,0,0,0.233,0.211,0.257,309.6,288.1,328.5,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.161,0.152,0.169,0.0451,0.035,0.054,0.0018,0.0014,0.0022,0.357,0.324,0.387,0.015,0.013,0.016,24.23,24.05,24.41,0.942,0.938,0.945,0.97,0.97,0.97,0.914,0.91,0.917,34.64,32.34,36.61,33.6,31.37,35.52,0,0,0,0,0,0,0.373,0,0.057,0.23,0.77,0.23,46.3
825890400000,1996,3,1995,6,23,7,0.289,0.0647,0.225,13533.5,87.13,87.13,80.56,2,2,2,478.4,445,509,371.4,338,107,107,107,0,0,0,0.224,0.21,0.24,371.4,338,402,990,990,990,965.8,965.6,965.9,24.2,24.1,24.4,0.184,0.172,0.195,0.0743,0.0586,0.0888,0.0031,0.0024,0.0037,0.452,0.402,0.498,0.019,0.016,0.021,23.8,23.61,24,0.951,0.947,0.955,0.977,0.971,0.98,0.93,0.919,0.936,41.21,37.65,44.46,40.28,36.56,43.57,0,0,0,0,0,0,0.448,0,0.064,0.22,0.78,0.22,46.8
826495200000,1996,3,1995,6,24,7,0.33,0.0647,0.265,15691.2,96.4,96.4,93.4,2,2,2,545,517.5,577.7,438,410.5,107,107,107,-8.12e-15,-5.684e-14,5.684e-14,0.197,0.185,0.207,438,410.5,470.7,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.208,0.198,0.222,0.106,0.0928,0.121,0.0044,0.0039,0.0051,0.552,0.51,0.604,0.023,0.021,0.025,23.4,23.2,23.56,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.07,45.32,51.22,46.7,44.42,48.2,0,0,0,0,0,0,0.519,0,0.065,0.2,0.8,0.2,47.5
827100000000,1996,3,1995,6,25,7,0.383,0.0647,0.318,18263,117.4,117.4,108.7,3,2,2.857142857142857,633.2,590,673.1,526.2,483,107,107,107,1.624e-14,0,5.684e-14,0.169,0.159,0.181,526.2,483,566.1,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.254,0.229,0.277,0.153,0.127,0.179,0.0065,0.0053,0.0077,0.602,0.54,0.653,0.026,0.023,0.028,22.97,22.75,23.14,0.95,0.946,0.956,0.973,0.97,0.98,0.925,0.918,0.937,40.02,35.71,52.34,38.53,34.64,48.2,0,0,0,0,0,0,0.604,0,0.065,0.17,0.83,0.17,47.7
827704800000,1996,3,1995,6,26,7,0.435,0.0647,0.37,21196.5,131.5,131.5,126.2,3,3,3,718.6,685.9,747.7,611.6,578.9,107,107,107,0,0,0,0.149,0.143,0.156,611.6,578.9,640.7,990,990,990,966.8,966.6,966.9,23.2,23.1,23.4,0.302,0.284,0.319,0.21,0.188,0.229,0.009,0.008,0.0099,0.73,0.675,0.779,0.031,0.029,0.034,22.5,22.33,22.68,0.955,0.953,0.956,0.98,0.978,0.98,0.935,0.932,0.937,42.93,40.9,44.71,42.06,40,43.82,0,0,0,0,0,0,0.701,0,0.065,0.15,0.85,0.15,48.7
828309600000,1996,4,1995,7,27,7,0.46,0.0756,0.384,21836.5,130.3,130.3,130,3,3,3,760,755.1,762,635,630.1,125,125,125,0,0,0,0.165,0.164,0.166,635,630.1,637,990,990,990,966.9,966.9,966.9,23.1,23.1,23.1,0.32,0.318,0.321,0.225,0.222,0.226,0.0098,0.0096,0.0098,0.774,0.766,0.777,0.034,0.033,0.034,22.29,22.28,22.31,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,44.21,43.92,44.33,43.33,43.04,43.44,0,0,0,0,0,0,0.722,0,0.076,0.16,0.83,0.17,47.5
828914400000,1996,4,1995,7,28,7,0.452,0.0756,0.377,21479.3,129.6,129.6,127.9,3,3,3,748,733.5,758.1,623,608.5,125,125,125,0,0,0,0.167,0.165,0.17,623,608.5,633.1,990,990,990,966.9,966.8,966.9,23.1,23.1,23.2,0.314,0.305,0.319,0.217,0.207,0.224,0.0094,0.009,0.0097,0.754,0.729,0.771,0.033,0.031,0.033,22.35,22.3,22.44,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.936,43.49,42.61,44.1,42.62,41.76,43.22,0,0,0,0,0,0,0.71,0,0.075,0.17,0.83,0.17,47.5
829519200000,1996,4,1995,7,29,7,0.424,0.0756,0.349,20011.3,124.2,124.2,119.1,3,3,3,701.9,673.1,727.8,576.9,548.1,125,125,125,0,0,0,0.178,0.172,0.186,576.9,548.1,602.8,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.287,0.271,0.302,0.186,0.167,0.204,0.008,0.0071,0.0088,0.676,0.627,0.719,0.029,0.027,0.031,22.62,22.47,22.78,0.953,0.951,0.954,0.977,0.973,0.98,0.931,0.925,0.935,40.63,38.8,42.26,39.71,37.77,41.41,0,0,0,0,0,0,0.662,0,0.075,0.18,0.82,0.18,47.2
830124000000,1996,4,1995,7,30,7,0.38,0.0756,0.305,17432.1,111.2,111.2,103.8,3,2,2.7142857142857144,628.8,594.6,663,503.8,469.6,125,125,125,0,-5.684e-14,5.684e-14,0.199,0.189,0.21,503.8,469.6,538,990,990,990,966.4,966.3,966.6,23.6,23.4,23.7,0.246,0.226,0.265,0.139,0.121,0.16,0.0059,0.0051,0.0068,0.585,0.535,0.627,0.025,0.023,0.026,23,22.84,23.12,0.95,0.945,0.957,0.973,0.97,0.98,0.925,0.917,0.938,40.89,35.16,52.02,39.18,34.11,48.2,0,0,0,0,0,0,0.576,0,0.075,0.2,0.8,0.2,45.9
830728800000,1996,4,1995,7,31,7,0.334,0.0851,0.249,14799.9,96.4,96.4,88.09,2,2,2,552,522.1,583.4,411.2,375.1,140.7,125,147,-8.12e-15,-5.684e-14,5.684e-14,0.256,0.214,0.282,411.2,375.1,458.4,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.202,0.189,0.22,0.0931,0.0761,0.115,0.0039,0.0032,0.0049,0.515,0.461,0.587,0.022,0.019,0.025,23.4,23.19,23.59,0.955,0.952,0.958,0.98,0.979,0.98,0.936,0.932,0.939,45.06,41.3,49.91,44.05,40.43,48.2,0,0,0,0,0,0,0.489,0,0.085,0.25,0.75,0.25,44.3
831333600000,1996,5,1995,8,32,7,0.294,0.0889,0.205,12227.4,78.71,78.71,72.78,2,2,2,485.7,460.1,512.6,338.7,313.1,147,147,147,8.12e-15,0,5.684e-14,0.303,0.287,0.32,338.7,313.1,365.6,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.176,0.167,0.185,0.0589,0.0468,0.0716,0.0024,0.0019,0.003,0.406,0.367,0.446,0.017,0.015,0.019,23.81,23.65,23.96,0.947,0.943,0.951,0.972,0.97,0.977,0.92,0.915,0.928,37.44,34.69,40.29,36.39,33.64,39.35,0,0,0,0,0,0,0.404,0,0.089,0.3,0.7,0.3,41.6
831938400000,1996,5,1995,8,33,7,0.261,0.0889,0.172,10270.5,65.63,65.63,61.13,2,2,2,431.1,411.1,452.1,284.1,264.1,147,147,147,0,0,0,0.341,0.325,0.358,284.1,264.1,305.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.157,0.15,0.164,0.0331,0.0237,0.043,0.0014,0.00096,0.0018,0.324,0.294,0.356,0.013,0.012,0.015,24.14,24.01,24.26,0.937,0.933,0.942,0.97,0.97,0.97,0.909,0.905,0.913,31.51,29.31,33.83,30.57,28.43,32.82,0,0,0,0,0,0,0.34,0,0.089,0.34,0.66,0.34,39.4
832543200000,1996,5,1995,8,34,7,0.234,0.0889,0.145,8654.12,55.5,55.5,51.51,2,1,1.7142857142857142,387.1,370.9,404.8,240.1,223.9,147,147,147,-1.218e-14,-2.842e-14,0,0.38,0.363,0.396,240.1,223.9,257.8,990,990,990,965.3,965.3,965.4,24.7,24.6,24.7,0.141,0.135,0.147,0.0167,0.0148,0.0207,0.00068,0.0006,0.00084,0.306,0.255,0.404,0.012,0.01,0.016,24.36,24.29,24.44,0.937,0.924,0.959,0.973,0.97,0.98,0.911,0.897,0.94,34.26,25.9,52.35,32.64,25.12,48.2,0,0,0,0,0,0,0.286,0,0.089,0.38,0.62,0.38,37
833148000000,1996,5,1995,8,35,7,0.213,0.0841,0.129,7931.15,48.2,48.2,47.21,1,1,1,351.8,338.9,365.7,212.8,199.6,139,119,147,-4.06e-15,-2.842e-14,2.842e-14,0.395,0.347,0.424,212.8,199.6,224.1,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.131,0.127,0.134,0.0138,0.0127,0.0148,0.00056,0.00051,0.00059,0.375,0.351,0.394,0.015,0.014,0.016,24.47,24.39,24.52,0.957,0.955,0.959,0.98,0.98,0.98,0.938,0.936,0.94,48.86,45.82,51.6,47.21,44.9,48.2,0,0,0,0,0,0,0.262,0,0.084,0.39,0.61,0.39,37.2
833752800000,1996,6,1995,9,36,7,0.196,0.072,0.124,7747.56,48.2,48.2,46.12,1,1,1,323.3,312.4,334.8,204.3,193.4,119,119,119,-4.06e-15,-2.842e-14,2.842e-14,0.368,0.355,0.381,204.3,193.4,215.8,990,990,990,965,965,965.1,25,24.9,25,0.127,0.123,0.131,0.0131,0.0122,0.0141,0.00053,0.00049,0.00057,0.359,0.339,0.379,0.014,0.014,0.015,24.62,24.55,24.7,0.955,0.953,0.958,0.98,0.98,0.98,0.936,0.934,0.938,47.14,44.64,49.75,46.12,43.75,48.2,0,0,0,0,0,0,0.256,0,0.072,0.37,0.63,0.37,39.5
834357600000,1996,6,1995,9,37,7,0.182,0.072,0.11,6875.73,42.94,42.94,40.93,1,1,1,300.3,291.4,308.9,181.3,172.4,119,119,119,0,-2.842e-14,2.842e-14,0.396,0.385,0.408,181.3,172.4,189.9,990,990,990,964.9,964.9,964.9,25.1,25.1,25.1,0.119,0.116,0.122,0.0112,0.0104,0.0119,0.00044,0.00041,0.00047,0.317,0.301,0.333,0.013,0.012,0.013,24.78,24.72,24.83,0.949,0.946,0.952,0.979,0.975,0.98,0.929,0.923,0.933,41.82,39.72,43.81,40.93,38.75,42.94,0,0,0,0,0,0,0.227,0,0.072,0.4,0.6,0.4,37.8
834962400000,1996,6,1995,9,38,7,0.169,0.072,0.0973,6038.85,38,38,35.95,1,1,1,279.8,271.9,288.4,160.8,152.9,119,119,119,0,-2.842e-14,2.842e-14,0.426,0.413,0.438,160.8,152.9,169.4,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.112,0.109,0.115,0.00942,0.00875,0.0101,0.00037,0.00035,0.0004,0.281,0.267,0.296,0.011,0.011,0.012,24.9,24.85,24.95,0.943,0.94,0.945,0.971,0.97,0.974,0.915,0.912,0.921,37.02,35.18,39.02,35.95,34.12,38,0,0,0,0,0,0,0.2,0,0.0717,0.43,0.58,0.42,35.7
835567200000,1996,6,1995,9,39,7,0.159,0.072,0.0866,5360.57,33.57,33.57,31.91,1,1,1,262.3,255.8,269.5,143.3,136.8,119,119,119,-8.12e-15,-2.842e-14,0,0.454,0.442,0.465,143.3,136.8,150.5,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.103,0.108,0.00793,0.00738,0.00854,0.00031,0.00029,0.00034,0.249,0.238,0.262,0.0099,0.0094,0.01,25,24.96,25.04,0.936,0.934,0.939,0.97,0.97,0.97,0.908,0.906,0.911,32.9,31.37,34.61,31.91,30.43,33.57,0,0,0,0,0,0,0.177,0,0.0724,0.45,0.54,0.46,33.7
836172000000,1996,7,1995,10,40,7,0.149,0.0653,0.0835,5173.3,32.32,32.32,30.79,1,1,1,246.1,240.2,252.8,138.1,132.2,108,108,108,0,0,0,0.439,0.427,0.45,138.1,132.2,144.8,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.102,0.1,0.105,0.00749,0.00699,0.00806,0.0003,0.00028,0.00032,0.239,0.228,0.251,0.0094,0.009,0.0099,25.09,25.04,25.13,0.934,0.932,0.937,0.97,0.97,0.97,0.906,0.904,0.909,31.75,30.36,33.32,30.79,29.45,32.32,0,0,0,0,0,0,0.171,0,0.0655,0.44,0.56,0.44,34.7
836776800000,1996,7,1995,10,41,7,0.141,0.0653,0.0753,4654.3,29.02,29.02,27.7,1,1,1,232.6,226.8,238.3,124.6,118.8,108,108,108,4.06e-15,0,1.421e-14,0.464,0.453,0.476,124.6,118.8,130.3,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0975,0.0955,0.0995,0.00634,0.00585,0.00683,0.00025,0.00023,0.00027,0.215,0.204,0.225,0.0084,0.008,0.0089,25.19,25.15,25.23,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.897,0.903,28.56,27.19,29.92,27.7,26.37,29.02,0,0,0,0,0,0,0.154,0,0.0657,0.46,0.53,0.47,33
837381600000,1996,7,1995,10,42,7,0.133,0.0653,0.0675,4148.91,25.93,25.93,24.7,1,1,1,219.6,215.1,224.9,111.6,107.1,108,108,108,-4.06e-15,-1.421e-14,1.421e-14,0.492,0.48,0.502,111.6,107.1,116.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0913,0.0948,0.00524,0.00485,0.00569,0.00021,0.00019,0.00022,0.191,0.183,0.201,0.0075,0.0072,0.0079,25.29,25.25,25.33,0.919,0.916,0.923,0.97,0.97,0.97,0.892,0.889,0.895,25.46,24.36,26.73,24.7,23.63,25.93,0,0,0,0,0,0,0.137,0,0.0655,0.49,0.51,0.49,31.2
837986400000,1996,7,1995,10,43,7,0.127,0.0653,0.0615,3242.12,23.31,23.31,19.3,1,1,1,209.6,205.5,213.7,101.6,97.51,108,108,108,2.03e-15,-1.421e-14,1.421e-14,0.515,0.505,0.526,101.6,97.51,105.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0894,0.0879,0.0908,0.00439,0.00404,0.00474,0.00017,0.00016,0.00019,0.173,0.166,0.181,0.0068,0.0065,0.0071,25.37,25.34,25.4,0.782,0,0.915,0.831,0,0.97,0.758,0,0.888,19.91,0,24.03,19.3,0,23.31,0,1,0,0,0.143,0,0.107,0.143,0.0655,0.51,0.48,0.52,25.5
838591200000,1996,7,1995,10,44,7,0.12,0.0601,0.06,0,0,0,0,1,1,1,198.6,191,204.1,99.2,93.41,99.43,93,108,2.03e-15,-1.421e-14,1.421e-14,0.5,0.465,0.536,99.2,93.41,107,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0875,0.0864,0.0895,0.00418,0.00369,0.00485,0.00016,0.00014,0.00019,0.168,0.159,0.181,0.0066,0.0062,0.0071,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.06,0.5,0.5,0.5,0
839196000000,1996,8,1995,11,45,7,0.11,0.0562,0.0538,0,0,0,0,1,1,1,181.9,176,188.6,88.88,82.98,93,93,93,-6.09e-15,-1.421e-14,0,0.511,0.493,0.528,88.88,82.98,95.56,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0831,0.0811,0.0855,0.0033,0.0028,0.00387,0.00013,0.00011,0.00015,0.149,0.138,0.161,0.0058,0.0054,0.0063,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0562,0.51,0.49,0.51,0
839800800000,1996,8,1995,11,46,7,0.102,0.0562,0.0457,0,0,0,0,1,1,1,168.6,163.7,174.1,75.56,70.67,93,93,93,-2.03e-15,-1.421e-14,1.421e-14,0.552,0.534,0.568,75.56,70.67,81.06,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0784,0.0767,0.0804,0.00217,0.00176,0.00264,0.000085,0.000069,0.0001,0.125,0.116,0.135,0.0049,0.0046,0.0053,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.55,0.45,0.55,0
840405600000,1996,8,1995,11,47,7,0.0957,0.0562,0.0394,0,0,0,0,1,1,1,158.2,154.1,162.3,65.2,61.1,93,93,93,-3.045e-15,-1.421e-14,0,0.588,0.573,0.604,65.2,61.1,69.31,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0748,0.0733,0.0762,0.00129,0.000944,0.00164,0.000051,0.000037,0.000064,0.107,0.0993,0.114,0.0042,0.0039,0.0045,25.41,25.41,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0563,0.59,0.41,0.59,0
841010400000,1996,8,1995,11,48,7,0.0903,0.0544,0.0358,393.822,16.41,16.41,2.344,1,1,1,149.3,145.6,152.7,59.26,54.54,90,72,93,0,-7.105e-15,7.105e-15,0.602,0.494,0.63,59.26,54.54,73.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0724,0.071,0.0756,0.000787,0.000386,0.00201,0.000031,0.000015,0.000079,0.0957,0.0875,0.12,0.0038,0.0034,0.0047,25.41,25.38,25.41,0.133,0,0.933,0.137,0,0.96,0.128,0,0.895,2.442,0,17.09,2.344,0,16.41,0,6,0,0,0.857,0,0.013,0.857,0.0545,0.6,0.4,0.6,4.36
841615200000,1996,9,1995,12,49,7,0.0827,0.0435,0.0392,1712.58,15.47,15.47,10.19,1,1,1,136.8,131.1,142.6,64.8,59.13,72,72,72,0,-1.421e-14,1.421e-14,0.527,0.505,0.549,64.8,59.13,70.62,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0746,0.00126,0.000776,0.00175,0.000049,0.00003,0.000069,0.104,0.0939,0.114,0.0041,0.0037,0.0045,25.4,25.39,25.41,0.639,0,0.916,0.686,0,0.96,0.613,0,0.88,10.62,0,16.11,10.19,0,15.47,0,2,0,0,0.286,0,0.0566,0.286,0.0435,0.53,0.47,0.53,20.7
842220000000,1996,9,1995,12,50,7,0.0754,0.0435,0.0233,0,0,0,0,1,0,0.7142857142857143,124.7,120.5,129.2,52.65,48.47,72,72,72,14.04,-7.105e-15,49.84,0.578,0.557,0.598,38.61,0,57.22,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000246,0,0.000614,0.0000096,0,0.000024,0.0821,0.0708,0.0912,0.0032,0.0028,0.0036,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,2,5,0,0.286,0.714,0,0,1,0.0521,0.58,0.31,0.69,0
842824800000,1996,9,1995,12,51,7,0.0703,0.0435,0,0,0,0,0,0,0,0,116.2,113.6,119.1,44.25,41.63,72,72,72,44.25,41.63,47.1,0.62,0.605,0.634,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0703,0.62,0,1,0
843429600000,1996,9,1995,12,52,7,0.0667,0.0435,0,0,0,0,0,0,0,0,110.4,107.9,112.8,38.35,35.89,72,72,72,38.35,35.89,40.81,0.652,0.638,0.667,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0667,0.65,0,1,0
844034400000,1996,9,1995,12,53,7,0.0633,0.0332,0.0271,0,0,0,0,1,0,0.8571428571428571,104.7,102.7,107.1,49.83,35.07,54.86,52,72,5.01,0,35.07,0.523,0.489,0.672,44.82,0,54.25,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000167,0,0.000361,0.0000065,0,0.000014,0.0822,0.0708,0.0869,0.0032,0.0028,0.0034,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,1,6,0,0.143,0.857,0,0,1,0.0362,0.52,0.43,0.57,0
844639200000,1996,10,1996,1,1,7,0.061,0.0314,0.00869,0,0,0,0,1,0,0.2857142857142857,100.9,99.14,102.4,48.9,47.14,52,52,52,34.53,0,49.88,0.516,0.508,0.525,14.37,0,50.42,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00000692,0,0.0000357,2.7e-7,0,0.0000014,0.0738,0.0708,0.0814,0.0029,0.0028,0.0032,25.43,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,5,2,0,0.714,0.286,0,0,1,0.05231,0.51,0.14,0.86,0
845244000000,1996,10,1996,1,2,7,0.0586,0.0314,0,0,0,0,0,0,0,0,96.87,94.49,98.87,44.87,42.49,52,52,52,44.87,42.49,46.87,0.537,0.526,0.55,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0586,0.54,0,1,0
845848800000,1996,10,1996,1,3,7,0.0572,0.0314,0,0,0,0,0,0,0,0,94.57,93.67,95.31,42.57,41.67,52,52,52,42.57,41.67,43.31,0.55,0.546,0.555,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0572,0.55,0,1,0
846453600000,1996,10,1996,1,4,7,0.0581,0.0309,0,0,0,0,0,0,0,0,96.1,93.95,99.96,44.95,41.95,51.14,50,52,44.95,41.95,49.96,0.533,0.5,0.553,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,0,1,0.0581,0.53,0,1,0
847058400000,1996,11,1996,2,5,7,0.0634,0.0302,0.0331,0,0,0,0,1,1,1,104.8,101.3,108.4,54.81,51.33,50,50,50,-3.045e-15,-7.105e-15,0,0.477,0.461,0.493,54.81,51.33,58.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000408,0.000113,0.000717,0.000016,0.0000044,0.000028,0.0877,0.0827,0.0929,0.0034,0.0032,0.0036,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0303,0.48,0.52,0.48,0
847663200000,1996,11,1996,2,6,7,0.0706,0.0302,0.0404,2093.02,16.72,16.72,12.46,1,1,1,116.7,112,124.6,66.72,61.99,50,50,50,-1.015e-15,-7.105e-15,0,0.429,0.401,0.446,66.72,61.99,74.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.0721,0.00142,0.00102,0.00209,0.000056,0.00004,0.000082,0.105,0.098,0.117,0.0041,0.0038,0.0046,25.4,25.38,25.4,0.771,0,0.938,0.823,0,0.96,0.74,0,0.901,12.98,0,17.42,12.46,0,16.72,0,1,0,0,0.143,0,0.0692,0.143,0.0302,0.43,0.57,0.43,29.6
848268000000,1996,11,1996,2,7,7,0.0781,0.0302,0.0478,2968.08,18.13,18.13,17.67,1,1,1,129.1,127,131.4,79.1,77.03,50,50,50,-6.09e-15,-1.421e-14,0,0.387,0.38,0.394,79.1,77.03,81.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0737,0.073,0.0745,0.00247,0.0023,0.00267,0.000097,0.00009,0.0001,0.125,0.122,0.13,0.0049,0.0048,0.0051,25.37,25.37,25.38,0.935,0.932,0.938,0.96,0.96,0.961,0.898,0.895,0.9,18.4,17.98,18.87,17.67,17.26,18.13,0,0,0,0,0,0,0.0982,0,0.0303,0.39,0.61,0.39,38
848872800000,1996,11,1996,2,8,7,0.0844,0.031,0.0534,3282.79,20.53,20.53,19.54,1,1,1,139.6,132.2,143.2,88.32,82.23,51.29,50,59,-2.03e-15,-1.421e-14,1.421e-14,0.367,0.349,0.415,88.32,82.23,93.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0771,0.0748,0.0786,0.00326,0.00274,0.00367,0.00013,0.00011,0.00014,0.142,0.131,0.151,0.0056,0.0051,0.0059,25.36,25.35,25.37,0.923,0.918,0.931,0.964,0.961,0.966,0.89,0.886,0.894,20.28,19.04,21.26,19.54,18.3,20.53,0,0,0,0,0,0,0.109,0,0.031,0.37,0.63,0.37,38.9
849477600000,1996,12,1996,3,9,7,0.0883,0.0357,0.0526,3236.19,19.8,19.8,19.26,1,1,1,146,143.4,148.6,86.98,84.44,59,59,59,2.03e-15,0,1.421e-14,0.404,0.397,0.411,86.98,84.44,89.63,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0779,0.077,0.0788,0.00314,0.00293,0.00337,0.00012,0.00011,0.00013,0.141,0.136,0.146,0.0055,0.0053,0.0057,25.36,25.35,25.36,0.925,0.922,0.928,0.963,0.962,0.964,0.891,0.889,0.892,20,19.49,20.54,19.26,18.75,19.8,0,0,0,0,0,0,0.107,0,0.0357,0.4,0.6,0.4,36.6
850082400000,1996,12,1996,3,10,7,0.0918,0.0357,0.0561,3434.24,20.99,20.99,20.44,1,1,1,151.7,147,154.4,92.72,87.99,59,59,59,6.09e-15,0,1.421e-14,0.389,0.382,0.401,92.72,87.99,95.38,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0799,0.0782,0.0808,0.00363,0.00323,0.00386,0.00014,0.00013,0.00015,0.151,0.143,0.156,0.0059,0.0056,0.0061,25.35,25.35,25.36,0.918,0.916,0.924,0.966,0.963,0.967,0.887,0.885,0.89,21.17,20.21,21.71,20.44,19.47,20.99,0,0,0,0,0,0,0.114,0,0.0357,0.39,0.61,0.39,37.4
850687200000,1996,12,1996,3,11,7,0.095,0.0357,0.0593,3628.08,23.6,23.6,21.6,1,1,1,157.1,151.6,165.9,98.07,92.64,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.376,0.356,0.389,98.07,92.64,106.9,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0818,0.0799,0.0849,0.00409,0.00362,0.00483,0.00016,0.00014,0.00019,0.161,0.151,0.176,0.0063,0.0059,0.0069,25.35,25.35,25.36,0.915,0.912,0.918,0.968,0.965,0.97,0.886,0.883,0.888,22.32,21.15,24.33,21.6,20.42,23.6,0,0,0,0,0,0,0.12,0,0.0357,0.38,0.62,0.38,38.2
851292000000,1996,12,1996,3,12,7,0.105,0.0357,0.0694,4284.19,26.97,26.97,25.5,1,1,1,173.8,168.3,179.8,114.8,109.3,59,59,59,4.06e-15,-1.421e-14,1.421e-14,0.34,0.328,0.351,114.8,109.3,120.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0858,0.0898,0.0055,0.00504,0.00602,0.00022,0.0002,0.00024,0.191,0.181,0.201,0.0075,0.0071,0.0079,25.36,25.36,25.36,0.921,0.917,0.925,0.97,0.97,0.97,0.894,0.89,0.898,26.29,24.94,27.81,25.5,24.19,26.97,0,0,0,0,0,0,0.142,0,0.0356,0.34,0.66,0.34,40.8
851896800000,1996,12,1996,3,13,7,0.113,0.0417,0.0713,4412.82,28.3,28.3,26.27,1,1,1,186.8,182.8,192.7,117.8,112.5,69,59,73,4.06e-15,0,1.421e-14,0.369,0.318,0.393,117.8,112.5,126.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.09,0.0887,0.0917,0.00577,0.00532,0.00648,0.00023,0.00021,0.00025,0.197,0.188,0.211,0.0077,0.0074,0.0083,25.38,25.36,25.38,0.923,0.92,0.929,0.97,0.97,0.97,0.896,0.892,0.901,27.08,25.76,29.17,26.27,24.99,28.3,0,0,0,0,0,0,0.146,0,0.0417,0.37,0.63,0.37,39.1
