datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
914191200000,1998,12,1998,3,12,7,0.133,0.0357,0.0978,6154.61,41.33,41.33,36.63,1,1,1,220.6,205,240,161.6,146,59,59,59,0,0,0,0.268,0.246,0.288,161.6,146,181,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.104,0.0987,0.111,0.00949,0.00816,0.0111,0.00037,0.00032,0.00044,0.274,0.246,0.309,0.011,0.0096,0.012,25.2,25.05,25.32,0.942,0.937,0.949,0.973,0.97,0.98,0.917,0.909,0.93,37.64,33.96,42.17,36.63,32.94,41.33,0,0,0,0,0,0,0.204,0,0.0352,0.27,0.74,0.26,46.3
914796000000,1998,12,1998,3,13,7,0.162,0.0393,0.123,7729.42,48.2,48.2,46.01,1,1,1,267.7,246.8,292.7,202.7,187.8,65,59,73,-1.218e-14,-2.842e-14,0,0.242,0.222,0.266,202.7,187.8,219.7,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.113,0.126,0.013,0.0117,0.0144,0.00051,0.00046,0.00057,0.349,0.321,0.38,0.014,0.013,0.015,24.88,24.75,25,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.22,43.78,51.11,46.01,42.9,48.2,0,0,0,0,0,0,0.256,0,0.039,0.24,0.76,0.24,47.7
915400800000,1999,1,1998,4,14,7,0.198,0.0442,0.154,9346.57,62.82,62.82,55.63,2,2,2,327.8,301.2,360.8,254.8,228.2,73,73,73,-4.06e-15,-2.842e-14,0,0.223,0.202,0.242,254.8,228.2,287.8,990,990,990,965,964.9,965.2,25,24.8,25.1,0.139,0.129,0.151,0.0215,0.0151,0.0349,0.00086,0.0006,0.0014,0.275,0.241,0.322,0.011,0.0096,0.013,24.69,24.47,24.85,0.93,0.922,0.938,0.97,0.97,0.97,0.902,0.895,0.909,28.68,25.65,32.38,27.82,24.88,31.41,0,0,0,0,0,0,0.309,0,0.044,0.22,0.78,0.22,47.2
916005600000,1999,1,1998,4,15,7,0.255,0.0442,0.211,12771,86.78,86.78,76.02,2,2,2,421.4,374.2,470.5,348.4,301.2,73,73,73,0,0,0,0.174,0.155,0.195,348.4,301.2,397.5,990,990,990,965.5,965.3,965.7,24.5,24.3,24.7,0.172,0.155,0.189,0.0634,0.0412,0.0866,0.0026,0.0017,0.0036,0.413,0.342,0.487,0.017,0.014,0.02,24.09,23.8,24.39,0.948,0.94,0.955,0.974,0.97,0.98,0.923,0.912,0.936,38.99,33.87,44.28,38.01,32.86,43.39,0,0,0,0,0,0,0.422,0,0.044,0.17,0.83,0.17,50.1
916610400000,1999,1,1998,4,16,7,0.319,0.0442,0.274,16212.3,104.4,104.4,96.5,3,2,2.2857142857142856,526.8,483.3,570.8,453.8,410.3,73,73,73,0,-5.684e-14,5.684e-14,0.139,0.128,0.151,453.8,410.3,497.8,990,990,990,966,965.8,966.2,24,23.8,24.2,0.21,0.194,0.231,0.113,0.0927,0.134,0.0047,0.0038,0.0056,0.541,0.506,0.593,0.023,0.021,0.025,23.49,23.3,23.72,0.954,0.944,0.958,0.977,0.97,0.98,0.932,0.916,0.939,44.75,34.9,51.34,43.35,33.85,48.2,0,0,0,0,0,0,0.536,0,0.045,0.14,0.86,0.14,50.8
917215200000,1999,1,1998,4,17,7,0.385,0.0442,0.341,19746.2,128.4,128.4,117.5,3,3,3,636.4,587,692,563.4,514,73,73,73,0,0,0,0.115,0.105,0.124,563.4,514,619,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.268,0.24,0.3,0.177,0.144,0.214,0.0075,0.0061,0.0092,0.642,0.558,0.735,0.027,0.023,0.032,22.91,22.6,23.2,0.952,0.948,0.955,0.976,0.97,0.98,0.928,0.919,0.936,40.15,36.94,43.67,39.18,35.83,42.8,0,0,0,0,0,0,0.653,0,0.044,0.11,0.89,0.11,51.3
917820000000,1999,2,1998,5,18,7,0.496,0.0635,0.432,24040.2,163.4,163.4,143.1,4,3,3.2857142857142856,819.8,720.1,941.9,714.8,615.1,105,105,105,0,0,0,0.129,0.111,0.146,714.8,615.1,836.9,990,990,990,967.2,966.8,967.7,22.8,22.3,23.2,0.367,0.303,0.464,0.275,0.212,0.344,0.012,0.0091,0.015,0.881,0.734,1.03,0.039,0.032,0.046,21.94,21.3,22.49,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.03,39.61,50.49,43.91,38.62,48.2,0,0,0,0,0,0,0.795,0,0.064,0.13,0.87,0.13,48.5
918424800000,1999,2,1998,5,19,7,0.692,0.0832,0.608,31220.8,192.8,192.8,185.8,4,4,4,1144,997.2,1263,1006,892.2,137.6,105,162,0.1386,-1.137e-13,0.97,0.119,0.095,0.14,1006,892.2,1100,990,990,990,968.4,967.9,968.7,21.6,21.3,22.1,0.654,0.515,0.793,0.478,0.371,0.648,0.022,0.017,0.03,1.41,1.13,1.74,0.065,0.051,0.082,20.24,19.53,20.98,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,47.59,43.85,50.25,46.46,42.98,48.2,0,0,0,0,0,0,1.03,0,0.084,0.12,0.88,0.12,45.1
919029600000,1999,2,1998,5,20,7,0.795,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1314,1283,1337,1152,1121,162,162,162,52.46,21.49,75.07,0.123,0.121,0.126,1100,1100,1100,990,990,990,968.9,968.8,969,21.1,21,21.2,0.814,0.801,0.824,0.648,0.648,0.648,0.031,0.031,0.031,1.76,1.75,1.77,0.083,0.082,0.084,19.35,19.27,19.46,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.75,49.53,50.05,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.13,0.12,0.84,0.16,40.7
919634400000,1999,2,1998,5,21,7,0.816,0.098,0.665,32390.4,192.8,192.8,192.8,4,4,4,1349,1340,1358,1187,1178,162,162,162,87.14,78.08,96.21,0.12,0.119,0.121,1100,1100,1100,990,990,990,969,969,969,21,21,21,0.829,0.825,0.833,0.648,0.648,0.648,0.031,0.031,0.031,1.78,1.77,1.78,0.085,0.084,0.085,19.23,19.19,19.26,0.953,0.953,0.953,0.98,0.98,0.98,0.934,0.934,0.934,49.42,49.33,49.5,48.2,48.2,48.2,0,0,0,0,0,0,1.07,0,0.151,0.12,0.81,0.19,39.7
920239200000,1999,3,1998,6,22,7,0.846,0.111,0.665,32221.1,192.8,192.8,191.8,4,4,4,1399,1367,1429,1216,1184,183,183,183,116.3,84.32,145.8,0.131,0.128,0.134,1100,1100,1100,990,990,990,969.2,969.1,969.3,20.8,20.7,20.9,0.845,0.832,0.858,0.648,0.648,0.648,0.031,0.031,0.031,1.79,1.78,1.81,0.086,0.085,0.087,19.05,18.94,19.16,0.953,0.952,0.953,0.98,0.98,0.98,0.934,0.933,0.934,48.94,48.65,49.25,47.95,47.68,48.2,0,0,0,0,0,0,1.07,0,0.181,0.13,0.79,0.21,38.1
920844000000,1999,3,1998,6,23,7,0.871,0.111,0.665,31970.6,190.5,190.5,190.3,4,4,4,1439,1435,1444,1256,1252,183,183,183,156.5,152,161.4,0.127,0.127,0.128,1100,1100,1100,990,990,990,969.3,969.3,969.3,20.7,20.7,20.7,0.862,0.86,0.864,0.648,0.648,0.648,0.031,0.031,0.031,1.81,1.81,1.81,0.087,0.087,0.088,18.9,18.88,18.92,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,48.55,48.5,48.59,47.58,47.53,47.62,0,0,0,0,0,0,1.06,0,0.206,0.13,0.76,0.24,36.7
921448800000,1999,3,1998,6,24,7,0.91,0.111,0.665,31561,190,190,187.9,4,4,4,1505,1448,1588,1322,1265,183,183,183,222.1,164.5,304.9,0.122,0.115,0.126,1100,1100,1100,990,990,990,969.5,969.3,969.8,20.5,20.2,20.7,0.887,0.866,0.909,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.092,18.66,18.37,18.87,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.92,47.16,48.47,46.97,46.22,47.5,0,0,0,0,0,0,1.04,0,0.245,0.12,0.73,0.27,34.7
922053600000,1999,3,1998,6,25,7,1.11,0.111,0.665,29606.4,183.2,183.2,176.2,4,4,4,1841,1637,2072,1658,1454,183,183,183,558.3,354.1,789.5,0.1,0.0883,0.112,1100,1100,1100,990,990,990,970.6,969.9,971.3,19.4,18.7,20.1,0.923,0.913,0.926,0.648,0.648,0.648,0.033,0.032,0.035,1.87,1.86,1.87,0.096,0.093,0.1,17.55,16.85,18.21,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,44.96,43.06,46.74,44.06,42.2,45.8,0,0,0,0,0,0,0.979,0,0.445,0.1,0.6,0.4,26.7
922658400000,1999,3,1998,6,26,7,1.4,0.122,0.665,27267.4,166.7,166.7,162.3,4,4,4,2321,2156,2455,2118,1973,202.4,183,217,1018,872.9,1138,0.0871,0.08,0.0931,1100,1100,1100,990,990,990,971.9,971.5,972.2,18.1,17.8,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.25,15.93,16.65,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.45,40.58,42.52,40.58,39.66,41.67,0,0,0,0,0,0,0.902,0,0.735,0.087,0.48,0.52,19.5
923263200000,1999,4,1998,7,27,7,1.58,0.131,0.665,25879.3,157.5,157.5,154,4,4,4,2620,2497,2730,2403,2280,217,217,217,1303,1180,1413,0.0829,0.0795,0.0869,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.26,15.83,0.943,0.942,0.944,0.975,0.973,0.977,0.919,0.917,0.922,39.5,38.78,40.31,38.51,37.75,39.37,0,0,0,0,0,0,0.856,0,0.915,0.083,0.42,0.58,16.4
923868000000,1999,4,1998,7,28,7,1.69,0.131,0.665,25096.3,150.2,150.2,149.4,4,4,4,2788,2757,2805,2571,2540,217,217,217,1471,1440,1488,0.0778,0.0774,0.0787,1100,1100,1100,990,990,990,973,972.9,973,17,17,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.12,15.08,15.2,0.941,0.941,0.942,0.973,0.972,0.973,0.916,0.915,0.916,38.4,38.29,38.6,37.35,37.23,37.56,0,0,0,0,0,0,0.83,0,1.025,0.078,0.39,0.61,14.8
924472800000,1999,4,1998,7,29,7,1.64,0.131,0.665,25490.3,154.3,154.3,151.7,4,4,4,2703,2612,2777,2486,2395,217,217,217,1386,1295,1460,0.0803,0.0781,0.0831,1100,1100,1100,990,990,990,972.8,972.6,973,17.2,17,17.4,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.33,15.15,15.55,0.942,0.942,0.943,0.974,0.973,0.975,0.918,0.916,0.92,38.95,38.47,39.55,37.93,37.42,38.56,0,0,0,0,0,0,0.843,0,0.975,0.08,0.41,0.59,15.5
925077600000,1999,4,1998,7,30,7,1.49,0.141,0.665,26611.5,161.8,161.8,158.4,4,4,4,2463,2341,2577,2229,2065,233.9,217,276,1129,965,1260,0.0954,0.0842,0.118,1100,1100,1100,990,990,990,972.2,971.9,972.5,17.8,17.5,18.1,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.11,0.1,0.11,15.91,15.63,16.2,0.945,0.944,0.946,0.977,0.976,0.979,0.923,0.92,0.926,40.53,39.78,41.32,39.6,38.8,40.45,0,0,0,0,0,0,0.88,0,0.825,0.095,0.45,0.55,17.9
925682400000,1999,5,1998,8,31,7,1.3,0.167,0.665,28010.2,170.4,170.4,166.7,4,4,4,2154,2008,2300,1878,1732,276,276,276,777.6,632,923.9,0.128,0.12,0.137,1100,1100,1100,990,990,990,971.5,971.1,971.8,18.5,18.2,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.66,16.3,17.01,0.947,0.946,0.948,0.98,0.979,0.98,0.928,0.926,0.929,42.54,41.59,43.48,41.68,40.73,42.61,0,0,0,0,0,0,0.926,0,0.635,0.13,0.51,0.49,21.5
926287200000,1999,5,1998,8,32,7,1.11,0.167,0.665,29587.2,180.1,180.1,176.1,4,4,4,1841,1727,1962,1565,1451,276,276,276,465.2,351.1,585.9,0.15,0.141,0.16,1100,1100,1100,990,990,990,970.6,970.2,971,19.4,19,19.8,0.926,0.923,0.926,0.648,0.648,0.648,0.033,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.54,17.15,17.91,0.95,0.948,0.951,0.98,0.98,0.98,0.931,0.93,0.932,44.93,43.87,45.94,44.03,42.99,45.02,0,0,0,0,0,0,0.978,0,0.445,0.15,0.6,0.4,26.7
926892000000,1999,5,1998,8,33,7,0.96,0.167,0.665,31076.3,188.4,188.4,185,4,4,4,1588,1495,1690,1312,1219,276,276,276,211.6,118.7,314.2,0.174,0.163,0.185,1100,1100,1100,990,990,990,969.8,969.5,970.1,20.2,19.9,20.5,0.901,0.867,0.92,0.648,0.648,0.648,0.032,0.032,0.033,1.85,1.82,1.87,0.091,0.088,0.094,18.38,18.03,18.72,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.19,46.27,48.06,46.24,45.34,47.1,0,0,0,0,0,0,1.03,0,0.295,0.17,0.69,0.31,32.4
927496800000,1999,5,1998,8,34,7,0.824,0.167,0.641,31483.8,192.8,192.8,187.4,4,4,4,1362,1237,1466,1086,960.9,276,276,276,26.74,-1.137e-13,90.32,0.203,0.188,0.223,1059,960.9,1100,990,990,990,969,968.6,969.4,21,20.6,21.4,0.769,0.613,0.855,0.566,0.404,0.648,0.027,0.019,0.031,1.63,1.28,1.8,0.078,0.06,0.087,19.33,18.82,20.07,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,47.81,45.15,49.21,46.85,44.24,48.2,0,0,0,0,0,0,1.04,0,0.183,0.2,0.78,0.22,38.2
928101600000,1999,5,1998,8,35,7,0.67,0.107,0.562,29448.4,186.2,186.2,175.3,4,4,4,1107,1027,1200,929.8,866.3,177.4,161,276,-4.872e-14,-1.137e-13,1.137e-13,0.159,0.138,0.23,929.8,866.3,1002,990,990,990,968.2,968,968.5,21.8,21.5,22,0.57,0.507,0.649,0.39,0.358,0.428,0.018,0.016,0.02,1.22,1.1,1.36,0.056,0.05,0.063,20.55,20.23,20.91,0.955,0.955,0.955,0.98,0.98,0.98,0.936,0.935,0.936,44.72,42.4,47.49,43.82,41.56,46.54,0,0,0,0,0,0,0.974,0,0.108,0.16,0.84,0.16,44
928706400000,1999,6,1998,9,36,7,0.575,0.0974,0.477,25539,162.5,162.5,152,4,3,3.5714285714285716,950.3,901.1,1005,789.3,740.1,161,161,161,0,0,0,0.17,0.16,0.179,789.3,740.1,843.6,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.436,0.391,0.486,0.321,0.295,0.347,0.014,0.013,0.016,1,0.962,1.06,0.045,0.043,0.048,21.3,21.03,21.53,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.938,44.76,39.27,51.51,43.17,38.27,48.2,0,0,0,0,0,0,0.845,0,0.098,0.17,0.83,0.17,44.4
929311200000,1999,6,1998,9,37,7,0.511,0.0974,0.414,23097.5,144.1,144.1,137.5,3,3,3,845.3,811.3,885.8,684.3,650.3,161,161,161,0,0,0,0.191,0.182,0.198,684.3,650.3,724.8,990,990,990,967.3,967.1,967.4,22.7,22.6,22.9,0.352,0.332,0.377,0.258,0.235,0.285,0.011,0.01,0.013,0.861,0.803,0.931,0.038,0.035,0.041,21.86,21.63,22.05,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.76,44.82,49.02,45.83,43.92,48.04,0,0,0,0,0,0,0.764,0,0.097,0.19,0.81,0.19,45.2
929916000000,1999,6,1998,9,38,7,0.472,0.0974,0.374,21217.1,130.3,130.3,126.3,3,3,3,780.2,754.6,802.9,619.2,593.6,161,161,161,0,0,0,0.207,0.201,0.213,619.2,593.6,641.9,990,990,990,967,966.9,967.1,23,22.9,23.1,0.315,0.3,0.328,0.215,0.198,0.23,0.0093,0.0086,0.01,0.751,0.707,0.789,0.033,0.031,0.034,22.23,22.1,22.37,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,42.96,41.41,44.32,42.1,40.54,43.43,0,0,0,0,0,0,0.702,0,0.098,0.21,0.79,0.21,45
930520800000,1999,6,1998,9,39,7,0.429,0.106,0.323,18297.4,119.4,119.4,108.9,3,2,2.857142857142857,709.6,677.2,743.4,534.3,491.2,175.3,161,186,8.12e-15,0,5.684e-14,0.248,0.217,0.275,534.3,491.2,582.4,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.268,0.245,0.294,0.158,0.131,0.19,0.0068,0.0056,0.0082,0.625,0.555,0.688,0.027,0.024,0.03,22.64,22.44,22.79,0.951,0.946,0.956,0.974,0.97,0.98,0.926,0.918,0.937,40.07,35.39,52.36,38.6,34.33,48.2,0,0,0,0,0,0,0.605,0,0.106,0.25,0.75,0.25,42.7
931125600000,1999,7,1998,10,40,7,0.387,0.112,0.274,15877.8,96.4,96.4,94.51,2,2,2,639.2,612.4,667.1,453.2,426.4,186,186,186,-8.12e-15,-5.684e-14,5.684e-14,0.291,0.279,0.304,453.2,426.4,481.1,990,990,990,966.5,966.3,966.6,23.5,23.4,23.7,0.224,0.21,0.239,0.113,0.1,0.126,0.0048,0.0042,0.0054,0.585,0.541,0.632,0.025,0.023,0.027,22.96,22.8,23.11,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.82,46.22,51.44,47.26,45.29,48.2,0,0,0,0,0,0,0.525,0,0.113,0.29,0.71,0.29,41
931730400000,1999,7,1998,10,41,7,0.351,0.112,0.239,14148.7,88.91,88.91,84.22,2,2,2,580.6,558,603.9,394.6,372,186,186,186,-4.06e-14,-5.684e-14,0,0.32,0.308,0.333,394.6,372,417.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.199,0.191,0.207,0.0852,0.0746,0.0963,0.0036,0.0031,0.0041,0.493,0.459,0.528,0.021,0.019,0.022,23.29,23.16,23.43,0.954,0.951,0.956,0.979,0.977,0.98,0.934,0.93,0.937,42.99,40.66,45.36,42.11,39.74,44.46,0,0,0,0,0,0,0.468,0,0.112,0.32,0.68,0.32,40.3
932335200000,1999,7,1998,10,42,7,0.32,0.112,0.208,12303.8,77.84,77.84,73.24,2,2,2,529.6,510.1,550.6,343.6,324.1,186,186,186,1.624e-14,-5.684e-14,5.684e-14,0.351,0.338,0.365,343.6,324.1,364.6,990,990,990,966,965.9,966.1,24,23.9,24.1,0.181,0.174,0.189,0.0612,0.052,0.0711,0.0025,0.0022,0.003,0.417,0.388,0.448,0.017,0.016,0.019,23.6,23.47,23.72,0.948,0.945,0.95,0.972,0.97,0.976,0.921,0.916,0.927,37.67,35.61,39.89,36.62,34.54,38.92,0,0,0,0,0,0,0.407,0,0.112,0.35,0.65,0.35,38.4
932940000000,1999,7,1998,10,43,7,0.294,0.11,0.184,10906.5,67.77,67.77,64.92,2,2,2,485.4,467.7,503.8,303.9,287.5,181.6,155,186,0,0,0,0.374,0.331,0.393,303.9,287.5,317.8,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.167,0.161,0.172,0.0424,0.0347,0.049,0.0018,0.0014,0.002,0.357,0.333,0.378,0.015,0.014,0.016,23.86,23.75,23.94,0.941,0.938,0.944,0.97,0.97,0.97,0.913,0.91,0.915,33.46,31.66,34.94,32.46,30.71,33.89,0,0,0,0,0,0,0.361,0,0.11,0.37,0.63,0.37,37.1
933544800000,1999,8,1998,11,44,7,0.268,0.0937,0.174,10397.6,65.8,65.8,61.89,2,2,2,443,425.4,461.4,288,270.4,155,155,155,0,0,0,0.35,0.336,0.364,288,270.4,306.4,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.159,0.152,0.165,0.035,0.0266,0.0436,0.0014,0.0011,0.0018,0.331,0.304,0.358,0.014,0.012,0.015,24.08,23.97,24.18,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.914,31.9,29.95,33.92,30.95,29.05,32.9,0,0,0,0,0,0,0.344,0,0.094,0.35,0.65,0.35,38.8
934149600000,1999,8,1998,11,45,7,0.245,0.0937,0.151,9036.53,57.11,57.11,53.79,2,2,2,405.4,390.6,420.7,250.4,235.6,155,155,155,0,-2.842e-14,2.842e-14,0.383,0.368,0.397,250.4,235.6,265.7,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.145,0.14,0.151,0.0188,0.0158,0.0244,0.00076,0.00064,0.001,0.276,0.258,0.297,0.011,0.01,0.012,24.3,24.21,24.39,0.929,0.925,0.933,0.97,0.97,0.97,0.902,0.897,0.905,27.73,26.07,29.44,26.89,25.28,28.55,0,0,0,0,0,0,0.299,0,0.094,0.38,0.62,0.38,36.9
934754400000,1999,8,1998,11,46,7,0.226,0.0937,0.132,8026.66,48.2,48.2,47.78,1,1,1,373.6,361.4,386,218.6,206.4,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.415,0.402,0.429,218.6,206.4,231,990,990,990,965.3,965.2,965.3,24.7,24.7,24.8,0.134,0.13,0.139,0.0143,0.0133,0.0154,0.00058,0.00054,0.00062,0.386,0.364,0.408,0.016,0.015,0.017,24.35,24.26,24.43,0.957,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.939,49.97,47.26,52.63,47.78,46.32,48.2,0,0,0,0,0,0,0.265,0,0.094,0.41,0.58,0.42,35.5
935359200000,1999,8,1998,11,47,7,0.209,0.0937,0.116,7207.89,45.42,45.42,42.9,1,1,1,346.1,335.4,357.3,191.1,180.4,155,155,155,0,-2.842e-14,2.842e-14,0.448,0.434,0.462,191.1,180.4,202.3,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.125,0.121,0.128,0.012,0.0111,0.0129,0.00048,0.00044,0.00052,0.337,0.318,0.357,0.014,0.013,0.014,24.53,24.46,24.61,0.952,0.949,0.955,0.98,0.979,0.98,0.933,0.929,0.936,43.79,41.31,46.34,42.9,40.44,45.42,0,0,0,0,0,0,0.238,0,0.093,0.45,0.56,0.44,34.5
935964000000,1999,8,1998,11,48,7,0.194,0.0778,0.116,7279.22,46.75,46.75,43.33,1,1,1,320.7,308.9,331.8,192.1,173.3,128.6,118,155,4.06e-15,-2.842e-14,2.842e-14,0.4,0.363,0.472,192.1,173.3,206.7,990,990,990,965,964.9,965.1,25,24.9,25.1,0.122,0.118,0.126,0.0121,0.0105,0.0133,0.00048,0.00042,0.00053,0.336,0.305,0.361,0.013,0.012,0.014,24.66,24.62,24.72,0.952,0.947,0.956,0.979,0.975,0.98,0.932,0.923,0.937,44.26,39.67,47.71,43.33,38.69,46.75,0,0,0,0,0,0,0.241,0,0.078,0.4,0.6,0.4,37.5
936568800000,1999,9,1998,12,49,7,0.178,0.0714,0.107,6703.03,42.36,42.36,39.9,1,1,1,295,285.6,305.3,177,167.6,118,118,118,-8.12e-15,-2.842e-14,0,0.4,0.386,0.413,177,167.6,187.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.116,0.112,0.119,0.0108,0.01,0.0117,0.00043,0.0004,0.00047,0.308,0.291,0.326,0.012,0.012,0.013,24.81,24.75,24.87,0.948,0.945,0.951,0.977,0.973,0.98,0.926,0.919,0.932,40.83,38.62,43.23,39.9,37.58,42.36,0,0,0,0,0,0,0.222,0,0.071,0.4,0.6,0.4,37.7
937173600000,1999,9,1998,12,50,7,0.166,0.0714,0.0942,5839.13,36.84,36.84,34.76,1,1,1,273.7,265.1,282.6,155.7,147.1,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.431,0.418,0.445,155.7,147.1,164.6,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.108,0.105,0.111,0.00898,0.00826,0.00974,0.00036,0.00033,0.00039,0.27,0.254,0.286,0.011,0.01,0.011,24.94,24.88,24.99,0.941,0.938,0.944,0.97,0.97,0.972,0.913,0.91,0.917,35.82,33.82,37.92,34.76,32.8,36.84,0,0,0,0,0,0,0.193,0,0.0718,0.43,0.57,0.43,35.2
937778400000,1999,9,1998,12,51,7,0.154,0.0714,0.083,5130.97,32.23,32.23,30.54,1,1,1,255.3,247.9,262.7,137.3,129.9,118,118,118,4.06e-15,0,2.842e-14,0.462,0.449,0.476,137.3,129.9,144.7,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.099,0.104,0.00742,0.00679,0.00805,0.00029,0.00027,0.00032,0.237,0.224,0.25,0.0094,0.0088,0.0099,25.04,25,25.09,0.934,0.931,0.937,0.97,0.97,0.97,0.906,0.903,0.909,31.49,29.75,33.23,30.54,28.85,32.23,0,0,0,0,0,0,0.17,0,0.071,0.46,0.54,0.46,33.3
938383200000,1999,9,1998,12,52,7,0.145,0.0659,0.0796,4921.35,31.72,31.72,29.29,1,1,1,240.5,234.5,246.5,131.5,122.8,109,97,118,0,-1.421e-14,1.421e-14,0.453,0.406,0.49,131.5,122.8,141.9,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0988,0.0965,0.101,0.00693,0.00619,0.00781,0.00027,0.00024,0.00031,0.226,0.211,0.243,0.0089,0.0083,0.0096,25.13,25.1,25.16,0.931,0.927,0.936,0.97,0.97,0.97,0.903,0.899,0.908,30.2,28.08,32.7,29.29,27.23,31.72,0,0,0,0,0,0,0.163,0,0.0654,0.45,0.55,0.45,33.9
938988000000,1999,10,1999,1,1,7,0.138,0.0587,0.0793,4919.99,30.54,30.54,29.29,1,1,1,228.2,221.1,233.7,131.2,124.1,97,97,97,0,0,0,0.425,0.415,0.439,131.2,124.1,136.7,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0977,0.0952,0.0996,0.0069,0.0063,0.00737,0.00027,0.00025,0.00029,0.224,0.212,0.234,0.0088,0.0083,0.0092,25.21,25.16,25.26,0.931,0.928,0.933,0.97,0.97,0.97,0.903,0.9,0.905,30.19,28.53,31.48,29.29,27.67,30.54,0,0,0,0,0,0,0.163,0,0.0587,0.43,0.57,0.43,35.7
939592800000,1999,10,1999,1,2,7,0.13,0.0587,0.0712,4396.37,27.35,27.35,26.17,1,1,1,214.7,209.3,219.7,117.7,112.3,97,97,97,-2.03e-15,-1.421e-14,1.421e-14,0.452,0.441,0.463,117.7,112.3,122.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0929,0.0911,0.0947,0.00575,0.0053,0.00618,0.00023,0.00021,0.00024,0.2,0.191,0.209,0.0078,0.0075,0.0082,25.31,25.27,25.35,0.923,0.92,0.927,0.97,0.97,0.97,0.896,0.892,0.899,26.98,25.68,28.2,26.17,24.91,27.35,0,0,0,0,0,0,0.145,0,0.0588,0.45,0.55,0.45,33.8
940197600000,1999,10,1999,1,3,7,0.122,0.0587,0.0635,1732.28,24.46,24.46,10.31,1,1,1,202.1,196.5,207.4,105.1,99.49,97,97,97,-6.09e-15,-1.421e-14,1.421e-14,0.48,0.468,0.494,105.1,99.49,110.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0885,0.0865,0.0904,0.00468,0.00421,0.00514,0.00018,0.00016,0.0002,0.178,0.168,0.187,0.0069,0.0065,0.0073,25.4,25.37,25.43,0.393,0,0.918,0.416,0,0.97,0.381,0,0.891,10.63,0,25.22,10.31,0,24.46,0,4,0,0,0.571,0,0.0573,0.571,0.0585,0.48,0.52,0.48,14.2
940802400000,1999,10,1999,1,4,7,0.116,0.0587,0.0577,0,0,0,0,1,1,1,192.4,189.1,195.1,95.42,92.1,97,97,97,0,-1.421e-14,1.421e-14,0.504,0.497,0.513,95.42,92.1,98.12,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0851,0.0839,0.086,0.00386,0.00358,0.00409,0.00015,0.00014,0.00016,0.16,0.154,0.165,0.0063,0.006,0.0065,25.42,25.42,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0583,0.51,0.5,0.5,0
941407200000,1999,11,1999,2,5,7,0.116,0.0405,0.0756,4705.14,28.43,28.43,28.01,1,1,1,192,188.8,193.8,125,121.8,67,67,67,2.03e-15,-1.421e-14,1.421e-14,0.349,0.346,0.355,125,121.8,126.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.092,0.0909,0.0926,0.00637,0.00611,0.00652,0.00025,0.00024,0.00025,0.21,0.204,0.213,0.0082,0.008,0.0083,25.37,25.37,25.37,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.901,28.87,28.08,29.31,28.01,27.24,28.43,0,0,0,0,0,0,0.156,0,0.0404,0.35,0.65,0.35,40.6
942012000000,1999,11,1999,2,6,7,0.121,0.0405,0.0803,5016.2,30.8,30.8,29.86,1,1,1,199.8,193.5,203.9,132.8,126.5,67,67,67,0,-1.421e-14,1.421e-14,0.336,0.329,0.346,132.8,126.5,136.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0948,0.0925,0.0962,0.00704,0.0065,0.00738,0.00028,0.00025,0.00029,0.224,0.212,0.231,0.0087,0.0083,0.009,25.36,25.35,25.38,0.932,0.929,0.933,0.97,0.97,0.97,0.904,0.901,0.905,30.78,29.24,31.75,29.86,28.36,30.8,0,0,0,0,0,0,0.166,0,0.0407,0.33,0.66,0.34,41.5
942616800000,1999,11,1999,2,7,7,0.121,0.0391,0.0816,5100.27,33.23,33.23,30.36,1,1,1,199.5,197,203.1,134.9,130.8,64.57,50,67,0,0,0,0.324,0.254,0.339,134.9,130.8,147,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0952,0.0941,0.0977,0.00722,0.00687,0.00825,0.00028,0.00027,0.00032,0.227,0.22,0.247,0.0089,0.0086,0.0096,25.37,25.35,25.38,0.932,0.931,0.937,0.97,0.97,0.97,0.904,0.903,0.909,31.3,30.31,34.25,30.36,29.4,33.23,0,0,0,0,0,0,0.169,0,0.0394,0.32,0.67,0.33,42.2
943221600000,1999,11,1999,2,8,7,0.12,0.0302,0.0893,5605.87,34.82,34.82,33.37,1,1,1,197.7,192.9,203.9,147.7,142.9,50,50,50,0,0,0,0.253,0.245,0.259,147.7,142.9,153.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0979,0.0962,0.1,0.0083,0.0079,0.00883,0.00032,0.00031,0.00035,0.248,0.24,0.259,0.0097,0.0094,0.01,25.34,25.32,25.35,0.937,0.936,0.94,0.97,0.97,0.97,0.909,0.908,0.911,34.4,33.24,35.9,33.37,32.24,34.82,0,0,0,0,0,0,0.185,0,0.0307,0.25,0.74,0.26,46.7
943826400000,1999,11,1999,2,9,7,0.125,0.0341,0.091,5708.85,35.82,35.82,33.98,1,1,1,206.8,204.7,208.5,150.4,145.7,56.43,50,59,0,0,0,0.273,0.24,0.288,150.4,145.7,158.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0999,0.0986,0.102,0.00853,0.00813,0.0092,0.00033,0.00032,0.00036,0.254,0.246,0.267,0.0099,0.0096,0.01,25.31,25.28,25.33,0.938,0.937,0.941,0.97,0.97,0.97,0.91,0.909,0.913,35.03,33.9,36.93,33.98,32.88,35.82,0,0,0,0,0,0,0.189,0,0.034,0.27,0.73,0.27,45.7
944431200000,1999,12,1999,3,10,7,0.126,0.0357,0.09,5641.02,34.94,34.94,33.58,1,1,1,207.7,203.6,213.7,148.7,144.6,59,59,59,0,0,0,0.284,0.276,0.29,148.7,144.6,154.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0997,0.0982,0.102,0.00839,0.00804,0.0089,0.00033,0.00031,0.00035,0.251,0.244,0.262,0.0098,0.0095,0.01,25.3,25.26,25.33,0.938,0.936,0.94,0.97,0.97,0.97,0.91,0.908,0.912,34.62,33.64,36.02,33.58,32.63,34.94,0,0,0,0,0,0,0.187,0,0.036,0.28,0.71,0.29,44.8
945036000000,1999,12,1999,3,11,7,0.131,0.0357,0.0955,5993.14,36.33,36.33,35.67,1,1,1,216.9,213.4,219.7,157.9,154.4,59,59,59,0,0,0,0.272,0.269,0.276,157.9,154.4,160.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.102,0.104,0.00917,0.00888,0.00941,0.00036,0.00035,0.00037,0.268,0.262,0.273,0.011,0.01,0.011,25.23,25.21,25.26,0.941,0.94,0.942,0.97,0.97,0.971,0.913,0.912,0.914,36.77,35.96,37.43,35.67,34.88,36.33,0,0,0,0,0,0,0.198,0,0.0355,0.27,0.73,0.27,45.7
945640800000,1999,12,1999,3,12,7,0.133,0.0357,0.0978,6143.9,37.07,37.07,36.57,1,1,1,220.7,218.1,222.7,161.7,159.1,59,59,59,0,0,0,0.268,0.265,0.271,161.7,159.1,163.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.105,0.00949,0.00927,0.00967,0.00037,0.00036,0.00038,0.275,0.27,0.278,0.011,0.011,0.011,25.2,25.19,25.22,0.942,0.942,0.943,0.971,0.97,0.972,0.915,0.913,0.917,37.66,37.05,38.14,36.57,35.94,37.07,0,0,0,0,0,0,0.203,0,0.0352,0.27,0.74,0.26,46.2
946245600000,1999,12,1999,3,13,7,0.132,0.0381,0.094,5891.69,36.46,36.46,35.07,1,1,1,218.4,216.4,220.3,155.4,143.4,63,59,73,0,0,0,0.289,0.268,0.337,155.4,143.4,161.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.0996,0.104,0.00896,0.00794,0.00946,0.00035,0.00031,0.00037,0.264,0.244,0.274,0.01,0.0096,0.011,25.23,25.2,25.26,0.94,0.936,0.942,0.97,0.97,0.971,0.912,0.908,0.915,36.15,33.26,37.56,35.07,32.26,36.46,0,0,0,0,0,0,0.195,0,0.038,0.29,0.71,0.29,44.6
946850400000,2000,1,1999,4,14,7,0.142,0.0442,0.0978,6131.11,39.36,39.36,36.49,1,1,1,234.7,221.9,246.5,161.7,148.9,73,73,73,0,0,0,0.311,0.296,0.329,161.7,148.9,173.5,990,990,990,964.6,964.5,964.7,25.4,25.3,25.5,0.106,0.101,0.11,0.00949,0.00841,0.0105,0.00037,0.00033,0.00041,0.276,0.253,0.297,0.011,0.01,0.012,25.12,25.02,25.22,0.942,0.938,0.946,0.972,0.97,0.977,0.916,0.91,0.924,37.54,34.55,40.3,36.49,33.51,39.36,0,0,0,0,0,0,0.203,0,0.0442,0.31,0.69,0.31,43.2
947455200000,2000,1,1999,4,15,7,0.151,0.0442,0.107,6755.04,41.7,41.7,40.21,1,1,1,250,246.3,256.1,177,173.3,73,73,73,-4.06e-15,-2.842e-14,0,0.292,0.285,0.296,177,173.3,183.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.111,0.11,0.114,0.0108,0.0105,0.0113,0.00043,0.00041,0.00045,0.304,0.297,0.315,0.012,0.012,0.012,25,24.96,25.03,0.947,0.946,0.949,0.978,0.977,0.98,0.927,0.924,0.93,41.1,40.23,42.55,40.21,39.29,41.7,0,0,0,0,0,0,0.223,0,0.044,0.29,0.71,0.29,44.7
948060000000,2000,1,1999,4,16,7,0.167,0.0442,0.123,7713.94,48.2,48.2,45.92,1,1,1,275.7,261.3,291.4,202.7,188.3,73,73,73,1.218e-14,-2.842e-14,2.842e-14,0.265,0.251,0.279,202.7,188.3,218.4,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.12,0.115,0.126,0.013,0.0118,0.0143,0.00052,0.00047,0.00057,0.35,0.324,0.378,0.014,0.013,0.015,24.85,24.76,24.93,0.955,0.951,0.958,0.98,0.98,0.98,0.936,0.932,0.939,47.16,43.78,50.79,45.92,42.91,48.2,0,0,0,0,0,0,0.255,0,0.044,0.26,0.74,0.26,46.2
948664800000,2000,1,1999,4,17,7,0.192,0.0442,0.148,8990,58.86,58.86,53.51,2,1,1.8571428571428572,318.2,294.9,342.5,245.2,221.9,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.23,0.213,0.248,245.2,221.9,269.5,990,990,990,965,964.9,965.1,25,24.9,25.1,0.135,0.127,0.144,0.0185,0.0146,0.0262,0.00074,0.00058,0.0011,0.283,0.241,0.384,0.011,0.0096,0.015,24.72,24.59,24.85,0.933,0.922,0.959,0.971,0.97,0.98,0.906,0.895,0.94,31.41,25.65,51.61,30.2,24.88,48.2,0,0,0,0,0,0,0.297,0,0.044,0.23,0.77,0.23,46.8
949269600000,2000,1,1999,4,18,7,0.227,0.0504,0.177,10701.4,70.02,70.02,63.7,2,2,2,375.9,348.2,407.3,292.6,272.8,83.29,73,85,0,0,0,0.222,0.209,0.238,292.6,272.8,322.3,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.153,0.146,0.164,0.0371,0.0278,0.0511,0.0015,0.0011,0.0021,0.33,0.301,0.375,0.013,0.012,0.015,24.39,24.19,24.56,0.938,0.934,0.944,0.97,0.97,0.97,0.91,0.906,0.916,32.83,30.63,36.09,31.85,29.72,35.01,0,0,0,0,0,0,0.354,0,0.05,0.22,0.78,0.22,47.1
949874400000,2000,2,1999,5,19,7,0.281,0.0514,0.23,13899.3,91.87,91.87,82.73,2,2,2,465.2,422.9,508.8,380.2,337.9,85,85,85,0,0,0,0.183,0.167,0.201,380.2,337.9,423.8,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.184,0.169,0.2,0.0785,0.0585,0.099,0.0032,0.0024,0.0041,0.462,0.398,0.527,0.019,0.016,0.022,23.84,23.58,24.1,0.952,0.946,0.957,0.978,0.971,0.98,0.931,0.919,0.937,42.31,37.79,46.87,41.37,36.7,45.94,0,0,0,0,0,0,0.46,0,0.051,0.18,0.82,0.18,49.5
950479200000,2000,2,1999,5,20,7,0.34,0.0514,0.289,16749.1,106.7,106.7,99.7,3,2,2.4285714285714284,562.3,522.7,596,477.3,437.7,85,85,85,8.12e-15,-5.684e-14,5.684e-14,0.152,0.143,0.163,477.3,437.7,511,990,990,990,966.1,966,966.3,23.9,23.7,24,0.222,0.204,0.24,0.125,0.106,0.142,0.0052,0.0044,0.006,0.563,0.521,0.614,0.024,0.022,0.026,23.31,23.16,23.5,0.952,0.945,0.958,0.976,0.97,0.98,0.929,0.917,0.939,44.22,35.24,52.25,42.37,34.18,48.2,0,0,0,0,0,0,0.554,0,0.051,0.15,0.85,0.15,49.3
951084000000,2000,2,1999,5,21,7,0.378,0.0514,0.326,18883.5,114.4,114.4,112.4,3,3,3,624.3,603.9,634,539.3,518.9,85,85,85,0,0,0,0.136,0.134,0.141,539.3,518.9,549,990,990,990,966.4,966.3,966.4,23.6,23.6,23.7,0.256,0.245,0.262,0.161,0.148,0.168,0.0068,0.0062,0.0071,0.603,0.568,0.619,0.026,0.024,0.026,23,22.94,23.12,0.95,0.948,0.951,0.973,0.97,0.974,0.924,0.92,0.926,38.51,37.18,39.15,37.47,36.06,38.14,0,0,0,0,0,0,0.624,0,0.052,0.14,0.86,0.14,50
951688800000,2000,2,1999,5,22,7,0.395,0.0609,0.334,19253.4,116.2,116.2,114.6,3,3,3,652.4,638.1,666.5,551.7,540.9,100.7,85,107,0,0,0,0.154,0.132,0.165,551.7,540.9,559.5,990,990,990,966.5,966.5,966.6,23.5,23.4,23.5,0.267,0.262,0.273,0.17,0.162,0.175,0.0072,0.0069,0.0075,0.627,0.611,0.642,0.027,0.026,0.027,22.86,22.79,22.92,0.951,0.95,0.951,0.974,0.973,0.975,0.926,0.924,0.928,39.21,38.47,39.71,38.2,37.42,38.74,0,0,0,0,0,0,0.637,0,0.061,0.15,0.85,0.15,48.7
952293600000,2000,3,1999,6,23,7,0.422,0.0647,0.357,20518.9,128.3,128.3,122.1,3,3,3,697.1,672.8,730.2,590.1,565.8,107,107,107,0,0,0,0.154,0.147,0.159,590.1,565.8,623.2,990,990,990,966.7,966.6,966.8,23.3,23.2,23.4,0.29,0.276,0.309,0.195,0.179,0.217,0.0084,0.0076,0.0094,0.694,0.653,0.749,0.03,0.028,0.032,22.62,22.43,22.76,0.954,0.952,0.955,0.979,0.976,0.98,0.933,0.929,0.936,41.6,40.07,43.65,40.71,39.11,42.78,0,0,0,0,0,0,0.679,0,0.065,0.15,0.85,0.15,48.6
952898400000,2000,3,1999,6,24,7,0.503,0.0647,0.438,24296.3,164.5,164.5,144.6,4,3,3.2857142857142856,831.2,749.6,951.3,724.2,642.6,107,107,107,0,0,0,0.13,0.112,0.143,724.2,642.6,844.3,990,990,990,967.2,966.9,967.7,22.8,22.3,23.1,0.375,0.32,0.474,0.281,0.23,0.348,0.012,0.01,0.016,0.899,0.782,1.05,0.04,0.034,0.047,21.88,21.25,22.32,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,45.54,39.68,50.57,44.41,38.71,48.2,0,0,0,0,0,0,0.803,0,0.065,0.13,0.87,0.13,48.3
953503200000,2000,3,1999,6,25,7,0.807,0.0647,0.643,31490.6,192.8,192.8,187.4,4,4,4,1335,1027,1617,1228,920.3,107,107,107,165.4,0,410.4,0.082,0.0662,0.104,1063,920.3,1100,990,990,990,969,968,969.9,21,20.1,22,0.786,0.543,0.909,0.584,0.384,0.648,0.028,0.017,0.032,1.66,1.18,1.86,0.079,0.054,0.092,19.38,18.28,20.83,0.953,0.952,0.956,0.98,0.98,0.98,0.934,0.933,0.936,48.02,44.92,50.52,46.86,44.02,48.2,0,0,0,0,0,0,1.04,0,0.164,0.08,0.8,0.2,39
954108000000,2000,3,1999,6,26,7,1.2,0.0837,0.665,28884.6,180.6,180.6,171.9,4,4,4,1979,1714,2207,1841,1607,138.4,107,217,740.6,506.6,890.2,0.0689,0.0515,0.101,1100,1100,1100,990,990,990,971,970.2,971.6,19,18.4,19.8,0.925,0.917,0.926,0.648,0.648,0.648,0.034,0.033,0.035,1.87,1.87,1.87,0.099,0.094,0.1,17.14,16.53,17.96,0.949,0.947,0.951,0.98,0.98,0.98,0.93,0.928,0.932,43.86,42.19,46.07,42.98,41.34,45.15,0,0,0,0,0,0,0.955,0,0.535,0.07,0.55,0.45,24.1
954712800000,2000,4,1999,7,27,7,1.41,0.131,0.665,27194.8,164,164,161.9,4,4,4,2338,2263,2390,2121,2046,217,217,217,1021,945.7,1073,0.0928,0.0908,0.0959,1100,1100,1100,990,990,990,971.9,971.7,972,18.1,18,18.3,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.21,16.08,16.39,0.946,0.945,0.946,0.979,0.978,0.98,0.926,0.925,0.927,41.34,41,41.83,40.47,40.11,40.99,0,0,0,0,0,0,0.899,0,0.745,0.093,0.47,0.53,19.3
955317600000,2000,4,1999,7,28,7,1.44,0.131,0.665,26973.2,161.2,161.2,160.6,4,4,4,2386,2364,2398,2169,2147,217,217,217,1069,1047,1081,0.091,0.0905,0.0918,1100,1100,1100,990,990,990,972,972,972.1,18,17.9,18,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.09,16.07,16.15,0.945,0.945,0.945,0.978,0.978,0.979,0.925,0.924,0.925,41.03,40.95,41.17,40.14,40.06,40.29,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
955922400000,2000,4,1999,7,29,7,1.37,0.131,0.665,27494.4,166.2,166.2,163.7,4,4,4,2272,2174,2345,2055,1957,217,217,217,954.9,857.2,1028,0.0956,0.0925,0.0998,1100,1100,1100,990,990,990,971.8,971.5,971.9,18.2,18.1,18.5,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.37,16.19,16.61,0.946,0.946,0.947,0.98,0.979,0.98,0.927,0.926,0.928,41.77,41.3,42.4,40.91,40.42,41.55,0,0,0,0,0,0,0.909,0,0.705,0.096,0.49,0.51,20.1
956527200000,2000,4,1999,7,30,7,1.22,0.131,0.665,28642.2,174.1,174.1,170.5,4,4,4,2016,1899,2134,1799,1682,217,217,217,698.7,581.6,817,0.108,0.102,0.114,1100,1100,1100,990,990,990,971.1,970.8,971.4,18.9,18.6,19.2,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.01,16.7,17.35,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.93,43.49,42.66,44.42,42.62,41.81,43.53,0,0,0,0,0,0,0.947,0,0.555,0.11,0.55,0.45,23.5
957132000000,2000,5,1999,8,31,7,1.06,0.116,0.665,30097.7,182.5,182.5,179.2,4,4,4,1754,1657,1860,1562,1465,192,192,192,461.7,364.9,568.4,0.11,0.103,0.116,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.923,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.097,17.83,17.48,18.14,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.7,44.76,46.56,44.79,43.86,45.63,0,0,0,0,0,0,0.995,0,0.395,0.11,0.63,0.37,28.4
957736800000,2000,5,1999,8,32,7,0.931,0.116,0.665,31350.6,189.8,189.8,186.6,4,4,4,1540,1454,1627,1348,1262,192,192,192,247.9,161.8,335.2,0.125,0.118,0.132,1100,1100,1100,990,990,990,969.6,969.3,969.9,20.4,20.1,20.7,0.896,0.865,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.81,1.86,0.09,0.088,0.093,18.54,18.24,18.85,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.6,46.82,48.42,46.65,45.88,47.45,0,0,0,0,0,0,1.04,0,0.266,0.12,0.71,0.29,33.7
958341600000,2000,5,1999,8,33,7,0.794,0.116,0.65,32059.2,192.8,192.8,190.8,4,4,4,1313,1194,1426,1121,1002,192,192,192,46.71,0,133.7,0.147,0.135,0.161,1074,1002,1100,990,990,990,968.9,968.5,969.2,21.1,20.8,21.5,0.778,0.653,0.853,0.589,0.428,0.648,0.028,0.02,0.031,1.66,1.36,1.8,0.079,0.063,0.087,19.45,18.95,20.13,0.954,0.952,0.955,0.98,0.98,0.98,0.935,0.933,0.936,48.82,47.24,49.79,47.71,46.3,48.2,0,0,0,0,0,0,1.06,0,0.144,0.15,0.82,0.18,40.4
958946400000,2000,5,1999,8,34,7,0.655,0.116,0.538,28361.4,181,181,168.8,4,4,4,1082,1010,1163,890.3,817.6,192,192,192,-3.248e-14,-1.137e-13,1.137e-13,0.178,0.165,0.19,890.3,817.6,971.2,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.532,0.465,0.608,0.37,0.335,0.409,0.017,0.015,0.019,1.14,1.02,1.29,0.052,0.046,0.06,20.7,20.3,21.05,0.955,0.953,0.955,0.979,0.977,0.98,0.935,0.931,0.936,43.1,40.23,46.17,42.2,39.29,45.25,0,0,0,0,0,0,0.938,0,0.117,0.18,0.82,0.18,43.3
959551200000,2000,5,1999,8,35,7,0.57,0.105,0.465,24522.8,154.2,154.2,146,4,3,3.142857142857143,942.6,894.5,992.3,768.3,733.5,174.3,161,192,0,0,0,0.185,0.171,0.2,768.3,733.5,800.3,990,990,990,967.7,967.5,967.9,22.3,22.1,22.5,0.418,0.385,0.449,0.31,0.291,0.326,0.014,0.013,0.015,1,0.949,1.04,0.045,0.042,0.047,21.33,21.14,21.57,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,49.32,39.53,51.99,46.82,38.55,48.2,0,0,0,0,0,0,0.811,0,0.105,0.18,0.82,0.18,43
960156000000,2000,6,1999,9,36,7,0.514,0.0974,0.416,23209.5,143.1,143.1,138.2,3,3,3,849.2,820.2,879.4,688.2,659.2,161,161,161,0,0,0,0.19,0.183,0.196,688.2,659.2,718.4,990,990,990,967.3,967.2,967.4,22.7,22.6,22.8,0.354,0.338,0.371,0.261,0.241,0.281,0.011,0.011,0.012,0.867,0.818,0.918,0.038,0.036,0.041,21.84,21.66,22,0.957,0.956,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.99,45.34,48.68,46.05,44.44,47.71,0,0,0,0,0,0,0.768,0,0.098,0.19,0.81,0.19,45.2
960760800000,2000,6,1999,9,37,7,0.477,0.0974,0.379,21460.7,131.8,131.8,127.7,3,3,3,788.3,767.4,811.3,627.3,606.4,161,161,161,0,0,0,0.204,0.198,0.21,627.3,606.4,650.3,990,990,990,967.1,967,967.1,22.9,22.9,23,0.319,0.308,0.332,0.22,0.206,0.235,0.0096,0.0089,0.01,0.764,0.729,0.803,0.033,0.032,0.035,22.18,22.05,22.3,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.45,42.2,44.82,42.58,41.35,43.92,0,0,0,0,0,0,0.71,0,0.098,0.2,0.79,0.21,45
961365600000,2000,6,1999,9,38,7,0.437,0.0974,0.34,19378,122,122,115.3,3,3,3,723.3,691.7,756.2,562.3,530.7,161,161,161,0,0,0,0.223,0.213,0.233,562.3,530.7,595.2,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.282,0.264,0.301,0.177,0.155,0.199,0.0076,0.0067,0.0086,0.655,0.601,0.71,0.028,0.026,0.031,22.55,22.37,22.73,0.952,0.949,0.954,0.975,0.97,0.979,0.928,0.921,0.934,39.44,37.43,41.51,38.45,36.33,40.65,0,0,0,0,0,0,0.641,0,0.097,0.22,0.78,0.22,44.3
961970400000,2000,6,1999,9,39,7,0.395,0.0929,0.303,17264.9,107,107,102.8,3,2,2.857142857142857,653.8,626.3,681.6,500.2,483.4,153.6,135,161,0,-5.684e-14,5.684e-14,0.235,0.212,0.25,500.2,483.4,520.6,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.246,0.238,0.259,0.136,0.127,0.149,0.0058,0.0054,0.0064,0.566,0.534,0.634,0.024,0.023,0.027,22.92,22.79,23.06,0.948,0.945,0.956,0.971,0.97,0.98,0.921,0.917,0.937,37.99,34.93,51.88,36.55,33.88,48.2,0,0,0,0,0,0,0.571,0,0.092,0.24,0.77,0.23,43.7
962575200000,2000,7,1999,10,40,7,0.359,0.0816,0.277,16068.8,96.4,96.4,95.65,2,2,2,593.6,570.3,618.4,458.6,435.3,135,135,135,-8.12e-15,-5.684e-14,5.684e-14,0.228,0.218,0.237,458.6,435.3,483.4,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.221,0.21,0.235,0.115,0.104,0.127,0.0049,0.0044,0.0054,0.589,0.551,0.631,0.025,0.023,0.027,23.14,23,23.28,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.8,47.57,52.12,47.82,46.62,48.2,0,0,0,0,0,0,0.531,0,0.082,0.23,0.77,0.23,44.8
963180000000,2000,7,1999,10,41,7,0.328,0.108,0.22,13014.8,91.78,91.78,77.47,2,2,2,541.7,521.9,562.9,363,335.9,178.7,135,186,0,-5.684e-14,5.684e-14,0.331,0.24,0.356,363,335.9,427.9,990,990,990,966,965.9,966.1,24,23.9,24.1,0.187,0.178,0.207,0.0703,0.0575,0.101,0.0029,0.0024,0.0042,0.445,0.405,0.54,0.019,0.017,0.023,23.52,23.33,23.65,0.95,0.946,0.957,0.974,0.97,0.98,0.925,0.918,0.938,39.76,36.86,46.83,38.73,35.75,45.89,0,0,0,0,0,0,0.43,0,0.108,0.33,0.67,0.33,39.7
963784800000,2000,7,1999,10,42,7,0.301,0.112,0.188,11153.8,70.21,70.21,66.39,2,2,2,497.2,479.5,515.6,311.2,293.5,186,186,186,8.12e-15,0,5.684e-14,0.374,0.361,0.388,311.2,293.5,329.6,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.163,0.176,0.0459,0.0375,0.0546,0.0019,0.0015,0.0023,0.368,0.342,0.396,0.015,0.014,0.016,23.79,23.68,23.9,0.943,0.94,0.945,0.97,0.97,0.97,0.914,0.911,0.917,34.22,32.32,36.19,33.2,31.35,35.1,0,0,0,0,0,0,0.369,0,0.113,0.37,0.62,0.38,37.1
964389600000,2000,7,1999,10,43,7,0.278,0.112,0.165,9809.97,61.71,61.71,58.39,2,2,2,459.3,443.7,474.8,273.3,257.7,186,186,186,0,0,0,0.405,0.392,0.419,273.3,257.7,288.8,990,990,990,965.7,965.6,965.7,24.3,24.3,24.4,0.156,0.151,0.162,0.028,0.0206,0.0353,0.0012,0.00084,0.0015,0.311,0.288,0.335,0.013,0.012,0.014,24.02,23.93,24.12,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.91,30.1,28.39,31.81,29.2,27.54,30.85,0,0,0,0,0,0,0.324,0,0.113,0.4,0.59,0.41,35.3
964994400000,2000,7,1999,10,44,7,0.256,0.0964,0.16,9542.71,60.04,60.04,56.8,2,2,2,423.9,408.4,439,264.5,253,159.4,155,186,-8.12e-15,-2.842e-14,0,0.376,0.357,0.424,264.5,253,279.4,990,990,990,965.5,965.4,965.6,24.5,24.4,24.6,0.151,0.146,0.156,0.0238,0.0184,0.0309,0.00097,0.00075,0.0013,0.296,0.279,0.318,0.012,0.011,0.013,24.2,24.13,24.28,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,29.28,27.88,30.95,28.4,27.04,30.02,0,0,0,0,0,0,0.316,0,0.096,0.38,0.63,0.37,37.3
965599200000,2000,8,1999,11,45,7,0.236,0.0937,0.143,8497.33,53.46,53.46,50.58,2,1,1.7142857142857142,390.9,378.6,403.8,235.9,223.6,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.397,0.384,0.409,235.9,223.6,248.8,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.14,0.136,0.145,0.0158,0.0148,0.0169,0.00064,0.0006,0.00069,0.301,0.253,0.402,0.012,0.01,0.016,24.34,24.28,24.41,0.936,0.924,0.959,0.973,0.97,0.98,0.91,0.896,0.939,33.7,25.63,51.97,32.18,24.86,48.2,0,0,0,0,0,0,0.281,0,0.093,0.4,0.61,0.39,36
966204000000,2000,8,1999,11,46,7,0.22,0.0937,0.126,7813.38,48.2,48.2,46.51,1,1,1,363,352.1,374.5,208,197.1,155,155,155,4.06e-15,0,2.842e-14,0.427,0.414,0.44,208,197.1,219.5,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.13,0.127,0.135,0.0134,0.0125,0.0144,0.00054,0.0005,0.00058,0.367,0.348,0.388,0.015,0.014,0.016,24.42,24.34,24.49,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,47.61,45.16,50.19,46.51,44.25,48.2,0,0,0,0,0,0,0.258,0,0.094,0.43,0.57,0.43,35.5
966808800000,2000,8,1999,11,47,7,0.205,0.0937,0.111,6929.44,43.45,43.45,41.25,1,1,1,338.9,329.9,348.5,183.9,174.9,155,155,155,0,-2.842e-14,2.842e-14,0.457,0.445,0.47,183.9,174.9,193.5,990,990,990,965.1,965,965.1,24.9,24.9,25,0.122,0.119,0.125,0.0114,0.0106,0.0122,0.00046,0.00043,0.00049,0.324,0.308,0.341,0.013,0.012,0.014,24.58,24.52,24.64,0.95,0.947,0.953,0.979,0.976,0.98,0.93,0.925,0.934,42.13,40.05,44.34,41.25,39.09,43.45,0,0,0,0,0,0,0.229,0,0.094,0.46,0.54,0.46,33.8
967413600000,2000,8,1999,11,48,7,0.191,0.0842,0.107,6683.42,44.3,44.3,39.78,1,1,1,316.6,303.9,326.9,177.4,162.9,139.1,118,155,4.06e-15,-2.842e-14,2.842e-14,0.439,0.376,0.488,177.4,162.9,195.8,990,990,990,965,964.9,965,25,25,25.1,0.118,0.115,0.122,0.0108,0.0096,0.0124,0.00043,0.00038,0.0005,0.311,0.287,0.341,0.012,0.011,0.014,24.71,24.66,24.76,0.948,0.944,0.953,0.976,0.97,0.98,0.925,0.915,0.934,40.76,37.27,45.2,39.78,36.15,44.3,0,0,0,0,0,0,0.221,0,0.084,0.44,0.56,0.44,35
968018400000,2000,9,1999,12,49,7,0.174,0.0714,0.103,6402.39,40.99,40.99,38.11,1,1,1,287.7,276.3,299.3,169.7,158.3,118,118,118,0,-2.842e-14,2.842e-14,0.41,0.394,0.427,169.7,158.3,181.3,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.113,0.109,0.117,0.0102,0.00921,0.0112,0.0004,0.00037,0.00044,0.295,0.275,0.316,0.012,0.011,0.013,24.85,24.79,24.92,0.945,0.942,0.949,0.974,0.97,0.98,0.921,0.914,0.93,39.11,36.45,41.83,38.11,35.35,40.99,0,0,0,0,0,0,0.212,0,0.071,0.41,0.59,0.41,36.8
968623200000,2000,9,1999,12,50,7,0.16,0.0714,0.0882,5460.28,34.54,34.54,32.5,1,1,1,263.8,255.8,272.8,145.8,137.8,118,118,118,0,-2.842e-14,2.842e-14,0.447,0.433,0.461,145.8,137.8,154.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.105,0.102,0.108,0.00815,0.00746,0.00891,0.00032,0.0003,0.00035,0.252,0.238,0.268,0.01,0.0094,0.011,24.99,24.94,25.04,0.937,0.934,0.941,0.97,0.97,0.97,0.909,0.906,0.913,33.51,31.61,35.61,32.5,30.66,34.54,0,0,0,0,0,0,0.181,0,0.0718,0.45,0.55,0.45,34.1
969228000000,2000,9,1999,12,51,7,0.149,0.0714,0.0774,4777.36,30.23,30.23,28.44,1,1,1,246.1,238.6,253.9,128.1,120.6,118,118,118,0,-1.421e-14,1.421e-14,0.48,0.465,0.495,128.1,120.6,135.9,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.0984,0.0957,0.101,0.00663,0.006,0.0073,0.00026,0.00024,0.00029,0.22,0.207,0.234,0.0087,0.0082,0.0093,25.1,25.05,25.16,0.93,0.926,0.933,0.97,0.97,0.97,0.902,0.898,0.905,29.32,27.55,31.16,28.44,26.72,30.23,0,0,0,0,0,0,0.158,0,0.0716,0.48,0.52,0.48,32.1
969832800000,2000,9,1999,12,52,7,0.139,0.0696,0.0692,4253.11,28.24,28.24,25.32,1,1,1,229.5,223.6,236.1,114.5,107.5,115,97,118,0,-1.421e-14,1.421e-14,0.501,0.434,0.523,114.5,107.5,126.6,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0933,0.0911,0.0961,0.00548,0.00488,0.00651,0.00022,0.00019,0.00026,0.196,0.184,0.216,0.0077,0.0072,0.0085,25.23,25.18,25.26,0.922,0.917,0.929,0.97,0.97,0.97,0.894,0.889,0.901,26.1,24.41,29.11,25.32,23.68,28.24,0,0,0,0,0,0,0.141,0,0.0698,0.5,0.5,0.5,30.6
970437600000,2000,10,2000,1,1,7,0.131,0.0587,0.072,4447.19,27.8,27.8,26.47,1,1,1,216,210.7,221.6,119,113.7,97,97,97,-4.06e-15,-1.421e-14,1.421e-14,0.449,0.438,0.46,119,113.7,124.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0934,0.0915,0.0954,0.00586,0.00541,0.00634,0.00023,0.00021,0.00025,0.202,0.193,0.213,0.0079,0.0076,0.0083,25.3,25.26,25.34,0.924,0.921,0.928,0.97,0.97,0.97,0.897,0.893,0.9,27.29,26.01,28.66,26.47,25.23,27.8,0,0,0,0,0,0,0.147,0,0.059,0.45,0.55,0.45,33.9
971042400000,2000,10,2000,1,2,7,0.124,0.0587,0.0651,2336.4,24.91,24.91,13.91,1,1,1,204.6,200,209.3,107.6,103,97,97,97,-4.06e-15,-1.421e-14,0,0.474,0.463,0.485,107.6,103,112.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0894,0.0878,0.0911,0.0049,0.00451,0.0053,0.00019,0.00018,0.00021,0.182,0.174,0.191,0.0071,0.0068,0.0075,25.39,25.35,25.43,0.524,0,0.92,0.554,0,0.97,0.509,0,0.892,14.34,0,25.68,13.91,0,24.91,0,3,0,0,0.429,0,0.0773,0.429,0.0589,0.47,0.53,0.47,18.8
971647200000,2000,10,2000,1,3,7,0.117,0.0545,0.0621,1239.2,25.98,25.98,7.376,1,1,1,192.9,188.3,198.1,102.7,94.02,90.14,73,97,6.09e-15,0,1.421e-14,0.467,0.385,0.508,102.7,94.02,116.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.087,0.0846,0.0901,0.00448,0.00374,0.00567,0.00018,0.00015,0.00022,0.173,0.158,0.196,0.0067,0.0062,0.0077,25.41,25.38,25.43,0.263,0,0.922,0.277,0,0.97,0.256,0,0.895,7.604,0,26.79,7.376,0,25.98,0,5,0,0,0.714,0,0.041,0.714,0.0549,0.47,0.53,0.47,10.6
972252000000,2000,10,2000,1,4,7,0.112,0.0442,0.0675,4163.27,25.32,25.32,24.78,1,1,1,184.7,183.1,186.9,111.7,110.1,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.395,0.391,0.399,111.7,110.1,113.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0878,0.0891,0.00524,0.00511,0.00543,0.00021,0.0002,0.00021,0.187,0.184,0.191,0.0073,0.0072,0.0075,25.38,25.38,25.38,0.919,0.918,0.92,0.97,0.97,0.97,0.891,0.89,0.893,25.55,25.15,26.1,24.78,24.4,25.32,0,0,0,0,0,0,0.138,0,0.0445,0.39,0.6,0.4,37.2
972856800000,2000,10,2000,1,5,7,0.112,0.0416,0.0701,4335.42,27.1,27.1,25.81,1,1,1,184.6,180.9,188.3,115.9,107.9,68.71,67,73,2.03e-15,0,1.421e-14,0.372,0.356,0.404,115.9,107.9,121.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0891,0.087,0.0907,0.0056,0.00492,0.00606,0.00022,0.00019,0.00024,0.194,0.18,0.203,0.0076,0.007,0.0079,25.38,25.37,25.38,0.922,0.916,0.926,0.97,0.97,0.97,0.894,0.889,0.898,26.6,24.61,27.94,25.81,23.87,27.1,0,0,0,0,0,0,0.143,0,0.0419,0.37,0.63,0.37,38.7
973461600000,2000,11,2000,2,6,7,0.117,0.0405,0.0767,4774.86,29.14,29.14,28.42,1,1,1,193.8,188.6,196.8,126.8,121.6,67,67,67,-2.03e-15,-1.421e-14,0,0.346,0.341,0.355,126.8,121.6,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0926,0.0908,0.0937,0.00652,0.00608,0.00678,0.00025,0.00024,0.00026,0.213,0.203,0.218,0.0083,0.008,0.0085,25.37,25.37,25.38,0.929,0.926,0.93,0.97,0.97,0.97,0.901,0.898,0.902,29.3,28.01,30.04,28.42,27.17,29.14,0,0,0,0,0,0,0.158,0,0.0403,0.35,0.66,0.34,40.8
974066400000,2000,11,2000,2,7,7,0.119,0.0405,0.0782,4877,29.66,29.66,29.03,1,1,1,196.3,192.7,198.9,129.3,125.7,67,67,67,2.03e-15,0,1.421e-14,0.341,0.337,0.348,129.3,125.7,131.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0935,0.0922,0.0945,0.00674,0.00643,0.00697,0.00026,0.00025,0.00027,0.217,0.211,0.222,0.0085,0.0082,0.0087,25.38,25.37,25.38,0.93,0.929,0.931,0.97,0.97,0.97,0.902,0.901,0.903,29.93,29.04,30.58,29.03,28.17,29.66,0,0,0,0,0,0,0.161,0,0.0408,0.34,0.66,0.34,41
974671200000,2000,11,2000,2,8,7,0.115,0.0317,0.0831,5196.65,31.85,31.85,30.93,1,1,1,189.8,188.6,191.3,137.4,124.3,52.43,50,67,-2.03e-15,-1.421e-14,0,0.276,0.261,0.35,137.4,124.3,141.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0917,0.0956,0.00743,0.00631,0.00776,0.00029,0.00025,0.0003,0.23,0.208,0.237,0.009,0.0081,0.0092,25.35,25.35,25.37,0.933,0.928,0.935,0.97,0.97,0.97,0.905,0.9,0.907,31.89,28.7,32.84,30.93,27.84,31.85,0,0,0,0,0,0,0.172,0,0.0319,0.28,0.72,0.28,45.2
975276000000,2000,11,2000,2,9,7,0.125,0.0326,0.092,5774.15,35.45,35.45,34.37,1,1,1,205.9,197,214,152,147,53.86,50,59,0,0,0,0.261,0.242,0.281,152,147,156.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.1,0.0977,0.102,0.00867,0.00825,0.00906,0.00034,0.00032,0.00035,0.256,0.247,0.264,0.01,0.0096,0.01,25.3,25.25,25.35,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.912,35.43,34.25,36.54,34.37,33.23,35.45,0,0,0,0,0,0,0.191,0,0.033,0.26,0.74,0.26,46.2
975880800000,2000,12,2000,3,10,7,0.134,0.0357,0.098,6159.09,38.49,38.49,36.66,1,1,1,221,217,228.5,162,158,59,59,59,0,0,0,0.267,0.258,0.272,162,158,169.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.104,0.103,0.107,0.00952,0.00918,0.0102,0.00037,0.00036,0.0004,0.275,0.268,0.288,0.011,0.011,0.011,25.2,25.14,25.23,0.942,0.941,0.945,0.972,0.97,0.975,0.916,0.913,0.921,37.73,36.79,39.48,36.66,35.69,38.49,0,0,0,0,0,0,0.204,0,0.036,0.27,0.73,0.27,46
