datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1038780000000,2002,12,2002,3,9,7,0.0813,0.0357,0.0456,2798.31,19.14,19.14,16.66,1,1,1,134.5,128.9,145.3,75.45,69.95,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.44,0.406,0.458,75.45,69.95,86.35,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0738,0.0719,0.0777,0.00216,0.0017,0.00309,0.000085,0.000067,0.00012,0.12,0.11,0.14,0.0047,0.0043,0.0055,25.38,25.36,25.39,0.923,0.913,0.937,0.961,0.96,0.963,0.886,0.876,0.9,17.34,15.9,19.88,16.66,15.26,19.14,0,0,0,0,0,0,0.0925,0,0.0357,0.44,0.56,0.44,34.4
1039384800000,2002,12,2002,3,10,7,0.0928,0.0357,0.0571,3495.06,21.27,21.27,20.8,1,1,1,153.5,149.4,155.7,94.48,90.45,59,59,59,2.03e-15,-1.421e-14,1.421e-14,0.385,0.379,0.395,94.48,90.45,96.74,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0805,0.0791,0.0813,0.00378,0.00344,0.00397,0.00015,0.00013,0.00016,0.154,0.147,0.158,0.0061,0.0058,0.0062,25.35,25.35,25.35,0.917,0.914,0.921,0.966,0.965,0.967,0.886,0.884,0.888,21.53,20.71,21.99,20.8,19.97,21.27,0,0,0,0,0,0,0.116,0,0.0357,0.38,0.62,0.38,37.7
1039989600000,2002,12,2002,3,11,7,0.1,0.0357,0.0644,3949.97,24.85,24.85,23.51,1,1,1,165.5,157.4,171.1,106.5,98.38,59,59,59,-2.03e-15,-1.421e-14,0,0.357,0.345,0.375,106.5,98.38,112.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0848,0.0819,0.0867,0.0048,0.00411,0.00528,0.00019,0.00016,0.00021,0.176,0.161,0.186,0.0069,0.0063,0.0073,25.36,25.35,25.36,0.916,0.911,0.919,0.97,0.968,0.97,0.888,0.883,0.892,24.25,22.32,25.62,23.51,21.61,24.85,0,0,0,0,0,0,0.131,0,0.0356,0.36,0.64,0.36,39.5
1040594400000,2002,12,2002,3,12,7,0.109,0.0357,0.0735,4559.03,29.27,29.27,27.14,1,1,1,180.5,172.4,189.4,121.5,113.4,59,59,59,0,-1.421e-14,1.421e-14,0.327,0.312,0.342,121.5,113.4,130.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0901,0.0872,0.0932,0.00608,0.00539,0.00683,0.00024,0.00021,0.00027,0.203,0.188,0.219,0.0079,0.0074,0.0085,25.36,25.36,25.36,0.926,0.92,0.931,0.97,0.97,0.97,0.898,0.893,0.903,27.98,25.96,30.18,27.14,25.18,29.27,0,0,0,0,0,0,0.151,0,0.0355,0.33,0.67,0.33,41.8
1041199200000,2002,12,2002,3,13,7,0.118,0.0417,0.0758,4719.04,30.05,30.05,28.09,1,1,1,194.4,191.8,197,125.4,119.9,69,59,73,-2.03e-15,-1.421e-14,0,0.355,0.306,0.378,125.4,119.9,133.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0927,0.0913,0.0944,0.00641,0.00594,0.00711,0.00025,0.00023,0.00028,0.211,0.202,0.224,0.0082,0.0079,0.0088,25.38,25.36,25.39,0.928,0.925,0.932,0.97,0.97,0.97,0.9,0.897,0.904,28.96,27.61,30.98,28.09,26.78,30.05,0,0,0,0,0,0,0.156,0,0.0422,0.35,0.64,0.36,40
1041804000000,2003,1,2002,4,14,7,0.126,0.0442,0.0814,5077.04,33.7,33.7,30.22,1,1,1,207.5,198.1,222.7,134.5,125.1,73,73,73,0,0,0,0.352,0.328,0.368,134.5,125.1,149.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0964,0.0931,0.102,0.00719,0.00639,0.00848,0.00028,0.00025,0.00033,0.228,0.211,0.255,0.0089,0.0082,0.01,25.32,25.21,25.39,0.932,0.928,0.939,0.97,0.97,0.97,0.904,0.901,0.91,31.16,28.92,34.75,30.22,28.06,33.7,0,0,0,0,0,0,0.168,0,0.0446,0.35,0.65,0.35,40.3
1042408800000,2003,1,2002,4,15,7,0.152,0.0442,0.108,6780.74,46.69,46.69,40.36,1,1,1,250.9,229.6,277.7,177.9,156.6,73,73,73,0,0,0,0.292,0.263,0.318,177.9,156.6,204.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.112,0.104,0.121,0.0109,0.00906,0.0131,0.00043,0.00036,0.00052,0.305,0.267,0.353,0.012,0.011,0.014,25,24.84,25.16,0.948,0.941,0.956,0.976,0.97,0.98,0.925,0.913,0.936,41.33,36.34,47.64,40.36,35.25,46.69,0,0,0,0,0,0,0.224,0,0.044,0.29,0.71,0.29,44.6
1043013600000,2003,1,2002,4,16,7,0.19,0.0442,0.146,8909.05,58.62,58.62,53.03,2,1,1.7142857142857142,314.8,285.6,341.4,241.8,212.6,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.233,0.214,0.256,241.8,212.6,268.4,990,990,990,965,964.8,965.1,25,24.9,25.2,0.134,0.124,0.144,0.018,0.0138,0.0257,0.00072,0.00055,0.001,0.3,0.247,0.383,0.012,0.0099,0.015,24.72,24.6,24.82,0.937,0.924,0.959,0.973,0.97,0.98,0.912,0.896,0.939,34.67,26.25,51.55,33.4,25.46,48.2,0,0,0,0,0,0,0.295,0,0.044,0.23,0.77,0.23,46.9
1043618400000,2003,1,2002,4,17,7,0.225,0.0462,0.178,10805.5,66.78,66.78,64.32,2,2,2,371.4,349.3,392,295,276.3,76.43,73,85,0,0,0,0.206,0.194,0.222,295,276.3,307,990,990,990,965.3,965.1,965.4,24.7,24.6,24.9,0.153,0.146,0.158,0.0382,0.0294,0.0439,0.0015,0.0012,0.0018,0.333,0.305,0.352,0.013,0.012,0.014,24.41,24.29,24.55,0.939,0.935,0.941,0.97,0.97,0.97,0.911,0.907,0.913,33.15,31.1,34.42,32.16,30.17,33.39,0,0,0,0,0,0,0.357,0,0.047,0.21,0.79,0.21,48
1044223200000,2003,2,2002,5,18,7,0.247,0.0514,0.196,11827.9,74.03,74.03,70.4,2,2,2,409,397.2,425.6,324,312.2,85,85,85,0,0,0,0.208,0.2,0.214,324,312.2,340.6,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.164,0.16,0.17,0.0519,0.0464,0.0598,0.0021,0.0019,0.0024,0.378,0.36,0.402,0.015,0.015,0.016,24.18,24.08,24.25,0.944,0.942,0.947,0.97,0.97,0.972,0.916,0.914,0.92,36.28,34.99,38.09,35.2,33.94,37.02,0,0,0,0,0,0,0.391,0,0.051,0.21,0.79,0.21,47.9
1044828000000,2003,2,2002,5,19,7,0.277,0.0514,0.226,13661.8,88.2,88.2,81.32,2,2,2,458.2,431.4,490.4,373.2,346.4,85,85,85,0,0,0,0.186,0.173,0.197,373.2,346.4,405.4,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.182,0.172,0.193,0.0752,0.0625,0.0904,0.0031,0.0026,0.0037,0.451,0.411,0.5,0.019,0.017,0.021,23.89,23.69,24.05,0.951,0.948,0.955,0.978,0.973,0.98,0.93,0.922,0.936,41.58,38.71,45,40.66,37.68,44.1,0,0,0,0,0,0,0.452,0,0.051,0.19,0.82,0.18,49.3
1045432800000,2003,2,2002,5,20,7,0.322,0.0514,0.271,15940.8,96.4,96.4,94.89,2,2,2,532.9,502.7,563.4,447.9,417.7,85,85,85,0,-5.684e-14,5.684e-14,0.16,0.151,0.169,447.9,417.7,478.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.209,0.197,0.222,0.11,0.0962,0.125,0.0046,0.004,0.0052,0.564,0.518,0.612,0.023,0.021,0.026,23.44,23.25,23.62,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.26,46.26,52.15,47.44,45.34,48.2,0,0,0,0,0,0,0.527,0,0.051,0.16,0.84,0.16,49.5
1046037600000,2003,2,2002,5,21,7,0.365,0.0552,0.31,17966.4,110.9,110.9,106.9,3,3,3,604.1,571.9,641.4,512.9,486.9,91.29,85,107,0,-5.684e-14,5.684e-14,0.151,0.139,0.171,512.9,486.9,534.4,990,990,990,966.3,966.2,966.5,23.7,23.5,23.8,0.243,0.227,0.259,0.144,0.129,0.158,0.0061,0.0054,0.0067,0.56,0.517,0.6,0.024,0.022,0.025,23.13,22.93,23.31,0.947,0.945,0.95,0.97,0.97,0.972,0.919,0.916,0.923,36.73,35.06,38.04,35.65,34,36.97,0,0,0,0,0,0,0.594,0,0.055,0.15,0.85,0.15,49.2
1046642400000,2003,3,2002,6,22,7,0.42,0.0647,0.356,20440.7,128.7,128.7,121.7,3,3,3,695,655.9,732.4,588,548.9,107,107,107,0,0,0,0.154,0.146,0.163,588,548.9,625.4,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.289,0.267,0.31,0.194,0.168,0.219,0.0083,0.0071,0.0094,0.69,0.624,0.753,0.03,0.027,0.033,22.63,22.42,22.85,0.953,0.951,0.955,0.978,0.974,0.98,0.932,0.926,0.936,41.46,38.98,43.79,40.56,37.96,42.91,0,0,0,0,0,0,0.676,0,0.064,0.15,0.85,0.15,48.7
1047247200000,2003,3,2002,6,23,7,0.458,0.0647,0.393,22365.3,134.7,134.7,133.1,3,3,3,757.3,743.1,766.3,650.3,636.1,107,107,107,0,0,0,0.141,0.14,0.144,650.3,636.1,659.3,990,990,990,966.9,966.9,967,23.1,23,23.1,0.324,0.316,0.33,0.235,0.226,0.241,0.01,0.0098,0.01,0.795,0.771,0.81,0.034,0.033,0.035,22.28,22.22,22.36,0.956,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.937,45.28,44.43,45.82,44.38,43.54,44.91,0,0,0,0,0,0,0.74,0,0.065,0.14,0.86,0.14,48.8
1047852000000,2003,3,2002,6,24,7,0.466,0.0647,0.401,22740.9,136.3,136.3,135.4,3,3,3,770,764.7,775.3,663,657.7,107,107,107,0,0,0,0.139,0.138,0.14,663,657.7,668.3,990,990,990,967,967,967,23,23,23,0.332,0.329,0.335,0.244,0.24,0.247,0.011,0.01,0.011,0.816,0.807,0.825,0.035,0.035,0.036,22.2,22.17,22.23,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.937,0.938,46.04,45.73,46.36,45.12,44.81,45.43,0,0,0,0,0,0,0.752,0,0.065,0.14,0.86,0.14,48.8
1048456800000,2003,3,2002,6,25,7,0.474,0.0647,0.41,23157.1,139.8,139.8,137.8,3,3,3,784.4,776.5,796.4,677.4,669.5,107,107,107,0,0,0,0.136,0.134,0.138,677.4,669.5,689.4,990,990,990,967,967,967.1,23,22.9,23,0.34,0.335,0.347,0.254,0.248,0.261,0.011,0.011,0.011,0.841,0.827,0.861,0.037,0.036,0.038,22.12,22.05,22.17,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,46.88,46.43,47.56,45.95,45.5,46.61,0,0,0,0,0,0,0.766,0,0.064,0.14,0.86,0.14,48.9
1049061600000,2003,3,2002,6,26,7,0.5,0.074,0.426,23820.9,144.3,144.3,141.8,3,3,3,826.3,804.5,844.7,703.8,688.1,122.4,107,125,0,0,0,0.148,0.133,0.154,703.8,688.1,719.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.359,0.351,0.368,0.271,0.261,0.282,0.012,0.011,0.012,0.889,0.863,0.917,0.039,0.038,0.04,21.91,21.8,22.01,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,48.23,47.32,49.09,47.26,46.38,48.1,0,0,0,0,0,0,0.788,0,0.074,0.15,0.85,0.15,47.6
1049666400000,2003,4,2002,7,27,7,0.558,0.0756,0.483,26016.8,171.6,171.6,154.9,4,3,3.5714285714285716,923.3,854.6,1020,798.3,729.6,125,125,125,0,0,0,0.136,0.123,0.146,798.3,729.6,894.7,990,990,990,967.6,967.3,968,22.4,22,22.7,0.439,0.376,0.527,0.325,0.288,0.372,0.015,0.013,0.017,1.01,0.935,1.14,0.045,0.041,0.052,21.4,20.89,21.75,0.955,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,45.37,39.52,51.41,43.88,38.53,48.2,0,0,0,0,0,0,0.86,0,0.075,0.14,0.87,0.13,46.6
1050271200000,2003,4,2002,7,28,7,0.781,0.0756,0.643,31775.4,192.8,192.8,189.1,4,4,4,1291,1074,1495,1166,948.8,125,125,125,102.9,-1.137e-13,269.7,0.098,0.0836,0.116,1064,948.8,1100,990,990,990,968.8,968.1,969.5,21.2,20.5,21.9,0.776,0.577,0.904,0.579,0.398,0.648,0.027,0.018,0.032,1.65,1.24,1.85,0.078,0.057,0.09,19.53,18.68,20.63,0.954,0.952,0.956,0.98,0.98,0.98,0.935,0.933,0.936,48.5,45.86,50.22,47.28,44.94,48.2,0,0,0,0,0,0,1.05,0,0.138,0.097,0.82,0.18,40.7
1050876000000,2003,4,2002,7,29,7,1.01,0.0895,0.665,30612.3,186.1,186.1,182.2,4,4,4,1664,1549,1747,1516,1401,148,148,148,416.1,301.1,499.4,0.0891,0.0847,0.0955,1100,1100,1100,990,990,990,970,969.6,970.3,20,19.7,20.4,0.92,0.911,0.926,0.648,0.648,0.648,0.032,0.032,0.033,1.87,1.86,1.87,0.093,0.091,0.095,18.12,17.84,18.5,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.933,46.48,45.75,47.49,45.55,44.84,46.54,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
1051480800000,2003,4,2002,7,30,7,1.05,0.105,0.665,30195.2,181.4,181.4,179.7,4,4,4,1737,1690,1761,1564,1498,173.1,148,192,463.7,398.2,512.9,0.0999,0.084,0.114,1100,1100,1100,990,990,990,970.2,970.1,970.3,19.8,19.7,19.9,0.923,0.919,0.926,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.095,0.094,0.095,17.88,17.8,18.03,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,45.85,45.63,46.27,44.93,44.72,45.34,0,0,0,0,0,0,0.999,0,0.385,0.1,0.63,0.37,28.8
1052085600000,2003,5,2002,8,31,7,0.961,0.116,0.665,31056.5,187.9,187.9,184.9,4,4,4,1589,1504,1667,1397,1312,192,192,192,296.8,212.3,374.9,0.121,0.115,0.128,1100,1100,1100,990,990,990,969.8,969.5,970,20.2,20,20.5,0.908,0.887,0.917,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.83,1.87,0.092,0.09,0.093,18.37,18.11,18.67,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,47.16,46.47,47.93,46.22,45.54,46.97,0,0,0,0,0,0,1.03,0,0.296,0.12,0.69,0.31,32.3
1052690400000,2003,5,2002,8,32,7,0.833,0.116,0.662,32163.7,192.8,192.8,191.5,4,4,4,1377,1257,1476,1185,1065,192,192,192,89.98,0,183.8,0.14,0.13,0.153,1095,1065,1100,990,990,990,969.1,968.7,969.4,20.9,20.6,21.3,0.827,0.746,0.874,0.637,0.57,0.648,0.03,0.027,0.031,1.76,1.61,1.82,0.084,0.076,0.088,19.15,18.77,19.68,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.98,48.21,49.9,47.86,47.24,48.2,0,0,0,0,0,0,1.06,0,0.171,0.14,0.79,0.21,38.6
1053295200000,2003,5,2002,8,33,7,0.68,0.116,0.564,29413.2,188.1,188.1,175.1,4,4,4,1125,1040,1220,932.6,848,192,192,192,-1.624e-14,-1.137e-13,1.137e-13,0.171,0.157,0.185,932.6,848,1028,990,990,990,968.3,968,968.6,21.7,21.4,22,0.577,0.493,0.691,0.397,0.349,0.485,0.018,0.016,0.023,1.23,1.07,1.46,0.057,0.049,0.068,20.48,19.95,20.9,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.67,41.47,48,43.77,40.6,47.04,0,0,0,0,0,0,0.973,0,0.116,0.17,0.83,0.17,43.3
1053900000000,2003,5,2002,8,34,7,0.578,0.113,0.465,24841.6,158.5,158.5,147.9,4,3,3.2857142857142856,956.1,903.3,1017,768.6,726.9,187.6,161,192,0,0,0,0.196,0.178,0.209,768.6,726.9,825.2,990,990,990,967.7,967.5,968,22.3,22,22.5,0.419,0.382,0.472,0.31,0.287,0.338,0.014,0.013,0.015,0.991,0.938,1.04,0.044,0.042,0.047,21.29,21.02,21.52,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.27,39.63,51.68,45.56,38.65,48.2,0,0,0,0,0,0,0.821,0,0.113,0.2,0.8,0.2,43
1054504800000,2003,6,2002,9,35,7,0.512,0.0974,0.415,23152,144.5,144.5,137.8,3,3,3,847.3,813.1,888,686.3,652.1,161,161,161,0,0,0,0.19,0.181,0.198,686.3,652.1,727,990,990,990,967.3,967.2,967.5,22.7,22.5,22.8,0.353,0.333,0.379,0.259,0.237,0.287,0.011,0.01,0.013,0.864,0.806,0.935,0.038,0.035,0.041,21.85,21.61,22.04,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.87,44.92,49.14,45.94,44.03,48.16,0,0,0,0,0,0,0.766,0,0.097,0.19,0.81,0.19,45.2
1055109600000,2003,6,2002,9,36,7,0.473,0.0974,0.375,21262.3,130.6,130.6,126.6,3,3,3,781.7,756.5,804.5,620.7,595.5,161,161,161,0,0,0,0.206,0.2,0.213,620.7,595.5,643.5,990,990,990,967,966.9,967.1,23,22.9,23.1,0.316,0.301,0.329,0.216,0.199,0.231,0.0094,0.0086,0.01,0.753,0.711,0.792,0.033,0.031,0.035,22.22,22.09,22.36,0.955,0.954,0.956,0.98,0.979,0.98,0.936,0.934,0.937,43.05,41.53,44.42,42.19,40.67,43.53,0,0,0,0,0,0,0.703,0,0.098,0.21,0.79,0.21,45
1055714400000,2003,6,2002,9,37,7,0.43,0.0974,0.333,18981.9,119.8,119.8,113,3,3,3,711.5,679.1,745.3,550.5,518.1,161,161,161,0,0,0,0.226,0.216,0.237,550.5,518.1,584.3,990,990,990,966.7,966.6,966.9,23.3,23.1,23.4,0.276,0.257,0.295,0.169,0.147,0.191,0.0073,0.0063,0.0083,0.635,0.58,0.692,0.027,0.025,0.03,22.62,22.43,22.8,0.951,0.948,0.953,0.973,0.97,0.978,0.925,0.92,0.932,38.69,36.62,40.83,37.66,35.52,39.92,0,0,0,0,0,0,0.628,0,0.097,0.23,0.77,0.23,44.1
1056319200000,2003,6,2002,9,38,7,0.388,0.0974,0.291,16547,104.6,104.6,98.49,3,2,2.2857142857142856,641.4,614.8,669,480.4,453.8,161,161,161,1.624e-14,-5.684e-14,5.684e-14,0.251,0.241,0.262,480.4,453.8,508,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.236,0.221,0.252,0.126,0.113,0.14,0.0054,0.0048,0.006,0.596,0.548,0.644,0.025,0.023,0.027,22.94,22.85,23.06,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.44,35.36,52.43,44.31,34.3,48.2,0,0,0,0,0,0,0.547,0,0.097,0.25,0.75,0.25,42.6
1056924000000,2003,6,2002,9,39,7,0.352,0.0839,0.268,15825.2,96.4,96.4,94.2,2,2,2,581.3,557.7,606.4,442.6,422.7,138.7,135,161,1.624e-14,-5.684e-14,5.684e-14,0.239,0.226,0.266,442.6,422.7,462.9,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.214,0.206,0.223,0.108,0.0985,0.117,0.0045,0.0041,0.005,0.563,0.532,0.596,0.024,0.022,0.025,23.22,23.11,23.36,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,48.25,46.3,50.22,47.1,45.38,48.2,0,0,0,0,0,0,0.523,0,0.084,0.24,0.76,0.24,45
1057528800000,2003,7,2002,10,40,7,0.32,0.0949,0.225,13414.7,89.29,89.29,79.85,2,2,2,529.1,509.3,550.3,372.2,323.3,156.9,135,186,-2.436e-14,-5.684e-14,5.684e-14,0.298,0.245,0.365,372.2,323.3,415.3,990,990,990,966,965.9,966.1,24,23.9,24.1,0.189,0.174,0.203,0.0747,0.0516,0.095,0.0031,0.0021,0.004,0.458,0.386,0.521,0.019,0.016,0.022,23.56,23.4,23.72,0.951,0.944,0.956,0.976,0.97,0.98,0.928,0.916,0.937,40.9,35.52,45.56,39.92,34.45,44.65,0,0,0,0,0,0,0.444,0,0.095,0.3,0.7,0.3,41.9
1058133600000,2003,7,2002,10,41,7,0.293,0.112,0.181,10711.5,67.6,67.6,63.76,2,2,2,484.6,466.9,503,298.6,280.9,186,186,186,0,0,0,0.384,0.37,0.398,298.6,280.9,317,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.165,0.159,0.172,0.0399,0.0316,0.0486,0.0016,0.0013,0.002,0.349,0.323,0.377,0.014,0.013,0.016,23.87,23.76,23.98,0.94,0.937,0.944,0.97,0.97,0.97,0.912,0.909,0.915,32.87,30.94,34.85,31.88,30.01,33.8,0,0,0,0,0,0,0.354,0,0.112,0.38,0.62,0.38,36.6
1058738400000,2003,7,2002,10,42,7,0.27,0.112,0.158,9362.05,59.04,59.04,55.73,2,2,2,446.8,431.6,462.3,260.8,245.6,186,186,186,4.06e-15,0,2.842e-14,0.416,0.402,0.431,260.8,245.6,276.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.152,0.147,0.157,0.0223,0.0166,0.0294,0.00092,0.00068,0.0012,0.293,0.272,0.316,0.012,0.011,0.013,24.1,24,24.19,0.932,0.928,0.936,0.97,0.97,0.97,0.904,0.901,0.908,28.72,27.05,30.43,27.86,26.24,29.52,0,0,0,0,0,0,0.31,0,0.112,0.41,0.59,0.41,34.7
1059343200000,2003,7,2002,10,43,7,0.25,0.104,0.146,8613.11,54.59,54.59,51.27,2,1,1.7142857142857142,413.4,399.1,427,240.6,228.1,172.7,155,186,0,-2.842e-14,2.842e-14,0.417,0.379,0.449,240.6,228.1,253.9,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.144,0.14,0.147,0.0164,0.0151,0.0189,0.00067,0.00062,0.00077,0.309,0.261,0.412,0.013,0.011,0.017,24.23,24.11,24.34,0.936,0.925,0.958,0.973,0.97,0.98,0.911,0.898,0.939,34.21,25.99,52.43,32.52,25.21,48.2,0,0,0,0,0,0,0.285,0,0.104,0.42,0.58,0.42,34.5
1059948000000,2003,8,2002,11,44,7,0.229,0.0937,0.136,8195.54,51.29,51.29,48.78,2,1,1.2857142857142858,379.3,366,393.9,224.3,211,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.409,0.393,0.423,224.3,211,238.9,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.132,0.141,0.0148,0.0137,0.0161,0.0006,0.00055,0.00065,0.351,0.255,0.404,0.014,0.01,0.016,24.35,24.28,24.4,0.948,0.924,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.3,25.85,52.13,41.54,25.07,48.2,0,0,0,0,0,0,0.271,0,0.093,0.41,0.59,0.41,35.8
1060552800000,2003,8,2002,11,45,7,0.212,0.0937,0.118,7348.74,46.43,46.43,43.74,1,1,1,349.8,338.4,361.9,194.8,183.4,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.443,0.428,0.458,194.8,183.4,206.9,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.126,0.122,0.13,0.0123,0.0113,0.0133,0.0005,0.00046,0.00054,0.344,0.323,0.365,0.014,0.013,0.015,24.51,24.43,24.58,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.64,42,47.38,43.74,41.16,46.43,0,0,0,0,0,0,0.243,0,0.094,0.44,0.56,0.44,34.7
1061157600000,2003,8,2002,11,46,7,0.197,0.0937,0.103,6377.36,40.3,40.3,37.96,1,1,1,325.3,316.3,334.8,170.3,161.3,155,155,155,-8.12e-15,-2.842e-14,2.842e-14,0.477,0.463,0.49,170.3,161.3,179.8,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.121,0.0102,0.00946,0.011,0.00041,0.00038,0.00044,0.3,0.284,0.317,0.012,0.011,0.013,24.67,24.61,24.74,0.946,0.943,0.949,0.974,0.97,0.979,0.921,0.915,0.929,38.97,36.89,41.18,37.96,35.78,40.3,0,0,0,0,0,0,0.211,0,0.094,0.48,0.52,0.48,32.4
1061762400000,2003,8,2002,11,47,7,0.184,0.0937,0.0902,5556.82,35.11,35.11,33.08,1,1,1,304.2,295.2,313.2,149.2,140.2,155,155,155,4.06e-15,-2.842e-14,2.842e-14,0.51,0.495,0.525,149.2,140.2,158.2,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.107,0.113,0.00843,0.00767,0.0092,0.00034,0.00031,0.00037,0.262,0.246,0.278,0.01,0.0098,0.011,24.82,24.76,24.87,0.939,0.935,0.942,0.97,0.97,0.97,0.911,0.907,0.914,34.1,31.99,36.19,33.08,31.03,35.11,0,0,0,0,0,0,0.184,0,0.0938,0.51,0.49,0.51,30.2
1062367200000,2003,9,2002,12,48,7,0.17,0.0714,0.0981,6101.74,39.07,39.07,36.32,1,1,1,280.3,269.2,291.6,162.3,151.2,118,118,118,-8.12e-15,-2.842e-14,2.842e-14,0.422,0.405,0.438,162.3,151.2,173.6,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.11,0.107,0.114,0.00954,0.0086,0.0105,0.00038,0.00034,0.00042,0.282,0.262,0.302,0.011,0.01,0.012,24.9,24.83,24.96,0.943,0.94,0.947,0.972,0.97,0.976,0.917,0.911,0.924,37.37,34.78,40.03,36.32,33.74,39.07,0,0,0,0,0,0,0.202,0,0.0719,0.42,0.58,0.42,35.9
1062972000000,2003,9,2002,12,49,7,0.156,0.0714,0.0845,5225.83,33.18,33.18,31.11,1,1,1,257.7,248.7,266.8,139.7,130.7,118,118,118,0,0,0,0.458,0.442,0.474,139.7,130.7,148.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.102,0.0993,0.106,0.00763,0.00686,0.00839,0.0003,0.00027,0.00033,0.241,0.225,0.257,0.0095,0.0089,0.01,25.03,24.98,25.08,0.935,0.931,0.939,0.97,0.97,0.97,0.907,0.903,0.911,32.07,29.94,34.2,31.11,29.04,33.18,0,0,0,0,0,0,0.173,0,0.0715,0.46,0.54,0.46,33.5
1063576800000,2003,9,2002,12,50,7,0.144,0.0714,0.0731,4499.93,28.48,28.48,26.79,1,1,1,238.9,231.5,246.3,120.9,113.5,118,118,118,0,-1.421e-14,1.421e-14,0.494,0.479,0.51,120.9,113.5,128.3,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0958,0.0932,0.0984,0.00602,0.0054,0.00665,0.00024,0.00021,0.00026,0.208,0.194,0.221,0.0082,0.0076,0.0087,25.16,25.1,25.22,0.926,0.921,0.93,0.97,0.97,0.97,0.898,0.893,0.902,27.61,25.85,29.36,26.79,25.07,28.48,0,0,0,0,0,0,0.149,0,0.0709,0.5,0.51,0.49,31.2
1064181600000,2003,9,2002,12,51,7,0.135,0.0714,0.064,3909.87,24.5,24.5,23.27,1,1,1,223.8,218.1,229,105.8,100.1,118,118,118,6.09e-15,0,1.421e-14,0.527,0.515,0.541,105.8,100.1,111,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0905,0.0885,0.0924,0.00474,0.00426,0.00519,0.00019,0.00017,0.0002,0.181,0.17,0.19,0.0071,0.0067,0.0075,25.28,25.24,25.32,0.915,0.911,0.919,0.97,0.969,0.97,0.888,0.883,0.892,24,22.65,25.26,23.27,21.94,24.5,0,0,0,0,0,0,0.129,0,0.071,0.53,0.47,0.53,29
1064786400000,2003,9,2002,12,52,7,0.127,0.0519,0.0755,4687.48,31.32,31.32,27.9,1,1,1,210.7,205.8,216.2,124.8,96.26,85.86,73,118,-4.06e-15,-1.421e-14,0,0.406,0.344,0.551,124.8,96.26,139.3,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0942,0.0872,0.0981,0.00636,0.00393,0.00759,0.00025,0.00015,0.0003,0.212,0.164,0.236,0.0083,0.0064,0.0093,25.32,25.29,25.35,0.927,0.913,0.934,0.969,0.967,0.97,0.899,0.883,0.906,28.78,21.89,32.29,27.9,21.17,31.32,0,0,0,0,0,0,0.155,0,0.0515,0.41,0.59,0.41,36.9
1065391200000,2003,10,2003,1,1,7,0.121,0.0442,0.077,4797.76,29.51,29.51,28.56,1,1,1,200.3,196.2,204.4,127.3,123.2,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.364,0.357,0.372,127.3,123.2,131.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0939,0.0924,0.0953,0.00657,0.00622,0.00692,0.00026,0.00024,0.00027,0.215,0.207,0.222,0.0084,0.0081,0.0087,25.38,25.35,25.39,0.929,0.927,0.931,0.97,0.97,0.97,0.901,0.899,0.903,29.44,28.44,30.42,28.56,27.59,29.51,0,0,0,0,0,0,0.159,0,0.044,0.37,0.64,0.36,39.7
1065996000000,2003,10,2003,1,2,7,0.117,0.0442,0.0731,4538,27.72,27.72,27.01,1,1,1,193.9,190.7,196.8,120.9,117.7,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.377,0.371,0.383,120.9,117.7,123.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0916,0.0905,0.0926,0.00602,0.00576,0.00627,0.00024,0.00023,0.00024,0.203,0.198,0.208,0.0079,0.0077,0.0081,25.38,25.38,25.39,0.925,0.923,0.928,0.97,0.97,0.97,0.898,0.896,0.9,27.85,27.06,28.58,27.01,26.25,27.72,0,0,0,0,0,0,0.15,0,0.0439,0.38,0.62,0.38,38.8
1066600800000,2003,10,2003,1,3,7,0.119,0.0442,0.0746,4639.07,28.18,28.18,27.61,1,1,1,196.3,192.4,198.7,123.3,119.4,73,73,73,-2.03e-15,-1.421e-14,1.421e-14,0.372,0.367,0.379,123.3,119.4,125.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0925,0.0911,0.0933,0.00623,0.0059,0.00643,0.00024,0.00023,0.00025,0.208,0.201,0.212,0.0081,0.0078,0.0083,25.38,25.38,25.39,0.927,0.924,0.929,0.97,0.97,0.97,0.899,0.897,0.901,28.47,27.47,29.06,27.61,26.65,28.18,0,0,0,0,0,0,0.153,0,0.0444,0.37,0.63,0.37,39
1067205600000,2003,10,2003,1,4,7,0.111,0.0431,0.0682,4205.59,25.92,25.92,25.03,1,1,1,184,180.1,189.4,112.7,108.7,71.29,67,73,4.06e-15,0,1.421e-14,0.387,0.37,0.402,112.7,108.7,116.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0873,0.09,0.00533,0.00499,0.00564,0.00021,0.0002,0.00022,0.188,0.182,0.195,0.0074,0.0071,0.0076,25.38,25.37,25.38,0.92,0.917,0.922,0.97,0.97,0.97,0.892,0.889,0.895,25.81,24.81,26.72,25.03,24.07,25.92,0,0,0,0,0,0,0.139,0,0.0428,0.39,0.61,0.39,37.9
1067810400000,2003,11,2003,2,5,7,0.111,0.0405,0.0705,4361.31,26.44,26.44,25.96,1,1,1,183.6,179.8,185.6,116.6,112.8,67,67,67,0,-1.421e-14,1.421e-14,0.365,0.361,0.373,116.6,112.8,118.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.089,0.0877,0.0897,0.00566,0.00534,0.00583,0.00022,0.00021,0.00023,0.195,0.188,0.198,0.0076,0.0073,0.0077,25.37,25.37,25.37,0.922,0.92,0.924,0.97,0.97,0.97,0.895,0.892,0.896,26.76,25.82,27.25,25.96,25.04,26.44,0,0,0,0,0,0,0.144,0,0.0405,0.36,0.64,0.36,39.3
1068415200000,2003,11,2003,2,6,7,0.114,0.0405,0.0731,4538.87,28.3,28.3,27.02,1,1,1,187.9,182,193.2,120.9,115,67,67,67,0,-1.421e-14,1.421e-14,0.357,0.347,0.368,120.9,115,126.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0906,0.0885,0.0924,0.00603,0.00552,0.00648,0.00024,0.00022,0.00025,0.202,0.192,0.212,0.0079,0.0075,0.0083,25.37,25.37,25.37,0.925,0.921,0.929,0.97,0.97,0.97,0.898,0.894,0.901,27.85,26.36,29.17,27.02,25.57,28.3,0,0,0,0,0,0,0.15,0,0.0409,0.36,0.64,0.36,39.8
1069020000000,2003,11,2003,2,7,7,0.118,0.0361,0.0816,5099.74,33.69,33.69,30.36,1,1,1,194.6,190.7,198.9,134.9,123.7,59.71,50,67,6.09e-15,0,1.421e-14,0.308,0.251,0.351,134.9,123.7,148.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0946,0.0916,0.0983,0.00722,0.00627,0.00841,0.00028,0.00025,0.00033,0.226,0.207,0.25,0.0088,0.0081,0.0098,25.36,25.35,25.37,0.932,0.928,0.938,0.97,0.97,0.97,0.904,0.9,0.91,31.29,28.56,34.73,30.36,27.7,33.69,0,0,0,0,0,0,0.169,0,0.0364,0.31,0.69,0.31,43.2
1069624800000,2003,11,2003,2,8,7,0.124,0.0302,0.0938,5898.09,35.63,35.63,35.11,1,1,1,205.1,201.4,207.4,155.1,151.4,50,50,50,0,0,0,0.244,0.241,0.248,155.1,151.4,157.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.101,0.0992,0.101,0.00894,0.00862,0.00913,0.00035,0.00034,0.00036,0.261,0.255,0.265,0.01,0.01,0.01,25.31,25.29,25.34,0.94,0.939,0.941,0.97,0.97,0.97,0.912,0.911,0.913,36.19,35.32,36.73,35.11,34.26,35.63,0,0,0,0,0,0,0.195,0,0.0302,0.24,0.76,0.24,47.6
1070229600000,2003,12,2003,3,9,7,0.125,0.0357,0.0897,5623.16,34.44,34.44,33.47,1,1,1,207.3,202.2,211.5,148.3,143.2,59,59,59,0,0,0,0.285,0.279,0.292,148.3,143.2,152.5,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0995,0.0977,0.101,0.00835,0.00792,0.00871,0.00033,0.00031,0.00034,0.251,0.242,0.258,0.0098,0.0094,0.01,25.31,25.27,25.35,0.938,0.936,0.939,0.97,0.97,0.97,0.91,0.908,0.911,34.51,33.31,35.51,33.47,32.31,34.44,0,0,0,0,0,0,0.186,0,0.0353,0.29,0.72,0.28,45
1070834400000,2003,12,2003,3,10,7,0.129,0.0357,0.0936,5872.27,37.07,37.07,34.95,1,1,1,213.7,204.1,222.7,154.7,145.1,59,59,59,0,0,0,0.276,0.265,0.289,154.7,145.1,163.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.102,0.0984,0.105,0.0089,0.00809,0.00967,0.00035,0.00032,0.00038,0.262,0.245,0.278,0.01,0.0096,0.011,25.26,25.19,25.33,0.94,0.937,0.943,0.97,0.97,0.972,0.912,0.908,0.917,36.02,33.77,38.14,34.95,32.75,37.07,0,0,0,0,0,0,0.194,0,0.0354,0.28,0.73,0.27,45.5
1071439200000,2003,12,2003,3,11,7,0.138,0.0357,0.102,6464.94,39.31,39.31,38.48,1,1,1,228.4,225.2,231.8,169.4,166.2,59,59,59,0,0,0,0.258,0.255,0.262,169.4,166.2,172.8,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.107,0.106,0.108,0.0102,0.00988,0.0104,0.0004,0.00039,0.00041,0.288,0.283,0.294,0.011,0.011,0.012,25.14,25.12,25.17,0.945,0.944,0.946,0.975,0.973,0.977,0.921,0.919,0.924,39.47,38.71,40.25,38.48,37.68,39.31,0,0,0,0,0,0,0.214,0,0.036,0.26,0.74,0.26,46.8
1072044000000,2003,12,2003,3,12,7,0.145,0.0357,0.109,6918.55,42.15,42.15,41.18,1,1,1,239.4,233.7,243.5,180.4,174.7,59,59,59,0,0,0,0.246,0.242,0.252,180.4,174.7,184.5,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.111,0.109,0.112,0.0111,0.0106,0.0114,0.00044,0.00042,0.00045,0.308,0.298,0.315,0.012,0.012,0.012,25.06,25.02,25.1,0.948,0.947,0.95,0.979,0.978,0.98,0.929,0.925,0.931,42.04,40.7,43.01,41.18,39.78,42.15,0,0,0,0,0,0,0.229,0,0.036,0.25,0.75,0.25,47.7
1072648800000,2003,12,2003,3,13,7,0.151,0.0405,0.111,7005.65,42.46,42.46,41.7,1,1,1,249.9,243.5,256.1,182.9,177.1,67,59,73,-4.06e-15,-2.842e-14,0,0.268,0.241,0.292,182.9,177.1,185.9,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.113,0.111,0.114,0.0113,0.0108,0.0115,0.00045,0.00043,0.00046,0.313,0.304,0.318,0.012,0.012,0.013,24.99,24.96,25.02,0.949,0.947,0.95,0.98,0.978,0.98,0.93,0.927,0.931,42.56,41.13,43.33,41.7,40.24,42.46,0,0,0,0,0,0,0.232,0,0.04,0.27,0.74,0.26,46.4
1073253600000,2004,1,2003,4,14,7,0.164,0.0442,0.12,7575.58,48.2,48.2,45.09,1,1,1,271.9,256.6,292.2,198.9,183.6,73,73,73,-1.218e-14,-2.842e-14,2.842e-14,0.269,0.25,0.284,198.9,183.6,219.2,990,990,990,964.8,964.7,964.9,25.2,25.1,25.3,0.119,0.114,0.126,0.0127,0.0114,0.0144,0.0005,0.00045,0.00057,0.343,0.316,0.379,0.014,0.012,0.015,24.87,24.75,24.96,0.954,0.95,0.958,0.98,0.98,0.98,0.935,0.931,0.939,46.27,42.68,50.98,45.09,41.83,48.2,0,0,0,0,0,0,0.251,0,0.044,0.27,0.73,0.27,46.2
1073858400000,2004,1,2003,4,15,7,0.197,0.0442,0.153,9267.62,60.22,60.22,55.16,2,2,2,325.6,301.2,348.8,252.6,228.2,73,73,73,-4.06e-15,-2.842e-14,0,0.225,0.209,0.242,252.6,228.2,275.8,990,990,990,965,964.9,965.1,25,24.9,25.1,0.138,0.129,0.146,0.0203,0.0151,0.0292,0.00081,0.0006,0.0012,0.271,0.241,0.304,0.011,0.0096,0.012,24.7,24.55,24.85,0.929,0.922,0.935,0.97,0.97,0.97,0.901,0.895,0.907,28.44,25.65,31.04,27.58,24.88,30.11,0,0,0,0,0,0,0.306,0,0.044,0.22,0.78,0.22,47
1074463200000,2004,1,2003,4,16,7,0.236,0.0442,0.192,11605.5,75.59,75.59,69.08,2,2,2,390,360,419.6,317,287,73,73,73,0,0,0,0.188,0.174,0.203,317,287,346.6,990,990,990,965.3,965.2,965.5,24.7,24.5,24.8,0.161,0.15,0.171,0.0486,0.0345,0.0626,0.002,0.0014,0.0026,0.366,0.321,0.41,0.015,0.013,0.017,24.29,24.1,24.48,0.943,0.937,0.948,0.971,0.97,0.973,0.915,0.909,0.923,35.58,32.29,38.82,34.54,31.32,37.79,0,0,0,0,0,0,0.384,0,0.044,0.19,0.81,0.19,49.2
1075068000000,2004,1,2003,4,17,7,0.283,0.0452,0.238,14407.8,92.58,92.58,85.76,2,2,2,468.1,428.6,512.3,393.4,355.6,74.71,73,85,-8.12e-15,-5.684e-14,0,0.16,0.147,0.17,393.4,355.6,427.3,990,990,990,965.7,965.5,965.9,24.3,24.1,24.5,0.188,0.174,0.201,0.0847,0.0669,0.101,0.0035,0.0027,0.0042,0.481,0.424,0.532,0.02,0.017,0.022,23.81,23.56,24.05,0.954,0.949,0.957,0.979,0.976,0.98,0.934,0.926,0.938,43.79,39.8,47.24,42.88,38.83,46.29,0,0,0,0,0,0,0.476,0,0.045,0.16,0.84,0.16,50.9
1075672800000,2004,2,2003,5,18,7,0.347,0.0514,0.296,17192.9,112.4,112.4,102.3,3,2,2.5714285714285716,573.9,528.4,624.1,488.9,443.4,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.149,0.136,0.161,488.9,443.4,539.1,990,990,990,966.2,966,966.4,23.8,23.6,24,0.229,0.207,0.256,0.132,0.108,0.161,0.0055,0.0045,0.0068,0.567,0.517,0.602,0.024,0.022,0.026,23.25,23,23.47,0.952,0.945,0.958,0.975,0.97,0.98,0.928,0.916,0.939,42.53,35.06,51.6,40.98,34,48.2,0,0,0,0,0,0,0.569,0,0.051,0.15,0.85,0.15,49.5
1076277600000,2004,2,2003,5,19,7,0.431,0.0514,0.38,21762,141.6,141.6,129.5,3,3,3,713.4,644.1,781.6,628.4,559.1,85,85,85,0,0,0,0.12,0.109,0.132,628.4,559.1,696.6,990,990,990,966.8,966.5,967,23.2,23,23.5,0.307,0.268,0.346,0.221,0.174,0.266,0.0095,0.0074,0.012,0.753,0.636,0.868,0.032,0.027,0.038,22.49,22.11,22.89,0.955,0.951,0.957,0.979,0.976,0.98,0.935,0.928,0.938,44.09,39.8,48.18,43.18,38.83,47.21,0,0,0,0,0,0,0.72,0,0.051,0.12,0.88,0.12,50.5
1076882400000,2004,2,2003,5,20,7,0.517,0.0549,0.462,25118,157.6,157.6,149.5,4,3,3.4285714285714284,855.2,801.2,907.7,764.4,716.2,90.71,85,105,0,0,0,0.106,0.0974,0.118,764.4,716.2,802.7,990,990,990,967.3,967.1,967.5,22.7,22.5,22.9,0.395,0.357,0.433,0.308,0.279,0.328,0.014,0.012,0.015,0.951,0.901,0.994,0.042,0.039,0.044,21.73,21.5,21.99,0.955,0.953,0.957,0.978,0.975,0.98,0.934,0.929,0.938,46.14,39.7,52.18,44.26,38.72,48.2,0,0,0,0,0,0,0.831,0,0.055,0.11,0.89,0.11,48.6
1077487200000,2004,2,2003,5,21,7,0.58,0.0635,0.516,27884,171.5,171.5,166,4,4,4,958.7,923.5,994.7,853.7,818.5,105,105,105,0,0,0,0.11,0.106,0.114,853.7,818.5,889.7,990,990,990,967.7,967.6,967.9,22.3,22.1,22.4,0.479,0.447,0.512,0.352,0.335,0.37,0.016,0.015,0.017,1.06,1,1.12,0.048,0.045,0.051,21.2,21,21.41,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.933,0.936,42.36,40.97,43.76,41.49,40.07,42.88,0,0,0,0,0,0,0.922,0,0.064,0.11,0.89,0.11,48.1
1078092000000,2004,3,2003,6,22,7,0.653,0.078,0.575,30181.6,191.3,191.3,179.7,4,4,4,1080,1012,1166,950.6,883.1,129,129,129,1.624e-14,-1.137e-13,1.137e-13,0.12,0.111,0.127,950.6,883.1,1037,990,990,990,968.2,967.9,968.4,21.8,21.6,22.1,0.583,0.515,0.688,0.409,0.366,0.506,0.019,0.017,0.023,1.25,1.12,1.48,0.057,0.051,0.069,20.6,20.1,20.94,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.936,0.937,45.83,43.31,48.8,44.91,42.44,47.83,0,0,0,0,0,0,0.998,0,0.078,0.12,0.88,0.12,46.2
1078696800000,2004,3,2003,6,23,7,0.805,0.0967,0.663,32276.2,192.8,192.8,192.1,4,4,4,1331,1203,1448,1171,1074,159.9,129,183,75.06,0,164.5,0.119,0.1,0.137,1096,1074,1100,990,990,990,968.9,968.5,969.3,21.1,20.7,21.5,0.816,0.742,0.866,0.639,0.588,0.648,0.03,0.027,0.031,1.75,1.62,1.81,0.083,0.076,0.088,19.3,18.87,19.84,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.45,48.47,50.41,48.03,47.5,48.2,0,0,0,0,0,0,1.07,0,0.142,0.12,0.82,0.18,40.1
1079301600000,2004,3,2003,6,24,7,0.996,0.111,0.665,30722.2,188.7,188.7,182.9,4,4,4,1647,1482,1867,1464,1299,183,183,183,364.1,199.1,584.3,0.112,0.098,0.123,1100,1100,1100,990,990,990,970,969.4,970.7,20,19.3,20.6,0.909,0.88,0.926,0.648,0.648,0.648,0.032,0.031,0.034,1.86,1.83,1.87,0.093,0.089,0.097,18.18,17.45,18.75,0.951,0.949,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.65,44.7,48.14,45.72,43.8,47.17,0,0,0,0,0,0,1.02,0,0.331,0.11,0.67,0.33,30.8
1079906400000,2004,3,2003,6,25,7,1.44,0.111,0.665,26945.7,171.2,171.2,160.4,4,4,4,2387,1983,2781,2204,1800,183,183,183,1104,700.1,1498,0.0776,0.0658,0.0923,1100,1100,1100,990,990,990,972,971,973,18,17,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.038,1.87,1.87,1.87,0.1,0.099,0.11,16.09,15.14,17.08,0.945,0.942,0.948,0.977,0.973,0.98,0.924,0.916,0.929,41.02,38.45,43.68,40.1,37.4,42.81,0,0,0,0,0,0,0.891,0,0.775,0.077,0.46,0.54,18.7
1080511200000,2004,3,2003,6,26,7,2.03,0.122,0.665,22682.1,145.2,145.2,135,4,4,4,3360,2937,3687,3158,2754,202.4,183,217,2058,1654,2370,0.0603,0.0558,0.0638,1100,1100,1100,990,990,990,974.3,973.4,975,15.7,15,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.039,0.043,1.87,1.87,1.87,0.12,0.11,0.13,13.81,13.11,14.76,0.934,0.93,0.94,0.97,0.97,0.97,0.906,0.902,0.912,34.79,32.87,37.41,33.75,31.88,36.31,0,0,0,0,0,0,0.75,0,1.365,0.06,0.33,0.67,11.2
1081116000000,2004,4,2003,7,27,7,2.35,0.138,0.665,20628.4,125.9,125.9,122.8,4,4,4,3894,3760,3978,3665,3543,228.1,217,295,2565,2443,2648,0.0585,0.0547,0.0742,1100,1100,1100,990,990,990,975.5,975.2,975.6,14.5,14.4,14.8,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.044,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.67,12.49,12.95,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.897,0.901,31.65,31.15,32.44,30.7,30.21,31.47,0,0,0,0,0,0,0.682,0,1.685,0.059,0.28,0.72,8.78
1081720800000,2004,4,2003,7,28,7,2.4,0.178,0.665,20350.7,122.2,122.2,121.1,4,4,4,3965,3921,3987,3670,3626,295,295,295,2570,2526,2592,0.0744,0.074,0.0752,1100,1100,1100,990,990,990,975.6,975.5,975.7,14.4,14.3,14.5,0.926,0.926,0.926,0.648,0.648,0.648,0.045,0.045,0.045,1.87,1.87,1.87,0.13,0.13,0.13,12.52,12.47,12.61,0.925,0.924,0.926,0.97,0.97,0.97,0.897,0.897,0.898,31.22,31.09,31.48,30.28,30.16,30.54,0,0,0,0,0,0,0.673,0,1.735,0.074,0.28,0.72,8.48
1082325600000,2004,4,2003,7,29,7,2.29,0.178,0.665,21045.8,128,128,125.3,4,4,4,3786,3665,3890,3491,3370,295,295,295,2391,2270,2495,0.0779,0.0758,0.0805,1100,1100,1100,990,990,990,975.2,975,975.4,14.8,14.6,15,0.926,0.926,0.926,0.648,0.648,0.648,0.044,0.043,0.045,1.87,1.87,1.87,0.13,0.12,0.13,12.9,12.68,13.16,0.928,0.926,0.93,0.97,0.97,0.97,0.9,0.898,0.902,32.29,31.67,32.99,31.32,30.72,32,0,0,0,0,0,0,0.696,0,1.625,0.078,0.29,0.71,9.19
1082930400000,2004,4,2003,7,30,7,2.1,0.183,0.665,22256.3,136.1,136.1,132.5,4,4,4,3466,3306,3618,3164,2985,302.4,295,321,2064,1885,2223,0.0874,0.0815,0.0971,1100,1100,1100,990,990,990,974.5,974.2,974.9,15.5,15.1,15.8,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.043,1.87,1.87,1.87,0.12,0.12,0.12,13.58,13.25,13.92,0.932,0.931,0.935,0.97,0.97,0.97,0.904,0.903,0.906,34.14,33.26,35.08,33.12,32.27,34.02,0,0,0,0,0,0,0.736,0,1.435,0.087,0.32,0.68,10.6
1083535200000,2004,5,2003,8,31,7,1.84,0.194,0.665,23979.9,148.3,148.3,142.7,4,4,4,3035,2829,3243,2714,2508,321,321,321,1614,1408,1822,0.106,0.099,0.113,1100,1100,1100,990,990,990,973.6,973.1,974.1,16.4,15.9,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.041,1.87,1.87,1.87,0.11,0.11,0.12,14.53,14.05,15.03,0.938,0.935,0.941,0.97,0.97,0.972,0.91,0.907,0.915,36.77,35.44,38.14,35.68,34.37,37.07,0,0,0,0,0,0,0.793,0,1.175,0.11,0.36,0.64,13
1084140000000,2004,5,2003,8,32,7,1.56,0.194,0.665,26038.3,159.8,159.8,155,4,4,4,2586,2413,2761,2265,2092,321,321,321,1165,991.7,1340,0.124,0.116,0.133,1100,1100,1100,990,990,990,972.5,972.1,972.9,17.5,17.1,17.9,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.61,15.19,16.03,0.943,0.942,0.945,0.975,0.973,0.978,0.92,0.916,0.924,39.72,38.58,40.86,38.75,37.53,39.95,0,0,0,0,0,0,0.861,0,0.895,0.12,0.43,0.57,16.7
1084744800000,2004,5,2003,8,33,7,1.32,0.182,0.665,27910.2,171.2,171.2,166.1,4,4,4,2177,1983,2356,1875,1707,301.7,276,321,774.8,607.1,935.1,0.139,0.131,0.147,1100,1100,1100,990,990,990,971.5,971,972,18.5,18,19,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.1,16.6,16.17,17.08,0.947,0.945,0.948,0.98,0.979,0.98,0.928,0.925,0.929,42.39,41.22,43.68,41.53,40.34,42.81,0,0,0,0,0,0,0.923,0,0.655,0.14,0.5,0.5,21.1
1085349600000,2004,5,2003,8,34,7,1.07,0.167,0.665,29991.8,183.4,183.4,178.5,4,4,4,1772,1631,1923,1496,1355,276,276,276,395.7,254.5,547.1,0.156,0.144,0.169,1100,1100,1100,990,990,990,970.4,969.9,970.9,19.6,19.1,20.1,0.923,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.86,1.87,0.095,0.093,0.098,17.77,17.27,18.23,0.95,0.949,0.952,0.98,0.98,0.98,0.931,0.93,0.933,45.54,44.21,46.79,44.63,43.32,45.85,0,0,0,0,0,0,0.992,0,0.405,0.16,0.62,0.38,28
1085954400000,2004,5,2003,8,35,7,0.893,0.133,0.665,31727.9,192.8,192.8,188.9,4,4,4,1476,1361,1588,1256,1151,219.4,210,276,156.3,51.24,235.9,0.149,0.136,0.174,1100,1100,1100,990,990,990,969.4,969,969.8,20.6,20.2,21,0.88,0.833,0.912,0.648,0.648,0.648,0.031,0.031,0.032,1.83,1.78,1.86,0.089,0.085,0.092,18.77,18.37,19.18,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.19,47.16,49.3,47.21,46.21,48.2,0,0,0,0,0,0,1.05,0,0.228,0.15,0.74,0.26,35.5
1086559200000,2004,6,2003,9,36,7,0.701,0.127,0.574,29602.1,192.8,192.8,176.2,4,4,4,1160,1043,1298,949.6,832.6,210,210,210,-1.624e-14,-1.137e-13,1.137e-13,0.182,0.162,0.201,949.6,832.6,1088,990,990,990,968.4,968,968.8,21.6,21.2,22,0.613,0.488,0.794,0.429,0.342,0.622,0.02,0.016,0.029,1.3,1.05,1.71,0.06,0.048,0.081,20.3,19.45,20.91,0.955,0.954,0.955,0.98,0.978,0.98,0.935,0.932,0.936,45.01,40.71,49.49,44.05,39.8,48.2,0,0,0,0,0,0,0.979,0,0.127,0.18,0.82,0.18,42.2
1087164000000,2004,6,2003,9,37,7,0.57,0.127,0.443,23952,154.4,154.4,142.6,4,3,3.142857142857143,942.8,879.4,1015,732.8,669.4,210,210,210,0,0,0,0.224,0.207,0.239,732.8,669.4,804.7,990,990,990,967.7,967.4,967.9,22.3,22.1,22.6,0.399,0.351,0.462,0.288,0.248,0.328,0.013,0.011,0.015,0.946,0.843,1.04,0.042,0.037,0.047,21.38,21.05,21.74,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,47.06,39.57,51.31,45.69,38.59,48.2,0,0,0,0,0,0,0.792,0,0.127,0.22,0.78,0.22,42
1087768800000,2004,6,2003,9,38,7,0.499,0.0974,0.402,22526.5,140.7,140.7,134.1,3,3,3,825.1,788.7,864.8,664.1,627.7,161,161,161,0,0,0,0.195,0.186,0.204,664.1,627.7,703.8,990,990,990,967.2,967.1,967.4,22.8,22.6,22.9,0.34,0.32,0.363,0.245,0.22,0.271,0.011,0.0096,0.012,0.826,0.765,0.893,0.036,0.033,0.039,21.97,21.75,22.18,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.61,43.48,47.87,44.7,42.61,46.91,0,0,0,0,0,0,0.745,0,0.097,0.2,0.81,0.19,45.1
1088373600000,2004,6,2003,9,39,7,0.451,0.106,0.345,19581.5,126.1,126.1,116.6,3,3,3,745.6,708.1,779,570.3,522.1,175.3,161,186,0,0,0,0.236,0.207,0.263,570.3,522.1,618,990,990,990,966.9,966.7,967,23.1,23,23.3,0.289,0.262,0.314,0.182,0.15,0.214,0.0079,0.0064,0.0093,0.67,0.59,0.749,0.029,0.025,0.033,22.45,22.24,22.68,0.952,0.948,0.955,0.975,0.97,0.98,0.928,0.92,0.936,39.83,36.71,42.9,38.85,35.61,42.04,0,0,0,0,0,0,0.648,0,0.106,0.24,0.76,0.24,43.4
1088978400000,2004,7,2003,10,40,7,0.402,0.112,0.289,16498.8,104.7,104.7,98.21,3,2,2.2857142857142856,664.1,633.4,696.9,478.1,447.4,186,186,186,0,-5.684e-14,5.684e-14,0.28,0.267,0.294,478.1,447.4,510.9,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.237,0.22,0.256,0.125,0.11,0.142,0.0053,0.0047,0.0061,0.595,0.551,0.644,0.025,0.024,0.028,22.85,22.74,22.99,0.954,0.946,0.958,0.977,0.97,0.98,0.932,0.918,0.939,46.01,35.21,52.06,44.17,34.15,48.2,0,0,0,0,0,0,0.546,0,0.113,0.28,0.72,0.28,41
1089583200000,2004,7,2003,10,41,7,0.361,0.112,0.249,14707,92.84,92.84,87.54,2,2,2,597,571.4,623.9,411,385.4,186,186,186,0,-5.684e-14,5.684e-14,0.312,0.298,0.326,411,385.4,437.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.205,0.196,0.215,0.093,0.0809,0.106,0.0039,0.0034,0.0045,0.518,0.479,0.558,0.022,0.02,0.024,23.2,23.05,23.35,0.955,0.953,0.957,0.98,0.98,0.98,0.936,0.934,0.938,44.66,42.05,47.37,43.77,41.21,46.42,0,0,0,0,0,0,0.486,0,0.112,0.31,0.69,0.31,40.7
1090188000000,2004,7,2003,10,42,7,0.328,0.112,0.215,12752.2,80.69,80.69,75.91,2,2,2,541.8,520.2,563.4,355.8,334.2,186,186,186,3.248e-14,0,5.684e-14,0.344,0.33,0.358,355.8,334.2,377.4,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.178,0.193,0.067,0.0568,0.0772,0.0028,0.0024,0.0032,0.435,0.403,0.468,0.018,0.017,0.02,23.53,23.4,23.66,0.949,0.946,0.952,0.974,0.97,0.979,0.925,0.918,0.932,38.96,36.68,41.23,37.95,35.58,40.35,0,0,0,0,0,0,0.422,0,0.113,0.34,0.66,0.34,38.9
1090792800000,2004,7,2003,10,43,7,0.3,0.11,0.19,11272.1,69.98,69.98,67.1,2,2,2,495.9,477.9,514.5,314.3,297.6,181.6,155,186,0,0,0,0.366,0.324,0.385,314.3,297.6,328.5,990,990,990,965.8,965.8,965.9,24.2,24.1,24.2,0.17,0.165,0.176,0.0473,0.0395,0.054,0.002,0.0016,0.0022,0.372,0.348,0.394,0.015,0.014,0.016,23.8,23.69,23.88,0.943,0.94,0.945,0.97,0.97,0.97,0.915,0.912,0.917,34.59,32.77,36.07,33.55,31.78,34.99,0,0,0,0,0,0,0.373,0,0.11,0.37,0.63,0.37,37.6
1091397600000,2004,8,2003,11,44,7,0.274,0.0937,0.18,10727.9,67.69,67.69,63.86,2,2,2,452.3,434.4,470.5,297.3,279.4,155,155,155,0,0,0,0.343,0.329,0.357,297.3,279.4,315.5,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.162,0.156,0.168,0.0393,0.0309,0.0479,0.0016,0.0013,0.002,0.345,0.318,0.372,0.014,0.013,0.015,24.02,23.91,24.13,0.94,0.936,0.943,0.97,0.97,0.97,0.912,0.908,0.915,32.92,30.95,34.89,31.93,30.02,33.84,0,0,0,0,0,0,0.355,0,0.094,0.34,0.66,0.34,39.2
1092002400000,2004,8,2003,11,45,7,0.25,0.0937,0.156,9342.53,58.81,58.81,55.61,2,2,2,413.8,399.1,428.6,258.8,244.1,155,155,155,0,-2.842e-14,2.842e-14,0.375,0.362,0.388,258.8,244.1,273.6,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.148,0.143,0.154,0.0215,0.0165,0.0282,0.00088,0.00067,0.0012,0.287,0.267,0.309,0.012,0.011,0.013,24.25,24.16,24.34,0.932,0.928,0.935,0.97,0.97,0.97,0.904,0.9,0.907,28.67,27.03,30.31,27.81,26.22,29.4,0,0,0,0,0,0,0.309,0,0.094,0.37,0.62,0.38,37.4
1092607200000,2004,8,2003,11,46,7,0.231,0.0937,0.137,8226.36,51.41,51.41,48.97,2,1,1.2857142857142858,382.1,369.8,394.4,227.1,214.8,155,155,155,-8.12e-15,-2.842e-14,0,0.406,0.393,0.419,227.1,214.8,239.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.133,0.142,0.0151,0.014,0.0161,0.00061,0.00057,0.00065,0.356,0.257,0.409,0.014,0.01,0.017,24.33,24.26,24.39,0.949,0.925,0.959,0.977,0.97,0.98,0.927,0.897,0.939,43.89,25.97,52.68,41.7,25.19,48.2,0,0,0,0,0,0,0.272,0,0.094,0.41,0.59,0.41,35.6
1093212000000,2004,8,2003,11,47,7,0.214,0.0937,0.121,7528.09,47.27,47.27,44.81,1,1,1,354.6,343.9,365.7,199.6,188.9,155,155,155,0,-2.842e-14,2.842e-14,0.437,0.424,0.451,199.6,188.9,210.7,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.128,0.124,0.131,0.0127,0.0118,0.0137,0.00051,0.00047,0.00055,0.352,0.333,0.372,0.014,0.013,0.015,24.47,24.4,24.55,0.954,0.952,0.957,0.98,0.98,0.98,0.935,0.933,0.937,45.72,43.27,48.24,44.81,42.4,47.27,0,0,0,0,0,0,0.249,0,0.093,0.44,0.57,0.43,35.2
1093816800000,2004,8,2003,11,48,7,0.199,0.0778,0.121,7566.79,48.2,48.2,45.04,1,1,1,328.5,315.7,340.3,199.9,182.8,128.6,118,155,8.12e-15,0,2.842e-14,0.391,0.354,0.459,199.9,182.8,215.8,990,990,990,965,965,965.1,25,24.9,25,0.125,0.122,0.129,0.0127,0.0113,0.0141,0.00051,0.00045,0.00057,0.35,0.322,0.377,0.014,0.013,0.015,24.61,24.55,24.68,0.954,0.95,0.957,0.98,0.98,0.98,0.935,0.931,0.938,46.04,41.88,49.74,45.04,41.04,48.2,0,0,0,0,0,0,0.25,0,0.078,0.39,0.61,0.39,38
1094421600000,2004,9,2003,12,49,7,0.181,0.0714,0.11,6892.97,43.8,43.8,41.03,1,1,1,299.8,288.6,311.6,181.8,170.6,118,118,118,0,-2.842e-14,2.842e-14,0.394,0.379,0.409,181.8,170.6,193.6,990,990,990,964.9,964.9,965,25.1,25,25.1,0.117,0.113,0.122,0.0112,0.0103,0.0122,0.00045,0.00041,0.00049,0.316,0.297,0.338,0.013,0.012,0.013,24.78,24.7,24.85,0.949,0.946,0.953,0.978,0.975,0.98,0.929,0.922,0.934,41.93,39.32,44.69,41.03,38.32,43.8,0,0,0,0,0,0,0.228,0,0.071,0.39,0.61,0.39,38.1
1095026400000,2004,9,2003,12,50,7,0.167,0.0714,0.096,5956.56,37.45,37.45,35.46,1,1,1,276.7,268.7,285.1,158.7,150.7,118,118,118,-4.06e-15,-2.842e-14,2.842e-14,0.427,0.414,0.439,158.7,150.7,167.1,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.109,0.106,0.112,0.00924,0.00856,0.00995,0.00037,0.00034,0.0004,0.275,0.261,0.29,0.011,0.01,0.012,24.92,24.87,24.96,0.942,0.939,0.945,0.971,0.97,0.973,0.914,0.911,0.919,36.53,34.66,38.49,35.46,33.62,37.45,0,0,0,0,0,0,0.197,0,0.071,0.43,0.57,0.43,35.7
1095631200000,2004,9,2003,12,51,7,0.157,0.0714,0.0852,5270.89,33.18,33.18,31.37,1,1,1,258.9,251.4,266.8,140.9,133.4,118,118,118,0,-2.842e-14,2.842e-14,0.456,0.442,0.469,140.9,133.4,148.8,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.103,0.1,0.106,0.00773,0.00709,0.00839,0.00031,0.00028,0.00033,0.243,0.23,0.257,0.0096,0.0091,0.01,25.02,24.98,25.06,0.935,0.932,0.939,0.97,0.97,0.97,0.907,0.904,0.911,32.34,30.58,34.2,31.37,29.66,33.18,0,0,0,0,0,0,0.174,0,0.0718,0.45,0.54,0.46,33.6
1096236000000,2004,9,2003,12,52,7,0.149,0.0659,0.0826,5113.94,32.91,32.91,30.44,1,1,1,245.6,239.1,249.8,136.6,128.5,109,97,118,0,0,0,0.443,0.397,0.479,136.6,128.5,147.1,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.101,0.0985,0.103,0.00736,0.00667,0.00825,0.00029,0.00026,0.00033,0.235,0.221,0.253,0.0093,0.0087,0.01,25.09,25.07,25.12,0.934,0.93,0.938,0.97,0.97,0.97,0.906,0.902,0.91,31.38,29.43,33.93,30.44,28.55,32.91,0,0,0,0,0,0,0.169,0,0.0664,0.44,0.55,0.45,34.3
1096840800000,2004,10,2004,1,1,7,0.14,0.0587,0.081,5023.06,31.22,31.22,29.9,1,1,1,230.9,225.2,236.7,133.9,128.2,97,97,97,0,0,0,0.42,0.41,0.431,133.9,128.2,139.7,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0987,0.0967,0.101,0.00713,0.00665,0.00762,0.00028,0.00026,0.0003,0.229,0.219,0.239,0.009,0.0086,0.0094,25.19,25.14,25.23,0.932,0.93,0.935,0.97,0.97,0.97,0.904,0.902,0.907,30.82,29.5,32.19,29.9,28.61,31.22,0,0,0,0,0,0,0.166,0,0.059,0.42,0.58,0.42,35.9
1097445600000,2004,10,2004,1,2,7,0.134,0.0587,0.0755,4674.47,28.36,28.36,27.82,1,1,1,221.8,218.4,224.1,124.8,121.4,97,97,97,6.09e-15,0,1.421e-14,0.437,0.433,0.444,124.8,121.4,127.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0954,0.0942,0.0963,0.00635,0.00607,0.00655,0.00025,0.00024,0.00026,0.213,0.207,0.217,0.0084,0.0081,0.0085,25.26,25.24,25.28,0.928,0.926,0.929,0.97,0.97,0.97,0.9,0.898,0.902,28.68,27.87,29.24,27.82,27.03,28.36,0,0,0,0,0,0,0.155,0,0.0585,0.44,0.56,0.44,34.9
1098050400000,2004,10,2004,1,3,7,0.128,0.0587,0.0689,4245.51,26.58,26.58,25.27,1,1,1,210.9,205.5,216.4,113.9,108.5,97,97,97,-1.015e-14,-1.421e-14,0,0.46,0.448,0.472,113.9,108.5,119.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0916,0.0897,0.0936,0.00543,0.00497,0.0059,0.00021,0.00019,0.00023,0.193,0.184,0.203,0.0076,0.0072,0.008,25.34,25.3,25.38,0.921,0.917,0.925,0.97,0.97,0.97,0.893,0.889,0.897,26.05,24.76,27.4,25.27,24.02,26.58,0,0,0,0,0,0,0.14,0,0.0591,0.46,0.54,0.46,33.2
1098655200000,2004,10,2004,1,4,7,0.123,0.0587,0.064,1707.68,23.83,23.83,10.16,1,1,1,202.8,200.9,204.7,105.8,103.9,97,97,97,2.03e-15,-1.421e-14,1.421e-14,0.478,0.474,0.483,105.8,103.9,107.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0888,0.0881,0.0894,0.00475,0.00458,0.0049,0.00019,0.00018,0.00019,0.179,0.175,0.182,0.007,0.0069,0.0071,25.4,25.39,25.42,0.392,0,0.916,0.416,0,0.97,0.381,0,0.889,10.48,0,24.56,10.16,0,23.83,0,4,0,0,0.571,0,0.0565,0.571,0.059,0.48,0.52,0.48,13.9
1099260000000,2004,11,2004,2,5,7,0.12,0.0562,0.064,0,0,0,0,1,1,1,198.8,197.8,200,105.8,104.8,93,93,93,-6.09e-15,-1.421e-14,0,0.468,0.465,0.47,105.8,104.8,107,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0884,0.0881,0.0888,0.00474,0.00466,0.00485,0.00019,0.00018,0.00019,0.178,0.177,0.181,0.007,0.0069,0.0071,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.056,0.47,0.53,0.47,0
1099864800000,2004,11,2004,2,6,7,0.12,0.0473,0.0724,2803.69,29.4,29.4,16.69,1,1,1,197.9,196.5,199.5,119.7,105.7,78.14,67,93,-2.03e-15,-1.421e-14,1.421e-14,0.395,0.339,0.468,119.7,105.7,130.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0915,0.0884,0.0941,0.00593,0.00473,0.00687,0.00023,0.00018,0.00027,0.202,0.178,0.22,0.0079,0.007,0.0086,25.39,25.38,25.42,0.532,0,0.931,0.554,0,0.97,0.516,0,0.903,17.2,0,30.31,16.69,0,29.4,0,3,0,0,0.429,0,0.0927,0.429,0.0476,0.39,0.6,0.4,23.4
1100469600000,2004,11,2004,2,7,7,0.121,0.0391,0.082,5129.62,33.56,33.56,30.53,1,1,1,200.2,197.3,202.8,135.7,130.3,64.57,50,67,0,0,0,0.322,0.252,0.34,135.7,130.3,148.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0955,0.0939,0.0981,0.00728,0.00683,0.00836,0.00028,0.00027,0.00033,0.228,0.219,0.249,0.0089,0.0086,0.0097,25.36,25.35,25.38,0.933,0.931,0.938,0.97,0.97,0.97,0.905,0.903,0.91,31.48,30.18,34.59,30.53,29.27,33.56,0,0,0,0,0,0,0.17,0,0.039,0.32,0.68,0.32,42.4
