datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1101074400000,2004,11,2004,2,8,7,0.122,0.0302,0.0918,5767.37,35.38,35.38,34.33,1,1,1,201.8,196.8,206.3,151.8,146.8,50,50,50,0,0,0,0.248,0.242,0.254,151.8,146.8,156.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0993,0.0976,0.101,0.00865,0.00822,0.00904,0.00034,0.00032,0.00035,0.255,0.246,0.264,0.01,0.0096,0.01,25.33,25.3,25.35,0.939,0.937,0.94,0.97,0.97,0.97,0.911,0.909,0.912,35.39,34.19,36.48,34.33,33.16,35.38,0,0,0,0,0,0,0.191,0,0.0302,0.25,0.75,0.25,47.3
1101679200000,2004,11,2004,2,9,7,0.123,0.0341,0.0891,5586.89,34.2,34.2,33.26,1,1,1,203.7,199.2,210.4,147.2,141.6,56.43,50,59,0,0,0,0.277,0.249,0.294,147.2,141.6,151.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0987,0.0971,0.101,0.00827,0.00779,0.00862,0.00032,0.0003,0.00034,0.248,0.239,0.256,0.0097,0.0093,0.01,25.33,25.28,25.36,0.937,0.935,0.939,0.97,0.97,0.97,0.909,0.907,0.911,34.28,32.92,35.26,33.26,31.94,34.2,0,0,0,0,0,0,0.185,0,0.0339,0.28,0.72,0.28,45.4
1102284000000,2004,12,2004,3,10,7,0.133,0.0357,0.0974,6117.88,37.41,37.41,36.42,1,1,1,220,215.6,224.1,161,156.6,59,59,59,0,0,0,0.268,0.263,0.274,161,156.6,165.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.102,0.105,0.00944,0.00906,0.00978,0.00037,0.00036,0.00038,0.273,0.265,0.281,0.011,0.01,0.011,25.21,25.17,25.24,0.942,0.941,0.943,0.971,0.97,0.973,0.915,0.912,0.918,37.51,36.47,38.46,36.42,35.38,37.41,0,0,0,0,0,0,0.202,0,0.0356,0.27,0.73,0.27,46
1102888800000,2004,12,2004,3,11,7,0.132,0.0357,0.0968,6073.61,36.53,36.53,36.15,1,1,1,219,217,220.6,160,158,59,59,59,0,0,0,0.27,0.268,0.272,160,158,161.6,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.104,0.103,0.104,0.00935,0.00918,0.00948,0.00037,0.00036,0.00037,0.271,0.268,0.274,0.011,0.011,0.011,25.21,25.2,25.23,0.942,0.941,0.942,0.97,0.97,0.971,0.914,0.913,0.915,37.26,36.79,37.63,36.15,35.69,36.53,0,0,0,0,0,0,0.201,0,0.0352,0.27,0.73,0.27,46
1103493600000,2004,12,2004,3,12,7,0.137,0.0357,0.101,6353.56,39.58,39.58,37.82,1,1,1,225.7,217.8,232.8,166.7,158.8,59,59,59,0,0,0,0.262,0.253,0.271,166.7,158.8,173.8,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.106,0.103,0.109,0.00992,0.00925,0.0105,0.00039,0.00036,0.00041,0.284,0.269,0.296,0.011,0.011,0.012,25.16,25.11,25.22,0.944,0.941,0.946,0.974,0.97,0.977,0.919,0.913,0.925,38.84,36.98,40.51,37.82,35.87,39.58,0,0,0,0,0,0,0.21,0,0.036,0.26,0.74,0.26,46.4
1104098400000,2004,12,2004,3,13,7,0.149,0.0381,0.111,7004.77,43.34,43.34,41.7,1,1,1,245.8,235,255.8,182.8,176,63,59,73,0,0,0,0.256,0.237,0.291,182.8,176,189.7,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.112,0.109,0.114,0.0113,0.0107,0.0119,0.00045,0.00042,0.00047,0.313,0.3,0.325,0.012,0.012,0.013,25.01,24.96,25.09,0.949,0.947,0.951,0.98,0.978,0.98,0.93,0.926,0.932,42.56,41.02,44.22,41.7,40.12,43.34,0,0,0,0,0,0,0.232,0,0.038,0.26,0.74,0.26,47
1104703200000,2005,1,2004,4,14,7,0.16,0.0442,0.116,7336.23,45.64,45.64,43.67,1,1,1,264.6,258.3,273.1,191.6,185.3,73,73,73,-8.12e-15,-2.842e-14,2.842e-14,0.276,0.267,0.283,191.6,185.3,200.1,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.117,0.114,0.12,0.012,0.0115,0.0128,0.00048,0.00046,0.00051,0.33,0.318,0.345,0.013,0.013,0.014,24.91,24.86,24.95,0.952,0.95,0.955,0.98,0.98,0.98,0.933,0.931,0.936,44.56,43.07,46.57,43.67,42.21,45.64,0,0,0,0,0,0,0.243,0,0.044,0.28,0.72,0.28,45.9
1105308000000,2005,1,2004,4,15,7,0.177,0.0442,0.133,8201.9,53.18,53.18,48.82,2,1,1.2857142857142858,292.7,276.1,316.5,219.7,203.1,73,73,73,-4.06e-15,-2.842e-14,2.842e-14,0.25,0.231,0.264,219.7,203.1,243.5,990,990,990,964.9,964.8,965,25.1,25,25.2,0.126,0.121,0.135,0.0144,0.013,0.0164,0.00057,0.00052,0.00066,0.334,0.248,0.39,0.013,0.0099,0.016,24.79,24.72,24.85,0.948,0.924,0.959,0.977,0.97,0.98,0.926,0.897,0.94,42.92,26.38,52.42,41.37,25.58,48.2,0,0,0,0,0,0,0.271,0,0.044,0.25,0.75,0.25,46.3
1105912800000,2005,1,2004,4,16,7,0.212,0.0442,0.168,10179,65.72,65.72,60.59,2,2,2,350.5,325.6,374.2,277.5,252.6,73,73,73,0,0,0,0.209,0.195,0.224,277.5,252.6,301.2,990,990,990,965.2,965,965.3,24.8,24.7,25,0.147,0.138,0.155,0.03,0.0182,0.0412,0.0012,0.00073,0.0017,0.307,0.269,0.342,0.012,0.011,0.014,24.54,24.39,24.7,0.935,0.93,0.94,0.97,0.97,0.97,0.907,0.902,0.912,31.23,28.44,33.87,30.29,27.59,32.86,0,0,0,0,0,0,0.337,0,0.044,0.21,0.79,0.21,48
1106517600000,2005,1,2004,4,17,7,0.238,0.0442,0.194,11743.1,72.51,72.51,69.9,2,2,2,394,381.1,406.2,321,308.1,73,73,73,0,0,0,0.186,0.18,0.192,321,308.1,333.2,990,990,990,965.4,965.3,965.4,24.6,24.6,24.7,0.162,0.158,0.167,0.0505,0.0444,0.0563,0.0021,0.0018,0.0023,0.372,0.353,0.39,0.015,0.014,0.016,24.26,24.18,24.34,0.944,0.942,0.946,0.97,0.97,0.97,0.915,0.913,0.918,36.03,34.62,37.36,34.95,33.58,36.25,0,0,0,0,0,0,0.388,0,0.044,0.19,0.82,0.18,49.3
1107122400000,2005,1,2004,4,18,7,0.261,0.0504,0.211,12746.5,79.16,79.16,75.87,2,2,2,431.8,413.6,448.1,348.6,336,83.29,73,85,0,0,0,0.193,0.177,0.202,348.6,336,363.1,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.173,0.169,0.178,0.0635,0.0576,0.0704,0.0026,0.0023,0.0029,0.414,0.395,0.436,0.017,0.016,0.018,24.04,23.95,24.14,0.948,0.946,0.95,0.974,0.971,0.977,0.923,0.919,0.928,38.96,37.58,40.51,37.94,36.48,39.58,0,0,0,0,0,0,0.422,0,0.05,0.19,0.81,0.19,48.8
1107727200000,2005,2,2004,5,19,7,0.288,0.0514,0.237,14339.4,90.73,90.73,85.35,2,2,2,476.8,454.3,503,391.8,369.3,85,85,85,0,0,0,0.179,0.169,0.187,391.8,369.3,418,990,990,990,965.7,965.6,965.9,24.3,24.1,24.4,0.188,0.18,0.198,0.0839,0.0733,0.0963,0.0035,0.003,0.004,0.479,0.445,0.518,0.02,0.018,0.021,23.78,23.62,23.91,0.954,0.951,0.956,0.98,0.979,0.98,0.934,0.931,0.937,43.56,41.18,46.29,42.68,40.3,45.36,0,0,0,0,0,0,0.474,0,0.051,0.18,0.82,0.18,49.8
1108332000000,2005,2,2004,5,20,7,0.33,0.0514,0.278,16078.5,96.4,96.4,95.71,2,2,2,545.4,513.7,568.4,460.4,428.7,85,85,85,-8.12e-15,-5.684e-14,5.684e-14,0.156,0.15,0.165,460.4,428.7,483.4,990,990,990,966.1,965.9,966.2,23.9,23.8,24.1,0.214,0.201,0.225,0.116,0.101,0.127,0.0049,0.0042,0.0053,0.583,0.534,0.62,0.024,0.022,0.026,23.36,23.22,23.55,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.45,47.38,52.6,47.85,46.43,48.2,0,0,0,0,0,0,0.532,0,0.052,0.16,0.84,0.16,48.7
1108936800000,2005,2,2004,5,21,7,0.349,0.0514,0.297,17292.1,103.6,103.6,102.9,3,3,3,576.6,571.9,579.8,491.6,486.9,85,85,85,2.436e-14,-5.684e-14,5.684e-14,0.148,0.147,0.149,491.6,486.9,494.8,990,990,990,966.2,966.2,966.2,23.8,23.8,23.8,0.229,0.227,0.231,0.131,0.129,0.133,0.0055,0.0054,0.0056,0.524,0.517,0.529,0.022,0.022,0.022,23.28,23.26,23.31,0.945,0.945,0.946,0.97,0.97,0.97,0.917,0.916,0.917,35.37,35.06,35.58,34.31,34,34.52,0,0,0,0,0,0,0.572,0,0.052,0.15,0.85,0.15,49.5
1109541600000,2005,2,2004,5,22,7,0.335,0.0628,0.273,16141.7,101.6,101.6,96.08,3,2,2.142857142857143,554.6,538.3,570,450.8,431.3,103.9,85,107,0,-5.684e-14,5.684e-14,0.188,0.149,0.199,450.8,431.3,485,990,990,990,966.1,966,966.2,23.9,23.8,24,0.213,0.205,0.225,0.112,0.103,0.128,0.0047,0.0043,0.0054,0.556,0.514,0.585,0.023,0.022,0.025,23.35,23.27,23.44,0.956,0.945,0.958,0.979,0.97,0.98,0.935,0.916,0.939,46.82,34.93,50.19,45.62,33.88,48.2,0,0,0,0,0,0,0.534,0,0.062,0.19,0.81,0.19,48.2
1110146400000,2005,3,2004,6,23,7,0.322,0.0647,0.257,15396.9,92.64,92.64,91.65,2,2,2,531.6,526,536.6,424.6,419,107,107,107,-1.624e-14,-5.684e-14,0,0.201,0.199,0.203,424.6,419,429.6,990,990,990,966,966,966,24,24,24,0.203,0.201,0.205,0.0994,0.0968,0.102,0.0041,0.004,0.0042,0.532,0.523,0.539,0.022,0.022,0.022,23.48,23.45,23.51,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,46.76,46.18,47.27,45.82,45.26,46.32,0,0,0,0,0,0,0.509,0,0.065,0.2,0.8,0.2,47.8
1110751200000,2005,3,2004,6,24,7,0.315,0.0647,0.25,15040.1,90.58,90.58,89.52,2,2,2,521,515.3,526.3,414,408.3,107,107,107,-8.12e-15,-5.684e-14,0,0.205,0.203,0.208,414,408.3,419.3,990,990,990,965.9,965.9,966,24.1,24,24.1,0.199,0.197,0.201,0.0944,0.0917,0.0969,0.0039,0.0038,0.004,0.516,0.507,0.524,0.021,0.021,0.022,23.54,23.51,23.57,0.956,0.955,0.956,0.98,0.98,0.98,0.937,0.936,0.937,45.68,45.1,46.21,44.76,44.2,45.29,0,0,0,0,0,0,0.497,0,0.065,0.21,0.79,0.21,47.7
1111356000000,2005,3,2004,6,25,7,0.324,0.0647,0.259,15495.1,96.4,96.4,92.23,2,2,2,535.7,515.6,563.2,428.7,408.6,107,107,107,-2.436e-14,-5.684e-14,5.684e-14,0.2,0.19,0.208,428.7,408.6,456.2,990,990,990,966,965.9,966.1,24,23.9,24.1,0.204,0.197,0.214,0.101,0.0919,0.114,0.0042,0.0038,0.0048,0.538,0.508,0.579,0.022,0.021,0.024,23.45,23.29,23.57,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.936,0.939,47.16,45.13,49.89,46.12,44.22,48.2,0,0,0,0,0,0,0.512,0,0.065,0.2,0.8,0.2,47.8
1111960800000,2005,3,2004,6,26,7,0.382,0.0694,0.313,17901.1,118.6,118.6,106.6,3,2,2.7142857142857144,632.3,574.9,699.1,517.6,467.9,114.7,107,125,-1.624e-14,-5.684e-14,0,0.181,0.17,0.193,517.6,467.9,574.1,990,990,990,966.4,966.2,966.7,23.6,23.3,23.8,0.251,0.221,0.286,0.148,0.12,0.184,0.0063,0.005,0.0079,0.605,0.547,0.671,0.026,0.023,0.029,22.97,22.63,23.21,0.951,0.947,0.957,0.974,0.97,0.98,0.927,0.918,0.938,41.88,35.97,52.54,40.11,34.89,48.2,0,0,0,0,0,0,0.592,0,0.069,0.18,0.82,0.18,46.9
1112565600000,2005,4,2004,7,27,7,0.48,0.0756,0.405,22742.6,144.6,144.6,135.4,3,3,3,794.1,727.2,862.8,669.1,602.2,125,125,125,0,0,0,0.158,0.145,0.172,669.1,602.2,737.8,990,990,990,967.1,966.8,967.4,22.9,22.6,23.2,0.34,0.302,0.383,0.248,0.203,0.294,0.011,0.0088,0.013,0.832,0.719,0.952,0.036,0.031,0.042,22.09,21.7,22.47,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.17,42.23,50.07,45.12,41.38,48.2,0,0,0,0,0,0,0.752,0,0.075,0.16,0.84,0.16,47.4
1113170400000,2005,4,2004,7,28,7,0.592,0.0756,0.517,27584.9,178.2,178.2,164.2,4,3,3.857142857142857,979.1,890.1,1063,854.1,765.1,125,125,125,-1.624e-14,-1.137e-13,0,0.128,0.118,0.14,854.1,765.1,938.4,990,990,990,967.8,967.5,968.1,22.2,21.9,22.5,0.49,0.408,0.567,0.352,0.309,0.393,0.016,0.014,0.018,1.08,0.969,1.22,0.049,0.043,0.056,21.11,20.68,21.54,0.955,0.953,0.956,0.979,0.976,0.98,0.935,0.93,0.937,44.01,39.8,51.52,42.77,38.83,48.2,0,0,0,0,0,0,0.912,0,0.075,0.13,0.87,0.13,46.6
1113775200000,2005,4,2004,7,29,7,0.669,0.0756,0.594,30994.4,186.3,186.3,184.5,4,4,4,1107,1082,1119,981.6,956.8,125,125,125,0,0,0,0.113,0.112,0.116,981.6,956.8,994.3,990,990,990,968.2,968.2,968.3,21.8,21.7,21.8,0.612,0.584,0.629,0.414,0.402,0.42,0.019,0.018,0.019,1.3,1.25,1.33,0.06,0.057,0.061,20.47,20.4,20.59,0.956,0.956,0.956,0.98,0.98,0.98,0.937,0.936,0.937,47.06,46.16,47.52,46.12,45.23,46.57,0,0,0,0,0,0,1.02,0,0.075,0.11,0.89,0.11,46.3
1114380000000,2005,4,2004,7,30,7,0.625,0.0775,0.548,29068.1,182.9,182.9,173,4,4,4,1033,967.9,1095,905.4,820.9,128.1,125,147,3.248e-14,0,1.137e-13,0.124,0.114,0.152,905.4,820.9,970,990,990,990,968,967.8,968.2,22,21.8,22.2,0.537,0.46,0.596,0.377,0.336,0.408,0.017,0.015,0.019,1.16,1.02,1.27,0.053,0.046,0.058,20.84,20.53,21.21,0.955,0.954,0.956,0.98,0.978,0.98,0.936,0.932,0.936,44.15,40.72,46.65,43.26,39.8,45.72,0,0,0,0,0,0,0.961,0,0.077,0.12,0.88,0.12,46.5
1114984800000,2005,5,2004,8,31,7,0.537,0.0889,0.448,24284.1,155.6,155.6,144.5,4,3,3.142857142857143,887.2,831.3,946.6,740.2,684.3,147,147,147,0,0,0,0.166,0.155,0.177,740.2,684.3,799.6,990,990,990,967.4,967.2,967.7,22.6,22.3,22.8,0.39,0.349,0.441,0.293,0.258,0.326,0.013,0.011,0.015,0.945,0.857,1.03,0.042,0.038,0.046,21.61,21.33,21.92,0.956,0.953,0.957,0.979,0.976,0.98,0.936,0.93,0.938,48.07,39.87,52.02,46.33,38.9,48.2,0,0,0,0,0,0,0.803,0,0.089,0.17,0.83,0.17,45.2
1115589600000,2005,5,2004,8,32,7,0.467,0.0889,0.378,21429.4,135.2,135.2,127.6,3,3,3,771.9,724.8,814.8,624.9,577.8,147,147,147,0,0,0,0.191,0.18,0.203,624.9,577.8,667.8,990,990,990,967,966.8,967.2,23,22.8,23.2,0.315,0.288,0.34,0.218,0.187,0.247,0.0095,0.0081,0.011,0.757,0.678,0.83,0.033,0.029,0.036,22.26,22.01,22.52,0.955,0.953,0.957,0.98,0.977,0.98,0.936,0.931,0.938,43.41,40.53,45.97,42.52,39.6,45.05,0,0,0,0,0,0,0.709,0,0.089,0.19,0.81,0.19,45.9
1116194400000,2005,5,2004,8,33,7,0.401,0.0889,0.312,17738.5,115.4,115.4,105.6,3,2,2.7142857142857144,662.7,619.5,708.1,515.7,472.5,147,147,147,1.624e-14,0,5.684e-14,0.222,0.208,0.237,515.7,472.5,561.1,990,990,990,966.6,966.4,966.7,23.4,23.3,23.6,0.253,0.229,0.279,0.147,0.122,0.176,0.0063,0.0052,0.0076,0.605,0.546,0.65,0.026,0.023,0.028,22.84,22.62,23.01,0.951,0.946,0.957,0.974,0.97,0.98,0.926,0.918,0.938,41.53,35.51,52.29,39.79,34.44,48.2,0,0,0,0,0,0,0.587,0,0.089,0.22,0.78,0.22,44.2
1116799200000,2005,5,2004,8,34,7,0.345,0.0889,0.257,15218.6,96.4,96.4,90.59,2,2,2,571.1,537.7,607.2,424.1,390.7,147,147,147,1.624e-14,0,5.684e-14,0.258,0.242,0.273,424.1,390.7,460.2,990,990,990,966.2,966,966.3,23.8,23.7,24,0.206,0.194,0.222,0.0992,0.0834,0.116,0.0042,0.0035,0.0049,0.534,0.484,0.591,0.022,0.02,0.025,23.3,23.08,23.5,0.956,0.954,0.958,0.98,0.98,0.98,0.937,0.935,0.939,46.32,42.94,49.87,45.29,42.08,48.2,0,0,0,0,0,0,0.503,0,0.088,0.26,0.74,0.26,44.1
1117404000000,2005,5,2004,8,35,7,0.302,0.0768,0.226,13553.1,84.35,84.35,80.67,2,2,2,500,474,527.1,373,355,127,119,147,0,-5.684e-14,5.684e-14,0.254,0.234,0.284,373,355,389.5,990,990,990,965.9,965.7,966,24.1,24,24.3,0.187,0.18,0.192,0.0751,0.0666,0.0828,0.0031,0.0027,0.0034,0.456,0.429,0.481,0.019,0.018,0.02,23.69,23.56,23.84,0.951,0.949,0.954,0.978,0.975,0.98,0.931,0.925,0.935,41.23,39.39,43.04,40.34,38.39,42.18,0,0,0,0,0,0,0.448,0,0.076,0.25,0.75,0.25,44.9
1118008800000,2005,6,2004,9,36,7,0.269,0.072,0.197,11819,74.99,74.99,70.35,2,2,2,444.8,424.5,466.1,325.8,305.5,119,119,119,0,0,0,0.268,0.255,0.28,325.8,305.5,347.1,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.17,0.163,0.177,0.0528,0.0432,0.0628,0.0022,0.0018,0.0026,0.385,0.355,0.417,0.016,0.014,0.017,24.01,23.89,24.13,0.945,0.942,0.948,0.971,0.97,0.973,0.917,0.913,0.922,36.24,34.04,38.54,35.18,33.02,37.49,0,0,0,0,0,0,0.391,0,0.072,0.27,0.73,0.27,43.9
1118613600000,2005,6,2004,9,37,7,0.242,0.072,0.17,10231.7,64.71,64.71,60.9,2,2,2,400.5,384.3,418.2,281.5,265.3,119,119,119,0,0,0,0.297,0.285,0.31,281.5,265.3,299.2,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.154,0.149,0.161,0.0319,0.0242,0.0402,0.0013,0.00098,0.0016,0.319,0.294,0.345,0.013,0.012,0.014,24.28,24.17,24.38,0.937,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,31.39,29.6,33.36,30.45,28.71,32.36,0,0,0,0,0,0,0.338,0,0.072,0.3,0.7,0.3,42.3
1119218400000,2005,6,2004,9,38,7,0.22,0.072,0.148,8916.86,56.3,56.3,53.08,2,2,2,364.3,350.2,379.1,245.3,231.2,119,119,119,8.12e-15,0,2.842e-14,0.327,0.314,0.34,245.3,231.2,260.1,990,990,990,965.2,965.2,965.3,24.8,24.7,24.8,0.142,0.137,0.147,0.0174,0.0154,0.0218,0.0007,0.00062,0.00088,0.267,0.25,0.287,0.011,0.01,0.012,24.51,24.42,24.6,0.928,0.923,0.932,0.97,0.97,0.97,0.9,0.896,0.904,27.36,25.75,29.02,26.54,24.97,28.15,0,0,0,0,0,0,0.295,0,0.072,0.33,0.67,0.33,40.5
1119823200000,2005,6,2004,9,39,7,0.202,0.0691,0.133,8097.6,48.2,48.2,48.2,1,1,1,334.4,322.5,346.6,220.1,214.5,114.3,108,119,0,-2.842e-14,2.842e-14,0.342,0.327,0.356,220.1,214.5,227.6,990,990,990,965.1,965,965.1,24.9,24.9,25,0.132,0.129,0.135,0.0145,0.014,0.0151,0.00058,0.00056,0.00061,0.386,0.375,0.4,0.015,0.015,0.016,24.54,24.47,24.61,0.958,0.957,0.959,0.98,0.98,0.98,0.939,0.938,0.94,50.75,49.57,52.35,48.2,48.2,48.2,0,0,0,0,0,0,0.268,0,0.069,0.34,0.66,0.34,40.1
1120428000000,2005,7,2004,10,40,7,0.187,0.0653,0.122,7669.52,47.79,47.79,45.65,1,1,1,309.4,300.4,319,201.4,192.4,108,108,108,4.06e-15,-2.842e-14,2.842e-14,0.349,0.339,0.36,201.4,192.4,211,990,990,990,964.9,964.9,965,25.1,25,25.1,0.125,0.121,0.128,0.0129,0.0121,0.0137,0.00051,0.00048,0.00055,0.352,0.336,0.369,0.014,0.013,0.015,24.7,24.64,24.76,0.955,0.952,0.957,0.98,0.98,0.98,0.936,0.933,0.938,46.58,44.5,48.77,45.65,43.61,47.79,0,0,0,0,0,0,0.254,0,0.065,0.35,0.65,0.35,41
1121032800000,2005,7,2004,10,41,7,0.174,0.0653,0.109,6850.37,42.92,42.92,40.78,1,1,1,288.4,279.3,297.4,180.4,171.3,108,108,108,-4.06e-15,-2.842e-14,2.842e-14,0.375,0.363,0.387,180.4,171.3,189.4,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.117,0.114,0.12,0.0111,0.0103,0.0118,0.00044,0.00041,0.00047,0.314,0.298,0.33,0.012,0.012,0.013,24.83,24.78,24.88,0.949,0.946,0.951,0.978,0.975,0.98,0.928,0.922,0.932,41.67,39.55,43.79,40.78,38.56,42.92,0,0,0,0,0,0,0.227,0,0.065,0.38,0.63,0.37,39.4
1121637600000,2005,7,2004,10,42,7,0.163,0.0653,0.0977,6076.16,37.95,37.95,36.17,1,1,1,269.5,262.1,276.9,161.5,154.1,108,108,108,0,-2.842e-14,2.842e-14,0.401,0.39,0.412,161.5,154.1,168.9,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.111,0.108,0.113,0.00948,0.00885,0.0101,0.00038,0.00035,0.0004,0.281,0.267,0.294,0.011,0.011,0.012,24.94,24.9,24.98,0.943,0.94,0.945,0.971,0.97,0.974,0.916,0.912,0.92,37.24,35.51,38.97,36.17,34.45,37.95,0,0,0,0,0,0,0.201,0,0.0653,0.4,0.6,0.4,37.3
1122242400000,2005,7,2004,10,43,7,0.153,0.0653,0.0877,5435.86,33.89,33.89,32.36,1,1,1,253,247.1,259.6,145,139.1,108,108,108,-4.06e-15,-2.842e-14,0,0.427,0.416,0.437,145,139.1,151.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.105,0.103,0.107,0.00807,0.00757,0.00864,0.00032,0.0003,0.00034,0.251,0.24,0.263,0.0099,0.0095,0.01,25.04,25,25.08,0.937,0.935,0.94,0.97,0.97,0.97,0.909,0.907,0.912,33.36,31.96,34.94,32.36,31,33.89,0,0,0,0,0,0,0.18,0,0.0653,0.43,0.57,0.43,35.5
1122847200000,2005,8,2004,11,44,7,0.142,0.0562,0.0862,5361.82,33.85,33.85,31.92,1,1,1,235.6,227.1,244.1,142.6,134.1,93,93,93,0,0,0,0.395,0.381,0.409,142.6,134.1,151.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.102,0.0991,0.105,0.00787,0.00715,0.00859,0.00031,0.00028,0.00034,0.245,0.23,0.26,0.0096,0.009,0.01,25.14,25.08,25.21,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,32.9,30.91,34.9,31.92,29.98,33.85,0,0,0,0,0,0,0.177,0,0.0558,0.4,0.61,0.39,37.8
1123452000000,2005,8,2004,11,45,7,0.132,0.0562,0.0754,4673.11,29.42,29.42,27.82,1,1,1,217.7,211.5,224.7,124.7,118.5,93,93,93,2.03e-15,-1.421e-14,1.421e-14,0.428,0.414,0.44,124.7,118.5,131.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0958,0.0936,0.0982,0.00635,0.00582,0.00694,0.00025,0.00023,0.00027,0.213,0.202,0.225,0.0084,0.0079,0.0089,25.28,25.23,25.33,0.928,0.924,0.931,0.97,0.97,0.97,0.9,0.896,0.903,28.68,27.2,30.33,27.82,26.39,29.42,0,0,0,0,0,0,0.155,0,0.0566,0.43,0.57,0.43,35.4
1124056800000,2005,8,2004,11,46,7,0.123,0.0562,0.0671,2425.24,25.94,25.94,14.44,1,1,1,203.9,198.1,209.6,110.9,105.1,93,93,93,-4.06e-15,-1.421e-14,1.421e-14,0.456,0.444,0.469,110.9,105.1,116.6,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0909,0.0889,0.0929,0.00517,0.00469,0.00566,0.0002,0.00018,0.00022,0.188,0.178,0.199,0.0074,0.007,0.0078,25.39,25.34,25.42,0.526,0,0.923,0.554,0,0.97,0.51,0,0.895,14.88,0,26.74,14.44,0,25.94,0,3,0,0,0.429,0,0.0802,0.429,0.0559,0.46,0.55,0.45,19.7
1124661600000,2005,8,2004,11,47,7,0.116,0.0562,0.0594,0,0,0,0,1,1,1,191.3,186.9,196.2,98.25,93.91,93,93,93,6.09e-15,0,1.421e-14,0.486,0.474,0.498,98.25,93.91,103.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0864,0.0849,0.0882,0.0041,0.00373,0.00452,0.00016,0.00015,0.00018,0.166,0.158,0.175,0.0065,0.0062,0.0068,25.42,25.42,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0566,0.48,0.51,0.49,0
1125266400000,2005,8,2004,11,48,7,0.109,0.049,0.0597,2207.02,23.98,23.98,13.14,1,1,1,179.6,171.9,185.6,98.65,89.81,81,72,93,0,-1.421e-14,1.421e-14,0.45,0.399,0.509,98.65,89.81,108.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0854,0.0835,0.0879,0.00414,0.00338,0.00496,0.00016,0.00013,0.00019,0.165,0.151,0.182,0.0065,0.0059,0.0071,25.39,25.38,25.42,0.522,0,0.917,0.554,0,0.97,0.506,0,0.889,13.55,0,24.72,13.14,0,23.98,0,3,0,0,0.429,0,0.073,0.429,0.0493,0.45,0.55,0.45,20.2
1125871200000,2005,9,2004,12,49,7,0.0984,0.0435,0.0549,3371.3,21.43,21.43,20.07,1,1,1,162.7,156.8,169.4,90.73,84.84,72,72,72,0,-1.421e-14,1.421e-14,0.443,0.425,0.459,90.73,84.84,97.41,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0817,0.0796,0.084,0.00346,0.00296,0.00403,0.00014,0.00012,0.00016,0.15,0.14,0.162,0.0059,0.0055,0.0063,25.38,25.37,25.38,0.921,0.914,0.928,0.965,0.962,0.968,0.889,0.884,0.893,20.8,19.6,22.15,20.07,18.85,21.43,0,0,0,0,0,0,0.111,0,0.0435,0.44,0.56,0.44,34.3
1126476000000,2005,9,2004,12,50,7,0.0904,0.0435,0.0468,2901.54,18.45,18.45,17.27,1,1,1,149.4,144.5,154.9,77.41,72.53,72,72,72,-2.03e-15,-1.421e-14,1.421e-14,0.482,0.465,0.498,77.41,72.53,82.92,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.077,0.0752,0.0789,0.00233,0.00192,0.0028,0.000091,0.000075,0.00011,0.126,0.118,0.136,0.005,0.0046,0.0053,25.38,25.37,25.38,0.934,0.927,0.94,0.96,0.96,0.961,0.896,0.89,0.902,17.99,16.73,19.2,17.27,16.06,18.45,0,0,0,0,0,0,0.096,0,0.0436,0.48,0.52,0.48,32.1
1127080800000,2005,9,2004,12,51,7,0.0841,0.0435,0.0406,2416.99,15.63,15.63,14.39,1,1,1,139.1,135,143.2,67.06,62.96,72,72,72,3.045e-15,-1.421e-14,1.421e-14,0.518,0.503,0.533,67.06,62.96,71.16,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0733,0.0719,0.0748,0.00145,0.0011,0.0018,0.000057,0.000043,0.000071,0.108,0.1,0.115,0.0042,0.0039,0.0045,25.39,25.38,25.4,0.897,0.874,0.919,0.96,0.96,0.96,0.861,0.839,0.883,14.99,13.71,16.29,14.39,13.16,15.63,0,0,0,0,0,0,0.0799,0,0.0435,0.52,0.48,0.52,28.7
1127685600000,2005,9,2004,12,52,7,0.0794,0.0401,0.0393,821.072,17.24,17.24,4.887,1,1,1,131.2,127.6,133.6,64.93,58.86,66.29,52,72,0,-1.421e-14,1.421e-14,0.504,0.403,0.55,64.93,58.86,76.95,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0716,0.0708,0.0733,0.00127,0.000753,0.00229,0.00005,0.00003,0.00009,0.103,0.0935,0.122,0.004,0.0037,0.0048,25.4,25.38,25.41,0.268,0,0.94,0.274,0,0.96,0.257,0,0.902,5.091,0,17.96,4.887,0,17.24,0,5,0,0,0.714,0,0.0272,0.714,0.0401,0.51,0.49,0.51,10.3
1128290400000,2005,10,2005,1,1,7,0.074,0.0314,0.0426,2590.4,16.43,16.43,15.42,1,1,1,122.4,118.6,125.7,70.42,66.56,52,52,52,0,0,0,0.425,0.414,0.439,70.42,66.56,73.66,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0713,0.0708,0.0721,0.00174,0.00141,0.00201,0.000068,0.000055,0.000079,0.111,0.105,0.116,0.0043,0.0041,0.0046,25.39,25.38,25.4,0.916,0.894,0.933,0.96,0.96,0.96,0.879,0.858,0.896,16.06,14.82,17.11,15.42,14.23,16.43,0,0,0,0,0,0,0.0857,0,0.0314,0.42,0.58,0.42,35
1128895200000,2005,10,2005,1,2,7,0.0698,0.0314,0.0383,993.169,14.15,14.15,5.912,1,1,1,115.4,112.8,118.3,63.35,60.81,52,52,52,-2.03e-15,-7.105e-15,0,0.451,0.44,0.461,63.35,60.81,66.28,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.00113,0.000919,0.00138,0.000045,0.000036,0.000054,0.1,0.0963,0.104,0.0039,0.0038,0.0041,25.4,25.4,25.4,0.38,0,0.893,0.411,0,0.96,0.365,0,0.857,6.158,0,14.74,5.912,0,14.15,0,4,0,0,0.571,0,0.0328,0.571,0.0315,0.45,0.55,0.45,14.2
1129500000000,2005,10,2005,1,3,7,0.0668,0.0314,0.0353,0,0,0,0,1,1,1,110.4,108.2,112,58.39,56.16,52,52,52,-3.045e-15,-7.105e-15,0,0.471,0.464,0.481,58.39,56.16,59.99,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000713,0.000524,0.000849,0.000028,0.000021,0.000033,0.0929,0.0897,0.0952,0.0036,0.0035,0.0037,25.41,25.4,25.41,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.47,0.53,0.47,0
1130104800000,2005,10,2005,1,4,7,0.0641,0.0314,0.0326,0,0,0,0,1,1,1,106,104.1,107.9,53.98,52.06,52,52,52,2.03e-15,0,7.105e-15,0.491,0.482,0.5,53.98,52.06,55.89,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000338,0.000175,0.000501,0.000013,0.0000069,0.00002,0.0865,0.0838,0.0893,0.0034,0.0033,0.0035,25.41,25.41,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,7,0,0,1,0,0,1,0.0315,0.49,0.51,0.49,0
1130709600000,2005,10,2005,1,5,7,0.0668,0.0304,0.0364,1014.89,14.84,14.84,6.041,1,1,1,110.4,103.8,118.6,60.11,51.79,50.29,50,52,0,-7.105e-15,7.105e-15,0.457,0.422,0.501,60.11,51.79,68.56,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.000859,0.000152,0.00158,0.000034,0.000006,0.000062,0.0953,0.0834,0.107,0.0037,0.0033,0.0042,25.4,25.39,25.42,0.382,0,0.905,0.411,0,0.96,0.367,0,0.869,6.293,0,15.46,6.041,0,14.84,0,4,0,0,0.571,0,0.0336,0.571,0.0304,0.46,0.54,0.46,15.2
1131314400000,2005,11,2005,2,6,7,0.0803,0.0302,0.0501,3088.68,20.58,20.58,18.38,1,1,1,132.9,122.1,143.4,82.85,72.11,50,50,50,-2.03e-15,-1.421e-14,0,0.377,0.349,0.409,82.85,72.11,93.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.075,0.0712,0.0787,0.00279,0.00188,0.00369,0.00011,0.000074,0.00014,0.132,0.113,0.151,0.0052,0.0044,0.0059,25.37,25.35,25.39,0.927,0.918,0.937,0.962,0.96,0.966,0.892,0.886,0.899,19.11,16.6,21.31,18.38,15.94,20.58,0,0,0,0,0,0,0.102,0,0.0302,0.38,0.62,0.38,38.5
1131919200000,2005,11,2005,2,7,7,0.0868,0.0302,0.0565,3458.25,21.42,21.42,20.58,1,1,1,143.4,141,147.5,93.44,90.98,50,50,50,-2.03e-15,-1.421e-14,1.421e-14,0.349,0.339,0.355,93.44,90.98,97.54,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0787,0.0779,0.0802,0.00369,0.00348,0.00404,0.00014,0.00014,0.00016,0.151,0.147,0.158,0.0059,0.0058,0.0062,25.35,25.34,25.35,0.918,0.913,0.92,0.966,0.965,0.968,0.886,0.884,0.888,21.31,20.82,22.14,20.58,20.08,21.42,0,0,0,0,0,0,0.114,0,0.0303,0.35,0.65,0.35,39.8
1132524000000,2005,11,2005,2,8,7,0.0896,0.0302,0.0593,3628.75,23.78,23.78,21.6,1,1,1,148.1,142.3,157.7,98.09,92.34,50,50,50,0,-1.421e-14,1.421e-14,0.338,0.317,0.351,98.09,92.34,107.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0804,0.0784,0.0838,0.00409,0.0036,0.0049,0.00016,0.00014,0.00019,0.159,0.149,0.177,0.0062,0.0058,0.0069,25.34,25.34,25.35,0.916,0.912,0.919,0.967,0.965,0.97,0.886,0.883,0.889,22.32,21.09,24.51,21.6,20.36,23.78,0,0,0,0,0,0,0.12,0,0.0303,0.34,0.66,0.34,40.5
1133128800000,2005,11,2005,2,9,7,0.0996,0.0334,0.0662,4069.26,25.55,25.55,24.22,1,1,1,164.6,161.8,168.3,109.5,105,55.14,50,59,-8.121e-15,-1.421e-14,0,0.335,0.303,0.36,109.5,105,115,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0852,0.0842,0.0864,0.00505,0.00467,0.00553,0.0002,0.00018,0.00022,0.181,0.173,0.19,0.0071,0.0068,0.0074,25.35,25.34,25.36,0.918,0.914,0.921,0.97,0.97,0.97,0.89,0.887,0.894,24.97,23.86,26.34,24.22,23.14,25.55,0,0,0,0,0,0,0.135,0,0.0334,0.34,0.66,0.34,40.9
1133733600000,2005,12,2005,3,10,7,0.105,0.0357,0.0691,4266.52,26.04,26.04,25.4,1,1,1,173.3,170.8,176,114.3,111.8,59,59,59,-2.03e-15,-1.421e-14,1.421e-14,0.34,0.335,0.345,114.3,111.8,117,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0875,0.0866,0.0885,0.00547,0.00525,0.00569,0.00021,0.00021,0.00022,0.19,0.185,0.195,0.0074,0.0073,0.0076,25.36,25.36,25.36,0.921,0.919,0.923,0.97,0.97,0.97,0.893,0.892,0.895,26.18,25.55,26.84,25.4,24.78,26.04,0,0,0,0,0,0,0.141,0,0.0359,0.34,0.66,0.34,40.6
1134338400000,2005,12,2005,3,11,7,0.107,0.0357,0.0718,4443.32,28.04,28.04,26.45,1,1,1,177.7,174.9,184.2,118.7,115.9,59,59,59,0,0,0,0.332,0.32,0.337,118.7,115.9,125.2,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0881,0.0914,0.00584,0.0056,0.00639,0.00023,0.00022,0.00025,0.198,0.193,0.209,0.0077,0.0075,0.0082,25.36,25.36,25.36,0.924,0.922,0.929,0.97,0.97,0.97,0.896,0.894,0.901,27.27,26.57,28.91,26.45,25.77,28.04,0,0,0,0,0,0,0.147,0,0.0352,0.33,0.67,0.33,41.5
1134943200000,2005,12,2005,3,12,7,0.114,0.0357,0.0783,4881.64,29.85,29.85,29.06,1,1,1,188.5,184.4,191.8,129.5,125.5,59,59,59,-2.03e-15,-1.421e-14,0,0.313,0.308,0.32,129.5,125.5,132.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0915,0.0941,0.00676,0.00641,0.00704,0.00026,0.00025,0.00028,0.217,0.21,0.223,0.0085,0.0082,0.0087,25.36,25.36,25.36,0.93,0.929,0.932,0.97,0.97,0.97,0.902,0.901,0.904,29.96,28.97,30.78,29.06,28.1,29.85,0,0,0,0,0,0,0.161,0,0.0357,0.31,0.69,0.31,42.8
1135548000000,2005,12,2005,3,13,7,0.12,0.0369,0.0829,5186.56,32.25,32.25,30.87,1,1,1,198.1,191.3,205,137.1,132,61,59,73,0,0,0,0.308,0.292,0.356,137.1,132,142.9,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0958,0.0939,0.0976,0.00741,0.00697,0.0079,0.00029,0.00027,0.00031,0.231,0.222,0.241,0.009,0.0087,0.0094,25.36,25.35,25.36,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.83,30.55,33.25,30.87,29.63,32.25,0,0,0,0,0,0,0.172,0,0.0371,0.31,0.69,0.31,43.2
1136152800000,2006,1,2005,4,14,7,0.131,0.0442,0.0865,5404.45,34.82,34.82,32.17,1,1,1,216.1,207.4,227.7,143.1,134.4,73,73,73,0,0,0,0.338,0.321,0.352,143.1,134.4,154.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0994,0.0964,0.104,0.00791,0.00718,0.0089,0.00031,0.00028,0.00035,0.243,0.228,0.264,0.0095,0.0089,0.01,25.26,25.17,25.33,0.936,0.932,0.94,0.97,0.97,0.97,0.908,0.904,0.912,33.16,31.13,35.9,32.17,30.19,34.82,0,0,0,0,0,0,0.179,0,0.0445,0.34,0.66,0.34,41.3
1136757600000,2006,1,2005,4,15,7,0.15,0.0442,0.106,6688.8,43.92,43.92,39.81,1,1,1,248.5,232.8,265.7,175.5,159.8,73,73,73,0,-2.842e-14,2.842e-14,0.295,0.275,0.314,175.5,159.8,192.7,990,990,990,964.7,964.6,964.8,25.3,25.2,25.4,0.111,0.105,0.117,0.0107,0.00934,0.0121,0.00042,0.00037,0.00048,0.301,0.273,0.332,0.012,0.011,0.013,25.02,24.91,25.13,0.947,0.942,0.952,0.976,0.97,0.98,0.924,0.914,0.933,40.78,37.11,44.82,39.81,35.99,43.92,0,0,0,0,0,0,0.221,0,0.044,0.29,0.71,0.29,44.6
1137362400000,2006,1,2005,4,16,7,0.184,0.0442,0.14,8570.4,57.32,57.32,51.01,2,1,1.5714285714285714,304,273.6,335.4,231,200.6,73,73,73,-1.624e-14,-2.842e-14,0,0.241,0.218,0.267,231,200.6,262.4,990,990,990,964.9,964.8,965.1,25.1,24.9,25.2,0.13,0.12,0.142,0.0161,0.0128,0.0228,0.00064,0.00051,0.00092,0.306,0.245,0.382,0.012,0.0098,0.015,24.77,24.64,24.86,0.94,0.923,0.958,0.974,0.97,0.98,0.916,0.896,0.939,36.85,26.03,51.36,35.65,25.25,48.2,0,0,0,0,0,0,0.283,0,0.044,0.24,0.76,0.24,46.6
1137967200000,2006,1,2005,4,17,7,0.23,0.0442,0.186,11277.8,74.39,74.39,67.13,2,2,2,380.9,346.1,414.4,307.9,273.1,73,73,73,0,0,0,0.192,0.176,0.211,307.9,273.1,341.4,990,990,990,965.3,965.1,965.5,24.7,24.5,24.9,0.158,0.145,0.169,0.0443,0.0279,0.0601,0.0018,0.0011,0.0025,0.352,0.3,0.403,0.014,0.012,0.016,24.34,24.13,24.57,0.941,0.934,0.947,0.97,0.97,0.972,0.913,0.906,0.921,34.59,30.74,38.26,33.56,29.81,37.19,0,0,0,0,0,0,0.373,0,0.044,0.19,0.81,0.19,49
1138572000000,2006,1,2005,4,18,7,0.279,0.0493,0.23,13924.6,89.14,89.14,82.88,2,2,2,461.6,427.3,495.1,380,354.3,81.57,73,85,0,0,0,0.177,0.166,0.188,380,354.3,410.1,990,990,990,965.7,965.5,965.8,24.3,24.2,24.5,0.184,0.174,0.195,0.0784,0.0662,0.0926,0.0032,0.0027,0.0038,0.461,0.422,0.507,0.019,0.017,0.021,23.86,23.67,24.06,0.952,0.949,0.956,0.979,0.975,0.98,0.932,0.925,0.937,42.34,39.65,45.48,41.44,38.67,44.57,0,0,0,0,0,0,0.46,0,0.049,0.18,0.82,0.18,49.9
1139176800000,2006,2,2005,5,19,7,0.326,0.0514,0.275,16142.2,102.3,102.3,96.08,3,2,2.142857142857143,539.1,506.8,573.6,454.1,421.8,85,85,85,1.624e-14,-5.684e-14,5.684e-14,0.158,0.148,0.168,454.1,421.8,488.6,990,990,990,966,965.9,966.2,24,23.8,24.1,0.211,0.199,0.227,0.113,0.0981,0.13,0.0047,0.0041,0.0054,0.558,0.519,0.607,0.023,0.022,0.025,23.42,23.27,23.59,0.955,0.945,0.958,0.979,0.97,0.98,0.935,0.917,0.939,47.29,35.17,51.9,45.61,34.11,48.2,0,0,0,0,0,0,0.534,0,0.051,0.16,0.84,0.16,49.5
1139781600000,2006,2,2005,5,20,7,0.377,0.0514,0.326,18879.2,120.6,120.6,112.4,3,3,3,623.9,585.3,664.1,538.9,500.3,85,85,85,-8.12e-15,-5.684e-14,0,0.136,0.128,0.145,538.9,500.3,579.1,990,990,990,966.4,966.2,966.6,23.6,23.4,23.8,0.256,0.234,0.279,0.161,0.135,0.188,0.0068,0.0057,0.008,0.602,0.537,0.67,0.026,0.023,0.029,23,22.77,23.23,0.95,0.946,0.953,0.973,0.97,0.978,0.924,0.918,0.932,38.48,35.95,41.08,37.46,34.87,40.19,0,0,0,0,0,0,0.624,0,0.051,0.14,0.86,0.14,50.1
1140386400000,2006,2,2005,5,21,7,0.437,0.0514,0.385,22051.9,140.1,140.1,131.3,3,3,3,722,674.7,772.1,637,589.7,85,85,85,0,0,0,0.118,0.11,0.126,637,589.7,687.1,990,990,990,966.8,966.6,967,23.2,23,23.4,0.312,0.285,0.34,0.226,0.195,0.26,0.0098,0.0083,0.011,0.767,0.688,0.852,0.033,0.029,0.037,22.44,22.16,22.71,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.934,0.938,44.65,41.76,47.64,43.75,40.92,46.69,0,0,0,0,0,0,0.729,0,0.052,0.12,0.88,0.12,50.5
1140991200000,2006,2,2005,5,22,7,0.52,0.0704,0.45,24733.7,159.7,159.7,147.2,4,3,3.2857142857142856,860.1,785.8,948.9,743.7,700.4,116.4,85,129,0,0,0,0.135,0.105,0.156,743.7,700.4,819.9,990,990,990,967.3,967,967.7,22.7,22.3,23,0.387,0.348,0.457,0.295,0.269,0.336,0.013,0.012,0.015,0.934,0.875,1.01,0.041,0.038,0.045,21.73,21.29,22.08,0.956,0.953,0.957,0.979,0.975,0.98,0.936,0.929,0.938,46.63,39.42,50.83,45.34,38.43,48.2,0,0,0,0,0,0,0.818,0,0.07,0.14,0.87,0.13,47.6
1141596000000,2006,3,2005,6,23,7,0.663,0.078,0.585,30431.4,192.8,192.8,181.1,4,4,4,1096,984.9,1208,967.2,855.9,129,129,129,-1.624e-14,-1.137e-13,0,0.118,0.107,0.131,967.2,855.9,1079,990,990,990,968.2,967.8,968.6,21.8,21.4,22.2,0.607,0.49,0.75,0.439,0.353,0.601,0.02,0.016,0.028,1.31,1.07,1.65,0.06,0.048,0.077,20.49,19.8,21.09,0.955,0.955,0.956,0.98,0.98,0.98,0.936,0.935,0.936,46.33,42.24,50,45.28,41.39,48.2,0,0,0,0,0,0,1.01,0,0.078,0.12,0.88,0.12,45.9
1142200800000,2006,3,2005,6,24,7,0.794,0.078,0.665,32386.5,192.8,192.8,192.8,4,4,4,1313,1246,1376,1184,1117,129,129,129,83.63,16.53,147.5,0.0984,0.0937,0.104,1100,1100,1100,990,990,990,968.9,968.7,969.1,21.1,20.9,21.3,0.816,0.787,0.842,0.648,0.648,0.648,0.031,0.03,0.031,1.76,1.74,1.79,0.084,0.081,0.086,19.35,19.12,19.59,0.953,0.953,0.954,0.98,0.98,0.98,0.934,0.934,0.935,49.76,49.14,50.41,48.19,48.16,48.2,0,0,0,0,0,0,1.07,0,0.129,0.098,0.84,0.16,40.8
1142805600000,2006,3,2005,6,25,7,0.872,0.078,0.665,31943.8,191.8,191.8,190.1,4,4,4,1442,1398,1498,1313,1269,129,129,129,212.9,168.9,268.9,0.0895,0.0861,0.0923,1100,1100,1100,990,990,990,969.3,969.2,969.5,20.7,20.5,20.8,0.87,0.851,0.896,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.8,1.84,0.088,0.086,0.09,18.88,18.68,19.05,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.51,47.96,48.93,47.54,47,47.95,0,0,0,0,0,0,1.06,0,0.207,0.089,0.76,0.24,36.6
1143410400000,2006,3,2005,6,26,7,0.957,0.0813,0.665,31090.4,187.2,187.2,185.1,4,4,4,1583,1520,1637,1448,1391,134.4,129,148,348.2,291.2,389.1,0.0849,0.0804,0.0913,1100,1100,1100,990,990,990,969.8,969.5,969.9,20.2,20.1,20.5,0.909,0.899,0.918,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.85,1.87,0.092,0.09,0.093,18.39,18.21,18.6,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.21,46.72,47.76,46.27,45.79,46.81,0,0,0,0,0,0,1.03,0,0.292,0.085,0.69,0.31,32.5
1144015200000,2006,4,2005,7,27,7,1.01,0.0895,0.665,30623.3,182.8,182.8,182.3,4,4,4,1663,1647,1674,1515,1499,148,148,148,414.6,399,425.5,0.089,0.0884,0.0899,1100,1100,1100,990,990,990,970,970,970,20,20,20,0.92,0.919,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.87,1.87,1.87,0.093,0.093,0.094,18.12,18.09,18.17,0.951,0.951,0.952,0.98,0.98,0.98,0.932,0.932,0.932,46.5,46.41,46.64,45.57,45.48,45.7,0,0,0,0,0,0,1.01,0,0.345,0.089,0.66,0.34,30.3
1144620000000,2006,4,2005,7,28,7,1.03,0.0895,0.665,30423.8,181.8,181.8,181.1,4,4,4,1697,1677,1710,1549,1529,148,148,148,449.4,428.9,462.3,0.0872,0.0865,0.0883,1100,1100,1100,990,990,990,970.1,970.1,970.2,19.9,19.8,19.9,0.923,0.921,0.924,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.87,1.87,0.094,0.094,0.094,18.01,17.96,18.07,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.2,46.08,46.38,45.27,45.16,45.45,0,0,0,0,0,0,1.01,0,0.365,0.087,0.65,0.35,29.5
1145224800000,2006,4,2005,7,29,7,1.03,0.0895,0.665,30342.3,181.2,181.2,180.6,4,4,4,1711,1694,1720,1563,1546,148,148,148,463.3,445.5,472.4,0.0865,0.086,0.0874,1100,1100,1100,990,990,990,970.2,970.1,970.2,19.8,19.8,19.9,0.924,0.923,0.925,0.648,0.648,0.648,0.033,0.033,0.033,1.87,1.87,1.87,0.094,0.094,0.095,17.96,17.93,18.02,0.951,0.951,0.951,0.98,0.98,0.98,0.932,0.932,0.932,46.07,45.99,46.23,45.15,45.07,45.31,0,0,0,0,0,0,1,0,0.365,0.087,0.65,0.35,29.5
1145829600000,2006,4,2005,7,30,7,0.979,0.0895,0.665,30878.3,186,186,183.8,4,4,4,1618,1552,1677,1470,1404,148,148,148,370.1,304.3,428.9,0.0915,0.0883,0.0953,1100,1100,1100,990,990,990,969.9,969.7,970.1,20.1,19.9,20.3,0.917,0.911,0.921,0.648,0.648,0.648,0.032,0.032,0.032,1.86,1.86,1.87,0.093,0.091,0.094,18.27,18.07,18.49,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.89,46.38,47.46,45.95,45.45,46.51,0,0,0,0,0,0,1.02,0,0.314,0.091,0.68,0.32,31.5
1146434400000,2006,5,2005,8,31,7,0.885,0.116,0.665,31823.5,191.9,191.9,189.4,4,4,4,1463,1398,1530,1271,1206,192,192,192,171.5,105.9,237.8,0.131,0.126,0.137,1100,1100,1100,990,990,990,969.4,969.2,969.6,20.6,20.4,20.8,0.87,0.841,0.904,0.648,0.648,0.648,0.031,0.031,0.032,1.82,1.79,1.85,0.088,0.086,0.091,18.82,18.57,19.06,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.934,48.32,47.67,48.96,47.36,46.72,47.98,0,0,0,0,0,0,1.05,0,0.22,0.13,0.75,0.25,36
1147039200000,2006,5,2005,8,32,7,0.751,0.116,0.627,31524.6,192.8,192.8,187.6,4,4,4,1241,1138,1358,1049,946.3,192,192,192,12.48,-1.137e-13,66.21,0.155,0.141,0.169,1037,946.3,1100,990,990,990,968.7,968.3,969,21.3,21,21.7,0.711,0.583,0.824,0.525,0.397,0.648,0.025,0.018,0.031,1.52,1.24,1.77,0.071,0.057,0.085,19.82,19.2,20.42,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,48.03,45.26,49.79,46.91,44.36,48.2,0,0,0,0,0,0,1.04,0,0.124,0.15,0.83,0.17,42
1147644000000,2006,5,2005,8,33,7,0.628,0.112,0.516,27428.9,173,173,163.3,4,4,4,1039,975.2,1108,853.5,800.3,185.6,147,192,1.624e-14,0,1.137e-13,0.178,0.151,0.193,853.5,800.3,916.5,990,990,990,968,967.8,968.2,22,21.8,22.2,0.496,0.449,0.555,0.352,0.326,0.383,0.016,0.015,0.018,1.08,0.988,1.19,0.049,0.045,0.055,20.9,20.57,21.17,0.954,0.953,0.955,0.978,0.975,0.98,0.934,0.929,0.936,41.71,39.53,44.14,40.82,38.55,43.26,0,0,0,0,0,0,0.907,0,0.112,0.18,0.82,0.18,43.7
1148248800000,2006,5,2005,8,34,7,0.551,0.0889,0.462,24820.4,157.6,157.6,147.7,4,3,3.2857142857142856,910.7,864.8,958.4,763.7,717.8,147,147,147,0,0,0,0.162,0.153,0.17,763.7,717.8,811.4,990,990,990,967.5,967.4,967.7,22.5,22.3,22.6,0.408,0.368,0.452,0.307,0.28,0.332,0.014,0.012,0.015,0.975,0.914,1.03,0.043,0.04,0.046,21.48,21.27,21.73,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,47.42,39.67,52.02,45.53,38.69,48.2,0,0,0,0,0,0,0.821,0,0.089,0.16,0.84,0.16,45
1148853600000,2006,5,2005,8,35,7,0.496,0.0792,0.416,23363.3,141.2,141.2,139.1,3,3,3,819.7,793.2,850.6,688.7,674.2,131,119,147,0,0,0,0.16,0.145,0.178,688.7,674.2,703.6,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.35,0.341,0.36,0.261,0.251,0.271,0.011,0.011,0.012,0.864,0.838,0.89,0.038,0.037,0.039,21.96,21.81,22.09,0.957,0.957,0.957,0.98,0.98,0.98,0.938,0.938,0.938,47.3,46.6,48.02,46.36,45.66,47.06,0,0,0,0,0,0,0.773,0,0.08,0.16,0.84,0.16,47.1
1149458400000,2006,6,2005,9,36,7,0.461,0.072,0.389,22088.5,135.7,135.7,131.5,3,3,3,761.7,731.3,785.8,642.7,612.3,119,119,119,0,0,0,0.156,0.151,0.163,642.7,612.3,666.8,990,990,990,966.9,966.8,967,23.1,23,23.2,0.323,0.306,0.337,0.23,0.21,0.246,0.01,0.0091,0.011,0.785,0.734,0.826,0.034,0.032,0.036,22.27,22.13,22.44,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,44.72,42.89,46.16,43.83,42.03,45.23,0,0,0,0,0,0,0.73,0,0.072,0.16,0.84,0.16,47.9
1150063200000,2006,6,2005,9,37,7,0.417,0.072,0.345,19838.7,124.3,124.3,118.1,3,3,3,690.1,660.5,721.2,571.1,541.5,119,119,119,0,0,0,0.173,0.165,0.18,571.1,541.5,602.2,990,990,990,966.7,966.5,966.8,23.3,23.2,23.5,0.282,0.266,0.3,0.182,0.163,0.203,0.0078,0.0069,0.0088,0.664,0.614,0.717,0.028,0.026,0.031,22.68,22.5,22.84,0.952,0.95,0.954,0.977,0.973,0.98,0.93,0.924,0.935,40.3,38.42,42.27,39.36,37.37,41.43,0,0,0,0,0,0,0.656,0,0.072,0.17,0.83,0.17,47.6
1150668000000,2006,6,2005,9,38,7,0.378,0.0901,0.288,16705.9,110.1,110.1,99.44,3,2,2.2857142857142856,625,599.5,650.9,476,438.5,149,119,161,8.12e-15,0,5.684e-14,0.239,0.183,0.269,476,438.5,531.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.232,0.213,0.26,0.125,0.106,0.156,0.0053,0.0045,0.0067,0.587,0.557,0.614,0.025,0.024,0.026,23.01,22.9,23.14,0.955,0.949,0.958,0.977,0.97,0.98,0.933,0.92,0.939,45.91,37.21,50.82,44.52,36.1,48.2,0,0,0,0,0,0,0.552,0,0.09,0.24,0.76,0.24,44.2
1151272800000,2006,6,2005,9,39,7,0.344,0.0929,0.251,14962.2,91.84,91.84,89.06,2,2,2,569.4,547.3,591.6,415.8,401.1,153.6,135,161,1.624e-14,-5.684e-14,5.684e-14,0.269,0.243,0.286,415.8,401.1,430.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.204,0.2,0.21,0.0953,0.0883,0.102,0.004,0.0037,0.0043,0.523,0.501,0.545,0.022,0.021,0.023,23.32,23.19,23.42,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,45.44,43.89,46.86,44.53,43.01,45.92,0,0,0,0,0,0,0.495,0,0.093,0.27,0.73,0.27,43.5
1151877600000,2006,7,2005,10,40,7,0.315,0.0816,0.233,13965.2,87.23,87.23,83.13,2,2,2,520.1,501.1,539.9,385.1,366.1,135,135,135,-1.624e-14,-5.684e-14,5.684e-14,0.26,0.25,0.269,385.1,366.1,404.9,990,990,990,965.9,965.9,966,24.1,24,24.1,0.192,0.186,0.199,0.0808,0.0718,0.0901,0.0034,0.003,0.0038,0.476,0.447,0.505,0.02,0.019,0.021,23.58,23.47,23.7,0.953,0.951,0.955,0.979,0.977,0.98,0.933,0.929,0.936,42.44,40.44,44.5,41.56,39.51,43.61,0,0,0,0,0,0,0.462,0,0.082,0.26,0.74,0.26,44.3
1152482400000,2006,7,2005,10,41,7,0.289,0.0816,0.207,12387.3,77.6,77.6,73.73,2,2,2,477.5,461.4,494.8,342.5,326.4,135,135,135,0,0,0,0.283,0.273,0.293,342.5,326.4,359.8,990,990,990,965.7,965.7,965.8,24.3,24.2,24.3,0.177,0.172,0.183,0.0607,0.0531,0.0688,0.0025,0.0022,0.0028,0.412,0.388,0.438,0.017,0.016,0.018,23.84,23.74,23.94,0.947,0.945,0.95,0.972,0.97,0.976,0.921,0.917,0.927,37.93,36.2,39.77,36.87,35.12,38.8,0,0,0,0,0,0,0.41,0,0.082,0.28,0.72,0.28,42.9
1153087200000,2006,7,2005,10,42,7,0.267,0.0816,0.185,11082.8,69.15,69.15,65.97,2,2,2,441.1,426.7,456.3,306.1,291.7,135,135,135,0,0,0,0.306,0.296,0.316,306.1,291.7,321.3,990,990,990,965.6,965.5,965.7,24.4,24.3,24.5,0.164,0.159,0.17,0.0435,0.0367,0.0506,0.0018,0.0015,0.0021,0.357,0.335,0.38,0.015,0.014,0.016,24.06,23.97,24.14,0.942,0.939,0.944,0.97,0.97,0.97,0.913,0.911,0.916,34,32.43,35.64,32.98,31.45,34.57,0,0,0,0,0,0,0.366,0,0.082,0.31,0.69,0.31,41.5
1153692000000,2006,7,2005,10,43,7,0.248,0.0816,0.166,9953.46,61.91,61.91,59.25,2,2,2,409.7,397.5,422.1,274.7,262.5,135,135,135,0,0,0,0.33,0.32,0.34,274.7,262.5,287.1,990,990,990,965.4,965.4,965.5,24.6,24.5,24.6,0.153,0.149,0.158,0.0287,0.0229,0.0345,0.0012,0.00093,0.0014,0.31,0.292,0.328,0.013,0.012,0.013,24.25,24.17,24.32,0.935,0.932,0.938,0.97,0.97,0.97,0.907,0.904,0.91,30.54,29.19,31.91,29.62,28.31,30.95,0,0,0,0,0,0,0.329,0,0.082,0.33,0.67,0.33,40.1
1154296800000,2006,7,2005,10,44,7,0.229,0.092,0.137,8304.46,55.74,55.74,49.43,2,1,1.2857142857142858,379.3,366.6,393.4,227.2,211.6,152.1,135,155,8.12e-15,-2.842e-14,2.842e-14,0.401,0.343,0.423,227.2,211.6,258.4,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.137,0.132,0.148,0.0155,0.0137,0.0209,0.00063,0.00055,0.00085,0.354,0.255,0.404,0.014,0.01,0.016,24.35,24.28,24.4,0.949,0.924,0.959,0.977,0.97,0.98,0.928,0.896,0.939,43.67,25.78,52.13,41.88,25.01,48.2,0,0,0,0,0,0,0.275,0,0.092,0.4,0.6,0.4,36.3
1154901600000,2006,8,2005,11,45,7,0.212,0.0937,0.118,7369.46,46.56,46.56,43.87,1,1,1,350.4,338.9,362.5,195.4,183.9,155,155,155,0,-2.842e-14,2.842e-14,0.443,0.428,0.457,195.4,183.9,207.5,990,990,990,965.2,965.1,965.2,24.8,24.8,24.9,0.126,0.122,0.13,0.0124,0.0114,0.0134,0.0005,0.00046,0.00054,0.345,0.324,0.366,0.014,0.013,0.015,24.5,24.42,24.58,0.953,0.95,0.956,0.98,0.98,0.98,0.934,0.931,0.937,44.76,42.13,47.51,43.87,41.29,46.56,0,0,0,0,0,0,0.244,0,0.094,0.44,0.56,0.44,34.8
1155506400000,2006,8,2005,11,46,7,0.197,0.0937,0.103,6399.58,40.44,40.44,38.09,1,1,1,325.8,316.8,335.4,170.8,161.8,155,155,155,-8.12e-15,-2.842e-14,0,0.476,0.462,0.489,170.8,161.8,180.4,990,990,990,965,965,965.1,25,24.9,25,0.117,0.114,0.121,0.0103,0.0095,0.0111,0.00041,0.00038,0.00044,0.301,0.285,0.318,0.012,0.011,0.013,24.67,24.61,24.73,0.946,0.943,0.949,0.974,0.97,0.979,0.922,0.915,0.929,39.1,37.02,41.31,38.09,35.91,40.44,0,0,0,0,0,0,0.212,0,0.094,0.48,0.52,0.48,32.5
1156111200000,2006,8,2005,11,47,7,0.184,0.0937,0.0906,5580.58,35.23,35.23,33.22,1,1,1,304.8,296.3,313.8,149.8,141.3,155,155,155,-4.06e-15,-2.842e-14,2.842e-14,0.509,0.494,0.523,149.8,141.3,158.8,990,990,990,964.9,964.9,965,25.1,25,25.1,0.11,0.107,0.113,0.00849,0.00776,0.00925,0.00034,0.00031,0.00037,0.263,0.248,0.279,0.01,0.0099,0.011,24.81,24.75,24.87,0.939,0.936,0.942,0.97,0.97,0.97,0.911,0.908,0.914,34.25,32.25,36.32,33.22,31.28,35.23,0,0,0,0,0,0,0.185,0,0.0934,0.51,0.49,0.51,30.3
1156716000000,2006,8,2005,11,48,7,0.173,0.0842,0.0887,5476.72,37.18,37.18,32.6,1,1,1,285.8,276.3,293.8,146.7,131.4,139.1,118,155,-4.06e-15,-2.842e-14,2.842e-14,0.486,0.416,0.541,146.7,131.4,166,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.107,0.103,0.112,0.00822,0.00692,0.00986,0.00033,0.00028,0.00039,0.256,0.23,0.288,0.01,0.0092,0.011,24.9,24.88,24.92,0.937,0.932,0.944,0.97,0.97,0.972,0.91,0.904,0.918,33.59,29.93,38.24,32.6,29.04,37.18,0,0,0,0,0,0,0.181,0,0.0843,0.49,0.51,0.49,31.7
1157320800000,2006,9,2005,12,49,7,0.159,0.0714,0.0878,5436.14,34.54,34.54,32.36,1,1,1,263.2,254.2,272.8,145.2,136.2,118,118,118,4.06e-15,-2.842e-14,2.842e-14,0.448,0.433,0.464,145.2,136.2,154.8,990,990,990,964.8,964.7,964.8,25.2,25.2,25.3,0.104,0.101,0.108,0.00809,0.00733,0.00891,0.00032,0.00029,0.00035,0.251,0.235,0.268,0.0099,0.0093,0.011,25,24.94,25.05,0.937,0.933,0.941,0.97,0.97,0.97,0.909,0.905,0.913,33.36,31.23,35.61,32.36,30.29,34.54,0,0,0,0,0,0,0.18,0,0.0712,0.45,0.55,0.45,34.2
1157925600000,2006,9,2005,12,50,7,0.147,0.055,0.0921,5736.29,35.92,35.92,34.14,1,1,1,243.3,235.9,251.2,152.3,144.9,91,91,91,0,0,0,0.374,0.362,0.386,152.3,144.9,160.2,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.105,0.102,0.108,0.0087,0.00806,0.00936,0.00034,0.00032,0.00037,0.262,0.248,0.276,0.01,0.0098,0.011,25.08,25.02,25.14,0.94,0.937,0.942,0.97,0.97,0.97,0.911,0.909,0.914,35.2,33.45,37.03,34.14,32.45,35.92,0,0,0,0,0,0,0.19,0,0.0549,0.37,0.63,0.37,39
1158530400000,2006,9,2005,12,51,7,0.138,0.055,0.0829,5155.02,31.89,31.89,30.68,1,1,1,228.1,222.5,233.4,137.1,131.5,91,91,91,0,0,0,0.399,0.39,0.409,137.1,131.5,142.4,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0995,0.0975,0.101,0.00741,0.00692,0.00785,0.00029,0.00027,0.00031,0.234,0.224,0.244,0.0092,0.0088,0.0096,25.2,25.16,25.24,0.934,0.931,0.936,0.97,0.97,0.97,0.906,0.903,0.908,31.63,30.3,32.87,30.68,29.39,31.89,0,0,0,0,0,0,0.17,0,0.0551,0.4,0.6,0.4,37.4
1159135200000,2006,9,2005,12,52,7,0.13,0.0535,0.0769,4772.72,30.94,30.94,28.41,1,1,1,215.5,210.7,220.6,127.1,121.6,88.43,73,91,2.03e-15,0,1.421e-14,0.41,0.346,0.428,127.1,121.6,137.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0956,0.094,0.0975,0.00655,0.00609,0.00745,0.00026,0.00024,0.00029,0.216,0.207,0.233,0.0085,0.0081,0.0091,25.29,25.26,25.32,0.929,0.926,0.934,0.97,0.97,0.97,0.901,0.898,0.906,29.29,27.97,31.9,28.41,27.13,30.94,0,0,0,0,0,0,0.158,0,0.0531,0.41,0.59,0.41,36.7
1159740000000,2006,10,2006,1,1,7,0.125,0.0442,0.0809,5045.55,30.51,30.51,30.03,1,1,1,206.7,203.9,208.8,133.7,130.9,73,73,73,0,0,0,0.353,0.35,0.358,133.7,130.9,135.8,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0961,0.0951,0.0969,0.00712,0.00687,0.00729,0.00028,0.00027,0.00029,0.226,0.221,0.23,0.0089,0.0086,0.009,25.33,25.32,25.36,0.932,0.931,0.933,0.97,0.97,0.97,0.904,0.903,0.905,30.96,30.29,31.45,30.03,29.38,30.51,0,0,0,0,0,0,0.167,0,0.0441,0.35,0.65,0.35,40.4
1160344800000,2006,10,2006,1,2,7,0.119,0.0442,0.0745,4633.2,28.82,28.82,27.58,1,1,1,196.2,191,201.4,123.2,118,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.372,0.362,0.382,123.2,118,128.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0924,0.0906,0.0943,0.00622,0.00578,0.00666,0.00024,0.00023,0.00026,0.207,0.198,0.217,0.0081,0.0077,0.0085,25.38,25.37,25.39,0.927,0.923,0.93,0.97,0.97,0.97,0.899,0.896,0.902,28.43,27.13,29.71,27.58,26.32,28.82,0,0,0,0,0,0,0.153,0,0.0445,0.37,0.63,0.37,38.9
1160949600000,2006,10,2006,1,3,7,0.113,0.0442,0.0693,4283.97,25.98,25.98,25.5,1,1,1,187.7,184.7,189.7,114.7,111.7,73,73,73,-4.06e-15,-1.421e-14,1.421e-14,0.389,0.385,0.395,114.7,111.7,116.7,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0894,0.0884,0.0901,0.0055,0.00525,0.00567,0.00021,0.00021,0.00022,0.192,0.187,0.196,0.0075,0.0073,0.0077,25.38,25.38,25.38,0.921,0.919,0.922,0.97,0.97,0.97,0.893,0.891,0.895,26.29,25.56,26.79,25.5,24.79,25.98,0,0,0,0,0,0,0.142,0,0.0437,0.39,0.61,0.39,37.9
1161554400000,2006,10,2006,1,4,7,0.108,0.0442,0.0637,3903.09,24.46,24.46,23.23,1,1,1,178.2,174.6,183.4,105.2,101.6,73,73,73,2.03e-15,-1.421e-14,1.421e-14,0.41,0.398,0.418,105.2,101.6,110.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0861,0.0848,0.0879,0.0047,0.00439,0.00513,0.00018,0.00017,0.0002,0.175,0.169,0.185,0.0069,0.0066,0.0072,25.38,25.38,25.38,0.914,0.912,0.918,0.97,0.97,0.97,0.887,0.884,0.89,23.95,23.06,25.22,23.23,22.36,24.46,0,0,0,0,0,0,0.129,0,0.0443,0.41,0.59,0.41,36.1
1162159200000,2006,10,2006,1,5,7,0.108,0.0416,0.0669,4118.02,26.24,26.24,24.51,1,1,1,179.3,173.8,184.7,110.6,100.8,68.71,67,73,-2.03e-15,-1.421e-14,1.421e-14,0.384,0.363,0.42,110.6,100.8,117.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0872,0.0845,0.0894,0.00515,0.00432,0.00576,0.0002,0.00017,0.00023,0.184,0.167,0.197,0.0072,0.0066,0.0077,25.37,25.37,25.38,0.918,0.911,0.923,0.97,0.969,0.97,0.89,0.883,0.896,25.27,22.86,27.05,24.51,22.15,26.24,0,0,0,0,0,0,0.136,0,0.0411,0.39,0.62,0.38,38.1
