datetime,Year,Month,WaterYear,WaterMonth,WaterWeek,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
1473631200000,2016,9,2015,12,50,7,0.144,0.055,0.0892,5554.52,34.93,34.93,33.06,1,1,1,238.6,230.9,246.8,147.6,139.9,91,91,91,0,0,0,0.382,0.369,0.394,147.6,139.9,155.8,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.103,0.1,0.106,0.00829,0.00764,0.00899,0.00033,0.0003,0.00036,0.253,0.24,0.268,0.01,0.0094,0.011,25.12,25.05,25.17,0.938,0.935,0.941,0.97,0.97,0.97,0.91,0.907,0.913,34.09,32.29,36.01,33.06,31.33,34.93,0,0,0,0,0,0,0.184,0,0.0548,0.38,0.62,0.38,38.6
1474236000000,2016,9,2015,12,51,7,0.134,0.055,0.0791,4912.9,30.76,30.76,29.24,1,1,1,221.8,215.9,228.5,130.8,124.9,91,91,91,0,0,0,0.41,0.398,0.421,130.8,124.9,137.5,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0972,0.0951,0.0996,0.00687,0.00637,0.00744,0.00027,0.00025,0.00029,0.223,0.213,0.235,0.0088,0.0083,0.0092,25.25,25.19,25.29,0.931,0.928,0.934,0.97,0.97,0.97,0.903,0.901,0.906,30.15,28.76,31.72,29.24,27.9,30.76,0,0,0,0,0,0,0.162,0,0.0549,0.41,0.59,0.41,36.7
1474840800000,2016,9,2015,12,52,7,0.126,0.0519,0.0741,4597.58,29.51,29.51,27.37,1,1,1,208.4,203.6,214,122.5,115.3,85.86,73,91,6.09e-15,0,1.421e-14,0.412,0.357,0.441,122.5,115.3,131.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0937,0.0918,0.0953,0.00617,0.00555,0.00692,0.00024,0.00022,0.00027,0.208,0.196,0.222,0.0081,0.0076,0.0087,25.34,25.31,25.37,0.926,0.922,0.931,0.97,0.97,0.97,0.898,0.894,0.903,28.21,26.44,30.42,27.37,25.65,29.51,0,0,0,0,0,0,0.152,0,0.0519,0.41,0.59,0.41,36.5
1475445600000,2016,10,2016,1,1,7,0.119,0.0442,0.0753,4685.11,29.13,29.13,27.89,1,1,1,197.5,193.5,202.8,124.5,120.5,73,73,73,0,-1.421e-14,1.421e-14,0.37,0.36,0.377,124.5,120.5,129.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0929,0.0915,0.0947,0.00633,0.00599,0.00678,0.00025,0.00023,0.00027,0.21,0.203,0.219,0.0082,0.0079,0.0086,25.38,25.36,25.39,0.928,0.925,0.93,0.97,0.97,0.97,0.9,0.897,0.902,28.75,27.75,30.03,27.89,26.92,29.13,0,0,0,0,0,0,0.155,0,0.0437,0.37,0.63,0.37,39.4
1476050400000,2016,10,2016,1,2,7,0.113,0.0442,0.0685,4228.69,26.45,26.45,25.17,1,1,1,186.3,180.6,191.6,113.3,107.6,73,73,73,-6.09e-15,-1.421e-14,0,0.392,0.381,0.404,113.3,107.6,118.6,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0889,0.0869,0.0908,0.00538,0.0049,0.00583,0.00021,0.00019,0.00023,0.19,0.18,0.199,0.0074,0.007,0.0078,25.38,25.38,25.38,0.92,0.916,0.924,0.97,0.97,0.97,0.892,0.889,0.896,25.95,24.54,27.27,25.17,23.8,26.45,0,0,0,0,0,0,0.14,0,0.0445,0.39,0.61,0.39,37.4
1476655200000,2016,10,2016,1,3,7,0.105,0.0442,0.0607,3715.38,23.34,23.34,22.12,1,1,1,173.4,168.9,178.7,100.4,95.87,73,73,73,6.09e-15,0,1.421e-14,0.421,0.408,0.432,100.4,95.87,105.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0828,0.0863,0.00429,0.0039,0.00474,0.00017,0.00015,0.00019,0.167,0.159,0.176,0.0065,0.0062,0.0069,25.38,25.38,25.38,0.913,0.911,0.915,0.969,0.967,0.97,0.885,0.882,0.887,22.83,21.84,24.07,22.12,21.12,23.34,0,0,0,0,0,0,0.123,0,0.0443,0.42,0.58,0.42,35.4
1477260000000,2016,10,2016,1,4,7,0.0994,0.0442,0.0553,3396.1,20.85,20.85,20.21,1,1,1,164.4,161.5,167.5,91.41,88.49,73,73,73,4.06e-15,-1.421e-14,1.421e-14,0.444,0.436,0.452,91.41,88.49,94.5,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0812,0.0802,0.0823,0.00352,0.00327,0.00378,0.00014,0.00013,0.00015,0.151,0.145,0.156,0.0059,0.0057,0.0061,25.38,25.38,25.38,0.921,0.917,0.924,0.965,0.964,0.966,0.889,0.886,0.891,20.95,20.35,21.57,20.21,19.61,20.85,0,0,0,0,0,0,0.112,0,0.0441,0.44,0.56,0.44,34.2
1477864800000,2016,10,2016,1,5,7,0.101,0.0322,0.0688,4253.85,28.6,28.6,25.32,1,1,1,167,160.1,177.6,113.7,87.12,53.29,50,73,4.06e-15,0,1.421e-14,0.32,0.281,0.456,113.7,87.12,127.6,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0864,0.0797,0.0908,0.00542,0.00316,0.0066,0.00021,0.00012,0.00026,0.188,0.143,0.212,0.0074,0.0056,0.0083,25.35,25.34,25.38,0.924,0.919,0.93,0.969,0.963,0.97,0.895,0.891,0.902,26.12,20.07,29.48,25.32,19.33,28.6,0,0,0,0,0,0,0.141,0,0.0322,0.32,0.68,0.32,42.1
1478469600000,2016,11,2016,2,6,7,0.111,0.0346,0.0766,4764.23,30.41,30.41,28.36,1,1,1,183.9,177.1,191,126.6,120.7,57.29,50,67,4.06e-15,0,1.421e-14,0.311,0.27,0.357,126.6,120.7,135.3,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0913,0.0905,0.0935,0.00651,0.00601,0.00725,0.00025,0.00024,0.00028,0.211,0.202,0.226,0.0083,0.0079,0.0088,25.36,25.34,25.37,0.929,0.925,0.933,0.97,0.97,0.97,0.901,0.898,0.905,29.24,27.8,31.35,28.36,26.97,30.41,0,0,0,0,0,0,0.158,0,0.0344,0.31,0.69,0.31,42.9
1479074400000,2016,11,2016,2,7,7,0.114,0.0405,0.0734,4559.42,28.36,28.36,27.14,1,1,1,188.4,185.3,193.5,121.4,118.3,67,67,67,0,-1.421e-14,1.421e-14,0.356,0.346,0.362,121.4,118.3,126.5,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0907,0.0896,0.0925,0.00607,0.0058,0.0065,0.00024,0.00023,0.00025,0.203,0.198,0.212,0.0079,0.0077,0.0083,25.37,25.37,25.37,0.926,0.924,0.929,0.97,0.97,0.97,0.898,0.896,0.901,27.98,27.18,29.24,27.14,26.37,28.36,0,0,0,0,0,0,0.151,0,0.0406,0.36,0.64,0.36,40
1479679200000,2016,11,2016,2,8,7,0.12,0.0302,0.0894,5615,34.2,34.2,33.42,1,1,1,197.9,193.8,201.1,147.9,143.8,50,50,50,0,0,0,0.253,0.249,0.258,147.9,143.8,151.1,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0979,0.0965,0.0991,0.00832,0.00797,0.0086,0.00032,0.00031,0.00034,0.248,0.241,0.254,0.0097,0.0094,0.0099,25.35,25.34,25.35,0.938,0.936,0.939,0.97,0.97,0.97,0.909,0.908,0.911,34.46,33.44,35.26,33.42,32.44,34.2,0,0,0,0,0,0,0.186,0,0.0306,0.25,0.74,0.26,46.8
1480284000000,2016,11,2016,2,9,7,0.119,0.0334,0.0859,5383.37,33.56,33.56,32.04,1,1,1,197.2,195.1,198.7,142,138,55.14,50,59,0,0,0,0.279,0.252,0.299,142,138,148.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0967,0.0959,0.0981,0.00782,0.00748,0.00836,0.00031,0.00029,0.00033,0.239,0.232,0.249,0.0093,0.0091,0.0097,25.36,25.35,25.36,0.935,0.934,0.938,0.97,0.97,0.97,0.907,0.906,0.91,33.03,32.05,34.59,32.04,31.09,33.56,0,0,0,0,0,0,0.178,0,0.0331,0.28,0.72,0.28,45.2
1480888800000,2016,12,2016,3,10,7,0.121,0.0357,0.085,5320.5,33.13,33.13,31.67,1,1,1,199.5,195.7,205.8,140.5,136.7,59,59,59,0,0,0,0.296,0.287,0.302,140.5,136.7,146.8,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0968,0.0954,0.099,0.00769,0.00737,0.00823,0.0003,0.00029,0.00032,0.237,0.23,0.248,0.0092,0.009,0.0097,25.35,25.32,25.36,0.935,0.933,0.937,0.97,0.97,0.97,0.907,0.905,0.909,32.65,31.72,34.16,31.67,30.76,33.13,0,0,0,0,0,0,0.176,0,0.036,0.3,0.7,0.3,44
1481493600000,2016,12,2016,3,11,7,0.131,0.0357,0.0952,5973.84,37.54,37.54,35.56,1,1,1,216.3,208.8,224.7,157.3,149.8,59,59,59,0,0,0,0.273,0.263,0.283,157.3,149.8,165.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.103,0.1,0.106,0.00912,0.00848,0.00983,0.00036,0.00033,0.00039,0.267,0.253,0.282,0.01,0.0099,0.011,25.24,25.17,25.29,0.941,0.938,0.944,0.971,0.97,0.973,0.913,0.91,0.918,36.64,34.87,38.59,35.56,33.82,37.54,0,0,0,0,0,0,0.198,0,0.0358,0.27,0.73,0.27,45.6
1482098400000,2016,12,2016,3,12,7,0.142,0.0357,0.107,6760.62,42.27,42.27,40.24,1,1,1,235.6,227.1,244.1,176.6,168.1,59,59,59,0,0,0,0.251,0.242,0.26,176.6,168.1,185.1,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.11,0.107,0.112,0.0108,0.01,0.0115,0.00042,0.00039,0.00045,0.301,0.286,0.316,0.012,0.011,0.012,25.09,25.02,25.15,0.947,0.944,0.95,0.978,0.974,0.98,0.926,0.92,0.931,41.15,39.16,43.13,40.24,38.15,42.27,0,0,0,0,0,0,0.224,0,0.035,0.25,0.75,0.25,47.6
1482703200000,2016,12,2016,3,13,7,0.151,0.0369,0.115,7269.38,44.67,44.67,43.27,1,1,1,250.5,243.2,260.7,189.5,184.2,61,59,73,0,0,0,0.244,0.232,0.28,189.5,184.2,195.4,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.114,0.112,0.116,0.0119,0.0114,0.0124,0.00047,0.00045,0.00049,0.324,0.315,0.335,0.013,0.012,0.013,24.98,24.93,25.03,0.951,0.95,0.953,0.98,0.98,0.98,0.932,0.931,0.934,44.15,42.94,45.58,43.27,42.08,44.67,0,0,0,0,0,0,0.24,0,0.036,0.24,0.76,0.24,48.1
1483308000000,2017,1,2016,4,14,7,0.171,0.0442,0.127,7913.56,48.2,48.2,47.1,1,1,1,283.2,266.5,298.8,210.2,193.5,73,73,73,4.06e-15,-2.842e-14,2.842e-14,0.258,0.244,0.274,210.2,193.5,225.8,990,990,990,964.8,964.8,964.9,25.2,25.1,25.2,0.123,0.117,0.129,0.0136,0.0122,0.0149,0.00054,0.00048,0.0006,0.363,0.333,0.391,0.014,0.013,0.016,24.8,24.71,24.9,0.956,0.953,0.959,0.98,0.98,0.98,0.937,0.934,0.94,48.91,45.01,52.48,47.1,44.11,48.2,0,0,0,0,0,0,0.262,0,0.044,0.26,0.74,0.26,46.3
1483912800000,2017,1,2016,4,15,7,0.202,0.0442,0.158,9602.25,64.13,64.13,57.16,2,2,2,334.8,307.2,366.8,261.8,234.2,73,73,73,0,-2.842e-14,2.842e-14,0.219,0.199,0.238,261.8,234.2,293.8,990,990,990,965.1,964.9,965.2,24.9,24.8,25.1,0.141,0.132,0.153,0.0239,0.0157,0.0377,0.00096,0.00062,0.0015,0.284,0.248,0.331,0.011,0.0099,0.013,24.64,24.43,24.82,0.931,0.924,0.939,0.97,0.97,0.97,0.904,0.897,0.911,29.46,26.34,33.05,28.58,25.55,32.06,0,0,0,0,0,0,0.318,0,0.044,0.22,0.78,0.22,47.5
1484517600000,2017,1,2016,4,16,7,0.246,0.0442,0.202,12218.8,79.22,79.22,72.73,2,2,2,406.6,375.9,435.5,333.6,302.9,73,73,73,0,0,0,0.18,0.168,0.194,333.6,302.9,362.5,990,990,990,965.4,965.3,965.6,24.6,24.4,24.7,0.167,0.156,0.177,0.0565,0.0419,0.0701,0.0023,0.0017,0.0029,0.391,0.345,0.434,0.016,0.014,0.018,24.18,24.01,24.38,0.946,0.941,0.95,0.972,0.97,0.977,0.919,0.912,0.928,37.4,34.05,40.54,36.37,33.03,39.61,0,0,0,0,0,0,0.404,0,0.044,0.18,0.82,0.18,49.7
1485122400000,2017,1,2016,4,17,7,0.282,0.0442,0.238,14445.4,90.49,90.49,85.98,2,2,2,466.8,445.6,488.8,393.8,372.6,73,73,73,0,0,0,0.157,0.149,0.164,393.8,372.6,415.8,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.188,0.18,0.196,0.0849,0.0749,0.0953,0.0035,0.0031,0.0039,0.481,0.449,0.514,0.02,0.018,0.021,23.82,23.69,23.95,0.954,0.951,0.956,0.98,0.98,0.98,0.935,0.932,0.937,43.87,41.62,46.17,42.99,40.77,45.25,0,0,0,0,0,0,0.478,0,0.044,0.16,0.84,0.16,51.2
1485727200000,2017,1,2016,4,18,7,0.32,0.0493,0.271,15935.5,96.4,96.4,94.85,2,2,2,528.9,496.2,562.3,447.3,423.2,81.57,73,85,0,-5.684e-14,5.684e-14,0.154,0.145,0.165,447.3,423.2,477.3,990,990,990,966,965.8,966.1,24,23.9,24.2,0.208,0.198,0.221,0.11,0.0987,0.124,0.0046,0.0041,0.0052,0.563,0.525,0.61,0.023,0.022,0.026,23.46,23.26,23.64,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.23,46.93,52.05,47.43,45.99,48.2,0,0,0,0,0,0,0.527,0,0.049,0.15,0.85,0.15,49.8
1486332000000,2017,2,2016,5,19,7,0.366,0.0514,0.314,18212.8,114.4,114.4,108.4,3,3,3,604.4,571.9,633.7,519.4,486.9,85,85,85,-2.436e-14,-5.684e-14,0,0.141,0.134,0.149,519.4,486.9,548.7,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.245,0.227,0.262,0.148,0.129,0.168,0.0063,0.0054,0.0071,0.57,0.517,0.619,0.024,0.022,0.026,23.12,22.95,23.31,0.948,0.945,0.951,0.971,0.97,0.974,0.921,0.916,0.926,37.2,35.06,39.13,36.14,34,38.12,0,0,0,0,0,0,0.602,0,0.052,0.14,0.86,0.14,49.8
1486936800000,2017,2,2016,5,20,7,0.412,0.0514,0.361,20790.8,132.4,132.4,123.8,3,3,3,681.3,644.4,728,596.3,559.4,85,85,85,0,0,0,0.125,0.117,0.132,596.3,559.4,643,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.289,0.268,0.315,0.199,0.175,0.231,0.0085,0.0074,0.0099,0.699,0.637,0.778,0.03,0.027,0.034,22.68,22.41,22.89,0.954,0.951,0.956,0.979,0.976,0.98,0.933,0.928,0.937,42.15,39.82,45.04,41.25,38.85,44.14,0,0,0,0,0,0,0.688,0,0.051,0.12,0.88,0.12,50.5
1487541600000,2017,2,2016,5,21,7,0.487,0.0514,0.435,24151.2,155.3,155.3,143.8,4,3,3.142857142857143,804.9,748.6,871,719.9,663.6,85,85,85,0,0,0,0.106,0.0976,0.114,719.9,663.6,786,990,990,990,967.1,966.9,967.4,22.9,22.6,23.1,0.362,0.327,0.412,0.281,0.244,0.319,0.012,0.011,0.014,0.896,0.812,0.977,0.039,0.035,0.043,21.98,21.68,22.29,0.956,0.953,0.957,0.979,0.976,0.98,0.937,0.93,0.938,47.55,39.81,51.66,46.07,38.83,48.2,0,0,0,0,0,0,0.799,0,0.052,0.11,0.89,0.11,49.6
1488146400000,2017,2,2016,5,22,7,0.608,0.0704,0.537,28679.9,187.4,187.4,170.7,4,4,4,1005,898.9,1133,888.2,813.9,116.4,85,129,-1.624e-14,-1.137e-13,0,0.115,0.0916,0.135,888.2,813.9,1004,990,990,990,967.9,967.5,968.3,22.1,21.7,22.5,0.517,0.438,0.64,0.37,0.333,0.432,0.017,0.015,0.02,1.13,0.988,1.35,0.051,0.044,0.062,20.98,20.33,21.52,0.955,0.954,0.956,0.98,0.978,0.98,0.935,0.933,0.936,43.57,40.95,47.82,42.68,40.05,46.86,0,0,0,0,0,0,0.948,0,0.071,0.12,0.88,0.12,47.2
1488751200000,2017,3,2016,6,23,7,0.812,0.0874,0.662,32206.6,192.8,192.8,191.7,4,4,4,1342,1186,1479,1198,1057,144.4,129,183,103.8,0,195.9,0.107,0.0919,0.127,1094,1057,1100,990,990,990,969,968.5,969.4,21,20.6,21.5,0.82,0.717,0.879,0.634,0.55,0.648,0.03,0.026,0.031,1.75,1.56,1.83,0.083,0.072,0.089,19.27,18.76,19.96,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,49.25,48.17,50.46,47.93,47.2,48.2,0,0,0,0,0,0,1.07,0,0.15,0.11,0.82,0.18,39.7
1489356000000,2017,3,2016,6,24,7,1.06,0.111,0.665,30150.9,187,187,179.5,4,4,4,1746,1527,2022,1563,1344,183,183,183,462.6,243.6,739.3,0.106,0.0905,0.12,1100,1100,1100,990,990,990,970.3,969.6,971.2,19.7,18.8,20.4,0.917,0.9,0.926,0.648,0.648,0.648,0.033,0.032,0.034,1.87,1.85,1.87,0.095,0.09,0.099,17.86,16.97,18.58,0.95,0.948,0.952,0.98,0.98,0.98,0.931,0.929,0.933,45.78,43.39,47.71,44.87,42.52,46.75,0,0,0,0,0,0,0.997,0,0.395,0.1,0.63,0.37,28.4
1489960800000,2017,3,2016,6,25,7,1.5,0.111,0.665,26540.6,167.1,167.1,158,4,4,4,2477,2141,2821,2294,1958,183,183,183,1194,858.3,1538,0.0745,0.0649,0.0855,1100,1100,1100,990,990,990,972.3,971.4,973.1,17.7,16.9,18.6,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.035,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.87,15.04,16.68,0.944,0.941,0.947,0.977,0.972,0.98,0.922,0.915,0.928,40.43,38.19,42.61,39.49,37.12,41.76,0,0,0,0,0,0,0.878,0,0.835,0.074,0.44,0.56,17.7
1490565600000,2017,3,2016,6,26,7,1.94,0.117,0.665,23272.2,145.2,145.2,138.5,4,4,4,3205,2937,3389,3013,2754,192.7,183,217,1913,1654,2072,0.0601,0.0554,0.0647,1100,1100,1100,990,990,990,974,973.4,974.4,16,15.6,16.6,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.039,0.042,1.87,1.87,1.87,0.12,0.11,0.12,14.14,13.74,14.76,0.936,0.933,0.94,0.97,0.97,0.97,0.908,0.905,0.912,35.7,34.59,37.41,34.63,33.55,36.31,0,0,0,0,0,0,0.77,0,1.275,0.06,0.34,0.66,12
1491170400000,2017,4,2016,7,27,7,2.08,0.131,0.665,22382.8,133.7,133.7,133.2,4,4,4,3433,3410,3444,3216,3193,217,217,217,2116,2093,2127,0.0632,0.063,0.0636,1100,1100,1100,990,990,990,974.5,974.4,974.5,15.5,15.5,15.6,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.042,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.65,13.62,13.7,0.933,0.933,0.933,0.97,0.97,0.97,0.905,0.905,0.905,34.34,34.27,34.47,33.31,33.24,33.43,0,0,0,0,0,0,0.74,0,1.415,0.063,0.32,0.68,10.8
1491775200000,2017,4,2016,7,28,7,2.06,0.172,0.665,22485,134.8,134.8,133.8,4,4,4,3406,3364,3431,3122,3069,283.9,217,295,2022,1969,2114,0.0834,0.0632,0.0877,1100,1100,1100,990,990,990,974.4,974.3,974.5,15.6,15.5,15.7,0.926,0.926,0.926,0.648,0.648,0.648,0.042,0.041,0.042,1.87,1.87,1.87,0.12,0.12,0.12,13.71,13.65,13.79,0.933,0.933,0.934,0.97,0.97,0.97,0.905,0.905,0.906,34.49,34.34,34.73,33.46,33.31,33.69,0,0,0,0,0,0,0.744,0,1.395,0.083,0.32,0.68,10.9
1492380000000,2017,4,2016,7,29,7,1.96,0.178,0.665,23127.9,140.6,140.6,137.7,4,4,4,3237,3111,3343,2942,2816,295,295,295,1842,1716,1948,0.0912,0.0882,0.0948,1100,1100,1100,990,990,990,974.1,973.8,974.3,15.9,15.7,16.2,0.926,0.926,0.926,0.648,0.648,0.648,0.041,0.04,0.041,1.87,1.87,1.87,0.12,0.12,0.12,14.06,13.84,14.34,0.935,0.934,0.937,0.97,0.97,0.97,0.907,0.906,0.909,35.48,34.86,36.25,34.42,33.81,35.16,0,0,0,0,0,0,0.765,0,1.295,0.091,0.34,0.66,11.8
1492984800000,2017,4,2016,7,30,7,1.77,0.178,0.665,24482.8,149.5,149.5,145.7,4,4,4,2921,2785,3066,2626,2490,295,295,295,1526,1390,1671,0.101,0.0962,0.106,1100,1100,1100,990,990,990,973.3,973,973.7,16.7,16.3,17,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.11,14.8,14.45,15.13,0.94,0.938,0.942,0.971,0.97,0.973,0.913,0.91,0.916,37.52,36.55,38.42,36.43,35.45,37.37,0,0,0,0,0,0,0.81,0,1.105,0.1,0.38,0.62,13.8
1493589600000,2017,5,2016,8,31,7,1.58,0.167,0.665,25882,157.2,157.2,154.1,4,4,4,2619,2508,2742,2343,2232,276,276,276,1243,1132,1366,0.106,0.101,0.11,1100,1100,1100,990,990,990,972.6,972.3,972.9,17.4,17.1,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.53,15.24,15.8,0.943,0.942,0.944,0.975,0.973,0.977,0.92,0.917,0.922,39.5,38.7,40.23,38.51,37.67,39.29,0,0,0,0,0,0,0.856,0,0.915,0.11,0.42,0.58,16.4
1494194400000,2017,5,2016,8,32,7,1.44,0.167,0.665,26964.4,162.7,162.7,160.5,4,4,4,2388,2307,2474,2112,2031,276,276,276,1012,931.4,1098,0.116,0.112,0.12,1100,1100,1100,990,990,990,972,971.8,972.2,18,17.8,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.88,16.28,0.945,0.945,0.946,0.978,0.977,0.979,0.925,0.923,0.926,41.02,40.46,41.54,40.13,39.53,40.68,0,0,0,0,0,0,0.892,0,0.775,0.12,0.46,0.54,18.7
1494799200000,2017,5,2016,8,33,7,1.3,0.167,0.665,27996.5,169.8,169.8,166.6,4,4,4,2157,2033,2281,1881,1757,276,276,276,781,657,905.3,0.128,0.121,0.136,1100,1100,1100,990,990,990,971.5,971.2,971.8,18.5,18.2,18.8,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.034,0.036,1.87,1.87,1.87,0.1,0.1,0.1,16.65,16.35,16.95,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.51,41.71,43.32,41.66,40.86,42.45,0,0,0,0,0,0,0.926,0,0.635,0.13,0.51,0.49,21.5
1495404000000,2017,5,2016,8,34,7,1.14,0.167,0.665,29372,178.8,178.8,174.8,4,4,4,1878,1764,1994,1602,1488,276,276,276,502.3,388.3,617.8,0.147,0.138,0.156,1100,1100,1100,990,990,990,970.7,970.3,971.1,19.3,18.9,19.7,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.033,0.034,1.87,1.87,1.87,0.097,0.095,0.099,17.42,17.05,17.79,0.949,0.948,0.951,0.98,0.98,0.98,0.93,0.929,0.932,44.6,43.59,45.6,43.71,42.72,44.69,0,0,0,0,0,0,0.971,0,0.475,0.15,0.58,0.42,25.8
1496008800000,2017,5,2016,8,35,7,0.982,0.144,0.665,30847.6,186.8,186.8,183.6,4,4,4,1624,1530,1727,1385,1320,238.3,210,276,285.3,219.8,351.1,0.146,0.13,0.167,1100,1100,1100,990,990,990,969.9,969.6,970.2,20.1,19.8,20.4,0.916,0.91,0.923,0.648,0.648,0.648,0.032,0.032,0.033,1.86,1.86,1.87,0.093,0.091,0.095,18.25,17.91,18.56,0.952,0.951,0.952,0.98,0.98,0.98,0.933,0.932,0.933,46.84,45.94,47.65,45.9,45.02,46.7,0,0,0,0,0,0,1.02,0,0.317,0.15,0.68,0.32,31.4
1496613600000,2017,6,2016,9,36,7,0.851,0.127,0.664,32062.4,192.8,192.8,190.8,4,4,4,1408,1292,1501,1198,1082,210,210,210,100,0,191.1,0.149,0.14,0.162,1097,1082,1100,990,990,990,969.2,968.8,969.5,20.8,20.5,21.2,0.85,0.785,0.897,0.642,0.608,0.648,0.031,0.029,0.032,1.79,1.69,1.85,0.086,0.08,0.09,19.02,18.67,19.49,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,48.76,47.93,49.54,47.71,46.97,48.2,0,0,0,0,0,0,1.06,0,0.187,0.15,0.78,0.22,37.7
1497218400000,2017,6,2016,9,37,7,0.694,0.127,0.567,29435.5,188.6,188.6,175.2,4,4,4,1148,1061,1248,938.1,850.7,210,210,210,-3.248e-14,-1.137e-13,1.137e-13,0.184,0.168,0.198,938.1,850.7,1038,990,990,990,968.4,968.1,968.7,21.6,21.3,21.9,0.595,0.504,0.721,0.403,0.351,0.509,0.019,0.016,0.024,1.26,1.08,1.52,0.058,0.05,0.071,20.38,19.8,20.82,0.955,0.954,0.955,0.98,0.979,0.98,0.936,0.934,0.936,44.7,41.44,48.12,43.8,40.57,47.16,0,0,0,0,0,0,0.973,0,0.127,0.18,0.82,0.18,42.4
1497823200000,2017,6,2016,9,38,7,0.59,0.127,0.463,24723.5,158.3,158.3,147.2,4,3,3.2857142857142856,975.3,921.2,1037,765.3,711.2,210,210,210,0,0,0,0.216,0.202,0.228,765.3,711.2,827.5,990,990,990,967.8,967.6,968,22.2,22,22.4,0.426,0.376,0.483,0.308,0.276,0.34,0.014,0.012,0.015,0.993,0.915,1.05,0.045,0.041,0.048,21.21,20.94,21.5,0.956,0.953,0.957,0.979,0.975,0.98,0.935,0.929,0.938,46.87,39.57,51.56,45.33,38.59,48.2,0,0,0,0,0,0,0.818,0,0.127,0.22,0.78,0.22,41.9
1498428000000,2017,6,2016,9,39,7,0.522,0.123,0.399,22216.1,138.1,138.1,132.2,3,3,3,862.7,823.8,905.5,659.6,636.7,203.1,186,210,0,0,0,0.235,0.222,0.248,659.6,636.7,695.5,990,990,990,967.4,967.2,967.5,22.6,22.5,22.8,0.344,0.328,0.366,0.242,0.226,0.266,0.011,0.01,0.012,0.825,0.785,0.887,0.036,0.034,0.039,21.82,21.59,22.02,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.937,44.98,43.6,46.96,44.08,42.73,46.02,0,0,0,0,0,0,0.735,0,0.123,0.24,0.76,0.24,42.6
1499032800000,2017,7,2016,10,40,7,0.479,0.112,0.366,20690,127.4,127.4,123.2,3,3,3,791.3,770.2,814.8,605.3,584.2,186,186,186,0,0,0,0.235,0.228,0.242,605.3,584.2,628.8,990,990,990,967.1,967,967.2,22.9,22.8,23,0.31,0.298,0.323,0.205,0.191,0.221,0.009,0.0083,0.0097,0.73,0.694,0.77,0.032,0.03,0.034,22.21,22.07,22.33,0.954,0.953,0.955,0.979,0.977,0.98,0.934,0.931,0.936,41.92,40.63,43.34,41.05,39.71,42.47,0,0,0,0,0,0,0.684,0,0.113,0.23,0.76,0.24,43.2
1499637600000,2017,7,2016,10,41,7,0.44,0.134,0.306,17234.9,117.3,117.3,102.6,3,2,2.5714285714285716,726.7,693.9,761.1,505.6,466.9,221.1,186,227,0,0,0,0.305,0.244,0.327,505.6,466.9,575.1,990,990,990,966.8,966.7,966.9,23.2,23.1,23.3,0.258,0.237,0.293,0.141,0.119,0.185,0.0061,0.0051,0.008,0.615,0.557,0.679,0.027,0.024,0.029,22.58,22.38,22.71,0.952,0.946,0.957,0.975,0.97,0.98,0.928,0.918,0.938,42.76,34.93,51.66,41.08,33.88,48.2,0,0,0,0,0,0,0.57,0,0.134,0.3,0.7,0.3,39.2
1500242400000,2017,7,2016,10,42,7,0.396,0.137,0.259,15142.1,95.6,95.6,90.13,2,2,2,654.6,626.9,683.2,427.6,399.9,227,227,227,0,-5.684e-14,5.684e-14,0.347,0.332,0.362,427.6,399.9,456.2,990,990,990,966.5,966.4,966.6,23.5,23.4,23.6,0.217,0.205,0.231,0.101,0.0877,0.114,0.0043,0.0037,0.0049,0.549,0.505,0.596,0.023,0.021,0.026,22.93,22.77,23.09,0.956,0.955,0.958,0.98,0.98,0.98,0.937,0.936,0.938,45.99,43.22,48.78,45.07,42.36,47.8,0,0,0,0,0,0,0.501,0,0.137,0.35,0.65,0.35,38.2
1500847200000,2017,7,2016,10,43,7,0.36,0.137,0.222,13076.8,83.11,83.11,77.84,2,2,2,594.7,571.9,619,367.7,344.9,227,227,227,-1.624e-14,-5.684e-14,5.684e-14,0.382,0.367,0.397,367.7,344.9,391.9,990,990,990,966.3,966.2,966.4,23.7,23.6,23.8,0.194,0.185,0.202,0.0725,0.0618,0.084,0.0031,0.0026,0.0036,0.457,0.423,0.493,0.019,0.018,0.021,23.27,23.13,23.4,0.951,0.948,0.954,0.976,0.971,0.98,0.928,0.92,0.935,39.89,37.52,42.4,38.92,36.42,41.55,0,0,0,0,0,0,0.432,0,0.138,0.38,0.62,0.38,36.3
1501452000000,2017,7,2016,10,44,7,0.327,0.115,0.212,12556.3,79.53,79.53,74.74,2,2,2,541,518.6,564.5,350.8,334.6,190.1,184,227,8.12e-15,-5.684e-14,5.684e-14,0.351,0.331,0.402,350.8,334.6,372.1,990,990,990,966,965.9,966.1,24,23.9,24.1,0.185,0.179,0.192,0.0646,0.0569,0.0746,0.0027,0.0024,0.0031,0.429,0.404,0.46,0.018,0.017,0.019,23.54,23.44,23.66,0.949,0.946,0.951,0.973,0.97,0.977,0.923,0.918,0.93,38.41,36.73,40.68,37.37,35.63,39.76,0,0,0,0,0,0,0.415,0,0.115,0.35,0.65,0.35,38.4
1502056800000,2017,8,2016,11,45,7,0.297,0.111,0.186,11038.5,69.74,69.74,65.71,2,2,2,491.8,472.9,511.2,307.8,288.9,184,184,184,0,0,0,0.374,0.36,0.389,307.8,288.9,327.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.169,0.163,0.176,0.0443,0.0354,0.0534,0.0018,0.0015,0.0022,0.364,0.335,0.393,0.015,0.014,0.016,23.82,23.71,23.94,0.942,0.939,0.945,0.97,0.97,0.97,0.914,0.91,0.917,33.87,31.83,35.95,32.85,30.87,34.87,0,0,0,0,0,0,0.365,0,0.111,0.37,0.63,0.37,37.2
1502661600000,2017,8,2016,11,46,7,0.272,0.111,0.161,9557.83,60.41,60.41,56.89,2,2,2,450.1,434.4,466.6,266.1,250.4,184,184,184,0,0,0,0.409,0.394,0.424,266.1,250.4,282.6,990,990,990,965.6,965.6,965.7,24.4,24.3,24.4,0.155,0.149,0.16,0.0246,0.0172,0.0324,0.001,0.0007,0.0013,0.301,0.278,0.326,0.012,0.011,0.013,24.07,23.97,24.17,0.934,0.93,0.937,0.97,0.97,0.97,0.906,0.902,0.909,29.33,27.6,31.14,28.45,26.77,30.21,0,0,0,0,0,0,0.316,0,0.111,0.41,0.59,0.41,35.1
1503266400000,2017,8,2016,11,47,7,0.251,0.111,0.139,8316.04,52.39,52.39,49.5,2,1,1.4285714285714286,414.4,400.2,429.2,230.4,216.2,184,184,184,0,-2.842e-14,2.842e-14,0.444,0.429,0.46,230.4,216.2,245.2,990,990,990,965.5,965.4,965.5,24.5,24.5,24.6,0.142,0.137,0.147,0.0153,0.0141,0.0166,0.00062,0.00057,0.00068,0.341,0.26,0.41,0.014,0.011,0.017,24.19,24.13,24.26,0.944,0.925,0.959,0.976,0.97,0.98,0.922,0.897,0.939,40.27,25.82,52.14,38.52,25.05,48.2,0,0,0,0,0,0,0.275,0,0.112,0.44,0.55,0.45,33.1
1503871200000,2017,8,2016,11,48,7,0.232,0.0994,0.132,8077.37,51.96,51.96,48.08,2,1,1.4285714285714286,383.3,368.8,396.6,219,200.3,164.3,138,184,-4.06e-15,-2.842e-14,2.842e-14,0.428,0.364,0.479,219,200.3,241.1,990,990,990,965.3,965.2,965.4,24.7,24.6,24.8,0.136,0.131,0.141,0.0144,0.0128,0.0162,0.00058,0.00052,0.00066,0.32,0.251,0.379,0.013,0.01,0.015,24.36,24.24,24.5,0.943,0.923,0.957,0.976,0.97,0.98,0.92,0.896,0.938,38.07,25.6,48.37,37.2,24.83,47.4,0,0,0,0,0,0,0.267,0,0.1,0.43,0.57,0.43,34.8
1504476000000,2017,9,2016,12,49,7,0.211,0.0835,0.128,7877.84,48.2,48.2,46.89,1,1,1,348.9,335.7,363.6,210.9,197.7,138,138,138,8.12e-15,-2.842e-14,2.842e-14,0.396,0.38,0.411,210.9,197.7,225.6,990,990,990,965.1,965.1,965.2,24.9,24.8,24.9,0.131,0.126,0.136,0.0137,0.0126,0.0149,0.00055,0.0005,0.0006,0.372,0.348,0.398,0.015,0.014,0.016,24.48,24.38,24.57,0.957,0.954,0.959,0.98,0.98,0.98,0.937,0.935,0.94,48.44,45.45,51.72,46.89,44.54,48.2,0,0,0,0,0,0,0.261,0,0.083,0.4,0.61,0.39,37.3
1505080800000,2017,9,2016,12,50,7,0.193,0.0835,0.11,6853.57,43.61,43.61,40.8,1,1,1,319.5,308.1,331.6,181.5,170.1,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.432,0.416,0.448,181.5,170.1,193.6,990,990,990,965,964.9,965.1,25,24.9,25.1,0.12,0.116,0.125,0.0112,0.0102,0.0122,0.00045,0.00041,0.00049,0.319,0.299,0.341,0.013,0.012,0.014,24.68,24.6,24.76,0.949,0.946,0.953,0.978,0.974,0.98,0.928,0.921,0.934,41.7,39.05,44.5,40.8,38.03,43.61,0,0,0,0,0,0,0.227,0,0.083,0.43,0.57,0.43,35.5
1505685600000,2017,9,2016,12,51,7,0.179,0.0835,0.0952,5886.73,37.16,37.16,35.04,1,1,1,295.4,286.4,304.5,157.4,148.4,138,138,138,4.06e-15,-2.842e-14,2.842e-14,0.467,0.453,0.482,157.4,148.4,166.5,990,990,990,964.9,964.8,964.9,25.1,25.1,25.2,0.112,0.109,0.115,0.00913,0.00837,0.0099,0.00036,0.00033,0.00039,0.276,0.26,0.292,0.011,0.01,0.012,24.84,24.79,24.89,0.942,0.939,0.945,0.97,0.97,0.972,0.914,0.911,0.918,36.11,34.02,38.23,35.04,33,37.16,0,0,0,0,0,0,0.195,0,0.0838,0.47,0.53,0.47,32.9
1506290400000,2017,9,2016,12,52,7,0.166,0.081,0.0851,5247.54,34.98,34.98,31.24,1,1,1,274.7,266.5,283.4,140.7,130.9,134,110,138,1.218e-14,0,2.842e-14,0.488,0.413,0.513,140.7,130.9,156.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.106,0.103,0.109,0.00771,0.00688,0.00905,0.00031,0.00027,0.00036,0.246,0.229,0.272,0.0097,0.0091,0.011,24.96,24.91,25,0.935,0.931,0.941,0.97,0.97,0.97,0.907,0.903,0.913,32.2,29.9,36.06,31.24,29,34.98,0,0,0,0,0,0,0.174,0,0.0809,0.49,0.51,0.49,31.6
1506895200000,2017,10,2017,1,1,7,0.157,0.0665,0.0905,5615.81,34.67,34.67,33.43,1,1,1,259.7,255.6,265.1,149.7,145.6,110,110,110,0,-2.842e-14,2.842e-14,0.424,0.415,0.43,149.7,145.6,155.1,990,990,990,964.7,964.7,964.8,25.3,25.2,25.3,0.106,0.105,0.108,0.00847,0.00812,0.00894,0.00034,0.00032,0.00035,0.259,0.252,0.269,0.01,0.01,0.011,25,24.97,25.03,0.939,0.937,0.941,0.97,0.97,0.97,0.911,0.909,0.913,34.46,33.48,35.74,33.43,32.48,34.67,0,0,0,0,0,0,0.186,0,0.0665,0.42,0.58,0.42,35.8
1507500000000,2017,10,2017,1,2,7,0.152,0.0665,0.0851,5271.21,32.6,32.6,31.38,1,1,1,250.7,245.2,256.1,140.7,135.2,110,110,110,-4.06e-15,-2.842e-14,0,0.439,0.43,0.449,140.7,135.2,146.1,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.103,0.101,0.105,0.00771,0.00724,0.00817,0.0003,0.00029,0.00032,0.243,0.233,0.253,0.0096,0.0092,0.01,25.06,25.02,25.1,0.935,0.933,0.938,0.97,0.97,0.97,0.907,0.905,0.909,32.35,31.03,33.61,31.38,30.1,32.6,0,0,0,0,0,0,0.174,0,0.0669,0.44,0.56,0.44,34.7
1508104800000,2017,10,2017,1,3,7,0.143,0.0665,0.0767,4740.86,29.42,29.42,28.22,1,1,1,236.9,231.2,242.2,126.9,121.2,110,110,110,-2.03e-15,-1.421e-14,1.421e-14,0.465,0.454,0.476,126.9,121.2,132.2,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.0983,0.0963,0.1,0.00653,0.00605,0.00698,0.00026,0.00024,0.00028,0.219,0.208,0.228,0.0086,0.0082,0.009,25.16,25.12,25.2,0.929,0.926,0.932,0.97,0.97,0.97,0.901,0.898,0.904,29.09,27.75,30.33,28.22,26.92,29.42,0,0,0,0,0,0,0.157,0,0.0663,0.47,0.54,0.46,33.2
1508709600000,2017,10,2017,1,4,7,0.136,0.0665,0.0692,4258.56,26.47,26.47,25.35,1,1,1,224.5,221.6,229.3,114.5,111.6,110,110,110,0,-1.421e-14,1.421e-14,0.49,0.48,0.496,114.5,111.6,119.3,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0939,0.0929,0.0956,0.00548,0.00524,0.00589,0.00022,0.00021,0.00023,0.196,0.191,0.205,0.0077,0.0075,0.0081,25.26,25.22,25.28,0.921,0.919,0.925,0.97,0.97,0.97,0.894,0.892,0.897,26.13,25.45,27.29,25.35,24.68,26.47,0,0,0,0,0,0,0.141,0,0.0668,0.49,0.51,0.49,31.3
1509314400000,2017,10,2017,1,5,7,0.134,0.0592,0.0752,4657,29.86,29.86,27.72,1,1,1,222.3,219.2,226.6,124.4,110,97.86,93,110,2.03e-15,0,1.421e-14,0.44,0.41,0.5,124.4,110,133.6,990,990,990,964.5,964.5,964.6,25.5,25.4,25.5,0.0957,0.0924,0.0982,0.00632,0.0051,0.0071,0.00025,0.0002,0.00028,0.212,0.188,0.228,0.0083,0.0074,0.009,25.25,25.21,25.29,0.927,0.918,0.932,0.97,0.97,0.97,0.899,0.891,0.904,28.58,25.05,30.78,27.72,24.3,29.86,0,0,0,0,0,0,0.154,0,0.0588,0.44,0.56,0.44,34.8
1509919200000,2017,11,2017,2,6,7,0.138,0.0562,0.082,5092.64,31.85,31.85,30.31,1,1,1,228.6,223.3,235.3,135.6,130.3,93,93,93,0,0,0,0.407,0.395,0.417,135.6,130.3,142.3,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.0989,0.097,0.101,0.00727,0.00682,0.00785,0.00029,0.00027,0.00031,0.232,0.222,0.244,0.0091,0.0087,0.0096,25.2,25.14,25.24,0.933,0.931,0.936,0.97,0.97,0.97,0.905,0.903,0.908,31.25,30.01,32.84,30.31,29.11,31.85,0,0,0,0,0,0,0.168,0,0.056,0.41,0.59,0.41,36.9
1510524000000,2017,11,2017,2,7,7,0.14,0.0562,0.0833,5174.77,31.54,31.54,30.8,1,1,1,230.7,227.9,233.9,137.7,134.9,93,93,93,0,0,0,0.403,0.398,0.408,137.7,134.9,140.9,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.0997,0.0987,0.101,0.00745,0.00722,0.00773,0.00029,0.00028,0.0003,0.236,0.231,0.241,0.0093,0.0091,0.0095,25.18,25.15,25.2,0.934,0.933,0.935,0.97,0.97,0.97,0.906,0.905,0.907,31.75,31.1,32.52,30.8,30.17,31.54,0,0,0,0,0,0,0.171,0,0.0567,0.4,0.59,0.41,37
1511128800000,2017,11,2017,2,8,7,0.14,0.0428,0.097,6088.02,39.07,39.07,36.24,1,1,1,231.1,224.1,239.1,160.4,133,70.71,67,93,0,0,0,0.306,0.28,0.411,160.4,133,172.1,990,990,990,964.6,964.5,964.6,25.4,25.4,25.5,0.105,0.098,0.109,0.00939,0.00706,0.0104,0.00037,0.00028,0.00041,0.273,0.227,0.294,0.011,0.0089,0.012,25.14,25.07,25.22,0.942,0.932,0.946,0.972,0.97,0.976,0.916,0.904,0.923,37.26,30.65,40.03,36.24,29.74,39.07,0,0,0,0,0,0,0.201,0,0.043,0.31,0.69,0.31,43.5
1511733600000,2017,11,2017,2,9,7,0.14,0.0431,0.0964,6044.32,38.33,38.33,35.98,1,1,1,230.7,227.4,236.1,159.4,150.4,71.29,67,77,0,0,0,0.309,0.284,0.339,159.4,150.4,169.1,990,990,990,964.6,964.6,964.6,25.4,25.4,25.4,0.105,0.102,0.108,0.0093,0.00853,0.0101,0.00037,0.00034,0.0004,0.272,0.256,0.289,0.011,0.01,0.011,25.14,25.09,25.18,0.942,0.939,0.945,0.972,0.97,0.975,0.915,0.911,0.921,37.02,34.87,39.33,35.98,33.82,38.33,0,0,0,0,0,0,0.2,0,0.0436,0.31,0.69,0.31,43.2
1512338400000,2017,12,2017,3,10,7,0.145,0.0466,0.0984,6160.1,38.94,38.94,36.67,1,1,1,239.6,229.8,249,162.6,152.8,77,77,77,0,0,0,0.321,0.309,0.335,162.6,152.8,172,990,990,990,964.6,964.6,964.7,25.4,25.3,25.4,0.107,0.103,0.11,0.00958,0.00874,0.0104,0.00038,0.00034,0.00041,0.278,0.261,0.295,0.011,0.01,0.012,25.08,25.01,25.16,0.943,0.94,0.946,0.972,0.97,0.976,0.916,0.912,0.923,37.73,35.44,39.9,36.67,34.38,38.94,0,0,0,0,0,0,0.204,0,0.0466,0.32,0.68,0.32,42.5
1512943200000,2017,12,2017,3,11,7,0.154,0.0357,0.118,7513.67,46.13,46.13,44.72,1,1,1,254.7,251.4,260.7,195.7,192.4,59,59,59,0,0,0,0.232,0.226,0.235,195.7,192.4,201.7,990,990,990,964.7,964.7,964.7,25.3,25.3,25.3,0.116,0.115,0.118,0.0124,0.0121,0.0129,0.00049,0.00048,0.00051,0.335,0.33,0.346,0.013,0.013,0.014,24.95,24.91,24.96,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,45.64,44.87,47.07,44.72,43.97,46.13,0,0,0,0,0,0,0.248,0,0.036,0.23,0.77,0.23,48.8
1513548000000,2017,12,2017,3,12,7,0.166,0.0357,0.13,8073.15,48.2,48.2,48.05,1,1,1,274.3,265.4,284.5,215.3,206.4,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.215,0.207,0.222,215.3,206.4,225.5,990,990,990,964.8,964.8,964.8,25.2,25.2,25.2,0.123,0.12,0.127,0.0141,0.0133,0.0149,0.00056,0.00053,0.00059,0.37,0.354,0.389,0.015,0.014,0.015,24.83,24.77,24.88,0.958,0.956,0.959,0.98,0.98,0.98,0.938,0.937,0.94,50.21,48.14,52.56,48.05,47.18,48.2,0,0,0,0,0,0,0.267,0,0.036,0.22,0.78,0.22,48.6
1514152800000,2017,12,2017,3,13,7,0.188,0.0357,0.152,9274.32,59.63,59.63,55.2,2,2,2,311.1,291.9,331.3,252.1,232.9,59,59,59,4.06e-15,-2.842e-14,2.842e-14,0.19,0.178,0.202,252.1,232.9,272.3,990,990,990,965,964.9,965.1,25,24.9,25.1,0.136,0.129,0.143,0.0199,0.0155,0.0275,0.00079,0.00062,0.0011,0.269,0.245,0.297,0.011,0.0097,0.012,24.77,24.65,24.89,0.929,0.924,0.934,0.97,0.97,0.97,0.901,0.896,0.906,28.46,26.26,30.74,27.6,25.47,29.81,0,0,0,0,0,0,0.307,0,0.036,0.19,0.81,0.19,49.3
1514757600000,2018,1,2017,4,14,7,0.222,0.0442,0.178,10780.7,69.3,69.3,64.17,2,2,2,367.1,340.3,391.2,294.1,267.3,73,73,73,0,0,0,0.199,0.187,0.215,294.1,267.3,318.2,990,990,990,965.2,965.1,965.4,24.8,24.6,24.9,0.153,0.143,0.161,0.0378,0.0252,0.0492,0.0015,0.001,0.002,0.332,0.291,0.368,0.013,0.012,0.015,24.43,24.28,24.61,0.939,0.933,0.943,0.97,0.97,0.97,0.911,0.905,0.915,33.08,30.09,35.72,32.09,29.19,34.65,0,0,0,0,0,0,0.357,0,0.044,0.2,0.8,0.2,48.6
1515362400000,2018,1,2017,4,15,7,0.259,0.0442,0.215,13057.7,83.76,83.76,77.72,2,2,2,429,399.1,456,356,326.1,73,73,73,0,0,0,0.17,0.16,0.183,356,326.1,383,990,990,990,965.5,965.4,965.7,24.5,24.3,24.6,0.175,0.164,0.184,0.067,0.0529,0.0798,0.0027,0.0022,0.0033,0.424,0.38,0.465,0.017,0.015,0.019,24.05,23.88,24.22,0.949,0.944,0.953,0.976,0.97,0.98,0.926,0.916,0.934,39.83,36.58,42.73,38.86,35.49,41.88,0,0,0,0,0,0,0.432,0,0.044,0.17,0.83,0.17,50.4
1515967200000,2018,1,2017,4,16,7,0.296,0.0442,0.252,15224.1,94.38,94.38,90.62,2,2,2,489.5,465.6,508.2,416.5,392.6,73,73,73,0,0,0,0.149,0.144,0.157,416.5,392.6,435.2,990,990,990,965.8,965.7,965.9,24.2,24.1,24.3,0.196,0.187,0.203,0.0956,0.0843,0.104,0.004,0.0035,0.0043,0.515,0.479,0.543,0.021,0.02,0.023,23.68,23.57,23.83,0.956,0.954,0.957,0.98,0.98,0.98,0.937,0.935,0.938,46.23,43.75,48.15,45.31,42.88,47.19,0,0,0,0,0,0,0.503,0,0.044,0.15,0.85,0.15,51.4
1516572000000,2018,1,2017,4,17,7,0.323,0.0442,0.279,16182,96.4,96.4,96.32,2,2,2,533.5,515.6,550,460.5,442.6,73,73,73,-1.624e-14,-5.684e-14,5.684e-14,0.137,0.133,0.142,460.5,442.6,477,990,990,990,966,965.9,966.1,24,23.9,24.1,0.212,0.205,0.219,0.116,0.108,0.124,0.0048,0.0045,0.0052,0.582,0.554,0.608,0.024,0.023,0.025,23.42,23.32,23.53,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,50.61,48.9,52.14,48.16,47.92,48.2,0,0,0,0,0,0,0.535,0,0.044,0.14,0.86,0.14,50.1
1517176800000,2018,1,2017,4,18,7,0.349,0.0552,0.293,16796.7,103.5,103.5,99.98,3,2,2.5714285714285716,576.3,554.7,600.6,485,470.7,91.29,73,105,0,-5.684e-14,5.684e-14,0.158,0.129,0.182,485,470.7,495.6,990,990,990,966.2,966.1,966.3,23.8,23.7,23.9,0.227,0.221,0.235,0.128,0.121,0.133,0.0054,0.0051,0.0056,0.561,0.515,0.618,0.024,0.022,0.026,23.25,23.15,23.37,0.95,0.945,0.957,0.974,0.97,0.98,0.925,0.916,0.938,42.43,34.93,52.57,40.21,33.88,48.2,0,0,0,0,0,0,0.555,0,0.056,0.16,0.84,0.16,48.1
1517781600000,2018,2,2017,5,19,7,0.397,0.0635,0.334,19247.5,123.9,123.9,114.6,3,3,3,657,612.4,703.2,552,507.4,105,105,105,0,0,0,0.16,0.149,0.171,552,507.4,598.2,990,990,990,966.5,966.3,966.7,23.5,23.3,23.7,0.267,0.242,0.293,0.17,0.14,0.201,0.0072,0.0059,0.0086,0.628,0.552,0.705,0.027,0.023,0.03,22.84,22.58,23.1,0.951,0.947,0.954,0.974,0.97,0.98,0.926,0.919,0.935,39.18,36.28,42.14,38.19,35.19,41.29,0,0,0,0,0,0,0.636,0,0.063,0.16,0.84,0.16,48.5
1518386400000,2018,2,2017,5,20,7,0.469,0.0635,0.406,22884.6,144.6,144.6,136.2,3,3,3,775.9,718.2,840.8,670.9,613.2,105,105,105,0,0,0,0.136,0.125,0.146,670.9,613.2,735.8,990,990,990,967,966.8,967.3,23,22.7,23.2,0.335,0.302,0.372,0.249,0.211,0.293,0.011,0.0091,0.013,0.828,0.731,0.938,0.036,0.031,0.041,22.17,21.8,22.5,0.956,0.955,0.957,0.98,0.98,0.98,0.937,0.936,0.938,46.47,43.06,50.17,45.41,42.2,48.2,0,0,0,0,0,0,0.757,0,0.063,0.14,0.87,0.13,48.8
1518991200000,2018,2,2017,5,21,7,0.607,0.0635,0.543,28720.3,192.8,192.8,171,4,3,3.857142857142857,1003,871,1158,898,766,105,105,105,1.624e-14,0,1.137e-13,0.106,0.0907,0.121,898,766,1053,990,990,990,967.9,967.4,968.4,22.1,21.6,22.6,0.526,0.399,0.698,0.387,0.31,0.541,0.018,0.014,0.025,1.17,0.974,1.53,0.053,0.043,0.071,20.96,20.07,21.62,0.955,0.953,0.956,0.98,0.977,0.98,0.936,0.931,0.937,45.8,40.34,51.78,44.46,39.4,48.2,0,0,0,0,0,0,0.95,0,0.064,0.1,0.89,0.11,47.3
1519596000000,2018,2,2017,5,22,7,0.826,0.0905,0.665,32172.1,192.8,192.8,191.5,4,4,4,1365,1217,1476,1216,1112,149.6,105,183,115.7,11.76,192.8,0.108,0.0787,0.131,1100,1100,1100,990,990,990,969.1,968.6,969.4,20.9,20.6,21.4,0.833,0.772,0.878,0.648,0.648,0.648,0.031,0.03,0.031,1.78,1.72,1.83,0.085,0.08,0.089,19.17,18.77,19.7,0.953,0.952,0.954,0.98,0.98,0.98,0.934,0.933,0.935,49.26,48.2,50.69,47.88,47.23,48.2,0,0,0,0,0,0,1.06,0,0.161,0.11,0.81,0.19,38.9
1520200800000,2018,3,2017,6,23,7,0.945,0.111,0.665,31210,188.1,188.1,185.8,4,4,4,1563,1498,1634,1380,1315,183,183,183,279.7,214.9,350.8,0.117,0.112,0.122,1100,1100,1100,990,990,990,969.7,969.5,969.9,20.3,20.1,20.5,0.904,0.889,0.913,0.648,0.648,0.648,0.032,0.032,0.032,1.85,1.84,1.86,0.091,0.09,0.093,18.46,18.22,18.69,0.952,0.952,0.952,0.98,0.98,0.98,0.933,0.933,0.933,47.39,46.76,47.98,46.44,45.83,47.02,0,0,0,0,0,0,1.03,0,0.28,0.12,0.7,0.3,33
1520805600000,2018,3,2017,6,24,7,1.05,0.111,0.665,30157.6,182.3,182.3,179.5,4,4,4,1744,1664,1833,1561,1481,183,183,183,460.9,380.6,549.7,0.105,0.0999,0.11,1100,1100,1100,990,990,990,970.3,970,970.6,19.7,19.4,20,0.921,0.915,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.095,0.093,0.096,17.86,17.57,18.12,0.951,0.95,0.951,0.98,0.98,0.98,0.932,0.931,0.932,45.79,45,46.51,44.88,44.1,45.58,0,0,0,0,0,0,0.997,0,0.385,0.11,0.63,0.37,28.7
1521410400000,2018,3,2017,6,25,7,1.18,0.111,0.665,28937,175.3,175.3,172.2,4,4,4,1956,1864,2040,1773,1681,183,183,183,672.6,580.9,757.2,0.0937,0.0897,0.0982,1100,1100,1100,990,990,990,971,970.7,971.2,19,18.8,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.034,1.87,1.87,1.87,0.098,0.097,0.1,17.18,16.93,17.47,0.949,0.948,0.95,0.98,0.98,0.98,0.93,0.929,0.931,43.94,43.27,44.73,43.06,42.41,43.83,0,0,0,0,0,0,0.957,0,0.515,0.094,0.56,0.44,24.5
1522015200000,2018,3,2017,6,26,7,1.3,0.114,0.665,28045.7,169,169,166.9,4,4,4,2146,2065,2240,1958,1882,187.9,183,217,857.9,782.3,923.5,0.0875,0.0832,0.0969,1100,1100,1100,990,990,990,971.5,971.3,971.7,18.5,18.3,18.7,0.926,0.926,0.926,0.648,0.648,0.648,0.035,0.035,0.035,1.87,1.87,1.87,0.1,0.1,0.1,16.67,16.45,16.87,0.947,0.946,0.948,0.98,0.98,0.98,0.928,0.927,0.929,42.59,41.97,43.11,41.73,41.13,42.25,0,0,0,0,0,0,0.927,0,0.635,0.088,0.51,0.49,21.6
1522620000000,2018,4,2017,7,27,7,1.44,0.131,0.665,26965.4,163.6,163.6,160.5,4,4,4,2387,2274,2516,2170,2057,217,217,217,1070,956.8,1199,0.091,0.0863,0.0954,1100,1100,1100,990,990,990,972,971.8,972.3,18,17.7,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.036,0.037,1.87,1.87,1.87,0.1,0.1,0.11,16.09,15.78,16.36,0.945,0.944,0.946,0.978,0.976,0.98,0.925,0.922,0.927,41.02,40.18,41.76,40.13,39.23,40.91,0,0,0,0,0,0,0.892,0,0.775,0.091,0.46,0.54,18.7
1523224800000,2018,4,2017,7,28,7,1.64,0.131,0.665,25416,155.5,155.5,151.3,4,4,4,2720,2566,2857,2503,2349,217,217,217,1403,1249,1540,0.0799,0.076,0.0846,1100,1100,1100,990,990,990,972.8,972.5,973.2,17.2,16.8,17.5,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.29,14.96,15.66,0.942,0.941,0.944,0.974,0.972,0.976,0.917,0.914,0.921,38.85,37.95,39.85,37.82,36.87,38.89,0,0,0,0,0,0,0.84,0,0.975,0.08,0.41,0.59,15.5
1523829600000,2018,4,2017,7,29,7,1.77,0.131,0.665,24415.2,146.7,146.7,145.3,4,4,4,2933,2885,2957,2716,2668,217,217,217,1616,1568,1640,0.074,0.0734,0.0752,1100,1100,1100,990,990,990,973.4,973.2,973.4,16.6,16.6,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.77,14.72,14.89,0.94,0.939,0.94,0.971,0.97,0.971,0.912,0.911,0.913,37.44,37.28,37.76,36.33,36.17,36.68,0,0,0,0,0,0,0.807,0,1.105,0.074,0.38,0.62,13.8
1524434400000,2018,4,2017,7,30,7,1.77,0.131,0.665,24466.9,146.8,146.8,145.6,4,4,4,2922,2881,2953,2705,2664,217,217,217,1605,1564,1636,0.0743,0.0735,0.0753,1100,1100,1100,990,990,990,973.3,973.2,973.4,16.7,16.6,16.8,0.926,0.926,0.926,0.648,0.648,0.648,0.039,0.039,0.039,1.87,1.87,1.87,0.11,0.11,0.11,14.8,14.73,14.9,0.94,0.939,0.94,0.971,0.97,0.971,0.912,0.911,0.913,37.51,37.31,37.79,36.41,36.19,36.7,0,0,0,0,0,0,0.809,0,1.105,0.074,0.38,0.62,13.8
1525039200000,2018,4,2017,7,31,7,1.69,0.162,0.665,25053.7,151.1,151.1,149.1,4,4,4,2798,2726,2861,2530,2450,267.6,217,276,1430,1350,1544,0.0957,0.0759,0.101,1100,1100,1100,990,990,990,973,972.9,973.2,17,16.8,17.1,0.926,0.926,0.926,0.648,0.648,0.648,0.038,0.038,0.039,1.87,1.87,1.87,0.11,0.11,0.11,15.1,14.95,15.27,0.941,0.941,0.942,0.972,0.972,0.973,0.915,0.914,0.917,38.34,37.92,38.81,37.28,36.85,37.78,0,0,0,0,0,0,0.828,0,1.025,0.096,0.39,0.61,14.8
1525644000000,2018,5,2017,8,32,7,1.57,0.179,0.665,25972.8,157.5,157.5,154.6,4,4,4,2600,2497,2698,2305,2176,295.3,276,321,1205,1076,1322,0.114,0.102,0.129,1100,1100,1100,990,990,990,972.5,972.3,972.8,17.5,17.2,17.7,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.037,0.038,1.87,1.87,1.87,0.11,0.11,0.11,15.58,15.34,15.83,0.943,0.942,0.944,0.975,0.974,0.977,0.92,0.918,0.922,39.63,38.99,40.31,38.65,37.97,39.37,0,0,0,0,0,0,0.859,0,0.905,0.11,0.42,0.58,16.5
1526248800000,2018,5,2017,8,33,7,1.41,0.194,0.665,27202,165.6,165.6,161.9,4,4,4,2336,2200,2462,2015,1879,321,321,321,914.7,778.9,1041,0.138,0.13,0.146,1100,1100,1100,990,990,990,971.9,971.6,972.2,18.1,17.8,18.4,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.035,0.036,1.87,1.87,1.87,0.1,0.1,0.11,16.22,15.91,16.54,0.946,0.945,0.947,0.979,0.977,0.98,0.926,0.923,0.928,41.35,40.53,42.23,40.48,39.61,41.39,0,0,0,0,0,0,0.9,0,0.745,0.14,0.47,0.53,19.3
1526853600000,2018,5,2017,8,34,7,1.21,0.167,0.665,28702.7,175.2,175.2,170.8,4,4,4,2005,1867,2145,1729,1591,276,276,276,629.2,491.3,769,0.138,0.129,0.148,1100,1100,1100,990,990,990,971.1,970.7,971.4,18.9,18.6,19.3,0.926,0.926,0.926,0.648,0.648,0.648,0.034,0.034,0.035,1.87,1.87,1.87,0.099,0.097,0.1,17.04,16.68,17.45,0.948,0.947,0.949,0.98,0.98,0.98,0.929,0.928,0.931,43.58,42.59,44.7,42.71,41.74,43.8,0,0,0,0,0,0,0.949,0,0.545,0.14,0.55,0.45,23.7
1527458400000,2018,5,2017,8,35,7,1.04,0.15,0.665,30303.5,184.2,184.2,180.4,4,4,4,1718,1608,1829,1470,1398,247.7,210,276,369.9,297.5,453.3,0.144,0.125,0.161,1100,1100,1100,990,990,990,970.2,969.8,970.5,19.8,19.5,20.2,0.922,0.916,0.926,0.648,0.648,0.648,0.033,0.032,0.033,1.87,1.86,1.87,0.094,0.092,0.096,17.94,17.58,18.3,0.951,0.95,0.952,0.98,0.98,0.98,0.932,0.931,0.933,46.01,45.03,46.98,45.09,44.13,46.04,0,0,0,0,0,0,1,0,0.375,0.14,0.64,0.36,29.1
1528063200000,2018,6,2017,9,36,7,0.902,0.127,0.665,31632.3,191.5,191.5,188.3,4,4,4,1492,1407,1578,1282,1197,210,210,210,182.1,97.14,268.2,0.141,0.133,0.149,1100,1100,1100,990,990,990,969.5,969.2,969.7,20.5,20.3,20.8,0.888,0.852,0.914,0.648,0.648,0.648,0.032,0.031,0.032,1.84,1.8,1.86,0.089,0.086,0.092,18.71,18.4,19.02,0.952,0.952,0.953,0.98,0.98,0.98,0.933,0.933,0.933,48.03,47.23,48.85,47.07,46.29,47.87,0,0,0,0,0,0,1.05,0,0.237,0.14,0.74,0.26,35.1
1528668000000,2018,6,2017,9,37,7,0.751,0.127,0.618,31137.2,192.8,192.8,185.3,4,4,4,1242,1130,1373,1032,920.1,210,210,210,10.78,-1.137e-13,63.41,0.17,0.153,0.186,1021,920.1,1100,990,990,990,968.7,968.3,969.1,21.3,20.9,21.7,0.704,0.568,0.838,0.507,0.384,0.648,0.024,0.018,0.031,1.49,1.21,1.79,0.07,0.056,0.085,19.85,19.14,20.49,0.954,0.953,0.955,0.98,0.98,0.98,0.935,0.934,0.936,47.35,44.14,49.68,46.34,43.25,48.2,0,0,0,0,0,0,1.03,0,0.133,0.17,0.82,0.18,41.5
1529272800000,2018,6,2017,9,38,7,0.624,0.127,0.497,26247.5,168.6,168.6,156.2,4,3,3.7142857142857144,1031,967.9,1100,821.4,757.9,210,210,210,0,-1.137e-13,1.137e-13,0.204,0.191,0.217,821.4,757.9,890.4,990,990,990,968,967.8,968.2,22,21.8,22.2,0.477,0.419,0.54,0.337,0.306,0.37,0.015,0.014,0.017,1.06,0.991,1.15,0.048,0.045,0.053,20.95,20.63,21.22,0.955,0.953,0.957,0.978,0.974,0.98,0.934,0.928,0.937,43.88,39.26,51.18,42.5,38.26,48.2,0,0,0,0,0,0,0.868,0,0.127,0.2,0.8,0.2,42.1
1529877600000,2018,6,2017,9,39,7,0.547,0.125,0.422,23235,144.6,144.6,138.3,3,3,3,904,858.7,951.3,697.5,663.1,206.6,186,210,0,0,0,0.229,0.217,0.241,697.5,663.1,741.3,990,990,990,967.5,967.3,967.7,22.5,22.3,22.7,0.369,0.347,0.404,0.267,0.244,0.296,0.012,0.011,0.013,0.892,0.832,0.976,0.04,0.037,0.044,21.59,21.32,21.82,0.957,0.956,0.957,0.98,0.98,0.98,0.937,0.937,0.938,47.08,45.14,49.42,46.1,44.23,48.2,0,0,0,0,0,0,0.768,0,0.125,0.23,0.77,0.23,42.5
1530482400000,2018,7,2017,10,40,7,0.494,0.112,0.382,21475.9,132.6,132.6,127.8,3,3,3,817.3,791.7,844.7,631.3,605.7,186,186,186,0,0,0,0.228,0.22,0.235,631.3,605.7,658.7,990,990,990,967.2,967.1,967.3,22.8,22.7,22.9,0.325,0.31,0.34,0.223,0.206,0.241,0.0098,0.009,0.011,0.774,0.731,0.82,0.034,0.032,0.036,22.06,21.9,22.2,0.955,0.954,0.956,0.98,0.98,0.98,0.936,0.935,0.937,43.48,41.96,45.1,42.61,41.12,44.19,0,0,0,0,0,0,0.71,0,0.112,0.23,0.77,0.23,43.5
1531087200000,2018,7,2017,10,41,7,0.459,0.13,0.329,18585.3,122,122,110.6,3,3,3,759.5,728.3,784.4,544.2,501.3,215.3,186,227,8.12e-15,0,5.684e-14,0.284,0.237,0.312,544.2,501.3,598.4,990,990,990,966.9,966.8,967,23.1,23,23.2,0.279,0.257,0.306,0.165,0.136,0.201,0.0071,0.0059,0.0087,0.631,0.561,0.718,0.027,0.024,0.031,22.43,22.24,22.63,0.95,0.946,0.954,0.973,0.97,0.979,0.924,0.918,0.934,37.9,35.09,41.51,36.88,34.04,40.65,0,0,0,0,0,0,0.615,0,0.13,0.28,0.72,0.28,40.5
1531692000000,2018,7,2017,10,42,7,0.416,0.137,0.278,15910.6,96.4,96.4,94.71,2,2,2,687.1,657.5,718.2,460.1,430.5,227,227,227,2.436e-14,-5.684e-14,5.684e-14,0.331,0.316,0.345,460.1,430.5,491.2,990,990,990,966.6,966.5,966.8,23.4,23.2,23.5,0.233,0.217,0.251,0.116,0.102,0.131,0.005,0.0044,0.0056,0.603,0.552,0.656,0.026,0.024,0.028,22.75,22.57,22.92,0.957,0.956,0.958,0.98,0.98,0.98,0.938,0.937,0.939,49.1,46.28,51.98,47.35,45.36,48.2,0,0,0,0,0,0,0.526,0,0.138,0.33,0.67,0.33,38.2
1532296800000,2018,7,2017,10,43,7,0.376,0.137,0.239,14066.9,88.85,88.85,83.73,2,2,2,622.5,597.6,647.9,395.5,370.6,227,227,227,-2.436e-14,-5.684e-14,0,0.365,0.35,0.38,395.5,370.6,420.9,990,990,990,966.4,966.3,966.5,23.6,23.5,23.7,0.203,0.195,0.212,0.0857,0.0739,0.0977,0.0036,0.0031,0.0042,0.498,0.461,0.537,0.021,0.019,0.023,23.11,22.97,23.25,0.954,0.951,0.956,0.979,0.976,0.98,0.934,0.929,0.937,42.75,40.19,45.33,41.87,39.24,44.43,0,0,0,0,0,0,0.465,0,0.137,0.36,0.64,0.36,37.4
1532901600000,2018,7,2017,10,44,7,0.342,0.119,0.224,13245.1,83.47,83.47,78.84,2,2,2,566.2,542.1,589.7,369.9,355.9,196.3,184,227,8.12e-15,-5.684e-14,5.684e-14,0.346,0.32,0.389,369.9,355.9,390.4,990,990,990,966.1,966,966.3,23.9,23.7,24,0.192,0.187,0.198,0.0736,0.067,0.0833,0.0031,0.0028,0.0035,0.458,0.439,0.488,0.019,0.018,0.02,23.39,23.3,23.52,0.951,0.949,0.954,0.977,0.973,0.98,0.929,0.924,0.935,40.36,38.66,42.58,39.42,37.62,41.73,0,0,0,0,0,0,0.438,0,0.118,0.35,0.65,0.35,38.7
1533506400000,2018,8,2017,11,45,7,0.311,0.111,0.2,11819.1,74.92,74.92,70.35,2,2,2,514,494.3,535.3,330,310.3,184,184,184,0,0,0,0.358,0.344,0.372,330,310.3,351.3,990,990,990,965.9,965.8,966,24.1,24,24.2,0.177,0.17,0.185,0.0548,0.0454,0.0648,0.0023,0.0019,0.0027,0.397,0.367,0.429,0.016,0.015,0.018,23.69,23.56,23.81,0.946,0.943,0.949,0.971,0.97,0.973,0.918,0.914,0.923,36.24,34.14,38.5,35.18,33.11,37.46,0,0,0,0,0,0,0.391,0,0.111,0.36,0.64,0.36,38
1534111200000,2018,8,2017,11,46,7,0.284,0.111,0.173,10269.7,64.92,64.92,61.13,2,2,2,470,453.5,488,286,269.5,184,184,184,0,0,0,0.392,0.377,0.406,286,269.5,304,990,990,990,965.7,965.6,965.8,24.3,24.2,24.4,0.162,0.156,0.168,0.034,0.0262,0.0425,0.0014,0.0011,0.0018,0.331,0.306,0.358,0.014,0.013,0.015,23.95,23.85,24.05,0.938,0.934,0.942,0.97,0.97,0.97,0.91,0.906,0.913,31.51,29.7,33.47,30.56,28.81,32.46,0,0,0,0,0,0,0.34,0,0.111,0.39,0.61,0.39,36.2
1534716000000,2018,8,2017,11,47,7,0.262,0.111,0.15,8931.58,56.51,56.51,53.16,2,2,2,432.8,417.7,448.3,248.8,233.7,184,184,184,0,-2.842e-14,2.842e-14,0.425,0.41,0.441,248.8,233.7,264.3,990,990,990,965.5,965.5,965.6,24.5,24.4,24.5,0.148,0.143,0.154,0.0184,0.0156,0.0238,0.00075,0.00064,0.00097,0.277,0.259,0.299,0.011,0.011,0.012,24.18,24.08,24.26,0.929,0.924,0.933,0.97,0.97,0.97,0.901,0.897,0.905,27.4,25.7,29.13,26.58,24.93,28.25,0,0,0,0,0,0,0.295,0,0.112,0.42,0.57,0.43,34.1
1535320800000,2018,8,2017,11,48,7,0.242,0.103,0.138,8346.21,54.54,54.54,49.68,2,1,1.2857142857142858,399.6,384.6,413.1,228.7,212.1,170.9,138,184,-1.218e-14,-2.842e-14,0,0.427,0.353,0.465,228.7,212.1,252.9,990,990,990,965.4,965.3,965.5,24.6,24.5,24.7,0.14,0.135,0.146,0.0154,0.0138,0.0184,0.00062,0.00056,0.00075,0.359,0.269,0.408,0.015,0.011,0.017,24.25,24.13,24.41,0.95,0.929,0.959,0.977,0.97,0.98,0.928,0.901,0.939,43.68,27.41,51.92,41.99,26.58,48.2,0,0,0,0,0,0,0.276,0,0.104,0.43,0.57,0.43,34.5
