datetime,Year,Month,WaterYear,WaterMonth,Days,RiverVolume,EFlowVolume,CanalVolume,Energy,Power_max,Power_min,Power_mean,Turbines_max,Turbines_min,Turbines_mean,Flow_mean,Flow_min,Flow_max,FlowAvailableForGeneration_mean,FlowAvailableForGeneration_min,EFlow_mean,EFlow_min,EFlow_max,SpillFlow_mean,SpillFlow_min,SpillFlow_max,EFlowProportion_mean,EFlowProportion_min,EFlowProportion_max,CanalFlow_mean,CanalFlow_min,CanalFlow_max,HeadPondLevel_mean,HeadPondLevel_min,HeadPondLevel_max,TailwaterLevel_mean,TailwaterLevel_min,TailwaterLevel_max,GrossHead_mean,GrossHead_min,GrossHead_max,LeftChannelHeadloss_mean,LeftChannelHeadloss_min,LeftChannelHeadloss_max,CanalHeadloss_mean,CanalHeadloss_min,CanalHeadloss_max,CanalHeadlossProportion_mean,CanalHeadlossProportion_min,CanalHeadlossProportion_max,TotalHeadloss_mean,TotalHeadloss_min,TotalHeadloss_max,HeadlossProportion_mean,HeadlossProportion_min,HeadlossProportion_max,NetHead_mean,NetHead_min,NetHead_max,UnitEfficiency_mean,UnitEfficiency_min,UnitEfficiency_max,GeneratorEfficiency_mean,GeneratorEfficiency_min,GeneratorEfficiency_max,TotalEfficiency_mean,TotalEfficiency_min,TotalEfficiency_max,UnitPower_mean,UnitPower_min,UnitPower_max,GeneratorPower_mean,GeneratorPower_min,GeneratorPower_max,LowFlowShutoffDays,HighHeadShutoffDays,LowHeadShutoffDays,LowFlowShutoffProportion,HighHeadShutoffProportion,LowHeadShutoffProportion,CapFactor,ShutoffProportion,BypassVolume,EFlowProportion,GenerationProportion,BypassProportion,SpecificEnergy
725839200000,1993,1,1992,4,31,0.578,0.196,0.383,23766.7,51.52,51.52,31.94,2,1,1.064516129032258,216,159.8,309.1,143,86.79,73,73,73,-3.226e-21,-2.842e-14,2.842e-14,0.351,0.236,0.457,143,86.79,236.1,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.0994,0.0796,0.132,0.0079,0.00313,0.0158,0.00031,0.00012,0.00063,0.233,0.142,0.381,0.0092,0.0056,0.015,25.21,24.75,25.39,0.931,0.911,0.958,0.971,0.963,0.98,0.904,0.883,0.939,31.24,20,51.22,30.31,19.26,48.2,0,0,0,0,0,0,0.177,0,0.195,0.34,0.66,0.34,41.1
728517600000,1993,2,1992,5,28,1.42,0.206,1.21,69554.9,167.5,167.5,103.5,4,2,2.607142857142857,585.9,318.1,943.8,500.9,233.1,85,85,85,1.015e-15,-2.842e-14,5.684e-14,0.163,0.0901,0.267,500.9,233.1,858.8,990,990,990,966.2,965,967.7,23.8,22.3,25,0.252,0.132,0.479,0.151,0.0156,0.355,0.0065,0.00062,0.016,0.599,0.248,1.07,0.026,0.0099,0.048,23.21,21.26,24.76,0.948,0.924,0.957,0.976,0.97,0.98,0.925,0.896,0.938,40.14,26.15,51.74,39.01,25.37,48.2,0,0,0,0,0,0,0.575,0,0.21,0.15,0.85,0.15,49
730936800000,1993,3,1992,6,31,3.79,0.392,2.83,136792,192.8,192.8,183.9,4,4,4,1417,974.7,1982,1270,845.7,146.4,129,183,215.1,-1.137e-13,753.5,0.108,0.0651,0.149,1055,845.7,1100,990,990,990,969.2,967.8,971,20.8,19,22.2,0.786,0.48,0.926,0.574,0.348,0.648,0.028,0.016,0.034,1.65,1.06,1.87,0.08,0.048,0.099,19.13,17.08,21.14,0.953,0.948,0.956,0.98,0.98,0.98,0.934,0.929,0.936,46.99,41.84,49.91,45.96,41,48.2,0,0,0,0,0,0,1.02,0,0.96,0.1,0.75,0.25,36.1
733615200000,1993,4,1992,7,30,6.13,0.562,2.85,115917,170.3,170.3,161,4,4,4,2366,2014,2550,2149,1797,217,217,217,1049,697.5,1233,0.0922,0.0851,0.108,1100,1100,1100,990,990,990,972,971.1,972.4,18,17.6,18.9,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.037,1.87,1.87,1.87,0.1,0.099,0.11,16.14,15.7,16.99,0.945,0.944,0.948,0.978,0.976,0.98,0.925,0.921,0.929,41.15,39.96,43.44,40.25,39,42.57,0,0,0,0,0,0,0.894,0,3.28,0.092,0.46,0.54,18.9
736207200000,1993,5,1992,8,31,4.99,0.739,2.95,131046,191.9,191.9,176.1,4,4,4,1862,1364,2382,1586,1088,276,276,276,486.7,0,1006,0.153,0.116,0.202,1100,1088,1100,990,990,990,970.6,969,972,19.4,18,21,0.907,0.799,0.926,0.647,0.62,0.648,0.033,0.03,0.036,1.85,1.72,1.87,0.096,0.082,0.1,17.56,16.1,19.24,0.949,0.945,0.953,0.98,0.978,0.98,0.93,0.925,0.934,44.94,41.06,48.94,44.03,40.17,47.97,0,0,0,0,0,0,0.979,0,2.04,0.15,0.59,0.41,26.3
738885600000,1993,6,1992,9,30,2.52,0.417,2.1,111841,192.8,192.8,155.3,4,3,3.466666666666667,972.9,780,1319,811.9,619,161,161,161,2.355,-1.137e-13,57.53,0.169,0.122,0.206,809.5,619,1100,990,990,990,967.7,967,968.9,22.3,21.1,23,0.472,0.315,0.816,0.343,0.215,0.648,0.016,0.0093,0.031,1.07,0.75,1.76,0.048,0.033,0.084,21.18,19.33,22.23,0.955,0.953,0.957,0.98,0.976,0.98,0.936,0.93,0.938,46.15,39.83,52.21,44.92,38.86,48.2,0,0,0,0,0,0,0.863,0,0.42,0.17,0.83,0.17,44.4
741477600000,1993,7,1992,10,31,1.69,0.537,1.16,66722.1,119.9,119.9,89.68,3,2,2.2903225806451615,632.6,516.1,774,432.1,289.1,200.5,186,227,-3.667e-15,-5.684e-14,5.684e-14,0.325,0.24,0.44,432.1,289.1,588,990,990,990,966.4,965.9,967,23.6,23,24.1,0.222,0.166,0.3,0.106,0.0354,0.194,0.0045,0.0015,0.0084,0.526,0.339,0.701,0.022,0.014,0.03,23.05,22.3,23.74,0.95,0.939,0.958,0.975,0.97,0.98,0.926,0.91,0.939,40.71,31.59,52.56,39.43,30.64,48.2,0,0,0,0,0,0,0.498,0,0.53,0.32,0.69,0.31,39.5
744156000000,1993,8,1992,11,31,1.14,0.493,0.642,38642.7,69.22,69.22,51.94,2,1,1.5161290322580645,423.9,356.1,508.7,239.9,172.1,184,184,184,1.834e-15,-2.842e-14,2.842e-14,0.439,0.362,0.517,239.9,172.1,324.7,990,990,990,965.5,965.2,965.9,24.5,24.1,24.8,0.145,0.121,0.175,0.0219,0.0104,0.0523,0.0009,0.00042,0.0022,0.337,0.261,0.41,0.014,0.011,0.017,24.16,23.72,24.51,0.944,0.925,0.959,0.974,0.97,0.98,0.92,0.897,0.939,37.77,25.88,52.13,36.66,25.1,48.2,0,0,0,0,0,0,0.289,0,0.498,0.43,0.56,0.44,33.9
746834400000,1993,9,1992,12,30,0.777,0.323,0.454,28323.7,48.2,48.2,39.34,1,1,1,299.8,263.7,352.6,175.1,145.7,124.7,118,138,2.842e-15,-2.842e-14,2.842e-14,0.417,0.38,0.447,175.1,145.7,214.6,990,990,990,964.9,964.8,965.2,25.1,24.8,25.2,0.116,0.105,0.132,0.0106,0.00813,0.014,0.00042,0.00032,0.00056,0.306,0.252,0.378,0.012,0.01,0.015,24.78,24.46,24.99,0.947,0.937,0.957,0.976,0.97,0.98,0.924,0.909,0.938,40.31,33.48,49.27,39.34,32.47,48.2,0,0,0,0,0,0,0.219,0,0.323,0.42,0.58,0.42,36.5
749426400000,1993,10,1993,1,31,0.615,0.271,0.344,21312.3,33.79,33.79,28.65,1,1,1,229.8,204.4,261.2,128.6,107.4,101.2,97,110,-1.375e-15,-2.842e-14,1.421e-14,0.441,0.409,0.475,128.6,107.4,151.2,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0975,0.0893,0.107,0.00668,0.00488,0.00861,0.00026,0.00019,0.00034,0.22,0.182,0.262,0.0087,0.0071,0.01,25.2,24.99,25.39,0.929,0.916,0.94,0.97,0.97,0.97,0.901,0.888,0.911,29.53,24.48,34.83,28.65,23.75,33.79,0,0,0,0,0,0,0.159,0,0.271,0.44,0.56,0.44,34.7
752104800000,1993,11,1993,2,30,0.568,0.219,0.349,21739.7,37.3,37.3,30.19,1,1,1,219.1,203,232,134.8,110,84.33,67,93,1.421e-15,-1.421e-14,1.421e-14,0.387,0.289,0.458,134.8,110,165,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0976,0.0899,0.106,0.00721,0.0051,0.00977,0.00028,0.0002,0.00038,0.229,0.186,0.281,0.009,0.0073,0.011,25.26,25.13,25.4,0.931,0.918,0.944,0.97,0.97,0.972,0.904,0.89,0.918,31.12,25.14,38.36,30.19,24.39,37.3,0,0,0,0,0,0,0.168,0,0.219,0.39,0.61,0.39,38.3
754696800000,1993,12,1993,3,31,0.651,0.174,0.478,30193,45.87,45.87,40.58,1,1,1,243.2,225.1,259.6,178.4,148.1,64.81,59,77,9.168e-16,-2.842e-14,2.842e-14,0.268,0.227,0.342,178.4,148.1,200.6,990,990,990,964.7,964.6,964.7,25.3,25.3,25.4,0.111,0.102,0.118,0.0109,0.00834,0.0128,0.00043,0.00033,0.00051,0.305,0.252,0.344,0.012,0.0099,0.014,25.04,24.92,25.2,0.948,0.938,0.955,0.977,0.97,0.98,0.926,0.91,0.936,41.53,34.34,46.8,40.58,33.31,45.87,0,0,0,0,0,0,0.225,0,0.173,0.27,0.73,0.27,46.4
757375200000,1994,1,1993,4,31,0.961,0.196,0.766,46617.9,101.8,101.8,62.66,3,1,1.6451612903225807,358.8,259.1,557.6,285.8,186.1,73,73,73,-1.834e-15,-5.684e-14,2.842e-14,0.216,0.131,0.282,285.8,186.1,484.6,990,990,990,965.2,964.7,966.1,24.8,23.9,25.3,0.15,0.115,0.224,0.0418,0.0116,0.128,0.0017,0.00046,0.0053,0.376,0.242,0.589,0.015,0.0097,0.025,24.43,23.38,24.94,0.947,0.923,0.959,0.976,0.97,0.98,0.925,0.895,0.94,40.69,25.77,51.98,39.56,25,48.2,0,0,0,0,0,0,0.348,0,0.195,0.2,0.8,0.2,48.5
760053600000,1994,2,1993,5,28,2.09,0.259,1.83,99842.2,191.7,191.7,148.6,4,3,3.4285714285714284,862.1,578.1,1179,755.1,493.1,107,85,137,4.06e-15,-1.137e-13,1.137e-13,0.125,0.109,0.147,755.1,493.1,1042,990,990,990,967.3,966.2,968.5,22.7,21.5,23.8,0.413,0.23,0.695,0.298,0.132,0.518,0.013,0.0055,0.024,0.949,0.526,1.5,0.042,0.022,0.07,21.73,20.03,23.27,0.954,0.945,0.957,0.978,0.97,0.98,0.934,0.917,0.938,44.39,35.47,51.33,43.31,34.41,48.2,0,0,0,0,0,0,0.825,0,0.26,0.12,0.88,0.12,47.8
762472800000,1994,3,1993,6,31,3.59,0.439,2.89,141693,192.8,192.8,190.4,4,4,4,1340,1182,1463,1176,999.2,163.8,129,183,97.45,-1.137e-13,233.6,0.124,0.0882,0.155,1078,999.2,1100,990,990,990,969,968.5,969.4,21,20.6,21.5,0.8,0.649,0.879,0.599,0.423,0.648,0.029,0.02,0.031,1.69,1.35,1.83,0.081,0.063,0.089,19.33,18.81,20.18,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.7,47.22,49.98,47.61,46.28,48.2,0,0,0,0,0,0,1.06,0,0.7,0.12,0.81,0.19,39.5
765151200000,1994,4,1993,7,30,2.53,0.344,2.18,116212,192.8,192.8,161.4,4,3,3.6,976.9,766.3,1283,844.2,641.3,132.7,125,148,1.451,-1.137e-13,34.94,0.138,0.115,0.163,842.8,641.3,1100,990,990,990,967.8,967,968.8,22.2,21.2,23,0.498,0.324,0.81,0.365,0.229,0.648,0.017,0.01,0.031,1.12,0.784,1.76,0.051,0.034,0.083,21.12,19.45,22.25,0.955,0.953,0.957,0.98,0.975,0.98,0.936,0.928,0.938,46.2,39.32,51.62,45,38.32,48.2,0,0,0,0,0,0,0.897,0,0.35,0.14,0.86,0.14,45.9
767743200000,1994,5,1993,8,31,1.63,0.394,1.24,72009.8,124.4,124.4,96.79,3,2,2.3548387096774195,609.4,495.9,753.4,462.4,348.9,147,147,147,-1.834e-15,-5.684e-14,5.684e-14,0.245,0.195,0.296,462.4,348.9,606.4,990,990,990,966.3,965.8,966.9,23.7,23.1,24.2,0.228,0.179,0.305,0.121,0.0637,0.206,0.0051,0.0026,0.0089,0.56,0.421,0.726,0.024,0.017,0.031,23.12,22.36,23.75,0.953,0.946,0.958,0.977,0.97,0.98,0.931,0.918,0.939,42.93,35.43,52.53,41.7,34.37,48.2,0,0,0,0,0,0,0.538,0,0.39,0.24,0.76,0.24,44.2
770421600000,1994,6,1993,9,30,1.09,0.308,0.785,47124.2,80.29,80.29,65.45,2,2,2,421.7,362.4,489.6,302.7,243.4,119,119,119,9.474e-16,-2.842e-14,2.842e-14,0.284,0.243,0.328,302.7,243.4,370.6,990,990,990,965.5,965.2,965.8,24.5,24.2,24.8,0.162,0.141,0.186,0.042,0.0164,0.0739,0.0017,0.00066,0.0031,0.351,0.264,0.452,0.014,0.011,0.019,24.16,23.74,24.52,0.94,0.927,0.951,0.971,0.97,0.978,0.913,0.9,0.93,33.69,27.15,41.04,32.73,26.33,40.15,0,0,0,0,0,0,0.364,0,0.305,0.28,0.72,0.28,43.2
773013600000,1994,7,1993,10,31,0.838,0.289,0.549,33881.2,54.43,54.43,45.54,2,1,1.2258064516129032,312.9,274.1,358.9,204.9,166.1,108,108,108,-3.667e-15,-2.842e-14,2.842e-14,0.347,0.301,0.394,204.9,166.1,250.9,990,990,990,965,964.8,965.2,25,24.8,25.2,0.126,0.112,0.142,0.0132,0.00987,0.0174,0.00053,0.00039,0.0007,0.322,0.247,0.398,0.013,0.0099,0.016,24.71,24.53,24.91,0.946,0.923,0.959,0.977,0.97,0.98,0.924,0.895,0.94,40.87,25.62,52.37,39.66,24.85,48.2,0,0,0,0,0,0,0.253,0,0.289,0.34,0.66,0.34,40.4
775692000000,1994,8,1993,11,31,0.627,0.249,0.377,23477.9,40.35,40.35,31.56,1,1,1,233.9,204.9,271.1,140.9,111.9,93,93,93,-1.834e-15,-2.842e-14,2.842e-14,0.4,0.343,0.454,140.9,111.9,178.1,990,990,990,964.6,964.4,964.8,25.4,25.2,25.6,0.102,0.0913,0.115,0.00773,0.00526,0.0109,0.0003,0.00021,0.00043,0.242,0.19,0.308,0.0095,0.0074,0.012,25.16,24.91,25.38,0.934,0.919,0.948,0.971,0.97,0.979,0.907,0.892,0.928,32.49,25.6,41.23,31.56,24.83,40.35,0,0,0,0,0,0,0.175,0,0.25,0.4,0.6,0.4,37.4
778370400000,1994,9,1993,12,30,0.444,0.187,0.257,15880.8,29.29,29.29,22.06,1,1,1,171.3,148,202.4,99.3,76.04,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.424,0.356,0.486,99.3,76.04,130.4,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0847,0.0765,0.0957,0.00419,0.00221,0.00684,0.00016,0.000087,0.00027,0.165,0.124,0.221,0.0065,0.0049,0.0086,25.38,25.36,25.38,0.923,0.911,0.939,0.966,0.96,0.97,0.892,0.882,0.903,22.81,17.76,30.2,22.06,17.05,29.29,0,0,0,0,0,0,0.123,0,0.187,0.42,0.58,0.42,35.8
780962400000,1994,10,1994,1,31,0.385,0.139,0.246,15076.7,21.06,21.06,20.26,1,1,1,143.9,139.6,147.8,91.87,87.56,52,52,52,-2.292e-15,-1.421e-14,1.421e-14,0.362,0.352,0.373,91.87,87.56,95.76,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0785,0.077,0.0799,0.00356,0.00319,0.00389,0.00014,0.00013,0.00015,0.149,0.141,0.156,0.0058,0.0055,0.0061,25.35,25.34,25.36,0.919,0.915,0.924,0.965,0.963,0.967,0.887,0.885,0.89,21,20.12,21.78,20.26,19.38,21.06,0,0,0,0,0,0,0.113,0,0.139,0.36,0.64,0.36,39.2
783640800000,1994,11,1994,2,30,0.364,0.13,0.234,14369.9,22.46,22.46,19.96,1,1,1,140.4,136.3,152.1,90.35,86.28,50,50,50,-4.737e-16,-1.421e-14,1.421e-14,0.356,0.329,0.367,90.35,86.28,102.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0777,0.0762,0.0818,0.00343,0.00308,0.00443,0.00013,0.00012,0.00017,0.146,0.138,0.167,0.0057,0.0054,0.0065,25.35,25.34,25.36,0.921,0.912,0.926,0.964,0.963,0.97,0.888,0.884,0.891,20.69,19.86,23.16,19.96,19.12,22.46,0,0,0,0,0,0,0.111,0,0.13,0.36,0.64,0.36,39.5
786232800000,1994,12,1994,3,31,0.441,0.158,0.282,17314.8,27.49,27.49,23.27,1,1,1,164.5,156.8,181.9,105.5,97.79,59,59,59,-1.375e-15,-1.421e-14,1.421e-14,0.359,0.324,0.376,105.5,97.79,122.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0844,0.0817,0.0906,0.00471,0.00406,0.0062,0.00018,0.00016,0.00024,0.174,0.16,0.205,0.0068,0.0063,0.008,25.35,25.35,25.36,0.915,0.911,0.927,0.97,0.968,0.97,0.887,0.883,0.899,24,22.2,28.34,23.27,21.49,27.49,0,0,0,0,0,0,0.129,0,0.159,0.36,0.64,0.36,39.3
788911200000,1995,1,1994,4,31,0.501,0.196,0.305,18844.7,28.81,28.81,25.33,1,1,1,186.9,170.7,201.4,113.9,97.73,73,73,73,-9.168e-16,-1.421e-14,1.421e-14,0.392,0.363,0.428,113.9,97.73,128.4,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0891,0.0834,0.0942,0.00543,0.00406,0.00666,0.00021,0.00016,0.00026,0.191,0.162,0.217,0.0075,0.0063,0.0085,25.38,25.38,25.39,0.921,0.912,0.93,0.97,0.968,0.97,0.893,0.883,0.902,26.12,22.22,29.7,25.33,21.5,28.81,0,0,0,0,0,0,0.141,0,0.196,0.39,0.61,0.39,37.6
791589600000,1995,2,1994,5,28,0.567,0.206,0.361,21939.1,46.9,46.9,32.65,1,1,1,234.2,200.5,291,149.2,115.5,85,85,85,-5.075e-16,-2.842e-14,2.842e-14,0.366,0.292,0.424,149.2,115.5,206,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.103,0.0908,0.123,0.00844,0.00557,0.0133,0.00033,0.00022,0.00053,0.255,0.195,0.357,0.01,0.0076,0.014,25.15,24.78,25.4,0.904,0,0.956,0.937,0,0.98,0.879,0,0.937,33.57,0,47.86,32.65,0,46.9,0,1,0,0,0.0357,0,0.181,0.0357,0.206,0.36,0.64,0.36,38.7
794008800000,1995,3,1994,6,31,1.12,0.287,0.837,50659.6,83.01,83.01,68.09,2,1,1.8387096774193548,419.7,297.9,489,312.7,190.9,107,107,107,9.168e-16,0,2.842e-14,0.262,0.219,0.359,312.7,190.9,382,990,990,990,965.5,964.9,965.8,24.5,24.2,25.1,0.164,0.121,0.188,0.0497,0.012,0.0793,0.002,0.00048,0.0033,0.389,0.249,0.468,0.016,0.01,0.019,24.13,23.73,24.78,0.946,0.924,0.959,0.975,0.97,0.98,0.923,0.896,0.939,38.77,25.86,51.28,37.78,25.09,48.2,0,0,0,0,0,0,0.378,0,0.283,0.26,0.75,0.25,45.2
796687200000,1995,4,1994,7,30,1.11,0.324,0.784,47003.9,77.11,77.11,65.28,2,2,2,427.4,375.5,481.9,302.4,250.5,125,125,125,9.474e-16,0,2.842e-14,0.293,0.259,0.333,302.4,250.5,356.9,990,990,990,965.5,965.3,965.8,24.5,24.2,24.7,0.163,0.144,0.182,0.0417,0.0173,0.0675,0.0017,0.0007,0.0028,0.351,0.273,0.433,0.014,0.011,0.018,24.13,23.8,24.45,0.941,0.93,0.949,0.97,0.97,0.975,0.913,0.902,0.926,33.64,27.93,39.54,32.64,27.09,38.55,0,0,0,0,0,0,0.363,0,0.326,0.29,0.71,0.29,42.3
799279200000,1995,5,1994,8,31,0.792,0.394,0.399,24571.6,48.2,48.2,33.03,1,1,1,295.8,238,369.3,148.8,91,147,147,147,3.209e-15,-2.842e-14,2.842e-14,0.506,0.398,0.618,148.8,91,222.3,990,990,990,964.9,964.6,965.2,25.1,24.8,25.4,0.109,0.0885,0.135,0.0084,0.00349,0.0146,0.00034,0.00014,0.00059,0.261,0.157,0.392,0.01,0.0062,0.016,24.84,24.36,25.21,0.936,0.913,0.958,0.973,0.964,0.98,0.91,0.882,0.939,33.98,20.58,50.89,33.03,19.84,48.2,0,0,0,0,0,0,0.183,0,0.393,0.5,0.5,0.5,31
801957600000,1995,6,1994,9,30,0.531,0.308,0.223,7001.43,25.65,25.65,9.724,1,1,1,205,181.1,235,86.05,62.12,119,119,119,9.474e-16,-1.421e-14,1.421e-14,0.584,0.506,0.657,86.05,62.12,116,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0853,0.0769,0.0959,0.00306,0.00103,0.00561,0.00012,0.00004,0.00022,0.147,0.104,0.201,0.0058,0.0041,0.0079,25.39,25.19,25.46,0.397,0,0.923,0.42,0,0.97,0.385,0,0.895,10.04,0,26.44,9.724,0,25.65,0,17,0,0,0.567,0,0.054,0.567,0.308,0.58,0.42,0.58,13.2
804549600000,1995,7,1994,10,31,0.427,0.289,0.0789,0,0,0,0,1,0,0.4838709677419355,159.6,144.8,179.8,51.6,36.75,108,108,108,22.15,-1.421e-14,49.61,0.68,0.601,0.746,29.45,0,71.75,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0729,0.0708,0.0789,0.000447,0,0.00185,0.000018,0,0.000072,0.0852,0.0708,0.12,0.0033,0.0028,0.0047,25.44,25.43,25.44,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,16,15,0,0.516,0.484,0,0,1,0.3481,0.68,0.18,0.82,0
807228000000,1995,8,1994,11,31,0.332,0.249,0,0,0,0,0,0,0,0,123.8,110,142.8,30.85,17.03,93,93,93,30.85,17.03,49.84,0.755,0.651,0.845,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.332,0.75,0,1,0
809906400000,1995,9,1994,12,30,0.235,0.187,0,0,0,0,0,0,0,0,90.81,79.95,108.1,18.81,7.95,72,72,72,18.81,7.95,36.11,0.799,0.666,0.901,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,30,0,0,1,0,0,0,1,0.235,0.8,0,1,0
812498400000,1995,10,1995,1,31,0.201,0.139,0,0,0,0,0,0,0,0,74.96,70.38,82.41,22.96,18.38,52,52,52,22.96,18.38,30.41,0.695,0.631,0.739,0,0,0,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0,0,0,0,0,0,0.0708,0.0708,0.0708,0.0028,0.0028,0.0028,25.43,25.43,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,0,1,0.201,0.69,0,1,0
815176800000,1995,11,1995,2,30,0.237,0.13,0.0419,0,0,0,0,1,0,0.3,91.31,80.77,109.2,41.32,30.77,50,50,50,25.15,-7.105e-15,49.91,0.554,0.458,0.619,16.17,0,59.21,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000992,0,0.000783,0.0000039,0,0.000031,0.0755,0.0708,0.094,0.003,0.0028,0.0037,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,21,9,0,0.7,0.3,0,0,1,0.1951,0.55,0.18,0.82,0
817768800000,1995,12,1995,3,31,0.331,0.158,0.173,6498.56,15.42,15.42,8.735,1,1,1,123.5,111.7,129.4,64.48,52.67,59,59,59,-4.584e-16,-7.105e-15,7.105e-15,0.478,0.456,0.528,64.48,52.67,70.44,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.071,0.0708,0.072,0.00123,0.000227,0.00174,0.000048,0.0000089,0.000068,0.102,0.0847,0.111,0.004,0.0033,0.0044,25.4,25.39,25.42,0.548,0,0.916,0.588,0,0.96,0.526,0,0.879,9.099,0,16.06,8.735,0,15.42,0,12,0,0,0.387,0,0.0485,0.387,0.158,0.48,0.52,0.48,19.6
820447200000,1996,1,1995,4,31,0.432,0.196,0.224,11957.7,34.87,34.87,16.07,1,0,0.9032258064516129,161.4,121.2,227.9,88.38,48.24,73,73,73,4.712,-1.421e-14,49.33,0.467,0.32,0.602,83.67,0,154.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0809,0.0708,0.104,0.00327,0,0.00891,0.00013,0,0.00035,0.145,0.0708,0.264,0.0057,0.0028,0.01,25.38,25.17,25.43,0.654,0,0.94,0.686,0,0.97,0.632,0,0.912,16.62,0,35.95,16.07,0,34.87,3,6,0,0.0968,0.194,0,0.0893,0.29,0.208,0.45,0.52,0.48,27.7
823125600000,1996,2,1995,5,29,0.775,0.213,0.562,34460.7,65.67,65.67,49.51,2,1,1.4482758620689655,309.4,236.9,386.8,224.4,151.9,85,85,85,9.801e-16,-2.842e-14,2.842e-14,0.279,0.22,0.359,224.4,151.9,301.8,990,990,990,965,964.6,965.3,25,24.7,25.4,0.129,0.104,0.156,0.017,0.00866,0.0414,0.00068,0.00034,0.0017,0.314,0.246,0.395,0.013,0.0098,0.016,24.73,24.32,25.12,0.943,0.923,0.959,0.975,0.97,0.98,0.919,0.896,0.94,38.29,25.93,52.75,36.99,25.16,48.2,0,0,0,0,0,0,0.275,0,0.213,0.27,0.73,0.27,44.5
825631200000,1996,3,1995,6,31,1.53,0.287,1.24,72582.1,131.8,131.8,97.56,3,2,2.4193548387096775,570.1,399.6,749.6,463.1,292.6,107,107,107,3.667e-15,0,5.684e-14,0.195,0.143,0.268,463.1,292.6,642.6,990,990,990,966.1,965.4,966.9,23.9,23.1,24.6,0.228,0.156,0.32,0.124,0.0371,0.23,0.0052,0.0015,0.01,0.552,0.334,0.782,0.023,0.014,0.034,23.3,22.32,24.27,0.951,0.939,0.958,0.976,0.97,0.98,0.929,0.911,0.939,41.55,32.69,51.76,40.46,31.71,48.2,0,0,0,0,0,0,0.542,0,0.29,0.19,0.81,0.19,47.4
828309600000,1996,4,1995,7,30,1.82,0.324,1.5,85576.4,130.7,130.7,118.9,3,2,2.8666666666666667,702.6,574.6,763.8,577.6,449.6,125,125,125,0,-5.684e-14,5.684e-14,0.179,0.164,0.218,577.6,449.6,638.8,990,990,990,966.7,966.2,967,23.3,23,23.8,0.288,0.215,0.323,0.188,0.111,0.228,0.0081,0.0047,0.0099,0.692,0.538,0.78,0.03,0.023,0.034,22.6,22.26,23.24,0.954,0.946,0.958,0.978,0.97,0.98,0.933,0.917,0.939,42.89,35.29,52.19,41.76,34.23,48.2,0,0,0,0,0,0,0.66,0,0.32,0.18,0.82,0.18,47
830901600000,1996,5,1995,8,31,1.19,0.394,0.794,47586,89.51,89.51,63.96,2,1,1.8064516129032258,443.5,351.8,564.5,296.5,204.8,147,147,147,2.75e-15,-5.684e-14,5.684e-14,0.338,0.26,0.418,296.5,204.8,417.5,990,990,990,965.6,965.2,966.1,24.4,23.9,24.8,0.161,0.129,0.204,0.0419,0.0132,0.0961,0.0017,0.00053,0.004,0.374,0.255,0.524,0.015,0.01,0.022,24.03,23.34,24.48,0.945,0.924,0.959,0.974,0.97,0.98,0.92,0.897,0.94,37.73,25.89,52.23,36.59,25.12,48.2,0,0,0,0,0,0,0.355,0,0.396,0.33,0.67,0.33,40
833580000000,1996,6,1995,9,30,0.775,0.308,0.467,28949.8,48.2,48.2,40.21,1,1,1,299,259.9,348.2,180,140.9,119,119,119,3.79e-15,-2.842e-14,2.842e-14,0.401,0.342,0.458,180,140.9,229.2,990,990,990,964.9,964.7,965.1,25.1,24.9,25.3,0.118,0.105,0.136,0.0111,0.00772,0.0152,0.00044,0.00031,0.00061,0.315,0.245,0.403,0.013,0.0097,0.016,24.78,24.46,25.02,0.948,0.935,0.959,0.976,0.97,0.98,0.925,0.907,0.94,41.47,32.33,52.68,40.21,31.36,48.2,0,0,0,0,0,0,0.223,0,0.308,0.4,0.6,0.4,37.4
836172000000,1996,7,1995,10,31,0.611,0.289,0.321,19293.4,33.25,33.25,25.93,1,1,1,228,204.4,256.9,120,96.36,108,108,108,-9.168e-16,-1.421e-14,1.421e-14,0.476,0.42,0.528,120,96.36,148.9,990,990,990,964.6,964.4,964.7,25.4,25.3,25.6,0.0959,0.0875,0.106,0.00595,0.00394,0.0084,0.00023,0.00015,0.00033,0.206,0.164,0.258,0.0081,0.0064,0.01,25.23,25.01,25.41,0.895,0,0.939,0.939,0,0.97,0.868,0,0.911,26.74,0,34.28,25.93,0,33.25,0,1,0,0,0.0323,0,0.144,0.0323,0.29,0.47,0.53,0.47,31.6
838850400000,1996,8,1995,11,31,0.455,0.249,0.206,0,0,0,0,1,1,1,169.8,147.2,201.9,76.79,54.22,93,93,93,-1.146e-15,-1.421e-14,1.421e-14,0.553,0.461,0.632,76.79,54.22,108.9,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0789,0.0709,0.0902,0.00228,0.000359,0.00501,0.000089,0.000014,0.0002,0.127,0.087,0.185,0.005,0.0034,0.0072,25.41,25.4,25.42,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,31,0,0,1,0,0,1,0.249,0.55,0.45,0.55,0
841528800000,1996,9,1995,12,30,0.319,0.187,0.0737,2111.79,16.3,16.3,2.933,1,0,0.4666666666666667,123.2,108.4,145.3,51.18,36.39,72,72,72,22.76,-1.421e-14,49.24,0.589,0.496,0.664,28.42,0,73.3,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0714,0.0708,0.0755,0.000432,0,0.00198,0.000017,0,0.000078,0.0834,0.0708,0.119,0.0033,0.0028,0.0047,25.42,25.38,25.43,0.18,0,0.931,0.192,0,0.96,0.173,0,0.894,3.055,0,16.98,2.933,0,16.3,16,8,0,0.533,0.267,0,0.0163,0.8,0.2453,0.59,0.23,0.77,6.62
844120800000,1996,10,1996,1,31,0.273,0.139,0.0593,0,0,0,0,1,0,0.41935483870967744,102,97.72,107.6,50.02,45.72,52,52,52,27.88,-7.105e-15,49.82,0.51,0.483,0.532,22.14,0,55.57,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0708,0.0708,0.0708,0.0000995,0,0.000473,0.0000039,0,0.000019,0.0767,0.0708,0.0888,0.003,0.0028,0.0035,25.42,25.41,25.43,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,18,13,0,0.581,0.419,0,0,1,0.2137,0.51,0.22,0.78,0
846799200000,1996,11,1996,2,30,0.311,0.13,0.182,7833.7,20.07,20.07,10.88,1,1,1,120.2,102.4,140.9,70.17,52.37,50,50,50,-1.658e-15,-1.421e-14,1.421e-14,0.42,0.355,0.488,70.17,52.37,90.93,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0726,0.0708,0.0779,0.00171,0.000201,0.00348,0.000067,0.0000079,0.00014,0.112,0.0842,0.147,0.0044,0.0033,0.0057,25.39,25.35,25.42,0.583,0,0.939,0.609,0,0.965,0.561,0,0.901,11.32,0,20.81,10.88,0,20.07,0,11,0,0,0.367,0,0.0604,0.367,0.129,0.42,0.59,0.41,25.2
849391200000,1996,12,1996,3,31,0.409,0.158,0.251,15462.4,26.09,26.09,20.78,1,1,1,152.9,138.5,176.2,93.87,79.47,59,59,59,-9.168e-16,-1.421e-14,1.421e-14,0.388,0.335,0.426,93.87,79.47,117.2,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0803,0.0752,0.0885,0.00373,0.0025,0.00571,0.00015,0.000098,0.00022,0.153,0.128,0.195,0.006,0.005,0.0076,25.36,25.35,25.37,0.923,0.911,0.934,0.965,0.96,0.97,0.89,0.882,0.897,21.52,18.47,26.9,20.78,17.73,26.09,0,0,0,0,0,0,0.115,0,0.158,0.39,0.61,0.39,37.8
852069600000,1997,1,1996,4,31,0.605,0.196,0.409,25395.8,58.9,58.9,34.13,2,1,1.096774193548387,225.9,175.7,342.7,152.9,102.7,73,73,73,-1.375e-15,-2.842e-14,2.842e-14,0.336,0.213,0.416,152.9,102.7,269.7,990,990,990,964.6,964.4,965.1,25.4,24.9,25.6,0.103,0.0852,0.144,0.00901,0.00448,0.0263,0.00036,0.00018,0.0011,0.244,0.171,0.382,0.0096,0.0067,0.015,25.17,24.59,25.39,0.932,0.912,0.958,0.972,0.97,0.98,0.906,0.885,0.939,32.42,23.31,51.35,31.47,22.61,48.2,0,0,0,0,0,0,0.19,0,0.196,0.32,0.68,0.32,42
854748000000,1997,2,1996,5,28,1.57,0.206,1.36,77823.5,154.5,154.5,115.8,4,2,2.7142857142857144,648.4,365.4,866.5,563.4,280.4,85,85,85,0,-5.684e-14,5.684e-14,0.139,0.0981,0.233,563.4,280.4,781.5,990,990,990,966.5,965.2,967.4,23.5,22.6,24.8,0.277,0.149,0.408,0.185,0.0314,0.317,0.008,0.0013,0.014,0.682,0.312,0.983,0.029,0.013,0.043,22.85,21.7,24.46,0.953,0.936,0.958,0.977,0.97,0.98,0.931,0.908,0.939,43.8,31.48,52.25,42.5,30.54,48.2,0,0,0,0,0,0,0.643,0,0.21,0.13,0.87,0.13,49.6
857167200000,1997,3,1996,6,31,2.46,0.325,2.13,114247,163.2,163.2,153.6,4,3,3.6774193548387095,917.7,876.9,969.9,796.5,756.4,121.2,107,129,0,0,0,0.132,0.118,0.146,796.5,756.4,840.9,990,990,990,967.6,967.4,967.8,22.4,22.2,22.6,0.433,0.399,0.476,0.325,0.305,0.346,0.014,0.014,0.016,0.996,0.934,1.05,0.044,0.041,0.047,21.43,21.17,21.62,0.954,0.952,0.957,0.978,0.975,0.98,0.933,0.928,0.938,44.13,39.31,52.3,42.28,38.31,48.2,0,0,0,0,0,0,0.853,0,0.33,0.13,0.87,0.13,46.4
859845600000,1997,4,1996,7,30,3.4,0.344,2.7,132845,192.8,192.8,184.5,4,4,4,1311,923,1526,1178,798,132.7,125,148,138,0,288.2,0.103,0.0826,0.135,1040,798,1100,990,990,990,968.9,967.6,969.6,21.1,20.4,22.4,0.772,0.439,0.909,0.567,0.325,0.648,0.027,0.015,0.032,1.62,0.976,1.86,0.077,0.044,0.091,19.5,18.57,21.43,0.953,0.952,0.956,0.98,0.976,0.98,0.934,0.93,0.937,47.18,39.97,50.37,46.13,39.01,48.2,0,0,0,0,0,0,1.03,0,0.7,0.1,0.79,0.21,39.1
862437600000,1997,5,1996,8,31,2.59,0.433,2.14,114472,192.8,192.8,153.9,4,3,3.4838709677419355,965.5,723.9,1379,804,576.9,161.5,147,192,4.143,-1.137e-13,86.94,0.17,0.139,0.203,799.8,576.9,1100,990,990,990,967.7,966.8,969.1,22.3,20.9,23.2,0.466,0.288,0.833,0.339,0.186,0.648,0.015,0.008,0.031,1.06,0.676,1.78,0.048,0.029,0.085,21.24,19.13,22.53,0.955,0.953,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.31,39.46,51.53,44.22,38.47,48.2,0,0,0,0,0,0,0.855,0,0.45,0.17,0.83,0.17,44.2
865116000000,1997,6,1996,9,30,1.49,0.308,1.19,69441.8,122.7,122.7,96.45,3,2,2.3666666666666667,576.3,468.5,712.7,457.3,349.5,119,119,119,0,-5.684e-14,5.684e-14,0.21,0.167,0.254,457.3,349.5,593.7,990,990,990,966.2,965.7,966.8,23.8,23.2,24.3,0.224,0.178,0.295,0.118,0.064,0.198,0.005,0.0026,0.0085,0.548,0.421,0.702,0.023,0.017,0.03,23.27,22.55,23.87,0.953,0.945,0.958,0.977,0.97,0.98,0.931,0.917,0.939,42.57,34.94,51.86,41.4,33.89,48.2,0,0,0,0,0,0,0.536,0,0.3,0.21,0.8,0.2,46.6
867708000000,1997,7,1996,10,31,1.06,0.362,0.696,41880.6,70.51,70.51,56.29,2,1,1.7096774193548387,394.7,338.1,462.8,259.7,203.1,135,135,135,-9.168e-16,-2.842e-14,2.842e-14,0.345,0.292,0.399,259.7,203.1,327.8,990,990,990,965.4,965.1,965.7,24.6,24.3,24.9,0.148,0.128,0.172,0.026,0.013,0.0537,0.0011,0.00052,0.0022,0.334,0.254,0.405,0.014,0.01,0.016,24.3,23.93,24.55,0.942,0.924,0.959,0.973,0.97,0.98,0.916,0.896,0.94,36.28,25.86,52.52,35.05,25.08,48.2,0,0,0,0,0,0,0.313,0,0.364,0.34,0.66,0.34,39.5
870386400000,1997,8,1996,11,31,0.751,0.287,0.464,28938.8,48.2,48.2,38.9,1,1,1,280.3,239.9,334,173.1,146.9,107.2,93,115,2.75e-15,-2.842e-14,2.842e-14,0.383,0.344,0.433,173.1,146.9,219,990,990,990,964.8,964.6,965.1,25.2,24.9,25.4,0.114,0.104,0.131,0.0105,0.00824,0.0144,0.00042,0.00032,0.00058,0.301,0.253,0.383,0.012,0.01,0.015,24.88,24.55,25.11,0.946,0.938,0.958,0.974,0.97,0.98,0.922,0.91,0.939,39.95,33.92,50.5,38.9,32.9,48.2,0,0,0,0,0,0,0.216,0,0.287,0.38,0.62,0.38,38.5
873064800000,1997,9,1996,12,30,0.534,0.187,0.348,21669.3,37.23,37.23,30.1,1,1,1,206.2,180.8,236.9,134.2,108.8,72,72,72,-9.474e-16,-1.421e-14,1.421e-14,0.351,0.304,0.398,134.2,108.8,164.9,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.097,0.0881,0.108,0.00716,0.005,0.00977,0.00028,0.0002,0.00038,0.228,0.183,0.283,0.0089,0.0071,0.011,25.3,25.1,25.38,0.931,0.917,0.944,0.97,0.97,0.972,0.903,0.889,0.917,31.02,24.84,38.29,30.1,24.1,37.23,0,0,0,0,0,0,0.167,0,0.186,0.35,0.65,0.35,40.6
875656800000,1997,10,1997,1,31,0.451,0.159,0.292,18048.7,28.57,28.57,24.26,1,1,1,168.3,155.1,179.5,108.9,82.14,59.45,52,73,-1.834e-15,-1.421e-14,1.421e-14,0.356,0.29,0.471,108.9,82.14,127.5,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0855,0.0779,0.0911,0.005,0.00273,0.00659,0.0002,0.00011,0.00026,0.18,0.134,0.212,0.007,0.0053,0.0083,25.36,25.34,25.38,0.926,0.92,0.931,0.968,0.961,0.97,0.896,0.888,0.902,25.06,19.04,29.45,24.26,18.3,28.57,0,0,0,0,0,0,0.135,0,0.159,0.35,0.65,0.35,40
878335200000,1997,11,1997,2,30,0.435,0.13,0.305,18884.1,28.39,28.39,26.23,1,1,1,167.8,158.4,176.8,117.8,108.4,50,50,50,-2.842e-15,-1.421e-14,1.421e-14,0.298,0.283,0.316,117.8,108.4,126.8,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0873,0.084,0.0905,0.00576,0.00497,0.00652,0.00023,0.00019,0.00026,0.195,0.178,0.211,0.0076,0.007,0.0082,25.34,25.34,25.34,0.923,0.917,0.929,0.97,0.97,0.97,0.896,0.889,0.901,27.04,24.7,29.27,26.23,23.96,28.39,0,0,0,0,0,0,0.146,0,0.13,0.3,0.7,0.3,43.4
880927200000,1997,12,1997,3,31,0.465,0.158,0.307,18971.7,28.16,28.16,25.5,1,1,1,173.7,164.7,184.7,114.7,105.7,59,59,59,0,-1.421e-14,1.421e-14,0.34,0.319,0.358,114.7,105.7,125.7,990,990,990,964.5,964.4,964.5,25.5,25.5,25.6,0.0877,0.0845,0.0915,0.0055,0.00474,0.00643,0.00022,0.00019,0.00025,0.191,0.174,0.21,0.0075,0.0068,0.0082,25.36,25.35,25.36,0.921,0.915,0.929,0.97,0.97,0.97,0.894,0.887,0.901,26.29,24.05,29.03,25.5,23.33,28.16,0,0,0,0,0,0,0.142,0,0.158,0.34,0.66,0.34,40.8
883605600000,1998,1,1997,4,31,0.686,0.196,0.49,30363.7,64.65,64.65,40.81,2,1,1.2258064516129032,256,184.4,369.3,183,111.4,73,73,73,0,-2.842e-14,2.842e-14,0.297,0.198,0.396,183,111.4,296.3,990,990,990,964.7,964.4,965.2,25.3,24.8,25.6,0.114,0.0883,0.153,0.0127,0.00522,0.0388,0.00051,0.0002,0.0016,0.276,0.186,0.382,0.011,0.0073,0.015,25.02,24.42,25.39,0.938,0.919,0.959,0.973,0.97,0.98,0.913,0.891,0.939,35.37,25.48,51.41,34.35,24.71,48.2,0,0,0,0,0,0,0.227,0,0.196,0.29,0.71,0.29,44.3
886284000000,1998,2,1997,5,28,1.53,0.219,1.31,75402.2,142.7,142.7,112.2,3,2,2.607142857142857,631.4,380.5,811,540.7,295.5,90.71,85,105,4.06e-15,0,5.684e-14,0.151,0.109,0.223,540.7,295.5,706,990,990,990,966.4,965.3,967.1,23.6,22.9,24.7,0.266,0.154,0.354,0.172,0.0385,0.273,0.0074,0.0016,0.012,0.657,0.335,0.887,0.028,0.014,0.039,22.95,21.97,24.36,0.953,0.939,0.958,0.977,0.97,0.98,0.931,0.911,0.939,43.69,33.16,51.27,42.65,32.16,48.2,0,0,0,0,0,0,0.623,0,0.22,0.14,0.86,0.14,49.3
888703200000,1998,3,1997,6,31,2.45,0.306,2.15,116542,191.7,191.7,156.6,4,3,3.4838709677419355,916,805.9,1141,801.9,676.9,114.1,107,129,-3.667e-15,-1.137e-13,1.137e-13,0.127,0.0938,0.16,801.9,676.9,1034,990,990,990,967.5,967.1,968.3,22.5,21.7,22.9,0.444,0.343,0.674,0.325,0.253,0.499,0.015,0.011,0.023,1.02,0.843,1.46,0.046,0.037,0.067,21.43,20.2,22.03,0.956,0.953,0.957,0.98,0.975,0.98,0.937,0.929,0.938,46.32,39.58,51.74,45.19,38.59,48.2,0,0,0,0,0,0,0.87,0,0.3,0.12,0.88,0.12,47.6
891381600000,1998,4,1997,7,30,3.5,0.384,2.82,137585,192.8,192.8,191.1,4,4,4,1348,1152,1459,1200,1004,148,148,148,112.3,-1.137e-13,211.4,0.11,0.101,0.129,1088,1004,1100,990,990,990,969,968.4,969.4,21,20.6,21.6,0.825,0.654,0.884,0.621,0.431,0.648,0.03,0.02,0.031,1.74,1.37,1.83,0.083,0.063,0.089,19.26,18.81,20.26,0.953,0.952,0.955,0.98,0.98,0.98,0.934,0.933,0.936,48.95,47.63,50.29,47.77,46.67,48.2,0,0,0,0,0,0,1.06,0,0.68,0.11,0.81,0.19,39.3
893973600000,1998,5,1997,8,31,2.27,0.394,1.88,103291,182.9,182.9,138.8,4,3,3.2580645161290325,848.5,655.8,1121,701.5,508.8,147,147,147,-5.501e-15,-1.137e-13,1.137e-13,0.177,0.131,0.224,701.5,508.8,974.5,990,990,990,967.3,966.5,968.3,22.7,21.7,23.5,0.375,0.249,0.601,0.263,0.141,0.411,0.012,0.006,0.019,0.87,0.562,1.28,0.039,0.024,0.059,21.85,20.44,22.92,0.954,0.947,0.957,0.978,0.97,0.98,0.933,0.919,0.938,43.82,36.1,52.24,42.64,35.02,48.2,0,0,0,0,0,0,0.771,0,0.39,0.17,0.83,0.17,45.5
896652000000,1998,6,1997,9,30,1.37,0.308,1.06,62578.3,109,109,86.91,3,2,2.1333333333333333,528.1,434.3,645.1,409.1,315.3,119,119,119,1.895e-15,-5.684e-14,5.684e-14,0.228,0.184,0.274,409.1,315.3,526.1,990,990,990,966,965.6,966.5,24,23.5,24.4,0.202,0.166,0.257,0.0924,0.0478,0.152,0.0039,0.002,0.0065,0.497,0.369,0.635,0.021,0.015,0.027,23.53,22.93,24.08,0.952,0.943,0.958,0.976,0.97,0.98,0.929,0.915,0.939,42.39,35.11,52.62,41.1,34.05,48.2,0,0,0,0,0,0,0.483,0,0.31,0.22,0.77,0.23,45.7
899244000000,1998,7,1997,10,31,0.982,0.289,0.693,41860.4,69.47,69.47,56.26,2,1,1.7419354838709677,366.7,315.4,429.1,258.7,207.4,108,108,108,0,-2.842e-14,2.842e-14,0.297,0.252,0.342,258.7,207.4,321.1,990,990,990,965.2,965,965.5,24.8,24.5,25,0.145,0.127,0.167,0.0251,0.0134,0.0506,0.001,0.00053,0.0021,0.325,0.249,0.4,0.013,0.01,0.016,24.44,24.09,24.66,0.94,0.923,0.959,0.973,0.97,0.98,0.914,0.896,0.94,35.61,25.84,52.65,34.32,25.06,48.2,0,0,0,0,0,0,0.313,0,0.289,0.29,0.71,0.29,42.6
901922400000,1998,8,1997,11,31,0.719,0.249,0.469,29404.1,48.2,48.2,39.52,1,1,1,268.3,234.2,311.3,175.3,141.2,93,93,93,1.834e-15,-2.842e-14,2.842e-14,0.349,0.299,0.397,175.3,141.2,218.3,990,990,990,964.8,964.6,965,25.2,25,25.4,0.114,0.102,0.129,0.0106,0.00775,0.0143,0.00042,0.00031,0.00057,0.303,0.242,0.38,0.012,0.0095,0.015,24.93,24.66,25.15,0.947,0.935,0.958,0.975,0.97,0.98,0.923,0.907,0.939,40.57,32.57,50.58,39.52,31.59,48.2,0,0,0,0,0,0,0.22,0,0.25,0.35,0.65,0.35,40.9
904600800000,1998,9,1997,12,30,0.513,0.187,0.327,20276.4,35.85,35.85,28.16,1,1,1,198,175.1,231.2,126,103.1,72,72,72,1.421e-15,-1.421e-14,1.421e-14,0.366,0.311,0.411,126,103.1,159.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0941,0.086,0.106,0.00646,0.00451,0.00928,0.00025,0.00018,0.00037,0.213,0.172,0.272,0.0083,0.0067,0.011,25.33,25.14,25.38,0.927,0.913,0.942,0.97,0.97,0.97,0.899,0.885,0.913,29.03,23.43,36.95,28.16,22.72,35.85,0,0,0,0,0,0,0.156,0,0.186,0.36,0.64,0.36,39.5
907192800000,1998,10,1998,1,31,0.419,0.139,0.279,17158.6,27.19,27.19,23.06,1,1,1,156.3,142.6,173.7,104.3,90.57,52,52,52,-1.834e-15,-1.421e-14,1.421e-14,0.334,0.299,0.365,104.3,90.57,121.7,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0829,0.0781,0.0891,0.00462,0.00345,0.0061,0.00018,0.00014,0.00024,0.171,0.146,0.202,0.0067,0.0057,0.0079,25.34,25.34,25.35,0.918,0.911,0.926,0.968,0.965,0.97,0.889,0.883,0.898,23.81,20.73,28.03,23.06,20,27.19,0,0,0,0,0,0,0.128,0,0.14,0.33,0.67,0.33,41
909871200000,1998,11,1998,2,30,0.409,0.13,0.279,17171.4,25.81,25.81,23.85,1,1,1,157.8,142.3,166.1,107.8,92.29,50,50,50,0,-1.421e-14,1.421e-14,0.318,0.301,0.351,107.8,92.29,116.1,990,990,990,964.5,964.5,964.5,25.5,25.5,25.5,0.0838,0.0783,0.0867,0.00491,0.00359,0.00562,0.00019,0.00014,0.00022,0.177,0.149,0.192,0.0069,0.0058,0.0075,25.34,25.34,25.35,0.918,0.911,0.922,0.969,0.965,0.97,0.89,0.883,0.895,24.6,21.08,26.6,23.85,20.35,25.81,0,0,0,0,0,0,0.132,0,0.13,0.32,0.68,0.32,42
912463200000,1998,12,1998,3,31,0.524,0.158,0.366,22877.6,41.51,41.51,30.75,1,1,1,195.7,166.9,240.7,136.7,107.9,59,59,59,4.584e-16,-1.421e-14,1.421e-14,0.304,0.245,0.354,136.7,107.9,181.7,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0954,0.0853,0.111,0.00737,0.00492,0.0112,0.00029,0.00019,0.00044,0.23,0.178,0.31,0.009,0.007,0.012,25.31,25.05,25.36,0.932,0.916,0.949,0.971,0.97,0.98,0.905,0.889,0.93,31.66,24.59,42.35,30.75,23.85,41.51,0,0,0,0,0,0,0.171,0,0.158,0.3,0.7,0.3,43.7
915141600000,1999,1,1998,4,31,1.01,0.196,0.812,49222.3,103.8,103.8,66.16,3,1,1.7419354838709677,376.3,246.5,568,303.3,173.5,73,73,73,9.168e-16,-5.684e-14,5.684e-14,0.207,0.129,0.296,303.3,173.5,495,990,990,990,965.3,964.7,966.2,24.7,23.8,25.3,0.156,0.11,0.229,0.0486,0.0105,0.133,0.002,0.00041,0.0056,0.387,0.243,0.603,0.016,0.0097,0.025,24.34,23.32,25.02,0.947,0.923,0.958,0.976,0.97,0.98,0.924,0.895,0.939,40.1,25.81,51.86,38.97,25.03,48.2,0,0,0,0,0,0,0.368,0,0.198,0.19,0.8,0.2,48.7
917820000000,1999,2,1998,5,28,2.51,0.304,2.2,114068,192.8,192.8,169.7,4,3,3.7142857142857144,1039,595.1,1295,913.3,510.1,125.6,85,162,2.785,-1.137e-13,32.75,0.121,0.0894,0.143,910.5,510.1,1100,990,990,990,967.9,966.3,968.8,22.1,21.2,23.7,0.576,0.24,0.806,0.439,0.142,0.648,0.02,0.006,0.031,1.28,0.554,1.75,0.059,0.023,0.083,20.77,19.42,23.17,0.954,0.947,0.957,0.979,0.97,0.98,0.935,0.919,0.938,46.88,36.6,52.16,45.51,35.5,48.2,0,0,0,0,0,0,0.943,0,0.31,0.12,0.88,0.12,45.4
920239200000,1999,3,1998,6,31,4.21,0.49,2.95,138070,192.8,192.8,185.6,4,4,4,1574,1304,2240,1391,1121,183,183,183,290.6,20.64,956.8,0.119,0.0817,0.14,1100,1100,1100,990,990,990,969.7,968.9,971.7,20.3,18.3,21.1,0.875,0.805,0.926,0.648,0.648,0.648,0.032,0.031,0.035,1.82,1.75,1.87,0.09,0.083,0.1,18.47,16.45,19.39,0.951,0.946,0.953,0.98,0.98,0.98,0.932,0.927,0.934,47.39,41.98,49.87,46.39,41.14,48.2,0,0,0,0,0,0,1.03,0,1.26,0.12,0.7,0.3,32.8
922917600000,1999,4,1998,7,30,6.66,0.562,2.85,111916,163.3,163.3,155.4,4,4,4,2570,2288,2737,2353,2071,217,217,217,1253,971,1420,0.0847,0.0793,0.0948,1100,1100,1100,990,990,990,972.5,971.8,972.9,17.5,17.1,18.2,0.926,0.926,0.926,0.648,0.648,0.648,0.037,0.036,0.038,1.87,1.87,1.87,0.11,0.1,0.11,15.65,15.25,16.33,0.944,0.942,0.946,0.976,0.973,0.98,0.921,0.917,0.927,39.83,38.74,41.66,38.86,37.7,40.81,0,0,0,0,0,0,0.864,0,3.81,0.084,0.43,0.57,16.8
925509600000,1999,5,1998,8,31,4.6,0.659,2.92,133515,192.8,192.8,179.5,4,4,4,1719,1163,2333,1473,970.7,246.2,192,276,382.1,0,956.9,0.145,0.118,0.178,1091,970.7,1100,990,990,990,970.2,968.4,971.9,19.8,18.1,21.6,0.878,0.607,0.926,0.629,0.409,0.648,0.032,0.019,0.036,1.8,1.29,1.87,0.091,0.06,0.1,18.04,16.22,20.3,0.951,0.946,0.955,0.98,0.979,0.98,0.932,0.926,0.936,45.81,41.37,49.68,44.86,40.5,48.2,0,0,0,0,0,0,0.997,0,1.68,0.14,0.63,0.37,29
928188000000,1999,6,1998,9,30,2.27,0.417,1.85,101283,182,182,140.7,4,3,3.2666666666666666,874,704.2,1132,713,543.2,161,161,161,-1.516e-14,-1.137e-13,0,0.188,0.142,0.229,713,543.2,971.4,990,990,990,967.4,966.7,968.3,22.6,21.7,23.3,0.385,0.272,0.604,0.271,0.164,0.409,0.012,0.007,0.019,0.892,0.622,1.28,0.04,0.027,0.059,21.72,20.4,22.66,0.955,0.95,0.957,0.979,0.972,0.98,0.935,0.924,0.938,44.3,38.23,52.09,43.15,37.17,48.2,0,0,0,0,0,0,0.782,0,0.42,0.18,0.81,0.19,44.6
930780000000,1999,7,1998,10,31,1.52,0.498,1.03,60165,104.2,104.2,80.87,3,2,2.064516129032258,569.2,466,694.1,383.2,280,186,186,186,1.834e-15,-5.684e-14,5.684e-14,0.331,0.268,0.399,383.2,280,508.1,990,990,990,966.2,965.7,966.7,23.8,23.3,24.3,0.197,0.159,0.254,0.0799,0.0312,0.14,0.0034,0.0013,0.006,0.471,0.321,0.642,0.02,0.013,0.027,23.38,22.76,23.98,0.95,0.937,0.958,0.975,0.97,0.98,0.926,0.909,0.939,40.48,30.84,51.96,39.32,29.92,48.2,0,0,0,0,0,0,0.449,0,0.49,0.33,0.68,0.32,39.6
933458400000,1999,8,1998,11,31,1.02,0.415,0.609,36949.7,65.56,65.56,49.66,2,1,1.4516129032258065,382.4,321.4,460.3,227.4,166.4,155,155,155,3.667e-15,-2.842e-14,2.842e-14,0.41,0.337,0.482,227.4,166.4,305.3,990,990,990,965.3,965,965.7,24.7,24.3,25,0.137,0.116,0.165,0.0185,0.00989,0.0431,0.00075,0.0004,0.0018,0.324,0.253,0.401,0.013,0.01,0.016,24.37,23.97,24.7,0.944,0.924,0.958,0.975,0.97,0.98,0.92,0.896,0.939,37.83,25.63,51.84,36.74,24.86,48.2,0,0,0,0,0,0,0.276,0,0.411,0.41,0.6,0.4,36.2
936136800000,1999,9,1998,12,30,0.704,0.306,0.399,24782.2,45.1,45.1,34.42,1,1,1,271.8,236.1,317.3,153.8,118.1,118,118,118,4.263e-15,-2.842e-14,2.842e-14,0.438,0.372,0.5,153.8,118.1,199.3,990,990,990,964.8,964.6,965,25.2,25,25.4,0.107,0.0949,0.124,0.00882,0.00579,0.0127,0.00035,0.00023,0.00051,0.266,0.203,0.348,0.011,0.008,0.014,24.95,24.67,25.18,0.939,0.924,0.955,0.973,0.97,0.98,0.914,0.896,0.935,35.36,26.95,46.02,34.42,26.14,45.1,0,0,0,0,0,0,0.191,0,0.305,0.43,0.57,0.43,35.2
938728800000,1999,10,1999,1,31,0.565,0.26,0.305,12548.1,30.65,30.65,16.87,1,1,1,210.9,189.3,234.2,113.9,92.32,97,97,97,1.375e-15,-1.421e-14,1.421e-14,0.462,0.414,0.512,113.9,92.32,137.2,990,990,990,964.5,964.4,964.6,25.5,25.4,25.6,0.0916,0.084,0.0998,0.00543,0.0036,0.00741,0.00021,0.00014,0.00029,0.193,0.155,0.235,0.0076,0.006,0.0093,25.33,25.16,25.43,0.568,0,0.934,0.595,0,0.97,0.551,0,0.906,17.39,0,31.6,16.87,0,30.65,0,12,0,0,0.387,0,0.0937,0.387,0.26,0.46,0.54,0.46,22.2
941407200000,1999,11,1999,2,30,0.498,0.159,0.339,21161.8,33.74,33.74,29.39,1,1,1,192.2,185.5,199.2,130.9,122,61.33,50,67,-4.737e-16,-1.421e-14,1.421e-14,0.319,0.251,0.354,130.9,122,149.2,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.0934,0.091,0.0984,0.00687,0.00612,0.00843,0.00027,0.00024,0.00033,0.219,0.204,0.251,0.0086,0.008,0.0098,25.36,25.34,25.38,0.931,0.926,0.938,0.97,0.97,0.97,0.903,0.899,0.91,30.3,28.13,34.79,29.39,27.29,33.74,0,0,0,0,0,0,0.163,0,0.159,0.32,0.68,0.32,42.5
943999200000,1999,12,1999,3,31,0.545,0.158,0.387,24237.6,34.25,34.25,32.58,1,1,1,203.4,194,210.7,144.4,135,59,59,59,0,0,0,0.29,0.28,0.304,144.4,135,151.7,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0981,0.0948,0.101,0.00803,0.00722,0.00864,0.00031,0.00028,0.00034,0.244,0.227,0.257,0.0095,0.0089,0.01,25.33,25.28,25.36,0.936,0.932,0.939,0.97,0.97,0.97,0.908,0.904,0.911,33.59,31.3,35.31,32.58,30.36,34.25,0,0,0,0,0,0,0.181,0,0.158,0.29,0.71,0.29,44.5
946677600000,2000,1,1999,4,31,0.666,0.196,0.471,29335.5,53.97,53.97,39.43,2,1,1.096774193548387,248.7,202.4,320,175.7,129.4,73,73,73,-2.75e-15,-2.842e-14,2.842e-14,0.298,0.228,0.361,175.7,129.4,247,990,990,990,964.7,964.4,965,25.3,25,25.6,0.111,0.0946,0.136,0.0107,0.00675,0.0167,0.00042,0.00026,0.00067,0.286,0.219,0.392,0.011,0.0085,0.016,25.05,24.71,25.37,0.942,0.924,0.959,0.974,0.97,0.98,0.918,0.897,0.94,38.02,26.37,52.65,36.89,25.58,48.2,0,0,0,0,0,0,0.219,0,0.195,0.29,0.71,0.29,44
949356000000,2000,2,1999,5,29,1.24,0.213,1.02,60330.7,113,113,86.68,3,2,2.310344827586207,493.2,329.1,627.1,408.2,244.1,85,85,85,1.96e-15,-5.684e-14,5.684e-14,0.18,0.136,0.258,408.2,244.1,542.1,990,990,990,965.8,965,966.4,24.2,23.6,25,0.198,0.136,0.258,0.0931,0.0165,0.163,0.0039,0.00066,0.0069,0.473,0.26,0.62,0.02,0.01,0.026,23.71,22.98,24.69,0.947,0.927,0.958,0.974,0.97,0.98,0.922,0.9,0.939,38.95,27.41,52.6,37.71,26.59,48.2,0,0,0,0,0,0,0.482,0,0.22,0.17,0.82,0.18,48.7
951861600000,2000,3,1999,6,31,2.86,0.287,2.15,110607,192.8,192.8,148.7,4,3,3.4516129032258065,1069,633.4,2115,961.9,526.4,107,107,107,158.6,-1.137e-13,908.2,0.118,0.0506,0.169,803.3,526.4,1100,990,990,990,968,966.4,971.4,22,18.6,23.6,0.523,0.254,0.926,0.372,0.153,0.648,0.018,0.0065,0.035,1.14,0.586,1.87,0.054,0.025,0.1,20.88,16.75,22.98,0.953,0.947,0.957,0.978,0.971,0.98,0.932,0.921,0.938,43.86,37.52,51.09,42.82,36.42,48.2,0,0,0,0,0,0,0.826,0,0.71,0.1,0.75,0.25,38.7
954540000000,2000,4,1999,7,30,5.97,0.562,2.85,117151,171.6,171.6,162.7,4,4,4,2305,1972,2446,2088,1755,217,217,217,987.7,654.8,1129,0.0945,0.0887,0.11,1100,1100,1100,990,990,990,971.8,971,972.2,18.2,17.8,19,0.926,0.926,0.926,0.648,0.648,0.648,0.036,0.034,0.036,1.87,1.87,1.87,0.1,0.099,0.11,16.29,15.95,17.12,0.946,0.945,0.948,0.979,0.977,0.98,0.926,0.923,0.929,41.56,40.64,43.78,40.68,39.72,42.9,0,0,0,0,0,0,0.904,0,3.12,0.094,0.48,0.52,19.6
957132000000,2000,5,1999,8,31,3.83,0.514,2.77,133624,192.8,192.8,179.6,4,4,4,1430,984.5,1933,1238,792.5,192,192,192,205,-1.137e-13,641,0.14,0.0993,0.195,1033,792.5,1100,990,990,990,969.3,967.8,970.9,20.7,19.1,22.2,0.775,0.442,0.926,0.558,0.323,0.648,0.027,0.015,0.034,1.61,0.974,1.87,0.079,0.044,0.098,19.12,17.24,21.19,0.953,0.949,0.955,0.98,0.974,0.98,0.933,0.928,0.936,45.87,39.22,49.98,44.9,38.21,48.2,0,0,0,0,0,0,0.998,0,1.06,0.13,0.72,0.28,34.9
959810400000,2000,6,1999,9,30,2.07,0.417,1.65,92372.6,156.3,156.3,128.3,4,3,3.066666666666667,799.2,658.3,967.5,638.2,497.3,161,161,161,1.895e-15,0,5.684e-14,0.204,0.166,0.245,638.2,497.3,806.5,990,990,990,967.1,966.5,967.8,22.9,22.2,23.5,0.329,0.245,0.452,0.227,0.134,0.329,0.0099,0.0057,0.015,0.779,0.545,1.02,0.034,0.023,0.046,22.12,21.23,22.92,0.954,0.946,0.957,0.977,0.97,0.98,0.932,0.918,0.938,43.02,35.25,51.6,41.9,34.19,48.2,0,0,0,0,0,0,0.713,0,0.42,0.2,0.8,0.2,44.6
962402400000,2000,7,1999,10,31,1.44,0.498,0.94,55570,96.4,96.4,74.69,2,2,2,536.8,445.8,649.3,350.8,259.8,186,186,186,0,-5.684e-14,5.684e-14,0.351,0.286,0.417,350.8,259.8,463.3,990,990,990,966,965.6,966.5,24,23.5,24.4,0.184,0.152,0.229,0.0646,0.0216,0.118,0.0027,0.00089,0.005,0.428,0.291,0.602,0.018,0.012,0.026,23.56,22.9,24.1,0.947,0.932,0.958,0.974,0.97,0.98,0.923,0.904,0.939,38.33,28.62,49.8,37.35,27.76,48.2,0,0,0,0,0,0,0.415,0,0.5,0.35,0.65,0.35,38.6
965080800000,2000,8,1999,11,31,0.999,0.415,0.584,35516,61.37,61.37,47.74,2,1,1.3548387096774193,373.1,319.2,440.6,218.1,164.2,155,155,155,2.75e-15,-2.842e-14,2.842e-14,0.419,0.352,0.486,218.1,164.2,285.6,990,990,990,965.3,965,965.6,24.7,24.4,25,0.134,0.115,0.158,0.016,0.00971,0.0338,0.00065,0.00039,0.0014,0.325,0.257,0.409,0.013,0.01,0.017,24.41,24.09,24.72,0.945,0.925,0.959,0.975,0.97,0.98,0.922,0.897,0.939,39.05,25.97,52.67,37.85,25.19,48.2,0,0,0,0,0,0,0.265,0,0.415,0.42,0.58,0.42,35.6
967759200000,2000,9,1999,12,30,0.686,0.306,0.38,23557.9,44.6,44.6,32.72,1,1,1,264.5,226.2,315.1,146.5,108.2,118,118,118,9.474e-16,-2.842e-14,2.842e-14,0.45,0.374,0.522,146.5,108.2,197.1,990,990,990,964.7,964.6,965,25.3,25,25.4,0.105,0.0914,0.123,0.0082,0.00495,0.0125,0.00033,0.00019,0.0005,0.253,0.185,0.344,0.01,0.0073,0.014,25,24.68,25.26,0.936,0.917,0.954,0.972,0.97,0.98,0.91,0.89,0.935,33.64,24.59,45.51,32.72,23.85,44.6,0,0,0,0,0,0,0.182,0,0.306,0.45,0.55,0.45,34.3
970351200000,2000,10,2000,1,31,0.54,0.237,0.303,15487.9,28.41,28.41,20.82,1,1,1,201.7,185.5,224.3,113.2,97.52,88.48,73,97,-4.584e-16,-1.421e-14,1.421e-14,0.438,0.378,0.499,113.2,97.52,127.3,990,990,990,964.4,964.4,964.5,25.6,25.5,25.6,0.0905,0.0858,0.0963,0.00537,0.00404,0.00657,0.00021,0.00016,0.00026,0.191,0.164,0.217,0.0075,0.0064,0.0085,25.36,25.24,25.43,0.744,0,0.93,0.782,0,0.97,0.721,0,0.902,21.46,0,29.29,20.82,0,28.41,0,6,0,0,0.194,0,0.116,0.194,0.237,0.44,0.56,0.44,28.7
973029600000,2000,11,2000,2,30,0.495,0.159,0.336,20971.5,34.5,34.5,29.13,1,1,1,191.1,184.7,202.4,129.8,118.2,61.33,50,67,-2.368e-15,-1.421e-14,1.421e-14,0.321,0.247,0.362,129.8,118.2,152.4,990,990,990,964.4,964.4,964.4,25.6,25.6,25.6,0.093,0.0896,0.0996,0.00678,0.0058,0.00871,0.00027,0.00023,0.00034,0.217,0.198,0.257,0.0085,0.0077,0.01,25.36,25.33,25.38,0.93,0.924,0.939,0.97,0.97,0.97,0.902,0.896,0.911,30.03,27.17,35.57,29.13,26.35,34.5,0,0,0,0,0,0,0.162,0,0.159,0.32,0.68,0.32,42.4
975621600000,2000,12,2000,3,31,0.641,0.158,0.483,30291.1,53.39,53.39,40.71,2,1,1.096774193548387,239.5,207.1,302.8,180.5,148.1,59,59,59,1.834e-15,-2.842e-14,2.842e-14,0.249,0.195,0.285,180.5,148.1,243.8,990,990,990,964.6,964.4,964.9,25.4,25.1,25.6,0.111,0.0994,0.133,0.0111,0.00834,0.0165,0.00044,0.00033,0.00066,0.293,0.242,0.382,0.012,0.0096,0.015,25.09,24.8,25.31,0.944,0.923,0.959,0.974,0.97,0.98,0.92,0.895,0.94,39.3,26,51.67,38.2,25.22,48.2,0,0,0,0,0,0,0.226,0,0.158,0.25,0.75,0.25,47.3
978300000000,2001,1,2000,4,31,1.23,0.196,1.04,61688.6,114.2,114.2,82.91,3,2,2.161290322580645,460.1,312.9,619.7,387.1,239.9,73,73,73,0,-5.684e-14,5.684e-14,0.165,0.118,0.233,387.1,239.9,546.7,990,990,990,965.7,965,966.4,24.3,23.6,25,0.188,0.134,0.259,0.0825,0.0161,0.166,0.0034,0.00064,0.007,0.455,0.254,0.617,0.019,0.01,0.026,23.88,23.01,24.78,0.947,0.926,0.958,0.975,0.97,0.98,0.923,0.898,0.939,39.78,27,52.64,38.53,26.19,48.2,0,0,0,0,0,0,0.461,0,0.19,0.16,0.85,0.15,50.2
980978400000,2001,2,2000,5,28,2.46,0.276,2.03,105978,192.8,192.8,157.7,4,3,3.5357142857142856,1017,632.6,1650,902.6,527.6,114.1,105,137,62.48,-1.137e-13,412.7,0.12,0.083,0.166,840.1,527.6,1100,990,990,990,967.8,966.4,970,22.2,20,23.6,0.532,0.253,0.907,0.393,0.153,0.648,0.018,0.0065,0.032,1.18,0.586,1.86,0.054,0.025,0.093,20.98,18.18,22.98,0.954,0.949,0.957,0.979,0.971,0.98,0.934,0.921,0.938,45.55,37.62,51.55,44.39,36.52,48.2,0,0,0,0,0,0,0.876,0,0.43,0.11,0.83,0.17,43.1
983397600000,2001,3,2000,6,31,6.27,0.539,2.95,120388,180.8,180.8,161.8,4,4,4,2342,1706,2876,2141,1467,201.1,183,239,1041,367.3,1593,0.0895,0.0636,0.14,1100,1100,1100,990,990,990,971.9,970.2,973.2,18.1,16.8,19.8,0.926,0.922,0.926,0.648,0.648,0.648,0.036,0.033,0.039,1.87,1.87,1.87,0.1,0.094,0.11,16.23,14.91,17.98,0.945,0.94,0.951,0.977,0.971,0.98,0.924,0.914,0.932,41.39,37.82,46.12,40.45,36.74,45.2,0,0,0,0,0,0,0.899,0,3.32,0.086,0.47,0.53,19.2
986076000000,2001,4,2000,7,30,7.95,0.63,2.85,102128,148.7,148.7,141.8,4,4,4,3067,2812,3201,2824,2517,243,217,295,1724,1417,1884,0.0796,0.0678,0.105,1100,1100,1100,990,990,990,973.7,973.1,974,16.3,16,16.9,0.926,0.926,0.926,0.648,0.648,0.648,0.04,0.038,0.04,1.87,1.87,1.87,0.11,0.11,0.12,14.45,14.14,15.07,0.938,0.936,0.941,0.97,0.97,0.972,0.91,0.908,0.915,36.55,35.68,38.24,35.46,34.61,37.18,0,0,0,0,0,0,0.788,0,5.1,0.079,0.36,0.64,12.8
988668000000,2001,5,2000,8,31,5.65,0.739,2.95,125546,188.2,188.2,168.7,4,4,4,2109,1501,2768,1833,1225,276,276,276,733.3,124.5,1392,0.136,0.0997,0.184,1100,1100,1100,990,990,990,971.3,969.5,973,18.7,17,20.5,0.921,0.869,0.926,0.648,0.648,0.648,0.035,0.032,0.038,1.87,1.82,1.87,0.1,0.089,0.11,16.87,15.17,18.7,0.947,0.942,0.952,0.979,0.973,0.98,0.927,0.916,0.933,43.11,38.53,48.01,42.19,37.48,47.05,0,0,0,0,0,0,0.937,0,2.7,0.13,0.52,0.48,22.2
991346400000,2001,6,2000,9,30,2.74,0.544,2.15,112635,192.8,192.8,156.4,4,3,3.5,1058,804.2,1472,847.7,594.2,210,210,210,16.88,-1.137e-13,162,0.206,0.143,0.261,830.8,594.2,1100,990,990,990,968,967.1,969.4,22,20.6,22.9,0.518,0.308,0.879,0.371,0.198,0.648,0.017,0.0086,0.031,1.15,0.716,1.83,0.053,0.031,0.089,20.82,18.78,22.17,0.955,0.952,0.957,0.98,0.975,0.98,0.935,0.929,0.938,45.77,39.56,51.54,44.68,38.57,48.2,0,0,0,0,0,0,0.869,0,0.59,0.2,0.78,0.22,41.1
